<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>DENT Instruments PowerScout HD BACnet Points List</title>
<meta name="description" content="DENT Instruments PowerScout HD multi-circuit power meter BACnet points list: 187 objects by ID and name, e.g. AI 1167 = Power Sum Element.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="DENT Instruments PowerScout HD BACnet Points List">
<meta property="og:description" content="DENT Instruments PowerScout HD multi-circuit power meter BACnet points list: 187 objects by ID and name, e.g. AI 1167 = Power Sum Element.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="DENT Instruments PowerScout HD BACnet Points List">
<meta name="twitter:description" content="DENT Instruments PowerScout HD multi-circuit power meter BACnet points list: 187 objects by ID and name, e.g. AI 1167 = Power Sum Element.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd",
   "url": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd",
   "name": "DENT Instruments PowerScout HD BACnet Points List",
   "description": "DENT Instruments PowerScout HD multi-circuit power meter BACnet points list: 187 objects by ID and name, e.g. AI 1167 = Power Sum Element.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd#dataset",
   "name": "DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet Points List",
   "description": "The PowerScout HD master register list maps every Modbus register to its BACnet object. System objects cover network settings, reset commands, demand window, snap thresholds, pulse inputs, voltage alarms and the clock. Each metering element (three CT channels) repeats a block of Analog Inputs (current, voltage, power, VA, VAR, power factors, THD, demand, energy by direction and quadrant, phase angles) plus per-CT configuration objects; element A is listed here and each later element adds 10000. DENT Instruments PowerScout HD multi-circuit power meter BACnet points list: 187 objects by ID and name, e.g. AI 1167 = Power Sum Element.",
   "url": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd",
   "keywords": [
    "DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet Points List",
    "DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet objects",
    "DENT Instruments BACnet",
    "PowerScout HD BACnet points list",
    "PS12HD BACnet points list",
    "PS24HD BACnet points list",
    "PS48HD BACnet points list",
    "PowerScout 12HD BACnet points list",
    "PowerScout 48HD BACnet points list",
    "PSHD BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PowerScout HD Master Register List",
    "url": "https://www.dentinstruments.com/wp-content/uploads/2022/04/PSHD_MASTER_REGISTER_LIST_current-1.xlsx",
    "author": {
     "@type": "Organization",
     "name": "DENT Instruments"
    }
   },
   "about": {
    "@type": "Product",
    "name": "DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter",
    "brand": {
     "@type": "Brand",
     "name": "DENT Instruments"
    },
    "category": "Multi-circuit power and energy meter (submeter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 187 BACnet objects: 103 analog inputs, 20 analog values, 19 binary values, 8 multi-state values, 8 characterstring values, 23 positive integer values, 6 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "77 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PowerScout HD Master Register List, published free by DENT Instruments at https://www.dentinstruments.com/wp-content/uploads/2022/04/PSHD_MASTER_REGISTER_LIST_current-1.xlsx."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 1167 Power Sum Element (Element real power, kW (+10000 per element)); AI 1207 Imported Energy Sum Element (Element imported energy, kWh); AI 2344 Energy Net Sum Element (Element net energy, kWh); AI 2334 Power Demand This Interval Element (Element kW demand, current interval); AI 1191 Apparent PF Avg Element (Element apparent power factor); AI 1141 Current Avg Element (Element average current, A); AI 1149 Voltage L to N Avg Element (Element average L-N voltage, V); AI 1165 Line Frequency (Line frequency, Hz); BV 2451 Alarm Output Status (Alarm output state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "DENT Instruments",
     "item": "https://easybacnet.com/bacnet-points-lists/dent-instruments/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter",
     "item": "https://easybacnet.com/bacnet-points-lists/dent-instruments/powerscout-hd"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/dent-instruments/">DENT Instruments</a></li><li aria-current="page">PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter</li></ol>
<p class="eyebrow">Multi-circuit power and energy meter (submeter) &middot; BACnet points list</p><h1><span class="mfr">DENT Instruments</span> PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PowerScout HD master register list maps every Modbus register to its BACnet object. System objects cover network settings, reset commands, demand window, snap thresholds, pulse inputs, voltage alarms and the clock. Each metering element (three CT channels) repeats a block of Analog Inputs (current, voltage, power, VA, VAR, power factors, THD, demand, energy by direction and quadrant, phase angles) plus per-CT configuration objects; element A is listed here and each later element adds 10000.</p>
<p>This page lists <strong>187 BACnet objects</strong> for the DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter &mdash; 77 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from DENT Instruments&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/dent-instruments/">DENT Instruments</a></dd></div><div><dt>Model</dt><dd>PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter</dd></div><div><dt>Equipment</dt><dd>Multi-circuit power and energy meter (submeter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>187 (77 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>PowerScout HD, PS12HD, PS24HD, PS48HD, PowerScout 12HD, PowerScout 48HD, PSHD</dd></div><div><dt>Source document</dt><dd><a href="https://www.dentinstruments.com/wp-content/uploads/2022/04/PSHD_MASTER_REGISTER_LIST_current-1.xlsx" rel="nofollow noopener" target="_blank">PowerScout HD Master Register List</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/dent-instruments/powerscout-hd.csv" rel="nofollow" download>Download CSV <small>187 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/dent-instruments/powerscout-hd-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/dent-instruments/powerscout-hd.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.dentinstruments.com/wp-content/uploads/2022/04/PSHD_MASTER_REGISTER_LIST_current-1.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=dent-instruments/powerscout-hd">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against DENT Instruments&rsquo;s current documentation and the live
device before use. Not official DENT Instruments information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter</h2>
<div class="answer"><b>Integration in brief</b><p>Set the serial address/baud or IP settings, then configure each element&#x27;s service type and CT ratings. Read each element&#x27;s power sum, energy, demand, current and voltage at the element A instance plus 10000 x (element index - 1).</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-1167">AI 1167</a></td><td class="n">Power Sum Element</td><td>Element real power, kW (+10000 per element)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1207">AI 1207</a></td><td class="n">Imported Energy Sum Element</td><td>Element imported energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2344">AI 2344</a></td><td class="n">Energy Net Sum Element</td><td>Element net energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2334">AI 2334</a></td><td class="n">Power Demand This Interval Element</td><td>Element kW demand, current interval</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1191">AI 1191</a></td><td class="n">Apparent PF Avg Element</td><td>Element apparent power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1141">AI 1141</a></td><td class="n">Current Avg Element</td><td>Element average current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1149">AI 1149</a></td><td class="n">Voltage L to N Avg Element</td><td>Element average L-N voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1165">AI 1165</a></td><td class="n">Line Frequency</td><td>Line frequency, Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-2451">BV 2451</a></td><td class="n">Alarm Output Status</td><td>Alarm output state</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Serial address (PIV 1069, 1-245) and baud (PIV 1131, 9600-115k) set the RS-485 port; IP address, netmask, gateway and DHCP/static are CSV 1079-1095 and BV 1077.</li><li>BACnet IP UDP port is PIV 2250; BBMD IP address is CSV 2264.</li><li>Demand window type and length are MV 2201 / PIV 2202 (15 min default).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Reset and clear BVs (2100-2105, 12102, 12103) act on writes of 1 or 1234; Clear Accumulated Measurements All zeroes every energy total.</li><li>Element blocks repeat every 10000; map by instance, since names are the same in each element.</li><li>Set each element&#x27;s Service Type and CT full-scale ratings before trusting readings.</li></ul>
</section>
<h2 id="points">DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">187 of 187 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>103</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>20</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>19</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>8</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV PIV Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>8</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>23</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>6</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>187</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>110</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>77</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (83)</option><option value="V">V (21)</option><option value="kvarh">kvarh (20)</option><option value="kVAh">kVAh (12)</option><option value="kWh">kWh (12)</option><option value="A">A (7)</option><option value="%">% (6)</option><option value="kVA">kVA (6)</option><option value="kW">kW (6)</option><option value="°">° (6)</option><option value="kvar">kvar (4)</option><option value="s">s (2)</option><option value="Hz">Hz (1)</option><option value="min">min (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>1</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="PIV" data-to="22" data-o="0" data-i="1069" data-acc="W" data-u="" id="obj-piv-1069"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1069</td><td class="n">SERIAL ADDRESS</td><td class="d">Modbus Device Address</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="1077" data-acc="W" data-u="" data-st="1" id="obj-bv-1077"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1077</td><td class="n">DHCP/STATIC CONFIG</td><td class="d">Enum for force IPV4 config method (0=static/1=DHCP)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=static, 1=DHCP</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="2" data-i="1079" data-acc="W" data-u="" id="obj-csv-1079"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1079</td><td class="n">IP Address</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="3" data-i="1087" data-acc="W" data-u="" id="obj-csv-1087"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1087</td><td class="n">IP Netmask</td><td class="d">Netmask</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="4" data-i="1095" data-acc="W" data-u="" id="obj-csv-1095"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1095</td><td class="n">IP Gateway</td><td class="d">Gateway</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="5" data-i="1131" data-acc="W" data-u="" id="obj-piv-1131"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1131</td><td class="n">Serial Baudrate</td><td class="d">Interface baud rate in bits per second</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="1141" data-acc="R" data-u="A" data-min="1" id="obj-ai-1141"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1141</td><td class="n">Current Avg Element</td><td class="d">per element</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="1143" data-acc="R" data-u="A" id="obj-ai-1143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1143</td><td class="n">Current CH1</td><td class="d">per element</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="1145" data-acc="R" data-u="A" id="obj-ai-1145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1145</td><td class="n">Current CH2</td><td class="d">per element</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="1147" data-acc="R" data-u="A" id="obj-ai-1147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1147</td><td class="n">Current CH3</td><td class="d">per element</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="1149" data-acc="R" data-u="V" data-min="1" id="obj-ai-1149"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1149</td><td class="n">Voltage L to N Avg Element</td><td class="d">per element</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="1151" data-acc="R" data-u="V" id="obj-ai-1151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1151</td><td class="n">Voltage L1 to N</td><td class="d">per element</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="1153" data-acc="R" data-u="V" id="obj-ai-1153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1153</td><td class="n">Voltage L2 to N</td><td class="d">per element</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="1155" data-acc="R" data-u="V" id="obj-ai-1155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1155</td><td class="n">Voltage L3 to N</td><td class="d">per element</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="1157" data-acc="R" data-u="V" id="obj-ai-1157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1157</td><td class="n">Voltage L to L Avg Element</td><td class="d">per element</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="1159" data-acc="R" data-u="V" id="obj-ai-1159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1159</td><td class="n">Voltage L1 to L2</td><td class="d">per element</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="1161" data-acc="R" data-u="V" id="obj-ai-1161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1161</td><td class="n">Voltage L2 to L3</td><td class="d">per element</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="1163" data-acc="R" data-u="V" id="obj-ai-1163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1163</td><td class="n">Voltage L3 to L1</td><td class="d">per element</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="1165" data-acc="R" data-u="Hz" data-min="1" id="obj-ai-1165"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1165</td><td class="n">Line Frequency</td><td class="d">per element</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="1167" data-acc="R" data-u="kW" data-min="1" id="obj-ai-1167"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1167</td><td class="n">Power Sum Element</td><td class="d">per element</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="1169" data-acc="R" data-u="kW" id="obj-ai-1169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1169</td><td class="n">Power CH1</td><td class="d">per element</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="1171" data-acc="R" data-u="kW" id="obj-ai-1171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1171</td><td class="n">Power CH2</td><td class="d">per element</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="1173" data-acc="R" data-u="kW" id="obj-ai-1173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1173</td><td class="n">Power CH3</td><td class="d">per element</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="1175" data-acc="R" data-u="kVA" id="obj-ai-1175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1175</td><td class="n">VA Sum Element</td><td class="d">per element</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="1177" data-acc="R" data-u="kVA" id="obj-ai-1177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1177</td><td class="n">VA CH1</td><td class="d">per element</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="1179" data-acc="R" data-u="kVA" id="obj-ai-1179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1179</td><td class="n">VA CH2</td><td class="d">per element</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="1181" data-acc="R" data-u="kVA" id="obj-ai-1181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1181</td><td class="n">VA CH3</td><td class="d">per element</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="1183" data-acc="R" data-u="kvar" id="obj-ai-1183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1183</td><td class="n">VAR Sum Element</td><td class="d">per element</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="1185" data-acc="R" data-u="kvar" id="obj-ai-1185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1185</td><td class="n">VAR CH1</td><td class="d">per element</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="1187" data-acc="R" data-u="kvar" id="obj-ai-1187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1187</td><td class="n">VAR CH2</td><td class="d">per element</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="1189" data-acc="R" data-u="kvar" id="obj-ai-1189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1189</td><td class="n">VAR CH3</td><td class="d">per element</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="1191" data-acc="R" data-u="" data-min="1" id="obj-ai-1191"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1191</td><td class="n">Apparent PF Avg Element</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="1193" data-acc="R" data-u="" id="obj-ai-1193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1193</td><td class="n">Apparent PF CH1</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="1195" data-acc="R" data-u="" id="obj-ai-1195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1195</td><td class="n">Apparent PF CH2</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="1197" data-acc="R" data-u="" id="obj-ai-1197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1197</td><td class="n">Apparent PF CH3</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="1199" data-acc="R" data-u="kWh" id="obj-ai-1199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1199</td><td class="n">Exported Energy Sum Element</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="1201" data-acc="R" data-u="kWh" id="obj-ai-1201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1201</td><td class="n">Exported Energy CH1</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="1203" data-acc="R" data-u="kWh" id="obj-ai-1203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1203</td><td class="n">Exported Energy CH2</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="1205" data-acc="R" data-u="kWh" id="obj-ai-1205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1205</td><td class="n">Exported Energy CH3</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="1207" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-1207"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1207</td><td class="n">Imported Energy Sum Element</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="1209" data-acc="R" data-u="kWh" id="obj-ai-1209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1209</td><td class="n">Imported Energy CH1</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="1211" data-acc="R" data-u="kWh" id="obj-ai-1211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1211</td><td class="n">Imported Energy CH2</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="1213" data-acc="R" data-u="kWh" id="obj-ai-1213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1213</td><td class="n">Imported Energy CH3</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="1215" data-acc="R" data-u="kVAh" id="obj-ai-1215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1215</td><td class="n">Exported VAh Sum Element</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="1217" data-acc="R" data-u="kVAh" id="obj-ai-1217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1217</td><td class="n">Exported VAh CH1</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="1219" data-acc="R" data-u="kVAh" id="obj-ai-1219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1219</td><td class="n">Exported VAh CH2</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="1221" data-acc="R" data-u="kVAh" id="obj-ai-1221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1221</td><td class="n">Exported VAh CH3</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="1223" data-acc="R" data-u="kVAh" id="obj-ai-1223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1223</td><td class="n">Imported VAh Sum Element</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="1225" data-acc="R" data-u="kVAh" id="obj-ai-1225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1225</td><td class="n">Imported VAh CH1</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="1227" data-acc="R" data-u="kVAh" id="obj-ai-1227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1227</td><td class="n">Imported VAh CH2</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="1229" data-acc="R" data-u="kVAh" id="obj-ai-1229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1229</td><td class="n">Imported VAh CH3</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="1231" data-acc="R" data-u="kvarh" id="obj-ai-1231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1231</td><td class="n">Imported VARh Q1 Sum Element</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="1233" data-acc="R" data-u="kvarh" id="obj-ai-1233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1233</td><td class="n">Imported VARh Q1 CH1</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="1235" data-acc="R" data-u="kvarh" id="obj-ai-1235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1235</td><td class="n">Imported VARh Q1 CH2</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="1237" data-acc="R" data-u="kvarh" id="obj-ai-1237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1237</td><td class="n">Imported VARh Q1 CH3</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="1239" data-acc="R" data-u="kvarh" id="obj-ai-1239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1239</td><td class="n">Imported VARh Q2 Sum Element</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="1241" data-acc="R" data-u="kvarh" id="obj-ai-1241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1241</td><td class="n">Imported VARh Q2 CH1</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="1243" data-acc="R" data-u="kvarh" id="obj-ai-1243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1243</td><td class="n">Imported VARh Q2 CH2</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="1245" data-acc="R" data-u="kvarh" id="obj-ai-1245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1245</td><td class="n">Imported VARh Q2 CH3</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="1247" data-acc="R" data-u="kvarh" id="obj-ai-1247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1247</td><td class="n">Exported VARh Q3 Sum Element</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="1249" data-acc="R" data-u="kvarh" id="obj-ai-1249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1249</td><td class="n">Exported VARh Q3 CH1</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="1251" data-acc="R" data-u="kvarh" id="obj-ai-1251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1251</td><td class="n">Exported VARh Q3 CH2</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="1253" data-acc="R" data-u="kvarh" id="obj-ai-1253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1253</td><td class="n">Exported VARh Q3 CH3</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="1255" data-acc="R" data-u="kvarh" id="obj-ai-1255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1255</td><td class="n">Exported VARh Q4 Sum Element</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="1257" data-acc="R" data-u="kvarh" id="obj-ai-1257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1257</td><td class="n">Exported VARh Q4 CH1</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="1259" data-acc="R" data-u="kvarh" id="obj-ai-1259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1259</td><td class="n">Exported VARh Q4 CH2</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="1261" data-acc="R" data-u="kvarh" id="obj-ai-1261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1261</td><td class="n">Exported VARh Q4 CH3</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="1263" data-acc="R" data-u="" id="obj-ai-1263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1263</td><td class="n">Events</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="2100" data-acc="W" data-u="" id="obj-bv-2100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2100</td><td class="n">Reset Processor</td><td class="d">Reset (software) processor; write 1 or 1234</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="2101" data-acc="W" data-u="" id="obj-bv-2101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2101</td><td class="n">Clear Accumulated Measurements All</td><td class="d">Clear all accumulated measurements (CAM); write 1 or 1234</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="2102" data-acc="W" data-u="" id="obj-bv-2102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2102</td><td class="n">Clear Accumulated Measurements Element</td><td class="d">Write 1 or 1234, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="2103" data-acc="W" data-u="" id="obj-bv-2103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2103</td><td class="n">Clear Peak Demand Element</td><td class="d">Write 1 or 1234, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="2104" data-acc="W" data-u="" id="obj-bv-2104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2104</td><td class="n">Clear Peak Demand All</td><td class="d">Write 1 or 1234</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="2105" data-acc="W" data-u="" id="obj-bv-2105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2105</td><td class="n">Reset to User Defaults</td><td class="d">Write 1 or 1234</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="2201" data-acc="R" data-u="" id="obj-mv-2201"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2201</td><td class="n">Demand Window Type</td><td class="d">Sliding or Fixed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="75" data-i="2202" data-acc="R" data-u="min" id="obj-piv-2202"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2202</td><td class="n">Demand Window Length</td><td class="d">Demand Window</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="2203" data-acc="W" data-u="" id="obj-av-2203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2203</td><td class="n">Volt Multiplier VINPUT1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="2205" data-acc="W" data-u="" id="obj-av-2205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2205</td><td class="n">Volt Multiplier VINPUT2</td><td class="d">PS24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="2207" data-acc="W" data-u="" id="obj-mv-2207"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2207</td><td class="n">Service Type Element</td><td class="d">Service Type, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="2208" data-acc="W" data-u="%" id="obj-av-2208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2208</td><td class="n">Millivolt Snap Threshold</td><td class="d">Snap MV Threshold</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="2210" data-acc="W" data-u="%" id="obj-av-2210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2210</td><td class="n">RoCoil Snap Threshold</td><td class="d">Snap Rog Threshold</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="2212" data-acc="W" data-u="V" id="obj-av-2212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2212</td><td class="n">Voltage Snap Threshold</td><td class="d">Snap Volt Threshold</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="2214" data-acc="R" data-u="" id="obj-mv-2214"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2214</td><td class="n">Communications Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="2215" data-acc="W" data-u="" id="obj-av-2215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2215</td><td class="n">RoCoil Millivolt per Kiloamp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="2217" data-acc="W" data-u="" id="obj-mv-2217"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2217</td><td class="n">Voltage Input</td><td class="d">Element Voltage Input, per element, PS24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="2218" data-acc="W" data-u="A" id="obj-av-2218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2218</td><td class="n">CH1 CT Full Scale Rating</td><td class="d">CT1 RANGE, per element</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="2220" data-acc="W" data-u="" id="obj-mv-2220"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2220</td><td class="n">CH1 CT Voltage Reference</td><td class="d">Voltage Reference for CT1, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="2221" data-acc="W" data-u="" id="obj-av-2221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2221</td><td class="n">CH1 CT Multiplier</td><td class="d">CT1 AMPS MULTIPLIER, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="88" data-i="2223" data-acc="W" data-u="" id="obj-piv-2223"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2223</td><td class="n">CH1 CT Type</td><td class="d">CT1 TYPE, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="2224" data-acc="W" data-u="°" id="obj-av-2224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2224</td><td class="n">CH1 CT Phase Shift</td><td class="d">CT1 PHASE SHIFT, per element</td><td class="u">°</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="2226" data-acc="W" data-u="" id="obj-bv-2226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2226</td><td class="n">CH1 CT Flipper</td><td class="d">FLIP THE SIGN OF CT 1 READING, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="2227" data-acc="W" data-u="A" id="obj-av-2227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2227</td><td class="n">CH2 CT Full Scale Rating</td><td class="d">CT2 RANGE, per element</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="2229" data-acc="W" data-u="" id="obj-mv-2229"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2229</td><td class="n">CH2 CT Volts reference</td><td class="d">Voltage Reference for CT2, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="2230" data-acc="W" data-u="" id="obj-av-2230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2230</td><td class="n">CH2 CT Multiplier</td><td class="d">CT2 AMPS MULTIPLIER, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="94" data-i="2232" data-acc="W" data-u="" id="obj-piv-2232"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2232</td><td class="n">CH2 CT type</td><td class="d">CT2 TYPE, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="2233" data-acc="W" data-u="°" id="obj-av-2233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2233</td><td class="n">CH2 CT Phase Shift</td><td class="d">CT2 PHASE SHIFT, per element</td><td class="u">°</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="2235" data-acc="W" data-u="" id="obj-bv-2235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2235</td><td class="n">CH2 CT Flipper</td><td class="d">FLIP THE SIGN OF CT 2 READING, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="2236" data-acc="W" data-u="A" id="obj-av-2236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2236</td><td class="n">CH3 CT Full Scale Rating</td><td class="d">CT3 INTEGER, per element</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="2238" data-acc="W" data-u="" id="obj-mv-2238"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2238</td><td class="n">CH3 CT volt reference</td><td class="d">Voltage Reference for CT3, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="2239" data-acc="W" data-u="" id="obj-av-2239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2239</td><td class="n">CH3 CT Multiplier</td><td class="d">CT3 AMPS MULTIPLIER, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="100" data-i="2241" data-acc="W" data-u="" id="obj-piv-2241"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2241</td><td class="n">CH3 CT type</td><td class="d">CT3 TYPE, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="2242" data-acc="W" data-u="°" id="obj-av-2242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2242</td><td class="n">CH3 CT Phase Shift</td><td class="d">CT3 PHASE SHIFT, per element</td><td class="u">°</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="2244" data-acc="W" data-u="" id="obj-bv-2244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2244</td><td class="n">CH3 CT Flipper</td><td class="d">FLIP THE SIGN OF CT 3 READING, per element</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="2248" data-acc="W" data-u="" id="obj-mv-2248"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2248</td><td class="n">PF Sign Convention</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="104" data-i="2250" data-acc="W" data-u="" id="obj-piv-2250"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2250</td><td class="n">UDP Port</td><td class="d">BACnet UDP Port</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="105" data-i="2264" data-acc="W" data-u="" id="obj-csv-2264"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2264</td><td class="n">BBMD IP Address</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="106" data-i="2272" data-acc="W" data-u="" id="obj-piv-2272"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2272</td><td class="n">LCD/WebApp Read Password</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="107" data-i="2273" data-acc="W" data-u="" id="obj-piv-2273"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2273</td><td class="n">LCD/WebApp Read/Write Password</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="2274" data-acc="W" data-u="" id="obj-av-2274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2274</td><td class="n">Line Frequency Expected</td><td class="d">Customer Line frequency</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="2300" data-acc="R" data-u="" id="obj-ai-2300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2300</td><td class="n">Displacement PF Avg Element</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="2302" data-acc="R" data-u="" id="obj-ai-2302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2302</td><td class="n">Displacement PF CH1</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="2304" data-acc="R" data-u="" id="obj-ai-2304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2304</td><td class="n">Displacement PF CH2</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="2306" data-acc="R" data-u="" id="obj-ai-2306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2306</td><td class="n">Displacement PF CH3</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="2308" data-acc="R" data-u="" id="obj-ai-2308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2308</td><td class="n">Apparent PF Avg Element</td><td class="d">Avg Apparent PF Element, per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="2310" data-acc="R" data-u="" id="obj-ai-2310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2310</td><td class="n">Apparent PF CH1</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="2312" data-acc="R" data-u="" id="obj-ai-2312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2312</td><td class="n">Apparent PF CH2</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="2314" data-acc="R" data-u="" id="obj-ai-2314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2314</td><td class="n">Apparent PF CH3</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="2316" data-acc="R" data-u="" id="obj-ai-2316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2316</td><td class="n">Distortion PF Avg Element</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="2318" data-acc="R" data-u="" id="obj-ai-2318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2318</td><td class="n">Distortion PF CH1</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="2320" data-acc="R" data-u="" id="obj-ai-2320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2320</td><td class="n">Distortion PF CH2</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="2322" data-acc="R" data-u="" id="obj-ai-2322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2322</td><td class="n">Distortion PF CH3</td><td class="d">per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="2324" data-acc="R" data-u="%" id="obj-ai-2324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2324</td><td class="n">THD Avg Element</td><td class="d">per element</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="2326" data-acc="R" data-u="%" id="obj-ai-2326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2326</td><td class="n">THD CH1</td><td class="d">per element</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="2328" data-acc="R" data-u="%" id="obj-ai-2328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2328</td><td class="n">THD CH2</td><td class="d">per element</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="2330" data-acc="R" data-u="%" id="obj-ai-2330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2330</td><td class="n">THD CH3</td><td class="d">per element</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="2332" data-acc="R" data-u="kW" id="obj-ai-2332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2332</td><td class="n">Power Demand Max Interval Element</td><td class="d">per element</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="2334" data-acc="R" data-u="kW" data-min="1" id="obj-ai-2334"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2334</td><td class="n">Power Demand This Interval Element</td><td class="d">per element</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="2336" data-acc="R" data-u="kVA" id="obj-ai-2336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2336</td><td class="n">VA Demand Max Interval Element</td><td class="d">per element</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="2338" data-acc="R" data-u="kVA" id="obj-ai-2338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2338</td><td class="n">VA Demand This Interval Element</td><td class="d">per element</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="2344" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-2344"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2344</td><td class="n">Energy Net Sum Element</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="2346" data-acc="R" data-u="kWh" id="obj-ai-2346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2346</td><td class="n">Energy Net CH1</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="2348" data-acc="R" data-u="kWh" id="obj-ai-2348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2348</td><td class="n">Energy Net CH2</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="2350" data-acc="R" data-u="kWh" id="obj-ai-2350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2350</td><td class="n">Energy Net CH3</td><td class="d">per element</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="2352" data-acc="R" data-u="kVAh" id="obj-ai-2352"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2352</td><td class="n">Apparent Energy Net Sum Element</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="2354" data-acc="R" data-u="kVAh" id="obj-ai-2354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2354</td><td class="n">Apparent Energy Net CH1</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="2356" data-acc="R" data-u="kVAh" id="obj-ai-2356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2356</td><td class="n">Apparent Energy Net CH2</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="2358" data-acc="R" data-u="kVAh" id="obj-ai-2358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2358</td><td class="n">Apparent Energy Net CH3</td><td class="d">per element</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="2360" data-acc="R" data-u="kvarh" id="obj-ai-2360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2360</td><td class="n">VARh Net Sum Element</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="2362" data-acc="R" data-u="kvarh" id="obj-ai-2362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2362</td><td class="n">VARh Net CH1</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="2364" data-acc="R" data-u="kvarh" id="obj-ai-2364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2364</td><td class="n">VARh Net CH2</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="2366" data-acc="R" data-u="kvarh" id="obj-ai-2366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2366</td><td class="n">VARh Net CH3</td><td class="d">per element</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="2368" data-acc="R" data-u="s" id="obj-ai-2368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2368</td><td class="n">Time Since CAM</td><td class="d">Time Since Reset MSW</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="2371" data-acc="R" data-u="°" id="obj-ai-2371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2371</td><td class="n">Theta L1</td><td class="d">CH1 Angle, per element</td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="2373" data-acc="R" data-u="°" id="obj-ai-2373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2373</td><td class="n">Theta L2</td><td class="d">CH2 Angle, per element</td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="2375" data-acc="R" data-u="°" id="obj-ai-2375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2375</td><td class="n">Theta L3</td><td class="d">CH3 Angle, per element</td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="145" data-i="2377" data-acc="R" data-u="" id="obj-other-2377"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2377</td><td class="n">Phase Check System Status</td><td class="d">System Phase Check Status, BitString Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="146" data-i="2378" data-acc="R" data-u="" id="obj-other-2378"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2378</td><td class="n">Element Phase Check Status</td><td class="d">BitString Value, per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="2391" data-acc="R" data-u="" id="obj-ai-2391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2391</td><td class="n">Theta Element</td><td class="d">Element Angle, per element</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="2400" data-acc="W" data-u="" id="obj-bv-2400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2400</td><td class="n">Pulse Input 1 Enable</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="2401" data-acc="W" data-u="" id="obj-av-2401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2401</td><td class="n">Pulse Input 1 Scale Factor</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="150" data-i="2403" data-acc="W" data-u="" id="obj-csv-2403"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2403</td><td class="n">Pulse Input 1 Units</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="2407" data-acc="R" data-u="" id="obj-ai-2407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2407</td><td class="n">Pulse Input 1 Accumulator</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="2409" data-acc="W" data-u="" id="obj-bv-2409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2409</td><td class="n">Pulse Input 1 Accumulator Clear</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="2410" data-acc="W" data-u="" id="obj-bv-2410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2410</td><td class="n">Pulse Input 2 Enable</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="2411" data-acc="W" data-u="" id="obj-av-2411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2411</td><td class="n">Pulse Input 2 Scale Factor</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="155" data-i="2413" data-acc="W" data-u="" id="obj-csv-2413"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2413</td><td class="n">Pulse Input 2 Units</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="2417" data-acc="R" data-u="" id="obj-ai-2417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2417</td><td class="n">Pulse Input 2 Accumulator</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="2419" data-acc="W" data-u="" id="obj-bv-2419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2419</td><td class="n">Pulse Input 2 Accumulator Clear</td><td class="d">PS12/24/48 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="2420" data-acc="W" data-u="" id="obj-bv-2420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2420</td><td class="n">Pulse Input 3 Enable</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="2421" data-acc="W" data-u="" id="obj-av-2421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2421</td><td class="n">Pulse Input 3 Scale Factor</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="160" data-i="2423" data-acc="W" data-u="" id="obj-csv-2423"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2423</td><td class="n">Pulse Input 3 Units</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="2427" data-acc="R" data-u="" id="obj-ai-2427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2427</td><td class="n">Pulse Input 3 Accumulator</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="2429" data-acc="W" data-u="" id="obj-bv-2429"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2429</td><td class="n">Pulse Input 3 Accumulator Clear</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="2430" data-acc="W" data-u="" id="obj-bv-2430"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2430</td><td class="n">Pulse Input 4 Enable</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="2431" data-acc="W" data-u="" id="obj-av-2431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2431</td><td class="n">Pulse Input 4 Scale Factor</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="165" data-i="2433" data-acc="W" data-u="" id="obj-csv-2433"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2433</td><td class="n">Pulse Input 4 Units</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="2437" data-acc="R" data-u="" id="obj-ai-2437"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2437</td><td class="n">Pulse Input 4 Accumulator</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="2439" data-acc="W" data-u="" id="obj-bv-2439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2439</td><td class="n">Pulse Input 4 Accumulator Clear</td><td class="d">PS12 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="2451" data-acc="W" data-u="" data-min="1" id="obj-bv-2451"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2451</td><td class="n">Alarm Output Status</td><td class="d">State of Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="169" data-i="2458" data-acc="W" data-u="" id="obj-other-2458"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2458</td><td class="n">Voltage Alarm Vin1 Mask</td><td class="d">Bitfield for all VIN1 and associated phases, BitString Value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="170" data-i="2459" data-acc="W" data-u="" id="obj-other-2459"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2459</td><td class="n">Voltage Alarm Vin2 Mask</td><td class="d">Bitfield for all VIN2 (PS48) and associated phases, BitString Value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="171" data-i="2460" data-acc="W" data-u="V" id="obj-piv-2460"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2460</td><td class="n">Voltage Alarm Range Vin1 L1N Under</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="172" data-i="2462" data-acc="W" data-u="V" id="obj-piv-2462"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2462</td><td class="n">Voltage Alarm Range Vin1 L2N Under</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="173" data-i="2464" data-acc="W" data-u="V" id="obj-piv-2464"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2464</td><td class="n">Voltage Alarm Range Vin1 L3N Under</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="174" data-i="2466" data-acc="W" data-u="V" id="obj-piv-2466"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2466</td><td class="n">Voltage Alarm Range Vin1 L1L2 Under</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="175" data-i="2468" data-acc="W" data-u="V" id="obj-piv-2468"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2468</td><td class="n">Voltage Alarm Range Vin1 L2L3 Under</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="176" data-i="2470" data-acc="W" data-u="V" id="obj-piv-2470"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2470</td><td class="n">Voltage Alarm Range Vin1 L3L1 Under</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="177" data-i="2472" data-acc="W" data-u="V" id="obj-piv-2472"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2472</td><td class="n">Voltage Alarm Range Vin2 L1N Under</td><td class="d">PS24/48 only</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="178" data-i="2474" data-acc="W" data-u="V" id="obj-piv-2474"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2474</td><td class="n">Voltage Alarm Range Vin2 L2N Under</td><td class="d">PS24/48 only</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="179" data-i="2476" data-acc="W" data-u="V" id="obj-piv-2476"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2476</td><td class="n">Voltage Alarm Range Vin2 L3N Under</td><td class="d">PS24/48 only</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="180" data-i="2478" data-acc="W" data-u="V" id="obj-piv-2478"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2478</td><td class="n">Voltage Alarm Range Vin2 L1L2 Under</td><td class="d">PS24/48 only</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="181" data-i="2480" data-acc="W" data-u="V" id="obj-piv-2480"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2480</td><td class="n">Voltage Alarm Range Vin2 L2L3 Under</td><td class="d">PS24/48 only</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="182" data-i="2482" data-acc="W" data-u="V" id="obj-piv-2482"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2482</td><td class="n">Voltage Alarm Range Vin2 L3L1 Under</td><td class="d">PS24/48 only</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="183" data-i="2484" data-acc="W" data-u="s" id="obj-piv-2484"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2484</td><td class="n">Voltage Alarm Persistence</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="184" data-i="2485" data-acc="R" data-u="" id="obj-other-2485"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2485</td><td class="n">Voltage Vin1 Alarm Status Under</td><td class="d">BitString Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="185" data-i="2487" data-acc="R" data-u="" id="obj-other-2487"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2487</td><td class="n">Voltage Vin2 Alarm Status Under</td><td class="d">BitString Value, PS24/48 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="186" data-i="2489" data-acc="W" data-u="" id="obj-piv-2489"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2489</td><td class="n">RTC CLOCK</td><td class="d">Real Time Clock MSW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: DENT Instruments PowerScout HD multi-circuit power meter point IDs by name</summary><ul><li><a href="#obj-piv-1069"><code>PIV1069</code></a>SERIAL ADDRESS</li><li><a href="#obj-bv-1077"><code>BV1077</code></a>DHCP/STATIC CONFIG</li><li><a href="#obj-csv-1079"><code>CSV1079</code></a>IP Address</li><li><a href="#obj-csv-1087"><code>CSV1087</code></a>IP Netmask</li><li><a href="#obj-csv-1095"><code>CSV1095</code></a>IP Gateway</li><li><a href="#obj-piv-1131"><code>PIV1131</code></a>Serial Baudrate</li><li><a href="#obj-ai-1141"><code>AI1141</code></a>Current Avg Element</li><li><a href="#obj-ai-1143"><code>AI1143</code></a>Current CH1</li><li><a href="#obj-ai-1145"><code>AI1145</code></a>Current CH2</li><li><a href="#obj-ai-1147"><code>AI1147</code></a>Current CH3</li><li><a href="#obj-ai-1149"><code>AI1149</code></a>Voltage L to N Avg Element</li><li><a href="#obj-ai-1151"><code>AI1151</code></a>Voltage L1 to N</li><li><a href="#obj-ai-1153"><code>AI1153</code></a>Voltage L2 to N</li><li><a href="#obj-ai-1155"><code>AI1155</code></a>Voltage L3 to N</li><li><a href="#obj-ai-1157"><code>AI1157</code></a>Voltage L to L Avg Element</li><li><a href="#obj-ai-1159"><code>AI1159</code></a>Voltage L1 to L2</li><li><a href="#obj-ai-1161"><code>AI1161</code></a>Voltage L2 to L3</li><li><a href="#obj-ai-1163"><code>AI1163</code></a>Voltage L3 to L1</li><li><a href="#obj-ai-1165"><code>AI1165</code></a>Line Frequency</li><li><a href="#obj-ai-1167"><code>AI1167</code></a>Power Sum Element</li><li><a href="#obj-ai-1169"><code>AI1169</code></a>Power CH1</li><li><a href="#obj-ai-1171"><code>AI1171</code></a>Power CH2</li><li><a href="#obj-ai-1173"><code>AI1173</code></a>Power CH3</li><li><a href="#obj-ai-1175"><code>AI1175</code></a>VA Sum Element</li><li><a href="#obj-ai-1177"><code>AI1177</code></a>VA CH1</li><li><a href="#obj-ai-1179"><code>AI1179</code></a>VA CH2</li><li><a href="#obj-ai-1181"><code>AI1181</code></a>VA CH3</li><li><a href="#obj-ai-1183"><code>AI1183</code></a>VAR Sum Element</li><li><a href="#obj-ai-1185"><code>AI1185</code></a>VAR CH1</li><li><a href="#obj-ai-1187"><code>AI1187</code></a>VAR CH2</li><li><a href="#obj-ai-1189"><code>AI1189</code></a>VAR CH3</li><li><a href="#obj-ai-1191"><code>AI1191</code></a>Apparent PF Avg Element</li><li><a href="#obj-ai-1193"><code>AI1193</code></a>Apparent PF CH1</li><li><a href="#obj-ai-1195"><code>AI1195</code></a>Apparent PF CH2</li><li><a href="#obj-ai-1197"><code>AI1197</code></a>Apparent PF CH3</li><li><a href="#obj-ai-1199"><code>AI1199</code></a>Exported Energy Sum Element</li><li><a href="#obj-ai-1201"><code>AI1201</code></a>Exported Energy CH1</li><li><a href="#obj-ai-1203"><code>AI1203</code></a>Exported Energy CH2</li><li><a href="#obj-ai-1205"><code>AI1205</code></a>Exported Energy CH3</li><li><a href="#obj-ai-1207"><code>AI1207</code></a>Imported Energy Sum Element</li><li><a href="#obj-ai-1209"><code>AI1209</code></a>Imported Energy CH1</li><li><a href="#obj-ai-1211"><code>AI1211</code></a>Imported Energy CH2</li><li><a href="#obj-ai-1213"><code>AI1213</code></a>Imported Energy CH3</li><li><a href="#obj-ai-1215"><code>AI1215</code></a>Exported VAh Sum Element</li><li><a href="#obj-ai-1217"><code>AI1217</code></a>Exported VAh CH1</li><li><a href="#obj-ai-1219"><code>AI1219</code></a>Exported VAh CH2</li><li><a href="#obj-ai-1221"><code>AI1221</code></a>Exported VAh CH3</li><li><a href="#obj-ai-1223"><code>AI1223</code></a>Imported VAh Sum Element</li><li><a href="#obj-ai-1225"><code>AI1225</code></a>Imported VAh CH1</li><li><a href="#obj-ai-1227"><code>AI1227</code></a>Imported VAh CH2</li><li><a href="#obj-ai-1229"><code>AI1229</code></a>Imported VAh CH3</li><li><a href="#obj-ai-1231"><code>AI1231</code></a>Imported VARh Q1 Sum Element</li><li><a href="#obj-ai-1233"><code>AI1233</code></a>Imported VARh Q1 CH1</li><li><a href="#obj-ai-1235"><code>AI1235</code></a>Imported VARh Q1 CH2</li><li><a href="#obj-ai-1237"><code>AI1237</code></a>Imported VARh Q1 CH3</li><li><a href="#obj-ai-1239"><code>AI1239</code></a>Imported VARh Q2 Sum Element</li><li><a href="#obj-ai-1241"><code>AI1241</code></a>Imported VARh Q2 CH1</li><li><a href="#obj-ai-1243"><code>AI1243</code></a>Imported VARh Q2 CH2</li><li><a href="#obj-ai-1245"><code>AI1245</code></a>Imported VARh Q2 CH3</li><li><a href="#obj-ai-1247"><code>AI1247</code></a>Exported VARh Q3 Sum Element</li><li><a href="#obj-ai-1249"><code>AI1249</code></a>Exported VARh Q3 CH1</li><li><a href="#obj-ai-1251"><code>AI1251</code></a>Exported VARh Q3 CH2</li><li><a href="#obj-ai-1253"><code>AI1253</code></a>Exported VARh Q3 CH3</li><li><a href="#obj-ai-1255"><code>AI1255</code></a>Exported VARh Q4 Sum Element</li><li><a href="#obj-ai-1257"><code>AI1257</code></a>Exported VARh Q4 CH1</li><li><a href="#obj-ai-1259"><code>AI1259</code></a>Exported VARh Q4 CH2</li><li><a href="#obj-ai-1261"><code>AI1261</code></a>Exported VARh Q4 CH3</li><li><a href="#obj-ai-1263"><code>AI1263</code></a>Events</li><li><a href="#obj-bv-2100"><code>BV2100</code></a>Reset Processor</li><li><a href="#obj-bv-2101"><code>BV2101</code></a>Clear Accumulated Measurements All</li><li><a href="#obj-bv-2102"><code>BV2102</code></a>Clear Accumulated Measurements Element</li><li><a href="#obj-bv-2103"><code>BV2103</code></a>Clear Peak Demand Element</li><li><a href="#obj-bv-2104"><code>BV2104</code></a>Clear Peak Demand All</li><li><a href="#obj-bv-2105"><code>BV2105</code></a>Reset to User Defaults</li><li><a href="#obj-mv-2201"><code>MV2201</code></a>Demand Window Type</li><li><a href="#obj-piv-2202"><code>PIV2202</code></a>Demand Window Length</li><li><a href="#obj-av-2203"><code>AV2203</code></a>Volt Multiplier VINPUT1</li><li><a href="#obj-av-2205"><code>AV2205</code></a>Volt Multiplier VINPUT2</li><li><a href="#obj-mv-2207"><code>MV2207</code></a>Service Type Element</li><li><a href="#obj-av-2208"><code>AV2208</code></a>Millivolt Snap Threshold</li><li><a href="#obj-av-2210"><code>AV2210</code></a>RoCoil Snap Threshold</li><li><a href="#obj-av-2212"><code>AV2212</code></a>Voltage Snap Threshold</li><li><a href="#obj-mv-2214"><code>MV2214</code></a>Communications Mode</li><li><a href="#obj-av-2215"><code>AV2215</code></a>RoCoil Millivolt per Kiloamp</li><li><a href="#obj-mv-2217"><code>MV2217</code></a>Voltage Input</li><li><a href="#obj-av-2218"><code>AV2218</code></a>CH1 CT Full Scale Rating</li><li><a href="#obj-mv-2220"><code>MV2220</code></a>CH1 CT Voltage Reference</li><li><a href="#obj-av-2221"><code>AV2221</code></a>CH1 CT Multiplier</li><li><a href="#obj-piv-2223"><code>PIV2223</code></a>CH1 CT Type</li><li><a href="#obj-av-2224"><code>AV2224</code></a>CH1 CT Phase Shift</li><li><a href="#obj-bv-2226"><code>BV2226</code></a>CH1 CT Flipper</li><li><a href="#obj-av-2227"><code>AV2227</code></a>CH2 CT Full Scale Rating</li><li><a href="#obj-mv-2229"><code>MV2229</code></a>CH2 CT Volts reference</li><li><a href="#obj-av-2230"><code>AV2230</code></a>CH2 CT Multiplier</li><li><a href="#obj-piv-2232"><code>PIV2232</code></a>CH2 CT type</li><li><a href="#obj-av-2233"><code>AV2233</code></a>CH2 CT Phase Shift</li><li><a href="#obj-bv-2235"><code>BV2235</code></a>CH2 CT Flipper</li><li><a href="#obj-av-2236"><code>AV2236</code></a>CH3 CT Full Scale Rating</li><li><a href="#obj-mv-2238"><code>MV2238</code></a>CH3 CT volt reference</li><li><a href="#obj-av-2239"><code>AV2239</code></a>CH3 CT Multiplier</li><li><a href="#obj-piv-2241"><code>PIV2241</code></a>CH3 CT type</li><li><a href="#obj-av-2242"><code>AV2242</code></a>CH3 CT Phase Shift</li><li><a href="#obj-bv-2244"><code>BV2244</code></a>CH3 CT Flipper</li><li><a href="#obj-mv-2248"><code>MV2248</code></a>PF Sign Convention</li><li><a href="#obj-piv-2250"><code>PIV2250</code></a>UDP Port</li><li><a href="#obj-csv-2264"><code>CSV2264</code></a>BBMD IP Address</li><li><a href="#obj-piv-2272"><code>PIV2272</code></a>LCD/WebApp Read Password</li><li><a href="#obj-piv-2273"><code>PIV2273</code></a>LCD/WebApp Read/Write Password</li><li><a href="#obj-av-2274"><code>AV2274</code></a>Line Frequency Expected</li><li><a href="#obj-ai-2300"><code>AI2300</code></a>Displacement PF Avg Element</li><li><a href="#obj-ai-2302"><code>AI2302</code></a>Displacement PF CH1</li><li><a href="#obj-ai-2304"><code>AI2304</code></a>Displacement PF CH2</li><li><a href="#obj-ai-2306"><code>AI2306</code></a>Displacement PF CH3</li><li><a href="#obj-ai-2308"><code>AI2308</code></a>Apparent PF Avg Element</li><li><a href="#obj-ai-2310"><code>AI2310</code></a>Apparent PF CH1</li><li><a href="#obj-ai-2312"><code>AI2312</code></a>Apparent PF CH2</li><li><a href="#obj-ai-2314"><code>AI2314</code></a>Apparent PF CH3</li><li><a href="#obj-ai-2316"><code>AI2316</code></a>Distortion PF Avg Element</li><li><a href="#obj-ai-2318"><code>AI2318</code></a>Distortion PF CH1</li><li><a href="#obj-ai-2320"><code>AI2320</code></a>Distortion PF CH2</li><li><a href="#obj-ai-2322"><code>AI2322</code></a>Distortion PF CH3</li><li><a href="#obj-ai-2324"><code>AI2324</code></a>THD Avg Element</li><li><a href="#obj-ai-2326"><code>AI2326</code></a>THD CH1</li><li><a href="#obj-ai-2328"><code>AI2328</code></a>THD CH2</li><li><a href="#obj-ai-2330"><code>AI2330</code></a>THD CH3</li><li><a href="#obj-ai-2332"><code>AI2332</code></a>Power Demand Max Interval Element</li><li><a href="#obj-ai-2334"><code>AI2334</code></a>Power Demand This Interval Element</li><li><a href="#obj-ai-2336"><code>AI2336</code></a>VA Demand Max Interval Element</li><li><a href="#obj-ai-2338"><code>AI2338</code></a>VA Demand This Interval Element</li><li><a href="#obj-ai-2344"><code>AI2344</code></a>Energy Net Sum Element</li><li><a href="#obj-ai-2346"><code>AI2346</code></a>Energy Net CH1</li><li><a href="#obj-ai-2348"><code>AI2348</code></a>Energy Net CH2</li><li><a href="#obj-ai-2350"><code>AI2350</code></a>Energy Net CH3</li><li><a href="#obj-ai-2352"><code>AI2352</code></a>Apparent Energy Net Sum Element</li><li><a href="#obj-ai-2354"><code>AI2354</code></a>Apparent Energy Net CH1</li><li><a href="#obj-ai-2356"><code>AI2356</code></a>Apparent Energy Net CH2</li><li><a href="#obj-ai-2358"><code>AI2358</code></a>Apparent Energy Net CH3</li><li><a href="#obj-ai-2360"><code>AI2360</code></a>VARh Net Sum Element</li><li><a href="#obj-ai-2362"><code>AI2362</code></a>VARh Net CH1</li><li><a href="#obj-ai-2364"><code>AI2364</code></a>VARh Net CH2</li><li><a href="#obj-ai-2366"><code>AI2366</code></a>VARh Net CH3</li><li><a href="#obj-ai-2368"><code>AI2368</code></a>Time Since CAM</li><li><a href="#obj-ai-2371"><code>AI2371</code></a>Theta L1</li><li><a href="#obj-ai-2373"><code>AI2373</code></a>Theta L2</li><li><a href="#obj-ai-2375"><code>AI2375</code></a>Theta L3</li><li><a href="#obj-ai-2391"><code>AI2391</code></a>Theta Element</li><li><a href="#obj-bv-2400"><code>BV2400</code></a>Pulse Input 1 Enable</li><li><a href="#obj-av-2401"><code>AV2401</code></a>Pulse Input 1 Scale Factor</li><li><a href="#obj-csv-2403"><code>CSV2403</code></a>Pulse Input 1 Units</li><li><a href="#obj-ai-2407"><code>AI2407</code></a>Pulse Input 1 Accumulator</li><li><a href="#obj-bv-2409"><code>BV2409</code></a>Pulse Input 1 Accumulator Clear</li><li><a href="#obj-bv-2410"><code>BV2410</code></a>Pulse Input 2 Enable</li><li><a href="#obj-av-2411"><code>AV2411</code></a>Pulse Input 2 Scale Factor</li><li><a href="#obj-csv-2413"><code>CSV2413</code></a>Pulse Input 2 Units</li><li><a href="#obj-ai-2417"><code>AI2417</code></a>Pulse Input 2 Accumulator</li><li><a href="#obj-bv-2419"><code>BV2419</code></a>Pulse Input 2 Accumulator Clear</li><li><a href="#obj-bv-2420"><code>BV2420</code></a>Pulse Input 3 Enable</li><li><a href="#obj-av-2421"><code>AV2421</code></a>Pulse Input 3 Scale Factor</li><li><a href="#obj-csv-2423"><code>CSV2423</code></a>Pulse Input 3 Units</li><li><a href="#obj-ai-2427"><code>AI2427</code></a>Pulse Input 3 Accumulator</li><li><a href="#obj-bv-2429"><code>BV2429</code></a>Pulse Input 3 Accumulator Clear</li><li><a href="#obj-bv-2430"><code>BV2430</code></a>Pulse Input 4 Enable</li><li><a href="#obj-av-2431"><code>AV2431</code></a>Pulse Input 4 Scale Factor</li><li><a href="#obj-csv-2433"><code>CSV2433</code></a>Pulse Input 4 Units</li><li><a href="#obj-ai-2437"><code>AI2437</code></a>Pulse Input 4 Accumulator</li><li><a href="#obj-bv-2439"><code>BV2439</code></a>Pulse Input 4 Accumulator Clear</li><li><a href="#obj-bv-2451"><code>BV2451</code></a>Alarm Output Status</li><li><a href="#obj-piv-2460"><code>PIV2460</code></a>Voltage Alarm Range Vin1 L1N Under</li><li><a href="#obj-piv-2462"><code>PIV2462</code></a>Voltage Alarm Range Vin1 L2N Under</li><li><a href="#obj-piv-2464"><code>PIV2464</code></a>Voltage Alarm Range Vin1 L3N Under</li><li><a href="#obj-piv-2466"><code>PIV2466</code></a>Voltage Alarm Range Vin1 L1L2 Under</li><li><a href="#obj-piv-2468"><code>PIV2468</code></a>Voltage Alarm Range Vin1 L2L3 Under</li><li><a href="#obj-piv-2470"><code>PIV2470</code></a>Voltage Alarm Range Vin1 L3L1 Under</li><li><a href="#obj-piv-2472"><code>PIV2472</code></a>Voltage Alarm Range Vin2 L1N Under</li><li><a href="#obj-piv-2474"><code>PIV2474</code></a>Voltage Alarm Range Vin2 L2N Under</li><li><a href="#obj-piv-2476"><code>PIV2476</code></a>Voltage Alarm Range Vin2 L3N Under</li><li><a href="#obj-piv-2478"><code>PIV2478</code></a>Voltage Alarm Range Vin2 L1L2 Under</li><li><a href="#obj-piv-2480"><code>PIV2480</code></a>Voltage Alarm Range Vin2 L2L3 Under</li><li><a href="#obj-piv-2482"><code>PIV2482</code></a>Voltage Alarm Range Vin2 L3L1 Under</li><li><a href="#obj-piv-2484"><code>PIV2484</code></a>Voltage Alarm Persistence</li><li><a href="#obj-piv-2489"><code>PIV2489</code></a>RTC CLOCK</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Element objects: element A instances are listed; element B adds 10000, C 20000 ... P 150000 (the &#x27;BACnet object floor&#x27; in the workbook). System objects keep the same instance on every sheet.</li><li>The workbook has one sheet per element A-P; the PS12HD has fewer elements than the PS48HD, so higher element blocks only exist on larger models.</li><li>Some objects exist only on certain models (noted in the description, e.g. pulse inputs 3-4 on PS12HD only, Vin2 objects on PS24HD/PS48HD).</li><li>Phase Check and voltage alarm masks/status are BitString Value objects (listed as type Other).</li><li>Communications Mode (MV 2214) and Time Since CAM (AI 2368) have no R/W entry in the workbook and are listed as read-only.</li><li>Source: DENT PowerScout HD master register list (xlsx), BACnet Object / Object Type / Object Name columns.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter</h2><div class="faq"><details open><summary>How many BACnet points does the DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter have?</summary><p>This list has 187 BACnet objects: 103 analog inputs, 20 analog values, 19 binary values, 8 multi-state values, 8 characterstring values, 23 positive integer values, 6 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet points are writable?</summary><p>77 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter BACnet documentation?</summary><p>The source is PowerScout HD Master Register List, published free by DENT Instruments at https://www.dentinstruments.com/wp-content/uploads/2022/04/PSHD_MASTER_REGISTER_LIST_current-1.xlsx.</p></details><details><summary>What are the minimum BACnet points to integrate the DENT Instruments PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter?</summary><p>Start with AI 1167 Power Sum Element (Element real power, kW (+10000 per element)); AI 1207 Imported Energy Sum Element (Element imported energy, kWh); AI 2344 Energy Net Sum Element (Element net energy, kWh); AI 2334 Power Demand This Interval Element (Element kW demand, current interval); AI 1191 Apparent PF Avg Element (Element apparent power factor); AI 1141 Current Avg Element (Element average current, A); AI 1149 Voltage L to N Avg Element (Element average L-N voltage, V); AI 1165 Line Frequency (Line frequency, Hz); BV 2451 Alarm Output Status (Alarm output state).</p></details><details><summary>How do I check these points on the real PowerScout HD (PS12HD / PS24HD / PS48HD) multi-circuit power meter?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More DENT Instruments BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/dent-instruments/powerscout-3037" data-row><span class="k">Power and energy meter (three-phase submeter)</span><h3>DENT Instruments PowerScout 3037 power meter</h3><p>DENT PowerScout 3037 three-phase revenue-grade meters: PS3037-S (RS-485, BACnet MS/TP) and PS3037-E (Ethernet, BACnet IP).</p><div class="meta">119 objects &middot; 31 writable</div><span class="sr-only"> Also known as: PowerScout 3037, PS3037, PS3037-S, PS3037-E, Power Scout 3037</span></a></li></ul>
<p class="updated">Source: <a href="https://www.dentinstruments.com/wp-content/uploads/2022/04/PSHD_MASTER_REGISTER_LIST_current-1.xlsx" rel="nofollow noopener" target="_blank">PowerScout HD Master Register List</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
