<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Dimplex WPM heat pump manager with NWPM BACnet Points List</title>
<meta name="description" content="Dimplex WPM heat pump manager with NWPM Touch BACnet points list: 105 objects by ID and name (e.g. AV 200014 = Betriebsmodus), 18 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Dimplex WPM heat pump manager with NWPM BACnet Points List">
<meta property="og:description" content="Dimplex WPM heat pump manager with NWPM Touch BACnet points list: 105 objects by ID and name (e.g. AV 200014 = Betriebsmodus), 18 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Dimplex WPM heat pump manager with NWPM BACnet Points List">
<meta name="twitter:description" content="Dimplex WPM heat pump manager with NWPM Touch BACnet points list: 105 objects by ID and name (e.g. AV 200014 = Betriebsmodus), 18 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip",
   "name": "Dimplex WPM heat pump manager with NWPM BACnet Points List",
   "description": "Dimplex WPM heat pump manager with NWPM Touch BACnet points list: 105 objects by ID and name (e.g. AV 200014 = Betriebsmodus), 18 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip#dataset",
   "name": "Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) BACnet Points List",
   "description": "The NWPM Touch card (article 378800) plugs into the Serial/BMS slot of the WPM heat pump manager and exposes it over BACnet IP. The published data point list (German names) covers status, lockout, fault and sensor-error codes, operating mode, temperatures and pressures, output states, run hours, heat quantities, heating-circuit settings, an outdoor temperature written by the BMS, Smart Grid control and BMS room-control inputs. All objects are Analog Values or Binary Values with instances 100000 / 200000 + key number. Dimplex WPM heat pump manager with NWPM Touch BACnet points list: 105 objects by ID and name (e.g. AV 200014 = Betriebsmodus), 18 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip",
   "keywords": [
    "Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) BACnet Points List",
    "Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) BACnet objects",
    "Dimplex BACnet",
    "WPM Touch BACnet points list",
    "WPM Econ5 BACnet points list",
    "WPM Econ BACnet points list",
    "NWPM Touch BACnet points list",
    "378800 BACnet points list",
    "Dimplex Wärmepumpenmanager BACnet points list",
    "Dimplex heat pump manager BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet/IP - Datenpunktliste (Dimplex Wiki, with sub-pages and BACnet/IP - Funktionsbeschreibungen)",
    "url": "https://dimplex.atlassian.net/wiki/spaces/DW/pages/3451355137/BACnet+IP+-+Datenpunktliste",
    "author": {
     "@type": "Organization",
     "name": "Dimplex"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Dimplex WPM heat pump manager with NWPM Touch (BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "Dimplex"
    },
    "category": "Heat pump manager (controller)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 105 BACnet objects: 81 analog values, 24 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "18 of the 105 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet/IP - Datenpunktliste (Dimplex Wiki, with sub-pages and BACnet/IP - Funktionsbeschreibungen), published free by Dimplex at https://dimplex.atlassian.net/wiki/spaces/DW/pages/3451355137/BACnet+IP+-+Datenpunktliste."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 200014 Betriebsmodus (Operating mode command (writable)); AV 200036 Festwertsolltemperatur (Fixed-value setpoint, 1st circuit, °C); AV 100053 Ruecklaufsolltemperatur (Hz/Khl) (Return temperature setpoint in use, °C); AV 100103 Statusmeldungen (Operating state code (heating, hot water, defrost...)); AV 100001 Außentemperatur (R1) (Outdoor temperature, °C); AV 100002 Ruecklauftemperatur (R2) (Return water temperature, °C); AV 100003 Warmwassertemperatur (R3) (Hot water temperature, °C); BV 100041 Verdichter 1 (Compressor 1 running); AV 100104 Sperrmeldungen (Lockout code (why the heat pump is blocked)); AV 100105 Stoermeldungen (Fault code, 0 = no fault)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the Netzwerk parameter on the WPM (home app setting) to activate the NWPM Touch extension. The list has no separate BMS enable; writes go straight to the mode and setpoint objects."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 100112 takes outdoor temperature from the BMS (configured by the service technician before WPM software M3.15). If no value is written after a power reset it stays at -99.9 °C and raises an outdoor sensor fault. For Smart-RTC+ room control (WPM_L23.1+), select a room address page with AV 200064, then write room temperature AV 100011, humidity AV 100013, room setpoint AV 200080 and release AV 100173 for up to 10 rooms per circuit."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real WPM heat pump manager with NWPM Touch (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Dimplex",
     "item": "https://easybacnet.com/bacnet-points-lists/dimplex/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WPM heat pump manager with NWPM Touch (BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/dimplex/">Dimplex</a></li><li aria-current="page">WPM heat pump manager with NWPM Touch (BACnet IP)</li></ol>
<p class="eyebrow">Heat pump manager (controller) &middot; BACnet points list</p><h1><span class="mfr">Dimplex</span> WPM heat pump manager with NWPM Touch (BACnet IP) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The NWPM Touch card (article 378800) plugs into the Serial/BMS slot of the WPM heat pump manager and exposes it over BACnet IP. The published data point list (German names) covers status, lockout, fault and sensor-error codes, operating mode, temperatures and pressures, output states, run hours, heat quantities, heating-circuit settings, an outdoor temperature written by the BMS, Smart Grid control and BMS room-control inputs. All objects are Analog Values or Binary Values with instances 100000 / 200000 + key number.</p>
<p>This page lists <strong>105 BACnet objects</strong> for the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) &mdash; 18 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Dimplex&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/dimplex/">Dimplex</a></dd></div><div><dt>Model</dt><dd>WPM heat pump manager with NWPM Touch (BACnet IP)</dd></div><div><dt>Equipment</dt><dd>Heat pump manager (controller)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>105 (18 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>WPM software M3.3 or later; NWPM Touch firmware A2.1.0 - B2.1.0 or later</dd></div><div><dt>Also known as</dt><dd>WPM Touch, WPM Econ5, WPM Econ, NWPM Touch, 378800, Dimplex Wärmepumpenmanager, Dimplex heat pump manager BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://dimplex.atlassian.net/wiki/spaces/DW/pages/3451355137/BACnet+IP+-+Datenpunktliste" rel="nofollow noopener" target="_blank">BACnet/IP - Datenpunktliste (Dimplex Wiki, with sub-pages and BACnet/IP - Funktionsbeschreibungen)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip.csv" rel="nofollow" download>Download CSV <small>105 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/dimplex/wpm-nwpm-touch-bacnet-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://dimplex.atlassian.net/wiki/spaces/DW/pages/3451355137/BACnet+IP+-+Datenpunktliste" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=dimplex/wpm-nwpm-touch-bacnet-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Dimplex&rsquo;s current documentation and the live
device before use. Not official Dimplex information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Dimplex WPM heat pump manager with NWPM Touch (BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit the NWPM Touch card and enable the network setting on the WPM. Read the status, lockout and fault codes and the main temperatures, and write the operating mode or circuit setpoints only if the BMS owns them. If the BMS supplies outdoor temperature or room values, the service technician must configure that on the WPM first.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-200014">AV 200014</a></td><td class="n">Betriebsmodus</td><td>Operating mode command (writable)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-200036">AV 200036</a></td><td class="n">Festwertsolltemperatur</td><td>Fixed-value setpoint, 1st circuit, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-100053">AV 100053</a></td><td class="n">Ruecklaufsolltemperatur (Hz/Khl)</td><td>Return temperature setpoint in use, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100103">AV 100103</a></td><td class="n">Statusmeldungen</td><td>Operating state code (heating, hot water, defrost...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100001">AV 100001</a></td><td class="n">Außentemperatur (R1)</td><td>Outdoor temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100002">AV 100002</a></td><td class="n">Ruecklauftemperatur (R2)</td><td>Return water temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100003">AV 100003</a></td><td class="n">Warmwassertemperatur (R3)</td><td>Hot water temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-100041">BV 100041</a></td><td class="n">Verdichter 1</td><td>Compressor 1 running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100104">AV 100104</a></td><td class="n">Sperrmeldungen</td><td>Lockout code (why the heat pump is blocked)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100105">AV 100105</a></td><td class="n">Stoermeldungen</td><td>Fault code, 0 = no fault</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Set the Netzwerk parameter on the WPM (home app setting) to activate the NWPM Touch extension. The list has no separate BMS enable; writes go straight to the mode and setpoint objects.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 100112 takes outdoor temperature from the BMS (configured by the service technician before WPM software M3.15). If no value is written after a power reset it stays at -99.9 °C and raises an outdoor sensor fault. For Smart-RTC+ room control (WPM_L23.1+), select a room address page with AV 200064, then write room temperature AV 100011, humidity AV 100013, room setpoint AV 200080 and release AV 100173 for up to 10 rooms per circuit.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>NWPM Touch: RJ45 10/100BaseT, BACnet IP (Annex J); usable from WPM software M3.3.</li><li>Dimplex publishes EDE files per WPM software version on the BACnet/IP Anbindung page.</li><li>To change 2nd or 3rd circuit settings, first write 2 or 3 to AV 200081, then write AV 200083-200087.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AV 100081-100092 are multiplexed: the meaning of the values depends on the selector written to AV 100081.</li><li>AV 100011 and AV 100013 are read as room temperature/humidity 1 but also act as BMS room inputs when room addressing via AV 200064 is in use.</li><li>Heat quantities must be combined from three AVs; reading one alone gives only part of the number.</li><li>The Betriebsmodus state texts are not published on the wiki.</li></ul>
</section>
<h2 id="points">Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">105 of 105 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>81</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>24</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>105</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>87</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>18</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (42)</option><option value="°C">°C (29)</option><option value="kWh">kWh (12)</option><option value="h">h (11)</option><option value="%RH">%RH (2)</option><option value="bar">bar (2)</option><option value="rpm">rpm (2)</option><option value="day">day (1)</option><option value="K">K (1)</option><option value="min">min (1)</option><option value="month">month (1)</option><option value="year">year (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="100001" data-acc="R" data-u="°C" data-min="1" id="obj-av-100001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100001</td><td class="n">Außentemperatur (R1)</td><td class="d">Outdoor temperature (sensor R1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="100002" data-acc="R" data-u="°C" data-min="1" id="obj-av-100002"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100002</td><td class="n">Ruecklauftemperatur (R2)</td><td class="d">Return temperature (R2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="100003" data-acc="R" data-u="°C" data-min="1" id="obj-av-100003"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100003</td><td class="n">Warmwassertemperatur (R3)</td><td class="d">Hot water temperature (R3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="100005" data-acc="R" data-u="°C" id="obj-av-100005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100005</td><td class="n">Vorlauftemperatur (R9)</td><td class="d">Flow temperature (R9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="100006" data-acc="R" data-u="°C" id="obj-av-100006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100006</td><td class="n">Waermequelleneintritt (R24)*</td><td class="d">Heat source inlet temperature (R24)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="100007" data-acc="R" data-u="" id="obj-av-100007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100007</td><td class="n">Waermequellenaustritt (R6)</td><td class="d">Heat source outlet temperature (R6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="100008" data-acc="R" data-u="bar" id="obj-av-100008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100008</td><td class="n">Hochdruck</td><td class="d">High pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="100009" data-acc="R" data-u="°C" id="obj-av-100009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100009</td><td class="n">Temperatur 2. Heizkreis (R5)</td><td class="d">2nd heating circuit temperature (R5)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="100010" data-acc="R" data-u="°C" id="obj-av-100010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100010</td><td class="n">Temperatur 3. Heizkreis</td><td class="d">3rd heating circuit temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="100011" data-acc="R" data-u="°C" id="obj-av-100011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100011</td><td class="n">Raumtemperatur 1 / RT-RTH Econ</td><td class="d">Room temperature 1; also BMS room temperature input (see notes)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="100012" data-acc="R" data-u="°C" id="obj-av-100012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100012</td><td class="n">Raumtemperatur 2</td><td class="d">Room temperature 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="100013" data-acc="R" data-u="%RH" id="obj-av-100013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100013</td><td class="n">Raumfeuchte 1 / RT-RTH Econ</td><td class="d">Room humidity 1; also BMS room humidity input (see notes)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="100014" data-acc="R" data-u="%RH" id="obj-av-100014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100014</td><td class="n">Raumfeuchte 2</td><td class="d">Room humidity 2</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="100019" data-acc="R" data-u="°C" id="obj-av-100019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100019</td><td class="n">Vorlauftemperatur (R11) Passiv Kuehlen</td><td class="d">Passive cooling flow temperature (R11)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="100020" data-acc="R" data-u="°C" id="obj-av-100020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100020</td><td class="n">Ruecklauftemperatur (R4) Passiv Kuehlen</td><td class="d">Passive cooling return temperature (R4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="100021" data-acc="R" data-u="°C" id="obj-av-100021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100021</td><td class="n">Ruecklauftemperatur gemeinsamer Primaerkreis (R24)</td><td class="d">Shared primary circuit return temperature (R24)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="1000046" data-acc="W" data-u="°C" id="obj-av-1000046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000046</td><td class="n">Raumtemperatur 1. Heizkreis</td><td class="d">Room temperature, 1st heating circuit (instance as printed)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="100053" data-acc="R" data-u="°C" data-min="1" id="obj-av-100053"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100053</td><td class="n">Ruecklaufsolltemperatur (Hz/Khl)</td><td class="d">Return setpoint (heating/cooling)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="100054" data-acc="R" data-u="°C" id="obj-av-100054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100054</td><td class="n">Solltemperatur 2. Heizkreis</td><td class="d">Setpoint, 2nd heating circuit</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="100055" data-acc="R" data-u="°C" id="obj-av-100055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100055</td><td class="n">Solltemperatur 3. Heizkreis</td><td class="d">Setpoint, 3rd heating circuit</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="100056" data-acc="R" data-u="°C" id="obj-av-100056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100056</td><td class="n">Minimale Temperatur 2. Heizkreis</td><td class="d">Minimum temperature 2nd circuit (as printed)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="100057" data-acc="R" data-u="°C" id="obj-av-100057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100057</td><td class="n">Minimale Temperatur 2. Heizkreis</td><td class="d">Second row printed with the same name</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="100058" data-acc="R" data-u="°C" id="obj-av-100058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100058</td><td class="n">Aktuelle Warmwasser-Solltemperatur</td><td class="d">Current hot water setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="100060" data-acc="R" data-u="" id="obj-av-100060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100060</td><td class="n">Leistungsstufe Heizen</td><td class="d">Heating output stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="100061" data-acc="R" data-u="" id="obj-av-100061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100061</td><td class="n">Leistungsstufe Kuehlen</td><td class="d">Cooling output stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="100071" data-acc="R" data-u="h" id="obj-av-100071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100071</td><td class="n">Zusatzumwaelzpumpe (M16)</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="100072" data-acc="R" data-u="h" id="obj-av-100072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100072</td><td class="n">Verdichter 1</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="100073" data-acc="R" data-u="h" id="obj-av-100073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100073</td><td class="n">Verdichter 2</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="100074" data-acc="R" data-u="h" id="obj-av-100074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100074</td><td class="n">Primaerpumpe /Ventilator (M11)</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="100075" data-acc="R" data-u="h" id="obj-av-100075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100075</td><td class="n">2. Waermeerzeuger (E10)</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="100076" data-acc="R" data-u="h" id="obj-av-100076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100076</td><td class="n">Heizungspumpe (M13)</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="100077" data-acc="R" data-u="h" id="obj-av-100077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100077</td><td class="n">Warmwasserpumpe (M18)</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="100078" data-acc="R" data-u="h" id="obj-av-100078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100078</td><td class="n">Flanschheizung (E9)</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="100079" data-acc="R" data-u="h" id="obj-av-100079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100079</td><td class="n">Schwimmbadpumpe (M19)</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="100080" data-acc="R" data-u="h" id="obj-av-100080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100080</td><td class="n">Internes 4-Wege-Ventil</td><td class="d">Run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="100081" data-acc="W" data-u="" id="obj-av-100081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100081</td><td class="n">Auswahl Stör-/ Sperrwert 1 - 10</td><td class="d">Write 100-190 (faults) or 200-290 (lockouts) to pick a stored entry</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="100082" data-acc="R" data-u="h" id="obj-av-100082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100082</td><td class="n">Stunde</td><td class="d">Date/time part of the selected stored entry</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="100083" data-acc="R" data-u="min" id="obj-av-100083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100083</td><td class="n">Minute</td><td class="d">Date/time part of the selected stored entry</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="100084" data-acc="R" data-u="month" id="obj-av-100084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100084</td><td class="n">Monat</td><td class="d">Date/time part of the selected stored entry</td><td class="u">month</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="100085" data-acc="R" data-u="day" id="obj-av-100085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100085</td><td class="n">Tag</td><td class="d">Date/time part of the selected stored entry</td><td class="u">day</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="100086" data-acc="R" data-u="year" id="obj-av-100086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100086</td><td class="n">Jahr</td><td class="d">Date/time part of the selected stored entry</td><td class="u">year</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="100092" data-acc="R" data-u="" id="obj-av-100092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100092</td><td class="n">Störwert (Siehe Störmeldungen)</td><td class="d">Stored fault or lockout code for the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="100101" data-acc="R" data-u="bar" id="obj-av-100101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100101</td><td class="n">Niederdruck</td><td class="d">Low pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="100103" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-100103"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100103</td><td class="n">Statusmeldungen</td><td class="d">Operating status code (see state list)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0.0=Aus; 0.1=Aus; 0.2=Heizen; 0.3=Schwimmbad; 0.4=Warmwasser; 0.5=Kühlen; 1.0=Abtauen; 1.1=Durchflussüberwachung; 2.4=Verzögerung Betriebsmodusumschaltung; 3.0=Sperre (siehe Kapitel Sperrmeldungen)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="100104" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-100104"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100104</td><td class="n">Sperrmeldungen</td><td class="d">Lockout (block) message code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0.2=Volumenstrom; 0.5=Funktionskontrolle; 0.6=Einsatzgrenze HT; 0.7=Systemkontrolle; 0.8=Verzögerung Betriebsartenumschaltung; 0.9=Pumpenvorlauf; 1.0=Mindeststandzeit; 1.1=Netzbelastung; 1.2=Schaltspielsperre; 1.3=Warmwasser Nacherwärmung; 1.4=Regenerativ; 1.5=EVU-Sperre; 1.6=Sanftanlasser; 1.7=Durchfluss; 1.8=Einsatzgrenze Wärmepumpe (2. Wärmeerzeuger); 1.9=Hochdruck; 2.0=Niederdruck; 2.1=Einsatzgrenze Wärmequelle; 2.3=System Grenze; 2.4=Last Primärkreis; 2.5=Sperre Extern; 2.9=Inverter; 3.1=Aufwärmen; 3.3=EvD Initialisierung; 3.4=2.Wärmeerzeuger freigegeben; 3.5=Störung (siehe Wert für Störmeldungen); 5.1=Minimale Wärmequellentemperatur; 5.2=Maximale Wärmequellentemperatur; 5.3=Minimale Rücklauftemperatur; 5.4=Maximale Rücklauftemperatur; 5.5=Minimale Vorlauftemperatur; 5.6=Maximale Vorlauftemperatur; 5.7=Kommunikation Propansensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="100105" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-100105"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100105</td><td class="n">Stoermeldungen</td><td class="d">Fault message code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=kein Fehler; 0.1=Fehler N17.1; 0.2=Fehler N17.2; 0.3=Fehler N17.3; 0.4=Fehler N17.4; 0.5=Fehler N17; 0.6=Elektronisches Ex.Ventil; 0.7=Raumregler RTM Econ; 0.8=Fehler ODU; 0.9=Durchfluss Frostschutz; 1.0=Erweiterung WPIO; 1.2=Inverter; 1.3=Erweiterung WQIF; 1.4=Nasslauf; 1.5=Sensorik (siehe Wert für Sensorik); 1.6=Niederdruck Sole; 1.9=Primärkreis; 2.0=Abtauen; 2.1=Niederdruck Sole; 2.2=Warmwasser; 2.3=Last Verdichter; 2.4=Codierung; 2.5=Niederdruck; 2.6=Frostschutz; 2.8=Hochdruck; 2.9=Temperatur Differenz; 3.0=Heisgasthermostat; 3.1=Durchfluss; 3.2=Aufwärmen; 3.3=Abtauung Frostschutz; 5.0=Propan Alarm; 5.1=Propan Sensor Fehler</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="100106" data-acc="R" data-u="" data-st="1" id="obj-av-100106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100106</td><td class="n">Sensormeldungen</td><td class="d">Sensor fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0.1=Außenfühler (R1); 0.2=Rücklauffühler (R2); 0.3=Warmwasserfühler (R3); 0.4=Codierung (R7); 0.5=Vorlauffühler (R9); 0.6=2.Heizkreisfühler (R5); 0.7=3.Heizkreisfühler (R13); 0.8=Regenerativfühler (R13); 0.9=Raumfühler 1; 1.0=Raumfühler 2; 1.1=Fühler Wärmequellenaustritt (R6); 1.2=Fühler Wärmequelleneintritt (R24); 1.4=Kollektorfühler (R23); 1.5=Niederdrucksensor (R25); 1.6=Hochdrucksensor (R26); 1.7=Raumfeuchte 1; 1.8=Raumfeuchte 2; 1.9=Fühler Frostschutz-Kälte; 2.0=Heißgas; 2.1=Rücklauffühler (R2.1); 2.2=Schwimmbadfühler (R20); 2.3=Vorlauffühler Kühlen Passiv (R11); 2.4=Rücklauffühler Kühlen Passiv (R4); 2.6=Fühler Solarspeicher (R22); 2.8=Anforderungsfühler Heizen (R2.2); 2.9=RTM Econ; 3.0=Anforderungsfühler Kühlen (R39); 3.7=Öltemperaturfühler Verdichter 1; 3.9=Öltemperaturfühler Verdichter 2; 4.1=Heißgasfühler Verdichter 1; 4.3=Heißgasfühler Verdichter 2; 4.5=Verdampfer Lufteintrittsfühler; 4.8=Durchflusssensor Sekundärkreis; 4.9=Drucksensor Sekundärkreis; 5.0=Durchflusssensor Primärkreis; 5.1=Drucksensor Primärkreis; 5.2=Sauggasfühler</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="100112" data-acc="W" data-u="" id="obj-av-100112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100112</td><td class="n">Aussentemperatur über BMS</td><td class="d">Outdoor temperature written by the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="100120" data-acc="R" data-u="°C" id="obj-av-100120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100120</td><td class="n">Außenlufttemperatur</td><td class="d">Ventilation: outdoor air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="100121" data-acc="R" data-u="°C" id="obj-av-100121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100121</td><td class="n">Zulufttemperatur</td><td class="d">Ventilation: supply air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="100122" data-acc="R" data-u="°C" id="obj-av-100122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100122</td><td class="n">Ablufttemperatur</td><td class="d">Ventilation: extract air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="100123" data-acc="R" data-u="°C" id="obj-av-100123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100123</td><td class="n">Fortlufttemperatur</td><td class="d">Ventilation: exhaust air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="100125" data-acc="R" data-u="rpm" id="obj-av-100125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100125</td><td class="n">Drehzahl Zuluftventilator</td><td class="d">Ventilation: supply fan speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="100126" data-acc="R" data-u="rpm" id="obj-av-100126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100126</td><td class="n">Drehzahl Abluftventilator</td><td class="d">Ventilation: extract fan speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="100173" data-acc="W" data-u="" data-st="1" id="obj-av-100173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100173</td><td class="n">Raumfreigabe 50-79 BMS</td><td class="d">Room release for selected room address</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heizen (Kühlen gesperrt); 3=Heizen und Kühlen</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="200014" data-acc="W" data-u="" data-min="1" id="obj-av-200014"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">200014</td><td class="n">Betriebsmodus</td><td class="d">Operating mode (state texts not published)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="200035" data-acc="W" data-u="" id="obj-av-200035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200035</td><td class="n">Parallelverschiebung</td><td class="d">Heating curve parallel shift, 1st circuit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="200036" data-acc="W" data-u="°C" data-min="1" id="obj-av-200036"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">200036</td><td class="n">Festwertsolltemperatur</td><td class="d">Fixed-value setpoint temperature, 1st circuit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="200037" data-acc="W" data-u="" id="obj-av-200037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200037</td><td class="n">Heizkurvenendpunkt</td><td class="d">Heating curve end point, 1st circuit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="200042" data-acc="W" data-u="°C" id="obj-av-200042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200042</td><td class="n">Sollwert dyn. Kuehlung bei 15°C</td><td class="d">Dynamic cooling setpoint at 15 °C outdoor</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="200064" data-acc="W" data-u="" id="obj-av-200064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200064</td><td class="n">Raumadressen 1.Heiz/Kühlkreis</td><td class="d">Room address page: 50-59, 60-69 or 70-79 for circuit 1, 2 or 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="200080" data-acc="W" data-u="" id="obj-av-200080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200080</td><td class="n">Raumsolltemperatur 50-79 BMS</td><td class="d">Room setpoint for selected room address (x10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="200081" data-acc="W" data-u="" data-st="1" id="obj-av-200081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200081</td><td class="n">Auswahl Heizkreis 2</td><td class="d">Selects circuit for writes: 2 = 2nd, 3 = 3rd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">2=2. Heizkreis; 3=3. Heizkreis</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="200083" data-acc="W" data-u="°C" id="obj-av-200083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200083</td><td class="n">Heizkurvenendpunkt</td><td class="d">Heating curve end point, selected circuit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="200084" data-acc="W" data-u="°C" id="obj-av-200084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200084</td><td class="n">Festwertemperatur</td><td class="d">Fixed temperature, selected circuit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="200085" data-acc="W" data-u="K" id="obj-av-200085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200085</td><td class="n">Parallelverschiebung</td><td class="d">Parallel shift, selected circuit</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="200087" data-acc="W" data-u="°C" id="obj-av-200087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200087</td><td class="n">Maximale Temperatur</td><td class="d">Maximum temperature, selected circuit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="200095" data-acc="R" data-u="kWh" id="obj-av-200095"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200095</td><td class="n">Heizen 1-4</td><td class="d">Energy counter digits 1-4 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="200096" data-acc="R" data-u="kWh" id="obj-av-200096"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200096</td><td class="n">Heizen 5-8</td><td class="d">Energy counter digits 5-8 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="200097" data-acc="R" data-u="kWh" id="obj-av-200097"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200097</td><td class="n">Heizen 9-12</td><td class="d">Energy counter digits 9-12 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="200098" data-acc="R" data-u="kWh" id="obj-av-200098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200098</td><td class="n">Warmwasser 1-4</td><td class="d">Energy counter digits 1-4 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="200099" data-acc="R" data-u="kWh" id="obj-av-200099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200099</td><td class="n">Warmwasser 5-8</td><td class="d">Energy counter digits 5-8 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="200100" data-acc="R" data-u="kWh" id="obj-av-200100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200100</td><td class="n">Warmwasser 9-12</td><td class="d">Energy counter digits 9-12 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="200101" data-acc="R" data-u="kWh" id="obj-av-200101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200101</td><td class="n">Schwimmbad 1-4</td><td class="d">Energy counter digits 1-4 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="200102" data-acc="R" data-u="kWh" id="obj-av-200102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200102</td><td class="n">Schwimmbad 5-8</td><td class="d">Energy counter digits 5-8 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="200103" data-acc="R" data-u="kWh" id="obj-av-200103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200103</td><td class="n">Schwimmbad 9-12</td><td class="d">Energy counter digits 9-12 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="200126" data-acc="R" data-u="kWh" id="obj-av-200126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200126</td><td class="n">Umweltenergie 1-4</td><td class="d">Energy counter digits 1-4 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="200127" data-acc="R" data-u="kWh" id="obj-av-200127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200127</td><td class="n">Umweltenergie 5-8</td><td class="d">Energy counter digits 5-8 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="200128" data-acc="R" data-u="kWh" id="obj-av-200128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200128</td><td class="n">Umweltenergie 9-12</td><td class="d">Energy counter digits 9-12 (combine 3 parts)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="200133" data-acc="W" data-u="°C" id="obj-av-200133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200133</td><td class="n">Sollwert dyn. Kuehlung bei 30°C</td><td class="d">Dynamic cooling setpoint at 30 °C outdoor</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="200166" data-acc="W" data-u="" data-st="1" id="obj-av-200166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200166</td><td class="n">Smart Grid</td><td class="d">Smart Grid state from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hardwareeingang; 10=Zustand gelb; 11=Zustand grün; 12=Zustand rot; 13=Zustand dunkelgrün</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="177" data-acc="R" data-u="" data-st="1" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">Zustand Stellventil</td><td class="d">Control valve state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=geschlossen; 1=geöffnet</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="100003" data-acc="R" data-u="" id="obj-bv-100003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100003</td><td class="n">Smart-Grid 1</td><td class="d">Input state (read-only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="100004" data-acc="R" data-u="" id="obj-bv-100004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100004</td><td class="n">Smart-Grid 2</td><td class="d">Input state (read-only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="100005" data-acc="R" data-u="" id="obj-bv-100005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100005</td><td class="n">EVU Sperre</td><td class="d">Input state (read-only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="100006" data-acc="R" data-u="" id="obj-bv-100006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100006</td><td class="n">Sperre extern</td><td class="d">Input state (read-only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="100041" data-acc="R" data-u="" data-min="1" id="obj-bv-100041"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100041</td><td class="n">Verdichter 1</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="100042" data-acc="R" data-u="" id="obj-bv-100042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100042</td><td class="n">Verdichter 2</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="100043" data-acc="R" data-u="" id="obj-bv-100043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100043</td><td class="n">Primaerpumpe (M11) /Ventilator (M2)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="100044" data-acc="R" data-u="" id="obj-bv-100044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100044</td><td class="n">2.Waermeerzeuger (E10)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="100045" data-acc="R" data-u="" id="obj-bv-100045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100045</td><td class="n">Heizungspumpe (M13)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="100046" data-acc="R" data-u="" id="obj-bv-100046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100046</td><td class="n">Warmwasserpumpe (M18)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="100047" data-acc="R" data-u="" id="obj-bv-100047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100047</td><td class="n">Mischer Auf 3.Heizkreis (M21)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="100048" data-acc="R" data-u="" id="obj-bv-100048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100048</td><td class="n">Mischer Zu 3.Heizkreis (M21)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="100050" data-acc="R" data-u="" id="obj-bv-100050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100050</td><td class="n">Flanschheizung (E9)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="100051" data-acc="R" data-u="" id="obj-bv-100051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100051</td><td class="n">Heizungspumpe 2.Heizkreis (M15)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="100052" data-acc="R" data-u="" id="obj-bv-100052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100052</td><td class="n">Mischer Auf 2.Heizkreis (M22)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="100053" data-acc="R" data-u="" id="obj-bv-100053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100053</td><td class="n">Mischer Zu 2.Heizkreis (M22)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="100056" data-acc="R" data-u="" id="obj-bv-100056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100056</td><td class="n">Schwimmbadumwaelzpumpe (M19)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="100057" data-acc="R" data-u="" id="obj-bv-100057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100057</td><td class="n">Stoerfernanzeige (h5)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="100058" data-acc="R" data-u="" id="obj-bv-100058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100058</td><td class="n">Zirkulationspumpe (M24)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="100060" data-acc="R" data-u="" id="obj-bv-100060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100060</td><td class="n">Kuehlumwaelzpumpe (M17)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="100061" data-acc="R" data-u="" id="obj-bv-100061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100061</td><td class="n">Heizungsumwaelzpumpe 3. Heizkreis (M20)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="100066" data-acc="R" data-u="" id="obj-bv-100066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100066</td><td class="n">Umschaltung Raumthermostate Heizen/Kuehlen (N9)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="100068" data-acc="R" data-u="" id="obj-bv-100068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100068</td><td class="n">Primaerpumpe Kuehlen (M12)</td><td class="d">Output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Dimplex WPM heat pump manager with NWPM Touch point IDs by name</summary><ul><li><a href="#obj-av-100001"><code>AV100001</code></a>Außentemperatur (R1)</li><li><a href="#obj-av-100002"><code>AV100002</code></a>Ruecklauftemperatur (R2)</li><li><a href="#obj-av-100003"><code>AV100003</code></a>Warmwassertemperatur (R3)</li><li><a href="#obj-av-100005"><code>AV100005</code></a>Vorlauftemperatur (R9)</li><li><a href="#obj-av-100006"><code>AV100006</code></a>Waermequelleneintritt (R24)*</li><li><a href="#obj-av-100007"><code>AV100007</code></a>Waermequellenaustritt (R6)</li><li><a href="#obj-av-100008"><code>AV100008</code></a>Hochdruck</li><li><a href="#obj-av-100009"><code>AV100009</code></a>Temperatur 2. Heizkreis (R5)</li><li><a href="#obj-av-100010"><code>AV100010</code></a>Temperatur 3. Heizkreis</li><li><a href="#obj-av-100011"><code>AV100011</code></a>Raumtemperatur 1 / RT-RTH Econ</li><li><a href="#obj-av-100012"><code>AV100012</code></a>Raumtemperatur 2</li><li><a href="#obj-av-100013"><code>AV100013</code></a>Raumfeuchte 1 / RT-RTH Econ</li><li><a href="#obj-av-100014"><code>AV100014</code></a>Raumfeuchte 2</li><li><a href="#obj-av-100019"><code>AV100019</code></a>Vorlauftemperatur (R11) Passiv Kuehlen</li><li><a href="#obj-av-100020"><code>AV100020</code></a>Ruecklauftemperatur (R4) Passiv Kuehlen</li><li><a href="#obj-av-100021"><code>AV100021</code></a>Ruecklauftemperatur gemeinsamer Primaerkreis (R24)</li><li><a href="#obj-av-1000046"><code>AV1000046</code></a>Raumtemperatur 1. Heizkreis</li><li><a href="#obj-av-100053"><code>AV100053</code></a>Ruecklaufsolltemperatur (Hz/Khl)</li><li><a href="#obj-av-100054"><code>AV100054</code></a>Solltemperatur 2. Heizkreis</li><li><a href="#obj-av-100055"><code>AV100055</code></a>Solltemperatur 3. Heizkreis</li><li><a href="#obj-av-100056"><code>AV100056</code></a>Minimale Temperatur 2. Heizkreis</li><li><a href="#obj-av-100057"><code>AV100057</code></a>Minimale Temperatur 2. Heizkreis</li><li><a href="#obj-av-100058"><code>AV100058</code></a>Aktuelle Warmwasser-Solltemperatur</li><li><a href="#obj-av-100060"><code>AV100060</code></a>Leistungsstufe Heizen</li><li><a href="#obj-av-100061"><code>AV100061</code></a>Leistungsstufe Kuehlen</li><li><a href="#obj-av-100071"><code>AV100071</code></a>Zusatzumwaelzpumpe (M16)</li><li><a href="#obj-av-100072"><code>AV100072</code></a>Verdichter 1</li><li><a href="#obj-av-100073"><code>AV100073</code></a>Verdichter 2</li><li><a href="#obj-av-100074"><code>AV100074</code></a>Primaerpumpe /Ventilator (M11)</li><li><a href="#obj-av-100075"><code>AV100075</code></a>2. Waermeerzeuger (E10)</li><li><a href="#obj-av-100076"><code>AV100076</code></a>Heizungspumpe (M13)</li><li><a href="#obj-av-100077"><code>AV100077</code></a>Warmwasserpumpe (M18)</li><li><a href="#obj-av-100078"><code>AV100078</code></a>Flanschheizung (E9)</li><li><a href="#obj-av-100079"><code>AV100079</code></a>Schwimmbadpumpe (M19)</li><li><a href="#obj-av-100080"><code>AV100080</code></a>Internes 4-Wege-Ventil</li><li><a href="#obj-av-100081"><code>AV100081</code></a>Auswahl Stör-/ Sperrwert 1 - 10</li><li><a href="#obj-av-100082"><code>AV100082</code></a>Stunde</li><li><a href="#obj-av-100083"><code>AV100083</code></a>Minute</li><li><a href="#obj-av-100084"><code>AV100084</code></a>Monat</li><li><a href="#obj-av-100085"><code>AV100085</code></a>Tag</li><li><a href="#obj-av-100086"><code>AV100086</code></a>Jahr</li><li><a href="#obj-av-100092"><code>AV100092</code></a>Störwert (Siehe Störmeldungen)</li><li><a href="#obj-av-100101"><code>AV100101</code></a>Niederdruck</li><li><a href="#obj-av-100103"><code>AV100103</code></a>Statusmeldungen</li><li><a href="#obj-av-100104"><code>AV100104</code></a>Sperrmeldungen</li><li><a href="#obj-av-100105"><code>AV100105</code></a>Stoermeldungen</li><li><a href="#obj-av-100106"><code>AV100106</code></a>Sensormeldungen</li><li><a href="#obj-av-100112"><code>AV100112</code></a>Aussentemperatur über BMS</li><li><a href="#obj-av-100120"><code>AV100120</code></a>Außenlufttemperatur</li><li><a href="#obj-av-100121"><code>AV100121</code></a>Zulufttemperatur</li><li><a href="#obj-av-100122"><code>AV100122</code></a>Ablufttemperatur</li><li><a href="#obj-av-100123"><code>AV100123</code></a>Fortlufttemperatur</li><li><a href="#obj-av-100125"><code>AV100125</code></a>Drehzahl Zuluftventilator</li><li><a href="#obj-av-100126"><code>AV100126</code></a>Drehzahl Abluftventilator</li><li><a href="#obj-av-100173"><code>AV100173</code></a>Raumfreigabe 50-79 BMS</li><li><a href="#obj-av-200014"><code>AV200014</code></a>Betriebsmodus</li><li><a href="#obj-av-200035"><code>AV200035</code></a>Parallelverschiebung</li><li><a href="#obj-av-200036"><code>AV200036</code></a>Festwertsolltemperatur</li><li><a href="#obj-av-200037"><code>AV200037</code></a>Heizkurvenendpunkt</li><li><a href="#obj-av-200042"><code>AV200042</code></a>Sollwert dyn. Kuehlung bei 15°C</li><li><a href="#obj-av-200064"><code>AV200064</code></a>Raumadressen 1.Heiz/Kühlkreis</li><li><a href="#obj-av-200080"><code>AV200080</code></a>Raumsolltemperatur 50-79 BMS</li><li><a href="#obj-av-200081"><code>AV200081</code></a>Auswahl Heizkreis 2</li><li><a href="#obj-av-200083"><code>AV200083</code></a>Heizkurvenendpunkt</li><li><a href="#obj-av-200084"><code>AV200084</code></a>Festwertemperatur</li><li><a href="#obj-av-200085"><code>AV200085</code></a>Parallelverschiebung</li><li><a href="#obj-av-200087"><code>AV200087</code></a>Maximale Temperatur</li><li><a href="#obj-av-200095"><code>AV200095</code></a>Heizen 1-4</li><li><a href="#obj-av-200096"><code>AV200096</code></a>Heizen 5-8</li><li><a href="#obj-av-200097"><code>AV200097</code></a>Heizen 9-12</li><li><a href="#obj-av-200098"><code>AV200098</code></a>Warmwasser 1-4</li><li><a href="#obj-av-200099"><code>AV200099</code></a>Warmwasser 5-8</li><li><a href="#obj-av-200100"><code>AV200100</code></a>Warmwasser 9-12</li><li><a href="#obj-av-200101"><code>AV200101</code></a>Schwimmbad 1-4</li><li><a href="#obj-av-200102"><code>AV200102</code></a>Schwimmbad 5-8</li><li><a href="#obj-av-200103"><code>AV200103</code></a>Schwimmbad 9-12</li><li><a href="#obj-av-200126"><code>AV200126</code></a>Umweltenergie 1-4</li><li><a href="#obj-av-200127"><code>AV200127</code></a>Umweltenergie 5-8</li><li><a href="#obj-av-200128"><code>AV200128</code></a>Umweltenergie 9-12</li><li><a href="#obj-av-200133"><code>AV200133</code></a>Sollwert dyn. Kuehlung bei 30°C</li><li><a href="#obj-av-200166"><code>AV200166</code></a>Smart Grid</li><li><a href="#obj-bv-177"><code>BV177</code></a>Zustand Stellventil</li><li><a href="#obj-bv-100003"><code>BV100003</code></a>Smart-Grid 1</li><li><a href="#obj-bv-100004"><code>BV100004</code></a>Smart-Grid 2</li><li><a href="#obj-bv-100005"><code>BV100005</code></a>EVU Sperre</li><li><a href="#obj-bv-100006"><code>BV100006</code></a>Sperre extern</li><li><a href="#obj-bv-100041"><code>BV100041</code></a>Verdichter 1</li><li><a href="#obj-bv-100042"><code>BV100042</code></a>Verdichter 2</li><li><a href="#obj-bv-100043"><code>BV100043</code></a>Primaerpumpe (M11) /Ventilator (M2)</li><li><a href="#obj-bv-100044"><code>BV100044</code></a>2.Waermeerzeuger (E10)</li><li><a href="#obj-bv-100045"><code>BV100045</code></a>Heizungspumpe (M13)</li><li><a href="#obj-bv-100046"><code>BV100046</code></a>Warmwasserpumpe (M18)</li><li><a href="#obj-bv-100047"><code>BV100047</code></a>Mischer Auf 3.Heizkreis (M21)</li><li><a href="#obj-bv-100048"><code>BV100048</code></a>Mischer Zu 3.Heizkreis (M21)</li><li><a href="#obj-bv-100050"><code>BV100050</code></a>Flanschheizung (E9)</li><li><a href="#obj-bv-100051"><code>BV100051</code></a>Heizungspumpe 2.Heizkreis (M15)</li><li><a href="#obj-bv-100052"><code>BV100052</code></a>Mischer Auf 2.Heizkreis (M22)</li><li><a href="#obj-bv-100053"><code>BV100053</code></a>Mischer Zu 2.Heizkreis (M22)</li><li><a href="#obj-bv-100056"><code>BV100056</code></a>Schwimmbadumwaelzpumpe (M19)</li><li><a href="#obj-bv-100057"><code>BV100057</code></a>Stoerfernanzeige (h5)</li><li><a href="#obj-bv-100058"><code>BV100058</code></a>Zirkulationspumpe (M24)</li><li><a href="#obj-bv-100060"><code>BV100060</code></a>Kuehlumwaelzpumpe (M17)</li><li><a href="#obj-bv-100061"><code>BV100061</code></a>Heizungsumwaelzpumpe 3. Heizkreis (M20)</li><li><a href="#obj-bv-100066"><code>BV100066</code></a>Umschaltung Raumthermostate Heizen/Kuehlen (N9)</li><li><a href="#obj-bv-100068"><code>BV100068</code></a>Primaerpumpe Kuehlen (M12)</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Names are German as printed in the Dimplex wiki. The wiki gives object types as numeric codes: 2 = Analog Value (also used for &#x27;Integer Variable&#x27; keys), 5 = Binary Value.</li><li>Instances are kept as printed. The Betriebsdaten page prints AV 11 as 1000011, but the room-control page prints the same object (Analog Variable 11) as 100011, so 100011 is used. AV 46 Raumtemperatur 1. Heizkreis is printed only once, as 1000046, and is kept that way although every other object follows 100000 + key number; check it with a device scan.</li><li>Heat quantities come in three parts (digits 1-4, 5-8, 9-12): total = (9-12 x 100000000) + (5-8 x 10000) + (1-4). Only heat pumps with a built-in heat meter report them.</li><li>The fault/lockout history uses AV 100081 as a selector: write 100-190 or 200-290 to choose one of the last 10 fault or lockout entries, then read AV 100082-100086 and 100092. Multiplexed objects are printed once per use with different names (AV 100092 also as Sperrwert (Siehe Sperrmeldungen), AV 200064 per circuit, AV 200081 as Auswahl Heizkreis 3); the first printed name is used.</li><li>BV 177 Zustand Stellventil is printed with instance 177, not 100177.</li><li>Status, lockout, fault and sensor codes are decimal values such as 2.8; the state lists are on the Systemstatus sub-pages and are copied into the states field.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the WPM heat pump manager with NWPM Touch (BACnet IP) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) have?</summary><p>This list has 105 BACnet objects: 81 analog values, 24 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) BACnet points are writable?</summary><p>18 of the 105 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Dimplex WPM heat pump manager with NWPM Touch (BACnet IP) BACnet documentation?</summary><p>The source is BACnet/IP - Datenpunktliste (Dimplex Wiki, with sub-pages and BACnet/IP - Funktionsbeschreibungen), published free by Dimplex at https://dimplex.atlassian.net/wiki/spaces/DW/pages/3451355137/BACnet+IP+-+Datenpunktliste.</p></details><details><summary>What are the minimum BACnet points to integrate the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP)?</summary><p>Start with AV 200014 Betriebsmodus (Operating mode command (writable)); AV 200036 Festwertsolltemperatur (Fixed-value setpoint, 1st circuit, °C); AV 100053 Ruecklaufsolltemperatur (Hz/Khl) (Return temperature setpoint in use, °C); AV 100103 Statusmeldungen (Operating state code (heating, hot water, defrost...)); AV 100001 Außentemperatur (R1) (Outdoor temperature, °C); AV 100002 Ruecklauftemperatur (R2) (Return water temperature, °C); AV 100003 Warmwassertemperatur (R3) (Hot water temperature, °C); BV 100041 Verdichter 1 (Compressor 1 running); AV 100104 Sperrmeldungen (Lockout code (why the heat pump is blocked)); AV 100105 Stoermeldungen (Fault code, 0 = no fault).</p></details><details><summary>How do I enable BMS control of the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP)?</summary><p>Set the Netzwerk parameter on the WPM (home app setting) to activate the NWPM Touch extension. The list has no separate BMS enable; writes go straight to the mode and setpoint objects.</p></details><details><summary>Can the BMS supply sensor values to the Dimplex WPM heat pump manager with NWPM Touch (BACnet IP)?</summary><p>AV 100112 takes outdoor temperature from the BMS (configured by the service technician before WPM software M3.15). If no value is written after a power reset it stays at -99.9 °C and raises an outdoor sensor fault. For Smart-RTC+ room control (WPM_L23.1+), select a room address page with AV 200064, then write room temperature AV 100011, humidity AV 100013, room setpoint AV 200080 and release AV 100173 for up to 10 rooms per circuit.</p></details><details><summary>How do I check these points on the real WPM heat pump manager with NWPM Touch (BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://dimplex.atlassian.net/wiki/spaces/DW/pages/3451355137/BACnet+IP+-+Datenpunktliste" rel="nofollow noopener" target="_blank">BACnet/IP - Datenpunktliste (Dimplex Wiki, with sub-pages and BACnet/IP - Funktionsbeschreibungen)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
