<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Distech Controls ECY-303 preloaded BACnet Points List</title>
<meta name="description" content="Distech Controls ECY-303 preloaded applications BACnet points list: 165 objects by ID and name (e.g. MV 1 = OccupancyCmd), 98 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Distech Controls ECY-303 preloaded BACnet Points List">
<meta property="og:description" content="Distech Controls ECY-303 preloaded applications BACnet points list: 165 objects by ID and name (e.g. MV 1 = OccupancyCmd), 98 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Distech Controls ECY-303 preloaded BACnet Points List">
<meta name="twitter:description" content="Distech Controls ECY-303 preloaded applications BACnet points list: 165 objects by ID and name (e.g. MV 1 = OccupancyCmd), 98 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications",
   "url": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications",
   "name": "Distech Controls ECY-303 preloaded BACnet Points List",
   "description": "Distech Controls ECY-303 preloaded applications BACnet points list: 165 objects by ID and name (e.g. MV 1 = OccupancyCmd), 98 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications#dataset",
   "name": "Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet Points List",
   "description": "The ECY-303 is a Distech Controls Eclypse connected equipment controller that ships with preloaded, configurable rooftop unit applications (cooling and heating stages, heat pump reversing valve, economizer, humidification and dehumidification). The program exposes a fixed set of input, output and value objects. The wiring diagrams show it on Ethernet or on a BACnet MS/TP network. Distech Controls ECY-303 preloaded applications BACnet points list: 165 objects by ID and name (e.g. MV 1 = OccupancyCmd), 98 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications",
   "keywords": [
    "Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet Points List",
    "Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet objects",
    "Distech Controls BACnet",
    "ECY-303 BACnet points list",
    "Eclypse Connected Equipment Controller BACnet points list",
    "ECY-303 Roof Top Unit BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ECY-303 Preloaded Applications User Guide",
    "url": "https://docs.distech-controls.com/api/khub/documents/VnZEPpKpBFqw7fCM8XowKw/content",
    "author": {
     "@type": "Organization",
     "name": "Distech Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Distech Controls ECY-303 preloaded applications (rooftop unit)",
    "brand": {
     "@type": "Brand",
     "name": "Distech Controls"
    },
    "category": "Rooftop unit controller (preloaded application)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Distech Controls ECY-303 preloaded applications (rooftop unit) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 165 BACnet objects: 11 analog inputs, 3 analog outputs, 85 analog values, 1 binary input, 25 binary values, 40 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "98 of the 165 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ECY-303 Preloaded Applications User Guide (ECY-303 Preloaded Apps_UG_11_EN), revision 2017-06 (version 1.1), published free by Distech Controls at https://docs.distech-controls.com/api/khub/documents/VnZEPpKpBFqw7fCM8XowKw/content."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Distech Controls ECY-303 preloaded applications (rooftop unit)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 OccupancyCmd (Occupancy command from the BMS); MV 2 HvacModeCmd (HVAC mode command); MV 3 FanModeCmd (Fan mode (on when occupied, or auto)); AV 40 OccCoolSp (Occupied cooling setpoint); AV 41 OccHeatSp (Occupied heating setpoint); MV 15 OccupancyStatus (Effective occupancy state); MV 14 HvacModeStatus (Actual HVAC mode); AV 1 SpaceTemp (Space temperature used for control); BV 12 FanStatus (Supply fan status); BV 17 LowLimitAlarm (Discharge air low-limit alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Distech Controls ECY-303 preloaded applications (rooftop unit)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 1 OccupancyCmd takes occupancy from the BMS and is combined with local occupancy detection into MV 15 OccupancyStatus. MV 2 HvacModeCmd forces the mode when it is not Auto."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Distech Controls ECY-303 preloaded applications (rooftop unit)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The guide says the measured values can be overridden through the BACnet priority array for testing."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ECY-303 preloaded applications (rooftop unit)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Distech Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/distech-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ECY-303 preloaded applications (rooftop unit)",
     "item": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/distech-controls/">Distech Controls</a></li><li aria-current="page">ECY-303 preloaded applications (rooftop unit)</li></ol>
<p class="eyebrow">Rooftop unit controller (preloaded application) &middot; BACnet points list</p><h1><span class="mfr">Distech Controls</span> ECY-303 preloaded applications (rooftop unit) BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ECY-303 is a Distech Controls Eclypse connected equipment controller that ships with preloaded, configurable rooftop unit applications (cooling and heating stages, heat pump reversing valve, economizer, humidification and dehumidification). The program exposes a fixed set of input, output and value objects. The wiring diagrams show it on Ethernet or on a BACnet MS/TP network.</p>
<p>This page lists <strong>165 BACnet objects</strong> for the Distech Controls ECY-303 preloaded applications (rooftop unit) &mdash; 98 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Distech Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/distech-controls/">Distech Controls</a></dd></div><div><dt>Model</dt><dd>ECY-303 preloaded applications (rooftop unit)</dd></div><div><dt>Equipment</dt><dd>Rooftop unit controller (preloaded application)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>165 (98 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>ECY-303, Eclypse Connected Equipment Controller, ECY-303 Roof Top Unit</dd></div><div><dt>Source document</dt><dd><a href="https://docs.distech-controls.com/api/khub/documents/VnZEPpKpBFqw7fCM8XowKw/content" rel="nofollow noopener" target="_blank">ECY-303 Preloaded Applications User Guide &middot; ECY-303 Preloaded Apps_UG_11_EN &middot; rev. 2017-06 (version 1.1)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications.csv" rel="nofollow" download>Download CSV <small>165 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://docs.distech-controls.com/api/khub/documents/VnZEPpKpBFqw7fCM8XowKw/content" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=distech-controls/ecy-303-preloaded-applications">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Distech Controls&rsquo;s current documentation and the live
device before use. Not official Distech Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Distech Controls ECY-303 preloaded applications (rooftop unit)</h2>
<div class="answer"><b>Integration in brief</b><p>Command occupancy with MV 1 and the mode with MV 2, write the occupied setpoints AV 40 and AV 41, and read back MV 15, MV 14, AV 1 and the fan status BV 12. Watch BV 17 for the discharge low-limit alarm.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">OccupancyCmd</td><td>Occupancy command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">HvacModeCmd</td><td>HVAC mode command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">FanModeCmd</td><td>Fan mode (on when occupied, or auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-40">AV 40</a></td><td class="n">OccCoolSp</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-41">AV 41</a></td><td class="n">OccHeatSp</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-15">MV 15</a></td><td class="n">OccupancyStatus</td><td>Effective occupancy state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-14">MV 14</a></td><td class="n">HvacModeStatus</td><td>Actual HVAC mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">SpaceTemp</td><td>Space temperature used for control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-12">BV 12</a></td><td class="n">FanStatus</td><td>Supply fan status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-17">BV 17</a></td><td class="n">LowLimitAlarm</td><td>Discharge air low-limit alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 1 OccupancyCmd takes occupancy from the BMS and is combined with local occupancy detection into MV 15 OccupancyStatus. MV 2 HvacModeCmd forces the mode when it is not Auto.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>The guide says the measured values can be overridden through the BACnet priority array for testing.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The configuration pages are reached through the controller&#x27;s IP address or factory host name.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Units in this edition are imperial (°F); use the SI edition for metric sites.</li><li>Configuration objects (input types, output assignment) are commissioning settings; don&#x27;t write them cyclically.</li></ul>
</section>
<h2 id="points">Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">165 of 165 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>11</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>3</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>85</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>1</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>25</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>40</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>165</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>67</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>98</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (67)</option><option value="°F">°F (25)</option><option value="%">% (14)</option><option value="Δ°F">Δ°F (11)</option><option value="s">s (10)</option><option value="%RH">%RH (8)</option><option value="ppm">ppm (6)</option><option value="A">A (5)</option><option value="Btu/lb">Btu/lb (5)</option><option value="min">min (5)</option><option value="Ω">Ω (5)</option><option value="V">V (3)</option><option value="ft">ft (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>66</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="Ω" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">UI1</td><td class="d">Range 0 to 55000 ohms</td><td class="u">Ω</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="Ω" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">UI2</td><td class="d">Range 0 to 55000 ohms</td><td class="u">Ω</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="Ω" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">UI3</td><td class="d">Range 0 to 55000 ohms</td><td class="u">Ω</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="Ω" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">UI4</td><td class="d">Range 0 to 55000 ohms</td><td class="u">Ω</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="Ω" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">UI5</td><td class="d">Range 0 to 55000 ohms</td><td class="u">Ω</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="V" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">UI6</td><td class="d">Range 0 to 10 volts</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="V" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">UI7</td><td class="d">Range 0 to 10 volts</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="V" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">UI8</td><td class="d">Range 0 to 10 volts</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="5001" data-acc="R" data-u="°F" id="obj-ai-5001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5001</td><td class="n">ComSensor1Temp</td><td class="d">Allure EC-Smart-Vue reading; Range 15 to 105°F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="5002" data-acc="R" data-u="%RH" id="obj-ai-5002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5002</td><td class="n">ComSensor1Humid</td><td class="d">Allure EC-Smart-Vue reading; Range 0 to 100 %RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="5003" data-acc="R" data-u="ppm" id="obj-ai-5003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5003</td><td class="n">ComSensor1CO2</td><td class="d">Allure EC-Smart-Vue reading; Range 0 to 200 ppm</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="11" data-i="6" data-acc="W" data-u="%" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">AO6</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="12" data-i="7" data-acc="W" data-u="%" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">AO7</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="13" data-i="8" data-acc="W" data-u="%" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">AO8</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="5004" data-acc="R" data-u="" data-st="1" id="obj-bi-5004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5004</td><td class="n">ComSensor1Motion</td><td class="d">Allure EC-Smart-Vue reading; Default Inactive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active/Inactive</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="1" data-acc="R" data-u="°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SpaceTemp</td><td class="d">Range 15 to 105°F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="2" data-acc="R" data-u="Δ°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">SetPtOffset</td><td class="d">Range - AV87 to AV87</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="3" data-acc="R" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">ReturnTemp</td><td class="d">Range 0 to 150°F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="4" data-acc="R" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">DischargeTemp</td><td class="d">Range 0 to 150°F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="5" data-acc="R" data-u="A" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">FanCurrent</td><td class="d">Range AV44 to AV45</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="6" data-acc="R" data-u="ppm" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">SpaceCO2</td><td class="d">Range 250 ppm to AV56</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="7" data-acc="R" data-u="ppm" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">ReturnCO2</td><td class="d">Range 250 ppm to AV56</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="8" data-acc="R" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">OutdoorTemp</td><td class="d">Range -55 to 150°F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="9" data-acc="R" data-u="%RH" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">ReturnHumidity</td><td class="d">Range 5 to 100%RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="10" data-acc="R" data-u="%RH" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">DischargeHumidity</td><td class="d">Range 5 to 100%RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="11" data-acc="R" data-u="%RH" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">SpaceHumidity</td><td class="d">Range 5 to 100%RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="12" data-acc="R" data-u="%RH" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">OutdoorHumidity</td><td class="d">Range 5 to 100%RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="13" data-acc="W" data-u="ft" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Elevation</td><td class="d"></td><td class="u">ft</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="14" data-acc="W" data-u="min" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">OptStartCoolFactor</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="15" data-acc="W" data-u="min" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">OptStartHeatFactor</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="16" data-acc="W" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Shedding</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">SingleSP</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="18" data-acc="W" data-u="Δ°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">SingleSPHeatDB</td><td class="d">Range &lt;0</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="19" data-acc="W" data-u="Δ°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">SingleSPCoolDB</td><td class="d">Range &gt;0</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="20" data-acc="R" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">PropHeat</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="21" data-acc="R" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Humidifier</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="22" data-acc="R" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Dampers</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="23" data-acc="W" data-u="min" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">OptStartMaxStartupTime</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="24" data-acc="W" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">OptStartFactorWeight</td><td class="d">Range 1 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="26" data-acc="W" data-u="s" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">CoolStgOnDelay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="27" data-acc="W" data-u="s" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">CoolStgOffDelay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="28" data-acc="W" data-u="s" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">HeatStgOnDelay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="29" data-acc="W" data-u="s" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">HeatStgOffDelay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="30" data-acc="W" data-u="°F" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">DampersDischAirSP</td><td class="d">Range 40 to 75°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="31" data-acc="W" data-u="s" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">EquipEnableDelay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="32" data-acc="W" data-u="%" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">MinDamperPos</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="33" data-acc="W" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">MinDamperCO2</td><td class="d">Range 0% to AV32</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="34" data-acc="W" data-u="s" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">FanStartDelay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="35" data-acc="W" data-u="s" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">FanStopDelay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="36" data-acc="R" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">ActCoolSp</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="37" data-acc="R" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">ActHeatSp</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="38" data-acc="W" data-u="°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">UnoccCoolSp</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="39" data-acc="W" data-u="°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">StandbyCoolSp</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="40" data-acc="W" data-u="°F" data-min="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">OccCoolSp</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="41" data-acc="W" data-u="°F" data-min="1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">OccHeatSp</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="42" data-acc="W" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">StandbyHeatSp</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="43" data-acc="W" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">UnoccHeatSp</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="44" data-acc="W" data-u="A" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">MinFanCurrent</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="45" data-acc="W" data-u="A" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">MaxFanCurrent</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="46" data-acc="W" data-u="min" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">ChgOverDelay</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="47" data-acc="W" data-u="min" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">BypassTime</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="48" data-acc="W" data-u="°F" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">MaxOatHeat</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="49" data-acc="W" data-u="°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">MinOatHeat</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="50" data-acc="R" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">EffectSp</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="51" data-acc="R" data-u="Δ°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">TempErr</td><td class="d"></td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="52" data-acc="W" data-u="ppm" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">CO2Setpoint</td><td class="d"></td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="53" data-acc="W" data-u="%RH" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">SpaceHumiditySP</td><td class="d">Range 5 to 55%RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="54" data-acc="W" data-u="%RH" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">DehumiditySP</td><td class="d">Range 40 to 95%RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="55" data-acc="W" data-u="%RH" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">DischHumiditySP</td><td class="d">Range 50 to 95%RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="56" data-acc="W" data-u="ppm" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">MaxRangeCO2</td><td class="d"></td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="57" data-acc="W" data-u="ppm" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">MinRangeCO2</td><td class="d"></td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="58" data-acc="R" data-u="Δ°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">ComSensorSpOffset</td><td class="d">Range - AV87 to AV87</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="59" data-acc="W" data-u="A" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">FanOnSetpoint</td><td class="d">Range &gt;0A</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="60" data-acc="W" data-u="A" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">FanOffSetpoint</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="61" data-acc="R" data-u="Btu/lb" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">OutdoorEnthalpy</td><td class="d"></td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="62" data-acc="R" data-u="Btu/lb" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">ReturnEnthalpy</td><td class="d"></td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="63" data-acc="W" data-u="s" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">HoldTime</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="64" data-acc="W" data-u="Btu/lb" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">EconEnthalpySP</td><td class="d"></td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="65" data-acc="W" data-u="s" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">PwmPeriod</td><td class="d">Range 10 to 240s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="66" data-acc="W" data-u="Btu/lb" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">EconMaxEnthalpySP</td><td class="d"></td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="67" data-acc="W" data-u="Btu/lb" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">EconMaxOutTemp</td><td class="d"></td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="68" data-acc="R" data-u="%" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">CoolingStgsLoad</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="69" data-acc="R" data-u="%" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">HeatingStgsLoad</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="75" data-acc="W" data-u="°F" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">ComSensorMinCoolSP</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="76" data-acc="W" data-u="°F" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">ComSensorMaxCoolSP</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="77" data-acc="W" data-u="°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">ComSensorMinHeatSP</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="78" data-acc="W" data-u="°F" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">ComSensorMaxHeatSP</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="79" data-acc="W" data-u="°F" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">DischTempCoolSP</td><td class="d">Range 40 to 65°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="80" data-acc="W" data-u="Δ°F" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">DischTempCoolDB</td><td class="d">Range 2 to 10°F</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="81" data-acc="W" data-u="°F" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">DischTempHeatSP</td><td class="d">Range 80 to 150°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="82" data-acc="W" data-u="Δ°F" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">DischTempHeatDB</td><td class="d">Range 2 to 30 °F</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="83" data-acc="W" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">ExhaustStartSP</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="84" data-acc="W" data-u="%" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">ExhaustStopSP</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="85" data-acc="W" data-u="s" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">InitStartDelay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="86" data-acc="W" data-u="°F" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">DischTempLowLimitSP</td><td class="d">Range 32 to 45°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="87" data-acc="W" data-u="Δ°F" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">SpOffsetRange</td><td class="d">Range 0 to 10°F</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="88" data-acc="W" data-u="Δ°F" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">SpaceTempOffset</td><td class="d">Range -10 to 10 °F</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="89" data-acc="W" data-u="Δ°F" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">ReturnTempOffset</td><td class="d">Range -10 to 10 °F</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="90" data-acc="W" data-u="Δ°F" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">DischTempOffset</td><td class="d">Range -10 to 10 °F</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">AppVersion</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Cool1</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Cool2</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Cool3</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Cool4</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Heat1</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Heat2</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Heat3</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">MinPosEnable</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">ReversingValve</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">PowerExhaust</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">OptStartEnableUpdate</td><td class="d">Default Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Enable/Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="12" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">FanStatus</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On/Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">EconEquip</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Yes/No</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">EnableDehumid</td><td class="d">Default Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Enable/Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">EnableMinPosStandby</td><td class="d">Default Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Enable/Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">GasHeating</td><td class="d">Default Electric</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Gas/Electric</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="17" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">LowLimitAlarm</td><td class="d">Default Normal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm/Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">LowLimitReset</td><td class="d">Default Normal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Reset/Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">EnableOutputs</td><td class="d">Default Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Enable/Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">LowLimitResetType</td><td class="d">Default Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto/Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">OatHeatEnable</td><td class="d">Default Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Enable/Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">OatCompEnable</td><td class="d">Default Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Enable/Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">EconEnable</td><td class="d">Default Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Enable/Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">RoomOccupancy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Occupied/Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">EnableRoomUnocc</td><td class="d">Default Yes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Yes/No</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">OccupancyCmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">HvacModeCmd</td><td class="d">Default Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Heat, 3=MrngWrmUp, 4=Cool, 5=NightPurge, 6=PreCool, 7=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">FanModeCmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On, 2=Auto, 3=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">AuxContact</td><td class="d">Default Unconfig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 2=Inactive, 3=Unconfig</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">EconEnableBI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Enable, 2=Disable, 3=Unconfig</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">OccDetection</td><td class="d">Default Unconfig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Unconfig</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">WindowContact</td><td class="d">Default Unconfig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Close, 2=Open, 3=Unconfig</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">EcoVueHeatStatus</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=1 Leaf, 2=2 Leaves, 3=3 Leaves, 4=4 Leaves</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">EcoVueCoolStatus</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=1 Leaf, 2=2 Leaves, 3=3 Leaves, 4=4 Leaves</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">SensorTempUnits</td><td class="d">Default Deg.F</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Deg.C, 2=Deg.F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">SensorsType</td><td class="d">Default 10K Type 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=10K Type 2, 2=10K Type 3, 3=PT1000, 4=NI1000@0C, 5=NI1000@22C</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">OptStartMode</td><td class="d">Default Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=HeatOnly, 3=CoolOnly, 4=Disable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="14" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">HvacModeStatus</td><td class="d">Default Auto</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Auto, 2=Heat, 3=MrngWrmUp, 4=Cool, 5=NightPurge, 6=PreCool, 7=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="15" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">OccupancyStatus</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">ComSensorSpType</td><td class="d">Default CoolHeatSP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=CoolHeatSP, 2=SpOffset, 3=SingleSp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">ComSensorLock</td><td class="d">Default FullAccess</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=FullAccess, 2=Sp&amp;FanMode, 3=SpOnly, 4=NoAccess</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">UI6Range</td><td class="d">Default 0-10V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=2-10V, 3=4-20mA, 4=0-5V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">UI7Range</td><td class="d">Default 0-10V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=2-10V, 3=4-20mA, 4=0-5V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">UI8Range</td><td class="d">Default 0-10V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=2-10V, 3=4-20mA, 4=0-5V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">UI1Config</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=SpaceTemp, 3=FanStatus, 4=OccDetect, 5=AuxiliaryContact, 6=EconEnable, 7=Window</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">UI2Config</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=SpOffset, 3=FanStatus, 4=OccDetect, 5=AuxiliaryContact, 6=EconEnable, 7=Window</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">UI3Config</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=ReturnTemp, 3=FanStatus, 4=OccDetect, 5=AuxiliaryContact, 6=EconEnable, 7=Window</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">UI4Config</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=DischTemp, 3=FanStatus, 4=OccDetect, 5=AuxiliaryContact, 6=EconEnable, 7=Window</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">UI5Config</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=OutdoorTemp, 3=FanStatus, 4=OccDetect, 5=AuxiliaryContact, 6=EconEnable, 7=Window</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="149" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">UI6Config</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=FanStatus, 3=ReturnHumid, 4=DischHumid, 5=SpaceHumid, 6=OutdoorHumid</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="150" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">UI7Config</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=SpaceCO2, 3=ReturnHumid, 4=DischHumid, 5=SpaceHumid, 6=OutdoorHumid</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="151" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">UI8Config</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=ReturnCO2, 3=ReturnHumid, 4=DischHumid, 5=SpaceHumid, 6=OutdoorHumid</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">CoolHeatConfig</td><td class="d">Default 2 Cool / 2 Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1 Cool / 0 Heat, 2=1 Cool / 1 Heat, 3=1 Cool / 2 Heat, 4=1 Cool / 3 Heat, 5=2 Cool / 0 Heat, 6=2 Cool / 1 Heat, 7=2 Cool / 2 Heat, 8=2 Cool / 3 Heat, 9=3 Cool / 0 Heat, 10=3 Cool / 1 Heat, 11=3 Cool / 2 Heat, 12=3 Cool / 3 Heat, 13=4 Cool / 0 Heat, 14=4 Cool / 1 Heat, 15=4 Cool / 2 Heat, 16=4 Cool / 3 Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">RevValveConfig</td><td class="d">Default Unconfig</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=Cooling, 3=Heating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">PropHeatConfig</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=Analog 0-10V, 3=Analog 2-10V, 4=PWM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="155" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">DampersConfig</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=Analog 0-10V, 3=Analog 2-10V, 4=Analog 0-10V PE, 5=Analog 2-10V PE, 6=Econ Enable, 7=Econ &amp; Min Pos, 8=MinPos Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">HumidifierConfig</td><td class="d">Default Unconfig</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unconfig, 2=Analog 0-10V, 3=Analog 2-10V, 4=PWM, 5=Digital</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">Output2ConfigSt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unconfig, 2=Cool1, 3=Cool2, 4=Cool3, 5=Cool4, 6=Heat1, 7=Heat2, 8=Heat3, 9=Min Position, 10=Reversing Valve, 11=Prop Heating, 12=Dampers, 13=Humidier, 14=Power Exhaust</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">Output3ConfigSt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unconfig, 2=Cool1, 3=Cool2, 4=Cool3, 5=Cool4, 6=Heat1, 7=Heat2, 8=Heat3, 9=Min Position, 10=Reversing Valve, 11=Prop Heating, 12=Dampers, 13=Humidier, 14=Power Exhaust</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">Output4ConfigSt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unconfig, 2=Cool1, 3=Cool2, 4=Cool3, 5=Cool4, 6=Heat1, 7=Heat2, 8=Heat3, 9=Min Position, 10=Reversing Valve, 11=Prop Heating, 12=Dampers, 13=Humidier, 14=Power Exhaust</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">Output5ConfigSt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unconfig, 2=Cool1, 3=Cool2, 4=Cool3, 5=Cool4, 6=Heat1, 7=Heat2, 8=Heat3, 9=Min Position, 10=Reversing Valve, 11=Prop Heating, 12=Dampers, 13=Humidier, 14=Power Exhaust</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">Output6ConfigSt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unconfig, 2=Cool1, 3=Cool2, 4=Cool3, 5=Cool4, 6=Heat1, 7=Heat2, 8=Heat3, 9=Min Position, 10=Reversing Valve, 11=Prop Heating, 12=Dampers, 13=Humidier, 14=Power Exhaust</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">Output7ConfigSt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unconfig, 2=Cool1, 3=Cool2, 4=Cool3, 5=Cool4, 6=Heat1, 7=Heat2, 8=Heat3, 9=Min Position, 10=Reversing Valve, 11=Prop Heating, 12=Dampers, 13=Humidier, 14=Power Exhaust</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">Output8ConfigSt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unconfig, 2=Cool1, 3=Cool2, 4=Cool3, 5=Cool4, 6=Heat1, 7=Heat2, 8=Heat3, 9=Min Position, 10=Reversing Valve, 11=Prop Heating, 12=Dampers, 13=Humidier, 14=Power Exhaust</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">PropHeatGx</td><td class="d">Default Unconfig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Stage1, 2=Stage2, 3=Stage3, 4=Unconfig</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Distech Controls ECY-303 preloaded applications point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>UI1</li><li><a href="#obj-ai-2"><code>AI2</code></a>UI2</li><li><a href="#obj-ai-3"><code>AI3</code></a>UI3</li><li><a href="#obj-ai-4"><code>AI4</code></a>UI4</li><li><a href="#obj-ai-5"><code>AI5</code></a>UI5</li><li><a href="#obj-ai-6"><code>AI6</code></a>UI6</li><li><a href="#obj-ai-7"><code>AI7</code></a>UI7</li><li><a href="#obj-ai-8"><code>AI8</code></a>UI8</li><li><a href="#obj-ai-5001"><code>AI5001</code></a>ComSensor1Temp</li><li><a href="#obj-ai-5002"><code>AI5002</code></a>ComSensor1Humid</li><li><a href="#obj-ai-5003"><code>AI5003</code></a>ComSensor1CO2</li><li><a href="#obj-ao-6"><code>AO6</code></a>AO6</li><li><a href="#obj-ao-7"><code>AO7</code></a>AO7</li><li><a href="#obj-ao-8"><code>AO8</code></a>AO8</li><li><a href="#obj-bi-5004"><code>BI5004</code></a>ComSensor1Motion</li><li><a href="#obj-av-1"><code>AV1</code></a>SpaceTemp</li><li><a href="#obj-av-2"><code>AV2</code></a>SetPtOffset</li><li><a href="#obj-av-3"><code>AV3</code></a>ReturnTemp</li><li><a href="#obj-av-4"><code>AV4</code></a>DischargeTemp</li><li><a href="#obj-av-5"><code>AV5</code></a>FanCurrent</li><li><a href="#obj-av-6"><code>AV6</code></a>SpaceCO2</li><li><a href="#obj-av-7"><code>AV7</code></a>ReturnCO2</li><li><a href="#obj-av-8"><code>AV8</code></a>OutdoorTemp</li><li><a href="#obj-av-9"><code>AV9</code></a>ReturnHumidity</li><li><a href="#obj-av-10"><code>AV10</code></a>DischargeHumidity</li><li><a href="#obj-av-11"><code>AV11</code></a>SpaceHumidity</li><li><a href="#obj-av-12"><code>AV12</code></a>OutdoorHumidity</li><li><a href="#obj-av-13"><code>AV13</code></a>Elevation</li><li><a href="#obj-av-14"><code>AV14</code></a>OptStartCoolFactor</li><li><a href="#obj-av-15"><code>AV15</code></a>OptStartHeatFactor</li><li><a href="#obj-av-16"><code>AV16</code></a>Shedding</li><li><a href="#obj-av-17"><code>AV17</code></a>SingleSP</li><li><a href="#obj-av-18"><code>AV18</code></a>SingleSPHeatDB</li><li><a href="#obj-av-19"><code>AV19</code></a>SingleSPCoolDB</li><li><a href="#obj-av-20"><code>AV20</code></a>PropHeat</li><li><a href="#obj-av-21"><code>AV21</code></a>Humidifier</li><li><a href="#obj-av-22"><code>AV22</code></a>Dampers</li><li><a href="#obj-av-23"><code>AV23</code></a>OptStartMaxStartupTime</li><li><a href="#obj-av-24"><code>AV24</code></a>OptStartFactorWeight</li><li><a href="#obj-av-26"><code>AV26</code></a>CoolStgOnDelay</li><li><a href="#obj-av-27"><code>AV27</code></a>CoolStgOffDelay</li><li><a href="#obj-av-28"><code>AV28</code></a>HeatStgOnDelay</li><li><a href="#obj-av-29"><code>AV29</code></a>HeatStgOffDelay</li><li><a href="#obj-av-30"><code>AV30</code></a>DampersDischAirSP</li><li><a href="#obj-av-31"><code>AV31</code></a>EquipEnableDelay</li><li><a href="#obj-av-32"><code>AV32</code></a>MinDamperPos</li><li><a href="#obj-av-33"><code>AV33</code></a>MinDamperCO2</li><li><a href="#obj-av-34"><code>AV34</code></a>FanStartDelay</li><li><a href="#obj-av-35"><code>AV35</code></a>FanStopDelay</li><li><a href="#obj-av-36"><code>AV36</code></a>ActCoolSp</li><li><a href="#obj-av-37"><code>AV37</code></a>ActHeatSp</li><li><a href="#obj-av-38"><code>AV38</code></a>UnoccCoolSp</li><li><a href="#obj-av-39"><code>AV39</code></a>StandbyCoolSp</li><li><a href="#obj-av-40"><code>AV40</code></a>OccCoolSp</li><li><a href="#obj-av-41"><code>AV41</code></a>OccHeatSp</li><li><a href="#obj-av-42"><code>AV42</code></a>StandbyHeatSp</li><li><a href="#obj-av-43"><code>AV43</code></a>UnoccHeatSp</li><li><a href="#obj-av-44"><code>AV44</code></a>MinFanCurrent</li><li><a href="#obj-av-45"><code>AV45</code></a>MaxFanCurrent</li><li><a href="#obj-av-46"><code>AV46</code></a>ChgOverDelay</li><li><a href="#obj-av-47"><code>AV47</code></a>BypassTime</li><li><a href="#obj-av-48"><code>AV48</code></a>MaxOatHeat</li><li><a href="#obj-av-49"><code>AV49</code></a>MinOatHeat</li><li><a href="#obj-av-50"><code>AV50</code></a>EffectSp</li><li><a href="#obj-av-51"><code>AV51</code></a>TempErr</li><li><a href="#obj-av-52"><code>AV52</code></a>CO2Setpoint</li><li><a href="#obj-av-53"><code>AV53</code></a>SpaceHumiditySP</li><li><a href="#obj-av-54"><code>AV54</code></a>DehumiditySP</li><li><a href="#obj-av-55"><code>AV55</code></a>DischHumiditySP</li><li><a href="#obj-av-56"><code>AV56</code></a>MaxRangeCO2</li><li><a href="#obj-av-57"><code>AV57</code></a>MinRangeCO2</li><li><a href="#obj-av-58"><code>AV58</code></a>ComSensorSpOffset</li><li><a href="#obj-av-59"><code>AV59</code></a>FanOnSetpoint</li><li><a href="#obj-av-60"><code>AV60</code></a>FanOffSetpoint</li><li><a href="#obj-av-61"><code>AV61</code></a>OutdoorEnthalpy</li><li><a href="#obj-av-62"><code>AV62</code></a>ReturnEnthalpy</li><li><a href="#obj-av-63"><code>AV63</code></a>HoldTime</li><li><a href="#obj-av-64"><code>AV64</code></a>EconEnthalpySP</li><li><a href="#obj-av-65"><code>AV65</code></a>PwmPeriod</li><li><a href="#obj-av-66"><code>AV66</code></a>EconMaxEnthalpySP</li><li><a href="#obj-av-67"><code>AV67</code></a>EconMaxOutTemp</li><li><a href="#obj-av-68"><code>AV68</code></a>CoolingStgsLoad</li><li><a href="#obj-av-69"><code>AV69</code></a>HeatingStgsLoad</li><li><a href="#obj-av-75"><code>AV75</code></a>ComSensorMinCoolSP</li><li><a href="#obj-av-76"><code>AV76</code></a>ComSensorMaxCoolSP</li><li><a href="#obj-av-77"><code>AV77</code></a>ComSensorMinHeatSP</li><li><a href="#obj-av-78"><code>AV78</code></a>ComSensorMaxHeatSP</li><li><a href="#obj-av-79"><code>AV79</code></a>DischTempCoolSP</li><li><a href="#obj-av-80"><code>AV80</code></a>DischTempCoolDB</li><li><a href="#obj-av-81"><code>AV81</code></a>DischTempHeatSP</li><li><a href="#obj-av-82"><code>AV82</code></a>DischTempHeatDB</li><li><a href="#obj-av-83"><code>AV83</code></a>ExhaustStartSP</li><li><a href="#obj-av-84"><code>AV84</code></a>ExhaustStopSP</li><li><a href="#obj-av-85"><code>AV85</code></a>InitStartDelay</li><li><a href="#obj-av-86"><code>AV86</code></a>DischTempLowLimitSP</li><li><a href="#obj-av-87"><code>AV87</code></a>SpOffsetRange</li><li><a href="#obj-av-88"><code>AV88</code></a>SpaceTempOffset</li><li><a href="#obj-av-89"><code>AV89</code></a>ReturnTempOffset</li><li><a href="#obj-av-90"><code>AV90</code></a>DischTempOffset</li><li><a href="#obj-av-100"><code>AV100</code></a>AppVersion</li><li><a href="#obj-bv-1"><code>BV1</code></a>Cool1</li><li><a href="#obj-bv-2"><code>BV2</code></a>Cool2</li><li><a href="#obj-bv-3"><code>BV3</code></a>Cool3</li><li><a href="#obj-bv-4"><code>BV4</code></a>Cool4</li><li><a href="#obj-bv-5"><code>BV5</code></a>Heat1</li><li><a href="#obj-bv-6"><code>BV6</code></a>Heat2</li><li><a href="#obj-bv-7"><code>BV7</code></a>Heat3</li><li><a href="#obj-bv-8"><code>BV8</code></a>MinPosEnable</li><li><a href="#obj-bv-9"><code>BV9</code></a>ReversingValve</li><li><a href="#obj-bv-10"><code>BV10</code></a>PowerExhaust</li><li><a href="#obj-bv-11"><code>BV11</code></a>OptStartEnableUpdate</li><li><a href="#obj-bv-12"><code>BV12</code></a>FanStatus</li><li><a href="#obj-bv-13"><code>BV13</code></a>EconEquip</li><li><a href="#obj-bv-14"><code>BV14</code></a>EnableDehumid</li><li><a href="#obj-bv-15"><code>BV15</code></a>EnableMinPosStandby</li><li><a href="#obj-bv-16"><code>BV16</code></a>GasHeating</li><li><a href="#obj-bv-17"><code>BV17</code></a>LowLimitAlarm</li><li><a href="#obj-bv-18"><code>BV18</code></a>LowLimitReset</li><li><a href="#obj-bv-19"><code>BV19</code></a>EnableOutputs</li><li><a href="#obj-bv-20"><code>BV20</code></a>LowLimitResetType</li><li><a href="#obj-bv-21"><code>BV21</code></a>OatHeatEnable</li><li><a href="#obj-bv-22"><code>BV22</code></a>OatCompEnable</li><li><a href="#obj-bv-23"><code>BV23</code></a>EconEnable</li><li><a href="#obj-bv-24"><code>BV24</code></a>RoomOccupancy</li><li><a href="#obj-bv-25"><code>BV25</code></a>EnableRoomUnocc</li><li><a href="#obj-mv-1"><code>MV1</code></a>OccupancyCmd</li><li><a href="#obj-mv-2"><code>MV2</code></a>HvacModeCmd</li><li><a href="#obj-mv-3"><code>MV3</code></a>FanModeCmd</li><li><a href="#obj-mv-4"><code>MV4</code></a>AuxContact</li><li><a href="#obj-mv-5"><code>MV5</code></a>EconEnableBI</li><li><a href="#obj-mv-6"><code>MV6</code></a>OccDetection</li><li><a href="#obj-mv-7"><code>MV7</code></a>WindowContact</li><li><a href="#obj-mv-8"><code>MV8</code></a>EcoVueHeatStatus</li><li><a href="#obj-mv-9"><code>MV9</code></a>EcoVueCoolStatus</li><li><a href="#obj-mv-11"><code>MV11</code></a>SensorTempUnits</li><li><a href="#obj-mv-12"><code>MV12</code></a>SensorsType</li><li><a href="#obj-mv-13"><code>MV13</code></a>OptStartMode</li><li><a href="#obj-mv-14"><code>MV14</code></a>HvacModeStatus</li><li><a href="#obj-mv-15"><code>MV15</code></a>OccupancyStatus</li><li><a href="#obj-mv-16"><code>MV16</code></a>ComSensorSpType</li><li><a href="#obj-mv-19"><code>MV19</code></a>ComSensorLock</li><li><a href="#obj-mv-20"><code>MV20</code></a>UI6Range</li><li><a href="#obj-mv-21"><code>MV21</code></a>UI7Range</li><li><a href="#obj-mv-22"><code>MV22</code></a>UI8Range</li><li><a href="#obj-mv-24"><code>MV24</code></a>UI1Config</li><li><a href="#obj-mv-25"><code>MV25</code></a>UI2Config</li><li><a href="#obj-mv-26"><code>MV26</code></a>UI3Config</li><li><a href="#obj-mv-27"><code>MV27</code></a>UI4Config</li><li><a href="#obj-mv-28"><code>MV28</code></a>UI5Config</li><li><a href="#obj-mv-29"><code>MV29</code></a>UI6Config</li><li><a href="#obj-mv-30"><code>MV30</code></a>UI7Config</li><li><a href="#obj-mv-31"><code>MV31</code></a>UI8Config</li><li><a href="#obj-mv-32"><code>MV32</code></a>CoolHeatConfig</li><li><a href="#obj-mv-33"><code>MV33</code></a>RevValveConfig</li><li><a href="#obj-mv-34"><code>MV34</code></a>PropHeatConfig</li><li><a href="#obj-mv-35"><code>MV35</code></a>DampersConfig</li><li><a href="#obj-mv-36"><code>MV36</code></a>HumidifierConfig</li><li><a href="#obj-mv-37"><code>MV37</code></a>Output2ConfigSt</li><li><a href="#obj-mv-38"><code>MV38</code></a>Output3ConfigSt</li><li><a href="#obj-mv-39"><code>MV39</code></a>Output4ConfigSt</li><li><a href="#obj-mv-40"><code>MV40</code></a>Output5ConfigSt</li><li><a href="#obj-mv-41"><code>MV41</code></a>Output6ConfigSt</li><li><a href="#obj-mv-42"><code>MV42</code></a>Output7ConfigSt</li><li><a href="#obj-mv-43"><code>MV43</code></a>Output8ConfigSt</li><li><a href="#obj-mv-45"><code>MV45</code></a>PropHeatGx</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects are documented one per section in the guide&#x27;s Variables chapter, including the universal inputs (AI 1-8) and analog outputs (AO 6-8). The digital outputs DO1-DO5 are shown only as DO1-DO5 with no BACnet object type, so they are not listed.</li><li>The guide has no read/write column, so access is inferred: inputs and values the guide describes as displayed (measured or calculated) are read-only; setpoints, commands, configuration values and the analog outputs are marked writable.</li><li>This is the imperial-units (IMP) edition; the separate SI edition lists the same objects with metric units.</li><li>PID loop objects (loop 1-8) are named in the guide but not listed here.</li><li>AI 5001-5003 and BI 5004 carry readings from an Allure EC-Smart-Vue sensor when one is connected.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ECY-303 preloaded applications (rooftop unit) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Distech Controls ECY-303 preloaded applications (rooftop unit)</h2><div class="faq"><details open><summary>How many BACnet points does the Distech Controls ECY-303 preloaded applications (rooftop unit) have?</summary><p>This list has 165 BACnet objects: 11 analog inputs, 3 analog outputs, 85 analog values, 1 binary input, 25 binary values, 40 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet points are writable?</summary><p>98 of the 165 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet documentation?</summary><p>The source is ECY-303 Preloaded Applications User Guide (ECY-303 Preloaded Apps_UG_11_EN), revision 2017-06 (version 1.1), published free by Distech Controls at https://docs.distech-controls.com/api/khub/documents/VnZEPpKpBFqw7fCM8XowKw/content.</p></details><details><summary>What are the minimum BACnet points to integrate the Distech Controls ECY-303 preloaded applications (rooftop unit)?</summary><p>Start with MV 1 OccupancyCmd (Occupancy command from the BMS); MV 2 HvacModeCmd (HVAC mode command); MV 3 FanModeCmd (Fan mode (on when occupied, or auto)); AV 40 OccCoolSp (Occupied cooling setpoint); AV 41 OccHeatSp (Occupied heating setpoint); MV 15 OccupancyStatus (Effective occupancy state); MV 14 HvacModeStatus (Actual HVAC mode); AV 1 SpaceTemp (Space temperature used for control); BV 12 FanStatus (Supply fan status); BV 17 LowLimitAlarm (Discharge air low-limit alarm).</p></details><details><summary>How do I enable BMS control of the Distech Controls ECY-303 preloaded applications (rooftop unit)?</summary><p>MV 1 OccupancyCmd takes occupancy from the BMS and is combined with local occupancy detection into MV 15 OccupancyStatus. MV 2 HvacModeCmd forces the mode when it is not Auto.</p></details><details><summary>Can the BMS supply sensor values to the Distech Controls ECY-303 preloaded applications (rooftop unit)?</summary><p>The guide says the measured values can be overridden through the BACnet priority array for testing.</p></details><details><summary>How do I check these points on the real ECY-303 preloaded applications (rooftop unit)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Distech Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/distech-controls/ecb-ptu-107-preloaded-applications" data-row><span class="k">Fan coil / terminal unit controller (preloaded application)</span><h3>Distech Controls ECB-PTU-107 preloaded applications</h3><p>Fan coil, chilled ceiling/beam and heat pump terminal units run by an ECB-PTU-107 with its factory application.</p><div class="meta">91 objects &middot; 59 writable &middot; ECB-PTU-107 Preloaded_UG_13_EN</div><span class="sr-only"> Also known as: ECB-PTU-107, ECB-PTU 107</span></a></li><li><a class="card" href="/bacnet-points-lists/distech-controls/ecb-ptu-207-preloaded-applications" data-row><span class="k">Fan coil / terminal unit controller (preloaded application)</span><h3>Distech Controls ECB-PTU-207 preloaded applications</h3><p>Fan coil, chilled ceiling/beam and heat pump terminal units run by an ECB-PTU-207 with its factory application.</p><div class="meta">99 objects &middot; 65 writable &middot; ECB-PTU-207 Preloaded_UG_13_EN</div><span class="sr-only"> Also known as: ECB-PTU-207, ECB-PTU 207</span></a></li><li><a class="card" href="/bacnet-points-lists/distech-controls/ecb-ptu-208-308-preloaded-applications" data-row><span class="k">Fan coil / terminal unit controller (preloaded application)</span><h3>Distech Controls ECB-PTU-208 / ECB-PTU-308 preloaded applications</h3><p>Fan coil, chilled ceiling/beam and heat pump terminal units run by an ECB-PTU-208 or ECB-PTU-308 with the factory application.</p><div class="meta">98 objects &middot; 64 writable &middot; ECB-PTU-208 Preloaded_UG_13_EN</div><span class="sr-only"> Also known as: ECB-PTU-208, ECB-PTU-308</span></a></li><li><a class="card" href="/bacnet-points-lists/distech-controls/ecb-ptu-307-preloaded-applications" data-row><span class="k">Fan coil / terminal unit controller (preloaded application)</span><h3>Distech Controls ECB-PTU-307 preloaded applications</h3><p>Fan coil, chilled ceiling/beam and heat pump terminal units run by an ECB-PTU-307 with its factory application.</p><div class="meta">98 objects &middot; 64 writable &middot; ECB-PTU-307 Preloaded_UG_13_EN</div><span class="sr-only"> Also known as: ECB-PTU-307, ECB-PTU 307</span></a></li><li><a class="card" href="/bacnet-points-lists/distech-controls/ecy-ptu-107-preloaded-applications" data-row><span class="k">Fan coil / terminal unit controller (preloaded application)</span><h3>Distech Controls ECY-PTU-107 preloaded applications</h3><p>Fan coil, chilled beam/ceiling and heat pump terminal units run by an Eclypse ECY-PTU-107 with its factory application.</p><div class="meta">151 objects &middot; 115 writable &middot; ECY-PTU-107 Preloaded_UG_10_EN</div><span class="sr-only"> Also known as: ECY-PTU-107, Eclypse ECY-PTU-107</span></a></li><li><a class="card" href="/bacnet-points-lists/distech-controls/ecy-ptu-207-208-tu-203-preloaded-applications" data-row><span class="k">Fan coil / terminal unit controller (preloaded application)</span><h3>Distech Controls ECY-PTU-207 / 208 and ECY-TU-203 preloaded applications (Eclypse Facilities)</h3><p>Fan coil, chilled beam/ceiling and heat pump terminal units run by Eclypse ECY-PTU-207, ECY-PTU-208 or ECY-TU-203 controllers with the factory application.</p><div class="meta">167 objects &middot; 127 writable &middot; ECY-PTU-207_208-ECY-TU-203-EF-Preloaded_UG_12_EN</div><span class="sr-only"> Also known as: ECY-PTU-207, ECY-PTU-208, ECY-TU-203</span></a></li></ul>
<p class="updated">Source: <a href="https://docs.distech-controls.com/api/khub/documents/VnZEPpKpBFqw7fCM8XowKw/content" rel="nofollow noopener" target="_blank">ECY-303 Preloaded Applications User Guide &middot; ECY-303 Preloaded Apps_UG_11_EN &middot; rev. 2017-06 (version 1.1)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
