<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Dwyer RSME / RSMC BACnet Points List | Easy BACnet</title>
<meta name="description" content="Dwyer RSME / RSMC BACnet points list: 192 objects by ID and name (e.g. MV 36 = Room 1 Mode), 161 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Dwyer RSME / RSMC BACnet Points List | Easy BACnet">
<meta property="og:description" content="Dwyer RSME / RSMC BACnet points list: 192 objects by ID and name (e.g. MV 36 = Room 1 Mode), 161 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Dwyer RSME / RSMC BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Dwyer RSME / RSMC BACnet points list: 192 objects by ID and name (e.g. MV 36 = Room 1 Mode), 161 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor",
   "url": "https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor",
   "name": "Dwyer RSME / RSMC BACnet Points List | Easy BACnet",
   "description": "Dwyer RSME / RSMC BACnet points list: 192 objects by ID and name (e.g. MV 36 = Room 1 Mode), 161 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor#dataset",
   "name": "Dwyer Series RSME / RSMC Room Status Monitor BACnet Points List",
   "description": "The RSME/RSMC shows room differential pressure from a built-in sensor and can add two universal inputs (temperature, humidity, pressure or flow), a door/switch input and up to three external BACnet sensors read from other devices. It runs on BACnet MS/TP (or Modbus RTU) and exposes the readings, alarm states, alarm limits, room modes and almost all setup as objects. Up to three rooms can be shown on the display. Dwyer RSME / RSMC BACnet points list: 192 objects by ID and name (e.g. MV 36 = Room 1 Mode), 161 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor",
   "keywords": [
    "Dwyer Series RSME / RSMC Room Status Monitor BACnet Points List",
    "Dwyer Series RSME / RSMC Room Status Monitor BACnet objects",
    "Dwyer BACnet",
    "RSME BACnet points list",
    "RSMC BACnet points list",
    "Series RSME BACnet points list",
    "Series RSMC BACnet points list",
    "DwyerOmega RSME BACnet points list",
    "Dwyer room pressure monitor BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Series RSME/RSMC BACnet/Modbus Operating Instructions",
    "url": "https://assets.dwyeromega.com/manuals-do/RSMC_BACnet_and_Modbus_Operation_Instructions.pdf",
    "author": {
     "@type": "Organization",
     "name": "Dwyer"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Dwyer Series RSME / RSMC Room Status Monitor",
    "brand": {
     "@type": "Brand",
     "name": "Dwyer"
    },
    "category": "Room pressure monitor"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Dwyer Series RSME / RSMC Room Status Monitor have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 192 BACnet objects: 3 analog inputs, 43 analog values, 37 binary values, 66 multi-state values, 11 characterstring values, 32 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Dwyer Series RSME / RSMC Room Status Monitor BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "161 of the 192 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Dwyer Series RSME / RSMC Room Status Monitor BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Series RSME/RSMC BACnet/Modbus Operating Instructions, published free by Dwyer at https://assets.dwyeromega.com/manuals-do/RSMC_BACnet_and_Modbus_Operation_Instructions.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Dwyer Series RSME / RSMC Room Status Monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 36 Room 1 Mode (Room 1 mode: 1 Occupied, 2 Unoccupied, 3 Cleaning); BV 22 Reset Alarms (Write 1 to reset latched alarms); AI 1 Pressure (Room differential pressure, inWC by default); MV 16 Binary Input Status (Door/switch input status (Door Open/Closed)); BV 16 Relay Status (Alarm relay state); MV 3 Pressure Alarm Status (Pressure alarm: 1 OK, 2 Warning, 3 Alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Dwyer Series RSME / RSMC Room Status Monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 Pressure Enable turns monitoring of the built-in sensor on; each universal input and external sensor has its own enable BV."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Dwyer Series RSME / RSMC Room Status Monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Up to three external BACnet analog sensors (ES1-ES3) and three digital points (ED1-ED3) are read by the monitor itself: set the remote device instance and object instance (PIV 12/13 for ES1 and so on), the object type, then enable the sensor. The remote device must answer a directed Who-Is. Values appear in AV 26/32/38 and MSV 58/62/66."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Series RSME / RSMC Room Status Monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Dwyer",
     "item": "https://easybacnet.com/bacnet-points-lists/dwyer/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Series RSME / RSMC Room Status Monitor",
     "item": "https://easybacnet.com/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/dwyer/">Dwyer</a></li><li aria-current="page">Series RSME / RSMC Room Status Monitor</li></ol>
<p class="eyebrow">Room pressure monitor &middot; BACnet points list</p><h1><span class="mfr">Dwyer</span> Series RSME / RSMC Room Status Monitor BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The RSME/RSMC shows room differential pressure from a built-in sensor and can add two universal inputs (temperature, humidity, pressure or flow), a door/switch input and up to three external BACnet sensors read from other devices. It runs on BACnet MS/TP (or Modbus RTU) and exposes the readings, alarm states, alarm limits, room modes and almost all setup as objects. Up to three rooms can be shown on the display.</p>
<p>This page lists <strong>192 BACnet objects</strong> for the Dwyer Series RSME / RSMC Room Status Monitor &mdash; 161 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Dwyer&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/dwyer/">Dwyer</a></dd></div><div><dt>Model</dt><dd>Series RSME / RSMC Room Status Monitor</dd></div><div><dt>Equipment</dt><dd>Room pressure monitor</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>192 (161 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>1.2 (application software 1.0.10R)</dd></div><div><dt>Default device instance</dt><dd>607127</dd></div><div><dt>Also known as</dt><dd>RSME, RSMC, Series RSME, Series RSMC, DwyerOmega RSME, Dwyer room pressure monitor</dd></div><div><dt>Source document</dt><dd><a href="https://assets.dwyeromega.com/manuals-do/RSMC_BACnet_and_Modbus_Operation_Instructions.pdf" rel="nofollow noopener" target="_blank">Series RSME/RSMC BACnet/Modbus Operating Instructions</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor.csv" rel="nofollow" download>Download CSV <small>192 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/dwyer/rsme-rsmc-room-status-monitor.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.dwyeromega.com/manuals-do/RSMC_BACnet_and_Modbus_Operation_Instructions.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=dwyer/rsme-rsmc-room-status-monitor">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Dwyer&rsquo;s current documentation and the live
device before use. Not official Dwyer information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Dwyer Series RSME / RSMC Room Status Monitor</h2>
<div class="answer"><b>Integration in brief</b><p>Read the room pressure (AI 1) and its alarm status (MSV 3), plus any universal or external inputs that are in use and their alarm statuses. The BMS can set each room to occupied, unoccupied or cleaning with MSV 36-38, and reset latched alarms with BV 22.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-36">MV 36</a></td><td class="n">Room 1 Mode</td><td>Room 1 mode: 1 Occupied, 2 Unoccupied, 3 Cleaning</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-22">BV 22</a></td><td class="n">Reset Alarms</td><td>Write 1 to reset latched alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Pressure</td><td>Room differential pressure, inWC by default</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-16">MV 16</a></td><td class="n">Binary Input Status</td><td>Door/switch input status (Door Open/Closed)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-16">BV 16</a></td><td class="n">Relay Status</td><td>Alarm relay state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">Pressure Alarm Status</td><td>Pressure alarm: 1 OK, 2 Warning, 3 Alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 1 Pressure Enable turns monitoring of the built-in sensor on; each universal input and external sensor has its own enable BV.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Up to three external BACnet analog sensors (ES1-ES3) and three digital points (ED1-ED3) are read by the monitor itself: set the remote device instance and object instance (PIV 12/13 for ES1 and so on), the object type, then enable the sensor. The remote device must answer a directed Who-Is. Values appear in AV 26/32/38 and MSV 58/62/66.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP or Modbus RTU over 2-wire RS485, chosen in the Network menu (Configuration &gt; Network).</li><li>Optional 120 ohm termination: jumper terminals 9 and 10.</li><li>Default device instance 607127 (vendor ID 607); Max Master default 127.</li><li>DeviceCommunicationControl and ReinitializeDevice need the password given in the manual.</li><li>Time sync from BACnet must be turned on in Maintenance &gt; Date and time.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>No segmentation: the full Object_List cannot be read in one ReadProperty; read it by index.</li><li>Changing MV 1 Pressure Unit changes the units of all pressure limits; COV increments are unit-less and may need adjusting.</li><li>BV 21 Mute and BV 22 Reset act only on writing 1; writing 0 does nothing.</li><li>Most objects are setup values; do not write them cyclically from the BMS.</li></ul>
</section>
<h2 id="points">Dwyer Series RSME / RSMC Room Status Monitor BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">192 of 192 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>3</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>43</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>37</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>66</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>11</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>32</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>192</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>31</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>161</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (131)</option><option value="°F">°F (30)</option><option value="s">s (19)</option><option value="inWC">inWC (6)</option><option value="mA">mA (2)</option><option value="V">V (2)</option><option value="ft²">ft² (1)</option><option value="ft³">ft³ (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>6</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>68</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Dwyer Series RSME / RSMC Room Status Monitor BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="inWC" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Pressure</td><td class="d">Built-in differential pressure sensor reading</td><td class="u">inWC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">UI1 Value</td><td class="d">Universal input 1 scaled value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">UI2 Value</td><td class="d">Universal input 2 scaled value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="1" data-acc="W" data-u="inWC" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Pressure High Alarm Limit</td><td class="d"></td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="2" data-acc="W" data-u="inWC" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Pressure High Alarm Warning</td><td class="d"></td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="3" data-acc="W" data-u="inWC" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Pressure Low Alarm Limit</td><td class="d"></td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="4" data-acc="W" data-u="inWC" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Pressure Low Alarm Warning</td><td class="d"></td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="5" data-acc="W" data-u="inWC" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Pressure Alarm Deadband</td><td class="d"></td><td class="u">inWC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="6" data-acc="W" data-u="V" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">UI1 Max Signal</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="7" data-acc="W" data-u="V" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">UI1 Min Signal</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">UI1 Max Scale Value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">UI1 Min Scale Value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">UI1 High Alarm Limit</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="11" data-acc="W" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">UI1 High Alarm Warning</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="12" data-acc="W" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">UI1 Low Alarm Limit</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="13" data-acc="W" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">UI1 Low Alarm Warning</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="14" data-acc="W" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">UI1 Alarm Deadband</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="15" data-acc="W" data-u="mA" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">UI2 Max Signal</td><td class="d"></td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="16" data-acc="W" data-u="mA" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">UI2 Min Signal</td><td class="d"></td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">UI2 Max Scale Value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">U12 Min Scale Value</td><td class="d">Printed &quot;U12&quot;; UI2 minimum scale value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">UI2 High Alarm Limit</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="20" data-acc="W" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">UI2 High Alarm Warning</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="21" data-acc="W" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">UI2 Low Alarm Limit</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="22" data-acc="W" data-u="°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">UI2 Low Alarm Warning</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="23" data-acc="W" data-u="°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">UI2 Alarm Deadband</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="24" data-acc="W" data-u="ft²" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Duct Area</td><td class="d">Duct area for flow from a velocity input</td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="25" data-acc="W" data-u="ft³" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Room Volume</td><td class="d">Room volume for air changes per hour</td><td class="u">ft³</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="26" data-acc="R" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">ES1 Value</td><td class="d">External BACnet sensor ES1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="27" data-acc="W" data-u="°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">ES1 High Alarm Limit</td><td class="d">External BACnet sensor ES1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="28" data-acc="W" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">ES1 High Alarm Warning</td><td class="d">External BACnet sensor ES1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="29" data-acc="W" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">ES1 Low Alarm Limit</td><td class="d">External BACnet sensor ES1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="30" data-acc="W" data-u="°F" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">ES1 Low Alarm Warning</td><td class="d">External BACnet sensor ES1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="31" data-acc="W" data-u="°F" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">ES1 Alarm Deadband</td><td class="d">External BACnet sensor ES1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="32" data-acc="R" data-u="°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">ES2 Value</td><td class="d">External BACnet sensor ES2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="33" data-acc="W" data-u="°F" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">ES2 High Alarm Limit</td><td class="d">External BACnet sensor ES2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="34" data-acc="W" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">ES2 High Alarm Warning</td><td class="d">External BACnet sensor ES2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="35" data-acc="W" data-u="°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">ES2 Low Alarm Limit</td><td class="d">External BACnet sensor ES2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="36" data-acc="W" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">ES2 Low Alarm Warning</td><td class="d">External BACnet sensor ES2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="37" data-acc="W" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">ES2 Alarm Deadband</td><td class="d">External BACnet sensor ES2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="38" data-acc="R" data-u="°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">ES3 Value</td><td class="d">External BACnet sensor ES3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="39" data-acc="W" data-u="°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">ES3 High Alarm Limit</td><td class="d">External BACnet sensor ES3</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="40" data-acc="W" data-u="°F" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">ES3 High Alarm Warning</td><td class="d">External BACnet sensor ES3</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="41" data-acc="W" data-u="°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">ES3 Low Limit</td><td class="d">ES3 low alarm limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="42" data-acc="W" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">ES3 Low Alarm Warning</td><td class="d">External BACnet sensor ES3</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="43" data-acc="W" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">ES3 Alarm Deadband</td><td class="d">External BACnet sensor ES3</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Pressure Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Pressure High Alarm Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Pressure Low Alarm Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">UI1 Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">UI1 High Alarm Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">UI1 Low Alarm Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">UI2 Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">UI2 High Alarm Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">UI2 Low Alarm Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Binary Input Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Binary Input Alarm Enable</td><td class="d">Detail page names it Binary Alarm Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Digital UI1 Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Digital UI1 Alarm Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Digital UI2 Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Digital UI2 Alarm Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="16" data-acc="R" data-u="" data-min="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">Relay Status</td><td class="d">Alarm relay active per Relay Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Password Security Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="18" data-acc="W" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Alarm Latch Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="19" data-acc="W" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Alarm Buzzer Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Alarm Mute Button Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Mute Alarms</td><td class="d">Write 1 to mute the buzzer for the mute timeout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="22" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">Reset Alarms</td><td class="d">Write 1 to reset latched alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="23" data-acc="W" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">ES1 Enable</td><td class="d">External BACnet sensor ES1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="24" data-acc="W" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">ES1 High Alarm Enable</td><td class="d">External BACnet sensor ES1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">ES1 Low Alarm Enable</td><td class="d">External BACnet sensor ES1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="26" data-acc="W" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">ES2 Enable</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="27" data-acc="W" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">ES2 High Alarm Enable</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="28" data-acc="W" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">ES2 Low Alarm Enable</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">ES3 Enable</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">ES3 High Alarm Enable</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">ES3 Low Alarm Enable</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">ED1 Enable</td><td class="d">External BACnet digital input ED1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">ED1 Alarm Enable</td><td class="d">External BACnet digital input ED1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="34" data-acc="W" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">ED2 Enable</td><td class="d">External BACnet digital input ED2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="35" data-acc="W" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">ED2 Alarm Enable</td><td class="d">External BACnet digital input ED2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="36" data-acc="W" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">ED3 Enable</td><td class="d">External BACnet digital input ED3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="37" data-acc="W" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">ED3 Alarm Enable</td><td class="d">External BACnet digital input ED3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Pressure Unit</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Pa, 2=kPa, 3=cmWC, 4=mmWC, 5=inWC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Pressure Display Format</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0, 2=0.0, 3=0.00, 4=0.000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Pressure Alarm Status</td><td class="d">Alarm status of the built-in pressure reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">UI1 Signal Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Digital, 2=4-20mA, 3=0-5V, 4=0-10V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">UI1 Media Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">UI1 Unit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=degrees C, 2=degrees F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">UI1 Display Format</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0, 2=0.0, 3=0.00, 4=0.000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">UI1 Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">UI2 Signal Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Digital, 2=4-20mA, 3=0-5V, 4=0-10V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">UI2 Media Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">UI2 Unit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=degrees C, 2=degrees F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">UI2 Display Format</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0, 2=0.0, 3=0.00, 4=0.000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">UI2 Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">Binary Input Usage</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote Switch, 2=Door Contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Binary Input Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reverse, 2=Direct</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="16" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">Binary Input Status</td><td class="d">Door/switch input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Door Open, 2=Door Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">Digital UI1 Usage</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote Switch, 2=Door Contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">Digital UI1 Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reverse, 2=Direct</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">Digital UI1 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Door Open, 2=Door Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">Digital UI2 Usage</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote Switch, 2=Door Contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">Digital UI2 Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reverse, 2=Direct</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="104" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">Digital UI2 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Door Open, 2=Door Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">Relay Operation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normally Closed, 2=Normally Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">Relay Source</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Master Alarm, 3=Door Alarm, 4=Pressure Alarm, 5=Analog Alarm, 6=Room 1 Alarm, 7=Room 2 Alarm, 8=Room 3 Alarm, 9=Room 1 Door Alarm, 10=Room 2 Door Alarm, 11=Room 3 Door Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">Analog Output Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=4-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">Analog Output Source</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Built-in DP, 2=User I1, 3=User I2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">Display Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1 Room 1 Sensor, 2=1 Room 2 Sensors, 3=1 Room 3 Sensors, 4=2 Rooms 2 Sensors, 5=3 Rooms 3 Sensors</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">Room 1 Sensor 1 Select Analog</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">Room 1 Sensor 2 Select Analog</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">Room 1 Sensor 3 Select Analog</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">Room 2 Sensor 1 Select Analog</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">Room 3 Sensor 1 Select Analog</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">Room 1 Select Digital</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=User I1, 3=User I2, 4=Digital I1, 5=ED1, 6=ED2, 7=ED3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">Room 2 Select Digital</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=User I1, 3=User I2, 4=Digital I1, 5=ED1, 6=ED2, 7=ED3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">Room 3 Select Digital</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=User I1, 3=User I2, 4=Digital I1, 5=ED1, 6=ED2, 7=ED3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="36" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">36</td><td class="n">Room 1 Mode</td><td class="d">Room 1 operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Cleaning</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">Room 2 Mode</td><td class="d">Room 2 operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Cleaning</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">Room 3 Mode</td><td class="d">Room 3 operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Cleaning</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">Language</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=English, 2=Espanol</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">ES1 Object Type</td><td class="d">External BACnet sensor ES1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog Input, 2=Analog Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">ES1 Media Type</td><td class="d">External BACnet sensor ES1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">ES1 Unit</td><td class="d">External BACnet sensor ES1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=degrees C, 2=degrees F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">ES1 Display Format</td><td class="d">External BACnet sensor ES1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0, 2=0.0, 3=0.00, 4=0.000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">ES1 Alarm Status</td><td class="d">External BACnet sensor ES1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">ES2 Object Type</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog Input, 2=Analog Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">ES2 Media Type</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">ES2 Unit</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=degrees C, 2=degrees F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-mv-48"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48</td><td class="n">ES2 Display Format</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0, 2=0.0, 3=0.00, 4=0.000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">ES2 Alarm Status</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-mv-50"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50</td><td class="n">ES3 Object Type</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog Input, 2=Analog Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">ES3 Media Type</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-mv-52"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52</td><td class="n">ES3 Unit</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=degrees C, 2=degrees F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">ES3 Display Format</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0, 2=0.0, 3=0.00, 4=0.000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-mv-54"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">54</td><td class="n">ES3 Alarm Status</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-mv-55"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">55</td><td class="n">ED1 Object Type</td><td class="d">External BACnet digital input ED1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Binary Input, 2=Binary Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-mv-56"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56</td><td class="n">ED1 Usage</td><td class="d">External BACnet digital input ED1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote Switch, 2=Door Contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">ED1 Polarity</td><td class="d">External BACnet digital input ED1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reverse, 2=Direct</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">ED1 Status</td><td class="d">External BACnet digital input ED1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Door Open, 2=Door Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">ED2 Object Type</td><td class="d">External BACnet digital input ED2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Binary Input, 2=Binary Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-mv-60"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">60</td><td class="n">ED2 Usage</td><td class="d">External BACnet digital input ED2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote Switch, 2=Door Contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="61" data-acc="W" data-u="" data-st="1" id="obj-mv-61"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">61</td><td class="n">ED2 Polarity</td><td class="d">External BACnet digital input ED2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reverse, 2=Direct</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-mv-62"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62</td><td class="n">ED2 Status</td><td class="d">External BACnet digital input ED2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Door Open, 2=Door Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-mv-63"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">63</td><td class="n">ED3 Object Type</td><td class="d">External BACnet digital input ED3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Binary Input, 2=Binary Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-mv-64"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64</td><td class="n">ED3 Usage</td><td class="d">External BACnet digital input ED3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote Switch, 2=Door Contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-mv-65"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65</td><td class="n">ED3 Polarity</td><td class="d">External BACnet digital input ED3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reverse, 2=Direct</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-mv-66"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">66</td><td class="n">ED3 Status</td><td class="d">External BACnet digital input ED3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Door Open, 2=Door Closed</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="149" data-i="1" data-acc="W" data-u="s" id="obj-piv-1"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1</td><td class="n">Pressure Alarm Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="150" data-i="2" data-acc="W" data-u="s" id="obj-piv-2"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2</td><td class="n">Pressure Alarm To Normal Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="151" data-i="3" data-acc="W" data-u="s" id="obj-piv-3"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3</td><td class="n">UI1 Alarm Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="152" data-i="4" data-acc="W" data-u="s" id="obj-piv-4"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4</td><td class="n">UI1 Alarm To Normal Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="153" data-i="5" data-acc="W" data-u="s" id="obj-piv-5"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">5</td><td class="n">UI2 Alarm Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="154" data-i="6" data-acc="W" data-u="s" id="obj-piv-6"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">6</td><td class="n">UI2 Alarm To Normal Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="155" data-i="7" data-acc="W" data-u="s" id="obj-piv-7"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">7</td><td class="n">Binary Input Alarm Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="156" data-i="8" data-acc="W" data-u="s" id="obj-piv-8"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">8</td><td class="n">Digital UI1 Alarm Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="157" data-i="9" data-acc="W" data-u="s" id="obj-piv-9"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9</td><td class="n">Digital UI2 Alarm Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="158" data-i="10" data-acc="W" data-u="" id="obj-piv-10"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10</td><td class="n">Alarm Buzzer Volume</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="159" data-i="11" data-acc="W" data-u="s" id="obj-piv-11"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">11</td><td class="n">Alarm Mute Timeout</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="160" data-i="12" data-acc="W" data-u="" id="obj-piv-12"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">12</td><td class="n">ES1 Device Instance</td><td class="d">Device instance of external BACnet sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="161" data-i="13" data-acc="W" data-u="" id="obj-piv-13"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">13</td><td class="n">ES1 Object Instance</td><td class="d">Object instance read on that device</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="162" data-i="14" data-acc="W" data-u="s" id="obj-piv-14"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">14</td><td class="n">ES1 Alarm Delay</td><td class="d">External BACnet sensor ES1</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="163" data-i="15" data-acc="W" data-u="s" id="obj-piv-15"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">15</td><td class="n">ES1 Alarm To Normal Delay</td><td class="d">External BACnet sensor ES1</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="164" data-i="16" data-acc="W" data-u="" id="obj-piv-16"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">16</td><td class="n">ES2 Device Instance</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="165" data-i="17" data-acc="W" data-u="" id="obj-piv-17"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">17</td><td class="n">ES2 Object Instance</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="166" data-i="18" data-acc="W" data-u="s" id="obj-piv-18"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">18</td><td class="n">ES2 Alarm Delay</td><td class="d">External BACnet sensor ES2</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="167" data-i="19" data-acc="W" data-u="s" id="obj-piv-19"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">19</td><td class="n">ES2 Alarm To Normal Delay</td><td class="d">External BACnet sensor ES2</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="168" data-i="20" data-acc="W" data-u="" id="obj-piv-20"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">20</td><td class="n">ES3 Device Instance</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="169" data-i="21" data-acc="W" data-u="" id="obj-piv-21"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">21</td><td class="n">ES3 Object Instance</td><td class="d">External BACnet sensor ES3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="170" data-i="22" data-acc="W" data-u="s" id="obj-piv-22"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">22</td><td class="n">ES3 Alarm Delay</td><td class="d">External BACnet sensor ES3</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="171" data-i="23" data-acc="W" data-u="s" id="obj-piv-23"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">23</td><td class="n">ES3 Alarm To Normal Delay</td><td class="d">External BACnet sensor ES3</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="172" data-i="24" data-acc="W" data-u="" id="obj-piv-24"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">24</td><td class="n">ED1 Device Instance</td><td class="d">External BACnet digital input ED1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="173" data-i="25" data-acc="W" data-u="" id="obj-piv-25"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">25</td><td class="n">ED1 Object Instance</td><td class="d">External BACnet digital input ED1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="174" data-i="26" data-acc="W" data-u="s" id="obj-piv-26"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">26</td><td class="n">ED1 Alarm Delay</td><td class="d">External BACnet digital input ED1</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="175" data-i="27" data-acc="W" data-u="" id="obj-piv-27"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">27</td><td class="n">ED2 Device Instance</td><td class="d">External BACnet digital input ED2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="176" data-i="28" data-acc="W" data-u="" id="obj-piv-28"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">28</td><td class="n">ED2 Object Instance</td><td class="d">External BACnet digital input ED2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="177" data-i="29" data-acc="W" data-u="s" id="obj-piv-29"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">29</td><td class="n">ED2 Alarm Delay</td><td class="d">External BACnet digital input ED2</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="178" data-i="30" data-acc="W" data-u="" id="obj-piv-30"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">30</td><td class="n">ED3 Device Instance</td><td class="d">External BACnet digital input ED3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="179" data-i="31" data-acc="W" data-u="" id="obj-piv-31"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">31</td><td class="n">ED3 Object Instance</td><td class="d">External BACnet digital input ED3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="180" data-i="32" data-acc="W" data-u="s" id="obj-piv-32"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">32</td><td class="n">ED3 Alarm Delay</td><td class="d">External BACnet digital input ED3</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="181" data-i="1" data-acc="W" data-u="" id="obj-csv-1"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1</td><td class="n">Pressure Display Name</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="182" data-i="2" data-acc="W" data-u="" id="obj-csv-2"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2</td><td class="n">UI1 Display Name</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="183" data-i="3" data-acc="W" data-u="" id="obj-csv-3"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3</td><td class="n">UI2 Display Name</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="184" data-i="4" data-acc="W" data-u="" id="obj-csv-4"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">4</td><td class="n">Room 1 Name</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="185" data-i="5" data-acc="W" data-u="" id="obj-csv-5"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">5</td><td class="n">Room 2 Name</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="186" data-i="6" data-acc="W" data-u="" id="obj-csv-6"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">6</td><td class="n">Room 3 Name</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="187" data-i="7" data-acc="W" data-u="" id="obj-csv-7"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">7</td><td class="n">Operator Password</td><td class="d">Operator PIN</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="188" data-i="8" data-acc="W" data-u="" id="obj-csv-8"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">8</td><td class="n">Administrator Password</td><td class="d">Administrator PIN, numeric</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="189" data-i="9" data-acc="W" data-u="" id="obj-csv-9"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">9</td><td class="n">ES1 Display Name</td><td class="d">External BACnet sensor ES1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="190" data-i="10" data-acc="W" data-u="" id="obj-csv-10"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">10</td><td class="n">ES2 Display Name</td><td class="d">External BACnet sensor ES2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="191" data-i="11" data-acc="W" data-u="" id="obj-csv-11"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">11</td><td class="n">ED2 Display Name</td><td class="d">Third external sensor (ES3) display name</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Dwyer RSME / RSMC point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Pressure</li><li><a href="#obj-ai-2"><code>AI2</code></a>UI1 Value</li><li><a href="#obj-ai-3"><code>AI3</code></a>UI2 Value</li><li><a href="#obj-av-1"><code>AV1</code></a>Pressure High Alarm Limit</li><li><a href="#obj-av-2"><code>AV2</code></a>Pressure High Alarm Warning</li><li><a href="#obj-av-3"><code>AV3</code></a>Pressure Low Alarm Limit</li><li><a href="#obj-av-4"><code>AV4</code></a>Pressure Low Alarm Warning</li><li><a href="#obj-av-5"><code>AV5</code></a>Pressure Alarm Deadband</li><li><a href="#obj-av-6"><code>AV6</code></a>UI1 Max Signal</li><li><a href="#obj-av-7"><code>AV7</code></a>UI1 Min Signal</li><li><a href="#obj-av-8"><code>AV8</code></a>UI1 Max Scale Value</li><li><a href="#obj-av-9"><code>AV9</code></a>UI1 Min Scale Value</li><li><a href="#obj-av-10"><code>AV10</code></a>UI1 High Alarm Limit</li><li><a href="#obj-av-11"><code>AV11</code></a>UI1 High Alarm Warning</li><li><a href="#obj-av-12"><code>AV12</code></a>UI1 Low Alarm Limit</li><li><a href="#obj-av-13"><code>AV13</code></a>UI1 Low Alarm Warning</li><li><a href="#obj-av-14"><code>AV14</code></a>UI1 Alarm Deadband</li><li><a href="#obj-av-15"><code>AV15</code></a>UI2 Max Signal</li><li><a href="#obj-av-16"><code>AV16</code></a>UI2 Min Signal</li><li><a href="#obj-av-17"><code>AV17</code></a>UI2 Max Scale Value</li><li><a href="#obj-av-18"><code>AV18</code></a>U12 Min Scale Value</li><li><a href="#obj-av-19"><code>AV19</code></a>UI2 High Alarm Limit</li><li><a href="#obj-av-20"><code>AV20</code></a>UI2 High Alarm Warning</li><li><a href="#obj-av-21"><code>AV21</code></a>UI2 Low Alarm Limit</li><li><a href="#obj-av-22"><code>AV22</code></a>UI2 Low Alarm Warning</li><li><a href="#obj-av-23"><code>AV23</code></a>UI2 Alarm Deadband</li><li><a href="#obj-av-24"><code>AV24</code></a>Duct Area</li><li><a href="#obj-av-25"><code>AV25</code></a>Room Volume</li><li><a href="#obj-av-26"><code>AV26</code></a>ES1 Value</li><li><a href="#obj-av-27"><code>AV27</code></a>ES1 High Alarm Limit</li><li><a href="#obj-av-28"><code>AV28</code></a>ES1 High Alarm Warning</li><li><a href="#obj-av-29"><code>AV29</code></a>ES1 Low Alarm Limit</li><li><a href="#obj-av-30"><code>AV30</code></a>ES1 Low Alarm Warning</li><li><a href="#obj-av-31"><code>AV31</code></a>ES1 Alarm Deadband</li><li><a href="#obj-av-32"><code>AV32</code></a>ES2 Value</li><li><a href="#obj-av-33"><code>AV33</code></a>ES2 High Alarm Limit</li><li><a href="#obj-av-34"><code>AV34</code></a>ES2 High Alarm Warning</li><li><a href="#obj-av-35"><code>AV35</code></a>ES2 Low Alarm Limit</li><li><a href="#obj-av-36"><code>AV36</code></a>ES2 Low Alarm Warning</li><li><a href="#obj-av-37"><code>AV37</code></a>ES2 Alarm Deadband</li><li><a href="#obj-av-38"><code>AV38</code></a>ES3 Value</li><li><a href="#obj-av-39"><code>AV39</code></a>ES3 High Alarm Limit</li><li><a href="#obj-av-40"><code>AV40</code></a>ES3 High Alarm Warning</li><li><a href="#obj-av-41"><code>AV41</code></a>ES3 Low Limit</li><li><a href="#obj-av-42"><code>AV42</code></a>ES3 Low Alarm Warning</li><li><a href="#obj-av-43"><code>AV43</code></a>ES3 Alarm Deadband</li><li><a href="#obj-bv-1"><code>BV1</code></a>Pressure Enable</li><li><a href="#obj-bv-2"><code>BV2</code></a>Pressure High Alarm Enable</li><li><a href="#obj-bv-3"><code>BV3</code></a>Pressure Low Alarm Enable</li><li><a href="#obj-bv-4"><code>BV4</code></a>UI1 Enable</li><li><a href="#obj-bv-5"><code>BV5</code></a>UI1 High Alarm Enable</li><li><a href="#obj-bv-6"><code>BV6</code></a>UI1 Low Alarm Enable</li><li><a href="#obj-bv-7"><code>BV7</code></a>UI2 Enable</li><li><a href="#obj-bv-8"><code>BV8</code></a>UI2 High Alarm Enable</li><li><a href="#obj-bv-9"><code>BV9</code></a>UI2 Low Alarm Enable</li><li><a href="#obj-bv-10"><code>BV10</code></a>Binary Input Enable</li><li><a href="#obj-bv-11"><code>BV11</code></a>Binary Input Alarm Enable</li><li><a href="#obj-bv-12"><code>BV12</code></a>Digital UI1 Enable</li><li><a href="#obj-bv-13"><code>BV13</code></a>Digital UI1 Alarm Enable</li><li><a href="#obj-bv-14"><code>BV14</code></a>Digital UI2 Enable</li><li><a href="#obj-bv-15"><code>BV15</code></a>Digital UI2 Alarm Enable</li><li><a href="#obj-bv-16"><code>BV16</code></a>Relay Status</li><li><a href="#obj-bv-17"><code>BV17</code></a>Password Security Enable</li><li><a href="#obj-bv-18"><code>BV18</code></a>Alarm Latch Enable</li><li><a href="#obj-bv-19"><code>BV19</code></a>Alarm Buzzer Enable</li><li><a href="#obj-bv-20"><code>BV20</code></a>Alarm Mute Button Enable</li><li><a href="#obj-bv-21"><code>BV21</code></a>Mute Alarms</li><li><a href="#obj-bv-22"><code>BV22</code></a>Reset Alarms</li><li><a href="#obj-bv-23"><code>BV23</code></a>ES1 Enable</li><li><a href="#obj-bv-24"><code>BV24</code></a>ES1 High Alarm Enable</li><li><a href="#obj-bv-25"><code>BV25</code></a>ES1 Low Alarm Enable</li><li><a href="#obj-bv-26"><code>BV26</code></a>ES2 Enable</li><li><a href="#obj-bv-27"><code>BV27</code></a>ES2 High Alarm Enable</li><li><a href="#obj-bv-28"><code>BV28</code></a>ES2 Low Alarm Enable</li><li><a href="#obj-bv-29"><code>BV29</code></a>ES3 Enable</li><li><a href="#obj-bv-30"><code>BV30</code></a>ES3 High Alarm Enable</li><li><a href="#obj-bv-31"><code>BV31</code></a>ES3 Low Alarm Enable</li><li><a href="#obj-bv-32"><code>BV32</code></a>ED1 Enable</li><li><a href="#obj-bv-33"><code>BV33</code></a>ED1 Alarm Enable</li><li><a href="#obj-bv-34"><code>BV34</code></a>ED2 Enable</li><li><a href="#obj-bv-35"><code>BV35</code></a>ED2 Alarm Enable</li><li><a href="#obj-bv-36"><code>BV36</code></a>ED3 Enable</li><li><a href="#obj-bv-37"><code>BV37</code></a>ED3 Alarm Enable</li><li><a href="#obj-mv-1"><code>MV1</code></a>Pressure Unit</li><li><a href="#obj-mv-2"><code>MV2</code></a>Pressure Display Format</li><li><a href="#obj-mv-3"><code>MV3</code></a>Pressure Alarm Status</li><li><a href="#obj-mv-4"><code>MV4</code></a>UI1 Signal Type</li><li><a href="#obj-mv-5"><code>MV5</code></a>UI1 Media Type</li><li><a href="#obj-mv-6"><code>MV6</code></a>UI1 Unit</li><li><a href="#obj-mv-7"><code>MV7</code></a>UI1 Display Format</li><li><a href="#obj-mv-8"><code>MV8</code></a>UI1 Alarm Status</li><li><a href="#obj-mv-9"><code>MV9</code></a>UI2 Signal Type</li><li><a href="#obj-mv-10"><code>MV10</code></a>UI2 Media Type</li><li><a href="#obj-mv-11"><code>MV11</code></a>UI2 Unit</li><li><a href="#obj-mv-12"><code>MV12</code></a>UI2 Display Format</li><li><a href="#obj-mv-13"><code>MV13</code></a>UI2 Alarm Status</li><li><a href="#obj-mv-14"><code>MV14</code></a>Binary Input Usage</li><li><a href="#obj-mv-15"><code>MV15</code></a>Binary Input Polarity</li><li><a href="#obj-mv-16"><code>MV16</code></a>Binary Input Status</li><li><a href="#obj-mv-17"><code>MV17</code></a>Digital UI1 Usage</li><li><a href="#obj-mv-18"><code>MV18</code></a>Digital UI1 Polarity</li><li><a href="#obj-mv-19"><code>MV19</code></a>Digital UI1 Status</li><li><a href="#obj-mv-20"><code>MV20</code></a>Digital UI2 Usage</li><li><a href="#obj-mv-21"><code>MV21</code></a>Digital UI2 Polarity</li><li><a href="#obj-mv-22"><code>MV22</code></a>Digital UI2 Status</li><li><a href="#obj-mv-23"><code>MV23</code></a>Relay Operation</li><li><a href="#obj-mv-24"><code>MV24</code></a>Relay Source</li><li><a href="#obj-mv-25"><code>MV25</code></a>Analog Output Type</li><li><a href="#obj-mv-26"><code>MV26</code></a>Analog Output Source</li><li><a href="#obj-mv-27"><code>MV27</code></a>Display Mode</li><li><a href="#obj-mv-28"><code>MV28</code></a>Room 1 Sensor 1 Select Analog</li><li><a href="#obj-mv-29"><code>MV29</code></a>Room 1 Sensor 2 Select Analog</li><li><a href="#obj-mv-30"><code>MV30</code></a>Room 1 Sensor 3 Select Analog</li><li><a href="#obj-mv-31"><code>MV31</code></a>Room 2 Sensor 1 Select Analog</li><li><a href="#obj-mv-32"><code>MV32</code></a>Room 3 Sensor 1 Select Analog</li><li><a href="#obj-mv-33"><code>MV33</code></a>Room 1 Select Digital</li><li><a href="#obj-mv-34"><code>MV34</code></a>Room 2 Select Digital</li><li><a href="#obj-mv-35"><code>MV35</code></a>Room 3 Select Digital</li><li><a href="#obj-mv-36"><code>MV36</code></a>Room 1 Mode</li><li><a href="#obj-mv-37"><code>MV37</code></a>Room 2 Mode</li><li><a href="#obj-mv-38"><code>MV38</code></a>Room 3 Mode</li><li><a href="#obj-mv-39"><code>MV39</code></a>Language</li><li><a href="#obj-mv-40"><code>MV40</code></a>ES1 Object Type</li><li><a href="#obj-mv-41"><code>MV41</code></a>ES1 Media Type</li><li><a href="#obj-mv-42"><code>MV42</code></a>ES1 Unit</li><li><a href="#obj-mv-43"><code>MV43</code></a>ES1 Display Format</li><li><a href="#obj-mv-44"><code>MV44</code></a>ES1 Alarm Status</li><li><a href="#obj-mv-45"><code>MV45</code></a>ES2 Object Type</li><li><a href="#obj-mv-46"><code>MV46</code></a>ES2 Media Type</li><li><a href="#obj-mv-47"><code>MV47</code></a>ES2 Unit</li><li><a href="#obj-mv-48"><code>MV48</code></a>ES2 Display Format</li><li><a href="#obj-mv-49"><code>MV49</code></a>ES2 Alarm Status</li><li><a href="#obj-mv-50"><code>MV50</code></a>ES3 Object Type</li><li><a href="#obj-mv-51"><code>MV51</code></a>ES3 Media Type</li><li><a href="#obj-mv-52"><code>MV52</code></a>ES3 Unit</li><li><a href="#obj-mv-53"><code>MV53</code></a>ES3 Display Format</li><li><a href="#obj-mv-54"><code>MV54</code></a>ES3 Alarm Status</li><li><a href="#obj-mv-55"><code>MV55</code></a>ED1 Object Type</li><li><a href="#obj-mv-56"><code>MV56</code></a>ED1 Usage</li><li><a href="#obj-mv-57"><code>MV57</code></a>ED1 Polarity</li><li><a href="#obj-mv-58"><code>MV58</code></a>ED1 Status</li><li><a href="#obj-mv-59"><code>MV59</code></a>ED2 Object Type</li><li><a href="#obj-mv-60"><code>MV60</code></a>ED2 Usage</li><li><a href="#obj-mv-61"><code>MV61</code></a>ED2 Polarity</li><li><a href="#obj-mv-62"><code>MV62</code></a>ED2 Status</li><li><a href="#obj-mv-63"><code>MV63</code></a>ED3 Object Type</li><li><a href="#obj-mv-64"><code>MV64</code></a>ED3 Usage</li><li><a href="#obj-mv-65"><code>MV65</code></a>ED3 Polarity</li><li><a href="#obj-mv-66"><code>MV66</code></a>ED3 Status</li><li><a href="#obj-piv-1"><code>PIV1</code></a>Pressure Alarm Delay</li><li><a href="#obj-piv-2"><code>PIV2</code></a>Pressure Alarm To Normal Delay</li><li><a href="#obj-piv-3"><code>PIV3</code></a>UI1 Alarm Delay</li><li><a href="#obj-piv-4"><code>PIV4</code></a>UI1 Alarm To Normal Delay</li><li><a href="#obj-piv-5"><code>PIV5</code></a>UI2 Alarm Delay</li><li><a href="#obj-piv-6"><code>PIV6</code></a>UI2 Alarm To Normal Delay</li><li><a href="#obj-piv-7"><code>PIV7</code></a>Binary Input Alarm Delay</li><li><a href="#obj-piv-8"><code>PIV8</code></a>Digital UI1 Alarm Delay</li><li><a href="#obj-piv-9"><code>PIV9</code></a>Digital UI2 Alarm Delay</li><li><a href="#obj-piv-10"><code>PIV10</code></a>Alarm Buzzer Volume</li><li><a href="#obj-piv-11"><code>PIV11</code></a>Alarm Mute Timeout</li><li><a href="#obj-piv-12"><code>PIV12</code></a>ES1 Device Instance</li><li><a href="#obj-piv-13"><code>PIV13</code></a>ES1 Object Instance</li><li><a href="#obj-piv-14"><code>PIV14</code></a>ES1 Alarm Delay</li><li><a href="#obj-piv-15"><code>PIV15</code></a>ES1 Alarm To Normal Delay</li><li><a href="#obj-piv-16"><code>PIV16</code></a>ES2 Device Instance</li><li><a href="#obj-piv-17"><code>PIV17</code></a>ES2 Object Instance</li><li><a href="#obj-piv-18"><code>PIV18</code></a>ES2 Alarm Delay</li><li><a href="#obj-piv-19"><code>PIV19</code></a>ES2 Alarm To Normal Delay</li><li><a href="#obj-piv-20"><code>PIV20</code></a>ES3 Device Instance</li><li><a href="#obj-piv-21"><code>PIV21</code></a>ES3 Object Instance</li><li><a href="#obj-piv-22"><code>PIV22</code></a>ES3 Alarm Delay</li><li><a href="#obj-piv-23"><code>PIV23</code></a>ES3 Alarm To Normal Delay</li><li><a href="#obj-piv-24"><code>PIV24</code></a>ED1 Device Instance</li><li><a href="#obj-piv-25"><code>PIV25</code></a>ED1 Object Instance</li><li><a href="#obj-piv-26"><code>PIV26</code></a>ED1 Alarm Delay</li><li><a href="#obj-piv-27"><code>PIV27</code></a>ED2 Device Instance</li><li><a href="#obj-piv-28"><code>PIV28</code></a>ED2 Object Instance</li><li><a href="#obj-piv-29"><code>PIV29</code></a>ED2 Alarm Delay</li><li><a href="#obj-piv-30"><code>PIV30</code></a>ED3 Device Instance</li><li><a href="#obj-piv-31"><code>PIV31</code></a>ED3 Object Instance</li><li><a href="#obj-piv-32"><code>PIV32</code></a>ED3 Alarm Delay</li><li><a href="#obj-csv-1"><code>CSV1</code></a>Pressure Display Name</li><li><a href="#obj-csv-2"><code>CSV2</code></a>UI1 Display Name</li><li><a href="#obj-csv-3"><code>CSV3</code></a>UI2 Display Name</li><li><a href="#obj-csv-4"><code>CSV4</code></a>Room 1 Name</li><li><a href="#obj-csv-5"><code>CSV5</code></a>Room 2 Name</li><li><a href="#obj-csv-6"><code>CSV6</code></a>Room 3 Name</li><li><a href="#obj-csv-7"><code>CSV7</code></a>Operator Password</li><li><a href="#obj-csv-8"><code>CSV8</code></a>Administrator Password</li><li><a href="#obj-csv-9"><code>CSV9</code></a>ES1 Display Name</li><li><a href="#obj-csv-10"><code>CSV10</code></a>ES2 Display Name</li><li><a href="#obj-csv-11"><code>CSV11</code></a>ED2 Display Name</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names come from Table 1 of the manual; access, units and state texts come from the per-object pages (Present Value property access).</li><li>Table 1 and the detail pages disagree on a few names. MSV 16 is printed &quot;Binary Input Alarm Enable&quot; in Table 1 but its detail page, states and siblings (MSV 19, MSV 58) make it the input status, so the detail name &quot;Binary Input Status&quot; is used. BV 11 (detail: &quot;Binary Alarm Enable&quot;), CSV 11 and the MSV 36-38 detail name keep Table 1. The BV 18 text calls Reset Alarms BV21; Table 1 and its own page put it at BV 22.</li><li>AV 18 is printed &quot;U12 Min Scale Value&quot; and AV 41 &quot;ES3 Low Limit&quot;; names are kept as printed.</li><li>Units are defaults: pressure objects follow MV 1 Pressure Unit (default inWC); universal and external sensor values follow their media type and unit setting (default °F); AV 6/7 default to volts for UI1 and AV 15/16 to mA for UI2.</li><li>Multi-state values are typed MSV in the manual and shown here as MV.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Series RSME / RSMC Room Status Monitor and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Dwyer Series RSME / RSMC Room Status Monitor</h2><div class="faq"><details open><summary>How many BACnet points does the Dwyer Series RSME / RSMC Room Status Monitor have?</summary><p>This list has 192 BACnet objects: 3 analog inputs, 43 analog values, 37 binary values, 66 multi-state values, 11 characterstring values, 32 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Dwyer Series RSME / RSMC Room Status Monitor BACnet points are writable?</summary><p>161 of the 192 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Dwyer Series RSME / RSMC Room Status Monitor BACnet documentation?</summary><p>The source is Series RSME/RSMC BACnet/Modbus Operating Instructions, published free by Dwyer at https://assets.dwyeromega.com/manuals-do/RSMC_BACnet_and_Modbus_Operation_Instructions.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Dwyer Series RSME / RSMC Room Status Monitor?</summary><p>Start with MV 36 Room 1 Mode (Room 1 mode: 1 Occupied, 2 Unoccupied, 3 Cleaning); BV 22 Reset Alarms (Write 1 to reset latched alarms); AI 1 Pressure (Room differential pressure, inWC by default); MV 16 Binary Input Status (Door/switch input status (Door Open/Closed)); BV 16 Relay Status (Alarm relay state); MV 3 Pressure Alarm Status (Pressure alarm: 1 OK, 2 Warning, 3 Alarm).</p></details><details><summary>How do I enable BMS control of the Dwyer Series RSME / RSMC Room Status Monitor?</summary><p>BV 1 Pressure Enable turns monitoring of the built-in sensor on; each universal input and external sensor has its own enable BV.</p></details><details><summary>Can the BMS supply sensor values to the Dwyer Series RSME / RSMC Room Status Monitor?</summary><p>Up to three external BACnet analog sensors (ES1-ES3) and three digital points (ED1-ED3) are read by the monitor itself: set the remote device instance and object instance (PIV 12/13 for ES1 and so on), the object type, then enable the sensor. The remote device must answer a directed Who-Is. Values appear in AV 26/32/38 and MSV 58/62/66.</p></details><details><summary>How do I check these points on the real Series RSME / RSMC Room Status Monitor?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Dwyer BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/dwyer/avlv-low-air-velocity-transmitter" data-row><span class="k">Airflow velocity sensor</span><h3>Dwyer Series AVLV low air velocity transmitter, BACnet MS/TP</h3><p>Dwyer Series AVLV low air velocity transmitters (100-400 FPM ranges) with the BACnet MS/TP option.</p><div class="meta">11 objects &middot; 4 writable &middot; Bulletin P-AVLV-B (FR# 444499-10 Rev. 2)</div><span class="sr-only"> Also known as: AVLV, Series AVLV, AVLV BACnet, DwyerOmega AVLV, P-AVLV-B</span></a></li><li><a class="card" href="/bacnet-points-lists/dwyer/avpt-air-velocity-transmitter" data-row><span class="k">Duct airflow velocity sensor</span><h3>Dwyer Series AVPT pencil-style air velocity transmitter, BACnet MS/TP</h3><p>Dwyer Series AVPT thermal-anemometer duct velocity transmitters ordered with the BACnet MS/TP output.</p><div class="meta">7 objects &middot; 3 writable &middot; Bulletin AQ-AVPT-C (FR# 444544-00)</div><span class="sr-only"> Also known as: AVPT, Series AVPT, AVPT BACnet, DwyerOmega AVPT, AVPT pencil style air velocity transmitter</span></a></li><li><a class="card" href="/bacnet-points-lists/dwyer/cdta-cdtc-communicating-co2-detector" data-row><span class="k">CO2, humidity and temperature room sensor</span><h3>Dwyer Series CDTA / CDTC Communicating CO2 Detector</h3><p>Dwyer Series CDTA (CO2, humidity, temperature) and CDTC (CO2, temperature) wall-mount detectors with setpoint and override, BACnet MS/TP or Modbus RTU.</p><div class="meta">16 objects &middot; 10 writable &middot; Bulletin AQ-CDTA-CDTC-PIC</div><span class="sr-only"> Also known as: CDTA, CDTC, CDTA-2N000, CDTA-5N000, CDTC-2N000, CDTC-5N000, CDTA-2N000-LCD</span></a></li><li><a class="card" href="/bacnet-points-lists/dwyer/dhc-digihelic-differential-pressure-controller" data-row><span class="k">Differential pressure sensor / controller</span><h3>Dwyer Series DHC Digihelic differential pressure controller, BACnet MS/TP</h3><p>Dwyer Series DHC Digihelic panel-mount differential pressure controllers with two relays, analog outputs and RS-485 set to BACnet MS/TP.</p><div class="meta">37 objects &middot; 29 writable &middot; Bulletin P-DHC (FR# 444618-00 Rev. 1)</div><span class="sr-only"> Also known as: DHC, Series DHC, Digihelic, Digihelic DHC, DwyerOmega DHC, DHC-xxx-xxx</span></a></li><li><a class="card" href="/bacnet-points-lists/dwyer/gstc-co-no2-gas-transmitter" data-row><span class="k">CO / NO2 gas sensor</span><h3>Dwyer Series GSTC carbon monoxide / nitrogen dioxide gas transmitter, BACnet MS/TP</h3><p>Dwyer Series GSTC carbon monoxide (GSTC-C) and nitrogen dioxide (GSTC-N) gas transmitters with switch-selectable BACnet MS/TP or Modbus RTU.</p><div class="meta">4 objects &middot; 3 writable &middot; Bulletin AQ-GSTC (FR# 443872-00 Rev. 6) &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: GSTC, GSTC-C, GSTC-N, Series GSTC, DwyerOmega GSTC, CO Detector, NO2 Detector</span></a></li><li><a class="card" href="/bacnet-points-lists/dwyer/iefb-insertion-thermal-energy-meter" data-row><span class="k">Insertion electromagnetic BTU / energy meter</span><h3>Dwyer Series IEFB insertion thermal energy meter, BACnet MS/TP</h3><p>Dwyer Series IEFB insertion electromagnetic flow meters with inlet/outlet RTDs that calculate thermal energy, on BACnet MS/TP or Modbus RTU.</p><div class="meta">33 objects &middot; 7 writable &middot; Bulletin F-IEFB (FR# 444531-00 Rev. 2)</div><span class="sr-only"> Also known as: IEFB, Series IEFB, IEFB BTU meter, DwyerOmega IEFB, Series IEF energy meter, F-IEFB</span></a></li><li><a class="card" href="/bacnet-points-lists/dwyer/ms2-b-magnesense-ii-pressure-transmitter" data-row><span class="k">Differential pressure and airflow sensor</span><h3>Dwyer Series MS2 Magnesense II Differential Pressure Transmitter with BACnet (MS2-B)</h3><p>Dwyer Series MS2 Magnesense II differential pressure transmitters with BACnet MS/TP (ranges up to 25 in. w.c.).</p><div class="meta">15 objects &middot; 6 writable &middot; Bulletin P-MS2-B &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: MS2-B, MS2, Magnesense II, P-MS2-B</span></a></li><li><a class="card" href="/bacnet-points-lists/dwyer/msx-comms-magnesense-pressure-transmitter" data-row><span class="k">Differential pressure sensor / transmitter</span><h3>Dwyer Series MSX-Comms Magnesense Pressure Transmitter</h3><p>Dwyer Series MSX-Comms Magnesense differential pressure transmitters with BACnet MS/TP or Modbus RTU output.</p><div class="meta">20 objects &middot; 7 writable &middot; Bulletin P-MSX-C</div><span class="sr-only"> Also known as: MSX, MSX-Comms, Magnesense MSX, DwyerOmega MSX, MSX BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/dwyer/rhpx-humidity-temperature-transmitter" data-row><span class="k">Humidity and temperature sensor</span><h3>Dwyer Series RHPX humidity/temperature communicating transmitter, BACnet MS/TP</h3><p>Dwyer Series RHPX duct, space and outdoor humidity/temperature transmitters with the BACnet MS/TP / Modbus RTU communication option.</p><div class="meta">13 objects &middot; 4 writable &middot; Bulletin AQ-RHPX-C (FR# 444742-00 Rev. 1)</div><span class="sr-only"> Also known as: RHPX, Series RHPX, RHPX Comms, RHPX BACnet, DwyerOmega RHPX, AQ-RHPX-C</span></a></li><li><a class="card" href="/bacnet-points-lists/dwyer/tuf-ultrasonic-energy-meter" data-row><span class="k">Ultrasonic BTU / energy meter</span><h3>Dwyer Series TUF ultrasonic energy meter, BACnet MS/TP (TUF-B)</h3><p>Dwyer Series TUF ultrasonic heating/cooling energy meters (TUF-150 to TUF-2000) ordered with BACnet MS/TP.</p><div class="meta">18 objects &middot; 0 writable &middot; Bulletin F-TUF-B (FR# 444246-70 Rev. 2)</div><span class="sr-only"> Also known as: TUF, TUF-B, TUF BACnet, Dwyer TUF BTU meter, DwyerOmega TUF</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.dwyeromega.com/manuals-do/RSMC_BACnet_and_Modbus_Operation_Instructions.pdf" rel="nofollow noopener" target="_blank">Series RSME/RSMC BACnet/Modbus Operating Instructions</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
