<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Eaton PXM 2000 2DI/2DO I/O card BACnet Points List</title>
<meta name="description" content="Eaton PXM 2000 2DI/2DO I/O card BACnet points list: 80 objects by ID and name (e.g. BI 271 = /01/01/mDigitalInput1), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Eaton PXM 2000 2DI/2DO I/O card BACnet Points List">
<meta property="og:description" content="Eaton PXM 2000 2DI/2DO I/O card BACnet points list: 80 objects by ID and name (e.g. BI 271 = /01/01/mDigitalInput1), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Eaton PXM 2000 2DI/2DO I/O card BACnet Points List">
<meta name="twitter:description" content="Eaton PXM 2000 2DI/2DO I/O card BACnet points list: 80 objects by ID and name (e.g. BI 271 = /01/01/mDigitalInput1), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card",
   "url": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card",
   "name": "Eaton PXM 2000 2DI/2DO I/O card BACnet Points List",
   "description": "Eaton PXM 2000 2DI/2DO I/O card BACnet points list: 80 objects by ID and name (e.g. BI 271 = /01/01/mDigitalInput1), 0 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card#dataset",
   "name": "Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet Points List",
   "description": "The optional 2DI/2DO card shows up as its own virtual BACnet IP device. It gives the relay and input states, pulse accumulators (scaled and raw), the eight hardware limit set-ups that can drive the relays, accumulator divisors and labels. Eaton PXM 2000 2DI/2DO I/O card BACnet points list: 80 objects by ID and name (e.g. BI 271 = /01/01/mDigitalInput1), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card",
   "keywords": [
    "Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet Points List",
    "Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet objects",
    "Eaton BACnet",
    "PXM 2000 BACnet points list",
    "PXM2000 BACnet points list",
    "Power Xpert Meter 2000 BACnet points list",
    "IB150011EN BACnet points list",
    "2DI 2DO card BACnet points list",
    "PXM 2000 relay card BACnet points list",
    "PXM2000 digital I/O card BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet object list for Power Xpert Meter 2000",
    "url": "https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Eaton"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device)",
    "brand": {
     "@type": "Brand",
     "name": "Eaton"
    },
    "category": "Power meter I/O card"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 80 BACnet objects: 34 analog values, 4 binary inputs, 3 binary values, 4 multi-state inputs, 13 multi-state values, 10 characterstring values, 12 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet object list for Power Xpert Meter 2000 (IB150011EN), revision May 2016, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BI 271 /01/01/mDigitalInput1 (Digital input 1 state); BI 272 /01/01/mDigitalInput2 (Digital input 2 state); BI 251 /01/01/mRelay1 (Relay 1 state); BI 252 /01/01/mRelay2 (Relay 2 state); PIV 601 /01/01/mDI1Accum (Input 1 pulse count, scaled); PIV 602 /01/01/mDI2Accum (Input 2 pulse count, scaled); MI 303 /01/01/sEntAlarmState (Card alarm state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Power Xpert Meter 2000 - two DI / two DO card (virtual device)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Eaton",
     "item": "https://easybacnet.com/bacnet-points-lists/eaton/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Power Xpert Meter 2000 - two DI / two DO card (virtual device)",
     "item": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/eaton/">Eaton</a></li><li aria-current="page">Power Xpert Meter 2000 - two DI / two DO card (virtual device)</li></ol>
<p class="eyebrow">Power meter I/O card &middot; BACnet points list</p><h1><span class="mfr">Eaton</span> Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet points list</h1><p class="updated">Updated 21 November 2026</p>

<div class="answer"><b>Short answer</b><p>The optional 2DI/2DO card shows up as its own virtual BACnet IP device. It gives the relay and input states, pulse accumulators (scaled and raw), the eight hardware limit set-ups that can drive the relays, accumulator divisors and labels.</p>
<p>This page lists <strong>80 BACnet objects</strong> for the Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Eaton&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/eaton/">Eaton</a></dd></div><div><dt>Model</dt><dd>Power Xpert Meter 2000 - two DI / two DO card (virtual device)</dd></div><div><dt>Equipment</dt><dd>Power meter I/O card</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>80 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, 2DI 2DO card, PXM 2000 relay card, PXM2000 digital I/O card</dd></div><div><dt>Source document</dt><dd><a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf" rel="nofollow noopener" target="_blank">BACnet object list for Power Xpert Meter 2000 &middot; IB150011EN &middot; rev. May 2016</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card.csv" rel="nofollow" download>Download CSV <small>80 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=eaton/power-xpert-meter-2000-2di-2do-card">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Eaton&rsquo;s current documentation and the live
device before use. Not official Eaton information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device)</h2>
<div class="answer"><b>Integration in brief</b><p>Discover the card virtual device alongside the meter data device over BACnet IP and read its I/O states and counters.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bi-271">BI 271</a></td><td class="n">/01/01/mDigitalInput1</td><td>Digital input 1 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-272">BI 272</a></td><td class="n">/01/01/mDigitalInput2</td><td>Digital input 2 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-251">BI 251</a></td><td class="n">/01/01/mRelay1</td><td>Relay 1 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-252">BI 252</a></td><td class="n">/01/01/mRelay2</td><td>Relay 2 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-piv-601">PIV 601</a></td><td class="n">/01/01/mDI1Accum</td><td>Input 1 pulse count, scaled</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-piv-602">PIV 602</a></td><td class="n">/01/01/mDI2Accum</td><td>Input 2 pulse count, scaled</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-303">MI 303</a></td><td class="n">/01/01/sEntAlarmState</td><td>Card alarm state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Each option card appears as a separate virtual BACnet device next to the meter data device.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Object instances repeat across the meter and card devices; map them per device.</li></ul>
</section>
<h2 id="points">Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">80 of 80 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>34</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>4</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>3</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>4</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>13</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>10</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>12</b></button></span></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>17</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1011" data-acc="R" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">/01/01/iHWLimitAboveSetpoint01</td><td class="d">Limit #1 above setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="1012" data-acc="R" data-u="" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">/01/01/iHWLimitAboveRetHyst01</td><td class="d">Limit #1 above return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="1013" data-acc="R" data-u="" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">/01/01/iHWLimitBelowSetpoint01</td><td class="d">Limit #1 below setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="1014" data-acc="R" data-u="" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">/01/01/iHWLimitBelowRetHyst01</td><td class="d">Limit #1 below return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="1021" data-acc="R" data-u="" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">/01/01/iHWLimitAboveSetpoint02</td><td class="d">Limit #2 above setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="1022" data-acc="R" data-u="" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">/01/01/iHWLimitAboveRetHyst02</td><td class="d">Limit #2 above return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="1023" data-acc="R" data-u="" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">/01/01/iHWLimitBelowSetpoint02</td><td class="d">Limit #2 below setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="1024" data-acc="R" data-u="" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">/01/01/iHWLimitBelowRetHyst02</td><td class="d">Limit #2 below return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="1031" data-acc="R" data-u="" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">/01/01/iHWLimitAboveSetpoint03</td><td class="d">Limit #3 above setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="1032" data-acc="R" data-u="" id="obj-av-1032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1032</td><td class="n">/01/01/iHWLimitAboveRetHyst03</td><td class="d">Limit #3 above return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="1033" data-acc="R" data-u="" id="obj-av-1033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1033</td><td class="n">/01/01/iHWLimitBelowSetpoint03</td><td class="d">Limit #3 below setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="1034" data-acc="R" data-u="" id="obj-av-1034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1034</td><td class="n">/01/01/iHWLimitBelowRetHyst03</td><td class="d">Limit #3 below return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="1041" data-acc="R" data-u="" id="obj-av-1041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1041</td><td class="n">/01/01/iHWLimitAboveSetpoint04</td><td class="d">Limit #4 above setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="1042" data-acc="R" data-u="" id="obj-av-1042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1042</td><td class="n">/01/01/iHWLimitAboveRetHyst04</td><td class="d">Limit #4 above return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="1043" data-acc="R" data-u="" id="obj-av-1043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1043</td><td class="n">/01/01/iHWLimitBelowSetpoint04</td><td class="d">Limit #4 below setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="1044" data-acc="R" data-u="" id="obj-av-1044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1044</td><td class="n">/01/01/iHWLimitBelowRetHyst04</td><td class="d">Limit #4 below return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="1051" data-acc="R" data-u="" id="obj-av-1051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1051</td><td class="n">/01/01/iHWLimitAboveSetpoint05</td><td class="d">Limit #5 above setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="1052" data-acc="R" data-u="" id="obj-av-1052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1052</td><td class="n">/01/01/iHWLimitAboveRetHyst05</td><td class="d">Limit #5 above return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="1053" data-acc="R" data-u="" id="obj-av-1053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1053</td><td class="n">/01/01/iHWLimitBelowSetpoint05</td><td class="d">Limit #5 below setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="1054" data-acc="R" data-u="" id="obj-av-1054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1054</td><td class="n">/01/01/iHWLimitBelowRetHyst05</td><td class="d">Limit #5 below return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="1061" data-acc="R" data-u="" id="obj-av-1061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1061</td><td class="n">/01/01/iHWLimitAboveSetpoint06</td><td class="d">Limit #6 above setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="1062" data-acc="R" data-u="" id="obj-av-1062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1062</td><td class="n">/01/01/iHWLimitAboveRetHyst06</td><td class="d">Limit #6 above return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="1063" data-acc="R" data-u="" id="obj-av-1063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1063</td><td class="n">/01/01/iHWLimitBelowSetpoint06</td><td class="d">Limit #6 below setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="1064" data-acc="R" data-u="" id="obj-av-1064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1064</td><td class="n">/01/01/iHWLimitBelowRetHyst06</td><td class="d">Limit #6 below return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="1071" data-acc="R" data-u="" id="obj-av-1071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1071</td><td class="n">/01/01/iHWLimitAboveSetpoint07</td><td class="d">Limit #7 above setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="1072" data-acc="R" data-u="" id="obj-av-1072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1072</td><td class="n">/01/01/iHWLimitAboveRetHyst07</td><td class="d">Limit #7 above return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="1073" data-acc="R" data-u="" id="obj-av-1073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1073</td><td class="n">/01/01/iHWLimitBelowSetpoint07</td><td class="d">Limit #7 below setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="1074" data-acc="R" data-u="" id="obj-av-1074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1074</td><td class="n">/01/01/iHWLimitBelowRetHyst07</td><td class="d">Limit #7 below return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="1081" data-acc="R" data-u="" id="obj-av-1081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1081</td><td class="n">/01/01/iHWLimitAboveSetpoint08</td><td class="d">Limit #8 above setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="1082" data-acc="R" data-u="" id="obj-av-1082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1082</td><td class="n">/01/01/iHWLimitAboveRetHyst08</td><td class="d">Limit #8 above return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="1083" data-acc="R" data-u="" id="obj-av-1083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1083</td><td class="n">/01/01/iHWLimitBelowSetpoint08</td><td class="d">Limit #8 below setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="1084" data-acc="R" data-u="" id="obj-av-1084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1084</td><td class="n">/01/01/iHWLimitBelowRetHyst08</td><td class="d">Limit #8 below return hysteresis</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="2011" data-acc="R" data-u="" id="obj-av-2011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2011</td><td class="n">/01/01/mKtFactorInput1</td><td class="d">Input 1 accumulator Kt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="2012" data-acc="R" data-u="" id="obj-av-2012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2012</td><td class="n">/01/01/mKtFactorInput2</td><td class="d">Input 2 accumulator Kt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="251" data-acc="R" data-u="" data-min="1" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">251</td><td class="n">/01/01/mRelay1</td><td class="d">Relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="252" data-acc="R" data-u="" data-min="1" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">252</td><td class="n">/01/01/mRelay2</td><td class="d">Relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="271" data-acc="R" data-u="" data-min="1" id="obj-bi-271"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">271</td><td class="n">/01/01/mDigitalInput1</td><td class="d">Digital input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="272" data-acc="R" data-u="" data-min="1" id="obj-bi-272"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">272</td><td class="n">/01/01/mDigitalInput2</td><td class="d">Digital input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">/01/01/iFieldReplaceableUnit</td><td class="d">Field replaceable unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="901" data-acc="R" data-u="" id="obj-bv-901"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">901</td><td class="n">/01/01/iEOIEnableInput1</td><td class="d">Select input 1 as end of interval</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="902" data-acc="R" data-u="" id="obj-bv-902"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">902</td><td class="n">/01/01/iEOIEnableInput2</td><td class="d">Select input 2 as end of interval</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="41" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-mi-301"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">301</td><td class="n">/01/01/sEntOperatingState</td><td class="d">Entity operating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unknown, 2=disabled, 3=turned off, 4=enabled, 5=under test</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="42" data-i="302" data-acc="R" data-u="" data-st="1" id="obj-mi-302"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">302</td><td class="n">/01/01/sEntReadinessState</td><td class="d">Entity readiness state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unknown, 2=turned off, 3=idle, 4=active, 5=busy, 6=unavailable</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="43" data-i="303" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-303"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">303</td><td class="n">/01/01/sEntAlarmState</td><td class="d">Entity alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=none, 2=unused, 3=disarmed, 4=critical alarm, 5=cautionary alarm, 6=unacknowledged</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="44" data-i="304" data-acc="R" data-u="" data-st="1" id="obj-mi-304"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">304</td><td class="n">/01/01/sEntStandbyState</td><td class="d">Entity standby state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unused, 2=In parallel, 3=hot standby, 4=offline, 5=In service</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="45" data-i="300" data-acc="R" data-u="" data-st="1" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">/01/01/sEntAdminState</td><td class="d">Entity admin state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unused, 2=disabled, 3=turned off, 4=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="46" data-i="1010" data-acc="R" data-u="" data-st="1" id="obj-mv-1010"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1010</td><td class="n">/01/01/iHWLimitIdent01</td><td class="d">Limit ID #1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=demand fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="1020" data-acc="R" data-u="" data-st="1" id="obj-mv-1020"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1020</td><td class="n">/01/01/iHWLimitIdent02</td><td class="d">Limit ID #2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="1030" data-acc="R" data-u="" data-st="1" id="obj-mv-1030"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1030</td><td class="n">/01/01/iHWLimitIdent03</td><td class="d">Limit ID #3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="49" data-i="1040" data-acc="R" data-u="" data-st="1" id="obj-mv-1040"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1040</td><td class="n">/01/01/iHWLimitIdent04</td><td class="d">Limit ID #4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="1050" data-acc="R" data-u="" data-st="1" id="obj-mv-1050"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1050</td><td class="n">/01/01/iHWLimitIdent05</td><td class="d">Limit ID #5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="1060" data-acc="R" data-u="" data-st="1" id="obj-mv-1060"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1060</td><td class="n">/01/01/iHWLimitIdent06</td><td class="d">Limit ID #6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="1070" data-acc="R" data-u="" data-st="1" id="obj-mv-1070"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1070</td><td class="n">/01/01/iHWLimitIdent07</td><td class="d">Limit ID #7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="1080" data-acc="R" data-u="" data-st="1" id="obj-mv-1080"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1080</td><td class="n">/01/01/iHWLimitIdent08</td><td class="d">Limit ID #8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not assigned, 2=Van, 3=Vbn, 4=Vcn, 5=Vab, 6=Vbc, 7=Vca, 8=Ia, 9=Ib, 10=Ic, 11=total watts, 12=total VARs, 13=total VA, 14=total PF, 15=frequency, 16=In, 17=watts phase A, 18=watts phase B, 19=watts phase C, 20=VARs phase A, 21=VARs phase B, 22=VARs phase C, 23=VA phase A, 24=VA phase B, 25=VA phase C, 26=PF phase A, 27=PF phase B, 28=PF phase C, 29=demand Ia, 30=demand Ib, 31=demand Ic, 32=deamnd fwd watts, 33=demand lag VARs, 34=demand reverse watts, 35=demand lead VARs, 36=average demand lag PF, 37=average demand lead PF, 38=demand In, 39=average demand lag PF phase A, 40=average demand lag PF phase B, 41=average demand lag PF phase C, 42=THD Ia, 43=THD Ib, 44=THD Ic, 45=zero sequence, 46=positive sequence, 47=negative sequence, 48=volt unbalance, 49=current unbalance</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="54" data-i="2001" data-acc="R" data-u="" data-st="1" id="obj-mv-2001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2001</td><td class="n">/01/01/iInput1AccumDivisor</td><td class="d">Input 1 accumulator divisor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="55" data-i="2002" data-acc="R" data-u="" data-st="1" id="obj-mv-2002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2002</td><td class="n">/01/01/iInput2AccumDivisor</td><td class="d">Input 2 accumulator divisor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="56" data-i="2081" data-acc="R" data-u="" data-st="1" id="obj-mv-2081"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2081</td><td class="n">/01/01/iRelay1AccumDivisor</td><td class="d">Relay 1 accumulator divisor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="2082" data-acc="R" data-u="" data-st="1" id="obj-mv-2082"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2082</td><td class="n">/01/01/iRelay2AccumDivisor</td><td class="d">Relay 2 accumulator divisor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=by 1, 2=by 10, 3=by 100, 4=by 1000, 5=by 10000, 6=by 100000, 7=accumulator disabled</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="58" data-i="13" data-acc="R" data-u="" id="obj-csv-13"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">13</td><td class="n">/01/01/iDisplayName</td><td class="d">Display name</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="59" data-i="14" data-acc="R" data-u="" id="obj-csv-14"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">14</td><td class="n">/01/01/iDeviceType</td><td class="d">Device type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="60" data-i="16" data-acc="R" data-u="" id="obj-csv-16"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">16</td><td class="n">/01/01/iDeviceID</td><td class="d">Device ID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="61" data-i="19" data-acc="R" data-u="" id="obj-csv-19"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">19</td><td class="n">/01/01/SerialNumber</td><td class="d">Serial number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="62" data-i="901" data-acc="R" data-u="" id="obj-csv-901"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">901</td><td class="n">/01/01/mInput1Label</td><td class="d">Input 1 label</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="63" data-i="902" data-acc="R" data-u="" id="obj-csv-902"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">902</td><td class="n">/01/01/mInput2Label</td><td class="d">Input 2 label</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="64" data-i="911" data-acc="R" data-u="" id="obj-csv-911"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">911</td><td class="n">/01/01/iInput1AccumLabel</td><td class="d">Input 1 accumulator label</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="65" data-i="912" data-acc="R" data-u="" id="obj-csv-912"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">912</td><td class="n">/01/01/iInput2AccumLabel</td><td class="d">Input 2 accumulator label</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="66" data-i="931" data-acc="R" data-u="" id="obj-csv-931"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">931</td><td class="n">/01/01/mRelay1Label</td><td class="d">Relay 1 label</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="67" data-i="932" data-acc="R" data-u="" id="obj-csv-932"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">932</td><td class="n">/01/01/mRelay2Label</td><td class="d">Relay 2 label</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="68" data-i="601" data-acc="R" data-u="" data-min="1" id="obj-piv-601"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">601</td><td class="n">/01/01/mDI1Accum</td><td class="d">Input 1 accumulator - scaled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="69" data-i="602" data-acc="R" data-u="" data-min="1" id="obj-piv-602"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">602</td><td class="n">/01/01/mDI2Accum</td><td class="d">Input 2 accumulator - scaled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="70" data-i="681" data-acc="R" data-u="" id="obj-piv-681"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">681</td><td class="n">/01/01/mDI1RawCount</td><td class="d">Input 1 accumulator - unscaled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="71" data-i="682" data-acc="R" data-u="" id="obj-piv-682"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">682</td><td class="n">/01/01/mDI2RawCount</td><td class="d">Input 2 accumulator - unscaled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="72" data-i="2041" data-acc="R" data-u="" id="obj-piv-2041"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2041</td><td class="n">/01/01/mRelay1Accum</td><td class="d">Relay 1 accumulator - scaled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="73" data-i="2042" data-acc="R" data-u="" id="obj-piv-2042"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2042</td><td class="n">/01/01/mRelay2Accum</td><td class="d">Relay 2 accumulator - scaled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="74" data-i="2051" data-acc="R" data-u="" id="obj-piv-2051"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2051</td><td class="n">/01/01/mRY1RawCount</td><td class="d">Relay 1 accumulator - unscaled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="75" data-i="2052" data-acc="R" data-u="" id="obj-piv-2052"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2052</td><td class="n">/01/01/mRY2RawCount</td><td class="d">Relay 2 accumulator - unscaled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="76" data-i="2061" data-acc="R" data-u="" id="obj-piv-2061"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2061</td><td class="n">/01/01/mRelay1OperateDelay</td><td class="d">Relay 1 delay to operate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="77" data-i="2062" data-acc="R" data-u="" id="obj-piv-2062"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2062</td><td class="n">/01/01/mRelay2OperateDelay</td><td class="d">Relay 2 delay to operate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="78" data-i="2071" data-acc="R" data-u="" id="obj-piv-2071"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2071</td><td class="n">/01/01/mRelay1ReleaseDelay</td><td class="d">Relay 1 delay to release</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="79" data-i="2072" data-acc="R" data-u="" id="obj-piv-2072"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2072</td><td class="n">/01/01/mRelay2ReleaseDelay</td><td class="d">Relay 2 delay to release</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Eaton PXM 2000 2DI/2DO I/O card point IDs by name</summary><ul><li><a href="#obj-av-1011"><code>AV1011</code></a>/01/01/iHWLimitAboveSetpoint01</li><li><a href="#obj-av-1012"><code>AV1012</code></a>/01/01/iHWLimitAboveRetHyst01</li><li><a href="#obj-av-1013"><code>AV1013</code></a>/01/01/iHWLimitBelowSetpoint01</li><li><a href="#obj-av-1014"><code>AV1014</code></a>/01/01/iHWLimitBelowRetHyst01</li><li><a href="#obj-av-1021"><code>AV1021</code></a>/01/01/iHWLimitAboveSetpoint02</li><li><a href="#obj-av-1022"><code>AV1022</code></a>/01/01/iHWLimitAboveRetHyst02</li><li><a href="#obj-av-1023"><code>AV1023</code></a>/01/01/iHWLimitBelowSetpoint02</li><li><a href="#obj-av-1024"><code>AV1024</code></a>/01/01/iHWLimitBelowRetHyst02</li><li><a href="#obj-av-1031"><code>AV1031</code></a>/01/01/iHWLimitAboveSetpoint03</li><li><a href="#obj-av-1032"><code>AV1032</code></a>/01/01/iHWLimitAboveRetHyst03</li><li><a href="#obj-av-1033"><code>AV1033</code></a>/01/01/iHWLimitBelowSetpoint03</li><li><a href="#obj-av-1034"><code>AV1034</code></a>/01/01/iHWLimitBelowRetHyst03</li><li><a href="#obj-av-1041"><code>AV1041</code></a>/01/01/iHWLimitAboveSetpoint04</li><li><a href="#obj-av-1042"><code>AV1042</code></a>/01/01/iHWLimitAboveRetHyst04</li><li><a href="#obj-av-1043"><code>AV1043</code></a>/01/01/iHWLimitBelowSetpoint04</li><li><a href="#obj-av-1044"><code>AV1044</code></a>/01/01/iHWLimitBelowRetHyst04</li><li><a href="#obj-av-1051"><code>AV1051</code></a>/01/01/iHWLimitAboveSetpoint05</li><li><a href="#obj-av-1052"><code>AV1052</code></a>/01/01/iHWLimitAboveRetHyst05</li><li><a href="#obj-av-1053"><code>AV1053</code></a>/01/01/iHWLimitBelowSetpoint05</li><li><a href="#obj-av-1054"><code>AV1054</code></a>/01/01/iHWLimitBelowRetHyst05</li><li><a href="#obj-av-1061"><code>AV1061</code></a>/01/01/iHWLimitAboveSetpoint06</li><li><a href="#obj-av-1062"><code>AV1062</code></a>/01/01/iHWLimitAboveRetHyst06</li><li><a href="#obj-av-1063"><code>AV1063</code></a>/01/01/iHWLimitBelowSetpoint06</li><li><a href="#obj-av-1064"><code>AV1064</code></a>/01/01/iHWLimitBelowRetHyst06</li><li><a href="#obj-av-1071"><code>AV1071</code></a>/01/01/iHWLimitAboveSetpoint07</li><li><a href="#obj-av-1072"><code>AV1072</code></a>/01/01/iHWLimitAboveRetHyst07</li><li><a href="#obj-av-1073"><code>AV1073</code></a>/01/01/iHWLimitBelowSetpoint07</li><li><a href="#obj-av-1074"><code>AV1074</code></a>/01/01/iHWLimitBelowRetHyst07</li><li><a href="#obj-av-1081"><code>AV1081</code></a>/01/01/iHWLimitAboveSetpoint08</li><li><a href="#obj-av-1082"><code>AV1082</code></a>/01/01/iHWLimitAboveRetHyst08</li><li><a href="#obj-av-1083"><code>AV1083</code></a>/01/01/iHWLimitBelowSetpoint08</li><li><a href="#obj-av-1084"><code>AV1084</code></a>/01/01/iHWLimitBelowRetHyst08</li><li><a href="#obj-av-2011"><code>AV2011</code></a>/01/01/mKtFactorInput1</li><li><a href="#obj-av-2012"><code>AV2012</code></a>/01/01/mKtFactorInput2</li><li><a href="#obj-bi-251"><code>BI251</code></a>/01/01/mRelay1</li><li><a href="#obj-bi-252"><code>BI252</code></a>/01/01/mRelay2</li><li><a href="#obj-bi-271"><code>BI271</code></a>/01/01/mDigitalInput1</li><li><a href="#obj-bi-272"><code>BI272</code></a>/01/01/mDigitalInput2</li><li><a href="#obj-bv-11"><code>BV11</code></a>/01/01/iFieldReplaceableUnit</li><li><a href="#obj-bv-901"><code>BV901</code></a>/01/01/iEOIEnableInput1</li><li><a href="#obj-bv-902"><code>BV902</code></a>/01/01/iEOIEnableInput2</li><li><a href="#obj-mi-301"><code>MI301</code></a>/01/01/sEntOperatingState</li><li><a href="#obj-mi-302"><code>MI302</code></a>/01/01/sEntReadinessState</li><li><a href="#obj-mi-303"><code>MI303</code></a>/01/01/sEntAlarmState</li><li><a href="#obj-mi-304"><code>MI304</code></a>/01/01/sEntStandbyState</li><li><a href="#obj-mv-300"><code>MV300</code></a>/01/01/sEntAdminState</li><li><a href="#obj-mv-1010"><code>MV1010</code></a>/01/01/iHWLimitIdent01</li><li><a href="#obj-mv-1020"><code>MV1020</code></a>/01/01/iHWLimitIdent02</li><li><a href="#obj-mv-1030"><code>MV1030</code></a>/01/01/iHWLimitIdent03</li><li><a href="#obj-mv-1040"><code>MV1040</code></a>/01/01/iHWLimitIdent04</li><li><a href="#obj-mv-1050"><code>MV1050</code></a>/01/01/iHWLimitIdent05</li><li><a href="#obj-mv-1060"><code>MV1060</code></a>/01/01/iHWLimitIdent06</li><li><a href="#obj-mv-1070"><code>MV1070</code></a>/01/01/iHWLimitIdent07</li><li><a href="#obj-mv-1080"><code>MV1080</code></a>/01/01/iHWLimitIdent08</li><li><a href="#obj-mv-2001"><code>MV2001</code></a>/01/01/iInput1AccumDivisor</li><li><a href="#obj-mv-2002"><code>MV2002</code></a>/01/01/iInput2AccumDivisor</li><li><a href="#obj-mv-2081"><code>MV2081</code></a>/01/01/iRelay1AccumDivisor</li><li><a href="#obj-mv-2082"><code>MV2082</code></a>/01/01/iRelay2AccumDivisor</li><li><a href="#obj-csv-13"><code>CSV13</code></a>/01/01/iDisplayName</li><li><a href="#obj-csv-14"><code>CSV14</code></a>/01/01/iDeviceType</li><li><a href="#obj-csv-16"><code>CSV16</code></a>/01/01/iDeviceID</li><li><a href="#obj-csv-19"><code>CSV19</code></a>/01/01/SerialNumber</li><li><a href="#obj-csv-901"><code>CSV901</code></a>/01/01/mInput1Label</li><li><a href="#obj-csv-902"><code>CSV902</code></a>/01/01/mInput2Label</li><li><a href="#obj-csv-911"><code>CSV911</code></a>/01/01/iInput1AccumLabel</li><li><a href="#obj-csv-912"><code>CSV912</code></a>/01/01/iInput2AccumLabel</li><li><a href="#obj-csv-931"><code>CSV931</code></a>/01/01/mRelay1Label</li><li><a href="#obj-csv-932"><code>CSV932</code></a>/01/01/mRelay2Label</li><li><a href="#obj-piv-601"><code>PIV601</code></a>/01/01/mDI1Accum</li><li><a href="#obj-piv-602"><code>PIV602</code></a>/01/01/mDI2Accum</li><li><a href="#obj-piv-681"><code>PIV681</code></a>/01/01/mDI1RawCount</li><li><a href="#obj-piv-682"><code>PIV682</code></a>/01/01/mDI2RawCount</li><li><a href="#obj-piv-2041"><code>PIV2041</code></a>/01/01/mRelay1Accum</li><li><a href="#obj-piv-2042"><code>PIV2042</code></a>/01/01/mRelay2Accum</li><li><a href="#obj-piv-2051"><code>PIV2051</code></a>/01/01/mRY1RawCount</li><li><a href="#obj-piv-2052"><code>PIV2052</code></a>/01/01/mRY2RawCount</li><li><a href="#obj-piv-2061"><code>PIV2061</code></a>/01/01/mRelay1OperateDelay</li><li><a href="#obj-piv-2062"><code>PIV2062</code></a>/01/01/mRelay2OperateDelay</li><li><a href="#obj-piv-2071"><code>PIV2071</code></a>/01/01/mRelay1ReleaseDelay</li><li><a href="#obj-piv-2072"><code>PIV2072</code></a>/01/01/mRelay2ReleaseDelay</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From IB150011EN Table 2 (two DI - two DO card). The card device object is not repeated in the points list; the doc prints no instance for it.</li><li>Object names carry the card path prefix /01/01/ as printed.</li><li>The booklet gives no units or access columns; all objects are listed as read-only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Power Xpert Meter 2000 - two DI / two DO card (virtual device) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device)</h2><div class="faq"><details open><summary>How many BACnet points does the Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) have?</summary><p>This list has 80 BACnet objects: 34 analog values, 4 binary inputs, 3 binary values, 4 multi-state inputs, 13 multi-state values, 10 characterstring values, 12 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device) BACnet documentation?</summary><p>The source is BACnet object list for Power Xpert Meter 2000 (IB150011EN), revision May 2016, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device)?</summary><p>Start with BI 271 /01/01/mDigitalInput1 (Digital input 1 state); BI 272 /01/01/mDigitalInput2 (Digital input 2 state); BI 251 /01/01/mRelay1 (Relay 1 state); BI 252 /01/01/mRelay2 (Relay 2 state); PIV 601 /01/01/mDI1Accum (Input 1 pulse count, scaled); PIV 602 /01/01/mDI2Accum (Input 2 pulse count, scaled); MI 303 /01/01/sEntAlarmState (Card alarm state).</p></details><details><summary>How do I check these points on the real Power Xpert Meter 2000 - two DI / two DO card (virtual device)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Eaton BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/eaton/visionguard-cgline-plus" data-row><span class="k">Other equipment (emergency lighting central battery system)</span><h3>Eaton CEAG VisionGuard BACnet/IP interface - CGLine+ central battery system</h3><p>CEAG CGLine+ emergency lighting central battery systems (1 to 4 lines) monitored by Eaton VisionGuard 4.0.0 or later with the BACnet/IP interface licence.</p><div class="meta">88 objects &middot; 0 writable &middot; V2.0</div><span class="sr-only"> Also known as: VisionGuard, CEAG VisionGuard, CGLine+, CG Line+, CGLine plus, VisionGuard BACnet/IP Interface</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/visionguard-dualguard-s" data-row><span class="k">Other equipment (emergency lighting central battery system)</span><h3>Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system</h3><p>CEAG DualGuard-S emergency lighting central battery systems monitored by Eaton VisionGuard software with the BACnet/IP interface licence.</p><div class="meta">63 objects &middot; 24 writable &middot; V2.0</div><span class="sr-only"> Also known as: VisionGuard, CEAG VisionGuard, DualGuard-S, DualGuard S, CEAG DualGuard-S BACnet, VisionGuard BACnet/IP Interface</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-analog-output-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - analog output (4-20 mA / 0-1 mA) card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 4-channel analog output card.</p><div class="meta">23 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, AO card, 4-20mA card, 0-1mA card, PXM 2000 analog output card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-digital-io-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - four channel digital in/out card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 4 input / 4 pulse output digital card.</p><div class="meta">70 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, 4 channel digital card, PXM 2000 digital in-out card, PXM 2000 pulse output card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000" data-row><span class="k">Power meter</span><h3>Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter</h3><p>Eaton Power Xpert Meter 2000 series (PXM 2250, 2260, 2270) base meter data on BACnet IP.</p><div class="meta">157 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, PXM2250, PXM2260, PXM2270, Power Xpert Meter 2000, IB150011EN</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000" data-row><span class="k">Power meter</span><h3>Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)</h3><p>Eaton Power Xpert Meter 4000, 6000 and 8000 power quality meters on BACnet IP.</p><div class="meta">426 objects &middot; 0 writable &middot; IB150010EN</div><span class="sr-only"> Also known as: PXM 4000, PXM 6000, PXM 8000, PXM4000, PXM6000, PXM8000, PXM468K, Power Xpert Meter 4000, Power Xpert Meter 6000, Power Xpert Meter 8000, IB150010EN</span></a></li></ul>
<p class="updated">Source: <a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf" rel="nofollow noopener" target="_blank">BACnet object list for Power Xpert Meter 2000 &middot; IB150011EN &middot; rev. May 2016</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
