<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Eaton Power Xpert Meter 2000 series BACnet Points List</title>
<meta name="description" content="Eaton Power Xpert Meter 2000 series BACnet points list: 157 objects by ID and name (e.g. MI 200 = /01/sStatus), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Eaton Power Xpert Meter 2000 series BACnet Points List">
<meta property="og:description" content="Eaton Power Xpert Meter 2000 series BACnet points list: 157 objects by ID and name (e.g. MI 200 = /01/sStatus), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Eaton Power Xpert Meter 2000 series BACnet Points List">
<meta name="twitter:description" content="Eaton Power Xpert Meter 2000 series BACnet points list: 157 objects by ID and name (e.g. MI 200 = /01/sStatus), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000",
   "url": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000",
   "name": "Eaton Power Xpert Meter 2000 series BACnet Points List",
   "description": "Eaton Power Xpert Meter 2000 series BACnet points list: 157 objects by ID and name (e.g. MI 200 = /01/sStatus), 0 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000#dataset",
   "name": "Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet Points List",
   "description": "The PXM 2000 serves its base meter data as a virtual BACnet IP device: volts, currents, power, power factor, energy, demand, THD and frequency as Analog Inputs, plus status, demand settings and nameplate data. Each optional I/O card (2DI/2DO, analog output, 4-channel digital) shows up as its own virtual BACnet device with a separate object list. Eaton Power Xpert Meter 2000 series BACnet points list: 157 objects by ID and name (e.g. MI 200 = /01/sStatus), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000",
   "keywords": [
    "Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet Points List",
    "Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet objects",
    "Eaton BACnet",
    "PXM 2000 BACnet points list",
    "PXM2000 BACnet points list",
    "PXM 2250 BACnet points list",
    "PXM 2260 BACnet points list",
    "PXM 2270 BACnet points list",
    "PXM2250 BACnet points list",
    "PXM2260 BACnet points list",
    "PXM2270 BACnet points list",
    "Power Xpert Meter 2000 BACnet points list",
    "IB150011EN BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet object list for Power Xpert Meter 2000",
    "url": "https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Eaton"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter",
    "brand": {
     "@type": "Brand",
     "name": "Eaton"
    },
    "category": "Power meter"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 157 BACnet objects: 103 analog inputs, 1 binary input, 2 binary values, 5 multi-state inputs, 7 multi-state values, 14 characterstring values, 13 datetime values, 12 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet object list for Power Xpert Meter 2000 (IB150011EN), revision May 2016, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MI 200 /01/sStatus (Meter status (2 = normal)); AI 1403 /01/mWtotal (Total real power); AI 1900 /01/mForwardEnergy (Forward real energy); AI 1948 /01/mDemandForwardWatts (Present forward watts demand); AI 1610 /01/mPFapparentTotal (System apparent power factor); AI 204 /01/mACVavgLL (Average line-to-line volts); AI 806 /01/mACIavg (Average phase current); AI 3400 /01/mFreq (Line frequency); MI 303 /01/sEntAlarmState (Meter alarm state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Power Xpert Meter 2000 series (PXM 2000) - base meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Eaton",
     "item": "https://easybacnet.com/bacnet-points-lists/eaton/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Power Xpert Meter 2000 series (PXM 2000) - base meter",
     "item": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-2000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/eaton/">Eaton</a></li><li aria-current="page">Power Xpert Meter 2000 series (PXM 2000) - base meter</li></ol>
<p class="eyebrow">Power meter &middot; BACnet points list</p><h1><span class="mfr">Eaton</span> Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet points list</h1><p class="updated">Updated 21 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PXM 2000 serves its base meter data as a virtual BACnet IP device: volts, currents, power, power factor, energy, demand, THD and frequency as Analog Inputs, plus status, demand settings and nameplate data. Each optional I/O card (2DI/2DO, analog output, 4-channel digital) shows up as its own virtual BACnet device with a separate object list.</p>
<p>This page lists <strong>157 BACnet objects</strong> for the Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Eaton&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/eaton/">Eaton</a></dd></div><div><dt>Model</dt><dd>Power Xpert Meter 2000 series (PXM 2000) - base meter</dd></div><div><dt>Equipment</dt><dd>Power meter</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>157 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, PXM2250, PXM2260, PXM2270, Power Xpert Meter 2000, IB150011EN</dd></div><div><dt>Source document</dt><dd><a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf" rel="nofollow noopener" target="_blank">BACnet object list for Power Xpert Meter 2000 &middot; IB150011EN &middot; rev. May 2016</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/eaton/power-xpert-meter-2000.csv" rel="nofollow" download>Download CSV <small>157 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/eaton/power-xpert-meter-2000.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=eaton/power-xpert-meter-2000">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Eaton&rsquo;s current documentation and the live
device before use. Not official Eaton information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter</h2>
<div class="answer"><b>Integration in brief</b><p>Discover the meter data virtual device over BACnet IP and read total real power, energy, demand, power factor, average volts and currents, and frequency. Use sStatus to check the meter is in normal operation.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mi-200">MI 200</a></td><td class="n">/01/sStatus</td><td>Meter status (2 = normal)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1403">AI 1403</a></td><td class="n">/01/mWtotal</td><td>Total real power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1900">AI 1900</a></td><td class="n">/01/mForwardEnergy</td><td>Forward real energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1948">AI 1948</a></td><td class="n">/01/mDemandForwardWatts</td><td>Present forward watts demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1610">AI 1610</a></td><td class="n">/01/mPFapparentTotal</td><td>System apparent power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-204">AI 204</a></td><td class="n">/01/mACVavgLL</td><td>Average line-to-line volts</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-806">AI 806</a></td><td class="n">/01/mACIavg</td><td>Average phase current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3400">AI 3400</a></td><td class="n">/01/mFreq</td><td>Line frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-303">MI 303</a></td><td class="n">/01/sEntAlarmState</td><td>Meter alarm state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP (Annex J); the meter can register as a foreign device for BACnet networks across subnets.</li><li>Base meter data and each option card appear as separate virtual BACnet devices.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Line-to-neutral volts and neutral current objects apply to wye wiring only.</li><li>Percent THD objects need a PXM 2260 or higher.</li></ul>
</section>
<h2 id="points">Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">157 of 157 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>103</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>1</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>5</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>7</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV DTV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>14</b></button><button type="button" class="chip" data-t="DTV" aria-pressed="false" title="DateTime Value">DTV<b>13</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>12</b></button></span></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>15</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">/01/mACVAB</td><td class="d">Volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">/01/mACVBC</td><td class="d">Volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">/01/mACVCA</td><td class="d">Volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="204" data-acc="R" data-u="" data-min="1" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">204</td><td class="n">/01/mACVavgLL</td><td class="d">Volts line to line average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">/01/mACVAN</td><td class="d">Volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">/01/mACVBN</td><td class="d">Volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">/01/mACVCN</td><td class="d">Volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">/01/mACVavgLN</td><td class="d">Volts line to neutral average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="340" data-acc="R" data-u="" id="obj-ai-340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">340</td><td class="n">/01/mPosSeqV</td><td class="d">Voltage (positive sequence) magnitude</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="342" data-acc="R" data-u="" id="obj-ai-342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">342</td><td class="n">/01/mNegSeqV</td><td class="d">Voltage (negative sequence) magnitude</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="344" data-acc="R" data-u="" id="obj-ai-344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">344</td><td class="n">/01/mZeroSeqV</td><td class="d">Voltage (zero sequence) magnitude</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="520" data-acc="R" data-u="" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">520</td><td class="n">/01/mPercentVoltageUnbalance</td><td class="d">Percent voltage unbalance negative sequence</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="534" data-acc="R" data-u="" id="obj-ai-534"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">534</td><td class="n">/01/mPhaseAngleVab</td><td class="d">Phase angle volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="535" data-acc="R" data-u="" id="obj-ai-535"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">535</td><td class="n">/01/mPhaseAngleVbc</td><td class="d">Phase angle volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="536" data-acc="R" data-u="" id="obj-ai-536"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">536</td><td class="n">/01/mPhaseAngleVca</td><td class="d">Phase angle volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="801" data-acc="R" data-u="" id="obj-ai-801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">801</td><td class="n">/01/mACIA</td><td class="d">Current phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="802" data-acc="R" data-u="" id="obj-ai-802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">802</td><td class="n">/01/mACIB</td><td class="d">Current phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="803" data-acc="R" data-u="" id="obj-ai-803"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">803</td><td class="n">/01/mACIC</td><td class="d">Current phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="805" data-acc="R" data-u="" id="obj-ai-805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">805</td><td class="n">/01/mACIN</td><td class="d">Neutral current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="806" data-acc="R" data-u="" data-min="1" id="obj-ai-806"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">806</td><td class="n">/01/mACIavg</td><td class="d">Current phase average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="820" data-acc="R" data-u="" id="obj-ai-820"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">820</td><td class="n">/01/mDemandIa</td><td class="d">Demand current phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="821" data-acc="R" data-u="" id="obj-ai-821"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">821</td><td class="n">/01/mDemandIb</td><td class="d">Demand current phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="822" data-acc="R" data-u="" id="obj-ai-822"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">822</td><td class="n">/01/mDemandIc</td><td class="d">Demand current phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="824" data-acc="R" data-u="" id="obj-ai-824"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">824</td><td class="n">/01/mDemandIn</td><td class="d">Demand neutral current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="826" data-acc="R" data-u="" id="obj-ai-826"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">826</td><td class="n">/01/mACIAPeakDemand</td><td class="d">Peak demand current phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="827" data-acc="R" data-u="" id="obj-ai-827"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">827</td><td class="n">/01/mACIBPeakDemand</td><td class="d">Peak demand current phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="828" data-acc="R" data-u="" id="obj-ai-828"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">828</td><td class="n">/01/mACICPeakDemand</td><td class="d">Peak demand current phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="830" data-acc="R" data-u="" id="obj-ai-830"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">830</td><td class="n">/01/mDemandInPeak</td><td class="d">Peak demand neutral current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="1090" data-acc="R" data-u="" id="obj-ai-1090"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1090</td><td class="n">/01/mPhaseAngleIa</td><td class="d">Phase angle current phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="1091" data-acc="R" data-u="" id="obj-ai-1091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1091</td><td class="n">/01/mPhaseAngleIb</td><td class="d">Phase angle current phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="1092" data-acc="R" data-u="" id="obj-ai-1092"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1092</td><td class="n">/01/mPhaseAngleIc</td><td class="d">Phase angle current phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="1400" data-acc="R" data-u="" id="obj-ai-1400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1400</td><td class="n">/01/mWA</td><td class="d">Real power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="1401" data-acc="R" data-u="" id="obj-ai-1401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1401</td><td class="n">/01/mWB</td><td class="d">Real power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="1402" data-acc="R" data-u="" id="obj-ai-1402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1402</td><td class="n">/01/mWC</td><td class="d">Real power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="1403" data-acc="R" data-u="" data-min="1" id="obj-ai-1403"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1403</td><td class="n">/01/mWtotal</td><td class="d">Real power total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="1450" data-acc="R" data-u="" id="obj-ai-1450"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1450</td><td class="n">/01/mVAA</td><td class="d">Apparent power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="1451" data-acc="R" data-u="" id="obj-ai-1451"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1451</td><td class="n">/01/mVAB</td><td class="d">Apparent power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="1452" data-acc="R" data-u="" id="obj-ai-1452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1452</td><td class="n">/01/mVAC</td><td class="d">Apparent power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="1453" data-acc="R" data-u="" id="obj-ai-1453"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1453</td><td class="n">/01/mVAtotal</td><td class="d">Apparent power total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="1510" data-acc="R" data-u="" id="obj-ai-1510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1510</td><td class="n">/01/mVarA</td><td class="d">Reactive power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="1511" data-acc="R" data-u="" id="obj-ai-1511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1511</td><td class="n">/01/mVarB</td><td class="d">Reactive power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="1512" data-acc="R" data-u="" id="obj-ai-1512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1512</td><td class="n">/01/mVarC</td><td class="d">Reactive power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="1513" data-acc="R" data-u="" id="obj-ai-1513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1513</td><td class="n">/01/mVARtotal</td><td class="d">Reactive power total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="1574" data-acc="R" data-u="" id="obj-ai-1574"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1574</td><td class="n">/01/mPercentUnbalance</td><td class="d">Percent current unbalance</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="1606" data-acc="R" data-u="" id="obj-ai-1606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1606</td><td class="n">/01/mPFapparentA</td><td class="d">Power factor apparent phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="1607" data-acc="R" data-u="" id="obj-ai-1607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1607</td><td class="n">/01/mPFapparentB</td><td class="d">Power factor apparent phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="1608" data-acc="R" data-u="" id="obj-ai-1608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1608</td><td class="n">/01/mPFapparentC</td><td class="d">Power factor apparent phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="1610" data-acc="R" data-u="" data-min="1" id="obj-ai-1610"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1610</td><td class="n">/01/mPFapparentTotal</td><td class="d">Power factor apparent system total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="1657" data-acc="R" data-u="" id="obj-ai-1657"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1657</td><td class="n">/01/mPFapparentTotal5MinIntAvg</td><td class="d">Power factor apparent total interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="1820" data-acc="R" data-u="" id="obj-ai-1820"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1820</td><td class="n">/01/mPFapparentAltSignA</td><td class="d">Power factor apparent phase A alternate sign</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="1821" data-acc="R" data-u="" id="obj-ai-1821"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1821</td><td class="n">/01/mPFapparentAltSignB</td><td class="d">Power factor apparent phase B alternate sign</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="1822" data-acc="R" data-u="" id="obj-ai-1822"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1822</td><td class="n">/01/mPFapparentAltSignC</td><td class="d">Power factor apparent phase C alternate sign</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="1823" data-acc="R" data-u="" id="obj-ai-1823"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1823</td><td class="n">/01/mPFapparentAltSignTotal</td><td class="d">Power factor apparent alternate sign</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="1900" data-acc="R" data-u="" data-min="1" id="obj-ai-1900"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1900</td><td class="n">/01/mForwardEnergy</td><td class="d">Forward real energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="1901" data-acc="R" data-u="" id="obj-ai-1901"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1901</td><td class="n">/01/mReverseEnergy</td><td class="d">Reverse real energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="1902" data-acc="R" data-u="" id="obj-ai-1902"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1902</td><td class="n">/01/mTotalEnergy</td><td class="d">Total real energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="1903" data-acc="R" data-u="" id="obj-ai-1903"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1903</td><td class="n">/01/mNetEnergy</td><td class="d">Net real energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="1911" data-acc="R" data-u="" id="obj-ai-1911"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1911</td><td class="n">/01/mVAh</td><td class="d">Apparent energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="1920" data-acc="R" data-u="" id="obj-ai-1920"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1920</td><td class="n">/01/mLeadingVARh</td><td class="d">Leading reactive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="1921" data-acc="R" data-u="" id="obj-ai-1921"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1921</td><td class="n">/01/mLaggingVARh</td><td class="d">Lagging reactive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="1922" data-acc="R" data-u="" id="obj-ai-1922"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1922</td><td class="n">/01/mTotalVARh</td><td class="d">Total reactive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="1923" data-acc="R" data-u="" id="obj-ai-1923"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1923</td><td class="n">/01/mNetVARh</td><td class="d">Net reactive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="1946" data-acc="R" data-u="" id="obj-ai-1946"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1946</td><td class="n">/01/mDemandVAs</td><td class="d">Demand VAs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="1947" data-acc="R" data-u="" id="obj-ai-1947"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1947</td><td class="n">/01/mPeakDemandVAs</td><td class="d">Peak demand VAs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="1948" data-acc="R" data-u="" data-min="1" id="obj-ai-1948"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1948</td><td class="n">/01/mDemandForwardWatts</td><td class="d">Demand forward watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="1949" data-acc="R" data-u="" id="obj-ai-1949"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1949</td><td class="n">/01/mPeakDemandForwardWatts</td><td class="d">Peak demand forward watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="1950" data-acc="R" data-u="" id="obj-ai-1950"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1950</td><td class="n">/01/mDemandReverseWatts</td><td class="d">Demand reverse watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="1951" data-acc="R" data-u="" id="obj-ai-1951"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1951</td><td class="n">/01/mPeakDemandReverseWatts</td><td class="d">Peak demand reverse watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="1952" data-acc="R" data-u="" id="obj-ai-1952"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1952</td><td class="n">/01/mDemandLaggingVARs</td><td class="d">Demand lagging VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="1953" data-acc="R" data-u="" id="obj-ai-1953"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1953</td><td class="n">/01/mPeakDemandLaggingVARs</td><td class="d">Peak demand lagging VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="1954" data-acc="R" data-u="" id="obj-ai-1954"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1954</td><td class="n">/01/mDemandLeadingVARs</td><td class="d">Demand leading VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="1955" data-acc="R" data-u="" id="obj-ai-1955"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1955</td><td class="n">/01/mPeakDemandLeadingVARs</td><td class="d">Peak demand leading VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="1960" data-acc="R" data-u="" id="obj-ai-1960"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1960</td><td class="n">/01/mDemandSumWatts</td><td class="d">Demand sum watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="1961" data-acc="R" data-u="" id="obj-ai-1961"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1961</td><td class="n">/01/mDemandNetWatts</td><td class="d">Demand net watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="1962" data-acc="R" data-u="" id="obj-ai-1962"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1962</td><td class="n">/01/mDemandSumVARs</td><td class="d">Demand sum VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="1963" data-acc="R" data-u="" id="obj-ai-1963"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1963</td><td class="n">/01/mDemandNetVARs</td><td class="d">Demand net VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="2050" data-acc="R" data-u="" id="obj-ai-2050"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2050</td><td class="n">/01/mIntDemandForwardWatts</td><td class="d">Interval demand forward watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="2051" data-acc="R" data-u="" id="obj-ai-2051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2051</td><td class="n">/01/mIntDemandReverseWatts</td><td class="d">Interval demand reverse watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="2052" data-acc="R" data-u="" id="obj-ai-2052"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2052</td><td class="n">/01/mIntDemandLaggingVARs</td><td class="d">Interval demand lagging VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="2053" data-acc="R" data-u="" id="obj-ai-2053"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2053</td><td class="n">/01/mIntDemandLeadingVARs</td><td class="d">Interval demand leading VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="2054" data-acc="R" data-u="" id="obj-ai-2054"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2054</td><td class="n">/01/mIntDemandVAs</td><td class="d">Interval demand VAs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="2152" data-acc="R" data-u="" id="obj-ai-2152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2152</td><td class="n">/01/mDemandAmpsAvg</td><td class="d">Demand current (3 phase average)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="2153" data-acc="R" data-u="" id="obj-ai-2153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2153</td><td class="n">/01/mPeakDemandAmpsAvg</td><td class="d">Peak demand amps average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="2250" data-acc="R" data-u="" id="obj-ai-2250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2250</td><td class="n">/01/mPeakDemandSumWatts</td><td class="d">Peak demand sum watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="2251" data-acc="R" data-u="" id="obj-ai-2251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2251</td><td class="n">/01/mPeakDemandNetWatts</td><td class="d">Peak demand net watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="2252" data-acc="R" data-u="" id="obj-ai-2252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2252</td><td class="n">/01/mPeakDemandSumVARs</td><td class="d">Peak demand sum VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="2253" data-acc="R" data-u="" id="obj-ai-2253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2253</td><td class="n">/01/mPeakDemandNetVARs</td><td class="d">Peak demand net VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="2256" data-acc="R" data-u="" id="obj-ai-2256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2256</td><td class="n">/01/mIntDemandSumWatts</td><td class="d">Interval demand sum watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="2257" data-acc="R" data-u="" id="obj-ai-2257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2257</td><td class="n">/01/mIntDemandSumVARs</td><td class="d">Interval demand sum VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="2324" data-acc="R" data-u="" id="obj-ai-2324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2324</td><td class="n">/01/mPFatPeakDemandForwardWatts</td><td class="d">Power factor at peak demand forward watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="2329" data-acc="R" data-u="" id="obj-ai-2329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2329</td><td class="n">/01/mPFatPeakDemandReverseWatts</td><td class="d">Power factor at peak demand reverse watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="2333" data-acc="R" data-u="" id="obj-ai-2333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2333</td><td class="n">/01/mPFatPeakDemandVA</td><td class="d">Power factor at peak demand VA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="2334" data-acc="R" data-u="" id="obj-ai-2334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2334</td><td class="n">/01/mPFatPeakDemandLeadingVars</td><td class="d">Power factor at peak demand leading VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="2335" data-acc="R" data-u="" id="obj-ai-2335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2335</td><td class="n">/01/mPFatPeakDemandLaggingVars</td><td class="d">Power factor at peak demand lagging VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="2340" data-acc="R" data-u="" id="obj-ai-2340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2340</td><td class="n">/01/mIntDemandNetWatts</td><td class="d">Interval demand net watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="2341" data-acc="R" data-u="" id="obj-ai-2341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2341</td><td class="n">/01/mIntDemandNetVARs</td><td class="d">Interval demand net VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="2403" data-acc="R" data-u="" id="obj-ai-2403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2403</td><td class="n">/01/mVanPerTHD</td><td class="d">Percent THD volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="2404" data-acc="R" data-u="" id="obj-ai-2404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2404</td><td class="n">/01/mVbnPerTHD</td><td class="d">Percent THD volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="2405" data-acc="R" data-u="" id="obj-ai-2405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2405</td><td class="n">/01/mVcnPerTHD</td><td class="d">Percent THD volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="2410" data-acc="R" data-u="" id="obj-ai-2410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2410</td><td class="n">/01/mIaPerTHD</td><td class="d">Percent THD current phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="2411" data-acc="R" data-u="" id="obj-ai-2411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2411</td><td class="n">/01/mIbPerTHD</td><td class="d">Percent THD current phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="2412" data-acc="R" data-u="" id="obj-ai-2412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2412</td><td class="n">/01/mIcPerTHD</td><td class="d">Percent THD current phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="3400" data-acc="R" data-u="" data-min="1" id="obj-ai-3400"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3400</td><td class="n">/01/mFreq</td><td class="d">Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="1919" data-acc="R" data-u="" data-st="1" id="obj-bi-1919"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1919</td><td class="n">/01/aRestartPending</td><td class="d">A restart is pending</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no restart pending, 1=restart is pending</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">/01/iFieldReplaceableUnit</td><td class="d">Field replaceable unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=not field replaceable, 1=field replaceable component</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">/01/iInvertPFSign</td><td class="d">Invert power factor sign</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=power factor sign not inverted, 1=power factor sign inverted</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="106" data-i="200" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-200"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">200</td><td class="n">/01/sStatus</td><td class="d">Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=normal, 3=limp mode, 4=warmup, 5=unused, 6=unused, 7=booting up, 8=boot up request received</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="107" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-mi-301"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">301</td><td class="n">/01/sEntOperatingState</td><td class="d">Entity operating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unknown, 2=disabled, 3=turned off, 4=enabled, 5=under test</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="108" data-i="302" data-acc="R" data-u="" data-st="1" id="obj-mi-302"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">302</td><td class="n">/01/sEntReadinessState</td><td class="d">Entity readiness state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unknown, 2=turned off, 3=idle, 4=active, 5=busy, 6=unavailable</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="109" data-i="303" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-303"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">303</td><td class="n">/01/sEntAlarmState</td><td class="d">Entity alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=none, 2=unused, 3=disarmed, 4=critical alarm, 5=cautionary alarm, 6=unacknowledged</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="110" data-i="304" data-acc="R" data-u="" data-st="1" id="obj-mi-304"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">304</td><td class="n">/01/sEntStandbyState</td><td class="d">Entity standby state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unused, 2=In parallel, 3=hot standby, 4=offline, 5=In service</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">/01/iAuxPortBaud</td><td class="d">Aux port baud rate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=9.6 Kbps, 2=19.2 Kbps, 3=38.4 Kbps, 4=57.6 Kbps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">/01/iAuxPortProtocol</td><td class="d">Aux port protocol</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=modbus RTU, 2=modbus ASCII, 3=dnp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="300" data-acc="R" data-u="" data-st="1" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">/01/sEntAdminState</td><td class="d">Entity admin state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unused, 2=disabled, 3=turned off, 4=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="500" data-acc="R" data-u="" data-st="1" id="obj-mv-500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">500</td><td class="n">/01/mDemandType</td><td class="d">Demand type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=fixed, 2=sliding, 3=sync, 4=unused, 5=derived</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="501" data-acc="R" data-u="" data-st="1" id="obj-mv-501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">501</td><td class="n">/01/mTotalDemandInterval</td><td class="d">Demand interval</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=5 minutes, 2=10 minutes, 3=15 minutes, 4=30 minutes, 5=45 minutes, 6=60 minutes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">/01/mDemandSubinterval</td><td class="d">Demand subinterval</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=5 minutes, 2=15 minutes, 3=30 minutes, 4=60 minutes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="801" data-acc="R" data-u="" data-st="1" id="obj-mv-801"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">801</td><td class="n">/01/iWiringConfig</td><td class="d">Wiring configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=none, 2=1 phase-2 wire-1ct, 3=1 phase-3 wire-2ct, 4=3 phase-3 wire delta-3ct, 5=3 phase-4 wire wye-3ct, 6=3 phase-3 wire delta-2ct, 7=3 phase-4 wire wye, 8=3 phase-4 wire center tap delta</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="118" data-i="13" data-acc="R" data-u="" id="obj-csv-13"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">13</td><td class="n">/01/iDisplayName</td><td class="d">Display name</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="119" data-i="14" data-acc="R" data-u="" id="obj-csv-14"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">14</td><td class="n">/01/iDeviceType</td><td class="d">Device type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="120" data-i="16" data-acc="R" data-u="" id="obj-csv-16"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">16</td><td class="n">/01/iDeviceID</td><td class="d">Device ID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="121" data-i="19" data-acc="R" data-u="" id="obj-csv-19"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">19</td><td class="n">/01/SerialNumber</td><td class="d">Serial number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="122" data-i="801" data-acc="R" data-u="" id="obj-csv-801"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">801</td><td class="n">/01/aEventDescr01</td><td class="d">Event 1 (latest)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="123" data-i="802" data-acc="R" data-u="" id="obj-csv-802"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">802</td><td class="n">/01/aEventDescr02</td><td class="d">Event 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="124" data-i="803" data-acc="R" data-u="" id="obj-csv-803"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">803</td><td class="n">/01/aEventDescr03</td><td class="d">Event 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="125" data-i="804" data-acc="R" data-u="" id="obj-csv-804"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">804</td><td class="n">/01/aEventDescr04</td><td class="d">Event 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="126" data-i="805" data-acc="R" data-u="" id="obj-csv-805"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">805</td><td class="n">/01/aEventDescr05</td><td class="d">Event 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="127" data-i="806" data-acc="R" data-u="" id="obj-csv-806"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">806</td><td class="n">/01/aEventDescr06</td><td class="d">Event 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="128" data-i="807" data-acc="R" data-u="" id="obj-csv-807"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">807</td><td class="n">/01/aEventDescr07</td><td class="d">Event 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="129" data-i="808" data-acc="R" data-u="" id="obj-csv-808"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">808</td><td class="n">/01/aEventDescr08</td><td class="d">Event 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="130" data-i="809" data-acc="R" data-u="" id="obj-csv-809"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">809</td><td class="n">/01/aEventDescr09</td><td class="d">Event 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="131" data-i="810" data-acc="R" data-u="" id="obj-csv-810"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">810</td><td class="n">/01/aEventDescr10</td><td class="d">Event 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="132" data-i="1191" data-acc="R" data-u="" id="obj-dtv-1191"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1191</td><td class="n">/01/mACIAPeakDemandTime</td><td class="d">Time of peak demand Ia</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="133" data-i="1192" data-acc="R" data-u="" id="obj-dtv-1192"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1192</td><td class="n">/01/mACIBPeakDemandTime</td><td class="d">Time of peak demand Ib</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="134" data-i="1193" data-acc="R" data-u="" id="obj-dtv-1193"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1193</td><td class="n">/01/mACICPeakDemandTime</td><td class="d">Time of peak demand Ic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="135" data-i="1194" data-acc="R" data-u="" id="obj-dtv-1194"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1194</td><td class="n">/01/mACINPeakDemandTime</td><td class="d">Time of peak demand In</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="136" data-i="1947" data-acc="R" data-u="" id="obj-dtv-1947"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1947</td><td class="n">/01/mTimeDatePeakDemandVAs</td><td class="d">Peak demand VAs time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="137" data-i="1949" data-acc="R" data-u="" id="obj-dtv-1949"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1949</td><td class="n">/01/mTimeDatePeakDemandForwardWatts</td><td class="d">Peak demand forward watts time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="138" data-i="1951" data-acc="R" data-u="" id="obj-dtv-1951"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1951</td><td class="n">/01/mTimeDatePeakDemandReverseWatts</td><td class="d">Peak demand reverse watts time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="139" data-i="1953" data-acc="R" data-u="" id="obj-dtv-1953"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1953</td><td class="n">/01/mTimeDatePeakDemandLaggingVARs</td><td class="d">Peak demand lagging VARs time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="140" data-i="1955" data-acc="R" data-u="" id="obj-dtv-1955"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1955</td><td class="n">/01/mTimeDatePeakDemandLeadingVARs</td><td class="d">Peak demand leading VARs time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="141" data-i="1964" data-acc="R" data-u="" id="obj-dtv-1964"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1964</td><td class="n">/01/mTimeLastDemand</td><td class="d">Time last demand window</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="142" data-i="2253" data-acc="R" data-u="" id="obj-dtv-2253"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2253</td><td class="n">/01/mTimePeakDemandNetVARs</td><td class="d">Time peak demand net VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="143" data-i="3601" data-acc="R" data-u="" id="obj-dtv-3601"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">3601</td><td class="n">/01/mCurrentTime</td><td class="d">Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="144" data-i="3614" data-acc="R" data-u="" id="obj-dtv-3614"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">3614</td><td class="n">/01/mLastStartTime</td><td class="d">Time of last start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="145" data-i="13" data-acc="R" data-u="" id="obj-piv-13"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">13</td><td class="n">/01/iDeviceVARating</td><td class="d">Va rating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="146" data-i="15" data-acc="R" data-u="" id="obj-piv-15"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">15</td><td class="n">/01/iDeviceVoltsRating</td><td class="d">Nominal voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="147" data-i="17" data-acc="R" data-u="" id="obj-piv-17"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">17</td><td class="n">/01/iDeviceIDcode</td><td class="d">Device ID code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="148" data-i="18" data-acc="R" data-u="" id="obj-piv-18"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">18</td><td class="n">/01/iNumPhases</td><td class="d">Phases to display on meter front</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="149" data-i="40" data-acc="R" data-u="" id="obj-piv-40"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">40</td><td class="n">/01/iNominalFrequency</td><td class="d">Nominal frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="150" data-i="55" data-acc="R" data-u="" id="obj-piv-55"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">55</td><td class="n">/01/iDeviceAmpsRating</td><td class="d">Output current rating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="151" data-i="90" data-acc="R" data-u="" id="obj-piv-90"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">90</td><td class="n">/01/iAuxPortModbusAddress</td><td class="d">Aux port modbus address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="152" data-i="91" data-acc="R" data-u="" id="obj-piv-91"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">91</td><td class="n">/01/iAuxPortModbusDelay</td><td class="d">Aux port modbus delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="153" data-i="94" data-acc="R" data-u="" id="obj-piv-94"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">94</td><td class="n">/01/iCTPrimary</td><td class="d">Current transformer primary rating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="154" data-i="95" data-acc="R" data-u="" id="obj-piv-95"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">95</td><td class="n">/01/iCTSecondary</td><td class="d">Current transformer secondary rating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="155" data-i="96" data-acc="R" data-u="" id="obj-piv-96"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">96</td><td class="n">/01/iPTPrimary</td><td class="d">Potential transformer primary rating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="156" data-i="97" data-acc="R" data-u="" id="obj-piv-97"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">97</td><td class="n">/01/iPTSecondary</td><td class="d">Potential transformer secondary rating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Eaton Power Xpert Meter 2000 series point IDs by name</summary><ul><li><a href="#obj-ai-201"><code>AI201</code></a>/01/mACVAB</li><li><a href="#obj-ai-202"><code>AI202</code></a>/01/mACVBC</li><li><a href="#obj-ai-203"><code>AI203</code></a>/01/mACVCA</li><li><a href="#obj-ai-204"><code>AI204</code></a>/01/mACVavgLL</li><li><a href="#obj-ai-205"><code>AI205</code></a>/01/mACVAN</li><li><a href="#obj-ai-206"><code>AI206</code></a>/01/mACVBN</li><li><a href="#obj-ai-207"><code>AI207</code></a>/01/mACVCN</li><li><a href="#obj-ai-208"><code>AI208</code></a>/01/mACVavgLN</li><li><a href="#obj-ai-340"><code>AI340</code></a>/01/mPosSeqV</li><li><a href="#obj-ai-342"><code>AI342</code></a>/01/mNegSeqV</li><li><a href="#obj-ai-344"><code>AI344</code></a>/01/mZeroSeqV</li><li><a href="#obj-ai-520"><code>AI520</code></a>/01/mPercentVoltageUnbalance</li><li><a href="#obj-ai-534"><code>AI534</code></a>/01/mPhaseAngleVab</li><li><a href="#obj-ai-535"><code>AI535</code></a>/01/mPhaseAngleVbc</li><li><a href="#obj-ai-536"><code>AI536</code></a>/01/mPhaseAngleVca</li><li><a href="#obj-ai-801"><code>AI801</code></a>/01/mACIA</li><li><a href="#obj-ai-802"><code>AI802</code></a>/01/mACIB</li><li><a href="#obj-ai-803"><code>AI803</code></a>/01/mACIC</li><li><a href="#obj-ai-805"><code>AI805</code></a>/01/mACIN</li><li><a href="#obj-ai-806"><code>AI806</code></a>/01/mACIavg</li><li><a href="#obj-ai-820"><code>AI820</code></a>/01/mDemandIa</li><li><a href="#obj-ai-821"><code>AI821</code></a>/01/mDemandIb</li><li><a href="#obj-ai-822"><code>AI822</code></a>/01/mDemandIc</li><li><a href="#obj-ai-824"><code>AI824</code></a>/01/mDemandIn</li><li><a href="#obj-ai-826"><code>AI826</code></a>/01/mACIAPeakDemand</li><li><a href="#obj-ai-827"><code>AI827</code></a>/01/mACIBPeakDemand</li><li><a href="#obj-ai-828"><code>AI828</code></a>/01/mACICPeakDemand</li><li><a href="#obj-ai-830"><code>AI830</code></a>/01/mDemandInPeak</li><li><a href="#obj-ai-1090"><code>AI1090</code></a>/01/mPhaseAngleIa</li><li><a href="#obj-ai-1091"><code>AI1091</code></a>/01/mPhaseAngleIb</li><li><a href="#obj-ai-1092"><code>AI1092</code></a>/01/mPhaseAngleIc</li><li><a href="#obj-ai-1400"><code>AI1400</code></a>/01/mWA</li><li><a href="#obj-ai-1401"><code>AI1401</code></a>/01/mWB</li><li><a href="#obj-ai-1402"><code>AI1402</code></a>/01/mWC</li><li><a href="#obj-ai-1403"><code>AI1403</code></a>/01/mWtotal</li><li><a href="#obj-ai-1450"><code>AI1450</code></a>/01/mVAA</li><li><a href="#obj-ai-1451"><code>AI1451</code></a>/01/mVAB</li><li><a href="#obj-ai-1452"><code>AI1452</code></a>/01/mVAC</li><li><a href="#obj-ai-1453"><code>AI1453</code></a>/01/mVAtotal</li><li><a href="#obj-ai-1510"><code>AI1510</code></a>/01/mVarA</li><li><a href="#obj-ai-1511"><code>AI1511</code></a>/01/mVarB</li><li><a href="#obj-ai-1512"><code>AI1512</code></a>/01/mVarC</li><li><a href="#obj-ai-1513"><code>AI1513</code></a>/01/mVARtotal</li><li><a href="#obj-ai-1574"><code>AI1574</code></a>/01/mPercentUnbalance</li><li><a href="#obj-ai-1606"><code>AI1606</code></a>/01/mPFapparentA</li><li><a href="#obj-ai-1607"><code>AI1607</code></a>/01/mPFapparentB</li><li><a href="#obj-ai-1608"><code>AI1608</code></a>/01/mPFapparentC</li><li><a href="#obj-ai-1610"><code>AI1610</code></a>/01/mPFapparentTotal</li><li><a href="#obj-ai-1657"><code>AI1657</code></a>/01/mPFapparentTotal5MinIntAvg</li><li><a href="#obj-ai-1820"><code>AI1820</code></a>/01/mPFapparentAltSignA</li><li><a href="#obj-ai-1821"><code>AI1821</code></a>/01/mPFapparentAltSignB</li><li><a href="#obj-ai-1822"><code>AI1822</code></a>/01/mPFapparentAltSignC</li><li><a href="#obj-ai-1823"><code>AI1823</code></a>/01/mPFapparentAltSignTotal</li><li><a href="#obj-ai-1900"><code>AI1900</code></a>/01/mForwardEnergy</li><li><a href="#obj-ai-1901"><code>AI1901</code></a>/01/mReverseEnergy</li><li><a href="#obj-ai-1902"><code>AI1902</code></a>/01/mTotalEnergy</li><li><a href="#obj-ai-1903"><code>AI1903</code></a>/01/mNetEnergy</li><li><a href="#obj-ai-1911"><code>AI1911</code></a>/01/mVAh</li><li><a href="#obj-ai-1920"><code>AI1920</code></a>/01/mLeadingVARh</li><li><a href="#obj-ai-1921"><code>AI1921</code></a>/01/mLaggingVARh</li><li><a href="#obj-ai-1922"><code>AI1922</code></a>/01/mTotalVARh</li><li><a href="#obj-ai-1923"><code>AI1923</code></a>/01/mNetVARh</li><li><a href="#obj-ai-1946"><code>AI1946</code></a>/01/mDemandVAs</li><li><a href="#obj-ai-1947"><code>AI1947</code></a>/01/mPeakDemandVAs</li><li><a href="#obj-ai-1948"><code>AI1948</code></a>/01/mDemandForwardWatts</li><li><a href="#obj-ai-1949"><code>AI1949</code></a>/01/mPeakDemandForwardWatts</li><li><a href="#obj-ai-1950"><code>AI1950</code></a>/01/mDemandReverseWatts</li><li><a href="#obj-ai-1951"><code>AI1951</code></a>/01/mPeakDemandReverseWatts</li><li><a href="#obj-ai-1952"><code>AI1952</code></a>/01/mDemandLaggingVARs</li><li><a href="#obj-ai-1953"><code>AI1953</code></a>/01/mPeakDemandLaggingVARs</li><li><a href="#obj-ai-1954"><code>AI1954</code></a>/01/mDemandLeadingVARs</li><li><a href="#obj-ai-1955"><code>AI1955</code></a>/01/mPeakDemandLeadingVARs</li><li><a href="#obj-ai-1960"><code>AI1960</code></a>/01/mDemandSumWatts</li><li><a href="#obj-ai-1961"><code>AI1961</code></a>/01/mDemandNetWatts</li><li><a href="#obj-ai-1962"><code>AI1962</code></a>/01/mDemandSumVARs</li><li><a href="#obj-ai-1963"><code>AI1963</code></a>/01/mDemandNetVARs</li><li><a href="#obj-ai-2050"><code>AI2050</code></a>/01/mIntDemandForwardWatts</li><li><a href="#obj-ai-2051"><code>AI2051</code></a>/01/mIntDemandReverseWatts</li><li><a href="#obj-ai-2052"><code>AI2052</code></a>/01/mIntDemandLaggingVARs</li><li><a href="#obj-ai-2053"><code>AI2053</code></a>/01/mIntDemandLeadingVARs</li><li><a href="#obj-ai-2054"><code>AI2054</code></a>/01/mIntDemandVAs</li><li><a href="#obj-ai-2152"><code>AI2152</code></a>/01/mDemandAmpsAvg</li><li><a href="#obj-ai-2153"><code>AI2153</code></a>/01/mPeakDemandAmpsAvg</li><li><a href="#obj-ai-2250"><code>AI2250</code></a>/01/mPeakDemandSumWatts</li><li><a href="#obj-ai-2251"><code>AI2251</code></a>/01/mPeakDemandNetWatts</li><li><a href="#obj-ai-2252"><code>AI2252</code></a>/01/mPeakDemandSumVARs</li><li><a href="#obj-ai-2253"><code>AI2253</code></a>/01/mPeakDemandNetVARs</li><li><a href="#obj-ai-2256"><code>AI2256</code></a>/01/mIntDemandSumWatts</li><li><a href="#obj-ai-2257"><code>AI2257</code></a>/01/mIntDemandSumVARs</li><li><a href="#obj-ai-2324"><code>AI2324</code></a>/01/mPFatPeakDemandForwardWatts</li><li><a href="#obj-ai-2329"><code>AI2329</code></a>/01/mPFatPeakDemandReverseWatts</li><li><a href="#obj-ai-2333"><code>AI2333</code></a>/01/mPFatPeakDemandVA</li><li><a href="#obj-ai-2334"><code>AI2334</code></a>/01/mPFatPeakDemandLeadingVars</li><li><a href="#obj-ai-2335"><code>AI2335</code></a>/01/mPFatPeakDemandLaggingVars</li><li><a href="#obj-ai-2340"><code>AI2340</code></a>/01/mIntDemandNetWatts</li><li><a href="#obj-ai-2341"><code>AI2341</code></a>/01/mIntDemandNetVARs</li><li><a href="#obj-ai-2403"><code>AI2403</code></a>/01/mVanPerTHD</li><li><a href="#obj-ai-2404"><code>AI2404</code></a>/01/mVbnPerTHD</li><li><a href="#obj-ai-2405"><code>AI2405</code></a>/01/mVcnPerTHD</li><li><a href="#obj-ai-2410"><code>AI2410</code></a>/01/mIaPerTHD</li><li><a href="#obj-ai-2411"><code>AI2411</code></a>/01/mIbPerTHD</li><li><a href="#obj-ai-2412"><code>AI2412</code></a>/01/mIcPerTHD</li><li><a href="#obj-ai-3400"><code>AI3400</code></a>/01/mFreq</li><li><a href="#obj-bi-1919"><code>BI1919</code></a>/01/aRestartPending</li><li><a href="#obj-bv-11"><code>BV11</code></a>/01/iFieldReplaceableUnit</li><li><a href="#obj-bv-30"><code>BV30</code></a>/01/iInvertPFSign</li><li><a href="#obj-mi-200"><code>MI200</code></a>/01/sStatus</li><li><a href="#obj-mi-301"><code>MI301</code></a>/01/sEntOperatingState</li><li><a href="#obj-mi-302"><code>MI302</code></a>/01/sEntReadinessState</li><li><a href="#obj-mi-303"><code>MI303</code></a>/01/sEntAlarmState</li><li><a href="#obj-mi-304"><code>MI304</code></a>/01/sEntStandbyState</li><li><a href="#obj-mv-40"><code>MV40</code></a>/01/iAuxPortBaud</li><li><a href="#obj-mv-41"><code>MV41</code></a>/01/iAuxPortProtocol</li><li><a href="#obj-mv-300"><code>MV300</code></a>/01/sEntAdminState</li><li><a href="#obj-mv-500"><code>MV500</code></a>/01/mDemandType</li><li><a href="#obj-mv-501"><code>MV501</code></a>/01/mTotalDemandInterval</li><li><a href="#obj-mv-502"><code>MV502</code></a>/01/mDemandSubinterval</li><li><a href="#obj-mv-801"><code>MV801</code></a>/01/iWiringConfig</li><li><a href="#obj-csv-13"><code>CSV13</code></a>/01/iDisplayName</li><li><a href="#obj-csv-14"><code>CSV14</code></a>/01/iDeviceType</li><li><a href="#obj-csv-16"><code>CSV16</code></a>/01/iDeviceID</li><li><a href="#obj-csv-19"><code>CSV19</code></a>/01/SerialNumber</li><li><a href="#obj-csv-801"><code>CSV801</code></a>/01/aEventDescr01</li><li><a href="#obj-csv-802"><code>CSV802</code></a>/01/aEventDescr02</li><li><a href="#obj-csv-803"><code>CSV803</code></a>/01/aEventDescr03</li><li><a href="#obj-csv-804"><code>CSV804</code></a>/01/aEventDescr04</li><li><a href="#obj-csv-805"><code>CSV805</code></a>/01/aEventDescr05</li><li><a href="#obj-csv-806"><code>CSV806</code></a>/01/aEventDescr06</li><li><a href="#obj-csv-807"><code>CSV807</code></a>/01/aEventDescr07</li><li><a href="#obj-csv-808"><code>CSV808</code></a>/01/aEventDescr08</li><li><a href="#obj-csv-809"><code>CSV809</code></a>/01/aEventDescr09</li><li><a href="#obj-csv-810"><code>CSV810</code></a>/01/aEventDescr10</li><li><a href="#obj-dtv-1191"><code>DTV1191</code></a>/01/mACIAPeakDemandTime</li><li><a href="#obj-dtv-1192"><code>DTV1192</code></a>/01/mACIBPeakDemandTime</li><li><a href="#obj-dtv-1193"><code>DTV1193</code></a>/01/mACICPeakDemandTime</li><li><a href="#obj-dtv-1194"><code>DTV1194</code></a>/01/mACINPeakDemandTime</li><li><a href="#obj-dtv-1947"><code>DTV1947</code></a>/01/mTimeDatePeakDemandVAs</li><li><a href="#obj-dtv-1949"><code>DTV1949</code></a>/01/mTimeDatePeakDemandForwardWatts</li><li><a href="#obj-dtv-1951"><code>DTV1951</code></a>/01/mTimeDatePeakDemandReverseWatts</li><li><a href="#obj-dtv-1953"><code>DTV1953</code></a>/01/mTimeDatePeakDemandLaggingVARs</li><li><a href="#obj-dtv-1955"><code>DTV1955</code></a>/01/mTimeDatePeakDemandLeadingVARs</li><li><a href="#obj-dtv-1964"><code>DTV1964</code></a>/01/mTimeLastDemand</li><li><a href="#obj-dtv-2253"><code>DTV2253</code></a>/01/mTimePeakDemandNetVARs</li><li><a href="#obj-dtv-3601"><code>DTV3601</code></a>/01/mCurrentTime</li><li><a href="#obj-dtv-3614"><code>DTV3614</code></a>/01/mLastStartTime</li><li><a href="#obj-piv-13"><code>PIV13</code></a>/01/iDeviceVARating</li><li><a href="#obj-piv-15"><code>PIV15</code></a>/01/iDeviceVoltsRating</li><li><a href="#obj-piv-17"><code>PIV17</code></a>/01/iDeviceIDcode</li><li><a href="#obj-piv-18"><code>PIV18</code></a>/01/iNumPhases</li><li><a href="#obj-piv-40"><code>PIV40</code></a>/01/iNominalFrequency</li><li><a href="#obj-piv-55"><code>PIV55</code></a>/01/iDeviceAmpsRating</li><li><a href="#obj-piv-90"><code>PIV90</code></a>/01/iAuxPortModbusAddress</li><li><a href="#obj-piv-91"><code>PIV91</code></a>/01/iAuxPortModbusDelay</li><li><a href="#obj-piv-94"><code>PIV94</code></a>/01/iCTPrimary</li><li><a href="#obj-piv-95"><code>PIV95</code></a>/01/iCTSecondary</li><li><a href="#obj-piv-96"><code>PIV96</code></a>/01/iPTPrimary</li><li><a href="#obj-piv-97"><code>PIV97</code></a>/01/iPTSecondary</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From IB150011EN table 1 (meter data device). The device object itself is not repeated in the points list; the doc prints no instance for it.</li><li>Objects marked wye configurations only: AI 205, AI 206, AI 207, AI 208, AI 805, AI 824, AI 830, AI 1400, AI 1401, AI 1402, AI 1450, AI 1451, AI 1452, AI 1510, AI 1511, AI 1512, AI 2403, AI 2404, AI 2405, AI 2410, AI 2411, AI 2412.</li><li>Objects only on PXM 2260 or higher: AI 340, AI 342, AI 344, AI 520, AI 2403, AI 2404, AI 2405, AI 2410, AI 2411, AI 2412.</li><li>Option card objects are on separate virtual devices; see the PXM 2000 card lists.</li><li>The booklet gives no units or access columns; all objects are listed as read-only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Power Xpert Meter 2000 series (PXM 2000) - base meter and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter</h2><div class="faq"><details open><summary>How many BACnet points does the Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter have?</summary><p>This list has 157 BACnet objects: 103 analog inputs, 1 binary input, 2 binary values, 5 multi-state inputs, 7 multi-state values, 14 characterstring values, 13 datetime values, 12 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter BACnet documentation?</summary><p>The source is BACnet object list for Power Xpert Meter 2000 (IB150011EN), revision May 2016, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter?</summary><p>Start with MI 200 /01/sStatus (Meter status (2 = normal)); AI 1403 /01/mWtotal (Total real power); AI 1900 /01/mForwardEnergy (Forward real energy); AI 1948 /01/mDemandForwardWatts (Present forward watts demand); AI 1610 /01/mPFapparentTotal (System apparent power factor); AI 204 /01/mACVavgLL (Average line-to-line volts); AI 806 /01/mACIavg (Average phase current); AI 3400 /01/mFreq (Line frequency); MI 303 /01/sEntAlarmState (Meter alarm state).</p></details><details><summary>How do I check these points on the real Power Xpert Meter 2000 series (PXM 2000) - base meter?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Eaton BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/eaton/visionguard-cgline-plus" data-row><span class="k">Other equipment (emergency lighting central battery system)</span><h3>Eaton CEAG VisionGuard BACnet/IP interface - CGLine+ central battery system</h3><p>CEAG CGLine+ emergency lighting central battery systems (1 to 4 lines) monitored by Eaton VisionGuard 4.0.0 or later with the BACnet/IP interface licence.</p><div class="meta">88 objects &middot; 0 writable &middot; V2.0</div><span class="sr-only"> Also known as: VisionGuard, CEAG VisionGuard, CGLine+, CG Line+, CGLine plus, VisionGuard BACnet/IP Interface</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/visionguard-dualguard-s" data-row><span class="k">Other equipment (emergency lighting central battery system)</span><h3>Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system</h3><p>CEAG DualGuard-S emergency lighting central battery systems monitored by Eaton VisionGuard software with the BACnet/IP interface licence.</p><div class="meta">63 objects &middot; 24 writable &middot; V2.0</div><span class="sr-only"> Also known as: VisionGuard, CEAG VisionGuard, DualGuard-S, DualGuard S, CEAG DualGuard-S BACnet, VisionGuard BACnet/IP Interface</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-analog-output-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - analog output (4-20 mA / 0-1 mA) card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 4-channel analog output card.</p><div class="meta">23 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, AO card, 4-20mA card, 0-1mA card, PXM 2000 analog output card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-digital-io-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - four channel digital in/out card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 4 input / 4 pulse output digital card.</p><div class="meta">70 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, 4 channel digital card, PXM 2000 digital in-out card, PXM 2000 pulse output card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 2 digital input / 2 relay output card.</p><div class="meta">80 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, 2DI 2DO card, PXM 2000 relay card, PXM2000 digital I/O card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000" data-row><span class="k">Power meter</span><h3>Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)</h3><p>Eaton Power Xpert Meter 4000, 6000 and 8000 power quality meters on BACnet IP.</p><div class="meta">426 objects &middot; 0 writable &middot; IB150010EN</div><span class="sr-only"> Also known as: PXM 4000, PXM 6000, PXM 8000, PXM4000, PXM6000, PXM8000, PXM468K, Power Xpert Meter 4000, Power Xpert Meter 6000, Power Xpert Meter 8000, IB150010EN</span></a></li></ul>
<p class="updated">Source: <a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf" rel="nofollow noopener" target="_blank">BACnet object list for Power Xpert Meter 2000 &middot; IB150011EN &middot; rev. May 2016</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
