<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Eaton Power Xpert Meter 4000 / 6000 / 8000 BACnet Points List</title>
<meta name="description" content="Eaton Power Xpert Meter 4000 / 6000 / 8000 BACnet points list: 426 objects by ID and name (e.g. AI 1403 = /mWtotal), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Eaton Power Xpert Meter 4000 / 6000 / 8000 BACnet Points List">
<meta property="og:description" content="Eaton Power Xpert Meter 4000 / 6000 / 8000 BACnet points list: 426 objects by ID and name (e.g. AI 1403 = /mWtotal), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Eaton Power Xpert Meter 4000 / 6000 / 8000 BACnet Points List">
<meta name="twitter:description" content="Eaton Power Xpert Meter 4000 / 6000 / 8000 BACnet points list: 426 objects by ID and name (e.g. AI 1403 = /mWtotal), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000",
   "url": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000",
   "name": "Eaton Power Xpert Meter 4000 / 6000 / 8000 BACnet Points List",
   "description": "Eaton Power Xpert Meter 4000 / 6000 / 8000 BACnet points list: 426 objects by ID and name (e.g. AI 1403 = /mWtotal), 0 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000#dataset",
   "name": "Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet Points List",
   "description": "The PXM 4000/6000/8000 meters serve one BACnet IP device with volts, currents, power, power factor, energy, demand, THD and frequency as Analog Inputs, min / max and peak time stamps as DateTime Values, and the last events as CharacterString Values. The three models share the same object list; a few objects need the auxiliary voltage card or a PXM 6000/8000. Eaton Power Xpert Meter 4000 / 6000 / 8000 BACnet points list: 426 objects by ID and name (e.g. AI 1403 = /mWtotal), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000",
   "keywords": [
    "Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet Points List",
    "Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet objects",
    "Eaton BACnet",
    "PXM 4000 BACnet points list",
    "PXM 6000 BACnet points list",
    "PXM 8000 BACnet points list",
    "PXM4000 BACnet points list",
    "PXM6000 BACnet points list",
    "PXM8000 BACnet points list",
    "PXM468K BACnet points list",
    "Power Xpert Meter 4000 BACnet points list",
    "Power Xpert Meter 6000 BACnet points list",
    "Power Xpert Meter 8000 BACnet points list",
    "IB150010EN BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet object list for Power Xpert Meter 4000/6000/8000",
    "url": "https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-4000-6000-8000/pxm468k-bacnet-object-list-ib150010en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Eaton"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)",
    "brand": {
     "@type": "Brand",
     "name": "Eaton"
    },
    "category": "Power meter"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 426 BACnet objects: 280 analog inputs, 8 binary inputs, 1 binary value, 4 multi-state inputs, 4 multi-state values, 29 characterstring values, 90 datetime values, 10 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet object list for Power Xpert Meter 4000/6000/8000 (IB150010EN), revision May 2016, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-4000-6000-8000/pxm468k-bacnet-object-list-ib150010en.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 1403 /mWtotal (Total real power); AI 1900 /mForwardEnergy (Forward real energy); AI 1948 /mDemandForwardWatts (Present forward watts demand); AI 1610 /mPFapparentTotal (System apparent power factor); AI 208 /mACVavgLN (Average line-to-neutral volts); AI 204 /mACVavgLL (Average line-to-line volts); AI 806 /mACIavg (Average phase current); AI 3400 /mFreq (Line frequency); MI 303 /sEntAlarmState (Meter alarm state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Eaton",
     "item": "https://easybacnet.com/bacnet-points-lists/eaton/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)",
     "item": "https://easybacnet.com/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/eaton/">Eaton</a></li><li aria-current="page">Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)</li></ol>
<p class="eyebrow">Power meter &middot; BACnet points list</p><h1><span class="mfr">Eaton</span> Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet points list</h1><p class="updated">Updated 21 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PXM 4000/6000/8000 meters serve one BACnet IP device with volts, currents, power, power factor, energy, demand, THD and frequency as Analog Inputs, min / max and peak time stamps as DateTime Values, and the last events as CharacterString Values. The three models share the same object list; a few objects need the auxiliary voltage card or a PXM 6000/8000.</p>
<p>This page lists <strong>426 BACnet objects</strong> for the Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Eaton&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/eaton/">Eaton</a></dd></div><div><dt>Model</dt><dd>Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)</dd></div><div><dt>Equipment</dt><dd>Power meter</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>426 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>PXM 4000, PXM 6000, PXM 8000, PXM4000, PXM6000, PXM8000, PXM468K, Power Xpert Meter 4000, Power Xpert Meter 6000, Power Xpert Meter 8000, IB150010EN</dd></div><div><dt>Source document</dt><dd><a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-4000-6000-8000/pxm468k-bacnet-object-list-ib150010en.pdf" rel="nofollow noopener" target="_blank">BACnet object list for Power Xpert Meter 4000/6000/8000 &middot; IB150010EN &middot; rev. May 2016</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000.csv" rel="nofollow" download>Download CSV <small>426 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-4000-6000-8000/pxm468k-bacnet-object-list-ib150010en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=eaton/power-xpert-meter-4000-6000-8000">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Eaton&rsquo;s current documentation and the live
device before use. Not official Eaton information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)</h2>
<div class="answer"><b>Integration in brief</b><p>Discover the meter over BACnet IP and read total real power, energy, demand, power factor, average volts and currents, and frequency. Everything is read-only monitoring data.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-1403">AI 1403</a></td><td class="n">/mWtotal</td><td>Total real power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1900">AI 1900</a></td><td class="n">/mForwardEnergy</td><td>Forward real energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1948">AI 1948</a></td><td class="n">/mDemandForwardWatts</td><td>Present forward watts demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1610">AI 1610</a></td><td class="n">/mPFapparentTotal</td><td>System apparent power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-208">AI 208</a></td><td class="n">/mACVavgLN</td><td>Average line-to-neutral volts</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-204">AI 204</a></td><td class="n">/mACVavgLL</td><td>Average line-to-line volts</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-806">AI 806</a></td><td class="n">/mACIavg</td><td>Average phase current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3400">AI 3400</a></td><td class="n">/mFreq</td><td>Line frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-303">MI 303</a></td><td class="n">/sEntAlarmState</td><td>Meter alarm state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP (Annex J); the meter can register as a foreign device for BACnet networks across subnets.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Auxiliary-card voltage objects read only when that card is fitted.</li><li>Sag, swell and transient counters exist only on the PXM 6000 and 8000.</li></ul>
</section>
<h2 id="points">Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">426 of 426 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>280</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>8</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>4</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>4</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV DTV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>29</b></button><button type="button" class="chip" data-t="DTV" aria-pressed="false" title="DateTime Value">DTV<b>90</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>10</b></button></span></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">/mACVAB</td><td class="d">Volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">/mACVBC</td><td class="d">Volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">/mACVCA</td><td class="d">Volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="204" data-acc="R" data-u="" data-min="1" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">204</td><td class="n">/mACVavgLL</td><td class="d">Volts line to line average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">/mACVAN</td><td class="d">Volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">/mACVBN</td><td class="d">Volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">/mACVCN</td><td class="d">Volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="208" data-acc="R" data-u="" data-min="1" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">208</td><td class="n">/mACVavgLN</td><td class="d">Volts line to neutral average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">/mACVNgnd</td><td class="d">Volts neutral to ground</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="210" data-acc="R" data-u="" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">/mACVAuxAB</td><td class="d">Auxiliary card volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="211" data-acc="R" data-u="" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">/mACVAuxBC</td><td class="d">Auxiliary card volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="212" data-acc="R" data-u="" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">/mACVAuxCA</td><td class="d">Auxiliary card volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="213" data-acc="R" data-u="" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">/mACVAuxLLAvg</td><td class="d">Auxiliary card volts line to line average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="260" data-acc="R" data-u="" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">/mACVAB5MinIntAvg</td><td class="d">Volts A-B - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="261" data-acc="R" data-u="" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">/mACVBC5MinIntAvg</td><td class="d">Volts B-C - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="262" data-acc="R" data-u="" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">/mACVCA5MinIntAvg</td><td class="d">Volts C-A - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="263" data-acc="R" data-u="" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">/mACVavgLL5MinIntAvg</td><td class="d">Volts line to line - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="264" data-acc="R" data-u="" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">/mACVAN5MinIntAvg</td><td class="d">Volts A-N - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="265" data-acc="R" data-u="" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">/mACVBN5MinIntAvg</td><td class="d">Volts B-N - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="266" data-acc="R" data-u="" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">/mACVCN5MinIntAvg</td><td class="d">Volts C-N - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="267" data-acc="R" data-u="" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">/mACVavgLN5MinIntAvg</td><td class="d">Volts line to neutral - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="268" data-acc="R" data-u="" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">/mACVNgnd5MinIntAvg</td><td class="d">Volts neutral ground - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="273" data-acc="R" data-u="" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">/mACVAB5MinIntMin</td><td class="d">Volts A-B - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="274" data-acc="R" data-u="" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">/mACVBC5MinIntMin</td><td class="d">Volts B-C - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="275" data-acc="R" data-u="" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">/mACVCA5MinIntMin</td><td class="d">Volts C-A - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="276" data-acc="R" data-u="" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">/mACVavgLL5MinIntMin</td><td class="d">Volts line to line - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="277" data-acc="R" data-u="" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">/mACVAN5MinIntMin</td><td class="d">Volts A-N - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="278" data-acc="R" data-u="" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">/mACVBN5MinIntMin</td><td class="d">Volts B-N - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="279" data-acc="R" data-u="" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">/mACVCN5MinIntMin</td><td class="d">Volts C-N - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="280" data-acc="R" data-u="" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">/mACVavgLN5MinIntMin</td><td class="d">Volts line to neutral - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="281" data-acc="R" data-u="" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">/mACVNgnd5MinIntMin</td><td class="d">Volts neutral ground - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="286" data-acc="R" data-u="" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">/mACVAB5MinIntMax</td><td class="d">Volts A-B - 5 minute interval maximim</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="287" data-acc="R" data-u="" id="obj-ai-287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">287</td><td class="n">/mACVBC5MinIntMax</td><td class="d">Volts B-C - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="288" data-acc="R" data-u="" id="obj-ai-288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">288</td><td class="n">/mACVCA5MinIntMax</td><td class="d">Volts C-A - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="289" data-acc="R" data-u="" id="obj-ai-289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">289</td><td class="n">/mACVavgLL5MinIntMax</td><td class="d">Volts line to line - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="290" data-acc="R" data-u="" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">/mACVAN5MinIntMax</td><td class="d">Volts A-N - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="291" data-acc="R" data-u="" id="obj-ai-291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">291</td><td class="n">/mACVBN5MinIntMax</td><td class="d">Volts B-N - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="292" data-acc="R" data-u="" id="obj-ai-292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">292</td><td class="n">/mACVCN5MinIntMax</td><td class="d">Volts C-N - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="293" data-acc="R" data-u="" id="obj-ai-293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">293</td><td class="n">/mACVavgLN5MinIntMax</td><td class="d">Volts line to neutral - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="294" data-acc="R" data-u="" id="obj-ai-294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">294</td><td class="n">/mACVNgnd5MinIntMax</td><td class="d">Volts neutral ground - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="370" data-acc="R" data-u="" id="obj-ai-370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">370</td><td class="n">/mACMinVan</td><td class="d">Minimum volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="371" data-acc="R" data-u="" id="obj-ai-371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">371</td><td class="n">/mACMinVbn</td><td class="d">Minimum volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="372" data-acc="R" data-u="" id="obj-ai-372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">372</td><td class="n">/mACMinVcn</td><td class="d">Minimum volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="373" data-acc="R" data-u="" id="obj-ai-373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">373</td><td class="n">/mACMinVng</td><td class="d">Minimum volts neutral to ground</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="374" data-acc="R" data-u="" id="obj-ai-374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">374</td><td class="n">/mACMinVln</td><td class="d">Minimum volts line to neutral</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="375" data-acc="R" data-u="" id="obj-ai-375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">375</td><td class="n">/mACMinVab</td><td class="d">Minimum volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="376" data-acc="R" data-u="" id="obj-ai-376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">376</td><td class="n">/mACMinVbc</td><td class="d">Minimum volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="377" data-acc="R" data-u="" id="obj-ai-377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">377</td><td class="n">/mACMinVca</td><td class="d">Minimum volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="378" data-acc="R" data-u="" id="obj-ai-378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">378</td><td class="n">/mACMinVll</td><td class="d">Minimum volts line to line</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="379" data-acc="R" data-u="" id="obj-ai-379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">379</td><td class="n">/mACMinimumVabAux</td><td class="d">Auxiliary card minimum volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="380" data-acc="R" data-u="" id="obj-ai-380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">380</td><td class="n">/mACMinimumVbcAux</td><td class="d">Auxiliary card minimum VBC aux</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="381" data-acc="R" data-u="" id="obj-ai-381"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">381</td><td class="n">/mACMinimumVcaAux</td><td class="d">Auxiliary card minimum VCA aux</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="382" data-acc="R" data-u="" id="obj-ai-382"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">382</td><td class="n">/mACMinimumVllAux</td><td class="d">Auxiliary card minimum Vll aux</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="390" data-acc="R" data-u="" id="obj-ai-390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">390</td><td class="n">/mACMaxVan</td><td class="d">Max volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="391" data-acc="R" data-u="" id="obj-ai-391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">391</td><td class="n">/mACMaxVbn</td><td class="d">Max volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="392" data-acc="R" data-u="" id="obj-ai-392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">392</td><td class="n">/mACMaxVcn</td><td class="d">Max volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="393" data-acc="R" data-u="" id="obj-ai-393"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">393</td><td class="n">/mACMaxVng</td><td class="d">Max volts neutral to ground</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="394" data-acc="R" data-u="" id="obj-ai-394"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">394</td><td class="n">/mACMaxVln</td><td class="d">Max volts line to neutral</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="395" data-acc="R" data-u="" id="obj-ai-395"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">395</td><td class="n">/mACMaxVab</td><td class="d">Max volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="396" data-acc="R" data-u="" id="obj-ai-396"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">396</td><td class="n">/mACMaxVbc</td><td class="d">Max volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="397" data-acc="R" data-u="" id="obj-ai-397"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">397</td><td class="n">/mACMaxVca</td><td class="d">Max volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="398" data-acc="R" data-u="" id="obj-ai-398"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">398</td><td class="n">/mACMaxVll</td><td class="d">Max volts line to line</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="399" data-acc="R" data-u="" id="obj-ai-399"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">399</td><td class="n">/mACMaximumVabAux</td><td class="d">Auxiliary card maximum value volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="400" data-acc="R" data-u="" id="obj-ai-400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">400</td><td class="n">/mACMaximumVbcAux</td><td class="d">Auxiliary card maximum value volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="401" data-acc="R" data-u="" id="obj-ai-401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">401</td><td class="n">/mACMaximumVcaAux</td><td class="d">Auxiliary card maximum value volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="402" data-acc="R" data-u="" id="obj-ai-402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402</td><td class="n">/mACMaximumVllAux</td><td class="d">Auxiliary card maximum value volts line to line average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="801" data-acc="R" data-u="" id="obj-ai-801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">801</td><td class="n">/mACIA</td><td class="d">Current phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="802" data-acc="R" data-u="" id="obj-ai-802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">802</td><td class="n">/mACIB</td><td class="d">Current phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="803" data-acc="R" data-u="" id="obj-ai-803"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">803</td><td class="n">/mACIC</td><td class="d">Current phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="804" data-acc="R" data-u="" id="obj-ai-804"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">804</td><td class="n">/mACIgnd</td><td class="d">Ground current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="805" data-acc="R" data-u="" id="obj-ai-805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">805</td><td class="n">/mACIN</td><td class="d">Neutral current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="806" data-acc="R" data-u="" data-min="1" id="obj-ai-806"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">806</td><td class="n">/mACIavg</td><td class="d">Current phase average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="870" data-acc="R" data-u="" id="obj-ai-870"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">870</td><td class="n">/mACIavg5MinIntAvg</td><td class="d">Current phase average - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="871" data-acc="R" data-u="" id="obj-ai-871"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">871</td><td class="n">/mACIA5MinIntAvg</td><td class="d">Current phase A - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="872" data-acc="R" data-u="" id="obj-ai-872"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">872</td><td class="n">/mACIB5MinIntAvg</td><td class="d">Current phase B - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="873" data-acc="R" data-u="" id="obj-ai-873"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">873</td><td class="n">/mACIC5MinIntAvg</td><td class="d">Current phase C - 5 minute interval average average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="874" data-acc="R" data-u="" id="obj-ai-874"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">874</td><td class="n">/mACIgnd5MinIntAvg</td><td class="d">Ground current - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="875" data-acc="R" data-u="" id="obj-ai-875"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">875</td><td class="n">/mACIN5MinIntAvg</td><td class="d">Neutral current - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="876" data-acc="R" data-u="" id="obj-ai-876"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">876</td><td class="n">/mACIavg5MinIntMin</td><td class="d">Current phase average - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="877" data-acc="R" data-u="" id="obj-ai-877"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">877</td><td class="n">/mACIA5MinIntMin</td><td class="d">Current phase A - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="878" data-acc="R" data-u="" id="obj-ai-878"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">878</td><td class="n">/mACIB5MinIntMin</td><td class="d">Current phase B - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="879" data-acc="R" data-u="" id="obj-ai-879"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">879</td><td class="n">/mACIC5MinIntMin</td><td class="d">Current phase C - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="880" data-acc="R" data-u="" id="obj-ai-880"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">880</td><td class="n">/mACIgnd5MinIntMin</td><td class="d">Ground current - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="881" data-acc="R" data-u="" id="obj-ai-881"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">881</td><td class="n">/mACIN5MinIntMin</td><td class="d">Neutral current - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="882" data-acc="R" data-u="" id="obj-ai-882"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">882</td><td class="n">/mACIavg5MinIntMax</td><td class="d">Current phase avgerage- 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="883" data-acc="R" data-u="" id="obj-ai-883"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">883</td><td class="n">/mACIA5MinIntMax</td><td class="d">Current phase A - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="884" data-acc="R" data-u="" id="obj-ai-884"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">884</td><td class="n">/mACIB5MinIntMax</td><td class="d">Current phase B - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="885" data-acc="R" data-u="" id="obj-ai-885"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">885</td><td class="n">/mACIC5MinIntMax</td><td class="d">Current phase C - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="886" data-acc="R" data-u="" id="obj-ai-886"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">886</td><td class="n">/mACIgnd5MinIntMax</td><td class="d">Ground current - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="887" data-acc="R" data-u="" id="obj-ai-887"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">887</td><td class="n">/mACIN5MinIntMax</td><td class="d">Neutral current - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="960" data-acc="R" data-u="" id="obj-ai-960"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">960</td><td class="n">/mACMinIa</td><td class="d">Current phase A minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="961" data-acc="R" data-u="" id="obj-ai-961"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">961</td><td class="n">/mACMinIb</td><td class="d">Current phase B minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="962" data-acc="R" data-u="" id="obj-ai-962"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">962</td><td class="n">/mACMinIc</td><td class="d">Current phase C minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="963" data-acc="R" data-u="" id="obj-ai-963"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">963</td><td class="n">/mACMinIn</td><td class="d">Neutral current minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="964" data-acc="R" data-u="" id="obj-ai-964"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">964</td><td class="n">/mACMinIg</td><td class="d">Ground current minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="970" data-acc="R" data-u="" id="obj-ai-970"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">970</td><td class="n">/mACMaxIa</td><td class="d">Current phase A maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="971" data-acc="R" data-u="" id="obj-ai-971"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">971</td><td class="n">/mACMaxIb</td><td class="d">Current phase B maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="972" data-acc="R" data-u="" id="obj-ai-972"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">972</td><td class="n">/mACMaxIc</td><td class="d">Current phase C maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="973" data-acc="R" data-u="" id="obj-ai-973"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">973</td><td class="n">/mACMaxIn</td><td class="d">Neutral current maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="974" data-acc="R" data-u="" id="obj-ai-974"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">974</td><td class="n">/mACMaxIg</td><td class="d">Ground current maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="1400" data-acc="R" data-u="" id="obj-ai-1400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1400</td><td class="n">/mWA</td><td class="d">Real power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="1401" data-acc="R" data-u="" id="obj-ai-1401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1401</td><td class="n">/mWB</td><td class="d">Real power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="1402" data-acc="R" data-u="" id="obj-ai-1402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1402</td><td class="n">/mWC</td><td class="d">Real power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="1403" data-acc="R" data-u="" data-min="1" id="obj-ai-1403"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1403</td><td class="n">/mWtotal</td><td class="d">Real power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="1404" data-acc="R" data-u="" id="obj-ai-1404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1404</td><td class="n">/mWAMax</td><td class="d">Maximum real power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="1405" data-acc="R" data-u="" id="obj-ai-1405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1405</td><td class="n">/mWBMax</td><td class="d">Maximum real power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="1406" data-acc="R" data-u="" id="obj-ai-1406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1406</td><td class="n">/mWCMax</td><td class="d">Maximum real power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="1407" data-acc="R" data-u="" id="obj-ai-1407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1407</td><td class="n">/mWtotalMax</td><td class="d">Maximum real power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="1420" data-acc="R" data-u="" id="obj-ai-1420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1420</td><td class="n">/mWA5MinIntAvg</td><td class="d">Real power phase A - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="1421" data-acc="R" data-u="" id="obj-ai-1421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1421</td><td class="n">/mWB5MinIntAvg</td><td class="d">Real power phase B - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="1422" data-acc="R" data-u="" id="obj-ai-1422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1422</td><td class="n">/mWC5MinIntAvg</td><td class="d">Real power phase C - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="1423" data-acc="R" data-u="" id="obj-ai-1423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1423</td><td class="n">/mWtotal5MinIntAvg</td><td class="d">Real power system total - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="1424" data-acc="R" data-u="" id="obj-ai-1424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1424</td><td class="n">/mWA5MinIntMin</td><td class="d">Real power phase A - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="1425" data-acc="R" data-u="" id="obj-ai-1425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1425</td><td class="n">/mWB5MinIntMin</td><td class="d">Real power phase B - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="1426" data-acc="R" data-u="" id="obj-ai-1426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1426</td><td class="n">/mWC5MinIntMin</td><td class="d">Real power phase C - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="1427" data-acc="R" data-u="" id="obj-ai-1427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1427</td><td class="n">/mWtotal5MinIntMin</td><td class="d">Real power system total - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="1428" data-acc="R" data-u="" id="obj-ai-1428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1428</td><td class="n">/mWA5MinIntMax</td><td class="d">Real power phase A - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="1429" data-acc="R" data-u="" id="obj-ai-1429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1429</td><td class="n">/mWB5MinIntMax</td><td class="d">Real power phase B - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="1430" data-acc="R" data-u="" id="obj-ai-1430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1430</td><td class="n">/mWC5MinIntMax</td><td class="d">Real power phase C- 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="1431" data-acc="R" data-u="" id="obj-ai-1431"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1431</td><td class="n">/mWtotal5MinIntMax</td><td class="d">Real power system total - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="1450" data-acc="R" data-u="" id="obj-ai-1450"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1450</td><td class="n">/mVAA</td><td class="d">Apparent power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="1451" data-acc="R" data-u="" id="obj-ai-1451"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1451</td><td class="n">/mVAB</td><td class="d">Apparent power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="1452" data-acc="R" data-u="" id="obj-ai-1452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1452</td><td class="n">/mVAC</td><td class="d">Apparent power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="1453" data-acc="R" data-u="" id="obj-ai-1453"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1453</td><td class="n">/mVAtotal</td><td class="d">Apparent power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="1454" data-acc="R" data-u="" id="obj-ai-1454"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1454</td><td class="n">/mVAAMax</td><td class="d">Max apparent power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="1455" data-acc="R" data-u="" id="obj-ai-1455"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1455</td><td class="n">/mVABMax</td><td class="d">Max apparent power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="1456" data-acc="R" data-u="" id="obj-ai-1456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1456</td><td class="n">/mVACMax</td><td class="d">Max apparent power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="1457" data-acc="R" data-u="" id="obj-ai-1457"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1457</td><td class="n">/mVAMax</td><td class="d">Max apparent power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="1480" data-acc="R" data-u="" id="obj-ai-1480"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1480</td><td class="n">/mVAA5MinIntAvg</td><td class="d">Apparent power phase A - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="1481" data-acc="R" data-u="" id="obj-ai-1481"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1481</td><td class="n">/mVAB5MinIntAvg</td><td class="d">Apparent power phase B - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="1482" data-acc="R" data-u="" id="obj-ai-1482"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1482</td><td class="n">/mVAC5MinIntAvg</td><td class="d">Apparent power phase C - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="1483" data-acc="R" data-u="" id="obj-ai-1483"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1483</td><td class="n">/mVAtotal5MinIntAvg</td><td class="d">Apparent power system total - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="1484" data-acc="R" data-u="" id="obj-ai-1484"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1484</td><td class="n">/mVAA5MinIntMin</td><td class="d">Apparent power phase A - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="1485" data-acc="R" data-u="" id="obj-ai-1485"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1485</td><td class="n">/mVAB5MinIntMin</td><td class="d">Apparent power phase B - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="1486" data-acc="R" data-u="" id="obj-ai-1486"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1486</td><td class="n">/mVAC5MinIntMin</td><td class="d">Apparent power phase C - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="1487" data-acc="R" data-u="" id="obj-ai-1487"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1487</td><td class="n">/mVAtotal5MinIntMin</td><td class="d">Apparent power system total - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="1488" data-acc="R" data-u="" id="obj-ai-1488"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1488</td><td class="n">/mVAA5MinIntMax</td><td class="d">Apparent power phase A - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="1489" data-acc="R" data-u="" id="obj-ai-1489"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1489</td><td class="n">/mVAB5MinIntMax</td><td class="d">Apparent power phase B - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="1490" data-acc="R" data-u="" id="obj-ai-1490"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1490</td><td class="n">/mVAC5MinIntMax</td><td class="d">Apparent power phase C - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="1491" data-acc="R" data-u="" id="obj-ai-1491"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1491</td><td class="n">/mVAtotal5MinIntMax</td><td class="d">Apparent power system total - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="1510" data-acc="R" data-u="" id="obj-ai-1510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1510</td><td class="n">/mVarA</td><td class="d">Reactive power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="1511" data-acc="R" data-u="" id="obj-ai-1511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1511</td><td class="n">/mVarB</td><td class="d">Reactive power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="1512" data-acc="R" data-u="" id="obj-ai-1512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1512</td><td class="n">/mVarC</td><td class="d">Reactive power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="1513" data-acc="R" data-u="" id="obj-ai-1513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1513</td><td class="n">/mVARtotal</td><td class="d">Reactive power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="1514" data-acc="R" data-u="" id="obj-ai-1514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1514</td><td class="n">/mVarAMax</td><td class="d">Max reactive power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="1515" data-acc="R" data-u="" id="obj-ai-1515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1515</td><td class="n">/mVarBMax</td><td class="d">Max reactive power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="1516" data-acc="R" data-u="" id="obj-ai-1516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1516</td><td class="n">/mVarCMax</td><td class="d">Max reactive power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="1517" data-acc="R" data-u="" id="obj-ai-1517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1517</td><td class="n">/mVARtotalMax</td><td class="d">Max reactive power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="1520" data-acc="R" data-u="" id="obj-ai-1520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1520</td><td class="n">/mVarA5MinIntAvg</td><td class="d">Reactive power phase A - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="1521" data-acc="R" data-u="" id="obj-ai-1521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1521</td><td class="n">/mVarB5MinIntAvg</td><td class="d">Reactive power phase B - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="1522" data-acc="R" data-u="" id="obj-ai-1522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1522</td><td class="n">/mVarC5MinIntAvg</td><td class="d">Reactive power phase C - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="1523" data-acc="R" data-u="" id="obj-ai-1523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1523</td><td class="n">/mVARtotal5MinIntAvg</td><td class="d">Reactive power system total - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="1524" data-acc="R" data-u="" id="obj-ai-1524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1524</td><td class="n">/mVarA5MinIntMin</td><td class="d">Reactive power phase A - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="1525" data-acc="R" data-u="" id="obj-ai-1525"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1525</td><td class="n">/mVarB5MinIntMin</td><td class="d">Reactive power phase B - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="1526" data-acc="R" data-u="" id="obj-ai-1526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1526</td><td class="n">/mVarC5MinIntMin</td><td class="d">Reactive power phase C - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="1527" data-acc="R" data-u="" id="obj-ai-1527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1527</td><td class="n">/mVARtotal5MinIntMin</td><td class="d">Reactive power system total - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="1528" data-acc="R" data-u="" id="obj-ai-1528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1528</td><td class="n">/mVarA5MinIntMax</td><td class="d">Reactive power phase A - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="1529" data-acc="R" data-u="" id="obj-ai-1529"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1529</td><td class="n">/mVarB5MinIntMax</td><td class="d">Reactive power phase B - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="1530" data-acc="R" data-u="" id="obj-ai-1530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1530</td><td class="n">/mVarC5MinIntMax</td><td class="d">Reactive power phase C - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="1531" data-acc="R" data-u="" id="obj-ai-1531"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1531</td><td class="n">/mVARtotal5MinIntMax</td><td class="d">Reactive power system total - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="1606" data-acc="R" data-u="" id="obj-ai-1606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1606</td><td class="n">/mPFapparentA</td><td class="d">Power factor apparent phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="1607" data-acc="R" data-u="" id="obj-ai-1607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1607</td><td class="n">/mPFapparentB</td><td class="d">Power factor apparent phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="1608" data-acc="R" data-u="" id="obj-ai-1608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1608</td><td class="n">/mPFapparentC</td><td class="d">Power factor apparent phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="1609" data-acc="R" data-u="" id="obj-ai-1609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1609</td><td class="n">/mPFdisplacementTotal</td><td class="d">System power factor displacement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="1610" data-acc="R" data-u="" data-min="1" id="obj-ai-1610"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1610</td><td class="n">/mPFapparentTotal</td><td class="d">System power factor apparent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="1614" data-acc="R" data-u="" id="obj-ai-1614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1614</td><td class="n">/mPFapparentSysMin</td><td class="d">Minimum system power factor apparent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="1623" data-acc="R" data-u="" id="obj-ai-1623"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1623</td><td class="n">/mPFapparentSysMax</td><td class="d">Maximum system power factor apparent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="1633" data-acc="R" data-u="" id="obj-ai-1633"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1633</td><td class="n">/mPFdisplacementSysMin</td><td class="d">Minimum system power factor displacement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="1643" data-acc="R" data-u="" id="obj-ai-1643"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1643</td><td class="n">/mPFdisplacementSysMax</td><td class="d">Maximum system power factor displacement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="1656" data-acc="R" data-u="" id="obj-ai-1656"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1656</td><td class="n">/mPFdisplacementTotal5MinIntAvg</td><td class="d">Power factor displacement total - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="1657" data-acc="R" data-u="" id="obj-ai-1657"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1657</td><td class="n">/mPFapparentTotal5MinIntAvg</td><td class="d">Power factor apparent total - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="1664" data-acc="R" data-u="" id="obj-ai-1664"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1664</td><td class="n">/mPFdisplacementTotal5MinIntMin</td><td class="d">Power factor displacement total - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="1665" data-acc="R" data-u="" id="obj-ai-1665"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1665</td><td class="n">/mPFapparentTotal5MinIntMin</td><td class="d">Power factor apparent total - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="1672" data-acc="R" data-u="" id="obj-ai-1672"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1672</td><td class="n">/mPFdisplacementTotal5MinIntMax</td><td class="d">Power factor displacement total - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="1673" data-acc="R" data-u="" id="obj-ai-1673"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1673</td><td class="n">/mPFapparentTotal5MinIntMax</td><td class="d">Power factor apparent total - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="1900" data-acc="R" data-u="" data-min="1" id="obj-ai-1900"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1900</td><td class="n">/mForwardEnergy</td><td class="d">Forward real energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="1901" data-acc="R" data-u="" id="obj-ai-1901"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1901</td><td class="n">/mReverseEnergy</td><td class="d">Reverse real energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="1911" data-acc="R" data-u="" id="obj-ai-1911"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1911</td><td class="n">/mVAh</td><td class="d">Apparent energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="1920" data-acc="R" data-u="" id="obj-ai-1920"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1920</td><td class="n">/mLeadingVARh</td><td class="d">Leading reactive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="1921" data-acc="R" data-u="" id="obj-ai-1921"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1921</td><td class="n">/mLaggingVARh</td><td class="d">Lagging reactive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="1946" data-acc="R" data-u="" id="obj-ai-1946"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1946</td><td class="n">/mDemandVAs</td><td class="d">Demand VAs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="1947" data-acc="R" data-u="" id="obj-ai-1947"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1947</td><td class="n">/mPeakDemandVAs</td><td class="d">Peak demand VAs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="1948" data-acc="R" data-u="" data-min="1" id="obj-ai-1948"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1948</td><td class="n">/mDemandForwardWatts</td><td class="d">Demand forward watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="1949" data-acc="R" data-u="" id="obj-ai-1949"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1949</td><td class="n">/mPeakDemandForwardWatts</td><td class="d">Peak demand forward watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="1950" data-acc="R" data-u="" id="obj-ai-1950"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1950</td><td class="n">/mDemandReverseWatts</td><td class="d">Demand reverse watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="1951" data-acc="R" data-u="" id="obj-ai-1951"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1951</td><td class="n">/mPeakDemandReverseWatts</td><td class="d">Peak demand reverse watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="1952" data-acc="R" data-u="" id="obj-ai-1952"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1952</td><td class="n">/mDemandLaggingVARs</td><td class="d">Demand lagging VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="1953" data-acc="R" data-u="" id="obj-ai-1953"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1953</td><td class="n">/mPeakDemandLaggingVARs</td><td class="d">Peak demand lagging VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="1954" data-acc="R" data-u="" id="obj-ai-1954"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1954</td><td class="n">/mDemandLeadingVARs</td><td class="d">Demand leading VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="1955" data-acc="R" data-u="" id="obj-ai-1955"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1955</td><td class="n">/mPeakDemandLeadingVARs</td><td class="d">Peak demand leading VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="1960" data-acc="R" data-u="" id="obj-ai-1960"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1960</td><td class="n">/mDemandSumWatts</td><td class="d">Demand sum watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="1962" data-acc="R" data-u="" id="obj-ai-1962"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1962</td><td class="n">/mDemandSumVARs</td><td class="d">Demand sum VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="2015" data-acc="R" data-u="" id="obj-ai-2015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2015</td><td class="n">/mLastResetFowardEnergy</td><td class="d">Last reset forward energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="2021" data-acc="R" data-u="" id="obj-ai-2021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2021</td><td class="n">/mLastResetReverseEnergy</td><td class="d">Last reset reverse energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="2027" data-acc="R" data-u="" id="obj-ai-2027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2027</td><td class="n">/mLastResetLaggingVARh</td><td class="d">Last reset lagging varh</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="2033" data-acc="R" data-u="" id="obj-ai-2033"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2033</td><td class="n">/mLastResetLeadingVARh</td><td class="d">Last reset leading varh</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="2039" data-acc="R" data-u="" id="obj-ai-2039"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2039</td><td class="n">/mLastResetVAh</td><td class="d">Last reset Vah</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="2050" data-acc="R" data-u="" id="obj-ai-2050"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2050</td><td class="n">/mIntDemandForwardWatts</td><td class="d">Interval demand forward watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="2051" data-acc="R" data-u="" id="obj-ai-2051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2051</td><td class="n">/mIntDemandReverseWatts</td><td class="d">Interval demand reverse watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="2052" data-acc="R" data-u="" id="obj-ai-2052"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2052</td><td class="n">/mIntDemandLaggingVARs</td><td class="d">Interval demand lagging VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="2053" data-acc="R" data-u="" id="obj-ai-2053"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2053</td><td class="n">/mIntDemandLeadingVARs</td><td class="d">Interval demand leading VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="2054" data-acc="R" data-u="" id="obj-ai-2054"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2054</td><td class="n">/mIntDemandVAs</td><td class="d">Interval demand Vas</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="2152" data-acc="R" data-u="" id="obj-ai-2152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2152</td><td class="n">/mDemandAmpsAvg</td><td class="d">Demand current (3 phase average)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="2153" data-acc="R" data-u="" id="obj-ai-2153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2153</td><td class="n">/mPeakDemandAmpsAvg</td><td class="d">Peak demand amps average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="2165" data-acc="R" data-u="" id="obj-ai-2165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2165</td><td class="n">/mLastResetPeakDemandForwardWatts</td><td class="d">Last reset peak demand forward watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="2171" data-acc="R" data-u="" id="obj-ai-2171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2171</td><td class="n">/mLastResetPeakDemandReverseWatts</td><td class="d">Last reset peak demand reverse watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="2177" data-acc="R" data-u="" id="obj-ai-2177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2177</td><td class="n">/mLastResetPeakDemandLaggingVARs</td><td class="d">Last reset peak demand lagging VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="2183" data-acc="R" data-u="" id="obj-ai-2183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2183</td><td class="n">/mLastResetPeakDemandLeadingVARs</td><td class="d">Last reset peak demand leading VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="2189" data-acc="R" data-u="" id="obj-ai-2189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2189</td><td class="n">/mLastResetPeakDemandVAs</td><td class="d">Last reset peak demand Vas</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="2195" data-acc="R" data-u="" id="obj-ai-2195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2195</td><td class="n">/mLastResetPeakDemandAmpsAvg</td><td class="d">Last reset peak demand amps averrage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="2250" data-acc="R" data-u="" id="obj-ai-2250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2250</td><td class="n">/mPeakDemandSumWatts</td><td class="d">Peak demand sum watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="2252" data-acc="R" data-u="" id="obj-ai-2252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2252</td><td class="n">/mPeakDemandSumVARs</td><td class="d">Peak demand sum vars</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="2254" data-acc="R" data-u="" id="obj-ai-2254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2254</td><td class="n">/mSumEnergy</td><td class="d">Sum real energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="2255" data-acc="R" data-u="" id="obj-ai-2255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2255</td><td class="n">/mSumVARh</td><td class="d">Sum reactive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="2256" data-acc="R" data-u="" id="obj-ai-2256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2256</td><td class="n">/mIntDemandSumWatts</td><td class="d">Interval demand sum watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="2257" data-acc="R" data-u="" id="obj-ai-2257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2257</td><td class="n">/mIntDemandSumVARs</td><td class="d">Interval demand sum VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="2420" data-acc="R" data-u="" id="obj-ai-2420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2420</td><td class="n">/mIaHarmonic</td><td class="d">Current phase A harmonic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="2421" data-acc="R" data-u="" id="obj-ai-2421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2421</td><td class="n">/mIbHarmonic</td><td class="d">Current phase B harmonic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="2422" data-acc="R" data-u="" id="obj-ai-2422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2422</td><td class="n">/mIcHarmonic</td><td class="d">Current phase C harmonic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="2460" data-acc="R" data-u="" id="obj-ai-2460"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2460</td><td class="n">/mVabTHD</td><td class="d">Volts A-B total harmonic distortion</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="2461" data-acc="R" data-u="" id="obj-ai-2461"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2461</td><td class="n">/mVbcTHD</td><td class="d">Volts B-C total harmonic distortion</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="2462" data-acc="R" data-u="" id="obj-ai-2462"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2462</td><td class="n">/mVcaTHD</td><td class="d">Volts C-A total harmonic distortion</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="2463" data-acc="R" data-u="" id="obj-ai-2463"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2463</td><td class="n">/mVanTHD</td><td class="d">Volts A-N total harmonic distortion</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="2464" data-acc="R" data-u="" id="obj-ai-2464"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2464</td><td class="n">/mVbnTHD</td><td class="d">Volts B-N total harmonic distortion</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="2465" data-acc="R" data-u="" id="obj-ai-2465"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2465</td><td class="n">/mVcnTHD</td><td class="d">Volts C-N total harmonic distortion</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="2729" data-acc="R" data-u="" id="obj-ai-2729"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2729</td><td class="n">/mPQTDDI10MinValue</td><td class="d">Pq TDD current 10 minutes value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="2733" data-acc="R" data-u="" id="obj-ai-2733"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2733</td><td class="n">/mPQTHDV10MinValue</td><td class="d">Pq THD voltage 10 minutes value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="2744" data-acc="R" data-u="" id="obj-ai-2744"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2744</td><td class="n">/mPQ10Min</td><td class="d">Pq index total 10 minutes level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="2745" data-acc="R" data-u="" id="obj-ai-2745"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2745</td><td class="n">/mPQ1Day</td><td class="d">Pq index total 1 day level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="2870" data-acc="R" data-u="" id="obj-ai-2870"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2870</td><td class="n">/mVabTHD5MinIntAvg</td><td class="d">Volts A-B THD - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="2871" data-acc="R" data-u="" id="obj-ai-2871"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2871</td><td class="n">/mVbcTHD5MinIntAvg</td><td class="d">Volts B-C THD - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="2872" data-acc="R" data-u="" id="obj-ai-2872"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2872</td><td class="n">/mVcaTHD5MinIntAvg</td><td class="d">Volts C-A THD - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="2873" data-acc="R" data-u="" id="obj-ai-2873"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2873</td><td class="n">/mVanTHD5MinIntAvg</td><td class="d">Volts A-N THD - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="2874" data-acc="R" data-u="" id="obj-ai-2874"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2874</td><td class="n">/mVbnTHD5MinIntAvg</td><td class="d">Volts B-N THD - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="2875" data-acc="R" data-u="" id="obj-ai-2875"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2875</td><td class="n">/mVcnTHD5MinIntAvg</td><td class="d">Volts C-N THD - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="2879" data-acc="R" data-u="" id="obj-ai-2879"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2879</td><td class="n">/mVabTHD5MinIntMin</td><td class="d">Volts A-B THD - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="2880" data-acc="R" data-u="" id="obj-ai-2880"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2880</td><td class="n">/mVbcTHD5MinIntMin</td><td class="d">Volts B-C THD - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="2881" data-acc="R" data-u="" id="obj-ai-2881"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2881</td><td class="n">/mVcaTHD5MinIntMin</td><td class="d">Volts C-A THD - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="2882" data-acc="R" data-u="" id="obj-ai-2882"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2882</td><td class="n">/mVanTHD5MinIntMin</td><td class="d">Volts A-N THD - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="2883" data-acc="R" data-u="" id="obj-ai-2883"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2883</td><td class="n">/mVbnTHD5MinIntMin</td><td class="d">Volts B-N THD - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="2884" data-acc="R" data-u="" id="obj-ai-2884"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2884</td><td class="n">/mVcnTHD5MinIntMin</td><td class="d">Volts C-N THD - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="2888" data-acc="R" data-u="" id="obj-ai-2888"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2888</td><td class="n">/mVabTHD5MinIntMax</td><td class="d">Volts A-B THD - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="2889" data-acc="R" data-u="" id="obj-ai-2889"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2889</td><td class="n">/mVbcTHD5MinIntMax</td><td class="d">Volts B-C THD - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="2890" data-acc="R" data-u="" id="obj-ai-2890"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2890</td><td class="n">/mVcaTHD5MinIntMax</td><td class="d">Volts C-A THD - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="2891" data-acc="R" data-u="" id="obj-ai-2891"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2891</td><td class="n">/mVanTHD5MinIntMax</td><td class="d">Volts A-N THD - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="2892" data-acc="R" data-u="" id="obj-ai-2892"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2892</td><td class="n">/mVbnTHD5MinIntMax</td><td class="d">Volts B-N THD - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="2893" data-acc="R" data-u="" id="obj-ai-2893"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2893</td><td class="n">/mVcnTHD5MinIntMax</td><td class="d">Volts C-N THD - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="2910" data-acc="R" data-u="" id="obj-ai-2910"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2910</td><td class="n">/mIaTHD5MinIntAvg</td><td class="d">Current phase A THD - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="2911" data-acc="R" data-u="" id="obj-ai-2911"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2911</td><td class="n">/mIbTHD5MinIntAvg</td><td class="d">Current phase B THD - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="2912" data-acc="R" data-u="" id="obj-ai-2912"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2912</td><td class="n">/mIcTHD5MinIntAvg</td><td class="d">Current phase C THD - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="2913" data-acc="R" data-u="" id="obj-ai-2913"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2913</td><td class="n">/mIaTHD5MinIntMin</td><td class="d">Current phase A THD - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="2914" data-acc="R" data-u="" id="obj-ai-2914"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2914</td><td class="n">/mIbTHD5MinIntMin</td><td class="d">Current phase B THD - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="2915" data-acc="R" data-u="" id="obj-ai-2915"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2915</td><td class="n">/mIcTHD5MinIntMin</td><td class="d">Current phase C THD - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="2916" data-acc="R" data-u="" id="obj-ai-2916"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2916</td><td class="n">/mIaTHD5MinIntMax</td><td class="d">Current phase A THD - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="2917" data-acc="R" data-u="" id="obj-ai-2917"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2917</td><td class="n">/mIbTHD5MinIntMax</td><td class="d">Current phase B THD - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="2918" data-acc="R" data-u="" id="obj-ai-2918"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2918</td><td class="n">/mIcTHD5MinIntMax</td><td class="d">Current phase C THD - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="2930" data-acc="R" data-u="" id="obj-ai-2930"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2930</td><td class="n">/mMinIaTHD</td><td class="d">Minimum THD current phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="2931" data-acc="R" data-u="" id="obj-ai-2931"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2931</td><td class="n">/mMinIbTHD</td><td class="d">Minimum THD current phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="2932" data-acc="R" data-u="" id="obj-ai-2932"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2932</td><td class="n">/mMinIcTHD</td><td class="d">Minimum THD current phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="2934" data-acc="R" data-u="" id="obj-ai-2934"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2934</td><td class="n">/mMinVabTHD</td><td class="d">Minimum THD volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="2935" data-acc="R" data-u="" id="obj-ai-2935"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2935</td><td class="n">/mMinVbcTHD</td><td class="d">Minimum THD volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="2936" data-acc="R" data-u="" id="obj-ai-2936"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2936</td><td class="n">/mMinVcaTHD</td><td class="d">Minimum THD volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="2937" data-acc="R" data-u="" id="obj-ai-2937"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2937</td><td class="n">/mMinVanTHD</td><td class="d">Minimum THD volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="2938" data-acc="R" data-u="" id="obj-ai-2938"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2938</td><td class="n">/mMinVbnTHD</td><td class="d">Minimum THD volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="2939" data-acc="R" data-u="" id="obj-ai-2939"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2939</td><td class="n">/mMinVcnTHD</td><td class="d">Minimum THD volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="2950" data-acc="R" data-u="" id="obj-ai-2950"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2950</td><td class="n">/mMaxIaTHD</td><td class="d">Max THD current phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="2951" data-acc="R" data-u="" id="obj-ai-2951"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2951</td><td class="n">/mMaxIbTHD</td><td class="d">Max THD current phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="2952" data-acc="R" data-u="" id="obj-ai-2952"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2952</td><td class="n">/mMaxIcTHD</td><td class="d">Max THD current phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="2954" data-acc="R" data-u="" id="obj-ai-2954"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2954</td><td class="n">/mMaxVabTHD</td><td class="d">Max THD volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="2955" data-acc="R" data-u="" id="obj-ai-2955"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2955</td><td class="n">/mMaxVbcTHD</td><td class="d">Max THD volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="2956" data-acc="R" data-u="" id="obj-ai-2956"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2956</td><td class="n">/mMaxVcaTHD</td><td class="d">Max THD volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="2957" data-acc="R" data-u="" id="obj-ai-2957"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2957</td><td class="n">/mMaxVanTHD</td><td class="d">Max THD volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="2958" data-acc="R" data-u="" id="obj-ai-2958"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2958</td><td class="n">/mMaxVbnTHD</td><td class="d">Max THD volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="2959" data-acc="R" data-u="" id="obj-ai-2959"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2959</td><td class="n">/mMaxVcnTHD</td><td class="d">Max THD volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="3400" data-acc="R" data-u="" data-min="1" id="obj-ai-3400"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3400</td><td class="n">/mFreq</td><td class="d">Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="3410" data-acc="R" data-u="" id="obj-ai-3410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3410</td><td class="n">/mFreq5MinIntAvg</td><td class="d">Frequency - 5 minute interval average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="3411" data-acc="R" data-u="" id="obj-ai-3411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3411</td><td class="n">/mFreq5MinIntMin</td><td class="d">Frequency - 5 minute interval minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="3412" data-acc="R" data-u="" id="obj-ai-3412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3412</td><td class="n">/mFreq5MinIntMax</td><td class="d">Frequency - 5 minute interval maximum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="3420" data-acc="R" data-u="" id="obj-ai-3420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3420</td><td class="n">/mMinFreq</td><td class="d">Minimum frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="3421" data-acc="R" data-u="" id="obj-ai-3421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3421</td><td class="n">/mMaxFreq</td><td class="d">Maximum frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">/mDI1RawState</td><td class="d">DI 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">/mDI2RawState</td><td class="d">DI 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">/mDI3RawState</td><td class="d">DI 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">/mDI4RawState</td><td class="d">DI 4 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">/mDI5RawState</td><td class="d">DI 5 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">/mDI6RawState</td><td class="d">DI 6 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="227" data-acc="R" data-u="" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">/mDI7RawState</td><td class="d">DI 7 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="228" data-acc="R" data-u="" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">/mDI8RawState</td><td class="d">DI 8 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">/iFieldReplaceableUnit</td><td class="d">Field replaceable unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="289" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-mi-301"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">301</td><td class="n">/sEntOperatingState</td><td class="d">Entity operating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unknown, 2=disabled, 3=turned off, 4=enabled, 5=under test</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="290" data-i="302" data-acc="R" data-u="" data-st="1" id="obj-mi-302"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">302</td><td class="n">/sEntReadinessState</td><td class="d">Entity readiness state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unknown, 2=turned off, 3=idle, 4=active, 5=busy, 6=unavailable</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="291" data-i="303" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-303"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">303</td><td class="n">/sEntAlarmState</td><td class="d">Entity alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=none, 2=unused, 3=disarmed, 4=critical alarm, 5=cautionary alarm, 6=unacknowledged</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="292" data-i="304" data-acc="R" data-u="" data-st="1" id="obj-mi-304"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">304</td><td class="n">/sEntStandbyState</td><td class="d">Entity standby state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unused, 2=in parallel, 3=hot standby, 4=offline, 5=in service</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="293" data-i="300" data-acc="R" data-u="" data-st="1" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">/sEntAdminState</td><td class="d">Entity admin state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=unused, 2=disabled, 3=turned off, 4=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="294" data-i="500" data-acc="R" data-u="" data-st="1" id="obj-mv-500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">500</td><td class="n">/mDemandType</td><td class="d">Demand type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=fixed, 2=sliding, 3=sync, 4=unused, 5=derived</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="295" data-i="501" data-acc="R" data-u="" data-st="1" id="obj-mv-501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">501</td><td class="n">/mTotalDemandInterval</td><td class="d">Demand interval</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=5 minutes, 2=10 minutes, 3=15 minutes, 4=30 minutes, 5=45 minutes, 6=60 minutes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="296" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">/mDemandSubinterval</td><td class="d">Demand subinterval</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=5 minutes, 2=15 minutes, 3=30 minutes, 4=60 minutes</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="297" data-i="13" data-acc="R" data-u="" id="obj-csv-13"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">13</td><td class="n">/iDisplayName</td><td class="d">Display name</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="298" data-i="14" data-acc="R" data-u="" id="obj-csv-14"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">14</td><td class="n">/iDeviceType</td><td class="d">Device type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="299" data-i="16" data-acc="R" data-u="" id="obj-csv-16"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">16</td><td class="n">/iDeviceID</td><td class="d">Device ID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="300" data-i="18" data-acc="R" data-u="" id="obj-csv-18"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">18</td><td class="n">/iDeviceGuid</td><td class="d">Device GUID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="301" data-i="19" data-acc="R" data-u="" id="obj-csv-19"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">19</td><td class="n">/SerialNumber</td><td class="d">Serial number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="302" data-i="21" data-acc="R" data-u="" id="obj-csv-21"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">21</td><td class="n">/HardwareVersion</td><td class="d">Hardware version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="303" data-i="25" data-acc="R" data-u="" id="obj-csv-25"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">25</td><td class="n">/iMfgDate</td><td class="d">Manufacture date</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="304" data-i="26" data-acc="R" data-u="" id="obj-csv-26"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">26</td><td class="n">/iAssetID</td><td class="d">Asset identifier tag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="305" data-i="27" data-acc="R" data-u="" id="obj-csv-27"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">27</td><td class="n">/iWhoToContact</td><td class="d">Who to contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="306" data-i="1111" data-acc="R" data-u="" id="obj-csv-1111"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1111</td><td class="n">/aEvent1</td><td class="d">Event 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="307" data-i="1112" data-acc="R" data-u="" id="obj-csv-1112"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1112</td><td class="n">/aEvent2</td><td class="d">Event 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="308" data-i="1113" data-acc="R" data-u="" id="obj-csv-1113"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1113</td><td class="n">/aEvent3</td><td class="d">Event 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="309" data-i="1114" data-acc="R" data-u="" id="obj-csv-1114"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1114</td><td class="n">/aEvent4</td><td class="d">Event 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="310" data-i="1115" data-acc="R" data-u="" id="obj-csv-1115"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1115</td><td class="n">/aEvent5</td><td class="d">Event 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="311" data-i="1116" data-acc="R" data-u="" id="obj-csv-1116"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1116</td><td class="n">/aEvent6</td><td class="d">Event 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="312" data-i="1117" data-acc="R" data-u="" id="obj-csv-1117"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1117</td><td class="n">/aEvent7</td><td class="d">Event 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="313" data-i="1118" data-acc="R" data-u="" id="obj-csv-1118"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1118</td><td class="n">/aEvent8</td><td class="d">Event 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="314" data-i="1119" data-acc="R" data-u="" id="obj-csv-1119"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1119</td><td class="n">/aEvent9</td><td class="d">Event 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="315" data-i="1120" data-acc="R" data-u="" id="obj-csv-1120"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1120</td><td class="n">/aEvent10</td><td class="d">Event 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="316" data-i="1121" data-acc="R" data-u="" id="obj-csv-1121"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1121</td><td class="n">/aEvent11</td><td class="d">Event 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="317" data-i="1122" data-acc="R" data-u="" id="obj-csv-1122"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1122</td><td class="n">/aEvent12</td><td class="d">Event 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="318" data-i="1123" data-acc="R" data-u="" id="obj-csv-1123"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1123</td><td class="n">/aEvent13</td><td class="d">Event 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="319" data-i="1124" data-acc="R" data-u="" id="obj-csv-1124"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1124</td><td class="n">/aEvent14</td><td class="d">Event 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="320" data-i="1125" data-acc="R" data-u="" id="obj-csv-1125"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1125</td><td class="n">/aEvent15</td><td class="d">Event 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="321" data-i="1126" data-acc="R" data-u="" id="obj-csv-1126"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1126</td><td class="n">/aEvent16</td><td class="d">Event 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="322" data-i="1127" data-acc="R" data-u="" id="obj-csv-1127"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1127</td><td class="n">/aEvent17</td><td class="d">Event 17</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="323" data-i="1128" data-acc="R" data-u="" id="obj-csv-1128"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1128</td><td class="n">/aEvent18</td><td class="d">Event 18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="324" data-i="1129" data-acc="R" data-u="" id="obj-csv-1129"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1129</td><td class="n">/aEvent19</td><td class="d">Event 19</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="325" data-i="1130" data-acc="R" data-u="" id="obj-csv-1130"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1130</td><td class="n">/aEvent20</td><td class="d">Event 20</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="326" data-i="110" data-acc="R" data-u="" id="obj-dtv-110"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">110</td><td class="n">/mLastMinMaxResetTime</td><td class="d">Time of last minimum maximum reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="327" data-i="370" data-acc="R" data-u="" id="obj-dtv-370"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">370</td><td class="n">/mACMinVanTime</td><td class="d">Time of minimum volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="328" data-i="371" data-acc="R" data-u="" id="obj-dtv-371"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">371</td><td class="n">/mACMinVbnTime</td><td class="d">Time of minimum volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="329" data-i="372" data-acc="R" data-u="" id="obj-dtv-372"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">372</td><td class="n">/mACMinVcnTime</td><td class="d">Time of minimum volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="330" data-i="373" data-acc="R" data-u="" id="obj-dtv-373"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">373</td><td class="n">/mACMinVngTime</td><td class="d">Time of minimum volts neutral to ground</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="331" data-i="374" data-acc="R" data-u="" id="obj-dtv-374"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">374</td><td class="n">/mACMinVlnTime</td><td class="d">Time of minimum volts line to neutral</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="332" data-i="375" data-acc="R" data-u="" id="obj-dtv-375"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">375</td><td class="n">/mACMinVabTime</td><td class="d">Time of minimum volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="333" data-i="376" data-acc="R" data-u="" id="obj-dtv-376"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">376</td><td class="n">/mACMinVbcTime</td><td class="d">Time of minimum volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="334" data-i="377" data-acc="R" data-u="" id="obj-dtv-377"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">377</td><td class="n">/mACMinVcaTime</td><td class="d">Time of minimum volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="335" data-i="378" data-acc="R" data-u="" id="obj-dtv-378"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">378</td><td class="n">/mACMinVllTime</td><td class="d">Time of minimum volts line to line</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="336" data-i="379" data-acc="R" data-u="" id="obj-dtv-379"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">379</td><td class="n">/mACMinimumVabAuxTime</td><td class="d">Auxilary card minimum time volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="337" data-i="380" data-acc="R" data-u="" id="obj-dtv-380"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">380</td><td class="n">/mACMinimumVbcAuxTime</td><td class="d">Auxiliary card minimum time volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="338" data-i="381" data-acc="R" data-u="" id="obj-dtv-381"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">381</td><td class="n">/mACMinimumVcaAuxTime</td><td class="d">Auxiliary card minimum time volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="339" data-i="382" data-acc="R" data-u="" id="obj-dtv-382"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">382</td><td class="n">/mACMinimumVllAuxTime</td><td class="d">Auxiliary card minimum time volts line to average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="340" data-i="390" data-acc="R" data-u="" id="obj-dtv-390"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">390</td><td class="n">/mACMaxVanTime</td><td class="d">Time of max volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="341" data-i="391" data-acc="R" data-u="" id="obj-dtv-391"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">391</td><td class="n">/mACMaxVbnTime</td><td class="d">Time of max volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="342" data-i="392" data-acc="R" data-u="" id="obj-dtv-392"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">392</td><td class="n">/mACMaxVcnTime</td><td class="d">Time of max volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="343" data-i="393" data-acc="R" data-u="" id="obj-dtv-393"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">393</td><td class="n">/mACMaxVngTime</td><td class="d">Time of maximum volts neutral to ground</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="344" data-i="394" data-acc="R" data-u="" id="obj-dtv-394"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">394</td><td class="n">/mACMaxVlnTime</td><td class="d">Time of maximum volts line to neutral</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="345" data-i="395" data-acc="R" data-u="" id="obj-dtv-395"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">395</td><td class="n">/mACMaxVabTime</td><td class="d">Time of maximum volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="346" data-i="396" data-acc="R" data-u="" id="obj-dtv-396"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">396</td><td class="n">/mACMaxVbcTime</td><td class="d">Time of maximum volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="347" data-i="397" data-acc="R" data-u="" id="obj-dtv-397"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">397</td><td class="n">/mACMaxVcaTime</td><td class="d">Time of maximum volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="348" data-i="398" data-acc="R" data-u="" id="obj-dtv-398"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">398</td><td class="n">/mACMaxVllTime</td><td class="d">Volts line to line maximum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="349" data-i="399" data-acc="R" data-u="" id="obj-dtv-399"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">399</td><td class="n">/mACMaximumVabAuxTime</td><td class="d">Auxiliary card maximum time volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="350" data-i="400" data-acc="R" data-u="" id="obj-dtv-400"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">400</td><td class="n">/mACMaximumVbcAuxTime</td><td class="d">Auxiliary card maximum time volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="351" data-i="401" data-acc="R" data-u="" id="obj-dtv-401"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">401</td><td class="n">/mACMaximumVcaAuxTime</td><td class="d">Auxiliary card maximum time volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="352" data-i="402" data-acc="R" data-u="" id="obj-dtv-402"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">402</td><td class="n">/mACMaximumVllAuxTime</td><td class="d">Auxiliary card maximum time volts line to line average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="353" data-i="960" data-acc="R" data-u="" id="obj-dtv-960"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">960</td><td class="n">/mACMinIaTime</td><td class="d">Current phase A minimum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="354" data-i="961" data-acc="R" data-u="" id="obj-dtv-961"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">961</td><td class="n">/mACMinIbTime</td><td class="d">Current phase B minimum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="355" data-i="962" data-acc="R" data-u="" id="obj-dtv-962"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">962</td><td class="n">/mACMinIcTime</td><td class="d">Current phase C minimum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="356" data-i="963" data-acc="R" data-u="" id="obj-dtv-963"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">963</td><td class="n">/mACMinInTime</td><td class="d">Neutral current minimum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="357" data-i="964" data-acc="R" data-u="" id="obj-dtv-964"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">964</td><td class="n">/mACMinIgTime</td><td class="d">Ground current minimum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="358" data-i="970" data-acc="R" data-u="" id="obj-dtv-970"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">970</td><td class="n">/mACMaxIaTime</td><td class="d">Current phase A maximum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="359" data-i="971" data-acc="R" data-u="" id="obj-dtv-971"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">971</td><td class="n">/mACMaxIbTime</td><td class="d">Current phase B maximum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="360" data-i="972" data-acc="R" data-u="" id="obj-dtv-972"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">972</td><td class="n">/mACMaxIcTime</td><td class="d">Current phase C maximum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="361" data-i="973" data-acc="R" data-u="" id="obj-dtv-973"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">973</td><td class="n">/mACMaxInTime</td><td class="d">Neutral current maximum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="362" data-i="974" data-acc="R" data-u="" id="obj-dtv-974"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">974</td><td class="n">/mACMaxIgTime</td><td class="d">Ground current maximum time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="363" data-i="1404" data-acc="R" data-u="" id="obj-dtv-1404"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1404</td><td class="n">/mWAMaxTime</td><td class="d">Time of maximum real power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="364" data-i="1405" data-acc="R" data-u="" id="obj-dtv-1405"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1405</td><td class="n">/mWBMaxTime</td><td class="d">Time of maximum real power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="365" data-i="1406" data-acc="R" data-u="" id="obj-dtv-1406"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1406</td><td class="n">/mWCMaxTime</td><td class="d">Time of maximum real power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="366" data-i="1407" data-acc="R" data-u="" id="obj-dtv-1407"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1407</td><td class="n">/mWtotalMaxTime</td><td class="d">Time of maximum real power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="367" data-i="1454" data-acc="R" data-u="" id="obj-dtv-1454"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1454</td><td class="n">/mVAAMaxTime</td><td class="d">Time of maximum apparent power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="368" data-i="1455" data-acc="R" data-u="" id="obj-dtv-1455"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1455</td><td class="n">/mVABMaxTime</td><td class="d">Time of maximum apparent power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="369" data-i="1456" data-acc="R" data-u="" id="obj-dtv-1456"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1456</td><td class="n">/mVACMaxTime</td><td class="d">Time of maximum apparent power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="370" data-i="1457" data-acc="R" data-u="" id="obj-dtv-1457"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1457</td><td class="n">/mVAMaxTime</td><td class="d">Time of maximum apparent power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="371" data-i="1514" data-acc="R" data-u="" id="obj-dtv-1514"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1514</td><td class="n">/mVarAMaxTime</td><td class="d">Time of maximum reactive power phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="372" data-i="1515" data-acc="R" data-u="" id="obj-dtv-1515"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1515</td><td class="n">/mVarBMaxTime</td><td class="d">Time of maximum reactive power phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="373" data-i="1516" data-acc="R" data-u="" id="obj-dtv-1516"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1516</td><td class="n">/mVarCMaxTime</td><td class="d">Time of maximum reactive power phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="374" data-i="1517" data-acc="R" data-u="" id="obj-dtv-1517"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1517</td><td class="n">/mVARtotalMaxTime</td><td class="d">Time of maximum reactive power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="375" data-i="1614" data-acc="R" data-u="" id="obj-dtv-1614"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1614</td><td class="n">/mPFapparentSysMinTime</td><td class="d">Time of minimum system PF (App)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="376" data-i="1623" data-acc="R" data-u="" id="obj-dtv-1623"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1623</td><td class="n">/mPFapparentSysMaxTime</td><td class="d">Time of maximum system PF (App)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="377" data-i="1633" data-acc="R" data-u="" id="obj-dtv-1633"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1633</td><td class="n">/mPFdisplacementSysMinTime</td><td class="d">Time of minimum system PF (Disp)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="378" data-i="1643" data-acc="R" data-u="" id="obj-dtv-1643"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1643</td><td class="n">/mPFdisplacementSysMaxTime</td><td class="d">Time of maximum system PF (Disp)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="379" data-i="1947" data-acc="R" data-u="" id="obj-dtv-1947"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1947</td><td class="n">/mTimeDatePeakDemandVAs</td><td class="d">Peak demand VAs time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="380" data-i="1949" data-acc="R" data-u="" id="obj-dtv-1949"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1949</td><td class="n">/mTimeDatePeakDemandForwardWatts</td><td class="d">Peak demand forward watts time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="381" data-i="1951" data-acc="R" data-u="" id="obj-dtv-1951"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1951</td><td class="n">/mTimeDatePeakDemandReverseWatts</td><td class="d">Peak demand reverse watts time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="382" data-i="1953" data-acc="R" data-u="" id="obj-dtv-1953"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1953</td><td class="n">/mTimeDatePeakDemandLaggingVARs</td><td class="d">Peak demand lagging VARs time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="383" data-i="1955" data-acc="R" data-u="" id="obj-dtv-1955"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">1955</td><td class="n">/mTimeDatePeakDemandLeadingVARs</td><td class="d">Peak demand leading VARs time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="384" data-i="2060" data-acc="R" data-u="" id="obj-dtv-2060"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2060</td><td class="n">/mDemandResetTime</td><td class="d">Demand reset time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="385" data-i="2153" data-acc="R" data-u="" id="obj-dtv-2153"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2153</td><td class="n">/mTimeDatePeakDemandAmpsAvg</td><td class="d">Peak demand amps average time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="386" data-i="2165" data-acc="R" data-u="" id="obj-dtv-2165"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2165</td><td class="n">/mTimeDateLastResetPeakDemandForwardWatts</td><td class="d">Last reset peak demand forward watts time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="387" data-i="2171" data-acc="R" data-u="" id="obj-dtv-2171"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2171</td><td class="n">/mTimeDateLastResetPeakDemandReverseWatts</td><td class="d">Last reset peak demand reverse watts time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="388" data-i="2177" data-acc="R" data-u="" id="obj-dtv-2177"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2177</td><td class="n">/mTimeDateLastResetPeakDemandLaggingVARs</td><td class="d">Last reset peak demand lagging VARs time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="389" data-i="2183" data-acc="R" data-u="" id="obj-dtv-2183"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2183</td><td class="n">/mTimeDateLastResetPeakDemandLeadingVARs</td><td class="d">Last reset peak demand leading VARs time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="390" data-i="2189" data-acc="R" data-u="" id="obj-dtv-2189"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2189</td><td class="n">/mTimeDateLastResetPeakDemandVAs</td><td class="d">Last reset peak demand VAs time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="391" data-i="2195" data-acc="R" data-u="" id="obj-dtv-2195"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2195</td><td class="n">/mTimeDateLastResetPeakDemandAmpsAvg</td><td class="d">Last reset peak demand amps average time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="392" data-i="2250" data-acc="R" data-u="" id="obj-dtv-2250"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2250</td><td class="n">/mTimePeakDemandSumWatts</td><td class="d">Time of peak demand sum watts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="393" data-i="2252" data-acc="R" data-u="" id="obj-dtv-2252"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2252</td><td class="n">/mTimePeakDemandSumVARs</td><td class="d">Time of peak demand sum VARs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="394" data-i="2930" data-acc="R" data-u="" id="obj-dtv-2930"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2930</td><td class="n">/mMinIaTHDTime</td><td class="d">Time of minimum THD current phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="395" data-i="2931" data-acc="R" data-u="" id="obj-dtv-2931"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2931</td><td class="n">/mMinIbTHDTime</td><td class="d">Time of minimum THD current phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="396" data-i="2932" data-acc="R" data-u="" id="obj-dtv-2932"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2932</td><td class="n">/mMinIcTHDTime</td><td class="d">Time of minimum THD current phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="397" data-i="2934" data-acc="R" data-u="" id="obj-dtv-2934"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2934</td><td class="n">/mMinVabTHDTime</td><td class="d">Time of minimum THD volts A-B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="398" data-i="2935" data-acc="R" data-u="" id="obj-dtv-2935"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2935</td><td class="n">/mMinVbcTHDTime</td><td class="d">Time of minimum THDd volts B-C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="399" data-i="2936" data-acc="R" data-u="" id="obj-dtv-2936"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2936</td><td class="n">/mMinVcaTHDTime</td><td class="d">Time of minimum THD volts C-A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="400" data-i="2937" data-acc="R" data-u="" id="obj-dtv-2937"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2937</td><td class="n">/mMinVanTHDTime</td><td class="d">Time of minimum THD volts A-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="401" data-i="2938" data-acc="R" data-u="" id="obj-dtv-2938"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2938</td><td class="n">/mMinVbnTHDTime</td><td class="d">Time of minimum THD volts B-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="402" data-i="2939" data-acc="R" data-u="" id="obj-dtv-2939"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2939</td><td class="n">/mMinVcnTHDTime</td><td class="d">Time of minimum THD volts C-N</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="403" data-i="2950" data-acc="R" data-u="" id="obj-dtv-2950"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2950</td><td class="n">/mMaxIaTHDTime</td><td class="d">Time of maximum current phase A THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="404" data-i="2951" data-acc="R" data-u="" id="obj-dtv-2951"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2951</td><td class="n">/mMaxIbTHDTime</td><td class="d">Time of maximum current phase B THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="405" data-i="2952" data-acc="R" data-u="" id="obj-dtv-2952"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2952</td><td class="n">/mMaxIcTHDTime</td><td class="d">Time of maximum current phase C THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="406" data-i="2954" data-acc="R" data-u="" id="obj-dtv-2954"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2954</td><td class="n">/mMaxVabTHDTime</td><td class="d">Time of maximum volts A-B THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="407" data-i="2955" data-acc="R" data-u="" id="obj-dtv-2955"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2955</td><td class="n">/mMaxVbcTHDTime</td><td class="d">Time of maximum volts B-C THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="408" data-i="2956" data-acc="R" data-u="" id="obj-dtv-2956"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2956</td><td class="n">/mMaxVcaTHDTime</td><td class="d">Time of maximum volts C-A THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="409" data-i="2957" data-acc="R" data-u="" id="obj-dtv-2957"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2957</td><td class="n">/mMaxVanTHDTime</td><td class="d">Time of maximim volts A-N THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="410" data-i="2958" data-acc="R" data-u="" id="obj-dtv-2958"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2958</td><td class="n">/mMaxVbnTHDTime</td><td class="d">Time of maximum volts B-N THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="411" data-i="2959" data-acc="R" data-u="" id="obj-dtv-2959"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2959</td><td class="n">/mMaxVcnTHDTime</td><td class="d">Time of maximum volts C-N THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="412" data-i="3420" data-acc="R" data-u="" id="obj-dtv-3420"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">3420</td><td class="n">/mMinFreqTime</td><td class="d">Time of minimum frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="413" data-i="3421" data-acc="R" data-u="" id="obj-dtv-3421"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">3421</td><td class="n">/mMaxFreqTime</td><td class="d">Time of maximum frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="414" data-i="3600" data-acc="R" data-u="" id="obj-dtv-3600"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">3600</td><td class="n">/mCurrentDate</td><td class="d">Current date</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="415" data-i="3601" data-acc="R" data-u="" id="obj-dtv-3601"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">3601</td><td class="n">/mCurrentTime</td><td class="d">Current time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="416" data-i="500" data-acc="R" data-u="" id="obj-piv-500"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">500</td><td class="n">/mDemandResetCount</td><td class="d">Number of demand resets</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="417" data-i="521" data-acc="R" data-u="" id="obj-piv-521"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">521</td><td class="n">/mL1Sags</td><td class="d">Number of L1 sags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="418" data-i="522" data-acc="R" data-u="" id="obj-piv-522"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">522</td><td class="n">/mL1Swells</td><td class="d">Number of L1 swells</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="419" data-i="523" data-acc="R" data-u="" id="obj-piv-523"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">523</td><td class="n">/mL2Sags</td><td class="d">Number of L2 sags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="420" data-i="524" data-acc="R" data-u="" id="obj-piv-524"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">524</td><td class="n">/mL2Swells</td><td class="d">Number of L2 swells</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="421" data-i="525" data-acc="R" data-u="" id="obj-piv-525"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">525</td><td class="n">/mL4Sags</td><td class="d">Number of L4 sags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="422" data-i="526" data-acc="R" data-u="" id="obj-piv-526"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">526</td><td class="n">/mL4Swells</td><td class="d">Number of L4 swells</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="423" data-i="527" data-acc="R" data-u="" id="obj-piv-527"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">527</td><td class="n">/mL8Sags</td><td class="d">Number of L8 sags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="424" data-i="528" data-acc="R" data-u="" id="obj-piv-528"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">528</td><td class="n">/mL8Swells</td><td class="d">Number of L8 swells</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="425" data-i="590" data-acc="R" data-u="" id="obj-piv-590"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">590</td><td class="n">/mTransients</td><td class="d">Number of transients</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Eaton Power Xpert Meter 4000 / 6000 / 8000 point IDs by name</summary><ul><li><a href="#obj-ai-201"><code>AI201</code></a>/mACVAB</li><li><a href="#obj-ai-202"><code>AI202</code></a>/mACVBC</li><li><a href="#obj-ai-203"><code>AI203</code></a>/mACVCA</li><li><a href="#obj-ai-204"><code>AI204</code></a>/mACVavgLL</li><li><a href="#obj-ai-205"><code>AI205</code></a>/mACVAN</li><li><a href="#obj-ai-206"><code>AI206</code></a>/mACVBN</li><li><a href="#obj-ai-207"><code>AI207</code></a>/mACVCN</li><li><a href="#obj-ai-208"><code>AI208</code></a>/mACVavgLN</li><li><a href="#obj-ai-209"><code>AI209</code></a>/mACVNgnd</li><li><a href="#obj-ai-210"><code>AI210</code></a>/mACVAuxAB</li><li><a href="#obj-ai-211"><code>AI211</code></a>/mACVAuxBC</li><li><a href="#obj-ai-212"><code>AI212</code></a>/mACVAuxCA</li><li><a href="#obj-ai-213"><code>AI213</code></a>/mACVAuxLLAvg</li><li><a href="#obj-ai-260"><code>AI260</code></a>/mACVAB5MinIntAvg</li><li><a href="#obj-ai-261"><code>AI261</code></a>/mACVBC5MinIntAvg</li><li><a href="#obj-ai-262"><code>AI262</code></a>/mACVCA5MinIntAvg</li><li><a href="#obj-ai-263"><code>AI263</code></a>/mACVavgLL5MinIntAvg</li><li><a href="#obj-ai-264"><code>AI264</code></a>/mACVAN5MinIntAvg</li><li><a href="#obj-ai-265"><code>AI265</code></a>/mACVBN5MinIntAvg</li><li><a href="#obj-ai-266"><code>AI266</code></a>/mACVCN5MinIntAvg</li><li><a href="#obj-ai-267"><code>AI267</code></a>/mACVavgLN5MinIntAvg</li><li><a href="#obj-ai-268"><code>AI268</code></a>/mACVNgnd5MinIntAvg</li><li><a href="#obj-ai-273"><code>AI273</code></a>/mACVAB5MinIntMin</li><li><a href="#obj-ai-274"><code>AI274</code></a>/mACVBC5MinIntMin</li><li><a href="#obj-ai-275"><code>AI275</code></a>/mACVCA5MinIntMin</li><li><a href="#obj-ai-276"><code>AI276</code></a>/mACVavgLL5MinIntMin</li><li><a href="#obj-ai-277"><code>AI277</code></a>/mACVAN5MinIntMin</li><li><a href="#obj-ai-278"><code>AI278</code></a>/mACVBN5MinIntMin</li><li><a href="#obj-ai-279"><code>AI279</code></a>/mACVCN5MinIntMin</li><li><a href="#obj-ai-280"><code>AI280</code></a>/mACVavgLN5MinIntMin</li><li><a href="#obj-ai-281"><code>AI281</code></a>/mACVNgnd5MinIntMin</li><li><a href="#obj-ai-286"><code>AI286</code></a>/mACVAB5MinIntMax</li><li><a href="#obj-ai-287"><code>AI287</code></a>/mACVBC5MinIntMax</li><li><a href="#obj-ai-288"><code>AI288</code></a>/mACVCA5MinIntMax</li><li><a href="#obj-ai-289"><code>AI289</code></a>/mACVavgLL5MinIntMax</li><li><a href="#obj-ai-290"><code>AI290</code></a>/mACVAN5MinIntMax</li><li><a href="#obj-ai-291"><code>AI291</code></a>/mACVBN5MinIntMax</li><li><a href="#obj-ai-292"><code>AI292</code></a>/mACVCN5MinIntMax</li><li><a href="#obj-ai-293"><code>AI293</code></a>/mACVavgLN5MinIntMax</li><li><a href="#obj-ai-294"><code>AI294</code></a>/mACVNgnd5MinIntMax</li><li><a href="#obj-ai-370"><code>AI370</code></a>/mACMinVan</li><li><a href="#obj-ai-371"><code>AI371</code></a>/mACMinVbn</li><li><a href="#obj-ai-372"><code>AI372</code></a>/mACMinVcn</li><li><a href="#obj-ai-373"><code>AI373</code></a>/mACMinVng</li><li><a href="#obj-ai-374"><code>AI374</code></a>/mACMinVln</li><li><a href="#obj-ai-375"><code>AI375</code></a>/mACMinVab</li><li><a href="#obj-ai-376"><code>AI376</code></a>/mACMinVbc</li><li><a href="#obj-ai-377"><code>AI377</code></a>/mACMinVca</li><li><a href="#obj-ai-378"><code>AI378</code></a>/mACMinVll</li><li><a href="#obj-ai-379"><code>AI379</code></a>/mACMinimumVabAux</li><li><a href="#obj-ai-380"><code>AI380</code></a>/mACMinimumVbcAux</li><li><a href="#obj-ai-381"><code>AI381</code></a>/mACMinimumVcaAux</li><li><a href="#obj-ai-382"><code>AI382</code></a>/mACMinimumVllAux</li><li><a href="#obj-ai-390"><code>AI390</code></a>/mACMaxVan</li><li><a href="#obj-ai-391"><code>AI391</code></a>/mACMaxVbn</li><li><a href="#obj-ai-392"><code>AI392</code></a>/mACMaxVcn</li><li><a href="#obj-ai-393"><code>AI393</code></a>/mACMaxVng</li><li><a href="#obj-ai-394"><code>AI394</code></a>/mACMaxVln</li><li><a href="#obj-ai-395"><code>AI395</code></a>/mACMaxVab</li><li><a href="#obj-ai-396"><code>AI396</code></a>/mACMaxVbc</li><li><a href="#obj-ai-397"><code>AI397</code></a>/mACMaxVca</li><li><a href="#obj-ai-398"><code>AI398</code></a>/mACMaxVll</li><li><a href="#obj-ai-399"><code>AI399</code></a>/mACMaximumVabAux</li><li><a href="#obj-ai-400"><code>AI400</code></a>/mACMaximumVbcAux</li><li><a href="#obj-ai-401"><code>AI401</code></a>/mACMaximumVcaAux</li><li><a href="#obj-ai-402"><code>AI402</code></a>/mACMaximumVllAux</li><li><a href="#obj-ai-801"><code>AI801</code></a>/mACIA</li><li><a href="#obj-ai-802"><code>AI802</code></a>/mACIB</li><li><a href="#obj-ai-803"><code>AI803</code></a>/mACIC</li><li><a href="#obj-ai-804"><code>AI804</code></a>/mACIgnd</li><li><a href="#obj-ai-805"><code>AI805</code></a>/mACIN</li><li><a href="#obj-ai-806"><code>AI806</code></a>/mACIavg</li><li><a href="#obj-ai-870"><code>AI870</code></a>/mACIavg5MinIntAvg</li><li><a href="#obj-ai-871"><code>AI871</code></a>/mACIA5MinIntAvg</li><li><a href="#obj-ai-872"><code>AI872</code></a>/mACIB5MinIntAvg</li><li><a href="#obj-ai-873"><code>AI873</code></a>/mACIC5MinIntAvg</li><li><a href="#obj-ai-874"><code>AI874</code></a>/mACIgnd5MinIntAvg</li><li><a href="#obj-ai-875"><code>AI875</code></a>/mACIN5MinIntAvg</li><li><a href="#obj-ai-876"><code>AI876</code></a>/mACIavg5MinIntMin</li><li><a href="#obj-ai-877"><code>AI877</code></a>/mACIA5MinIntMin</li><li><a href="#obj-ai-878"><code>AI878</code></a>/mACIB5MinIntMin</li><li><a href="#obj-ai-879"><code>AI879</code></a>/mACIC5MinIntMin</li><li><a href="#obj-ai-880"><code>AI880</code></a>/mACIgnd5MinIntMin</li><li><a href="#obj-ai-881"><code>AI881</code></a>/mACIN5MinIntMin</li><li><a href="#obj-ai-882"><code>AI882</code></a>/mACIavg5MinIntMax</li><li><a href="#obj-ai-883"><code>AI883</code></a>/mACIA5MinIntMax</li><li><a href="#obj-ai-884"><code>AI884</code></a>/mACIB5MinIntMax</li><li><a href="#obj-ai-885"><code>AI885</code></a>/mACIC5MinIntMax</li><li><a href="#obj-ai-886"><code>AI886</code></a>/mACIgnd5MinIntMax</li><li><a href="#obj-ai-887"><code>AI887</code></a>/mACIN5MinIntMax</li><li><a href="#obj-ai-960"><code>AI960</code></a>/mACMinIa</li><li><a href="#obj-ai-961"><code>AI961</code></a>/mACMinIb</li><li><a href="#obj-ai-962"><code>AI962</code></a>/mACMinIc</li><li><a href="#obj-ai-963"><code>AI963</code></a>/mACMinIn</li><li><a href="#obj-ai-964"><code>AI964</code></a>/mACMinIg</li><li><a href="#obj-ai-970"><code>AI970</code></a>/mACMaxIa</li><li><a href="#obj-ai-971"><code>AI971</code></a>/mACMaxIb</li><li><a href="#obj-ai-972"><code>AI972</code></a>/mACMaxIc</li><li><a href="#obj-ai-973"><code>AI973</code></a>/mACMaxIn</li><li><a href="#obj-ai-974"><code>AI974</code></a>/mACMaxIg</li><li><a href="#obj-ai-1400"><code>AI1400</code></a>/mWA</li><li><a href="#obj-ai-1401"><code>AI1401</code></a>/mWB</li><li><a href="#obj-ai-1402"><code>AI1402</code></a>/mWC</li><li><a href="#obj-ai-1403"><code>AI1403</code></a>/mWtotal</li><li><a href="#obj-ai-1404"><code>AI1404</code></a>/mWAMax</li><li><a href="#obj-ai-1405"><code>AI1405</code></a>/mWBMax</li><li><a href="#obj-ai-1406"><code>AI1406</code></a>/mWCMax</li><li><a href="#obj-ai-1407"><code>AI1407</code></a>/mWtotalMax</li><li><a href="#obj-ai-1420"><code>AI1420</code></a>/mWA5MinIntAvg</li><li><a href="#obj-ai-1421"><code>AI1421</code></a>/mWB5MinIntAvg</li><li><a href="#obj-ai-1422"><code>AI1422</code></a>/mWC5MinIntAvg</li><li><a href="#obj-ai-1423"><code>AI1423</code></a>/mWtotal5MinIntAvg</li><li><a href="#obj-ai-1424"><code>AI1424</code></a>/mWA5MinIntMin</li><li><a href="#obj-ai-1425"><code>AI1425</code></a>/mWB5MinIntMin</li><li><a href="#obj-ai-1426"><code>AI1426</code></a>/mWC5MinIntMin</li><li><a href="#obj-ai-1427"><code>AI1427</code></a>/mWtotal5MinIntMin</li><li><a href="#obj-ai-1428"><code>AI1428</code></a>/mWA5MinIntMax</li><li><a href="#obj-ai-1429"><code>AI1429</code></a>/mWB5MinIntMax</li><li><a href="#obj-ai-1430"><code>AI1430</code></a>/mWC5MinIntMax</li><li><a href="#obj-ai-1431"><code>AI1431</code></a>/mWtotal5MinIntMax</li><li><a href="#obj-ai-1450"><code>AI1450</code></a>/mVAA</li><li><a href="#obj-ai-1451"><code>AI1451</code></a>/mVAB</li><li><a href="#obj-ai-1452"><code>AI1452</code></a>/mVAC</li><li><a href="#obj-ai-1453"><code>AI1453</code></a>/mVAtotal</li><li><a href="#obj-ai-1454"><code>AI1454</code></a>/mVAAMax</li><li><a href="#obj-ai-1455"><code>AI1455</code></a>/mVABMax</li><li><a href="#obj-ai-1456"><code>AI1456</code></a>/mVACMax</li><li><a href="#obj-ai-1457"><code>AI1457</code></a>/mVAMax</li><li><a href="#obj-ai-1480"><code>AI1480</code></a>/mVAA5MinIntAvg</li><li><a href="#obj-ai-1481"><code>AI1481</code></a>/mVAB5MinIntAvg</li><li><a href="#obj-ai-1482"><code>AI1482</code></a>/mVAC5MinIntAvg</li><li><a href="#obj-ai-1483"><code>AI1483</code></a>/mVAtotal5MinIntAvg</li><li><a href="#obj-ai-1484"><code>AI1484</code></a>/mVAA5MinIntMin</li><li><a href="#obj-ai-1485"><code>AI1485</code></a>/mVAB5MinIntMin</li><li><a href="#obj-ai-1486"><code>AI1486</code></a>/mVAC5MinIntMin</li><li><a href="#obj-ai-1487"><code>AI1487</code></a>/mVAtotal5MinIntMin</li><li><a href="#obj-ai-1488"><code>AI1488</code></a>/mVAA5MinIntMax</li><li><a href="#obj-ai-1489"><code>AI1489</code></a>/mVAB5MinIntMax</li><li><a href="#obj-ai-1490"><code>AI1490</code></a>/mVAC5MinIntMax</li><li><a href="#obj-ai-1491"><code>AI1491</code></a>/mVAtotal5MinIntMax</li><li><a href="#obj-ai-1510"><code>AI1510</code></a>/mVarA</li><li><a href="#obj-ai-1511"><code>AI1511</code></a>/mVarB</li><li><a href="#obj-ai-1512"><code>AI1512</code></a>/mVarC</li><li><a href="#obj-ai-1513"><code>AI1513</code></a>/mVARtotal</li><li><a href="#obj-ai-1514"><code>AI1514</code></a>/mVarAMax</li><li><a href="#obj-ai-1515"><code>AI1515</code></a>/mVarBMax</li><li><a href="#obj-ai-1516"><code>AI1516</code></a>/mVarCMax</li><li><a href="#obj-ai-1517"><code>AI1517</code></a>/mVARtotalMax</li><li><a href="#obj-ai-1520"><code>AI1520</code></a>/mVarA5MinIntAvg</li><li><a href="#obj-ai-1521"><code>AI1521</code></a>/mVarB5MinIntAvg</li><li><a href="#obj-ai-1522"><code>AI1522</code></a>/mVarC5MinIntAvg</li><li><a href="#obj-ai-1523"><code>AI1523</code></a>/mVARtotal5MinIntAvg</li><li><a href="#obj-ai-1524"><code>AI1524</code></a>/mVarA5MinIntMin</li><li><a href="#obj-ai-1525"><code>AI1525</code></a>/mVarB5MinIntMin</li><li><a href="#obj-ai-1526"><code>AI1526</code></a>/mVarC5MinIntMin</li><li><a href="#obj-ai-1527"><code>AI1527</code></a>/mVARtotal5MinIntMin</li><li><a href="#obj-ai-1528"><code>AI1528</code></a>/mVarA5MinIntMax</li><li><a href="#obj-ai-1529"><code>AI1529</code></a>/mVarB5MinIntMax</li><li><a href="#obj-ai-1530"><code>AI1530</code></a>/mVarC5MinIntMax</li><li><a href="#obj-ai-1531"><code>AI1531</code></a>/mVARtotal5MinIntMax</li><li><a href="#obj-ai-1606"><code>AI1606</code></a>/mPFapparentA</li><li><a href="#obj-ai-1607"><code>AI1607</code></a>/mPFapparentB</li><li><a href="#obj-ai-1608"><code>AI1608</code></a>/mPFapparentC</li><li><a href="#obj-ai-1609"><code>AI1609</code></a>/mPFdisplacementTotal</li><li><a href="#obj-ai-1610"><code>AI1610</code></a>/mPFapparentTotal</li><li><a href="#obj-ai-1614"><code>AI1614</code></a>/mPFapparentSysMin</li><li><a href="#obj-ai-1623"><code>AI1623</code></a>/mPFapparentSysMax</li><li><a href="#obj-ai-1633"><code>AI1633</code></a>/mPFdisplacementSysMin</li><li><a href="#obj-ai-1643"><code>AI1643</code></a>/mPFdisplacementSysMax</li><li><a href="#obj-ai-1656"><code>AI1656</code></a>/mPFdisplacementTotal5MinIntAvg</li><li><a href="#obj-ai-1657"><code>AI1657</code></a>/mPFapparentTotal5MinIntAvg</li><li><a href="#obj-ai-1664"><code>AI1664</code></a>/mPFdisplacementTotal5MinIntMin</li><li><a href="#obj-ai-1665"><code>AI1665</code></a>/mPFapparentTotal5MinIntMin</li><li><a href="#obj-ai-1672"><code>AI1672</code></a>/mPFdisplacementTotal5MinIntMax</li><li><a href="#obj-ai-1673"><code>AI1673</code></a>/mPFapparentTotal5MinIntMax</li><li><a href="#obj-ai-1900"><code>AI1900</code></a>/mForwardEnergy</li><li><a href="#obj-ai-1901"><code>AI1901</code></a>/mReverseEnergy</li><li><a href="#obj-ai-1911"><code>AI1911</code></a>/mVAh</li><li><a href="#obj-ai-1920"><code>AI1920</code></a>/mLeadingVARh</li><li><a href="#obj-ai-1921"><code>AI1921</code></a>/mLaggingVARh</li><li><a href="#obj-ai-1946"><code>AI1946</code></a>/mDemandVAs</li><li><a href="#obj-ai-1947"><code>AI1947</code></a>/mPeakDemandVAs</li><li><a href="#obj-ai-1948"><code>AI1948</code></a>/mDemandForwardWatts</li><li><a href="#obj-ai-1949"><code>AI1949</code></a>/mPeakDemandForwardWatts</li><li><a href="#obj-ai-1950"><code>AI1950</code></a>/mDemandReverseWatts</li><li><a href="#obj-ai-1951"><code>AI1951</code></a>/mPeakDemandReverseWatts</li><li><a href="#obj-ai-1952"><code>AI1952</code></a>/mDemandLaggingVARs</li><li><a href="#obj-ai-1953"><code>AI1953</code></a>/mPeakDemandLaggingVARs</li><li><a href="#obj-ai-1954"><code>AI1954</code></a>/mDemandLeadingVARs</li><li><a href="#obj-ai-1955"><code>AI1955</code></a>/mPeakDemandLeadingVARs</li><li><a href="#obj-ai-1960"><code>AI1960</code></a>/mDemandSumWatts</li><li><a href="#obj-ai-1962"><code>AI1962</code></a>/mDemandSumVARs</li><li><a href="#obj-ai-2015"><code>AI2015</code></a>/mLastResetFowardEnergy</li><li><a href="#obj-ai-2021"><code>AI2021</code></a>/mLastResetReverseEnergy</li><li><a href="#obj-ai-2027"><code>AI2027</code></a>/mLastResetLaggingVARh</li><li><a href="#obj-ai-2033"><code>AI2033</code></a>/mLastResetLeadingVARh</li><li><a href="#obj-ai-2039"><code>AI2039</code></a>/mLastResetVAh</li><li><a href="#obj-ai-2050"><code>AI2050</code></a>/mIntDemandForwardWatts</li><li><a href="#obj-ai-2051"><code>AI2051</code></a>/mIntDemandReverseWatts</li><li><a href="#obj-ai-2052"><code>AI2052</code></a>/mIntDemandLaggingVARs</li><li><a href="#obj-ai-2053"><code>AI2053</code></a>/mIntDemandLeadingVARs</li><li><a href="#obj-ai-2054"><code>AI2054</code></a>/mIntDemandVAs</li><li><a href="#obj-ai-2152"><code>AI2152</code></a>/mDemandAmpsAvg</li><li><a href="#obj-ai-2153"><code>AI2153</code></a>/mPeakDemandAmpsAvg</li><li><a href="#obj-ai-2165"><code>AI2165</code></a>/mLastResetPeakDemandForwardWatts</li><li><a href="#obj-ai-2171"><code>AI2171</code></a>/mLastResetPeakDemandReverseWatts</li><li><a href="#obj-ai-2177"><code>AI2177</code></a>/mLastResetPeakDemandLaggingVARs</li><li><a href="#obj-ai-2183"><code>AI2183</code></a>/mLastResetPeakDemandLeadingVARs</li><li><a href="#obj-ai-2189"><code>AI2189</code></a>/mLastResetPeakDemandVAs</li><li><a href="#obj-ai-2195"><code>AI2195</code></a>/mLastResetPeakDemandAmpsAvg</li><li><a href="#obj-ai-2250"><code>AI2250</code></a>/mPeakDemandSumWatts</li><li><a href="#obj-ai-2252"><code>AI2252</code></a>/mPeakDemandSumVARs</li><li><a href="#obj-ai-2254"><code>AI2254</code></a>/mSumEnergy</li><li><a href="#obj-ai-2255"><code>AI2255</code></a>/mSumVARh</li><li><a href="#obj-ai-2256"><code>AI2256</code></a>/mIntDemandSumWatts</li><li><a href="#obj-ai-2257"><code>AI2257</code></a>/mIntDemandSumVARs</li><li><a href="#obj-ai-2420"><code>AI2420</code></a>/mIaHarmonic</li><li><a href="#obj-ai-2421"><code>AI2421</code></a>/mIbHarmonic</li><li><a href="#obj-ai-2422"><code>AI2422</code></a>/mIcHarmonic</li><li><a href="#obj-ai-2460"><code>AI2460</code></a>/mVabTHD</li><li><a href="#obj-ai-2461"><code>AI2461</code></a>/mVbcTHD</li><li><a href="#obj-ai-2462"><code>AI2462</code></a>/mVcaTHD</li><li><a href="#obj-ai-2463"><code>AI2463</code></a>/mVanTHD</li><li><a href="#obj-ai-2464"><code>AI2464</code></a>/mVbnTHD</li><li><a href="#obj-ai-2465"><code>AI2465</code></a>/mVcnTHD</li><li><a href="#obj-ai-2729"><code>AI2729</code></a>/mPQTDDI10MinValue</li><li><a href="#obj-ai-2733"><code>AI2733</code></a>/mPQTHDV10MinValue</li><li><a href="#obj-ai-2744"><code>AI2744</code></a>/mPQ10Min</li><li><a href="#obj-ai-2745"><code>AI2745</code></a>/mPQ1Day</li><li><a href="#obj-ai-2870"><code>AI2870</code></a>/mVabTHD5MinIntAvg</li><li><a href="#obj-ai-2871"><code>AI2871</code></a>/mVbcTHD5MinIntAvg</li><li><a href="#obj-ai-2872"><code>AI2872</code></a>/mVcaTHD5MinIntAvg</li><li><a href="#obj-ai-2873"><code>AI2873</code></a>/mVanTHD5MinIntAvg</li><li><a href="#obj-ai-2874"><code>AI2874</code></a>/mVbnTHD5MinIntAvg</li><li><a href="#obj-ai-2875"><code>AI2875</code></a>/mVcnTHD5MinIntAvg</li><li><a href="#obj-ai-2879"><code>AI2879</code></a>/mVabTHD5MinIntMin</li><li><a href="#obj-ai-2880"><code>AI2880</code></a>/mVbcTHD5MinIntMin</li><li><a href="#obj-ai-2881"><code>AI2881</code></a>/mVcaTHD5MinIntMin</li><li><a href="#obj-ai-2882"><code>AI2882</code></a>/mVanTHD5MinIntMin</li><li><a href="#obj-ai-2883"><code>AI2883</code></a>/mVbnTHD5MinIntMin</li><li><a href="#obj-ai-2884"><code>AI2884</code></a>/mVcnTHD5MinIntMin</li><li><a href="#obj-ai-2888"><code>AI2888</code></a>/mVabTHD5MinIntMax</li><li><a href="#obj-ai-2889"><code>AI2889</code></a>/mVbcTHD5MinIntMax</li><li><a href="#obj-ai-2890"><code>AI2890</code></a>/mVcaTHD5MinIntMax</li><li><a href="#obj-ai-2891"><code>AI2891</code></a>/mVanTHD5MinIntMax</li><li><a href="#obj-ai-2892"><code>AI2892</code></a>/mVbnTHD5MinIntMax</li><li><a href="#obj-ai-2893"><code>AI2893</code></a>/mVcnTHD5MinIntMax</li><li><a href="#obj-ai-2910"><code>AI2910</code></a>/mIaTHD5MinIntAvg</li><li><a href="#obj-ai-2911"><code>AI2911</code></a>/mIbTHD5MinIntAvg</li><li><a href="#obj-ai-2912"><code>AI2912</code></a>/mIcTHD5MinIntAvg</li><li><a href="#obj-ai-2913"><code>AI2913</code></a>/mIaTHD5MinIntMin</li><li><a href="#obj-ai-2914"><code>AI2914</code></a>/mIbTHD5MinIntMin</li><li><a href="#obj-ai-2915"><code>AI2915</code></a>/mIcTHD5MinIntMin</li><li><a href="#obj-ai-2916"><code>AI2916</code></a>/mIaTHD5MinIntMax</li><li><a href="#obj-ai-2917"><code>AI2917</code></a>/mIbTHD5MinIntMax</li><li><a href="#obj-ai-2918"><code>AI2918</code></a>/mIcTHD5MinIntMax</li><li><a href="#obj-ai-2930"><code>AI2930</code></a>/mMinIaTHD</li><li><a href="#obj-ai-2931"><code>AI2931</code></a>/mMinIbTHD</li><li><a href="#obj-ai-2932"><code>AI2932</code></a>/mMinIcTHD</li><li><a href="#obj-ai-2934"><code>AI2934</code></a>/mMinVabTHD</li><li><a href="#obj-ai-2935"><code>AI2935</code></a>/mMinVbcTHD</li><li><a href="#obj-ai-2936"><code>AI2936</code></a>/mMinVcaTHD</li><li><a href="#obj-ai-2937"><code>AI2937</code></a>/mMinVanTHD</li><li><a href="#obj-ai-2938"><code>AI2938</code></a>/mMinVbnTHD</li><li><a href="#obj-ai-2939"><code>AI2939</code></a>/mMinVcnTHD</li><li><a href="#obj-ai-2950"><code>AI2950</code></a>/mMaxIaTHD</li><li><a href="#obj-ai-2951"><code>AI2951</code></a>/mMaxIbTHD</li><li><a href="#obj-ai-2952"><code>AI2952</code></a>/mMaxIcTHD</li><li><a href="#obj-ai-2954"><code>AI2954</code></a>/mMaxVabTHD</li><li><a href="#obj-ai-2955"><code>AI2955</code></a>/mMaxVbcTHD</li><li><a href="#obj-ai-2956"><code>AI2956</code></a>/mMaxVcaTHD</li><li><a href="#obj-ai-2957"><code>AI2957</code></a>/mMaxVanTHD</li><li><a href="#obj-ai-2958"><code>AI2958</code></a>/mMaxVbnTHD</li><li><a href="#obj-ai-2959"><code>AI2959</code></a>/mMaxVcnTHD</li><li><a href="#obj-ai-3400"><code>AI3400</code></a>/mFreq</li><li><a href="#obj-ai-3410"><code>AI3410</code></a>/mFreq5MinIntAvg</li><li><a href="#obj-ai-3411"><code>AI3411</code></a>/mFreq5MinIntMin</li><li><a href="#obj-ai-3412"><code>AI3412</code></a>/mFreq5MinIntMax</li><li><a href="#obj-ai-3420"><code>AI3420</code></a>/mMinFreq</li><li><a href="#obj-ai-3421"><code>AI3421</code></a>/mMaxFreq</li><li><a href="#obj-bi-221"><code>BI221</code></a>/mDI1RawState</li><li><a href="#obj-bi-222"><code>BI222</code></a>/mDI2RawState</li><li><a href="#obj-bi-223"><code>BI223</code></a>/mDI3RawState</li><li><a href="#obj-bi-224"><code>BI224</code></a>/mDI4RawState</li><li><a href="#obj-bi-225"><code>BI225</code></a>/mDI5RawState</li><li><a href="#obj-bi-226"><code>BI226</code></a>/mDI6RawState</li><li><a href="#obj-bi-227"><code>BI227</code></a>/mDI7RawState</li><li><a href="#obj-bi-228"><code>BI228</code></a>/mDI8RawState</li><li><a href="#obj-bv-11"><code>BV11</code></a>/iFieldReplaceableUnit</li><li><a href="#obj-mi-301"><code>MI301</code></a>/sEntOperatingState</li><li><a href="#obj-mi-302"><code>MI302</code></a>/sEntReadinessState</li><li><a href="#obj-mi-303"><code>MI303</code></a>/sEntAlarmState</li><li><a href="#obj-mi-304"><code>MI304</code></a>/sEntStandbyState</li><li><a href="#obj-mv-300"><code>MV300</code></a>/sEntAdminState</li><li><a href="#obj-mv-500"><code>MV500</code></a>/mDemandType</li><li><a href="#obj-mv-501"><code>MV501</code></a>/mTotalDemandInterval</li><li><a href="#obj-mv-502"><code>MV502</code></a>/mDemandSubinterval</li><li><a href="#obj-csv-13"><code>CSV13</code></a>/iDisplayName</li><li><a href="#obj-csv-14"><code>CSV14</code></a>/iDeviceType</li><li><a href="#obj-csv-16"><code>CSV16</code></a>/iDeviceID</li><li><a href="#obj-csv-18"><code>CSV18</code></a>/iDeviceGuid</li><li><a href="#obj-csv-19"><code>CSV19</code></a>/SerialNumber</li><li><a href="#obj-csv-21"><code>CSV21</code></a>/HardwareVersion</li><li><a href="#obj-csv-25"><code>CSV25</code></a>/iMfgDate</li><li><a href="#obj-csv-26"><code>CSV26</code></a>/iAssetID</li><li><a href="#obj-csv-27"><code>CSV27</code></a>/iWhoToContact</li><li><a href="#obj-csv-1111"><code>CSV1111</code></a>/aEvent1</li><li><a href="#obj-csv-1112"><code>CSV1112</code></a>/aEvent2</li><li><a href="#obj-csv-1113"><code>CSV1113</code></a>/aEvent3</li><li><a href="#obj-csv-1114"><code>CSV1114</code></a>/aEvent4</li><li><a href="#obj-csv-1115"><code>CSV1115</code></a>/aEvent5</li><li><a href="#obj-csv-1116"><code>CSV1116</code></a>/aEvent6</li><li><a href="#obj-csv-1117"><code>CSV1117</code></a>/aEvent7</li><li><a href="#obj-csv-1118"><code>CSV1118</code></a>/aEvent8</li><li><a href="#obj-csv-1119"><code>CSV1119</code></a>/aEvent9</li><li><a href="#obj-csv-1120"><code>CSV1120</code></a>/aEvent10</li><li><a href="#obj-csv-1121"><code>CSV1121</code></a>/aEvent11</li><li><a href="#obj-csv-1122"><code>CSV1122</code></a>/aEvent12</li><li><a href="#obj-csv-1123"><code>CSV1123</code></a>/aEvent13</li><li><a href="#obj-csv-1124"><code>CSV1124</code></a>/aEvent14</li><li><a href="#obj-csv-1125"><code>CSV1125</code></a>/aEvent15</li><li><a href="#obj-csv-1126"><code>CSV1126</code></a>/aEvent16</li><li><a href="#obj-csv-1127"><code>CSV1127</code></a>/aEvent17</li><li><a href="#obj-csv-1128"><code>CSV1128</code></a>/aEvent18</li><li><a href="#obj-csv-1129"><code>CSV1129</code></a>/aEvent19</li><li><a href="#obj-csv-1130"><code>CSV1130</code></a>/aEvent20</li><li><a href="#obj-dtv-110"><code>DTV110</code></a>/mLastMinMaxResetTime</li><li><a href="#obj-dtv-370"><code>DTV370</code></a>/mACMinVanTime</li><li><a href="#obj-dtv-371"><code>DTV371</code></a>/mACMinVbnTime</li><li><a href="#obj-dtv-372"><code>DTV372</code></a>/mACMinVcnTime</li><li><a href="#obj-dtv-373"><code>DTV373</code></a>/mACMinVngTime</li><li><a href="#obj-dtv-374"><code>DTV374</code></a>/mACMinVlnTime</li><li><a href="#obj-dtv-375"><code>DTV375</code></a>/mACMinVabTime</li><li><a href="#obj-dtv-376"><code>DTV376</code></a>/mACMinVbcTime</li><li><a href="#obj-dtv-377"><code>DTV377</code></a>/mACMinVcaTime</li><li><a href="#obj-dtv-378"><code>DTV378</code></a>/mACMinVllTime</li><li><a href="#obj-dtv-379"><code>DTV379</code></a>/mACMinimumVabAuxTime</li><li><a href="#obj-dtv-380"><code>DTV380</code></a>/mACMinimumVbcAuxTime</li><li><a href="#obj-dtv-381"><code>DTV381</code></a>/mACMinimumVcaAuxTime</li><li><a href="#obj-dtv-382"><code>DTV382</code></a>/mACMinimumVllAuxTime</li><li><a href="#obj-dtv-390"><code>DTV390</code></a>/mACMaxVanTime</li><li><a href="#obj-dtv-391"><code>DTV391</code></a>/mACMaxVbnTime</li><li><a href="#obj-dtv-392"><code>DTV392</code></a>/mACMaxVcnTime</li><li><a href="#obj-dtv-393"><code>DTV393</code></a>/mACMaxVngTime</li><li><a href="#obj-dtv-394"><code>DTV394</code></a>/mACMaxVlnTime</li><li><a href="#obj-dtv-395"><code>DTV395</code></a>/mACMaxVabTime</li><li><a href="#obj-dtv-396"><code>DTV396</code></a>/mACMaxVbcTime</li><li><a href="#obj-dtv-397"><code>DTV397</code></a>/mACMaxVcaTime</li><li><a href="#obj-dtv-398"><code>DTV398</code></a>/mACMaxVllTime</li><li><a href="#obj-dtv-399"><code>DTV399</code></a>/mACMaximumVabAuxTime</li><li><a href="#obj-dtv-400"><code>DTV400</code></a>/mACMaximumVbcAuxTime</li><li><a href="#obj-dtv-401"><code>DTV401</code></a>/mACMaximumVcaAuxTime</li><li><a href="#obj-dtv-402"><code>DTV402</code></a>/mACMaximumVllAuxTime</li><li><a href="#obj-dtv-960"><code>DTV960</code></a>/mACMinIaTime</li><li><a href="#obj-dtv-961"><code>DTV961</code></a>/mACMinIbTime</li><li><a href="#obj-dtv-962"><code>DTV962</code></a>/mACMinIcTime</li><li><a href="#obj-dtv-963"><code>DTV963</code></a>/mACMinInTime</li><li><a href="#obj-dtv-964"><code>DTV964</code></a>/mACMinIgTime</li><li><a href="#obj-dtv-970"><code>DTV970</code></a>/mACMaxIaTime</li><li><a href="#obj-dtv-971"><code>DTV971</code></a>/mACMaxIbTime</li><li><a href="#obj-dtv-972"><code>DTV972</code></a>/mACMaxIcTime</li><li><a href="#obj-dtv-973"><code>DTV973</code></a>/mACMaxInTime</li><li><a href="#obj-dtv-974"><code>DTV974</code></a>/mACMaxIgTime</li><li><a href="#obj-dtv-1404"><code>DTV1404</code></a>/mWAMaxTime</li><li><a href="#obj-dtv-1405"><code>DTV1405</code></a>/mWBMaxTime</li><li><a href="#obj-dtv-1406"><code>DTV1406</code></a>/mWCMaxTime</li><li><a href="#obj-dtv-1407"><code>DTV1407</code></a>/mWtotalMaxTime</li><li><a href="#obj-dtv-1454"><code>DTV1454</code></a>/mVAAMaxTime</li><li><a href="#obj-dtv-1455"><code>DTV1455</code></a>/mVABMaxTime</li><li><a href="#obj-dtv-1456"><code>DTV1456</code></a>/mVACMaxTime</li><li><a href="#obj-dtv-1457"><code>DTV1457</code></a>/mVAMaxTime</li><li><a href="#obj-dtv-1514"><code>DTV1514</code></a>/mVarAMaxTime</li><li><a href="#obj-dtv-1515"><code>DTV1515</code></a>/mVarBMaxTime</li><li><a href="#obj-dtv-1516"><code>DTV1516</code></a>/mVarCMaxTime</li><li><a href="#obj-dtv-1517"><code>DTV1517</code></a>/mVARtotalMaxTime</li><li><a href="#obj-dtv-1614"><code>DTV1614</code></a>/mPFapparentSysMinTime</li><li><a href="#obj-dtv-1623"><code>DTV1623</code></a>/mPFapparentSysMaxTime</li><li><a href="#obj-dtv-1633"><code>DTV1633</code></a>/mPFdisplacementSysMinTime</li><li><a href="#obj-dtv-1643"><code>DTV1643</code></a>/mPFdisplacementSysMaxTime</li><li><a href="#obj-dtv-1947"><code>DTV1947</code></a>/mTimeDatePeakDemandVAs</li><li><a href="#obj-dtv-1949"><code>DTV1949</code></a>/mTimeDatePeakDemandForwardWatts</li><li><a href="#obj-dtv-1951"><code>DTV1951</code></a>/mTimeDatePeakDemandReverseWatts</li><li><a href="#obj-dtv-1953"><code>DTV1953</code></a>/mTimeDatePeakDemandLaggingVARs</li><li><a href="#obj-dtv-1955"><code>DTV1955</code></a>/mTimeDatePeakDemandLeadingVARs</li><li><a href="#obj-dtv-2060"><code>DTV2060</code></a>/mDemandResetTime</li><li><a href="#obj-dtv-2153"><code>DTV2153</code></a>/mTimeDatePeakDemandAmpsAvg</li><li><a href="#obj-dtv-2165"><code>DTV2165</code></a>/mTimeDateLastResetPeakDemandForwardWatts</li><li><a href="#obj-dtv-2171"><code>DTV2171</code></a>/mTimeDateLastResetPeakDemandReverseWatts</li><li><a href="#obj-dtv-2177"><code>DTV2177</code></a>/mTimeDateLastResetPeakDemandLaggingVARs</li><li><a href="#obj-dtv-2183"><code>DTV2183</code></a>/mTimeDateLastResetPeakDemandLeadingVARs</li><li><a href="#obj-dtv-2189"><code>DTV2189</code></a>/mTimeDateLastResetPeakDemandVAs</li><li><a href="#obj-dtv-2195"><code>DTV2195</code></a>/mTimeDateLastResetPeakDemandAmpsAvg</li><li><a href="#obj-dtv-2250"><code>DTV2250</code></a>/mTimePeakDemandSumWatts</li><li><a href="#obj-dtv-2252"><code>DTV2252</code></a>/mTimePeakDemandSumVARs</li><li><a href="#obj-dtv-2930"><code>DTV2930</code></a>/mMinIaTHDTime</li><li><a href="#obj-dtv-2931"><code>DTV2931</code></a>/mMinIbTHDTime</li><li><a href="#obj-dtv-2932"><code>DTV2932</code></a>/mMinIcTHDTime</li><li><a href="#obj-dtv-2934"><code>DTV2934</code></a>/mMinVabTHDTime</li><li><a href="#obj-dtv-2935"><code>DTV2935</code></a>/mMinVbcTHDTime</li><li><a href="#obj-dtv-2936"><code>DTV2936</code></a>/mMinVcaTHDTime</li><li><a href="#obj-dtv-2937"><code>DTV2937</code></a>/mMinVanTHDTime</li><li><a href="#obj-dtv-2938"><code>DTV2938</code></a>/mMinVbnTHDTime</li><li><a href="#obj-dtv-2939"><code>DTV2939</code></a>/mMinVcnTHDTime</li><li><a href="#obj-dtv-2950"><code>DTV2950</code></a>/mMaxIaTHDTime</li><li><a href="#obj-dtv-2951"><code>DTV2951</code></a>/mMaxIbTHDTime</li><li><a href="#obj-dtv-2952"><code>DTV2952</code></a>/mMaxIcTHDTime</li><li><a href="#obj-dtv-2954"><code>DTV2954</code></a>/mMaxVabTHDTime</li><li><a href="#obj-dtv-2955"><code>DTV2955</code></a>/mMaxVbcTHDTime</li><li><a href="#obj-dtv-2956"><code>DTV2956</code></a>/mMaxVcaTHDTime</li><li><a href="#obj-dtv-2957"><code>DTV2957</code></a>/mMaxVanTHDTime</li><li><a href="#obj-dtv-2958"><code>DTV2958</code></a>/mMaxVbnTHDTime</li><li><a href="#obj-dtv-2959"><code>DTV2959</code></a>/mMaxVcnTHDTime</li><li><a href="#obj-dtv-3420"><code>DTV3420</code></a>/mMinFreqTime</li><li><a href="#obj-dtv-3421"><code>DTV3421</code></a>/mMaxFreqTime</li><li><a href="#obj-dtv-3600"><code>DTV3600</code></a>/mCurrentDate</li><li><a href="#obj-dtv-3601"><code>DTV3601</code></a>/mCurrentTime</li><li><a href="#obj-piv-500"><code>PIV500</code></a>/mDemandResetCount</li><li><a href="#obj-piv-521"><code>PIV521</code></a>/mL1Sags</li><li><a href="#obj-piv-522"><code>PIV522</code></a>/mL1Swells</li><li><a href="#obj-piv-523"><code>PIV523</code></a>/mL2Sags</li><li><a href="#obj-piv-524"><code>PIV524</code></a>/mL2Swells</li><li><a href="#obj-piv-525"><code>PIV525</code></a>/mL4Sags</li><li><a href="#obj-piv-526"><code>PIV526</code></a>/mL4Swells</li><li><a href="#obj-piv-527"><code>PIV527</code></a>/mL8Sags</li><li><a href="#obj-piv-528"><code>PIV528</code></a>/mL8Swells</li><li><a href="#obj-piv-590"><code>PIV590</code></a>/mTransients</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From IB150010EN table 1. The device object (printed as device:27005) is not repeated in the points list.</li><li>Objects that need the auxiliary voltage card: AI 210, AI 211, AI 212, AI 213, AI 379, AI 380, AI 381, AI 382, AI 399, AI 400, AI 401, AI 402, DTV 379, DTV 380, DTV 381, DTV 382, DTV 399, DTV 400, DTV 401, DTV 402.</li><li>Objects only on PXM 6000 and PXM 8000: PIV 521, PIV 522, PIV 523, PIV 524, PIV 525, PIV 526, PIV 527, PIV 528, PIV 590 (sag, swell and transient counters).</li><li>The booklet gives no units or access columns; all objects are listed as read-only.</li><li>Multistate state texts are as printed in the description column.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)</h2><div class="faq"><details open><summary>How many BACnet points does the Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) have?</summary><p>This list has 426 BACnet objects: 280 analog inputs, 8 binary inputs, 1 binary value, 4 multi-state inputs, 4 multi-state values, 29 characterstring values, 90 datetime values, 10 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000) BACnet documentation?</summary><p>The source is BACnet object list for Power Xpert Meter 4000/6000/8000 (IB150010EN), revision May 2016, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-4000-6000-8000/pxm468k-bacnet-object-list-ib150010en.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)?</summary><p>Start with AI 1403 /mWtotal (Total real power); AI 1900 /mForwardEnergy (Forward real energy); AI 1948 /mDemandForwardWatts (Present forward watts demand); AI 1610 /mPFapparentTotal (System apparent power factor); AI 208 /mACVavgLN (Average line-to-neutral volts); AI 204 /mACVavgLL (Average line-to-line volts); AI 806 /mACIavg (Average phase current); AI 3400 /mFreq (Line frequency); MI 303 /sEntAlarmState (Meter alarm state).</p></details><details><summary>How do I check these points on the real Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Eaton BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/eaton/visionguard-cgline-plus" data-row><span class="k">Other equipment (emergency lighting central battery system)</span><h3>Eaton CEAG VisionGuard BACnet/IP interface - CGLine+ central battery system</h3><p>CEAG CGLine+ emergency lighting central battery systems (1 to 4 lines) monitored by Eaton VisionGuard 4.0.0 or later with the BACnet/IP interface licence.</p><div class="meta">88 objects &middot; 0 writable &middot; V2.0</div><span class="sr-only"> Also known as: VisionGuard, CEAG VisionGuard, CGLine+, CG Line+, CGLine plus, VisionGuard BACnet/IP Interface</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/visionguard-dualguard-s" data-row><span class="k">Other equipment (emergency lighting central battery system)</span><h3>Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system</h3><p>CEAG DualGuard-S emergency lighting central battery systems monitored by Eaton VisionGuard software with the BACnet/IP interface licence.</p><div class="meta">63 objects &middot; 24 writable &middot; V2.0</div><span class="sr-only"> Also known as: VisionGuard, CEAG VisionGuard, DualGuard-S, DualGuard S, CEAG DualGuard-S BACnet, VisionGuard BACnet/IP Interface</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-analog-output-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - analog output (4-20 mA / 0-1 mA) card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 4-channel analog output card.</p><div class="meta">23 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, AO card, 4-20mA card, 0-1mA card, PXM 2000 analog output card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-digital-io-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - four channel digital in/out card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 4 input / 4 pulse output digital card.</p><div class="meta">70 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, 4 channel digital card, PXM 2000 digital in-out card, PXM 2000 pulse output card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 2 digital input / 2 relay output card.</p><div class="meta">80 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, 2DI 2DO card, PXM 2000 relay card, PXM2000 digital I/O card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000" data-row><span class="k">Power meter</span><h3>Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter</h3><p>Eaton Power Xpert Meter 2000 series (PXM 2250, 2260, 2270) base meter data on BACnet IP.</p><div class="meta">157 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, PXM2250, PXM2260, PXM2270, Power Xpert Meter 2000, IB150011EN</span></a></li></ul>
<p class="updated">Source: <a href="https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-4000-6000-8000/pxm468k-bacnet-object-list-ib150010en.pdf" rel="nofollow noopener" target="_blank">BACnet object list for Power Xpert Meter 4000/6000/8000 &middot; IB150010EN &middot; rev. May 2016</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
