<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Eaton VisionGuard DualGuard-S BACnet Points List | Easy BACnet</title>
<meta name="description" content="Eaton VisionGuard DualGuard-S BACnet points list: 63 objects by ID and name (e.g. BO 1002 = X CMD_FTStart), 24 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Eaton VisionGuard DualGuard-S BACnet Points List | Easy BACnet">
<meta property="og:description" content="Eaton VisionGuard DualGuard-S BACnet points list: 63 objects by ID and name (e.g. BO 1002 = X CMD_FTStart), 24 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Eaton VisionGuard DualGuard-S BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Eaton VisionGuard DualGuard-S BACnet points list: 63 objects by ID and name (e.g. BO 1002 = X CMD_FTStart), 24 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s",
   "url": "https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s",
   "name": "Eaton VisionGuard DualGuard-S BACnet Points List | Easy BACnet",
   "description": "Eaton VisionGuard DualGuard-S BACnet points list: 63 objects by ID and name (e.g. BO 1002 = X CMD_FTStart), 24 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s#dataset",
   "name": "Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet Points List",
   "description": "VisionGuard, the PC monitoring software for CEAG emergency lighting, can act as a BACnet/IP server. For each DualGuard-S system forwarded to BACnet it creates 35 status Binary Inputs, 4 battery Analog Inputs and 24 Binary Outputs for test commands, acknowledgements and 16 virtual switches. Eaton VisionGuard DualGuard-S BACnet points list: 63 objects by ID and name (e.g. BO 1002 = X CMD_FTStart), 24 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s",
   "keywords": [
    "Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet Points List",
    "Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet objects",
    "Eaton BACnet",
    "VisionGuard BACnet points list",
    "CEAG VisionGuard BACnet points list",
    "DualGuard-S BACnet points list",
    "DualGuard S BACnet points list",
    "CEAG DualGuard-S BACnet BACnet points list",
    "VisionGuard BACnet/IP Interface BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VisionGuard - BACnet/IP Interface",
    "url": "https://www.eaton.com/content/dam/eaton/products/safety-security-emergency-communications/emergency-lighting/central-battery-systems/vis/visionguard/en/eaton-ceag-el-cps-visionguard-bacnet-interface.pdf",
    "author": {
     "@type": "Organization",
     "name": "Eaton"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system",
    "brand": {
     "@type": "Brand",
     "name": "Eaton"
    },
    "category": "Other equipment (emergency lighting central battery system)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 63 BACnet objects: 4 analog inputs, 35 binary inputs, 24 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "24 of the 63 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VisionGuard - BACnet/IP Interface (V2.0), revision Oct. 2020, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/safety-security-emergency-communications/emergency-lighting/central-battery-systems/vis/visionguard/en/eaton-ceag-el-cps-visionguard-bacnet-interface.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 1002 X CMD_FTStart (Start function test); BO 1003 X CMD_DTStart (Start battery duration test); BI 1000 X Ready (Normal operation); BI 1005 X FT (Function test active); BI 1007 X DT (Battery duration test active); BI 1017 X MainsSum (Mains failure (sum)); BI 1001 X Err1 (Prio 1 failure (with luminaire failure)); BI 1002 X Err2 (Prio 2 failure (without luminaire failure)); BI 1003 X ComErrVG (Lost communication to VisionGuard)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Eaton",
     "item": "https://easybacnet.com/bacnet-points-lists/eaton/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system",
     "item": "https://easybacnet.com/bacnet-points-lists/eaton/visionguard-dualguard-s"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/eaton/">Eaton</a></li><li aria-current="page">CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system</li></ol>
<p class="eyebrow">Other equipment (emergency lighting central battery system) &middot; BACnet points list</p><h1><span class="mfr">Eaton</span> CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet points list</h1><p class="updated">Updated 21 November 2026</p>

<div class="answer"><b>Short answer</b><p>VisionGuard, the PC monitoring software for CEAG emergency lighting, can act as a BACnet/IP server. For each DualGuard-S system forwarded to BACnet it creates 35 status Binary Inputs, 4 battery Analog Inputs and 24 Binary Outputs for test commands, acknowledgements and 16 virtual switches.</p>
<p>This page lists <strong>63 BACnet objects</strong> for the Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system &mdash; 24 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Eaton&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/eaton/">Eaton</a></dd></div><div><dt>Model</dt><dd>CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system</dd></div><div><dt>Equipment</dt><dd>Other equipment (emergency lighting central battery system)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>63 (24 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>VisionGuard BACnet/IP Interface V2.0</dd></div><div><dt>Also known as</dt><dd>VisionGuard, CEAG VisionGuard, DualGuard-S, DualGuard S, CEAG DualGuard-S BACnet, VisionGuard BACnet/IP Interface</dd></div><div><dt>Source document</dt><dd><a href="https://www.eaton.com/content/dam/eaton/products/safety-security-emergency-communications/emergency-lighting/central-battery-systems/vis/visionguard/en/eaton-ceag-el-cps-visionguard-bacnet-interface.pdf" rel="nofollow noopener" target="_blank">VisionGuard - BACnet/IP Interface &middot; V2.0 &middot; rev. Oct. 2020</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/eaton/visionguard-dualguard-s.csv" rel="nofollow" download>Download CSV <small>63 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/eaton/visionguard-dualguard-s-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/eaton/visionguard-dualguard-s.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.eaton.com/content/dam/eaton/products/safety-security-emergency-communications/emergency-lighting/central-battery-systems/vis/visionguard/en/eaton-ceag-el-cps-visionguard-bacnet-interface.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=eaton/visionguard-dualguard-s">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Eaton&rsquo;s current documentation and the live
device before use. Not official Eaton information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system</h2>
<div class="answer"><b>Integration in brief</b><p>License and enable the BACnet server in VisionGuard, forward each DualGuard-S system to BACnet (it gets a BACnet ID), then read the ready, failure and mains status inputs and use the command outputs for tests and acknowledgements.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-1002">BO 1002</a></td><td class="n">X CMD_FTStart</td><td>Start function test</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-1003">BO 1003</a></td><td class="n">X CMD_DTStart</td><td>Start battery duration test</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-1000">BI 1000</a></td><td class="n">X Ready</td><td>Normal operation</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1005">BI 1005</a></td><td class="n">X FT</td><td>Function test active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1007">BI 1007</a></td><td class="n">X DT</td><td>Battery duration test active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1017">BI 1017</a></td><td class="n">X MainsSum</td><td>Mains failure (sum)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1001">BI 1001</a></td><td class="n">X Err1</td><td>Prio 1 failure (with luminaire failure)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1002">BI 1002</a></td><td class="n">X Err2</td><td>Prio 2 failure (without luminaire failure)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1003">BI 1003</a></td><td class="n">X ComErrVG</td><td>Lost communication to VisionGuard</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>VisionGuard runs the BACnet/IP server on the VisionGuard PC; it needs a licence key, and the BACnet submenu shows BACNET LICENSED and BACNET INTERFACE IN OPERATION in green when active.</li><li>Server settings: device instance number, the PC network card to use and the UDP port (default 47808). BACnet Secure Connect is optional.</li><li>Each forwarded system gets a BACnet ID (1-500) under Administration / BMS Forwarding.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The objects only exist for systems forwarded to BACnet in VisionGuard; instance numbers depend on the BACnet ID given to each system.</li><li>Notification classes for alarms must be created by the integrator in the BMS Forwarding / BACnet menu.</li></ul>
</section>
<h2 id="points">Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">63 of 63 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>4</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>35</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>24</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>63</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>39</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>24</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="1000" data-acc="R" data-u="" data-min="1" id="obj-bi-1000"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1000</td><td class="n">X Ready</td><td class="d">Normal operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="1001" data-acc="R" data-u="" data-min="1" id="obj-bi-1001"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1001</td><td class="n">X Err1</td><td class="d">Failure prio 1 (sum failure with luminaire failure)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="1002" data-acc="R" data-u="" data-min="1" id="obj-bi-1002"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1002</td><td class="n">X Err2</td><td class="d">Failure prio 2 (sum failure without luminaire failure)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="1003" data-acc="R" data-u="" data-min="1" id="obj-bi-1003"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1003</td><td class="n">X ComErrVG</td><td class="d">Communication failure DualGuard-S to VisionGuard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="1004" data-acc="R" data-u="" id="obj-bi-1004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1004</td><td class="n">X FTPreRun</td><td class="d">Function test pre-running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="1005" data-acc="R" data-u="" data-min="1" id="obj-bi-1005"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1005</td><td class="n">X FT</td><td class="d">Function test active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="1006" data-acc="R" data-u="" id="obj-bi-1006"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1006</td><td class="n">X DTPreRun</td><td class="d">Battery duration test pre-running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="1007" data-acc="R" data-u="" data-min="1" id="obj-bi-1007"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1007</td><td class="n">X DT</td><td class="d">Battery duration test active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="1008" data-acc="R" data-u="" id="obj-bi-1008"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1008</td><td class="n">X DeepDischargeProtection</td><td class="d">Deep discharge protection active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="1009" data-acc="R" data-u="" id="obj-bi-1009"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1009</td><td class="n">X DDPManualReset</td><td class="d">Deep discharge protection was active, needs acknowledging</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="1010" data-acc="R" data-u="" id="obj-bi-1010"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1010</td><td class="n">X ManualReset</td><td class="d">Manual reset active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="1011" data-acc="R" data-u="" id="obj-bi-1011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1011</td><td class="n">X DelayOnMainsReturn</td><td class="d">Delay on mains return active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="1012" data-acc="R" data-u="" id="obj-bi-1012"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1012</td><td class="n">X Block</td><td class="d">Device blocked (sum message)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="1013" data-acc="R" data-u="" id="obj-bi-1013"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1013</td><td class="n">X BlockedVisu</td><td class="d">Device blocked via HMI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="1014" data-acc="R" data-u="" id="obj-bi-1014"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1014</td><td class="n">X BlockedWebserver</td><td class="d">Device blocked via web visualisation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="1015" data-acc="R" data-u="" id="obj-bi-1015"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1015</td><td class="n">X BlockedInput</td><td class="d">Device blocked via ACU</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="1016" data-acc="R" data-u="" id="obj-bi-1016"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1016</td><td class="n">X BlockedBMS</td><td class="d">Device blocked via BMS / VisionGuard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="1017" data-acc="R" data-u="" data-min="1" id="obj-bi-1017"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1017</td><td class="n">X MainsSum</td><td class="d">Mains failure (sum message)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="1018" data-acc="R" data-u="" id="obj-bi-1018"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1018</td><td class="n">X MainsATSD</td><td class="d">Mains failure at DualGuard-S ATSD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="1019" data-acc="R" data-u="" id="obj-bi-1019"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1019</td><td class="n">X MainsInput_UV</td><td class="d">Mains failure via ACU</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="1020" data-acc="R" data-u="" id="obj-bi-1020"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1020</td><td class="n">X MainsDLS</td><td class="d">Mains failure (3PMIO 3-phase monitor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="1021" data-acc="R" data-u="" id="obj-bi-1021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1021</td><td class="n">X ChargBattFailure</td><td class="d">Charge / battery failure (sum message)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="1022" data-acc="R" data-u="" id="obj-bi-1022"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1022</td><td class="n">X BattOpenCircuit</td><td class="d">Battery circuit interrupted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="1023" data-acc="R" data-u="" id="obj-bi-1023"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1023</td><td class="n">X BattVoltageHigh</td><td class="d">Battery voltage too high</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="1024" data-acc="R" data-u="" id="obj-bi-1024"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1024</td><td class="n">X BattLowCapacity</td><td class="d">Battery duration test time not reached</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="1025" data-acc="R" data-u="" id="obj-bi-1025"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1025</td><td class="n">X BCM</td><td class="d">BCM (battery control module) failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="1026" data-acc="R" data-u="" id="obj-bi-1026"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1026</td><td class="n">X CM</td><td class="d">Charging module sum failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="1027" data-acc="R" data-u="" id="obj-bi-1027"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1027</td><td class="n">X BDM</td><td class="d">BDM (battery block monitoring) failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="1028" data-acc="R" data-u="" id="obj-bi-1028"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1028</td><td class="n">X BBS</td><td class="d">BBS (battery block sensor) failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="1029" data-acc="R" data-u="" id="obj-bi-1029"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1029</td><td class="n">X ACU</td><td class="d">ACU failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="1030" data-acc="R" data-u="" id="obj-bi-1030"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1030</td><td class="n">X PSU</td><td class="d">PSU (power supply unit) failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="1031" data-acc="R" data-u="" id="obj-bi-1031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1031</td><td class="n">X Iso</td><td class="d">Insulation failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="1032" data-acc="R" data-u="" id="obj-bi-1032"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1032</td><td class="n">X ATSD</td><td class="d">Circuit failure (sum message)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="1033" data-acc="R" data-u="" id="obj-bi-1033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1033</td><td class="n">X Lum</td><td class="d">Luminaire failure (sum message)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="1034" data-acc="R" data-u="" id="obj-bi-1034"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1034</td><td class="n">X 3PMIOTLS</td><td class="d">3PM IO TLS failure (sum message)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="1000" data-acc="R" data-u="" id="obj-ai-1000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1000</td><td class="n">X Battery voltage</td><td class="d">Battery voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="1001" data-acc="R" data-u="" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1001</td><td class="n">X Battery current</td><td class="d">Battery current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="1002" data-acc="R" data-u="" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1002</td><td class="n">X Battery capacity</td><td class="d">Battery capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="1003" data-acc="R" data-u="" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">X Battery temperature</td><td class="d">Battery temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="39" data-i="1000" data-acc="W" data-u="" id="obj-bo-1000"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1000</td><td class="n">X CMD_Block</td><td class="d">Block device</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="40" data-i="1001" data-acc="W" data-u="" id="obj-bo-1001"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1001</td><td class="n">X CMD_Release</td><td class="d">Release device</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="41" data-i="1002" data-acc="W" data-u="" data-min="1" id="obj-bo-1002"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1002</td><td class="n">X CMD_FTStart</td><td class="d">Start function test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="42" data-i="1003" data-acc="W" data-u="" data-min="1" id="obj-bo-1003"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1003</td><td class="n">X CMD_DTStart</td><td class="d">Start battery duration test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="43" data-i="1004" data-acc="W" data-u="" id="obj-bo-1004"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1004</td><td class="n">X CMD_DTStop</td><td class="d">Stop duration test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="44" data-i="1005" data-acc="W" data-u="" id="obj-bo-1005"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1005</td><td class="n">X CMD_QuitISO</td><td class="d">Acknowledge insulation failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="45" data-i="1006" data-acc="W" data-u="" id="obj-bo-1006"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1006</td><td class="n">X CMD_ResetDDP</td><td class="d">Acknowledge deep discharge protection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="46" data-i="1007" data-acc="W" data-u="" id="obj-bo-1007"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1007</td><td class="n">X CMD_ManualReset</td><td class="d">Acknowledge manual reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="47" data-i="1008" data-acc="W" data-u="" id="obj-bo-1008"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1008</td><td class="n">X Virtual switch 1</td><td class="d">Virtual switch 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="48" data-i="1009" data-acc="W" data-u="" id="obj-bo-1009"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1009</td><td class="n">X Virtual switch 2</td><td class="d">Virtual switch 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="49" data-i="1010" data-acc="W" data-u="" id="obj-bo-1010"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1010</td><td class="n">X Virtual switch 3</td><td class="d">Virtual switch 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="50" data-i="1011" data-acc="W" data-u="" id="obj-bo-1011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1011</td><td class="n">X Virtual switch 4</td><td class="d">Virtual switch 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="51" data-i="1012" data-acc="W" data-u="" id="obj-bo-1012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1012</td><td class="n">X Virtual switch 5</td><td class="d">Virtual switch 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="52" data-i="1013" data-acc="W" data-u="" id="obj-bo-1013"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1013</td><td class="n">X Virtual switch 6</td><td class="d">Virtual switch 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="53" data-i="1014" data-acc="W" data-u="" id="obj-bo-1014"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1014</td><td class="n">X Virtual switch 7</td><td class="d">Virtual switch 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="54" data-i="1015" data-acc="W" data-u="" id="obj-bo-1015"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1015</td><td class="n">X Virtual switch 8</td><td class="d">Virtual switch 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="55" data-i="1016" data-acc="W" data-u="" id="obj-bo-1016"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1016</td><td class="n">X Virtual switch 9</td><td class="d">Virtual switch 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="56" data-i="1017" data-acc="W" data-u="" id="obj-bo-1017"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1017</td><td class="n">X Virtual switch 10</td><td class="d">Virtual switch 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="57" data-i="1018" data-acc="W" data-u="" id="obj-bo-1018"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1018</td><td class="n">X Virtual switch 11</td><td class="d">Virtual switch 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="58" data-i="1019" data-acc="W" data-u="" id="obj-bo-1019"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1019</td><td class="n">X Virtual switch 12</td><td class="d">Virtual switch 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="59" data-i="1020" data-acc="W" data-u="" id="obj-bo-1020"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1020</td><td class="n">X Virtual switch 13</td><td class="d">Virtual switch 13</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="60" data-i="1021" data-acc="W" data-u="" id="obj-bo-1021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1021</td><td class="n">X Virtual switch 14</td><td class="d">Virtual switch 14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="61" data-i="1022" data-acc="W" data-u="" id="obj-bo-1022"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1022</td><td class="n">X Virtual switch 15</td><td class="d">Virtual switch 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="62" data-i="1023" data-acc="W" data-u="" id="obj-bo-1023"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1023</td><td class="n">X Virtual switch 16</td><td class="d">Virtual switch 16</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Eaton VisionGuard DualGuard-S point IDs by name</summary><ul><li><a href="#obj-bi-1000"><code>BI1000</code></a>X Ready</li><li><a href="#obj-bi-1001"><code>BI1001</code></a>X Err1</li><li><a href="#obj-bi-1002"><code>BI1002</code></a>X Err2</li><li><a href="#obj-bi-1003"><code>BI1003</code></a>X ComErrVG</li><li><a href="#obj-bi-1004"><code>BI1004</code></a>X FTPreRun</li><li><a href="#obj-bi-1005"><code>BI1005</code></a>X FT</li><li><a href="#obj-bi-1006"><code>BI1006</code></a>X DTPreRun</li><li><a href="#obj-bi-1007"><code>BI1007</code></a>X DT</li><li><a href="#obj-bi-1008"><code>BI1008</code></a>X DeepDischargeProtection</li><li><a href="#obj-bi-1009"><code>BI1009</code></a>X DDPManualReset</li><li><a href="#obj-bi-1010"><code>BI1010</code></a>X ManualReset</li><li><a href="#obj-bi-1011"><code>BI1011</code></a>X DelayOnMainsReturn</li><li><a href="#obj-bi-1012"><code>BI1012</code></a>X Block</li><li><a href="#obj-bi-1013"><code>BI1013</code></a>X BlockedVisu</li><li><a href="#obj-bi-1014"><code>BI1014</code></a>X BlockedWebserver</li><li><a href="#obj-bi-1015"><code>BI1015</code></a>X BlockedInput</li><li><a href="#obj-bi-1016"><code>BI1016</code></a>X BlockedBMS</li><li><a href="#obj-bi-1017"><code>BI1017</code></a>X MainsSum</li><li><a href="#obj-bi-1018"><code>BI1018</code></a>X MainsATSD</li><li><a href="#obj-bi-1019"><code>BI1019</code></a>X MainsInput_UV</li><li><a href="#obj-bi-1020"><code>BI1020</code></a>X MainsDLS</li><li><a href="#obj-bi-1021"><code>BI1021</code></a>X ChargBattFailure</li><li><a href="#obj-bi-1022"><code>BI1022</code></a>X BattOpenCircuit</li><li><a href="#obj-bi-1023"><code>BI1023</code></a>X BattVoltageHigh</li><li><a href="#obj-bi-1024"><code>BI1024</code></a>X BattLowCapacity</li><li><a href="#obj-bi-1025"><code>BI1025</code></a>X BCM</li><li><a href="#obj-bi-1026"><code>BI1026</code></a>X CM</li><li><a href="#obj-bi-1027"><code>BI1027</code></a>X BDM</li><li><a href="#obj-bi-1028"><code>BI1028</code></a>X BBS</li><li><a href="#obj-bi-1029"><code>BI1029</code></a>X ACU</li><li><a href="#obj-bi-1030"><code>BI1030</code></a>X PSU</li><li><a href="#obj-bi-1031"><code>BI1031</code></a>X Iso</li><li><a href="#obj-bi-1032"><code>BI1032</code></a>X ATSD</li><li><a href="#obj-bi-1033"><code>BI1033</code></a>X Lum</li><li><a href="#obj-bi-1034"><code>BI1034</code></a>X 3PMIOTLS</li><li><a href="#obj-ai-1000"><code>AI1000</code></a>X Battery voltage</li><li><a href="#obj-ai-1001"><code>AI1001</code></a>X Battery current</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>X Battery capacity</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>X Battery temperature</li><li><a href="#obj-bo-1000"><code>BO1000</code></a>X CMD_Block</li><li><a href="#obj-bo-1001"><code>BO1001</code></a>X CMD_Release</li><li><a href="#obj-bo-1002"><code>BO1002</code></a>X CMD_FTStart</li><li><a href="#obj-bo-1003"><code>BO1003</code></a>X CMD_DTStart</li><li><a href="#obj-bo-1004"><code>BO1004</code></a>X CMD_DTStop</li><li><a href="#obj-bo-1005"><code>BO1005</code></a>X CMD_QuitISO</li><li><a href="#obj-bo-1006"><code>BO1006</code></a>X CMD_ResetDDP</li><li><a href="#obj-bo-1007"><code>BO1007</code></a>X CMD_ManualReset</li><li><a href="#obj-bo-1008"><code>BO1008</code></a>X Virtual switch 1</li><li><a href="#obj-bo-1009"><code>BO1009</code></a>X Virtual switch 2</li><li><a href="#obj-bo-1010"><code>BO1010</code></a>X Virtual switch 3</li><li><a href="#obj-bo-1011"><code>BO1011</code></a>X Virtual switch 4</li><li><a href="#obj-bo-1012"><code>BO1012</code></a>X Virtual switch 5</li><li><a href="#obj-bo-1013"><code>BO1013</code></a>X Virtual switch 6</li><li><a href="#obj-bo-1014"><code>BO1014</code></a>X Virtual switch 7</li><li><a href="#obj-bo-1015"><code>BO1015</code></a>X Virtual switch 8</li><li><a href="#obj-bo-1016"><code>BO1016</code></a>X Virtual switch 9</li><li><a href="#obj-bo-1017"><code>BO1017</code></a>X Virtual switch 10</li><li><a href="#obj-bo-1018"><code>BO1018</code></a>X Virtual switch 11</li><li><a href="#obj-bo-1019"><code>BO1019</code></a>X Virtual switch 12</li><li><a href="#obj-bo-1020"><code>BO1020</code></a>X Virtual switch 13</li><li><a href="#obj-bo-1021"><code>BO1021</code></a>X Virtual switch 14</li><li><a href="#obj-bo-1022"><code>BO1022</code></a>X Virtual switch 15</li><li><a href="#obj-bo-1023"><code>BO1023</code></a>X Virtual switch 16</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From the DualGuard-S object tables (document pages 14-16). Instances here are for a system with BACnet ID 1.</li><li>Instance = system BACnet ID x 1000 + consecutive object number (0-34 BI, 0-3 AI, 0-23 BO); the guide example is BACnet ID 1, BattOpenCircuit (22) = BI 1022.</li><li>Object names are printed as &quot;X &lt;name&gt;&quot;, where X is the VisionGuard BACnet ID of the system; names are kept as printed.</li><li>The guide gives no access column; Binary Outputs are listed as writable, inputs as read-only. It gives no units for the battery Analog Inputs.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system</h2><div class="faq"><details open><summary>How many BACnet points does the Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system have?</summary><p>This list has 63 BACnet objects: 4 analog inputs, 35 binary inputs, 24 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet points are writable?</summary><p>24 of the 63 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system BACnet documentation?</summary><p>The source is VisionGuard - BACnet/IP Interface (V2.0), revision Oct. 2020, published free by Eaton at https://www.eaton.com/content/dam/eaton/products/safety-security-emergency-communications/emergency-lighting/central-battery-systems/vis/visionguard/en/eaton-ceag-el-cps-visionguard-bacnet-interface.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Eaton CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system?</summary><p>Start with BO 1002 X CMD_FTStart (Start function test); BO 1003 X CMD_DTStart (Start battery duration test); BI 1000 X Ready (Normal operation); BI 1005 X FT (Function test active); BI 1007 X DT (Battery duration test active); BI 1017 X MainsSum (Mains failure (sum)); BI 1001 X Err1 (Prio 1 failure (with luminaire failure)); BI 1002 X Err2 (Prio 2 failure (without luminaire failure)); BI 1003 X ComErrVG (Lost communication to VisionGuard).</p></details><details><summary>How do I check these points on the real CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Eaton BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/eaton/visionguard-cgline-plus" data-row><span class="k">Other equipment (emergency lighting central battery system)</span><h3>Eaton CEAG VisionGuard BACnet/IP interface - CGLine+ central battery system</h3><p>CEAG CGLine+ emergency lighting central battery systems (1 to 4 lines) monitored by Eaton VisionGuard 4.0.0 or later with the BACnet/IP interface licence.</p><div class="meta">88 objects &middot; 0 writable &middot; V2.0</div><span class="sr-only"> Also known as: VisionGuard, CEAG VisionGuard, CGLine+, CG Line+, CGLine plus, VisionGuard BACnet/IP Interface</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-analog-output-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - analog output (4-20 mA / 0-1 mA) card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 4-channel analog output card.</p><div class="meta">23 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, AO card, 4-20mA card, 0-1mA card, PXM 2000 analog output card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-digital-io-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - four channel digital in/out card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 4 input / 4 pulse output digital card.</p><div class="meta">70 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, 4 channel digital card, PXM 2000 digital in-out card, PXM 2000 pulse output card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000-2di-2do-card" data-row><span class="k">Power meter I/O card</span><h3>Eaton Power Xpert Meter 2000 - two DI / two DO card (virtual device)</h3><p>Eaton PXM 2000 meters fitted with the optional 2 digital input / 2 relay output card.</p><div class="meta">80 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, Power Xpert Meter 2000, IB150011EN, 2DI 2DO card, PXM 2000 relay card, PXM2000 digital I/O card</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-2000" data-row><span class="k">Power meter</span><h3>Eaton Power Xpert Meter 2000 series (PXM 2000) - base meter</h3><p>Eaton Power Xpert Meter 2000 series (PXM 2250, 2260, 2270) base meter data on BACnet IP.</p><div class="meta">157 objects &middot; 0 writable &middot; IB150011EN</div><span class="sr-only"> Also known as: PXM 2000, PXM2000, PXM 2250, PXM 2260, PXM 2270, PXM2250, PXM2260, PXM2270, Power Xpert Meter 2000, IB150011EN</span></a></li><li><a class="card" href="/bacnet-points-lists/eaton/power-xpert-meter-4000-6000-8000" data-row><span class="k">Power meter</span><h3>Eaton Power Xpert Meter 4000 / 6000 / 8000 (PXM 4000/6000/8000)</h3><p>Eaton Power Xpert Meter 4000, 6000 and 8000 power quality meters on BACnet IP.</p><div class="meta">426 objects &middot; 0 writable &middot; IB150010EN</div><span class="sr-only"> Also known as: PXM 4000, PXM 6000, PXM 8000, PXM4000, PXM6000, PXM8000, PXM468K, Power Xpert Meter 4000, Power Xpert Meter 6000, Power Xpert Meter 8000, IB150010EN</span></a></li></ul>
<p class="updated">Source: <a href="https://www.eaton.com/content/dam/eaton/products/safety-security-emergency-communications/emergency-lighting/central-battery-systems/vis/visionguard/en/eaton-ceag-el-cps-visionguard-bacnet-interface.pdf" rel="nofollow noopener" target="_blank">VisionGuard - BACnet/IP Interface &middot; V2.0 &middot; rev. Oct. 2020</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
