<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Elkor WattsOn-Mark II -E4 power meter BACnet Points List</title>
<meta name="description" content="Elkor WattsOn-Mark II -E4 power meter BACnet points list: 210 objects by ID and name (e.g. AI 512 = kW_Total), 43 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Elkor WattsOn-Mark II -E4 power meter BACnet Points List">
<meta property="og:description" content="Elkor WattsOn-Mark II -E4 power meter BACnet points list: 210 objects by ID and name (e.g. AI 512 = kW_Total), 43 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Elkor WattsOn-Mark II -E4 power meter BACnet Points List">
<meta name="twitter:description" content="Elkor WattsOn-Mark II -E4 power meter BACnet points list: 210 objects by ID and name (e.g. AI 512 = kW_Total), 43 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip",
   "name": "Elkor WattsOn-Mark II -E4 power meter BACnet Points List",
   "description": "Elkor WattsOn-Mark II -E4 power meter BACnet points list: 210 objects by ID and name (e.g. AI 512 = kW_Total), 43 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip#dataset",
   "name": "Elkor WattsOn-Mark II -E4 power meter (BACnet IP) BACnet Points List",
   "description": "The -E4 version of the WattsOn-Mark II serves its metering data over BACnet IP from an Ethernet or Wi-Fi module. Metering objects use the Modbus register offset as the instance: totals and per-phase power, voltage, current, power factor and angles, plus energy registers by quadrant. Writable Analog Values set CT/PT ratios, demand window, relay alarms and energy reset; the 70000/80000 ranges show network status and settings. Elkor WattsOn-Mark II -E4 power meter BACnet points list: 210 objects by ID and name (e.g. AI 512 = kW_Total), 43 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip",
   "keywords": [
    "Elkor WattsOn-Mark II -E4 power meter (BACnet IP) BACnet Points List",
    "Elkor WattsOn-Mark II -E4 power meter (BACnet IP) BACnet objects",
    "Elkor BACnet",
    "WattsOn-Mark II BACnet points list",
    "WattsOn Mk II BACnet points list",
    "W2-E4 BACnet points list",
    "WattsOn-MkII-E4 BACnet points list",
    "Elkor WattsOn BACnet IP BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WattsOn-Mark II BACnet/IP (-E4) BACnet Object List",
    "url": "https://www.elkor.net/pdfs/WattsOn-MkII-BACnet-E4_Object_List.pdf",
    "author": {
     "@type": "Organization",
     "name": "Elkor"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Elkor WattsOn-Mark II -E4 power meter (BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "Elkor"
    },
    "category": "Power and energy meter (submeter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Elkor WattsOn-Mark II -E4 power meter (BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 210 BACnet objects: 84 analog inputs, 34 analog values, 11 binary inputs, 2 binary values, 1 file, 3 multi-state inputs, 6 multi-state values, 67 characterstring values, 1 datetime value, 1 positive integer value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Elkor WattsOn-Mark II -E4 power meter (BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "43 of the 210 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Elkor WattsOn-Mark II -E4 power meter (BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WattsOn-Mark II BACnet/IP (-E4) BACnet Object List, published free by Elkor at https://www.elkor.net/pdfs/WattsOn-MkII-BACnet-E4_Object_List.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Elkor WattsOn-Mark II -E4 power meter (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 512 kW_Total (Total real power, kW); AI 4356 kWh_Import_Ttl (Imported energy total, kWh); AI 4352 kWh_Net_Ttl (Net energy total, kWh); AI 598 kW_Demand (Sliding-window kW demand); AI 524 PF_Total (Total power factor); AI 522 Current_Avg (Average current, A); AI 518 Volts_LN_Avg (Average line-to-neutral voltage, V); AI 526 Frequency (Line frequency, Hz)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real WattsOn-Mark II -E4 power meter (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Elkor",
     "item": "https://easybacnet.com/bacnet-points-lists/elkor/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WattsOn-Mark II -E4 power meter (BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/elkor/">Elkor</a></li><li aria-current="page">WattsOn-Mark II -E4 power meter (BACnet IP)</li></ol>
<p class="eyebrow">Power and energy meter (submeter) &middot; BACnet points list</p><h1><span class="mfr">Elkor</span> WattsOn-Mark II -E4 power meter (BACnet IP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The -E4 version of the WattsOn-Mark II serves its metering data over BACnet IP from an Ethernet or Wi-Fi module. Metering objects use the Modbus register offset as the instance: totals and per-phase power, voltage, current, power factor and angles, plus energy registers by quadrant. Writable Analog Values set CT/PT ratios, demand window, relay alarms and energy reset; the 70000/80000 ranges show network status and settings.</p>
<p>This page lists <strong>210 BACnet objects</strong> for the Elkor WattsOn-Mark II -E4 power meter (BACnet IP) &mdash; 43 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Elkor&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/elkor/">Elkor</a></dd></div><div><dt>Model</dt><dd>WattsOn-Mark II -E4 power meter (BACnet IP)</dd></div><div><dt>Equipment</dt><dd>Power and energy meter (submeter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>210 (43 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>WattsOn-Mark II, WattsOn Mk II, W2-E4, WattsOn-MkII-E4, Elkor WattsOn BACnet IP</dd></div><div><dt>Source document</dt><dd><a href="https://www.elkor.net/pdfs/WattsOn-MkII-BACnet-E4_Object_List.pdf" rel="nofollow noopener" target="_blank">WattsOn-Mark II BACnet/IP (-E4) BACnet Object List</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip.csv" rel="nofollow" download>Download CSV <small>210 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/elkor/wattson-mark-ii-e4-bacnet-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.elkor.net/pdfs/WattsOn-MkII-BACnet-E4_Object_List.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=elkor/wattson-mark-ii-e4-bacnet-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Elkor&rsquo;s current documentation and the live
device before use. Not official Elkor information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Elkor WattsOn-Mark II -E4 power meter (BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the CT and PT ratios (AV 1280-1295) to match the installation, then read total kW, kWh import, demand, power factor, average current and voltage. Energy totals are zeroed by writing 42405 to Reset_Energy.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-512">AI 512</a></td><td class="n">kW_Total</td><td>Total real power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4356">AI 4356</a></td><td class="n">kWh_Import_Ttl</td><td>Imported energy total, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4352">AI 4352</a></td><td class="n">kWh_Net_Ttl</td><td>Net energy total, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-598">AI 598</a></td><td class="n">kW_Demand</td><td>Sliding-window kW demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-524">AI 524</a></td><td class="n">PF_Total</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-522">AI 522</a></td><td class="n">Current_Avg</td><td>Average current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-518">AI 518</a></td><td class="n">Volts_LN_Avg</td><td>Average line-to-neutral voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-526">AI 526</a></td><td class="n">Frequency</td><td>Line frequency, Hz</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet port, device instance (-1 = derived from the MAC), APDU size, segmentation and BBMD foreign registration are set in the web interface; objects 80070-80078 (CSV and BI) show the values.</li><li>Ethernet or Wi-Fi can be static or DHCP; the active link and IP show at MI 70000 and CSV 70000-70006.</li><li>Set CT_Primary/Secondary_All and PT_Primary/Secondary_All (or the per-phase AVs) before trusting readings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Reset_Energy only acts on the value 42405 (0xA5A5); Reboot_Device only on 43605 (0xAA55).</li><li>With the meter locked (BV 1321), settings writes need the passcode entered at PIV 1319.</li><li>kVAR/kVA unit text in the source table is swapped; trust the unit codes.</li></ul>
</section>
<h2 id="points">Elkor WattsOn-Mark II -E4 power meter (BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">210 of 210 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>84</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>34</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>11</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>3</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>6</b></button></span><span class="tg"><button type="button" class="tgl" data-g="FILE CSV DTV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>1</b></button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>67</b></button><button type="button" class="chip" data-t="DTV" aria-pressed="false" title="DateTime Value">DTV<b>1</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>210</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>167</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>43</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (138)</option><option value="kvarh">kvarh (18)</option><option value="kWh">kWh (12)</option><option value="kVAh">kVAh (11)</option><option value="V">V (8)</option><option value="kW">kW (5)</option><option value="A">A (4)</option><option value="kVA">kVA (4)</option><option value="kvar">kvar (4)</option><option value="°">° (4)</option><option value="Hz">Hz (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Elkor WattsOn-Mark II -E4 power meter (BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="512" data-acc="R" data-u="kW" data-min="1" id="obj-ai-512"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">512</td><td class="n">kW_Total</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="514" data-acc="R" data-u="kvar" id="obj-ai-514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">514</td><td class="n">kVAR_Total</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="516" data-acc="R" data-u="kVA" id="obj-ai-516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">516</td><td class="n">kVA_Total</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="518" data-acc="R" data-u="V" data-min="1" id="obj-ai-518"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">518</td><td class="n">Volts_LN_Avg</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="520" data-acc="R" data-u="V" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">520</td><td class="n">Volts_LL_Avg</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="522" data-acc="R" data-u="A" data-min="1" id="obj-ai-522"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">522</td><td class="n">Current_Avg</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="524" data-acc="R" data-u="" data-min="1" id="obj-ai-524"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">524</td><td class="n">PF_Total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="526" data-acc="R" data-u="Hz" data-min="1" id="obj-ai-526"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">526</td><td class="n">Frequency</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="528" data-acc="R" data-u="°" id="obj-ai-528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">528</td><td class="n">Volts_Angle_Avg</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="530" data-acc="R" data-u="" id="obj-ai-530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">530</td><td class="n">Quadrant_Total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="544" data-acc="R" data-u="V" id="obj-ai-544"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">544</td><td class="n">Volts_AN</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="546" data-acc="R" data-u="V" id="obj-ai-546"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">546</td><td class="n">Volts_BN</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="548" data-acc="R" data-u="V" id="obj-ai-548"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">548</td><td class="n">Volts_CN</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="550" data-acc="R" data-u="V" id="obj-ai-550"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">550</td><td class="n">Volts_AB</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="552" data-acc="R" data-u="V" id="obj-ai-552"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">552</td><td class="n">Volts_BC</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="554" data-acc="R" data-u="V" id="obj-ai-554"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">554</td><td class="n">Volts_AC</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="556" data-acc="R" data-u="A" id="obj-ai-556"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">556</td><td class="n">Current_A</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="558" data-acc="R" data-u="A" id="obj-ai-558"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">558</td><td class="n">Current_B</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="560" data-acc="R" data-u="A" id="obj-ai-560"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">560</td><td class="n">Current_C</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="562" data-acc="R" data-u="kW" id="obj-ai-562"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">562</td><td class="n">kW_A</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="564" data-acc="R" data-u="kW" id="obj-ai-564"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">564</td><td class="n">kW_B</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="566" data-acc="R" data-u="kW" id="obj-ai-566"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">566</td><td class="n">kW_C</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="568" data-acc="R" data-u="kvar" id="obj-ai-568"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">568</td><td class="n">kVAR_A</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="570" data-acc="R" data-u="kvar" id="obj-ai-570"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">570</td><td class="n">kVAR_B</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="572" data-acc="R" data-u="kvar" id="obj-ai-572"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">572</td><td class="n">kVAR_C</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="574" data-acc="R" data-u="kVA" id="obj-ai-574"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">574</td><td class="n">kVA_A</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="576" data-acc="R" data-u="kVA" id="obj-ai-576"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">576</td><td class="n">kVA_B</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="578" data-acc="R" data-u="kVA" id="obj-ai-578"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">578</td><td class="n">kVA_C</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="580" data-acc="R" data-u="" id="obj-ai-580"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">580</td><td class="n">PF_A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="582" data-acc="R" data-u="" id="obj-ai-582"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">582</td><td class="n">PF_B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="584" data-acc="R" data-u="" id="obj-ai-584"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">584</td><td class="n">PF_C</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="586" data-acc="R" data-u="°" id="obj-ai-586"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">586</td><td class="n">Volts_Angle_AB</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="588" data-acc="R" data-u="°" id="obj-ai-588"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">588</td><td class="n">Volts_Angle_BC</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="590" data-acc="R" data-u="°" id="obj-ai-590"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">590</td><td class="n">Volts_Angle_AC</td><td class="d"></td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="592" data-acc="R" data-u="" id="obj-ai-592"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">592</td><td class="n">Quadrant_A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="594" data-acc="R" data-u="" id="obj-ai-594"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">594</td><td class="n">Quadrant_B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="596" data-acc="R" data-u="" id="obj-ai-596"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">596</td><td class="n">Quadrant_C</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="598" data-acc="R" data-u="kW" data-min="1" id="obj-ai-598"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">598</td><td class="n">kW_Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="4352" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-4352"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4352</td><td class="n">kWh_Net_Ttl</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="4354" data-acc="R" data-u="kVAh" id="obj-ai-4354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4354</td><td class="n">kVAh_Net_Ttl</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="4356" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-4356"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4356</td><td class="n">kWh_Import_Ttl</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="4358" data-acc="R" data-u="kWh" id="obj-ai-4358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4358</td><td class="n">kWh_Export_Ttl</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="4360" data-acc="R" data-u="kVAh" id="obj-ai-4360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4360</td><td class="n">kVAh_Import_Ttl</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="4362" data-acc="R" data-u="kvarh" id="obj-ai-4362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4362</td><td class="n">Q1_VARh_Ttl</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="4364" data-acc="R" data-u="kvarh" id="obj-ai-4364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4364</td><td class="n">Q2_VARh_Ttl</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="4366" data-acc="R" data-u="kvarh" id="obj-ai-4366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4366</td><td class="n">Q3_VARh_Ttl</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="4368" data-acc="R" data-u="kvarh" id="obj-ai-4368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4368</td><td class="n">Q4_VARh_Ttl</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="4370" data-acc="R" data-u="kvarh" id="obj-ai-4370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4370</td><td class="n">Q1+Q2_VARh_Ttl</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="4372" data-acc="R" data-u="kvarh" id="obj-ai-4372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4372</td><td class="n">Q3+Q4_VARh_Ttl</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="4384" data-acc="R" data-u="kWh" id="obj-ai-4384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4384</td><td class="n">kWh_Net_A</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="4386" data-acc="R" data-u="kWh" id="obj-ai-4386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4386</td><td class="n">kWh_Net_B</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="4388" data-acc="R" data-u="kWh" id="obj-ai-4388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4388</td><td class="n">kWh_Net_C</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="4390" data-acc="R" data-u="kVAh" id="obj-ai-4390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4390</td><td class="n">kVAh_Net_A</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="4392" data-acc="R" data-u="kVAh" id="obj-ai-4392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4392</td><td class="n">kVAh_Net_B</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="4394" data-acc="R" data-u="kVAh" id="obj-ai-4394"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4394</td><td class="n">kVAh_Net_C</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="4396" data-acc="R" data-u="kWh" id="obj-ai-4396"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4396</td><td class="n">kWh_Import_A</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="4398" data-acc="R" data-u="kWh" id="obj-ai-4398"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4398</td><td class="n">kWh_Import_B</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="4400" data-acc="R" data-u="kWh" id="obj-ai-4400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4400</td><td class="n">kWh_Import_C</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="4402" data-acc="R" data-u="kWh" id="obj-ai-4402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4402</td><td class="n">kWh_Export_A</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="4404" data-acc="R" data-u="kWh" id="obj-ai-4404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4404</td><td class="n">kWh_Export_B</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="4406" data-acc="R" data-u="kWh" id="obj-ai-4406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4406</td><td class="n">kWh_Export_C</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="4408" data-acc="R" data-u="kVAh" id="obj-ai-4408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4408</td><td class="n">kVAh_Import_A</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="4410" data-acc="R" data-u="kVAh" id="obj-ai-4410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4410</td><td class="n">kVAh_Import_B</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="4412" data-acc="R" data-u="kVAh" id="obj-ai-4412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4412</td><td class="n">kVAh_Import_C</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="4414" data-acc="R" data-u="kVAh" id="obj-ai-4414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4414</td><td class="n">kVAh_Export_A</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="4416" data-acc="R" data-u="kVAh" id="obj-ai-4416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4416</td><td class="n">kVAh_Export_B</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="4418" data-acc="R" data-u="kVAh" id="obj-ai-4418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4418</td><td class="n">kVAh_Export_C</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="4420" data-acc="R" data-u="kvarh" id="obj-ai-4420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4420</td><td class="n">kVARh_Q1_A</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="4422" data-acc="R" data-u="kvarh" id="obj-ai-4422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4422</td><td class="n">kVARh_Q1_B</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="4424" data-acc="R" data-u="kvarh" id="obj-ai-4424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4424</td><td class="n">kVARh_Q1_C</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="4426" data-acc="R" data-u="kvarh" id="obj-ai-4426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4426</td><td class="n">kVARh_Q2_A</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="4428" data-acc="R" data-u="kvarh" id="obj-ai-4428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4428</td><td class="n">kVARh_Q2_B</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="4430" data-acc="R" data-u="kvarh" id="obj-ai-4430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4430</td><td class="n">kVARh_Q2_C</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="4432" data-acc="R" data-u="kvarh" id="obj-ai-4432"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4432</td><td class="n">kVARh_Q3_A</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="4434" data-acc="R" data-u="kvarh" id="obj-ai-4434"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4434</td><td class="n">kVARh_Q3_B</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="4436" data-acc="R" data-u="kvarh" id="obj-ai-4436"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4436</td><td class="n">kVARh_Q3_C</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="4438" data-acc="R" data-u="kvarh" id="obj-ai-4438"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4438</td><td class="n">kVARh_Q4_A</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="4440" data-acc="R" data-u="kvarh" id="obj-ai-4440"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4440</td><td class="n">kVARh_Q4_B</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="4442" data-acc="R" data-u="kvarh" id="obj-ai-4442"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4442</td><td class="n">kVARh_Q4_C</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="1280" data-acc="W" data-u="" id="obj-av-1280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1280</td><td class="n">CT_Primary_All</td><td class="d">CT primary for all three phases</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="1281" data-acc="W" data-u="" id="obj-av-1281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1281</td><td class="n">CT_Secondary_All</td><td class="d">CT secondary for all three phases</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="1282" data-acc="W" data-u="" id="obj-av-1282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1282</td><td class="n">CT_Primary_A</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="1283" data-acc="W" data-u="" id="obj-av-1283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1283</td><td class="n">CT_Secondary_A</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="1284" data-acc="W" data-u="" id="obj-av-1284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1284</td><td class="n">CT_Primary_B</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="1285" data-acc="W" data-u="" id="obj-av-1285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1285</td><td class="n">CT_Secondary_B</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="1286" data-acc="W" data-u="" id="obj-av-1286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1286</td><td class="n">CT_Primary_C</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="1287" data-acc="W" data-u="" id="obj-av-1287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1287</td><td class="n">CT_Secondary_C</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="1288" data-acc="W" data-u="" id="obj-av-1288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1288</td><td class="n">PT_Primary_All</td><td class="d">PT primary for all three phases</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="1289" data-acc="W" data-u="" id="obj-av-1289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1289</td><td class="n">PT_Secondary_All</td><td class="d">PT secondary for all three phases</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="1290" data-acc="W" data-u="" id="obj-av-1290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1290</td><td class="n">PT_Primary_A</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="1291" data-acc="W" data-u="" id="obj-av-1291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1291</td><td class="n">PT_Secondary_A</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="1292" data-acc="W" data-u="" id="obj-av-1292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1292</td><td class="n">PT_Primary_B</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="1293" data-acc="W" data-u="" id="obj-av-1293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1293</td><td class="n">PT_Secondary_B</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="1294" data-acc="W" data-u="" id="obj-av-1294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1294</td><td class="n">PT_Primary_C</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="1295" data-acc="W" data-u="" id="obj-av-1295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1295</td><td class="n">PT_Secondary_C</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="1316" data-acc="W" data-u="" id="obj-av-1316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1316</td><td class="n">Reset_Energy</td><td class="d">Write 42405 (0xA5A5) to zero the energy totals</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="1322" data-acc="W" data-u="" id="obj-av-1322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1322</td><td class="n">Phase_Comp_All</td><td class="d">Phase compensation, all phases</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="1323" data-acc="W" data-u="" id="obj-av-1323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1323</td><td class="n">Phase_Comp_A</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="1324" data-acc="W" data-u="" id="obj-av-1324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1324</td><td class="n">Phase_Comp_B</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="1325" data-acc="W" data-u="" id="obj-av-1325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1325</td><td class="n">Phase_Comp_C</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="1326" data-acc="W" data-u="" id="obj-av-1326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1326</td><td class="n">Integer Divider</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="1327" data-acc="W" data-u="s" id="obj-av-1327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1327</td><td class="n">Window_Length</td><td class="d">Sliding-window demand sub-interval, s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="1328" data-acc="W" data-u="" id="obj-av-1328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1328</td><td class="n">Window_Count</td><td class="d">Number of sliding-window sub-intervals</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="1329" data-acc="W" data-u="" id="obj-av-1329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1329</td><td class="n">Window_Sync</td><td class="d">Resets the sliding-window demand timer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="1545" data-acc="W" data-u="" id="obj-av-1545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1545</td><td class="n">Reboot_Device</td><td class="d">Write 43605 (0xAA55) to reboot; reads 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="1309" data-acc="R" data-u="" id="obj-ai-1309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1309</td><td class="n">Serial_Number</td><td class="d">Factory serial number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="1299" data-acc="R" data-u="" id="obj-ai-1299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1299</td><td class="n">Debug_Register</td><td class="d">Always reads 1234.567 (comms check)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="1311" data-acc="R" data-u="" id="obj-ai-1311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1311</td><td class="n">Hardware_Ver</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="1312" data-acc="R" data-u="" id="obj-ai-1312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1312</td><td class="n">Firmware_Ver</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="1313" data-acc="R" data-u="" id="obj-ai-1313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1313</td><td class="n">Bootloader_Ver</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="2304" data-acc="W" data-u="" id="obj-av-2304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2304</td><td class="n">K1_Reg_Offset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="2306" data-acc="W" data-u="" id="obj-av-2306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2306</td><td class="n">K1_Upper_Bound</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="2308" data-acc="W" data-u="" id="obj-av-2308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2308</td><td class="n">K1_Lower_Bound</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="2310" data-acc="W" data-u="" id="obj-av-2310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2310</td><td class="n">K1_Min_Duration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="2314" data-acc="W" data-u="" id="obj-av-2314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2314</td><td class="n">K2_Reg_Offset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="2316" data-acc="W" data-u="" id="obj-av-2316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2316</td><td class="n">K2_Upper_Bound</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="2318" data-acc="W" data-u="" id="obj-av-2318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2318</td><td class="n">K2_Lower_Bound</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="2320" data-acc="W" data-u="" id="obj-av-2320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2320</td><td class="n">K2_Min_Duration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="118" data-i="1319" data-acc="W" data-u="" id="obj-piv-1319"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1319</td><td class="n">Passcode</td><td class="d">Passcode entry for lock/unlock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="1321" data-acc="W" data-u="" id="obj-bv-1321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1321</td><td class="n">Lock</td><td class="d">Lock state; write 0 unlock, 1 lock, 2 change passcode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="1330" data-acc="W" data-u="" id="obj-bv-1330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1330</td><td class="n">Freq_Auto</td><td class="d">Auto-select voltage channel for frequency</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="1331" data-acc="W" data-u="" id="obj-mv-1331"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1331</td><td class="n">Freq_Channel</td><td class="d">Voltage channel for frequency (A, B, C)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="1318" data-acc="W" data-u="" id="obj-mv-1318"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1318</td><td class="n">PF_Sign_Mode</td><td class="d">How the power factor sign is calculated</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="2305" data-acc="W" data-u="" id="obj-mv-2305"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2305</td><td class="n">K1_Trigger_Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="2311" data-acc="W" data-u="" id="obj-mv-2311"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2311</td><td class="n">K1_Active_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="2315" data-acc="W" data-u="" id="obj-mv-2315"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2315</td><td class="n">K2_Trigger_Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="2321" data-acc="W" data-u="" id="obj-mv-2321"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2321</td><td class="n">K2_Active_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="127" data-i="10" data-acc="R" data-u="" id="obj-file-10"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">10</td><td class="n">/spiffs/template.json</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="128" data-i="70000" data-acc="R" data-u="" id="obj-mi-70000"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">70000</td><td class="n">active_connection</td><td class="d">Active link: 1 Ethernet, 2 Wi-Fi, 3 Wi-Fi AP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="129" data-i="70000" data-acc="R" data-u="" id="obj-csv-70000"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">70000</td><td class="n">active_ip</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="130" data-i="70001" data-acc="R" data-u="" id="obj-csv-70001"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">70001</td><td class="n">active_nm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="131" data-i="70002" data-acc="R" data-u="" id="obj-csv-70002"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">70002</td><td class="n">active_gw</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="132" data-i="70003" data-acc="R" data-u="" id="obj-csv-70003"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">70003</td><td class="n">active_dns0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="133" data-i="70004" data-acc="R" data-u="" id="obj-csv-70004"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">70004</td><td class="n">active_dns1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="134" data-i="70005" data-acc="R" data-u="" id="obj-csv-70005"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">70005</td><td class="n">eth_mac</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="135" data-i="70006" data-acc="R" data-u="" id="obj-csv-70006"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">70006</td><td class="n">wifi_mac</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="136" data-i="70000" data-acc="R" data-u="" id="obj-dtv-70000"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">70000</td><td class="n">utc_datetime</td><td class="d">Current date/time (NTP or battery clock)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="137" data-i="80009" data-acc="R" data-u="" id="obj-csv-80009"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80009</td><td class="n">Net/mbtcp_port</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="138" data-i="80010" data-acc="R" data-u="" id="obj-csv-80010"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80010</td><td class="n">Net/http_port</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="139" data-i="80013" data-acc="R" data-u="" id="obj-csv-80013"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80013</td><td class="n">Net/api_udp_port</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="80015" data-acc="R" data-u="" id="obj-bi-80015"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80015</td><td class="n">Net/post_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="141" data-i="80016" data-acc="R" data-u="" id="obj-csv-80016"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80016</td><td class="n">Net/post_seconds</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="80017" data-acc="R" data-u="" id="obj-bi-80017"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80017</td><td class="n">Net/post_auth_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="143" data-i="80018" data-acc="R" data-u="" id="obj-csv-80018"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80018</td><td class="n">Net/post_timeout_s</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="80019" data-acc="R" data-u="" id="obj-bi-80019"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80019</td><td class="n">Net/post_buf_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="145" data-i="80020" data-acc="R" data-u="" id="obj-csv-80020"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80020</td><td class="n">Net/post_buf_limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="80021" data-acc="R" data-u="" id="obj-bi-80021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80021</td><td class="n">Net/ntp_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="147" data-i="80022" data-acc="R" data-u="" id="obj-csv-80022"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80022</td><td class="n">Net/ntp_listen_port</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="148" data-i="80023" data-acc="R" data-u="" id="obj-csv-80023"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80023</td><td class="n">Net/ntp_port_0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="149" data-i="80024" data-acc="R" data-u="" id="obj-csv-80024"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80024</td><td class="n">Net/ntp_port_1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="150" data-i="80025" data-acc="R" data-u="" id="obj-csv-80025"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80025</td><td class="n">Net/ntp_port_2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="151" data-i="80026" data-acc="R" data-u="" id="obj-csv-80026"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80026</td><td class="n">Net/ntp_rate_m</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="152" data-i="80027" data-acc="R" data-u="" id="obj-csv-80027"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80027</td><td class="n">Net/ntp_timeout_ms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="153" data-i="80028" data-acc="R" data-u="" id="obj-csv-80028"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80028</td><td class="n">Net/ntp_retry_ms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="154" data-i="80029" data-acc="R" data-u="" id="obj-csv-80029"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80029</td><td class="n">Net/eth_static_ip</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="155" data-i="80030" data-acc="R" data-u="" id="obj-csv-80030"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80030</td><td class="n">Net/eth_static_nm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="156" data-i="80031" data-acc="R" data-u="" id="obj-csv-80031"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80031</td><td class="n">Net/eth_static_gw</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="157" data-i="80032" data-acc="R" data-u="" id="obj-csv-80032"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80032</td><td class="n">Net/eth_static_dn0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="158" data-i="80033" data-acc="R" data-u="" id="obj-csv-80033"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80033</td><td class="n">Net/eth_static_dn1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="159" data-i="80034" data-acc="R" data-u="" id="obj-csv-80034"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80034</td><td class="n">Net/wifi_static_ip</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="160" data-i="80035" data-acc="R" data-u="" id="obj-csv-80035"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80035</td><td class="n">Net/wifi_static_nm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="161" data-i="80036" data-acc="R" data-u="" id="obj-csv-80036"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80036</td><td class="n">Net/wifi_static_gw</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="162" data-i="80037" data-acc="R" data-u="" id="obj-csv-80037"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80037</td><td class="n">Net/wifi_static_dn0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="163" data-i="80038" data-acc="R" data-u="" id="obj-csv-80038"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80038</td><td class="n">Net/wifi_static_dn1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="164" data-i="80040" data-acc="R" data-u="" id="obj-csv-80040"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80040</td><td class="n">Net/http_sto_ms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="165" data-i="80041" data-acc="R" data-u="" id="obj-csv-80041"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80041</td><td class="n">Net/http_rto_ms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="166" data-i="80042" data-acc="R" data-u="" id="obj-csv-80042"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80042</td><td class="n">Net/auto_reboot_s</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="167" data-i="80043" data-acc="R" data-u="" id="obj-csv-80043"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80043</td><td class="n">Net/reconnect_s</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="168" data-i="80048" data-acc="R" data-u="" id="obj-csv-80048"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80048</td><td class="n">Net/wifi_chan_start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="169" data-i="80049" data-acc="R" data-u="" id="obj-csv-80049"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80049</td><td class="n">Net/wifi_chan_count</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="170" data-i="80050" data-acc="R" data-u="" id="obj-csv-80050"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80050</td><td class="n">Net/wifi_max_tx_pwr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="171" data-i="80070" data-acc="R" data-u="" id="obj-csv-80070"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80070</td><td class="n">Net/bac_port</td><td class="d">BACnet UDP port</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="172" data-i="80071" data-acc="R" data-u="" id="obj-csv-80071"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80071</td><td class="n">Net/bac_instance</td><td class="d">Device instance (-1 = from MAC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="80073" data-acc="R" data-u="" id="obj-bi-80073"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80073</td><td class="n">Net/mbtcp_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="174" data-i="80074" data-acc="R" data-u="" id="obj-csv-80074"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80074</td><td class="n">Net/bac_apdu_max</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="175" data-i="80075" data-acc="R" data-u="" id="obj-csv-80075"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80075</td><td class="n">Net/bac_frgn_reg_ip</td><td class="d">BBMD address for foreign registration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="176" data-i="80076" data-acc="R" data-u="" id="obj-csv-80076"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80076</td><td class="n">Net/bac_frgn_reg_s</td><td class="d">Foreign registration TTL, s</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="80077" data-acc="R" data-u="" id="obj-bi-80077"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80077</td><td class="n">Net/bac_segment_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="178" data-i="80078" data-acc="R" data-u="" id="obj-csv-80078"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80078</td><td class="n">Net/bac_seg_to_ms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="80079" data-acc="R" data-u="" id="obj-bi-80079"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80079</td><td class="n">Net/mqtt_retain_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="180" data-i="80080" data-acc="R" data-u="" id="obj-csv-80080"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80080</td><td class="n">Net/mqtt_max_flying</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="181" data-i="80081" data-acc="R" data-u="" id="obj-csv-80081"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80081</td><td class="n">Net/mqtt_version_id</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="80082" data-acc="R" data-u="" id="obj-bi-80082"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80082</td><td class="n">Net/mqtt_no_cid_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="80083" data-acc="R" data-u="" id="obj-bi-80083"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80083</td><td class="n">Net/mqtt_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="80084" data-acc="R" data-u="" id="obj-bi-80084"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80084</td><td class="n">Net/mqtt_persist_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="80085" data-acc="R" data-u="" id="obj-bi-80085"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80085</td><td class="n">Net/mqtt_aliases_en</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="186" data-i="80202" data-acc="R" data-u="" id="obj-mi-80202"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">80202</td><td class="n">Net/eth_mode</td><td class="d">Ethernet mode: 0 static, 1 DHCP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="187" data-i="80203" data-acc="R" data-u="" id="obj-mi-80203"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">80203</td><td class="n">Net/wifi_mode</td><td class="d">Wi-Fi mode: 0 static, 1 DHCP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="188" data-i="80250" data-acc="R" data-u="" id="obj-csv-80250"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80250</td><td class="n">Net/name</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="189" data-i="80251" data-acc="R" data-u="" id="obj-csv-80251"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80251</td><td class="n">Net/wifi_ssid</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="190" data-i="80254" data-acc="R" data-u="" id="obj-csv-80254"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80254</td><td class="n">Net/post_url</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="191" data-i="80255" data-acc="R" data-u="" id="obj-csv-80255"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80255</td><td class="n">Net/post_auth_user</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="192" data-i="80257" data-acc="R" data-u="" id="obj-csv-80257"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80257</td><td class="n">Net/ntp_server_0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="193" data-i="80258" data-acc="R" data-u="" id="obj-csv-80258"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80258</td><td class="n">Net/ntp_server_1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="194" data-i="80259" data-acc="R" data-u="" id="obj-csv-80259"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80259</td><td class="n">Net/ntp_server_2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="195" data-i="80260" data-acc="R" data-u="" id="obj-csv-80260"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80260</td><td class="n">Net/post_file_0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="196" data-i="80261" data-acc="R" data-u="" id="obj-csv-80261"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80261</td><td class="n">Net/post_file_1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="197" data-i="80262" data-acc="R" data-u="" id="obj-csv-80262"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80262</td><td class="n">Net/post_file_2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="198" data-i="80263" data-acc="R" data-u="" id="obj-csv-80263"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80263</td><td class="n">Net/post_file_3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="199" data-i="80264" data-acc="R" data-u="" id="obj-csv-80264"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80264</td><td class="n">Net/post_file_4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="200" data-i="80270" data-acc="R" data-u="" id="obj-csv-80270"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80270</td><td class="n">Net/post_method</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="201" data-i="80271" data-acc="R" data-u="" id="obj-csv-80271"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80271</td><td class="n">Net/post_headers</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="202" data-i="80272" data-acc="R" data-u="" id="obj-csv-80272"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80272</td><td class="n">Net/post_ct</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="203" data-i="80273" data-acc="R" data-u="" id="obj-csv-80273"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80273</td><td class="n">Net/http_headers</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="204" data-i="80279" data-acc="R" data-u="" id="obj-csv-80279"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80279</td><td class="n">Net/wifi_country</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="205" data-i="80350" data-acc="R" data-u="" id="obj-csv-80350"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80350</td><td class="n">Net/post_addr_0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="206" data-i="80351" data-acc="R" data-u="" id="obj-csv-80351"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80351</td><td class="n">Net/post_addr_1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="207" data-i="80352" data-acc="R" data-u="" id="obj-csv-80352"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80352</td><td class="n">Net/post_addr_2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="208" data-i="80353" data-acc="R" data-u="" id="obj-csv-80353"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80353</td><td class="n">Net/post_addr_3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="209" data-i="80354" data-acc="R" data-u="" id="obj-csv-80354"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">80354</td><td class="n">Net/post_addr_4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Elkor WattsOn-Mark II -E4 power meter point IDs by name</summary><ul><li><a href="#obj-ai-512"><code>AI512</code></a>kW_Total</li><li><a href="#obj-ai-514"><code>AI514</code></a>kVAR_Total</li><li><a href="#obj-ai-516"><code>AI516</code></a>kVA_Total</li><li><a href="#obj-ai-518"><code>AI518</code></a>Volts_LN_Avg</li><li><a href="#obj-ai-520"><code>AI520</code></a>Volts_LL_Avg</li><li><a href="#obj-ai-522"><code>AI522</code></a>Current_Avg</li><li><a href="#obj-ai-524"><code>AI524</code></a>PF_Total</li><li><a href="#obj-ai-526"><code>AI526</code></a>Frequency</li><li><a href="#obj-ai-528"><code>AI528</code></a>Volts_Angle_Avg</li><li><a href="#obj-ai-530"><code>AI530</code></a>Quadrant_Total</li><li><a href="#obj-ai-544"><code>AI544</code></a>Volts_AN</li><li><a href="#obj-ai-546"><code>AI546</code></a>Volts_BN</li><li><a href="#obj-ai-548"><code>AI548</code></a>Volts_CN</li><li><a href="#obj-ai-550"><code>AI550</code></a>Volts_AB</li><li><a href="#obj-ai-552"><code>AI552</code></a>Volts_BC</li><li><a href="#obj-ai-554"><code>AI554</code></a>Volts_AC</li><li><a href="#obj-ai-556"><code>AI556</code></a>Current_A</li><li><a href="#obj-ai-558"><code>AI558</code></a>Current_B</li><li><a href="#obj-ai-560"><code>AI560</code></a>Current_C</li><li><a href="#obj-ai-562"><code>AI562</code></a>kW_A</li><li><a href="#obj-ai-564"><code>AI564</code></a>kW_B</li><li><a href="#obj-ai-566"><code>AI566</code></a>kW_C</li><li><a href="#obj-ai-568"><code>AI568</code></a>kVAR_A</li><li><a href="#obj-ai-570"><code>AI570</code></a>kVAR_B</li><li><a href="#obj-ai-572"><code>AI572</code></a>kVAR_C</li><li><a href="#obj-ai-574"><code>AI574</code></a>kVA_A</li><li><a href="#obj-ai-576"><code>AI576</code></a>kVA_B</li><li><a href="#obj-ai-578"><code>AI578</code></a>kVA_C</li><li><a href="#obj-ai-580"><code>AI580</code></a>PF_A</li><li><a href="#obj-ai-582"><code>AI582</code></a>PF_B</li><li><a href="#obj-ai-584"><code>AI584</code></a>PF_C</li><li><a href="#obj-ai-586"><code>AI586</code></a>Volts_Angle_AB</li><li><a href="#obj-ai-588"><code>AI588</code></a>Volts_Angle_BC</li><li><a href="#obj-ai-590"><code>AI590</code></a>Volts_Angle_AC</li><li><a href="#obj-ai-592"><code>AI592</code></a>Quadrant_A</li><li><a href="#obj-ai-594"><code>AI594</code></a>Quadrant_B</li><li><a href="#obj-ai-596"><code>AI596</code></a>Quadrant_C</li><li><a href="#obj-ai-598"><code>AI598</code></a>kW_Demand</li><li><a href="#obj-ai-4352"><code>AI4352</code></a>kWh_Net_Ttl</li><li><a href="#obj-ai-4354"><code>AI4354</code></a>kVAh_Net_Ttl</li><li><a href="#obj-ai-4356"><code>AI4356</code></a>kWh_Import_Ttl</li><li><a href="#obj-ai-4358"><code>AI4358</code></a>kWh_Export_Ttl</li><li><a href="#obj-ai-4360"><code>AI4360</code></a>kVAh_Import_Ttl</li><li><a href="#obj-ai-4362"><code>AI4362</code></a>Q1_VARh_Ttl</li><li><a href="#obj-ai-4364"><code>AI4364</code></a>Q2_VARh_Ttl</li><li><a href="#obj-ai-4366"><code>AI4366</code></a>Q3_VARh_Ttl</li><li><a href="#obj-ai-4368"><code>AI4368</code></a>Q4_VARh_Ttl</li><li><a href="#obj-ai-4370"><code>AI4370</code></a>Q1+Q2_VARh_Ttl</li><li><a href="#obj-ai-4372"><code>AI4372</code></a>Q3+Q4_VARh_Ttl</li><li><a href="#obj-ai-4384"><code>AI4384</code></a>kWh_Net_A</li><li><a href="#obj-ai-4386"><code>AI4386</code></a>kWh_Net_B</li><li><a href="#obj-ai-4388"><code>AI4388</code></a>kWh_Net_C</li><li><a href="#obj-ai-4390"><code>AI4390</code></a>kVAh_Net_A</li><li><a href="#obj-ai-4392"><code>AI4392</code></a>kVAh_Net_B</li><li><a href="#obj-ai-4394"><code>AI4394</code></a>kVAh_Net_C</li><li><a href="#obj-ai-4396"><code>AI4396</code></a>kWh_Import_A</li><li><a href="#obj-ai-4398"><code>AI4398</code></a>kWh_Import_B</li><li><a href="#obj-ai-4400"><code>AI4400</code></a>kWh_Import_C</li><li><a href="#obj-ai-4402"><code>AI4402</code></a>kWh_Export_A</li><li><a href="#obj-ai-4404"><code>AI4404</code></a>kWh_Export_B</li><li><a href="#obj-ai-4406"><code>AI4406</code></a>kWh_Export_C</li><li><a href="#obj-ai-4408"><code>AI4408</code></a>kVAh_Import_A</li><li><a href="#obj-ai-4410"><code>AI4410</code></a>kVAh_Import_B</li><li><a href="#obj-ai-4412"><code>AI4412</code></a>kVAh_Import_C</li><li><a href="#obj-ai-4414"><code>AI4414</code></a>kVAh_Export_A</li><li><a href="#obj-ai-4416"><code>AI4416</code></a>kVAh_Export_B</li><li><a href="#obj-ai-4418"><code>AI4418</code></a>kVAh_Export_C</li><li><a href="#obj-ai-4420"><code>AI4420</code></a>kVARh_Q1_A</li><li><a href="#obj-ai-4422"><code>AI4422</code></a>kVARh_Q1_B</li><li><a href="#obj-ai-4424"><code>AI4424</code></a>kVARh_Q1_C</li><li><a href="#obj-ai-4426"><code>AI4426</code></a>kVARh_Q2_A</li><li><a href="#obj-ai-4428"><code>AI4428</code></a>kVARh_Q2_B</li><li><a href="#obj-ai-4430"><code>AI4430</code></a>kVARh_Q2_C</li><li><a href="#obj-ai-4432"><code>AI4432</code></a>kVARh_Q3_A</li><li><a href="#obj-ai-4434"><code>AI4434</code></a>kVARh_Q3_B</li><li><a href="#obj-ai-4436"><code>AI4436</code></a>kVARh_Q3_C</li><li><a href="#obj-ai-4438"><code>AI4438</code></a>kVARh_Q4_A</li><li><a href="#obj-ai-4440"><code>AI4440</code></a>kVARh_Q4_B</li><li><a href="#obj-ai-4442"><code>AI4442</code></a>kVARh_Q4_C</li><li><a href="#obj-av-1280"><code>AV1280</code></a>CT_Primary_All</li><li><a href="#obj-av-1281"><code>AV1281</code></a>CT_Secondary_All</li><li><a href="#obj-av-1282"><code>AV1282</code></a>CT_Primary_A</li><li><a href="#obj-av-1283"><code>AV1283</code></a>CT_Secondary_A</li><li><a href="#obj-av-1284"><code>AV1284</code></a>CT_Primary_B</li><li><a href="#obj-av-1285"><code>AV1285</code></a>CT_Secondary_B</li><li><a href="#obj-av-1286"><code>AV1286</code></a>CT_Primary_C</li><li><a href="#obj-av-1287"><code>AV1287</code></a>CT_Secondary_C</li><li><a href="#obj-av-1288"><code>AV1288</code></a>PT_Primary_All</li><li><a href="#obj-av-1289"><code>AV1289</code></a>PT_Secondary_All</li><li><a href="#obj-av-1290"><code>AV1290</code></a>PT_Primary_A</li><li><a href="#obj-av-1291"><code>AV1291</code></a>PT_Secondary_A</li><li><a href="#obj-av-1292"><code>AV1292</code></a>PT_Primary_B</li><li><a href="#obj-av-1293"><code>AV1293</code></a>PT_Secondary_B</li><li><a href="#obj-av-1294"><code>AV1294</code></a>PT_Primary_C</li><li><a href="#obj-av-1295"><code>AV1295</code></a>PT_Secondary_C</li><li><a href="#obj-av-1316"><code>AV1316</code></a>Reset_Energy</li><li><a href="#obj-av-1322"><code>AV1322</code></a>Phase_Comp_All</li><li><a href="#obj-av-1323"><code>AV1323</code></a>Phase_Comp_A</li><li><a href="#obj-av-1324"><code>AV1324</code></a>Phase_Comp_B</li><li><a href="#obj-av-1325"><code>AV1325</code></a>Phase_Comp_C</li><li><a href="#obj-av-1326"><code>AV1326</code></a>Integer Divider</li><li><a href="#obj-av-1327"><code>AV1327</code></a>Window_Length</li><li><a href="#obj-av-1328"><code>AV1328</code></a>Window_Count</li><li><a href="#obj-av-1329"><code>AV1329</code></a>Window_Sync</li><li><a href="#obj-av-1545"><code>AV1545</code></a>Reboot_Device</li><li><a href="#obj-ai-1309"><code>AI1309</code></a>Serial_Number</li><li><a href="#obj-ai-1299"><code>AI1299</code></a>Debug_Register</li><li><a href="#obj-ai-1311"><code>AI1311</code></a>Hardware_Ver</li><li><a href="#obj-ai-1312"><code>AI1312</code></a>Firmware_Ver</li><li><a href="#obj-ai-1313"><code>AI1313</code></a>Bootloader_Ver</li><li><a href="#obj-av-2304"><code>AV2304</code></a>K1_Reg_Offset</li><li><a href="#obj-av-2306"><code>AV2306</code></a>K1_Upper_Bound</li><li><a href="#obj-av-2308"><code>AV2308</code></a>K1_Lower_Bound</li><li><a href="#obj-av-2310"><code>AV2310</code></a>K1_Min_Duration</li><li><a href="#obj-av-2314"><code>AV2314</code></a>K2_Reg_Offset</li><li><a href="#obj-av-2316"><code>AV2316</code></a>K2_Upper_Bound</li><li><a href="#obj-av-2318"><code>AV2318</code></a>K2_Lower_Bound</li><li><a href="#obj-av-2320"><code>AV2320</code></a>K2_Min_Duration</li><li><a href="#obj-piv-1319"><code>PIV1319</code></a>Passcode</li><li><a href="#obj-bv-1321"><code>BV1321</code></a>Lock</li><li><a href="#obj-bv-1330"><code>BV1330</code></a>Freq_Auto</li><li><a href="#obj-mv-1331"><code>MV1331</code></a>Freq_Channel</li><li><a href="#obj-mv-1318"><code>MV1318</code></a>PF_Sign_Mode</li><li><a href="#obj-mv-2305"><code>MV2305</code></a>K1_Trigger_Type</li><li><a href="#obj-mv-2311"><code>MV2311</code></a>K1_Active_Mode</li><li><a href="#obj-mv-2315"><code>MV2315</code></a>K2_Trigger_Type</li><li><a href="#obj-mv-2321"><code>MV2321</code></a>K2_Active_Mode</li><li><a href="#obj-file-10"><code>FILE10</code></a>/spiffs/template.json</li><li><a href="#obj-mi-70000"><code>MI70000</code></a>active_connection</li><li><a href="#obj-csv-70000"><code>CSV70000</code></a>active_ip</li><li><a href="#obj-csv-70001"><code>CSV70001</code></a>active_nm</li><li><a href="#obj-csv-70002"><code>CSV70002</code></a>active_gw</li><li><a href="#obj-csv-70003"><code>CSV70003</code></a>active_dns0</li><li><a href="#obj-csv-70004"><code>CSV70004</code></a>active_dns1</li><li><a href="#obj-csv-70005"><code>CSV70005</code></a>eth_mac</li><li><a href="#obj-csv-70006"><code>CSV70006</code></a>wifi_mac</li><li><a href="#obj-dtv-70000"><code>DTV70000</code></a>utc_datetime</li><li><a href="#obj-csv-80009"><code>CSV80009</code></a>Net/mbtcp_port</li><li><a href="#obj-csv-80010"><code>CSV80010</code></a>Net/http_port</li><li><a href="#obj-csv-80013"><code>CSV80013</code></a>Net/api_udp_port</li><li><a href="#obj-bi-80015"><code>BI80015</code></a>Net/post_en</li><li><a href="#obj-csv-80016"><code>CSV80016</code></a>Net/post_seconds</li><li><a href="#obj-bi-80017"><code>BI80017</code></a>Net/post_auth_en</li><li><a href="#obj-csv-80018"><code>CSV80018</code></a>Net/post_timeout_s</li><li><a href="#obj-bi-80019"><code>BI80019</code></a>Net/post_buf_en</li><li><a href="#obj-csv-80020"><code>CSV80020</code></a>Net/post_buf_limit</li><li><a href="#obj-bi-80021"><code>BI80021</code></a>Net/ntp_en</li><li><a href="#obj-csv-80022"><code>CSV80022</code></a>Net/ntp_listen_port</li><li><a href="#obj-csv-80023"><code>CSV80023</code></a>Net/ntp_port_0</li><li><a href="#obj-csv-80024"><code>CSV80024</code></a>Net/ntp_port_1</li><li><a href="#obj-csv-80025"><code>CSV80025</code></a>Net/ntp_port_2</li><li><a href="#obj-csv-80026"><code>CSV80026</code></a>Net/ntp_rate_m</li><li><a href="#obj-csv-80027"><code>CSV80027</code></a>Net/ntp_timeout_ms</li><li><a href="#obj-csv-80028"><code>CSV80028</code></a>Net/ntp_retry_ms</li><li><a href="#obj-csv-80029"><code>CSV80029</code></a>Net/eth_static_ip</li><li><a href="#obj-csv-80030"><code>CSV80030</code></a>Net/eth_static_nm</li><li><a href="#obj-csv-80031"><code>CSV80031</code></a>Net/eth_static_gw</li><li><a href="#obj-csv-80032"><code>CSV80032</code></a>Net/eth_static_dn0</li><li><a href="#obj-csv-80033"><code>CSV80033</code></a>Net/eth_static_dn1</li><li><a href="#obj-csv-80034"><code>CSV80034</code></a>Net/wifi_static_ip</li><li><a href="#obj-csv-80035"><code>CSV80035</code></a>Net/wifi_static_nm</li><li><a href="#obj-csv-80036"><code>CSV80036</code></a>Net/wifi_static_gw</li><li><a href="#obj-csv-80037"><code>CSV80037</code></a>Net/wifi_static_dn0</li><li><a href="#obj-csv-80038"><code>CSV80038</code></a>Net/wifi_static_dn1</li><li><a href="#obj-csv-80040"><code>CSV80040</code></a>Net/http_sto_ms</li><li><a href="#obj-csv-80041"><code>CSV80041</code></a>Net/http_rto_ms</li><li><a href="#obj-csv-80042"><code>CSV80042</code></a>Net/auto_reboot_s</li><li><a href="#obj-csv-80043"><code>CSV80043</code></a>Net/reconnect_s</li><li><a href="#obj-csv-80048"><code>CSV80048</code></a>Net/wifi_chan_start</li><li><a href="#obj-csv-80049"><code>CSV80049</code></a>Net/wifi_chan_count</li><li><a href="#obj-csv-80050"><code>CSV80050</code></a>Net/wifi_max_tx_pwr</li><li><a href="#obj-csv-80070"><code>CSV80070</code></a>Net/bac_port</li><li><a href="#obj-csv-80071"><code>CSV80071</code></a>Net/bac_instance</li><li><a href="#obj-bi-80073"><code>BI80073</code></a>Net/mbtcp_en</li><li><a href="#obj-csv-80074"><code>CSV80074</code></a>Net/bac_apdu_max</li><li><a href="#obj-csv-80075"><code>CSV80075</code></a>Net/bac_frgn_reg_ip</li><li><a href="#obj-csv-80076"><code>CSV80076</code></a>Net/bac_frgn_reg_s</li><li><a href="#obj-bi-80077"><code>BI80077</code></a>Net/bac_segment_en</li><li><a href="#obj-csv-80078"><code>CSV80078</code></a>Net/bac_seg_to_ms</li><li><a href="#obj-bi-80079"><code>BI80079</code></a>Net/mqtt_retain_en</li><li><a href="#obj-csv-80080"><code>CSV80080</code></a>Net/mqtt_max_flying</li><li><a href="#obj-csv-80081"><code>CSV80081</code></a>Net/mqtt_version_id</li><li><a href="#obj-bi-80082"><code>BI80082</code></a>Net/mqtt_no_cid_en</li><li><a href="#obj-bi-80083"><code>BI80083</code></a>Net/mqtt_en</li><li><a href="#obj-bi-80084"><code>BI80084</code></a>Net/mqtt_persist_en</li><li><a href="#obj-bi-80085"><code>BI80085</code></a>Net/mqtt_aliases_en</li><li><a href="#obj-mi-80202"><code>MI80202</code></a>Net/eth_mode</li><li><a href="#obj-mi-80203"><code>MI80203</code></a>Net/wifi_mode</li><li><a href="#obj-csv-80250"><code>CSV80250</code></a>Net/name</li><li><a href="#obj-csv-80251"><code>CSV80251</code></a>Net/wifi_ssid</li><li><a href="#obj-csv-80254"><code>CSV80254</code></a>Net/post_url</li><li><a href="#obj-csv-80255"><code>CSV80255</code></a>Net/post_auth_user</li><li><a href="#obj-csv-80257"><code>CSV80257</code></a>Net/ntp_server_0</li><li><a href="#obj-csv-80258"><code>CSV80258</code></a>Net/ntp_server_1</li><li><a href="#obj-csv-80259"><code>CSV80259</code></a>Net/ntp_server_2</li><li><a href="#obj-csv-80260"><code>CSV80260</code></a>Net/post_file_0</li><li><a href="#obj-csv-80261"><code>CSV80261</code></a>Net/post_file_1</li><li><a href="#obj-csv-80262"><code>CSV80262</code></a>Net/post_file_2</li><li><a href="#obj-csv-80263"><code>CSV80263</code></a>Net/post_file_3</li><li><a href="#obj-csv-80264"><code>CSV80264</code></a>Net/post_file_4</li><li><a href="#obj-csv-80270"><code>CSV80270</code></a>Net/post_method</li><li><a href="#obj-csv-80271"><code>CSV80271</code></a>Net/post_headers</li><li><a href="#obj-csv-80272"><code>CSV80272</code></a>Net/post_ct</li><li><a href="#obj-csv-80273"><code>CSV80273</code></a>Net/http_headers</li><li><a href="#obj-csv-80279"><code>CSV80279</code></a>Net/wifi_country</li><li><a href="#obj-csv-80350"><code>CSV80350</code></a>Net/post_addr_0</li><li><a href="#obj-csv-80351"><code>CSV80351</code></a>Net/post_addr_1</li><li><a href="#obj-csv-80352"><code>CSV80352</code></a>Net/post_addr_2</li><li><a href="#obj-csv-80353"><code>CSV80353</code></a>Net/post_addr_3</li><li><a href="#obj-csv-80354"><code>CSV80354</code></a>Net/post_addr_4</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Metering, configuration and relay objects use the Modbus register offset as the instance number (0-65535); network status is at 70000-79999 and network settings at 80000-89999.</li><li>The unit text for kVAR and kVA is swapped in the table (kVAR objects say kilovolt-amperes, kVA objects say kilovolt-amperes-reactive), and kVAh_Import/Export_A-C say kilowatt-hours; units here follow the printed BACnet unit codes (12 = kvar, 9 = kVA, 240 = kVAh).</li><li>The 6 Structured View objects (SV 0-5) are not listed here. The network status rows are typed &#x27;CS&#x27; in the table and are listed as CharacterString Values.</li><li>Input_Config (CT type: 1 mA, 2 mV, 3 5 A, 4 Rogowski, 0 custom) is printed with no instance number and is left out.</li><li>Network settings (80000 range) are read-only over BACnet and are changed in the web interface.</li><li>MSI 70000, CSV 70000 and DTV 70000 share the instance number but are different object types.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the WattsOn-Mark II -E4 power meter (BACnet IP) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Elkor WattsOn-Mark II -E4 power meter (BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the Elkor WattsOn-Mark II -E4 power meter (BACnet IP) have?</summary><p>This list has 210 BACnet objects: 84 analog inputs, 34 analog values, 11 binary inputs, 2 binary values, 1 file, 3 multi-state inputs, 6 multi-state values, 67 characterstring values, 1 datetime value, 1 positive integer value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Elkor WattsOn-Mark II -E4 power meter (BACnet IP) BACnet points are writable?</summary><p>43 of the 210 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Elkor WattsOn-Mark II -E4 power meter (BACnet IP) BACnet documentation?</summary><p>The source is WattsOn-Mark II BACnet/IP (-E4) BACnet Object List, published free by Elkor at https://www.elkor.net/pdfs/WattsOn-MkII-BACnet-E4_Object_List.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Elkor WattsOn-Mark II -E4 power meter (BACnet IP)?</summary><p>Start with AI 512 kW_Total (Total real power, kW); AI 4356 kWh_Import_Ttl (Imported energy total, kWh); AI 4352 kWh_Net_Ttl (Net energy total, kWh); AI 598 kW_Demand (Sliding-window kW demand); AI 524 PF_Total (Total power factor); AI 522 Current_Avg (Average current, A); AI 518 Volts_LN_Avg (Average line-to-neutral voltage, V); AI 526 Frequency (Line frequency, Hz).</p></details><details><summary>How do I check these points on the real WattsOn-Mark II -E4 power meter (BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Elkor BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/elkor/etbac-wattson-gateway" data-row><span class="k">BACnet gateway for power meters (WattsOn)</span><h3>Elkor ETBAC BACnet gateway for WattsOn meters</h3><p>Elkor ETBAC gateway serving one or more Elkor WattsOn power meters as BACnet objects.</p><div class="meta">41 objects &middot; 0 writable</div><span class="sr-only"> Also known as: ETBAC, Elkor ETBAC, WattsOn BACnet gateway, ETBAC object map</span></a></li><li><a class="card" href="/bacnet-points-lists/elkor/wattson-mark-ii-m2-bacnet-mstp" data-row><span class="k">Power and energy meter (submeter)</span><h3>Elkor WattsOn-Mark II -M2 power meter (BACnet MS/TP)</h3><p>Elkor WattsOn-Mark II three-phase power meters ordered with the -M2 BACnet MS/TP output.</p><div class="meta">129 objects &middot; 42 writable</div><span class="sr-only"> Also known as: WattsOn-Mark II, W2-M2, WattsOn Mk II BACnet MS/TP, Elkor WattsOn BACnet MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/elkor/wattson-mcm" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Elkor WattsOn-MCM modular multi-circuit meter (BACnet IP)</h3><p>Elkor WattsOn-MCM modular metering systems (main board, MCM-V voltage interface and up to 20 measurement cards) on BACnet IP.</p><div class="meta">124 objects &middot; 0 writable</div><span class="sr-only"> Also known as: WattsOn-MCM, WattsOn MCM, MCM-V, WMC-PM, WMC-IM, Elkor multi-circuit meter BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.elkor.net/pdfs/WattsOn-MkII-BACnet-E4_Object_List.pdf" rel="nofollow noopener" target="_blank">WattsOn-Mark II BACnet/IP (-E4) BACnet Object List</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
