<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Engineered Air CenCon Controller and BACnet Points List</title>
<meta name="description" content="Engineered Air CenCon Controller and Expansion Modules BACnet points list: 152 objects by ID and name (e.g. BO 2 = SA), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Engineered Air CenCon Controller and BACnet Points List">
<meta property="og:description" content="Engineered Air CenCon Controller and Expansion Modules BACnet points list: 152 objects by ID and name (e.g. BO 2 = SA), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Engineered Air CenCon Controller and BACnet Points List">
<meta name="twitter:description" content="Engineered Air CenCon Controller and Expansion Modules BACnet points list: 152 objects by ID and name (e.g. BO 2 = SA), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules",
   "url": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules",
   "name": "Engineered Air CenCon Controller and BACnet Points List",
   "description": "Engineered Air CenCon Controller and Expansion Modules BACnet points list: 152 objects by ID and name (e.g. BO 2 = SA), 0 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules#dataset",
   "name": "Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet Points List",
   "description": "CenCon is Engineered Air's unit controller, with BACnet MS/TP (19200 or 38400 baud), BACnet IP and Modbus RTU. It works as a virtual BACnet gateway: the CenCon device (Gateway ID + 1) reports the main sensors, analog outputs, fan, damper and alarm relays and the safety inputs, and each fitted expansion module (DX cooling, indirect and direct gas heat, gas humidifier, energy recovery wheel, electric heat, spare I/O, combustion blower and pressure) appears as its own device. All objects here are read-only; commands go to the CenCon_SW device. Engineered Air CenCon Controller and Expansion Modules BACnet points list: 152 objects by ID and name (e.g. BO 2 = SA), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules",
   "keywords": [
    "Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet Points List",
    "Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet objects",
    "Engineered Air BACnet",
    "CenCon BACnet points list",
    "IOM65 BACnet points list",
    "C_XM BACnet points list",
    "J_XM BACnet points list",
    "G_XM BACnet points list",
    "M_XM BACnet points list",
    "ER_XM BACnet points list",
    "S_XM BACnet points list",
    "XP_XM BACnet points list",
    "H_XM BACnet points list",
    "CD_XM BACnet points list",
    "P_XM BACnet points list",
    "EngA CenCon BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "CenCon Communication Manual for Modbus and BACnet (MSTP and IP)",
    "url": "https://www.engineeredair.com/wp-content/uploads/2025/07/CenCon-Communication-R106-2025-07-optimized.pdf",
    "author": {
     "@type": "Organization",
     "name": "Engineered Air"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Engineered Air CenCon Controller and Expansion Modules (I/O devices)",
    "brand": {
     "@type": "Brand",
     "name": "Engineered Air"
    },
    "category": "Air handling / make-up air unit controller (I/O and expansion modules)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Engineered Air CenCon Controller and Expansion Modules (I/O devices) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 152 BACnet objects: 42 analog inputs, 23 analog outputs, 39 binary inputs, 48 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is CenCon Communication Manual for Modbus and BACnet (MSTP and IP) (IOM65 R106), revision 2025-05, published free by Engineered Air at https://www.engineeredair.com/wp-content/uploads/2025/07/CenCon-Communication-R106-2025-07-optimized.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Engineered Air CenCon Controller and Expansion Modules (I/O devices)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 2 SA (Supply fan output on); BI 2 FbB (Air proving switch); BI 5 OCC (Occupied/unoccupied input); AI 20 DA (Discharge air temperature, tenths of °F); AI 16 RA (Return/room temperature, tenths of °F); AI 19 AA (Ambient air temperature, tenths of °F); BO 4 AL (Alarm output)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Engineered Air CenCon Controller and Expansion Modules (I/O devices)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Commands are not on these devices; use EMS_Fan_Enable and the module enables on the CenCon_SW device (Gateway ID + 55)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CenCon Controller and Expansion Modules (I/O devices)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Engineered Air",
     "item": "https://easybacnet.com/bacnet-points-lists/engineered-air/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CenCon Controller and Expansion Modules (I/O devices)",
     "item": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/engineered-air/">Engineered Air</a></li><li aria-current="page">CenCon Controller and Expansion Modules (I/O devices)</li></ol>
<p class="eyebrow">Air handling / make-up air unit controller (I/O and expansion modules) &middot; BACnet points list</p><h1><span class="mfr">Engineered Air</span> CenCon Controller and Expansion Modules (I/O devices) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>CenCon is Engineered Air&#x27;s unit controller, with BACnet MS/TP (19200 or 38400 baud), BACnet IP and Modbus RTU. It works as a virtual BACnet gateway: the CenCon device (Gateway ID + 1) reports the main sensors, analog outputs, fan, damper and alarm relays and the safety inputs, and each fitted expansion module (DX cooling, indirect and direct gas heat, gas humidifier, energy recovery wheel, electric heat, spare I/O, combustion blower and pressure) appears as its own device. All objects here are read-only; commands go to the CenCon_SW device.</p>
<p>This page lists <strong>152 BACnet objects</strong> for the Engineered Air CenCon Controller and Expansion Modules (I/O devices) &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Engineered Air&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/engineered-air/">Engineered Air</a></dd></div><div><dt>Model</dt><dd>CenCon Controller and Expansion Modules (I/O devices)</dd></div><div><dt>Equipment</dt><dd>Air handling / make-up air unit controller (I/O and expansion modules)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>152 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>CenCon version 3.0.0 or higher</dd></div><div><dt>Default device instance</dt><dd>CenCon = Gateway ID + 1 (default 270001); modules Gateway ID + 2 to + 31</dd></div><div><dt>Also known as</dt><dd>CenCon, IOM65, C_XM, J_XM, G_XM, M_XM, ER_XM, S_XM, XP_XM, H_XM, CD_XM, P_XM, EngA CenCon</dd></div><div><dt>Source document</dt><dd><a href="https://www.engineeredair.com/wp-content/uploads/2025/07/CenCon-Communication-R106-2025-07-optimized.pdf" rel="nofollow noopener" target="_blank">CenCon Communication Manual for Modbus and BACnet (MSTP and IP) &middot; IOM65 R106 &middot; rev. 2025-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules.csv" rel="nofollow" download>Download CSV <small>152 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.engineeredair.com/wp-content/uploads/2025/07/CenCon-Communication-R106-2025-07-optimized.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=engineered-air/cencon-controller-and-expansion-modules">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Engineered Air&rsquo;s current documentation and the live
device before use. Not official Engineered Air information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Engineered Air CenCon Controller and Expansion Modules (I/O devices)</h2>
<div class="answer"><b>Integration in brief</b><p>These devices are read-only: start the unit and write setpoints on CenCon_SW. From the CenCon device read the supply fan and alarm relays, air proving, discharge, return and ambient temperatures, and the module devices for staging and flame/safety status.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-2">BO 2</a></td><td class="n">SA</td><td>Supply fan output on</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-2">BI 2</a></td><td class="n">FbB</td><td>Air proving switch</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-5">BI 5</a></td><td class="n">OCC</td><td>Occupied/unoccupied input</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-20">AI 20</a></td><td class="n">DA</td><td>Discharge air temperature, tenths of °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-16">AI 16</a></td><td class="n">RA</td><td>Return/room temperature, tenths of °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-19">AI 19</a></td><td class="n">AA</td><td>Ambient air temperature, tenths of °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-4">BO 4</a></td><td class="n">AL</td><td>Alarm output</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Commands are not on these devices; use EMS_Fan_Enable and the module enables on the CenCon_SW device (Gateway ID + 55).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Defaults: Gateway ID 270000, MAC 3, Max Master 127, Max Info Frames 20, MS/TP DNET 2707; BACnet IP 192.168.0.10/24, UDP 47808, IP DNET 2708.</li><li>MS/TP baud 19200 or 38400; terminals BnA/BnB for BACnet, SmA/SmB for Modbus; a 120 ohm EOL resistor and bias resistors are built in.</li><li>With several CenCons on one network the Gateway ID, MAC, MS/TP DNET, IP address and IP DNET must be unique; keep Gateway IDs at least 100 apart.</li><li>Save settings on the Communication tab and cycle power for changes to take effect.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Same instance numbers appear on different virtual devices; map by device instance as well as object.</li><li>No decimals: temperatures are tenths of °F.</li><li>Only fitted modules appear.</li></ul>
</section>
<h2 id="points">Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">152 of 152 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>42</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>23</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>39</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>48</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (96)</option><option value="mV">mV (36)</option><option value="°F">°F (11)</option><option value="in. w.c.">in. w.c. (3)</option><option value="kΩ">kΩ (3)</option><option value="RPM">RPM (3)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AO" data-to="1" data-o="0" data-i="2" data-acc="R" data-u="mV" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">MCW</td><td class="d">[CenCon] Modulating Cooling</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1" data-i="1" data-acc="R" data-u="mV" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">MEC</td><td class="d">[CenCon] Modulating Economizer</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="2" data-i="0" data-acc="R" data-u="mV" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">MHW</td><td class="d">[CenCon] Modulating Heating</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="3" data-i="3" data-acc="R" data-u="mV" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">MSP</td><td class="d">[CenCon] VFD Command Speed</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="6" data-acc="R" data-u="mV" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">RPM</td><td class="d">[CenCon] VFD Feedback Speed</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="0" data-acc="R" data-u="mV" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">IAQ</td><td class="d">[CenCon] IAQ Sensor</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="2" data-acc="R" data-u="mV" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">HuO</td><td class="d">[CenCon] Outside Humidity</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="5" data-acc="R" data-u="mV" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">HR_Pos</td><td class="d">[CenCon] Dehumidification SP</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="7" data-acc="R" data-u="mV" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">FbD</td><td class="d">[CenCon] Feedback Damper</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">DES</td><td class="d">[CenCon] Damper End Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="10" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">AL</td><td class="d">[CenCon] Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="11" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">SA</td><td class="d">[CenCon] Supply Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="12" data-i="1" data-acc="R" data-u="" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">DM</td><td class="d">[CenCon] Damper Actuator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">OCC</td><td class="d">[CenCon] Occupied/Unoccupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">TCB</td><td class="d">[CenCon] Time Clock Bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">EnF</td><td class="d">[CenCon] Enable Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">ALi</td><td class="d">[CenCon] Secondary BACnet Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="°F" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">MA</td><td class="d">[CenCon] Mixed Air Temperature; value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="20" data-acc="R" data-u="°F" data-min="1" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">DA</td><td class="d">[CenCon] Discharge Air Temperature; value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="°F" data-min="1" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">AA</td><td class="d">[CenCon] Ambient Air Temperature; value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="16" data-acc="R" data-u="°F" data-min="1" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">RA</td><td class="d">[CenCon] Return/Room Temperature; value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="8" data-acc="R" data-u="mV" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">W_Pos</td><td class="d">[CenCon] Modulating Room Thermostat</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="9" data-acc="R" data-u="mV" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">ASP</td><td class="d">[CenCon] Remote VFD Setpoint</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="17" data-acc="R" data-u="°F" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">DX</td><td class="d">[CenCon] DX Coil Temperature; value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">DHC</td><td class="d">[CenCon] Dehumidification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">BYP</td><td class="d">[CenCon] VFD Bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">DPr</td><td class="d">[CenCon] (FUTURE)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="4" data-acc="R" data-u="mV" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Y_Pos</td><td class="d">[CenCon] DX Setpoint Reset</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">FbB</td><td class="d">[CenCon] Air Proving Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">OLF</td><td class="d">[CenCon] Economizer Disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="3" data-acc="R" data-u="mV" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">HuR</td><td class="d">[CenCon] Return/Room Humidity</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="31" data-i="0" data-acc="R" data-u="mV" id="obj-ao-0-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">MCp</td><td class="d">[C_XM] Modulating Compressor</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="32" data-i="1" data-acc="R" data-u="mV" id="obj-ao-1-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">MF1</td><td class="d">[C_XM] Modulating Condenser Fan #1</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="33" data-i="2" data-acc="R" data-u="mV" id="obj-ao-2-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">MF2</td><td class="d">[C_XM] Modulating Condenser Fan #2</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="34" data-i="3" data-acc="R" data-u="mV" id="obj-ao-3-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">MRh</td><td class="d">[C_XM] Modulating Reheat</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="35" data-i="0" data-acc="R" data-u="" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">C1a</td><td class="d">[C_XM] Cooling stage #1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="36" data-i="1" data-acc="R" data-u="" id="obj-bo-1-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">C2a</td><td class="d">[C_XM] Cooling stage #2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="37" data-i="2" data-acc="R" data-u="" id="obj-bo-2-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">C3a</td><td class="d">[C_XM] Cooling stage #3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="38" data-i="3" data-acc="R" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">C4a</td><td class="d">[C_XM] Cooling stage #4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="39" data-i="4" data-acc="R" data-u="" id="obj-bo-4-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">C5a</td><td class="d">[C_XM] Cooling stage #5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="40" data-i="5" data-acc="R" data-u="" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">C6a</td><td class="d">[C_XM] Cooling stage #6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="41" data-i="6" data-acc="R" data-u="" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">F1b</td><td class="d">[C_XM] Condenser Fan Stage #1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="42" data-i="7" data-acc="R" data-u="" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">F2b</td><td class="d">[C_XM] Condenser Fan Stage #2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="43" data-i="8" data-acc="R" data-u="" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">R1b</td><td class="d">[C_XM] Stepped Reheat Stage #1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="44" data-i="9" data-acc="R" data-u="" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">R2b</td><td class="d">[C_XM] Stepped Reheat Stage #2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="20" data-acc="R" data-u="°F" id="obj-ai-20-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">CW</td><td class="d">[C_XM] Pre Cool DX Temperature; value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="0" data-acc="R" data-u="" id="obj-bi-0-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">EnH</td><td class="d">[C_XM] Enable Reheat Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="1" data-acc="R" data-u="" id="obj-bi-1-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">EnC</td><td class="d">[C_XM] Enable Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="2" data-acc="R" data-u="mV" id="obj-ai-2-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">FbG</td><td class="d">[J_XM] Feedback Gas</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="49" data-i="0" data-acc="R" data-u="mV" id="obj-ao-0-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">MBV</td><td class="d">[J_XM] Modulating Ball Valve</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="2" data-acc="R" data-u="" id="obj-bi-2-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">CAS</td><td class="d">[J_XM] Combustion Air Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="0" data-acc="R" data-u="" id="obj-bi-0-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">BFS</td><td class="d">[J_XM] Blocked Flue Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="1" data-acc="R" data-u="" id="obj-bi-1-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">EnH</td><td class="d">[J_XM] Enable Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="53" data-i="4" data-acc="R" data-u="" id="obj-bo-4-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">PV</td><td class="d">[J_XM] Pilot Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="54" data-i="5" data-acc="R" data-u="" id="obj-bo-5-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">SR</td><td class="d">[J_XM] Safety Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="55" data-i="6" data-acc="R" data-u="" id="obj-bo-6-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">FR</td><td class="d">[J_XM] Flame Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="4" data-acc="R" data-u="" id="obj-bi-4-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">HL</td><td class="d">[J_XM] High Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="4" data-acc="R" data-u="" id="obj-ai-4-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">CP</td><td class="d">[J_XM] Condensate Probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="58" data-i="4" data-acc="R" data-u="mV" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">MX</td><td class="d">[J_XM] MX Valve</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="3" data-acc="R" data-u="" id="obj-bi-3-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">FbV</td><td class="d">[J_XM] Gas Valve Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="2" data-acc="R" data-u="mV" id="obj-ai-2-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">FbG</td><td class="d">[G_XM] Feedback Gas</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="3" data-acc="R" data-u="mV" id="obj-ai-3-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">FbA</td><td class="d">[G_XM] Feedback Air</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="62" data-i="0" data-acc="R" data-u="mV" id="obj-ao-0-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">MBV</td><td class="d">[G_XM] Modulating Ball Valve</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="63" data-i="1" data-acc="R" data-u="mV" id="obj-ao-1-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">MCA</td><td class="d">[G_XM] Modulating Combustion Air</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="2" data-acc="R" data-u="" id="obj-bi-2-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">CAS</td><td class="d">[G_XM] Combustion Air Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="0" data-acc="R" data-u="" id="obj-bi-0-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">BFS</td><td class="d">[G_XM] Blocked Flue Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="1" data-acc="R" data-u="" id="obj-bi-1-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">EnH</td><td class="d">[G_XM] Enable Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="67" data-i="0" data-acc="R" data-u="" id="obj-bo-0-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">CB</td><td class="d">[G_XM] Combustion Blower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="68" data-i="4" data-acc="R" data-u="" id="obj-bo-4-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">PV</td><td class="d">[G_XM] Pilot Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="69" data-i="5" data-acc="R" data-u="" id="obj-bo-5-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">SR</td><td class="d">[G_XM] Safety Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="70" data-i="6" data-acc="R" data-u="" id="obj-bo-6-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">FR</td><td class="d">[G_XM] Flame Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="4" data-acc="R" data-u="" id="obj-bi-4-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">HL</td><td class="d">[G_XM] High Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="4" data-acc="R" data-u="" id="obj-ai-4-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">CP</td><td class="d">[G_XM] Condensate Probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="3" data-acc="R" data-u="" id="obj-bi-3-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">FbV</td><td class="d">[G_XM] Gas Valve Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="2" data-acc="R" data-u="mV" id="obj-ai-2-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">FbG</td><td class="d">[M_XM] Feedback Gas</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="75" data-i="0" data-acc="R" data-u="mV" id="obj-ao-0-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">MBV</td><td class="d">[M_XM] Modulating Ball Valve</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="76" data-i="1" data-acc="R" data-u="mV" id="obj-ao-1-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">MPP</td><td class="d">[M_XM] Profile Pressure Actuator</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="0" data-acc="R" data-u="" id="obj-bi-0-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">HiE</td><td class="d">[M_XM] High Speed Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="1" data-acc="R" data-u="" id="obj-bi-1-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">EnH</td><td class="d">[M_XM] Enable Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="79" data-i="0" data-acc="R" data-u="" id="obj-bo-0-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">HiS</td><td class="d">[M_XM] High Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="80" data-i="1" data-acc="R" data-u="" id="obj-bo-1-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Exl</td><td class="d">[M_XM] Exhaust Fan Interlock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="81" data-i="2" data-acc="R" data-u="" id="obj-bo-2-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">DFR</td><td class="d">[M_XM] Dual Flame Rod</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="82" data-i="3" data-acc="R" data-u="" id="obj-bo-3-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">WPu</td><td class="d">[M_XM] Water Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="83" data-i="4" data-acc="R" data-u="" id="obj-bo-4-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">PV</td><td class="d">[M_XM] Pilot Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="84" data-i="5" data-acc="R" data-u="" id="obj-bo-5-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">SR</td><td class="d">[M_XM] Safety Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="85" data-i="6" data-acc="R" data-u="" id="obj-bo-6-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">FR</td><td class="d">[M_XM] Flame Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="4" data-acc="R" data-u="" id="obj-bi-4-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">FL</td><td class="d">[M_XM] High Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="87" data-i="4" data-acc="R" data-u="mV" id="obj-ao-4-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">MX</td><td class="d">[M_XM] MX Valve</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="3" data-acc="R" data-u="" id="obj-bi-3-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">FbV</td><td class="d">[M_XM] Gas Valve Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="89" data-i="0" data-acc="R" data-u="mV" id="obj-ao-0-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">MFr</td><td class="d">[ER_XM] Modulating Bypass Damper</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="90" data-i="1" data-acc="R" data-u="mV" id="obj-ao-1-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">MER</td><td class="d">[ER_XM] Modulating Energy Recovery</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="0" data-acc="R" data-u="" id="obj-bi-0-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">EnH</td><td class="d">[ER_XM] Enable Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="1" data-acc="R" data-u="" id="obj-bi-1-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">RoT</td><td class="d">[ER_XM] Rotation Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="93" data-i="0" data-acc="R" data-u="" id="obj-bo-0-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">ByD</td><td class="d">[ER_XM] Bypass Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="94" data-i="4" data-acc="R" data-u="" id="obj-bo-4-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">ERC</td><td class="d">[ER_XM] Enable Wheel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="19" data-acc="R" data-u="°F" id="obj-ai-19-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">LA</td><td class="d">[ER_XM] Leaving Air Temperature; value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="20" data-acc="R" data-u="°F" id="obj-ai-20-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">EA</td><td class="d">[ER_XM] Exhaust Air Temperature; value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="0" data-acc="R" data-u="mV" id="obj-ai-0-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">DH_Pos</td><td class="d">[ER_XM] Leaving Air Setpoint</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="2" data-acc="R" data-u="mV" id="obj-ai-2-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">FbG</td><td class="d">[S_XM] Feedback Gas</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="3" data-acc="R" data-u="mV" id="obj-ai-3-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">MHL</td><td class="d">[S_XM] Modulating High Limit</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="100" data-i="0" data-acc="R" data-u="mV" id="obj-ao-0-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">MBV</td><td class="d">[S_XM] Modulating Ball Valve</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="2" data-acc="R" data-u="" id="obj-bi-2-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">DHL</td><td class="d">[S_XM] Duct High Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="0" data-acc="R" data-u="" id="obj-bi-0-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">BFS</td><td class="d">[S_XM] Blocked Flue Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="1" data-acc="R" data-u="" id="obj-bi-1-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">EnH</td><td class="d">[S_XM] Enable Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="104" data-i="0" data-acc="R" data-u="" id="obj-bo-0-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">FV</td><td class="d">[S_XM] Fill Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="105" data-i="1" data-acc="R" data-u="" id="obj-bo-1-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">MV</td><td class="d">[S_XM] Mixing Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="106" data-i="2" data-acc="R" data-u="" id="obj-bo-2-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">DV</td><td class="d">[S_XM] Drain Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="107" data-i="3" data-acc="R" data-u="" id="obj-bo-3-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">FVS</td><td class="d">[S_XM] Fill Valve Side</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="108" data-i="4" data-acc="R" data-u="" id="obj-bo-4-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">PV</td><td class="d">[S_XM] Pilot Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="109" data-i="5" data-acc="R" data-u="" id="obj-bo-5-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">SR</td><td class="d">[S_XM] Safety Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="110" data-i="6" data-acc="R" data-u="" id="obj-bo-6-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">FR</td><td class="d">[S_XM] Flame Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="4" data-acc="R" data-u="" id="obj-bi-4-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">HL</td><td class="d">[S_XM] High Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="0" data-acc="R" data-u="mV" id="obj-ai-0-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">DH_Pos</td><td class="d">[S_XM] Humidity Signal</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="15" data-acc="R" data-u="°F" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Dn</td><td class="d">[S_XM] Drain Sensor; value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="4" data-acc="R" data-u="kΩ" id="obj-ai-4-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">CP</td><td class="d">[S_XM] Condensate Probe</td><td class="u">kΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="6" data-acc="R" data-u="kΩ" id="obj-ai-6-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">FWP</td><td class="d">[S_XM] Fill Water Probe</td><td class="u">kΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="5" data-acc="R" data-u="kΩ" id="obj-ai-5-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">LWP</td><td class="d">[S_XM] Low Water Probe</td><td class="u">kΩ</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="117" data-i="4" data-acc="R" data-u="mV" id="obj-ao-4-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">MX</td><td class="d">[S_XM] MX Valve</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="3" data-acc="R" data-u="" id="obj-bi-3-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">FbV</td><td class="d">[S_XM] Gas Valve Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">S1</td><td class="d">[XP_XM] value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">S2</td><td class="d">[XP_XM] value x10</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="1" data-acc="R" data-u="" id="obj-ai-1-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">AI1</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="2" data-acc="R" data-u="" id="obj-ai-2-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">AI2</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="3" data-acc="R" data-u="" id="obj-ai-3-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">AI3</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="4" data-acc="R" data-u="" id="obj-ai-4-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">AI4</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="125" data-i="1" data-acc="R" data-u="" id="obj-ao-1-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">AO1</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="126" data-i="2" data-acc="R" data-u="" id="obj-ao-2-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">AO2</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="0" data-acc="R" data-u="" id="obj-bi-0-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">DI1</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="1" data-acc="R" data-u="" id="obj-bi-1-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">DI2</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="2" data-acc="R" data-u="" id="obj-bi-2-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">DI3</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="3" data-acc="R" data-u="" id="obj-bi-3-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">DI4</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="131" data-i="0" data-acc="R" data-u="" id="obj-bo-0-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">DO1</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="132" data-i="1" data-acc="R" data-u="" id="obj-bo-1-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">DO2</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="133" data-i="2" data-acc="R" data-u="" id="obj-bo-2-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">DO3</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="134" data-i="3" data-acc="R" data-u="" id="obj-bo-3-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">DO4</td><td class="d">[XP_XM]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="0" data-acc="R" data-u="" id="obj-bi-0-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">EnH</td><td class="d">[H_XM] Enable Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="136" data-i="0" data-acc="R" data-u="" id="obj-bo-0-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">H1a</td><td class="d">[H_XM] Heating Stage #1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="137" data-i="1" data-acc="R" data-u="" id="obj-bo-1-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">H2a</td><td class="d">[H_XM] Heating Stage #2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="138" data-i="2" data-acc="R" data-u="" id="obj-bo-2-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">H3a</td><td class="d">[H_XM] Heating Stage #3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="139" data-i="3" data-acc="R" data-u="" id="obj-bo-3-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">H4a</td><td class="d">[H_XM] Heating Stage #4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="140" data-i="4" data-acc="R" data-u="" id="obj-bo-4-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">H5b</td><td class="d">[H_XM] Heating Stage #5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="141" data-i="5" data-acc="R" data-u="" id="obj-bo-5-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">H6c</td><td class="d">[H_XM] Heating Stage #6 (Ambient stage #1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="142" data-i="6" data-acc="R" data-u="" id="obj-bo-6-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">H7d</td><td class="d">[H_XM] Heating Stage #7 (Ambient stage #2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="3" data-acc="R" data-u="" id="obj-bi-3-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">DSw</td><td class="d">[H_XM] Door Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="4" data-acc="R" data-u="" id="obj-bi-4-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">HL</td><td class="d">[H_XM] High Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="145" data-i="0" data-acc="R" data-u="" id="obj-bo-0-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">CB</td><td class="d">[CD_XM] Combustion Blower Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="1" data-acc="R" data-u="RPM" id="obj-ai-1-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Current RPM</td><td class="d">[CD_XM] Current RPM</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="0" data-acc="R" data-u="RPM" id="obj-ai-0-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">Filtered RPM</td><td class="d">[CD_XM] Filtered RPM</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="148" data-i="0" data-acc="R" data-u="RPM" id="obj-ao-0-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">RPM SP</td><td class="d">[CD_XM] Combustion Blower RPM Setpoint</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="0" data-acc="R" data-u="in. w.c." id="obj-ai-0-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">Current_Pressure</td><td class="d">[P_XM] Current Pressure</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="2" data-acc="R" data-u="in. w.c." id="obj-ai-2-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Filtered_Pressure</td><td class="d">[P_XM] Filtered Pressure</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="151" data-i="0" data-acc="R" data-u="in. w.c." id="obj-ao-0-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">Pressure_Setpoint</td><td class="d">[P_XM] Pressure Setpoint (FUTURE)</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Engineered Air CenCon Controller and Expansion Modules point IDs by name</summary><ul><li><a href="#obj-ao-2"><code>AO2</code></a>MCW</li><li><a href="#obj-ao-1"><code>AO1</code></a>MEC</li><li><a href="#obj-ao-0"><code>AO0</code></a>MHW</li><li><a href="#obj-ao-3"><code>AO3</code></a>MSP</li><li><a href="#obj-ai-6"><code>AI6</code></a>RPM</li><li><a href="#obj-ai-0"><code>AI0</code></a>IAQ</li><li><a href="#obj-ai-2"><code>AI2</code></a>HuO</li><li><a href="#obj-ai-5"><code>AI5</code></a>HR_Pos</li><li><a href="#obj-ai-7"><code>AI7</code></a>FbD</li><li><a href="#obj-bi-4"><code>BI4</code></a>DES</li><li><a href="#obj-bo-4"><code>BO4</code></a>AL</li><li><a href="#obj-bo-2"><code>BO2</code></a>SA</li><li><a href="#obj-bo-1"><code>BO1</code></a>DM</li><li><a href="#obj-bi-5"><code>BI5</code></a>OCC</li><li><a href="#obj-bi-6"><code>BI6</code></a>TCB</li><li><a href="#obj-bi-7"><code>BI7</code></a>EnF</li><li><a href="#obj-bi-0"><code>BI0</code></a>ALi</li><li><a href="#obj-ai-18"><code>AI18</code></a>MA</li><li><a href="#obj-ai-20"><code>AI20</code></a>DA</li><li><a href="#obj-ai-19"><code>AI19</code></a>AA</li><li><a href="#obj-ai-16"><code>AI16</code></a>RA</li><li><a href="#obj-ai-8"><code>AI8</code></a>W_Pos</li><li><a href="#obj-ai-9"><code>AI9</code></a>ASP</li><li><a href="#obj-ai-17"><code>AI17</code></a>DX</li><li><a href="#obj-bi-8"><code>BI8</code></a>DHC</li><li><a href="#obj-bi-3"><code>BI3</code></a>BYP</li><li><a href="#obj-ai-1"><code>AI1</code></a>DPr</li><li><a href="#obj-ai-4"><code>AI4</code></a>Y_Pos</li><li><a href="#obj-bi-2"><code>BI2</code></a>FbB</li><li><a href="#obj-bi-1"><code>BI1</code></a>OLF</li><li><a href="#obj-ai-3"><code>AI3</code></a>HuR</li><li><a href="#obj-ao-0-2"><code>AO0</code></a>MCp</li><li><a href="#obj-ao-1-2"><code>AO1</code></a>MF1</li><li><a href="#obj-ao-2-2"><code>AO2</code></a>MF2</li><li><a href="#obj-ao-3-2"><code>AO3</code></a>MRh</li><li><a href="#obj-bo-0"><code>BO0</code></a>C1a</li><li><a href="#obj-bo-1-2"><code>BO1</code></a>C2a</li><li><a href="#obj-bo-2-2"><code>BO2</code></a>C3a</li><li><a href="#obj-bo-3"><code>BO3</code></a>C4a</li><li><a href="#obj-bo-4-2"><code>BO4</code></a>C5a</li><li><a href="#obj-bo-5"><code>BO5</code></a>C6a</li><li><a href="#obj-bo-6"><code>BO6</code></a>F1b</li><li><a href="#obj-bo-7"><code>BO7</code></a>F2b</li><li><a href="#obj-bo-8"><code>BO8</code></a>R1b</li><li><a href="#obj-bo-9"><code>BO9</code></a>R2b</li><li><a href="#obj-ai-20-2"><code>AI20</code></a>CW</li><li><a href="#obj-bi-0-2"><code>BI0</code></a>EnH</li><li><a href="#obj-bi-1-2"><code>BI1</code></a>EnC</li><li><a href="#obj-ai-2-2"><code>AI2</code></a>FbG</li><li><a href="#obj-ao-0-3"><code>AO0</code></a>MBV</li><li><a href="#obj-bi-2-2"><code>BI2</code></a>CAS</li><li><a href="#obj-bi-0-3"><code>BI0</code></a>BFS</li><li><a href="#obj-bi-1-3"><code>BI1</code></a>EnH</li><li><a href="#obj-bo-4-3"><code>BO4</code></a>PV</li><li><a href="#obj-bo-5-2"><code>BO5</code></a>SR</li><li><a href="#obj-bo-6-2"><code>BO6</code></a>FR</li><li><a href="#obj-bi-4-2"><code>BI4</code></a>HL</li><li><a href="#obj-ai-4-2"><code>AI4</code></a>CP</li><li><a href="#obj-ao-4"><code>AO4</code></a>MX</li><li><a href="#obj-bi-3-2"><code>BI3</code></a>FbV</li><li><a href="#obj-ai-2-3"><code>AI2</code></a>FbG</li><li><a href="#obj-ai-3-2"><code>AI3</code></a>FbA</li><li><a href="#obj-ao-0-4"><code>AO0</code></a>MBV</li><li><a href="#obj-ao-1-3"><code>AO1</code></a>MCA</li><li><a href="#obj-bi-2-3"><code>BI2</code></a>CAS</li><li><a href="#obj-bi-0-4"><code>BI0</code></a>BFS</li><li><a href="#obj-bi-1-4"><code>BI1</code></a>EnH</li><li><a href="#obj-bo-0-2"><code>BO0</code></a>CB</li><li><a href="#obj-bo-4-4"><code>BO4</code></a>PV</li><li><a href="#obj-bo-5-3"><code>BO5</code></a>SR</li><li><a href="#obj-bo-6-3"><code>BO6</code></a>FR</li><li><a href="#obj-bi-4-3"><code>BI4</code></a>HL</li><li><a href="#obj-ai-4-3"><code>AI4</code></a>CP</li><li><a href="#obj-bi-3-3"><code>BI3</code></a>FbV</li><li><a href="#obj-ai-2-4"><code>AI2</code></a>FbG</li><li><a href="#obj-ao-0-5"><code>AO0</code></a>MBV</li><li><a href="#obj-ao-1-4"><code>AO1</code></a>MPP</li><li><a href="#obj-bi-0-5"><code>BI0</code></a>HiE</li><li><a href="#obj-bi-1-5"><code>BI1</code></a>EnH</li><li><a href="#obj-bo-0-3"><code>BO0</code></a>HiS</li><li><a href="#obj-bo-1-3"><code>BO1</code></a>Exl</li><li><a href="#obj-bo-2-3"><code>BO2</code></a>DFR</li><li><a href="#obj-bo-3-2"><code>BO3</code></a>WPu</li><li><a href="#obj-bo-4-5"><code>BO4</code></a>PV</li><li><a href="#obj-bo-5-4"><code>BO5</code></a>SR</li><li><a href="#obj-bo-6-4"><code>BO6</code></a>FR</li><li><a href="#obj-bi-4-4"><code>BI4</code></a>FL</li><li><a href="#obj-ao-4-2"><code>AO4</code></a>MX</li><li><a href="#obj-bi-3-4"><code>BI3</code></a>FbV</li><li><a href="#obj-ao-0-6"><code>AO0</code></a>MFr</li><li><a href="#obj-ao-1-5"><code>AO1</code></a>MER</li><li><a href="#obj-bi-0-6"><code>BI0</code></a>EnH</li><li><a href="#obj-bi-1-6"><code>BI1</code></a>RoT</li><li><a href="#obj-bo-0-4"><code>BO0</code></a>ByD</li><li><a href="#obj-bo-4-6"><code>BO4</code></a>ERC</li><li><a href="#obj-ai-19-2"><code>AI19</code></a>LA</li><li><a href="#obj-ai-20-3"><code>AI20</code></a>EA</li><li><a href="#obj-ai-0-2"><code>AI0</code></a>DH_Pos</li><li><a href="#obj-ai-2-5"><code>AI2</code></a>FbG</li><li><a href="#obj-ai-3-3"><code>AI3</code></a>MHL</li><li><a href="#obj-ao-0-7"><code>AO0</code></a>MBV</li><li><a href="#obj-bi-2-4"><code>BI2</code></a>DHL</li><li><a href="#obj-bi-0-7"><code>BI0</code></a>BFS</li><li><a href="#obj-bi-1-7"><code>BI1</code></a>EnH</li><li><a href="#obj-bo-0-5"><code>BO0</code></a>FV</li><li><a href="#obj-bo-1-4"><code>BO1</code></a>MV</li><li><a href="#obj-bo-2-4"><code>BO2</code></a>DV</li><li><a href="#obj-bo-3-3"><code>BO3</code></a>FVS</li><li><a href="#obj-bo-4-7"><code>BO4</code></a>PV</li><li><a href="#obj-bo-5-5"><code>BO5</code></a>SR</li><li><a href="#obj-bo-6-5"><code>BO6</code></a>FR</li><li><a href="#obj-bi-4-5"><code>BI4</code></a>HL</li><li><a href="#obj-ai-0-3"><code>AI0</code></a>DH_Pos</li><li><a href="#obj-ai-15"><code>AI15</code></a>Dn</li><li><a href="#obj-ai-4-4"><code>AI4</code></a>CP</li><li><a href="#obj-ai-6-2"><code>AI6</code></a>FWP</li><li><a href="#obj-ai-5-2"><code>AI5</code></a>LWP</li><li><a href="#obj-ao-4-3"><code>AO4</code></a>MX</li><li><a href="#obj-bi-3-5"><code>BI3</code></a>FbV</li><li><a href="#obj-ai-3-4"><code>AI3</code></a>S1</li><li><a href="#obj-ai-4-5"><code>AI4</code></a>S2</li><li><a href="#obj-ai-1-2"><code>AI1</code></a>AI1</li><li><a href="#obj-ai-2-6"><code>AI2</code></a>AI2</li><li><a href="#obj-ai-3-5"><code>AI3</code></a>AI3</li><li><a href="#obj-ai-4-6"><code>AI4</code></a>AI4</li><li><a href="#obj-ao-1-6"><code>AO1</code></a>AO1</li><li><a href="#obj-ao-2-3"><code>AO2</code></a>AO2</li><li><a href="#obj-bi-0-8"><code>BI0</code></a>DI1</li><li><a href="#obj-bi-1-8"><code>BI1</code></a>DI2</li><li><a href="#obj-bi-2-5"><code>BI2</code></a>DI3</li><li><a href="#obj-bi-3-6"><code>BI3</code></a>DI4</li><li><a href="#obj-bo-0-6"><code>BO0</code></a>DO1</li><li><a href="#obj-bo-1-5"><code>BO1</code></a>DO2</li><li><a href="#obj-bo-2-5"><code>BO2</code></a>DO3</li><li><a href="#obj-bo-3-4"><code>BO3</code></a>DO4</li><li><a href="#obj-bi-0-9"><code>BI0</code></a>EnH</li><li><a href="#obj-bo-0-7"><code>BO0</code></a>H1a</li><li><a href="#obj-bo-1-6"><code>BO1</code></a>H2a</li><li><a href="#obj-bo-2-6"><code>BO2</code></a>H3a</li><li><a href="#obj-bo-3-5"><code>BO3</code></a>H4a</li><li><a href="#obj-bo-4-8"><code>BO4</code></a>H5b</li><li><a href="#obj-bo-5-6"><code>BO5</code></a>H6c</li><li><a href="#obj-bo-6-6"><code>BO6</code></a>H7d</li><li><a href="#obj-bi-3-7"><code>BI3</code></a>DSw</li><li><a href="#obj-bi-4-6"><code>BI4</code></a>HL</li><li><a href="#obj-bo-0-8"><code>BO0</code></a>CB</li><li><a href="#obj-ai-1-3"><code>AI1</code></a>Current RPM</li><li><a href="#obj-ai-0-4"><code>AI0</code></a>Filtered RPM</li><li><a href="#obj-ao-0-8"><code>AO0</code></a>RPM SP</li><li><a href="#obj-ai-0-5"><code>AI0</code></a>Current_Pressure</li><li><a href="#obj-ai-2-7"><code>AI2</code></a>Filtered_Pressure</li><li><a href="#obj-ao-0-9"><code>AO0</code></a>Pressure_Setpoint</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Each bracketed tag in a description names the virtual BACnet device: CenCon = Gateway ID + 1, C_XM + 2, J_XM + 6, G_XM + 8, M_XM + 10, S_XM + 12, H_XM + 14, ER_XM + 16, XP_XM + 17 to 20, CD_XM + 21, P_XM + 24 (more CD/P modules at + 22, 23, 25-31). The same object type and instance repeats on different devices.</li><li>Module devices appear only when that expansion module is fitted.</li><li>Temperatures marked &#x27;value x10&#x27; are integers in tenths of a degree F; most other analogs are raw signals in mV or kOhm.</li><li>The XP_XM table gives only terminal names (S1, AI1-AI4, AO1-AO2, DI1-DI4, DO1-DO4).</li><li>Points marked (FUTURE) in the manual are listed as printed.</li><li>Source: CenCon and module tables, pages 9-14 of IOM65 R106 (152 objects).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CenCon Controller and Expansion Modules (I/O devices) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Engineered Air CenCon Controller and Expansion Modules (I/O devices)</h2><div class="faq"><details open><summary>How many BACnet points does the Engineered Air CenCon Controller and Expansion Modules (I/O devices) have?</summary><p>This list has 152 BACnet objects: 42 analog inputs, 23 analog outputs, 39 binary inputs, 48 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation.</p></details><details><summary>Where is the official Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet documentation?</summary><p>The source is CenCon Communication Manual for Modbus and BACnet (MSTP and IP) (IOM65 R106), revision 2025-05, published free by Engineered Air at https://www.engineeredair.com/wp-content/uploads/2025/07/CenCon-Communication-R106-2025-07-optimized.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Engineered Air CenCon Controller and Expansion Modules (I/O devices)?</summary><p>Start with BO 2 SA (Supply fan output on); BI 2 FbB (Air proving switch); BI 5 OCC (Occupied/unoccupied input); AI 20 DA (Discharge air temperature, tenths of °F); AI 16 RA (Return/room temperature, tenths of °F); AI 19 AA (Ambient air temperature, tenths of °F); BO 4 AL (Alarm output).</p></details><details><summary>How do I enable BMS control of the Engineered Air CenCon Controller and Expansion Modules (I/O devices)?</summary><p>Commands are not on these devices; use EMS_Fan_Enable and the module enables on the CenCon_SW device (Gateway ID + 55).</p></details><details><summary>How do I check these points on the real CenCon Controller and Expansion Modules (I/O devices)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Engineered Air BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/engineered-air/c-trac3-controller" data-row><span class="k">Air handling / make-up air unit controller (heating, cooling, ventilation)</span><h3>Engineered Air C-TRAC3 Controller</h3><p>Engineered Air heating, cooling and ventilation units built with the C-TRAC3 configurable logic controller.</p><div class="meta">46 objects &middot; 9 writable</div><span class="sr-only"> Also known as: C-TRAC3, CTRAC3, C-TRAC 3, EngA C-TRAC3</span></a></li><li><a class="card" href="/bacnet-points-lists/engineered-air/cencon-sw-ems-points" data-row><span class="k">Air handling / make-up air unit controller (BMS command points)</span><h3>Engineered Air CenCon_SW EMS Command Device (CenCon controller)</h3><p>Engineered Air appliances (air handlers, make-up air, indirect and direct gas-fired heaters, DX and energy recovery units) built with the CenCon controller, version 3.0.0 or later.</p><div class="meta">50 objects &middot; 42 writable &middot; IOM65 R106</div><span class="sr-only"> Also known as: CenCon, CenCon_SW, CenCon SW, IOM65, EngA CenCon</span></a></li></ul>
<p class="updated">Source: <a href="https://www.engineeredair.com/wp-content/uploads/2025/07/CenCon-Communication-R106-2025-07-optimized.pdf" rel="nofollow noopener" target="_blank">CenCon Communication Manual for Modbus and BACnet (MSTP and IP) &middot; IOM65 R106 &middot; rev. 2025-05</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
