<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Chillers BACnet Points Lists | Easy BACnet</title>
<meta name="description" content="Free BACnet points lists for 116 chiller models: object types, instances, units, minimum BMS points and CSV/EDE downloads.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/equipment/chillers/">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Chillers BACnet Points Lists | Easy BACnet">
<meta property="og:description" content="Free BACnet points lists for 116 chiller models: object types, instances, units, minimum BMS points and CSV/EDE downloads.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/equipment/chillers/">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Chillers BACnet Points Lists | Easy BACnet">
<meta name="twitter:description" content="Free BACnet points lists for 116 chiller models: object types, instances, units, minimum BMS points and CSV/EDE downloads.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "CollectionPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/equipment/chillers/",
   "url": "https://easybacnet.com/bacnet-points-lists/equipment/chillers/",
   "name": "Chillers BACnet Points Lists | Easy BACnet",
   "description": "Free BACnet points lists for 116 chiller models: object types, instances, units, minimum BMS points and CSV/EDE downloads.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@type": "ItemList",
    "itemListElement": [
     {
      "@type": "ListItem",
      "position": 1,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/dx-chiller-controller",
      "name": "AAON DX Chiller Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 2,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/lf-chiller-controller",
      "name": "AAON LF Chiller Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 3,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/dx-barrel-chiller-controller",
      "name": "AAON Main DX Barrel Chiller Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 4,
      "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w10",
      "name": "Armstrong Fluid Technology EE-W10 chiller plant controller (water-cooled) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 5,
      "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20",
      "name": "Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 6,
      "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ipc-9521",
      "name": "Armstrong Fluid Technology IPC 9521 chilled water plant controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 7,
      "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/se-a10",
      "name": "Armstrong Fluid Technology SE-A10 chiller plant controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 8,
      "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/se-a20",
      "name": "Armstrong Fluid Technology SE-A20 chiller plant controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 9,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/30hx-upc-open",
      "name": "Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 10,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu",
      "name": "Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 11,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19dv-pic6",
      "name": "Carrier AquaEdge 19DV (PIC6) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 12,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19mv-pic6",
      "name": "Carrier AquaEdge 19MV (PIC6) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 13,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5",
      "name": "Carrier AquaEdge 19XR (PIC 5) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 14,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0",
      "name": "Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 15,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1",
      "name": "Carrier AquaEdge 19XR (PIC6.1) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 16,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaedge-23xrv-pic6",
      "name": "Carrier AquaEdge 23XRV (PIC6) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 17,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xa-upc-open",
      "name": "Carrier AquaForce 30XA 080-501 (UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 18,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xa-translator",
      "name": "Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 19,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-translator",
      "name": "Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 20,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip",
      "name": "Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 21,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-pic6",
      "name": "Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 22,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019",
      "name": "Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 23,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-pic6",
      "name": "Carrier AquaSnap 30MP (PIC6 Carrier Controller) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 24,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open",
      "name": "Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 25,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rap-upc-open",
      "name": "Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 26,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rb-upc-open",
      "name": "Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 27,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-010-060",
      "name": "Carrier AquaSnap 30RC 010-060 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 28,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/aquasnap-30rc-065-252",
      "name": "Carrier AquaSnap 30RC 065-252 (Carrier Controller) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 29,
      "url": "https://easybacnet.com/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump",
      "name": "ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 30,
      "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485",
      "name": "Contemporary Controls AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 31,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet",
      "name": "Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 32,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet",
      "name": "Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 33,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewat-b-bacnet",
      "name": "Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 34,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet",
      "name": "Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 35,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet",
      "name": "Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 36,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet",
      "name": "Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 37,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet",
      "name": "Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 38,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet",
      "name": "Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 39,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet",
      "name": "Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 40,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet",
      "name": "Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 41,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet",
      "name": "Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 42,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage",
      "name": "Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 43,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010",
      "name": "Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 44,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad",
      "name": "Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 45,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt",
      "name": "Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 46,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller",
      "name": "Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 47,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller",
      "name": "Daikin Applied MicroTech II Chiller Unit Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 48,
      "url": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal",
      "name": "Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 49,
      "url": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-heat-pump-bacnet-portal",
      "name": "Multistack COMPU25 Heat Pump Controller - BACnet Web Portal (legacy) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 50,
      "url": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer",
      "name": "RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 51,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/bci2-c-cgwn-ccun",
      "name": "Trane BCI2-C for CGWN / CCUN chillers (CH530) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 52,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/bci2-c-rtwd-rtud",
      "name": "Trane BCI2-C for RTWD / RTUD chillers (CH530) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 53,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-acrb-uc800",
      "name": "Trane Symbio 800 ACRB Small (UC800) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 54,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-acsa-uc800",
      "name": "Trane Symbio 800 ACSA (UC800) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 55,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-agility",
      "name": "Trane Symbio 800 Agility (HDWA / HDDA) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 56,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-ascend-acr",
      "name": "Trane Symbio 800 Ascend ACR Series C BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 57,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-ascend-acs-acx",
      "name": "Trane Symbio 800 Ascend ACS / ACX BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 58,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-duplex",
      "name": "Trane Symbio 800 CenTraVac (Duplex) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 59,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex",
      "name": "Trane Symbio 800 CenTraVac (Simplex) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 60,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800",
      "name": "Trane Symbio 800 CenTraVac Simplex (UC800) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 61,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-cgam",
      "name": "Trane Symbio 800 CGAM BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 62,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-cgam-ch530",
      "name": "Trane Symbio 800 CGAM (CH530) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 63,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-hdwa-uc800",
      "name": "Trane Symbio 800 HDWA (UC800) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 64,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac",
      "name": "Trane Symbio 800 RTAC BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 65,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac-ch530",
      "name": "Trane Symbio 800 RTAC (CH530) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 66,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac-uc800",
      "name": "Trane Symbio 800 RTAC (UC800) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 67,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rthd-ch530",
      "name": "Trane Symbio 800 RTHD (CH530) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 68,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rthd-uc800",
      "name": "Trane Symbio 800 RTHD (UC800) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 69,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtwd-ch530",
      "name": "Trane Symbio 800 RTWD (CH530) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 70,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rthd",
      "name": "Trane Symbio 800 Series R RTHD BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 71,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtwd",
      "name": "Trane Symbio 800 Series R RTWD BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 72,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf",
      "name": "Trane Symbio 800 Sintesis RTAF BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 73,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/hpc-chiller",
      "name": "Vertiv Liebert HPC chiller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 74,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc",
      "name": "Vertiv Liebert XDC refrigerant chiller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 75,
      "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500",
      "name": "WaterFurnace Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 76,
      "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw",
      "name": "WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 77,
      "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water",
      "name": "WaterFurnace Reversible Chiller Water-to-Water Heat Pump (FX10) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 78,
      "url": "https://easybacnet.com/bacnet-points-lists/york/competitive-retrofit-sc-eq",
      "name": "York Competitive Retrofit Chiller Panel (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 79,
      "url": "https://easybacnet.com/bacnet-points-lists/york/scroll-native",
      "name": "York Scroll Chiller / Heat Pump / Condensing Unit (native BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 80,
      "url": "https://easybacnet.com/bacnet-points-lists/york/scroll-sc-eq",
      "name": "York Scroll Chiller / Heat Pump / Condensing Unit (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 81,
      "url": "https://easybacnet.com/bacnet-points-lists/york/scroll-e-link",
      "name": "York Scroll Chiller / Heat Pump / Condensing Unit - BAS (ISN) E-Link (YorkTalk 2) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 82,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ycav-yciv",
      "name": "York YCAV / YCIV Air-Cooled Screw Chiller (native BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 83,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ycav-yciv-e-link",
      "name": "York YCAV / YCIV Air-Cooled Screw Chiller - BAS E-Link (YorkTalk 2) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 84,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yd-sc-eq",
      "name": "York YD Dual-Compressor Centrifugal Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 85,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yd-e-link",
      "name": "York YD Dual-Compressor Centrifugal Chiller - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 86,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yia-sc-eq",
      "name": "York YIA Absorption Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 87,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yk-sc-eq",
      "name": "York YK Centrifugal Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 88,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link",
      "name": "York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 89,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yk-vsd-e-link",
      "name": "York YK Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 90,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ykep-sc-eq",
      "name": "York YK-EP Centrifugal Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 91,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ykep-em-sss-e-link",
      "name": "York YK-EP Centrifugal Chiller with EM or SSS Starter - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 92,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ykep-vsd-e-link",
      "name": "York YK-EP Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 93,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ykht-yt3-sc-eq",
      "name": "York YKHT Centrifugal Heat Pump Chiller, YT3 panel (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 94,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ymc2-sc-eq",
      "name": "York YMC2 Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 95,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ymc2-e-link",
      "name": "York YMC2 Magnetic-Bearing Centrifugal Chiller - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 96,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yr-sc-eq",
      "name": "York YR Screw Chiller (OptiView, SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 97,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yr-e-link",
      "name": "York YR Screw Chiller - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 98,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ys-yn-e-link",
      "name": "York YS / YN Screw Chiller - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 99,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ys-yn-sc-eq",
      "name": "York YS / YS HP / YN Screw Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 100,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ysaa-native",
      "name": "York YSAA Air-Cooled Screw Chiller (native BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 101,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ysaa-e-link",
      "name": "York YSAA Air-Cooled Screw Chiller - BAS (ISN) E-Link (YorkTalk 2) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 102,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yst-sc-eq",
      "name": "York YST Steam Turbine Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 103,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yst-e-link",
      "name": "York YST Steam Turbine Chiller - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 104,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yt-sc-eq",
      "name": "York YT Centrifugal Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 105,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yt-e-link",
      "name": "York YT Centrifugal Chiller (Standard or Solid State Starter) - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 106,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yt-vsd-e-link",
      "name": "York YT Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 107,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yvaa-yvfa-yagk-native",
      "name": "York YVAA / YVFA / YAGK Chiller (native BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 108,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yvaa-yvfa-yagk-sc-eq",
      "name": "York YVAA / YVFA / YAGK Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 109,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yvaa-yvfa-yagk-yt3-sc-eq",
      "name": "York YVAA / YVFA / YAGK Chiller, YT3 panel (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 110,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yvaa-e-link",
      "name": "York YVAA / YVFA / YAGK E-Link (YorkTalk 2) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 111,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yvaa-style-b-sc-eq",
      "name": "York YVAA Style B Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 112,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yvam-sc-eq",
      "name": "York YVAM Air-Cooled Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 113,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yvwa-sc-eq",
      "name": "York YVWA Water-Cooled Variable-Speed Screw Chiller (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 114,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yvwa-e-link",
      "name": "York YVWA Water-Cooled Variable-Speed Screw Chiller - BAS E-Link (YorkTalk 2) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 115,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yvwh-yvwe-ygwh-sc-eq",
      "name": "York YVWH / YVWE / YGWH Water-Cooled Screw (SC-EQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 116,
      "url": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq",
      "name": "York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet Points List"
     }
    ]
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Chillers",
     "item": "https://easybacnet.com/bacnet-points-lists/equipment/chillers/"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li aria-current="page">Chillers</li></ol>
<p class="eyebrow">Equipment type</p><h1><span class="mfr">Chillers</span> BACnet points lists</h1><p class="updated">Updated 12 November 2026</p>

<p class="lede">116 chillers BACnet points lists from 12 manufacturers &mdash; AAON, Armstrong Fluid Technology, Carrier, ClimaCool, Contemporary Controls, Daikin Applied, Multistack, RHOSS, Trane, Vertiv, WaterFurnace, York. Each one has the
full object table, the minimum points an integrator needs, enable and heartbeat notes, and CSV/EDE downloads.
Click a column heading to sort.</p>
<div class="tools"><input class="search" id="cmp-q" type="search" placeholder="Search model, part number or alias&hellip;"
 aria-label="Filter models">
<select class="mini" id="cmp-mf" aria-label="Manufacturer"><option value="">All manufacturers (12)</option><option>AAON</option><option>Armstrong Fluid Technology</option><option>Carrier</option><option>ClimaCool</option><option>Contemporary Controls</option><option>Daikin Applied</option><option>Multistack</option><option>RHOSS</option><option>Trane</option><option>Vertiv</option><option>WaterFurnace</option><option>York</option></select>
<select class="mini sortm" id="cmp-sort" aria-label="Sort by"><option value="mf:ascending">Sort: manufacturer</option>
<option value="md:ascending">Sort: model</option><option value="o:descending">Sort: most objects</option>
<option value="w:descending">Sort: most writable</option></select>
<span class="count" id="cmp-count" aria-live="polite">116 of 116 shown</span></div>
<div class="facets"><span class="lbl">Unit type</span><ul class="chips"><li><button class="chip" type="button" data-kind="ac" aria-pressed="false">Air-cooled<b>34</b></button></li><li><button class="chip" type="button" data-kind="wc" aria-pressed="false">Water-cooled<b>49</b></button></li><li><button class="chip" type="button" data-kind="screw" aria-pressed="false">Screw<b>37</b></button></li><li><button class="chip" type="button" data-kind="scroll" aria-pressed="false">Scroll<b>15</b></button></li><li><button class="chip" type="button" data-kind="cent" aria-pressed="false">Centrifugal<b>30</b></button></li><li><button class="chip" type="button" data-kind="hp" aria-pressed="false">Heat pump<b>18</b></button></li></ul></div>
<div class="tablewrap"><table class="cmp" id="cmp"><thead><tr>
<th scope="col" data-k="mf" aria-sort="ascending"><button type="button">Manufacturer</button></th>
<th scope="col" data-k="md" aria-sort="none"><button type="button">Model</button></th>
<th scope="col">Type</th>
<th scope="col" class="num" data-k="o" aria-sort="none"><button type="button">Objects</button></th>
<th scope="col" class="num" data-k="w" aria-sort="none"><button type="button">Writable</button></th>
<th scope="col">Download</th></tr></thead>
<tbody><tr data-mf="AAON" data-md="DX Chiller Controller" data-o="180" data-w="39" data-kinds=""><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/dx-chiller-controller"><span class="sr-only">AAON </span>DX Chiller Controller</a><small>AAON packaged DX chillers (non-Turbocor compressors) with the Main DX Chiller Controller, refrigerant modules and optional waterside economizer and evaporative condenser modules. <span class="doc">&middot; G054280 Rev. 01B</span></small><span class="sr-only"> Also known as: AAON DX Chiller Controller, Main DX Chiller Controller, G054280, SS1149, AAON DX chiller BACnet</span></td><td class="ty"></td><td class="num" data-l="Objects">180<span class="bar" aria-hidden="true"><i style="width:16%"></i></span></td><td class="num" data-l="Writable">39<span class="bar w" aria-hidden="true"><i style="width:4%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/dx-chiller-controller.csv" aria-label="AAON DX Chiller Controller CSV">CSV</a><a href="/bacnet-points-lists/aaon/dx-chiller-controller-ede.csv" aria-label="AAON DX Chiller Controller EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="LF Chiller Controller" data-o="199" data-w="34" data-kinds=""><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/lf-chiller-controller"><span class="sr-only">AAON </span>LF Chiller Controller</a><small>AAON LF series one- or two-circuit DX chillers with the LF Chiller Main Controller, optional pumping package and waterside economizer. <span class="doc">&middot; G059100 Rev. 01D</span></small><span class="sr-only"> Also known as: AAON LF Chiller, LF Chiller Main Controller, G059100, SS1131, DT005683-001, LF chiller BACnet</span></td><td class="ty"></td><td class="num" data-l="Objects">199<span class="bar" aria-hidden="true"><i style="width:18%"></i></span></td><td class="num" data-l="Writable">34<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/lf-chiller-controller.csv" aria-label="AAON LF Chiller Controller CSV">CSV</a><a href="/bacnet-points-lists/aaon/lf-chiller-controller-ede.csv" aria-label="AAON LF Chiller Controller EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="Main DX Barrel Chiller Controller" data-o="524" data-w="60" data-kinds=""><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/dx-barrel-chiller-controller"><span class="sr-only">AAON </span>Main DX Barrel Chiller Controller</a><small>AAON DX barrel chillers with the Main DX Barrel Chiller Controller, up to two barrels and three refrigerant circuits per barrel, with optional pumping, WSE, evaporative condenser and vestibule modules. <span class="doc">&middot; G070300 Rev. B</span></small><span class="sr-only"> Also known as: AAON DX Barrel Chiller, Main DX Barrel Chiller Controller, G070300, SS1140, DX barrel chiller BACnet</span></td><td class="ty"></td><td class="num" data-l="Objects">524<span class="bar" aria-hidden="true"><i style="width:47%"></i></span></td><td class="num" data-l="Writable">60<span class="bar w" aria-hidden="true"><i style="width:5%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/dx-barrel-chiller-controller.csv" aria-label="AAON Main DX Barrel Chiller Controller CSV">CSV</a><a href="/bacnet-points-lists/aaon/dx-barrel-chiller-controller-ede.csv" aria-label="AAON Main DX Barrel Chiller Controller EDE">EDE</a></td></tr><tr data-mf="Armstrong Fluid Technology" data-md="EE-W10 chiller plant controller (water-cooled)" data-o="213" data-w="51" data-kinds="wc"><td class="mf">Armstrong Fluid Technology</td><td class="md"><a href="/bacnet-points-lists/armstrong-fluid-technology/ee-w10"><span class="sr-only">Armstrong Fluid Technology </span>EE-W10 chiller plant controller (water-cooled)</a><small>Armstrong EE-W10 water-cooled chilled water plant controls; the object list covers up to 3 chillers, 3 chilled water pumps, 3 condenser water pumps and 3 towers. <span class="doc">&middot; 90.7651</span></small><span class="sr-only"> Also known as: EE-W10, EE-W 10, Armstrong EE-W10, 90.7651</span></td><td class="ty"><span class="tag">Water-cooled</span></td><td class="num" data-l="Objects">213<span class="bar" aria-hidden="true"><i style="width:19%"></i></span></td><td class="num" data-l="Writable">51<span class="bar w" aria-hidden="true"><i style="width:5%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/armstrong-fluid-technology/ee-w10.csv" aria-label="Armstrong Fluid Technology EE-W10 chiller plant controller (water-cooled) CSV">CSV</a><a href="/bacnet-points-lists/armstrong-fluid-technology/ee-w10-ede.csv" aria-label="Armstrong Fluid Technology EE-W10 chiller plant controller (water-cooled) EDE">EDE</a></td></tr><tr data-mf="Armstrong Fluid Technology" data-md="EE-W20 chiller plant controller (water-cooled)" data-o="459" data-w="101" data-kinds="wc"><td class="mf">Armstrong Fluid Technology</td><td class="md"><a href="/bacnet-points-lists/armstrong-fluid-technology/ee-w20"><span class="sr-only">Armstrong Fluid Technology </span>EE-W20 chiller plant controller (water-cooled)</a><small>Armstrong EE-W20 water-cooled chilled water plant controls; the object list covers up to 5 chillers, 10 chilled water pumps, 10 condenser water pumps, 5 towers and 5 control zones. <span class="doc">&middot; 90.7661</span></small><span class="sr-only"> Also known as: EE-W20, EE-W 20, Armstrong EE-W20, 90.7661</span></td><td class="ty"><span class="tag">Water-cooled</span></td><td class="num" data-l="Objects">459<span class="bar" aria-hidden="true"><i style="width:41%"></i></span></td><td class="num" data-l="Writable">101<span class="bar w" aria-hidden="true"><i style="width:9%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/armstrong-fluid-technology/ee-w20.csv" aria-label="Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) CSV">CSV</a><a href="/bacnet-points-lists/armstrong-fluid-technology/ee-w20-ede.csv" aria-label="Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) EDE">EDE</a></td></tr><tr data-mf="Armstrong Fluid Technology" data-md="IPC 9521 chilled water plant controller" data-o="468" data-w="99" data-kinds="wc"><td class="mf">Armstrong Fluid Technology</td><td class="md"><a href="/bacnet-points-lists/armstrong-fluid-technology/ipc-9521"><span class="sr-only">Armstrong Fluid Technology </span>IPC 9521 chilled water plant controller</a><small>Armstrong IPC 9521 water-cooled chilled water plant controls (legacy product); the object list covers up to 5 chillers, 5 chilled and 5 condenser water pumps (A and B sides), 5 towers and 5 zones. <span class="doc">&middot; 90.874</span></small><span class="sr-only"> Also known as: IPC 9521, IPC9521, Armstrong IPC 9521, 90.874</span></td><td class="ty"><span class="tag">Water-cooled</span></td><td class="num" data-l="Objects">468<span class="bar" aria-hidden="true"><i style="width:42%"></i></span></td><td class="num" data-l="Writable">99<span class="bar w" aria-hidden="true"><i style="width:9%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/armstrong-fluid-technology/ipc-9521.csv" aria-label="Armstrong Fluid Technology IPC 9521 chilled water plant controller CSV">CSV</a><a href="/bacnet-points-lists/armstrong-fluid-technology/ipc-9521-ede.csv" aria-label="Armstrong Fluid Technology IPC 9521 chilled water plant controller EDE">EDE</a></td></tr><tr data-mf="Armstrong Fluid Technology" data-md="SE-A10 chiller plant controller" data-o="106" data-w="24" data-kinds=""><td class="mf">Armstrong Fluid Technology</td><td class="md"><a href="/bacnet-points-lists/armstrong-fluid-technology/se-a10"><span class="sr-only">Armstrong Fluid Technology </span>SE-A10 chiller plant controller</a><small>Armstrong SE-A10 chilled water plant controls with no condenser water side; the object list covers up to 3 chillers and 3 chilled water pumps. <span class="doc">&middot; 90.7671</span></small><span class="sr-only"> Also known as: SE-A10, SE-A 10, Armstrong SE-A10, 90.7671</span></td><td class="ty"></td><td class="num" data-l="Objects">106<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">24<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/armstrong-fluid-technology/se-a10.csv" aria-label="Armstrong Fluid Technology SE-A10 chiller plant controller CSV">CSV</a><a href="/bacnet-points-lists/armstrong-fluid-technology/se-a10-ede.csv" aria-label="Armstrong Fluid Technology SE-A10 chiller plant controller EDE">EDE</a></td></tr><tr data-mf="Armstrong Fluid Technology" data-md="SE-A20 chiller plant controller" data-o="222" data-w="48" data-kinds=""><td class="mf">Armstrong Fluid Technology</td><td class="md"><a href="/bacnet-points-lists/armstrong-fluid-technology/se-a20"><span class="sr-only">Armstrong Fluid Technology </span>SE-A20 chiller plant controller</a><small>Armstrong SE-A20 chilled water plant controls with no condenser water side; the object list covers up to 5 chillers, 10 chilled water pumps and 5 control zones. <span class="doc">&middot; 90.7681</span></small><span class="sr-only"> Also known as: SE-A20, SE-A 20, Armstrong SE-A20, 90.7681</span></td><td class="ty"></td><td class="num" data-l="Objects">222<span class="bar" aria-hidden="true"><i style="width:20%"></i></span></td><td class="num" data-l="Writable">48<span class="bar w" aria-hidden="true"><i style="width:4%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/armstrong-fluid-technology/se-a20.csv" aria-label="Armstrong Fluid Technology SE-A20 chiller plant controller CSV">CSV</a><a href="/bacnet-points-lists/armstrong-fluid-technology/se-a20-ede.csv" aria-label="Armstrong Fluid Technology SE-A20 chiller plant controller EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)" data-o="252" data-w="16" data-kinds="wc screw"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/30hx-upc-open"><span class="sr-only">Carrier </span>30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</a><small>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option. <span class="doc">&middot; 30HX-2T</span></small><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">252<span class="bar" aria-hidden="true"><i style="width:23%"></i></span></td><td class="num" data-l="Writable">16<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/30hx-upc-open.csv" aria-label="Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/30hx-upc-open-ede.csv" aria-label="Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)" data-o="274" data-w="16" data-kinds="wc hp"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu"><span class="sr-only">Carrier </span>30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</a><small>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</small><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">274<span class="bar" aria-hidden="true"><i style="width:25%"></i></span></td><td class="num" data-l="Writable">16<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu.csv" aria-label="Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149) CSV">CSV</a><a href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu-ede.csv" aria-label="Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaEdge 19DV (PIC6)" data-o="229" data-w="14" data-kinds="wc cent"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6"><span class="sr-only">Carrier </span>AquaEdge 19DV (PIC6)</a><small>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller. <span class="doc">&middot; 19DV-CLT-3T</span></small><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">229<span class="bar" aria-hidden="true"><i style="width:21%"></i></span></td><td class="num" data-l="Writable">14<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6.csv" aria-label="Carrier AquaEdge 19DV (PIC6) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6-ede.csv" aria-label="Carrier AquaEdge 19DV (PIC6) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaEdge 19MV (PIC6)" data-o="299" data-w="14" data-kinds="wc cent"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6"><span class="sr-only">Carrier </span>AquaEdge 19MV (PIC6)</a><small>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls. <span class="doc">&middot; 19MV-CLT-3T</span></small><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">299<span class="bar" aria-hidden="true"><i style="width:27%"></i></span></td><td class="num" data-l="Writable">14<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6.csv" aria-label="Carrier AquaEdge 19MV (PIC6) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6-ede.csv" aria-label="Carrier AquaEdge 19MV (PIC6) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaEdge 19XR (PIC 5)" data-o="159" data-w="14" data-kinds="wc cent"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/19xr-pic5"><span class="sr-only">Carrier </span>AquaEdge 19XR (PIC 5)</a><small>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls. <span class="doc">&middot; 19XR-CLT-3T</span></small><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">159<span class="bar" aria-hidden="true"><i style="width:14%"></i></span></td><td class="num" data-l="Writable">14<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/19xr-pic5.csv" aria-label="Carrier AquaEdge 19XR (PIC 5) CSV">CSV</a><a href="/bacnet-points-lists/carrier/19xr-pic5-ede.csv" aria-label="Carrier AquaEdge 19XR (PIC 5) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaEdge 19XR (PIC 5, software version 3.0)" data-o="455" data-w="14" data-kinds="wc cent"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/19xr-pic5-v3-0"><span class="sr-only">Carrier </span>AquaEdge 19XR (PIC 5, software version 3.0)</a><small>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0. <span class="doc">&middot; 19XR-CLT-2T</span></small><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">455<span class="bar" aria-hidden="true"><i style="width:41%"></i></span></td><td class="num" data-l="Writable">14<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/19xr-pic5-v3-0.csv" aria-label="Carrier AquaEdge 19XR (PIC 5, software version 3.0) CSV">CSV</a><a href="/bacnet-points-lists/carrier/19xr-pic5-v3-0-ede.csv" aria-label="Carrier AquaEdge 19XR (PIC 5, software version 3.0) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaEdge 19XR (PIC6.1)" data-o="463" data-w="15" data-kinds="wc cent"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1"><span class="sr-only">Carrier </span>AquaEdge 19XR (PIC6.1)</a><small>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller. <span class="doc">&middot; 19XR-CLT-9T</span></small><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">463<span class="bar" aria-hidden="true"><i style="width:42%"></i></span></td><td class="num" data-l="Writable">15<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1.csv" aria-label="Carrier AquaEdge 19XR (PIC6.1) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1-ede.csv" aria-label="Carrier AquaEdge 19XR (PIC6.1) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaEdge 23XRV (PIC6)" data-o="591" data-w="155" data-kinds="wc screw"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6"><span class="sr-only">Carrier </span>AquaEdge 23XRV (PIC6)</a><small>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller. <span class="doc">&middot; 23XRV-3T</span></small><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">591<span class="bar" aria-hidden="true"><i style="width:53%"></i></span></td><td class="num" data-l="Writable">155<span class="bar w" aria-hidden="true"><i style="width:14%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6.csv" aria-label="Carrier AquaEdge 23XRV (PIC6) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6-ede.csv" aria-label="Carrier AquaEdge 23XRV (PIC6) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaForce 30XA 080-501 (UPC Open BACnet option)" data-o="268" data-w="45" data-kinds="ac screw"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open"><span class="sr-only">Carrier </span>AquaForce 30XA 080-501 (UPC Open BACnet option)</a><small>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller). <span class="doc">&middot; 30XA-7T</span></small><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">268<span class="bar" aria-hidden="true"><i style="width:24%"></i></span></td><td class="num" data-l="Writable">45<span class="bar w" aria-hidden="true"><i style="width:4%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open.csv" aria-label="Carrier AquaForce 30XA 080-501 (UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open-ede.csv" aria-label="Carrier AquaForce 30XA 080-501 (UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaForce 30XA 140-352 (BACnet/Modbus Translator)" data-o="72" data-w="19" data-kinds="ac screw"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaforce-30xa-translator"><span class="sr-only">Carrier </span>AquaForce 30XA 140-352 (BACnet/Modbus Translator)</a><small>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator. <span class="doc">&middot; 30XA-100T</span></small><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">72<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">19<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaforce-30xa-translator.csv" aria-label="Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaforce-30xa-translator-ede.csv" aria-label="Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points" data-o="69" data-w="16" data-kinds="ac screw"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaforce-30xv-translator"><span class="sr-only">Carrier </span>AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</a><small>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP. <span class="doc">&middot; 30XV-2T (Cat. 04-53300196-01)</span></small><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">69<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">16<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaforce-30xv-translator.csv" aria-label="Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaforce-30xv-translator-ede.csv" aria-label="Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points" data-o="800" data-w="70" data-kinds="ac screw"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip"><span class="sr-only">Carrier </span>AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</a><small>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017). <span class="doc">&middot; 30XV-2T (Cat. 04-53300196-01)</span></small><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">800<span class="bar" aria-hidden="true"><i style="width:72%"></i></span></td><td class="num" data-l="Writable">70<span class="bar w" aria-hidden="true"><i style="width:6%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip.csv" aria-label="Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip-ede.csv" aria-label="Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)" data-o="765" data-w="20" data-kinds="ac screw"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6"><span class="sr-only">Carrier </span>AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</a><small>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software. <span class="doc">&middot; 30XV-6T</span></small><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">765<span class="bar" aria-hidden="true"><i style="width:69%"></i></span></td><td class="num" data-l="Writable">20<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6.csv" aria-label="Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6-ede.csv" aria-label="Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)" data-o="837" data-w="71" data-kinds="ac screw"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019"><span class="sr-only">Carrier </span>AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</a><small>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T). <span class="doc">&middot; 30XV-3T</span></small><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">837<span class="bar" aria-hidden="true"><i style="width:75%"></i></span></td><td class="num" data-l="Writable">71<span class="bar w" aria-hidden="true"><i style="width:6%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019.csv" aria-label="Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019-ede.csv" aria-label="Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaSnap 30MP (PIC6 Carrier Controller)" data-o="232" data-w="24" data-kinds="scroll hp"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6"><span class="sr-only">Carrier </span>AquaSnap 30MP (PIC6 Carrier Controller)</a><small>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller). <span class="doc">&middot; 30MP-8T</span></small><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></td><td class="ty"><span class="tag">Scroll</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">232<span class="bar" aria-hidden="true"><i style="width:21%"></i></span></td><td class="num" data-l="Writable">24<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6.csv" aria-label="Carrier AquaSnap 30MP (PIC6 Carrier Controller) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6-ede.csv" aria-label="Carrier AquaSnap 30MP (PIC6 Carrier Controller) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)" data-o="126" data-w="31" data-kinds="scroll"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open"><span class="sr-only">Carrier </span>AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</a><small>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option. <span class="doc">&middot; 30MP-6T</span></small><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></td><td class="ty"><span class="tag">Scroll</span></td><td class="num" data-l="Objects">126<span class="bar" aria-hidden="true"><i style="width:11%"></i></span></td><td class="num" data-l="Writable">31<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open.csv" aria-label="Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open-ede.csv" aria-label="Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaSnap 30RAP 010-150 (UPC Open BACnet option)" data-o="161" data-w="34" data-kinds="ac scroll"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open"><span class="sr-only">Carrier </span>AquaSnap 30RAP 010-150 (UPC Open BACnet option)</a><small>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option. <span class="doc">&middot; 30RAP-8T</span></small><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">161<span class="bar" aria-hidden="true"><i style="width:15%"></i></span></td><td class="num" data-l="Writable">34<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open.csv" aria-label="Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open-ede.csv" aria-label="Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaSnap 30RB 060-390 (UPC Open BACnet option)" data-o="302" data-w="36" data-kinds="ac scroll"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open"><span class="sr-only">Carrier </span>AquaSnap 30RB 060-390 (UPC Open BACnet option)</a><small>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option. <span class="doc">&middot; 30RB-8T Rev. B</span></small><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">302<span class="bar" aria-hidden="true"><i style="width:27%"></i></span></td><td class="num" data-l="Writable">36<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open.csv" aria-label="Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open-ede.csv" aria-label="Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaSnap 30RC 010-060" data-o="232" data-w="24" data-kinds="ac scroll"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060"><span class="sr-only">Carrier </span>AquaSnap 30RC 010-060</a><small>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller. <span class="doc">&middot; 30RC-101T</span></small><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">232<span class="bar" aria-hidden="true"><i style="width:21%"></i></span></td><td class="num" data-l="Writable">24<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060.csv" aria-label="Carrier AquaSnap 30RC 010-060 CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060-ede.csv" aria-label="Carrier AquaSnap 30RC 010-060 EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="AquaSnap 30RC 065-252 (Carrier Controller)" data-o="738" data-w="23" data-kinds="ac scroll"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252"><span class="sr-only">Carrier </span>AquaSnap 30RC 065-252 (Carrier Controller)</a><small>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller. <span class="doc">&middot; 30RC-3T</span></small><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">738<span class="bar" aria-hidden="true"><i style="width:66%"></i></span></td><td class="num" data-l="Writable">23<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252.csv" aria-label="Carrier AquaSnap 30RC 065-252 (Carrier Controller) CSV">CSV</a><a href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252-ede.csv" aria-label="Carrier AquaSnap 30RC 065-252 (Carrier Controller) EDE">EDE</a></td></tr><tr data-mf="ClimaCool" data-md="SHC onDemand UCH Heat Pump (CoolLogic)" data-o="530" data-w="332" data-kinds="wc hp"><td class="mf">ClimaCool</td><td class="md"><a href="/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump"><span class="sr-only">ClimaCool </span>SHC onDemand UCH Heat Pump (CoolLogic)</a><small>ClimaCool SHC onDemand water-cooled modular simultaneous heating/cooling heat pumps (UCH, SHC-HP) with the CoolLogic master controller. <span class="doc">&middot; UCH.SHC-HP.12b.13</span></small><span class="sr-only"> Also known as: SHC-HP, UCH, SHC onDemand, CoolLogic, UCH.SHC-HP.12b.13, simultaneous heating and cooling chiller</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">530<span class="bar" aria-hidden="true"><i style="width:48%"></i></span></td><td class="num" data-l="Writable">332<span class="bar w" aria-hidden="true"><i style="width:30%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump.csv" aria-label="ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) CSV">CSV</a><a href="/bacnet-points-lists/climacool/shc-ondemand-uch-heat-pump-ede.csv" aria-label="ClimaCool SHC onDemand UCH Heat Pump (CoolLogic) EDE">EDE</a></td></tr><tr data-mf="Contemporary Controls" data-md="AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX" data-o="99" data-w="17" data-kinds="hp"><td class="mf">Contemporary Controls</td><td class="md"><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485"><span class="sr-only">Contemporary Controls </span>AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX</a><small>AERMEC chillers and heat pumps fitted with the AER485 RS-485 Modbus interface, read by a BASgatewayLX. <span class="doc">&middot; AERMEC_AER485_a_LX.csv</span></small><span class="sr-only"> Also known as: AER485, AERMEC Modbus, AERMEC chiller, AERMEC heat pump</span></td><td class="ty"><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">99<span class="bar" aria-hidden="true"><i style="width:9%"></i></span></td><td class="num" data-l="Writable">17<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485.csv" aria-label="Contemporary Controls AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX CSV">CSV</a><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-aermec-aer485-ede.csv" aria-label="Contemporary Controls AERMEC chillers/heat pumps via AER485 interface via BASgatewayLX EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)" data-o="210" data-w="23" data-kinds="ac screw"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet"><span class="sr-only">Daikin Applied </span>EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe)</a><small>Daikin Applied Europe EWAD-TZD/MZD and EWAH-TZD/MZD air-cooled inverter screw chillers and the EWFD/EWFH free-cooling versions (MicroTech 4, software &quot;ETRA / OMEGA&quot;). <span class="doc">&middot; D-EIGOC00103-23_01EN</span></small><span class="sr-only"> Also known as: EWAD-TZD, EWAD-MZD, EWAH-TZD, EWAH-MZD, EWFD-TZD, EWFH-TZD, EWAD TZ, EWAD/H-T/MZD, EWFD/H-T/MZD, ETRA, OMEGA, D-EIGOC00103-23_01</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">210<span class="bar" aria-hidden="true"><i style="width:19%"></i></span></td><td class="num" data-l="Writable">23<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet.csv" aria-label="Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewad-tzd-bacnet-ede.csv" aria-label="Daikin Applied EWAD-TZD / EWAH-TZD / EWFD / EWFH air-cooled screw chiller (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)" data-o="96" data-w="34" data-kinds="ac hp"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet"><span class="sr-only">Daikin Applied </span>EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe)</a><small>Daikin Applied Europe EWAK-CZ air-cooled chillers and EWYK-CZ reversible air-to-water heat pumps running the ICARO control software. <span class="doc">&middot; D-EIGOC00104-26_00EN-EWYK-CZ</span></small><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWYK CZ, EWAK CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00104</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">96<span class="bar" aria-hidden="true"><i style="width:9%"></i></span></td><td class="num" data-l="Writable">34<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet.csv" aria-label="Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewyk-cz-bacnet-ede.csv" aria-label="Daikin Applied EWAK-CZ / EWYK-CZ air-to-water heat pump and chiller (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWAT-B air-cooled chiller (Daikin Applied Europe)" data-o="165" data-w="33" data-kinds="ac scroll"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet"><span class="sr-only">Daikin Applied </span>EWAT-B air-cooled chiller (Daikin Applied Europe)</a><small>Daikin Applied Europe EWAT-B air-cooled scroll chillers (MicroTech 4, software &quot;NASH&quot;), including the free-cooling and heat recovery options. <span class="doc">&middot; D-EIGOC00103-22_02EN_EWAT-B</span></small><span class="sr-only"> Also known as: EWAT-B, EWAT B, EWAT-B-SS, EWAT-B-SL, EWAT-B-SR, EWAT-B-XS, EWAT-B-XL, EWAT-B-XR, NASH, D-EIGOC00103</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">165<span class="bar" aria-hidden="true"><i style="width:15%"></i></span></td><td class="num" data-l="Writable">33<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet.csv" aria-label="Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewat-b-bacnet-ede.csv" aria-label="Daikin Applied EWAT-B air-cooled chiller (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)" data-o="205" data-w="39" data-kinds="ac scroll"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet"><span class="sr-only">Daikin Applied </span>EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe)</a><small>Daikin Applied Europe EWAT-B-C air-cooled scroll chillers and the EWAF-B-C free-cooling version (MicroTech 4, software &quot;ARES&quot;). <span class="doc">&middot; D-EIGOC00107-24_04EN</span></small><span class="sr-only"> Also known as: EWA(F)T-B-C, EWAT-B-C, EWAF-B-C, EWAT B-C, EWAF B-C, ARES, D-EIGOC00107-24_04</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">205<span class="bar" aria-hidden="true"><i style="width:18%"></i></span></td><td class="num" data-l="Writable">39<span class="bar w" aria-hidden="true"><i style="width:4%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet.csv" aria-label="Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewaft-b-c-bacnet-ede.csv" aria-label="Daikin Applied EWAT-B-C / EWAF-B-C air-cooled chiller (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)" data-o="257" data-w="15" data-kinds="wc"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet"><span class="sr-only">Daikin Applied </span>EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe)</a><small>Daikin Applied Europe EWWD and EWWH I-, J- and K-series water-cooled chillers with a MicroTech 4 controller running the EWWD software. <span class="doc">&middot; D-EIGOC00102-22EN_EWWD-IJK</span></small><span class="sr-only"> Also known as: EWWD-J, EWWH-J, EWWD-I, EWWD-K, EWWH-K, EWWD/H-IJK, D-EIGOC00102-22EN_EWWD-IJK</span></td><td class="ty"><span class="tag">Water-cooled</span></td><td class="num" data-l="Objects">257<span class="bar" aria-hidden="true"><i style="width:23%"></i></span></td><td class="num" data-l="Writable">15<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet.csv" aria-label="Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-ijk-bacnet-ede.csv" aria-label="Daikin Applied EWWD / EWWH I-, J- and K-series water-cooled chillers (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)" data-o="164" data-w="8" data-kinds="wc"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet"><span class="sr-only">Daikin Applied </span>EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe)</a><small>Daikin Applied Europe EWWD-DZ and EWWH-DZ water-cooled chillers running the VORTEX software (up to three compressors). <span class="doc">&middot; D-EIGOC00103-21EN-DZ</span></small><span class="sr-only"> Also known as: EWWD-DZ, EWWH-DZ, VORTEX, D-EIGOC00103-21EN-DZ</span></td><td class="ty"><span class="tag">Water-cooled</span></td><td class="num" data-l="Objects">164<span class="bar" aria-hidden="true"><i style="width:15%"></i></span></td><td class="num" data-l="Writable">8<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet.csv" aria-label="Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewwd-ewwh-dz-bacnet-ede.csv" aria-label="Daikin Applied EWWD-DZ / EWWH-DZ water-cooled chiller, VORTEX software (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)" data-o="209" data-w="14" data-kinds="wc screw"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet"><span class="sr-only">Daikin Applied </span>EWWD-VZ water-cooled screw chiller (Daikin Applied Europe)</a><small>Daikin Applied Europe EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers (MicroTech, software &quot;Adam&quot;). <span class="doc">&middot; D-EIGOC00101-22_02EN_VZ</span></small><span class="sr-only"> Also known as: EWWD VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, Adam, D-EIGOC00101</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">209<span class="bar" aria-hidden="true"><i style="width:19%"></i></span></td><td class="num" data-l="Writable">14<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet.csv" aria-label="Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewwd-vz-bacnet-ede.csv" aria-label="Daikin Applied EWWD-VZ water-cooled screw chiller (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)" data-o="75" data-w="25" data-kinds="wc"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet"><span class="sr-only">Daikin Applied </span>EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe)</a><small>Daikin Applied Europe EWWQ-KC units with the POL486.65 controller running the Nayda software, including master/slave groups of up to four units. <span class="doc">&middot; D-EIGOC00101-22_01EN_EWWQ-KC</span></small><span class="sr-only"> Also known as: EWWQ-KC, EWWQ-KCW, Nayda, D-EIGOC00101-22_01EN_EWWQ-KC</span></td><td class="ty"><span class="tag">Water-cooled</span></td><td class="num" data-l="Objects">75<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">25<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet.csv" aria-label="Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewwq-kc-bacnet-ede.csv" aria-label="Daikin Applied EWWQ-KC water-cooled chiller, Nayda software (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)" data-o="108" data-w="16" data-kinds="wc scroll"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet"><span class="sr-only">Daikin Applied </span>EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe)</a><small>Daikin Applied Europe EWWT-Q water-cooled scroll chillers, EWLT-Q condenserless units and EWHT-Q water-to-water heat pumps with the PROXIMA software (POL486.65 controller), including MUSE multi-unit groups of up to 4 units. <span class="doc">&middot; D-EIGOC00106-24_02EN_WCZ</span></small><span class="sr-only"> Also known as: EWWT-Q, EWLT-Q, EWHT-Q, EWWTQ, PROXIMA, D-EIGOC00106, WCZ</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">108<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">16<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet.csv" aria-label="Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewwt-q-ewlt-q-ewht-q-bacnet-ede.csv" aria-label="Daikin Applied EWWT-Q / EWLT-Q / EWHT-Q water-cooled scroll chiller (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)" data-o="201" data-w="22" data-kinds="hp"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet"><span class="sr-only">Daikin Applied </span>EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe)</a><small>Daikin Applied Europe EWYD-4Z and EWYH-4Z units with a MicroTech 4 controller running the EVE software. <span class="doc">&middot; D-EIGOC00102-22EN_EWYD-4Z</span></small><span class="sr-only"> Also known as: EWYD-4Z, EWYH-4Z, EWYD/H-4Z, EVE, D-EIGOC00102-22</span></td><td class="ty"><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">201<span class="bar" aria-hidden="true"><i style="width:18%"></i></span></td><td class="num" data-l="Writable">22<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet.csv" aria-label="Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/ewyd-4z-bacnet-ede.csv" aria-label="Daikin Applied EWYD / EWYH-4Z multipurpose heat pump, EVE software (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="iCM chiller plant manager, option 184 (Daikin Applied Europe)" data-o="462" data-w="34" data-kinds=""><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet"><span class="sr-only">Daikin Applied </span>iCM chiller plant manager, option 184 (Daikin Applied Europe)</a><small>Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management. <span class="doc">&middot; D-EIGOC00110-21_03EN</span></small><span class="sr-only"> Also known as: iCM, Option 184, iCM option 184, Intelligent Chiller Manager, iCM Standard, iCM Advanced, iCM Expanded, iPM, iCT, iSM, D-EIGOC00110-21_03</span></td><td class="ty"></td><td class="num" data-l="Objects">462<span class="bar" aria-hidden="true"><i style="width:42%"></i></span></td><td class="num" data-l="Writable">34<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet.csv" aria-label="Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/icm-chiller-manager-bacnet-ede.csv" aria-label="Daikin Applied iCM chiller plant manager, option 184 (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="Magnitude WME C-vintage Chiller (MicroTech WME controller)" data-o="68" data-w="6" data-kinds=""><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage"><span class="sr-only">Daikin Applied </span>Magnitude WME C-vintage Chiller (MicroTech WME controller)</a><small>Magnitude WME C-vintage magnetic-bearing centrifugal chillers with the MicroTech WME unit controller. <span class="doc">&middot; ED 19111-1</span></small><span class="sr-only"> Also known as: WME-C, Magnitude WME, MicroTech WME, ED 19111, WME-D, Magnitude WME D-vintage</span></td><td class="ty"></td><td class="num" data-l="Objects">68<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">6<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage.csv" aria-label="Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-vintage-ede.csv" aria-label="Daikin Applied Magnitude WME C-vintage Chiller (MicroTech WME controller) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="Magnitude WME single-compressor chiller (2010 McQuay unit controller)" data-o="55" data-w="8" data-kinds="cent"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010"><span class="sr-only">Daikin Applied </span>Magnitude WME single-compressor chiller (2010 McQuay unit controller)</a><small>Daikin McQuay Magnitude WME single-compressor magnetic bearing centrifugal chillers with the original (2010) Magnitude chiller unit controller. <span class="doc">&middot; ED 15117</span></small><span class="sr-only"> Also known as: ED 15117, Magnitude WME, WME, McQuay Magnitude, Magnitude Chiller Unit Controller</span></td><td class="ty"><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">55<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">8<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010.csv" aria-label="Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/magnitude-wme-single-compressor-2010-ede.csv" aria-label="Daikin Applied Magnitude WME single-compressor chiller (2010 McQuay unit controller) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="Magnitude WME-C QUAD Chiller (MicroTech WME controller)" data-o="99" data-w="10" data-kinds=""><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad"><span class="sr-only">Daikin Applied </span>Magnitude WME-C QUAD Chiller (MicroTech WME controller)</a><small>Magnitude WME-C QUAD magnetic-bearing centrifugal chillers (two circuits, four compressors) with the MicroTech WME unit controller. <span class="doc">&middot; ED 19111-4</span></small><span class="sr-only"> Also known as: WME-C QUAD, WME QUAD, Magnitude WME, MicroTech WME, ED 19111-4</span></td><td class="ty"></td><td class="num" data-l="Objects">99<span class="bar" aria-hidden="true"><i style="width:9%"></i></span></td><td class="num" data-l="Writable">10<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad.csv" aria-label="Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/magnitude-wme-c-quad-ede.csv" aria-label="Daikin Applied Magnitude WME-C QUAD Chiller (MicroTech WME controller) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)" data-o="97" data-w="8" data-kinds=""><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt"><span class="sr-only">Daikin Applied </span>MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT)</a><small>Trailblazer AGZ F-vintage air-cooled scroll chillers and Magnitude WMC-E and WMT magnetic-bearing centrifugal chillers. <span class="doc">&middot; ED 19131-1</span></small><span class="sr-only"> Also known as: AGZ-F, Trailblazer AGZ F-vintage, WMC-E, WMT, Magnitude WMT, ED 19131</span></td><td class="ty"></td><td class="num" data-l="Objects">97<span class="bar" aria-hidden="true"><i style="width:9%"></i></span></td><td class="num" data-l="Writable">8<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt.csv" aria-label="Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-agz-f-wmc-wmt-ede.csv" aria-label="Daikin Applied MicroTech Chiller Controller (Trailblazer AGZ-F, Magnitude WMC-E, WMT) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)" data-o="433" data-w="128" data-kinds=""><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller"><span class="sr-only">Daikin Applied </span>MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)</a><small>Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers. <span class="doc">&middot; ED 15120-11</span></small><span class="sr-only"> Also known as: MicroTech III chiller, Pathfinder AWS, Pathfinder AWV, Trailblazer AGZ, Trailblazer AMZ, ADS, Magnitude WME B-vintage, Navigator WWV, ED 15120</span></td><td class="ty"></td><td class="num" data-l="Objects">433<span class="bar" aria-hidden="true"><i style="width:39%"></i></span></td><td class="num" data-l="Writable">128<span class="bar w" aria-hidden="true"><i style="width:12%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller.csv" aria-label="Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-chiller-unit-controller-ede.csv" aria-label="Daikin Applied MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech II Chiller Unit Controller" data-o="128" data-w="9" data-kinds=""><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller"><span class="sr-only">Daikin Applied </span>MicroTech II Chiller Unit Controller</a><small>Older Daikin Applied (McQuay) chillers with the MicroTech II unit controller: WSC/WDC/WPV/HSC/HDC/TSC/WMC/WCC centrifugals, AGZ/ACZ/WGZ/TGZ scroll and AGS/WGS screw units. <span class="doc">&middot; ED 15062-9</span></small><span class="sr-only"> Also known as: MicroTech II chiller, MTII Chiller UC, WSC, WDC, WPV, HSC, HDC, TSC, WMC, WCC, AGZ, ACZ, AGS, WGZ, TGZ, WGS, ED 15062, ED 15100</span></td><td class="ty"></td><td class="num" data-l="Objects">128<span class="bar" aria-hidden="true"><i style="width:12%"></i></span></td><td class="num" data-l="Writable">9<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller.csv" aria-label="Daikin Applied MicroTech II Chiller Unit Controller CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-ii-chiller-unit-controller-ede.csv" aria-label="Daikin Applied MicroTech II Chiller Unit Controller EDE">EDE</a></td></tr><tr data-mf="Multistack" data-md="COMPU25 Chiller Controller - BACnet Web Portal (legacy)" data-o="187" data-w="10" data-kinds=""><td class="mf">Multistack</td><td class="md"><a href="/bacnet-points-lists/multistack/compu25-bacnet-portal"><span class="sr-only">Multistack </span>COMPU25 Chiller Controller - BACnet Web Portal (legacy)</a><small>Multistack modular water chillers with the COMPU25 master controller and the Multistack BACnet web portal (MS20/30/50 application).</small><span class="sr-only"> Also known as: COMPU25, COMPUT25, Compu25, Multistack Web Portal, MS20/30/50, Multistack BACnet Portal</span></td><td class="ty"></td><td class="num" data-l="Objects">187<span class="bar" aria-hidden="true"><i style="width:17%"></i></span></td><td class="num" data-l="Writable">10<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/multistack/compu25-bacnet-portal.csv" aria-label="Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) CSV">CSV</a><a href="/bacnet-points-lists/multistack/compu25-bacnet-portal-ede.csv" aria-label="Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) EDE">EDE</a></td></tr><tr data-mf="Multistack" data-md="COMPU25 Heat Pump Controller - BACnet Web Portal (legacy)" data-o="234" data-w="17" data-kinds="hp"><td class="mf">Multistack</td><td class="md"><a href="/bacnet-points-lists/multistack/compu25-heat-pump-bacnet-portal"><span class="sr-only">Multistack </span>COMPU25 Heat Pump Controller - BACnet Web Portal (legacy)</a><small>Multistack modular water-to-water heat pump chillers with the COMPU25 master controller and the Multistack BACnet web portal (MS20/30/50 heat pump application). <span class="unofftag">&middot; unofficial source</span></small><span class="sr-only"> Also known as: COMPU25 heat pump, COMPUT25, Compu25 HP, Multistack Web Portal, MS20/30/50 Heat Pump, Multistack BACnet Portal</span></td><td class="ty"><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">234<span class="bar" aria-hidden="true"><i style="width:21%"></i></span></td><td class="num" data-l="Writable">17<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/multistack/compu25-heat-pump-bacnet-portal.csv" aria-label="Multistack COMPU25 Heat Pump Controller - BACnet Web Portal (legacy) CSV">CSV</a><a href="/bacnet-points-lists/multistack/compu25-heat-pump-bacnet-portal-ede.csv" aria-label="Multistack COMPU25 Heat Pump Controller - BACnet Web Portal (legacy) EDE">EDE</a></td></tr><tr data-mf="RHOSS" data-md="KMTM Multi Thermal Manager (MTM) sequencer" data-o="1110" data-w="182" data-kinds="hp"><td class="mf">RHOSS</td><td class="md"><a href="/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer"><span class="sr-only">RHOSS </span>KMTM Multi Thermal Manager (MTM) sequencer</a><small>RHOSS chiller, heat pump and multipurpose unit plants run by the KMTM sequencer (KMTM/SI standard or KMTM/TI touch interface), up to 10 units. <span class="doc">&middot; H58767/B</span></small><span class="sr-only"> Also known as: MTM, KMTM, KMTM/SI, KMTM/TI, Multi Thermal Manager, KBM, KBE, KWEBU1, H58767</span></td><td class="ty"><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">1110<span class="bar" aria-hidden="true"><i style="width:100%"></i></span></td><td class="num" data-l="Writable">182<span class="bar w" aria-hidden="true"><i style="width:16%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer.csv" aria-label="RHOSS KMTM Multi Thermal Manager (MTM) sequencer CSV">CSV</a><a href="/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer-ede.csv" aria-label="RHOSS KMTM Multi Thermal Manager (MTM) sequencer EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="BCI2-C for CGWN / CCUN chillers (CH530)" data-o="62" data-w="3" data-kinds="wc scroll"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun"><span class="sr-only">Trane </span>BCI2-C for CGWN / CCUN chillers (CH530)</a><small>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide. <span class="doc">&middot; BAS-SVP055A-EN</span></small><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">62<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">3<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun.csv" aria-label="Trane BCI2-C for CGWN / CCUN chillers (CH530) CSV">CSV</a><a href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun-ede.csv" aria-label="Trane BCI2-C for CGWN / CCUN chillers (CH530) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="BCI2-C for RTWD / RTUD chillers (CH530)" data-o="102" data-w="6" data-kinds="wc screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud"><span class="sr-only">Trane </span>BCI2-C for RTWD / RTUD chillers (CH530)</a><small>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface. <span class="doc">&middot; BAS-SVP055A-EN</span></small><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">102<span class="bar" aria-hidden="true"><i style="width:9%"></i></span></td><td class="num" data-l="Writable">6<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud.csv" aria-label="Trane BCI2-C for RTWD / RTUD chillers (CH530) CSV">CSV</a><a href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud-ede.csv" aria-label="Trane BCI2-C for RTWD / RTUD chillers (CH530) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 ACRB Small (UC800)" data-o="468" data-w="13" data-kinds="ac"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-acrb-uc800"><span class="sr-only">Trane </span>Symbio 800 ACRB Small (UC800)</a><small>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;. <span class="doc">&middot; BAS-PTS025A-EN</span></small><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></td><td class="ty"><span class="tag">Air-cooled</span></td><td class="num" data-l="Objects">468<span class="bar" aria-hidden="true"><i style="width:42%"></i></span></td><td class="num" data-l="Writable">13<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-acrb-uc800.csv" aria-label="Trane Symbio 800 ACRB Small (UC800) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-acrb-uc800-ede.csv" aria-label="Trane Symbio 800 ACRB Small (UC800) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 ACSA (UC800)" data-o="342" data-w="13" data-kinds="ac"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-acsa-uc800"><span class="sr-only">Trane </span>Symbio 800 ACSA (UC800)</a><small>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;. <span class="doc">&middot; BAS-PTS026A-EN</span></small><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></td><td class="ty"><span class="tag">Air-cooled</span></td><td class="num" data-l="Objects">342<span class="bar" aria-hidden="true"><i style="width:31%"></i></span></td><td class="num" data-l="Writable">13<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-acsa-uc800.csv" aria-label="Trane Symbio 800 ACSA (UC800) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-acsa-uc800-ede.csv" aria-label="Trane Symbio 800 ACSA (UC800) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 Agility (HDWA / HDDA)" data-o="424" data-w="17" data-kinds="wc cent"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-agility"><span class="sr-only">Trane </span>Symbio 800 Agility (HDWA / HDDA)</a><small>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls. <span class="doc">&middot; BAS-PTS007C-EN</span></small><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">424<span class="bar" aria-hidden="true"><i style="width:38%"></i></span></td><td class="num" data-l="Writable">17<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-agility.csv" aria-label="Trane Symbio 800 Agility (HDWA / HDDA) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-agility-ede.csv" aria-label="Trane Symbio 800 Agility (HDWA / HDDA) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 Ascend ACR Series C" data-o="772" data-w="15" data-kinds="ac"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-ascend-acr"><span class="sr-only">Trane </span>Symbio 800 Ascend ACR Series C</a><small>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls. <span class="doc">&middot; BAS-PTS021A-EN</span></small><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></td><td class="ty"><span class="tag">Air-cooled</span></td><td class="num" data-l="Objects">772<span class="bar" aria-hidden="true"><i style="width:70%"></i></span></td><td class="num" data-l="Writable">15<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-ascend-acr.csv" aria-label="Trane Symbio 800 Ascend ACR Series C CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-ascend-acr-ede.csv" aria-label="Trane Symbio 800 Ascend ACR Series C EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 Ascend ACS / ACX" data-o="397" data-w="16" data-kinds="ac"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx"><span class="sr-only">Trane </span>Symbio 800 Ascend ACS / ACX</a><small>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls. <span class="doc">&middot; BAS-PTS011A-EN</span></small><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></td><td class="ty"><span class="tag">Air-cooled</span></td><td class="num" data-l="Objects">397<span class="bar" aria-hidden="true"><i style="width:36%"></i></span></td><td class="num" data-l="Writable">16<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx.csv" aria-label="Trane Symbio 800 Ascend ACS / ACX CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx-ede.csv" aria-label="Trane Symbio 800 Ascend ACS / ACX EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 CenTraVac (Duplex)" data-o="717" data-w="17" data-kinds="cent"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-centravac-duplex"><span class="sr-only">Trane </span>Symbio 800 CenTraVac (Duplex)</a><small>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls. <span class="doc">&middot; BAS-PTS009C-EN</span></small><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></td><td class="ty"><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">717<span class="bar" aria-hidden="true"><i style="width:65%"></i></span></td><td class="num" data-l="Writable">17<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-centravac-duplex.csv" aria-label="Trane Symbio 800 CenTraVac (Duplex) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-centravac-duplex-ede.csv" aria-label="Trane Symbio 800 CenTraVac (Duplex) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 CenTraVac (Simplex)" data-o="546" data-w="15" data-kinds="cent"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-centravac-simplex"><span class="sr-only">Trane </span>Symbio 800 CenTraVac (Simplex)</a><small>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls. <span class="doc">&middot; BAS-PTS009C-EN</span></small><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></td><td class="ty"><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">546<span class="bar" aria-hidden="true"><i style="width:49%"></i></span></td><td class="num" data-l="Writable">15<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-centravac-simplex.csv" aria-label="Trane Symbio 800 CenTraVac (Simplex) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-ede.csv" aria-label="Trane Symbio 800 CenTraVac (Simplex) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 CenTraVac Simplex (UC800)" data-o="526" data-w="10" data-kinds="cent"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800"><span class="sr-only">Trane </span>Symbio 800 CenTraVac Simplex (UC800)</a><small>Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;. <span class="doc">&middot; BAS-PTS029A-EN</span></small><span class="sr-only"> Also known as: CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</span></td><td class="ty"><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">526<span class="bar" aria-hidden="true"><i style="width:47%"></i></span></td><td class="num" data-l="Writable">10<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800.csv" aria-label="Trane Symbio 800 CenTraVac Simplex (UC800) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800-ede.csv" aria-label="Trane Symbio 800 CenTraVac Simplex (UC800) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 CGAM" data-o="301" data-w="12" data-kinds="ac scroll"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-cgam"><span class="sr-only">Trane </span>Symbio 800 CGAM</a><small>Trane CGAM air-cooled scroll chillers with Symbio 800 controls. <span class="doc">&middot; BAS-PTS019A-EN</span></small><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">301<span class="bar" aria-hidden="true"><i style="width:27%"></i></span></td><td class="num" data-l="Writable">12<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-cgam.csv" aria-label="Trane Symbio 800 CGAM CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-cgam-ede.csv" aria-label="Trane Symbio 800 CGAM EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 CGAM (CH530)" data-o="72" data-w="9" data-kinds="ac scroll"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-cgam-ch530"><span class="sr-only">Trane </span>Symbio 800 CGAM (CH530)</a><small>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;. <span class="doc">&middot; BAS-PTS027A-EN</span></small><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Scroll</span></td><td class="num" data-l="Objects">72<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">9<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-cgam-ch530.csv" aria-label="Trane Symbio 800 CGAM (CH530) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-cgam-ch530-ede.csv" aria-label="Trane Symbio 800 CGAM (CH530) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 HDWA (UC800)" data-o="231" data-w="8" data-kinds="wc cent"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800"><span class="sr-only">Trane </span>Symbio 800 HDWA (UC800)</a><small>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;. <span class="doc">&middot; BAS-PTS028A-EN</span></small><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">231<span class="bar" aria-hidden="true"><i style="width:21%"></i></span></td><td class="num" data-l="Writable">8<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800.csv" aria-label="Trane Symbio 800 HDWA (UC800) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800-ede.csv" aria-label="Trane Symbio 800 HDWA (UC800) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 RTAC" data-o="406" data-w="8" data-kinds="ac screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-rtac"><span class="sr-only">Trane </span>Symbio 800 RTAC</a><small>Trane RTAC air-cooled helical-rotary chillers with Symbio 800 controls. <span class="doc">&middot; BAS-PTS023A-EN</span></small><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">406<span class="bar" aria-hidden="true"><i style="width:37%"></i></span></td><td class="num" data-l="Writable">8<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-rtac.csv" aria-label="Trane Symbio 800 RTAC CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-rtac-ede.csv" aria-label="Trane Symbio 800 RTAC EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 RTAC (CH530)" data-o="86" data-w="5" data-kinds="ac screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-rtac-ch530"><span class="sr-only">Trane </span>Symbio 800 RTAC (CH530)</a><small>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list. <span class="doc">&middot; BAS-PTS031A-EN</span></small><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">86<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-rtac-ch530.csv" aria-label="Trane Symbio 800 RTAC (CH530) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-rtac-ch530-ede.csv" aria-label="Trane Symbio 800 RTAC (CH530) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 RTAC (UC800)" data-o="335" data-w="5" data-kinds="ac screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-rtac-uc800"><span class="sr-only">Trane </span>Symbio 800 RTAC (UC800)</a><small>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list. <span class="doc">&middot; BAS-PTS032A-EN</span></small><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">335<span class="bar" aria-hidden="true"><i style="width:30%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-rtac-uc800.csv" aria-label="Trane Symbio 800 RTAC (UC800) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-rtac-uc800-ede.csv" aria-label="Trane Symbio 800 RTAC (UC800) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 RTHD (CH530)" data-o="63" data-w="8" data-kinds="wc screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-rthd-ch530"><span class="sr-only">Trane </span>Symbio 800 RTHD (CH530)</a><small>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list. <span class="doc">&middot; BAS-PTS033A-EN</span></small><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">63<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">8<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-rthd-ch530.csv" aria-label="Trane Symbio 800 RTHD (CH530) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-rthd-ch530-ede.csv" aria-label="Trane Symbio 800 RTHD (CH530) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 RTHD (UC800)" data-o="244" data-w="10" data-kinds="wc screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-rthd-uc800"><span class="sr-only">Trane </span>Symbio 800 RTHD (UC800)</a><small>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list. <span class="doc">&middot; BAS-PTS034A-EN</span></small><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">244<span class="bar" aria-hidden="true"><i style="width:22%"></i></span></td><td class="num" data-l="Writable">10<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-rthd-uc800.csv" aria-label="Trane Symbio 800 RTHD (UC800) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-rthd-uc800-ede.csv" aria-label="Trane Symbio 800 RTHD (UC800) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 RTWD (CH530)" data-o="47" data-w="0" data-kinds="wc screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530"><span class="sr-only">Trane </span>Symbio 800 RTWD (CH530)</a><small>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list. <span class="doc">&middot; BAS-PTS035A-EN</span></small><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">47<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">0<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530.csv" aria-label="Trane Symbio 800 RTWD (CH530) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530-ede.csv" aria-label="Trane Symbio 800 RTWD (CH530) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 Series R RTHD" data-o="275" data-w="12" data-kinds="wc screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-rthd"><span class="sr-only">Trane </span>Symbio 800 Series R RTHD</a><small>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls. <span class="doc">&middot; BAS-PTS015A-EN</span></small><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">275<span class="bar" aria-hidden="true"><i style="width:25%"></i></span></td><td class="num" data-l="Writable">12<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-rthd.csv" aria-label="Trane Symbio 800 Series R RTHD CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-rthd-ede.csv" aria-label="Trane Symbio 800 Series R RTHD EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 Series R RTWD" data-o="685" data-w="20" data-kinds="wc screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-rtwd"><span class="sr-only">Trane </span>Symbio 800 Series R RTWD</a><small>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls. <span class="doc">&middot; BAS-PTS017A-EN</span></small><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">685<span class="bar" aria-hidden="true"><i style="width:62%"></i></span></td><td class="num" data-l="Writable">20<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-rtwd.csv" aria-label="Trane Symbio 800 Series R RTWD CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-rtwd-ede.csv" aria-label="Trane Symbio 800 Series R RTWD EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 Sintesis RTAF" data-o="826" data-w="23" data-kinds="ac screw"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf"><span class="sr-only">Trane </span>Symbio 800 Sintesis RTAF</a><small>Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls. <span class="doc">&middot; BAS-PTS013B-EN</span></small><span class="sr-only"> Also known as: Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">826<span class="bar" aria-hidden="true"><i style="width:74%"></i></span></td><td class="num" data-l="Writable">23<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf.csv" aria-label="Trane Symbio 800 Sintesis RTAF CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf-ede.csv" aria-label="Trane Symbio 800 Sintesis RTAF EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert HPC chiller" data-o="188" data-w="46" data-kinds=""><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/hpc-chiller"><span class="sr-only">Vertiv </span>Liebert HPC chiller</a><small>Liebert HPC chillers with the iCOM v4 controller. <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></td><td class="ty"></td><td class="num" data-l="Objects">188<span class="bar" aria-hidden="true"><i style="width:17%"></i></span></td><td class="num" data-l="Writable">46<span class="bar w" aria-hidden="true"><i style="width:4%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/hpc-chiller.csv" aria-label="Vertiv Liebert HPC chiller CSV">CSV</a><a href="/bacnet-points-lists/vertiv/hpc-chiller-ede.csv" aria-label="Vertiv Liebert HPC chiller EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert XDC refrigerant chiller" data-o="309" data-w="144" data-kinds=""><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/xdc"><span class="sr-only">Vertiv </span>Liebert XDC refrigerant chiller</a><small>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></td><td class="ty"></td><td class="num" data-l="Objects">309<span class="bar" aria-hidden="true"><i style="width:28%"></i></span></td><td class="num" data-l="Writable">144<span class="bar w" aria-hidden="true"><i style="width:13%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/xdc.csv" aria-label="Vertiv Liebert XDC refrigerant chiller CSV">CSV</a><a href="/bacnet-points-lists/vertiv/xdc-ede.csv" aria-label="Vertiv Liebert XDC refrigerant chiller EDE">EDE</a></td></tr><tr data-mf="WaterFurnace" data-md="Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers" data-o="302" data-w="170" data-kinds="hp"><td class="mf">WaterFurnace</td><td class="md"><a href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500"><span class="sr-only">WaterFurnace </span>Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers</a><small>WaterFurnace TruClimate 100 dual scroll (NXW) and TruClimate 500 modular chillers with the Aurora HydroLink2 controller, including 4-pipe and 6-pipe header rack builds and variable speed modules.</small><span class="sr-only"> Also known as: HydroLink2, HydroLink 2, TruClimate 100, TruClimate 500, NXW, HydroLink2 BACnet Objects 3.04</span></td><td class="ty"><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">302<span class="bar" aria-hidden="true"><i style="width:27%"></i></span></td><td class="num" data-l="Writable">170<span class="bar w" aria-hidden="true"><i style="width:15%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500.csv" aria-label="WaterFurnace Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers CSV">CSV</a><a href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500-ede.csv" aria-label="WaterFurnace Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers EDE">EDE</a></td></tr><tr data-mf="WaterFurnace" data-md="Aurora HydroLink2 for TruClimate 700 Single Screw Chiller" data-o="202" data-w="134" data-kinds="wc screw hp"><td class="mf">WaterFurnace</td><td class="md"><a href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw"><span class="sr-only">WaterFurnace </span>Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</a><small>WaterFurnace TruClimate 700 single screw water-to-water chillers with the Aurora HydroLink2 controller.</small><span class="sr-only"> Also known as: HydroLink2 Single Screw, TruClimate 700, HydroLink2</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">202<span class="bar" aria-hidden="true"><i style="width:18%"></i></span></td><td class="num" data-l="Writable">134<span class="bar w" aria-hidden="true"><i style="width:12%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw.csv" aria-label="WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller CSV">CSV</a><a href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw-ede.csv" aria-label="WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller EDE">EDE</a></td></tr><tr data-mf="WaterFurnace" data-md="Reversible Chiller Water-to-Water Heat Pump (FX10)" data-o="33" data-w="10" data-kinds="hp"><td class="mf">WaterFurnace</td><td class="md"><a href="/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water"><span class="sr-only">WaterFurnace </span>Reversible Chiller Water-to-Water Heat Pump (FX10)</a><small>WaterFurnace dual-compressor reversible chiller (water-to-water) heat pumps with the FX10 controller. <span class="doc">&middot; PRODCWWE-06B-07B-08B</span></small><span class="sr-only"> Also known as: PRODCWWE-06B, PRODCWWE-07B, PRODCWWE-08B, PRODCWWE</span></td><td class="ty"><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">33<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">10<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water.csv" aria-label="WaterFurnace Reversible Chiller Water-to-Water Heat Pump (FX10) CSV">CSV</a><a href="/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water-ede.csv" aria-label="WaterFurnace Reversible Chiller Water-to-Water Heat Pump (FX10) EDE">EDE</a></td></tr><tr data-mf="York" data-md="Competitive Retrofit Chiller Panel (SC-EQ)" data-o="80" data-w="4" data-kinds="cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/competitive-retrofit-sc-eq"><span class="sr-only">York </span>Competitive Retrofit Chiller Panel (SC-EQ)</a><small>Other makers&#x27; centrifugal chillers retrofitted with a YORK by Johnson Controls OptiView-style control panel and the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK competitive retrofit, OptiView retrofit panel, CR SC-EQ, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">80<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/competitive-retrofit-sc-eq.csv" aria-label="York Competitive Retrofit Chiller Panel (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/competitive-retrofit-sc-eq-ede.csv" aria-label="York Competitive Retrofit Chiller Panel (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="Scroll Chiller / Heat Pump / Condensing Unit (native BACnet MS/TP)" data-o="86" data-w="8" data-kinds="scroll hp"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/scroll-native"><span class="sr-only">York </span>Scroll Chiller / Heat Pump / Condensing Unit (native BACnet MS/TP)</a><small>YORK by Johnson Controls scroll-compressor chillers, heat pumps and condensing units (including YCWL and YLAE) with the 031-02550 board and its native BAS port.</small><span class="sr-only"> Also known as: YORK scroll chiller, YORK scroll heat pump, YCWL, YLAE, 031-02550, C.MMC.13, C.MMC.14, C.MMC.16</span></td><td class="ty"><span class="tag">Scroll</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">86<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">8<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/scroll-native.csv" aria-label="York Scroll Chiller / Heat Pump / Condensing Unit (native BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/york/scroll-native-ede.csv" aria-label="York Scroll Chiller / Heat Pump / Condensing Unit (native BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="York" data-md="Scroll Chiller / Heat Pump / Condensing Unit (SC-EQ)" data-o="85" data-w="7" data-kinds="scroll hp"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/scroll-sc-eq"><span class="sr-only">York </span>Scroll Chiller / Heat Pump / Condensing Unit (SC-EQ)</a><small>YORK by Johnson Controls scroll-compressor chillers, heat pumps and condensing units (one or two refrigerant systems, including the YCWL) fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK scroll chiller, YORK scroll heat pump, YORK condensing unit, YCWL, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Scroll</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">85<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">7<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/scroll-sc-eq.csv" aria-label="York Scroll Chiller / Heat Pump / Condensing Unit (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/scroll-sc-eq-ede.csv" aria-label="York Scroll Chiller / Heat Pump / Condensing Unit (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="Scroll Chiller / Heat Pump / Condensing Unit - BAS (ISN) E-Link (YorkTalk 2)" data-o="92" data-w="7" data-kinds="scroll hp"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/scroll-e-link"><span class="sr-only">York </span>Scroll Chiller / Heat Pump / Condensing Unit - BAS (ISN) E-Link (YorkTalk 2)</a><small>YORK scroll chillers, heat pumps and condensing units (board 031-02550, including YCWL and YLAE variants named on the sheet), connected through a YORK E-Link gateway over YorkTalk 2.</small><span class="sr-only"> Also known as: YORK scroll chiller, YCWL, YLAE, Scroll BAS, E-Link, eLink, YorkTalk 2, 031-02550</span></td><td class="ty"><span class="tag">Scroll</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">92<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">7<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/scroll-e-link.csv" aria-label="York Scroll Chiller / Heat Pump / Condensing Unit - BAS (ISN) E-Link (YorkTalk 2) CSV">CSV</a><a href="/bacnet-points-lists/york/scroll-e-link-ede.csv" aria-label="York Scroll Chiller / Heat Pump / Condensing Unit - BAS (ISN) E-Link (YorkTalk 2) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YCAV / YCIV Air-Cooled Screw Chiller (native BACnet MS/TP)" data-o="112" data-w="4" data-kinds="ac screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ycav-yciv"><span class="sr-only">York </span>YCAV / YCIV Air-Cooled Screw Chiller (native BACnet MS/TP)</a><small>YORK YCAV and YCIV air-cooled variable-speed screw chillers (up to four refrigerant systems) with the 031-03478 microboard and its native BAS port.</small><span class="sr-only"> Also known as: YORK YCAV, YORK YCIV, 031-03478, YCAV_IV Native, Latitude</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">112<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ycav-yciv.csv" aria-label="York YCAV / YCIV Air-Cooled Screw Chiller (native BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/york/ycav-yciv-ede.csv" aria-label="York YCAV / YCIV Air-Cooled Screw Chiller (native BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YCAV / YCIV Air-Cooled Screw Chiller - BAS E-Link (YorkTalk 2)" data-o="114" data-w="5" data-kinds="ac screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ycav-yciv-e-link"><span class="sr-only">York </span>YCAV / YCIV Air-Cooled Screw Chiller - BAS E-Link (YorkTalk 2)</a><small>YORK YCAV and YCIV air-cooled screw chillers (1/2 and 3/4 compressor sections, microboard 031-02478), connected through a YORK E-Link gateway over YorkTalk 2.</small><span class="sr-only"> Also known as: YORK YCAV, YORK YCIV, YCAV_YCIV BAS, E-Link, eLink, YorkTalk 2, 031-02478</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">114<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ycav-yciv-e-link.csv" aria-label="York YCAV / YCIV Air-Cooled Screw Chiller - BAS E-Link (YorkTalk 2) CSV">CSV</a><a href="/bacnet-points-lists/york/ycav-yciv-e-link-ede.csv" aria-label="York YCAV / YCIV Air-Cooled Screw Chiller - BAS E-Link (YorkTalk 2) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YD Dual-Compressor Centrifugal Chiller (SC-EQ)" data-o="150" data-w="6" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yd-sc-eq"><span class="sr-only">York </span>YD Dual-Compressor Centrifugal Chiller (SC-EQ)</a><small>YORK by Johnson Controls YD water-cooled centrifugal chillers with two compressors, fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YD, YORK YD, SC-EQ, SC-EQUIP, SE-SCC1001-1, OptiView</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">150<span class="bar" aria-hidden="true"><i style="width:14%"></i></span></td><td class="num" data-l="Writable">6<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yd-sc-eq.csv" aria-label="York YD Dual-Compressor Centrifugal Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yd-sc-eq-ede.csv" aria-label="York YD Dual-Compressor Centrifugal Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YD Dual-Compressor Centrifugal Chiller - OptiView E-Link (YorkTalk 3)" data-o="109" data-w="5" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yd-e-link"><span class="sr-only">York </span>YD Dual-Compressor Centrifugal Chiller - OptiView E-Link (YorkTalk 3)</a><small>YORK YD dual-compressor centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YD, YD OptiView, E-Link, eLink, YorkTalk 3</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">109<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yd-e-link.csv" aria-label="York YD Dual-Compressor Centrifugal Chiller - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/yd-e-link-ede.csv" aria-label="York YD Dual-Compressor Centrifugal Chiller - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YIA Absorption Chiller (SC-EQ)" data-o="43" data-w="3" data-kinds=""><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yia-sc-eq"><span class="sr-only">York </span>YIA Absorption Chiller (SC-EQ)</a><small>YORK YIA steam- or hot-water-fired absorption chillers fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YIA, YIA absorption, SC-EQ, SE-SCC1001-1</span></td><td class="ty"></td><td class="num" data-l="Objects">43<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">3<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yia-sc-eq.csv" aria-label="York YIA Absorption Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yia-sc-eq-ede.csv" aria-label="York YIA Absorption Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YK Centrifugal Chiller (SC-EQ)" data-o="127" data-w="5" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yk-sc-eq"><span class="sr-only">York </span>YK Centrifugal Chiller (SC-EQ)</a><small>YORK by Johnson Controls YK water-cooled centrifugal chillers (OptiView panel) fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YK, YORK YK, SC-EQ, SC-EQUIP, SE-SCC1001-1, OptiView</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">127<span class="bar" aria-hidden="true"><i style="width:11%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yk-sc-eq.csv" aria-label="York YK Centrifugal Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yk-sc-eq-ede.csv" aria-label="York YK Centrifugal Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)" data-o="73" data-w="4" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yk-em-sss-e-link"><span class="sr-only">York </span>YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)</a><small>YORK YK centrifugal chillers with OptiView panel and an electro-mechanical or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YK, YK OptiView, YK SSS, YK EM starter, E-Link, eLink, YorkTalk 3</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">73<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yk-em-sss-e-link.csv" aria-label="York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/yk-em-sss-e-link-ede.csv" aria-label="York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YK Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)" data-o="82" data-w="4" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yk-vsd-e-link"><span class="sr-only">York </span>YK Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)</a><small>YORK YK centrifugal chillers with OptiView panel and variable speed drive, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YK, YK OptiView, YK VSD, E-Link, eLink, YorkTalk 3, 031-01730, 031-02430</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">82<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yk-vsd-e-link.csv" aria-label="York YK Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/yk-vsd-e-link-ede.csv" aria-label="York YK Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YK-EP Centrifugal Chiller (SC-EQ)" data-o="170" data-w="5" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ykep-sc-eq"><span class="sr-only">York </span>YK-EP Centrifugal Chiller (SC-EQ)</a><small>YORK by Johnson Controls YK-EP (Efficiency Plus) water-cooled centrifugal chillers, which pair the main compressor with an economizer compressor, fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YK-EP, YKEP, YK EP, YK-EP Efficiency Plus, SC-EQ, SC-EQUIP, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">170<span class="bar" aria-hidden="true"><i style="width:15%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ykep-sc-eq.csv" aria-label="York YK-EP Centrifugal Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/ykep-sc-eq-ede.csv" aria-label="York YK-EP Centrifugal Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YK-EP Centrifugal Chiller with EM or SSS Starter - OptiView E-Link (YorkTalk 3)" data-o="116" data-w="4" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ykep-em-sss-e-link"><span class="sr-only">York </span>YK-EP Centrifugal Chiller with EM or SSS Starter - OptiView E-Link (YorkTalk 3)</a><small>YORK YK-EP (YKEP) centrifugal chillers with OptiView panel and electro-mechanical or solid-state starters, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YKEP, YK-EP, YKEP OptiView, E-Link, eLink, YorkTalk 3</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">116<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ykep-em-sss-e-link.csv" aria-label="York YK-EP Centrifugal Chiller with EM or SSS Starter - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/ykep-em-sss-e-link-ede.csv" aria-label="York YK-EP Centrifugal Chiller with EM or SSS Starter - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YK-EP Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)" data-o="125" data-w="4" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ykep-vsd-e-link"><span class="sr-only">York </span>YK-EP Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)</a><small>YORK YK-EP (YKEP) centrifugal chillers with OptiView panel and variable speed drive, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YKEP, YK-EP, YKEP OptiView, E-Link, eLink, YorkTalk 3, 031-02430</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">125<span class="bar" aria-hidden="true"><i style="width:11%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ykep-vsd-e-link.csv" aria-label="York YK-EP Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/ykep-vsd-e-link-ede.csv" aria-label="York YK-EP Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YKHT Centrifugal Heat Pump Chiller, YT3 panel (SC-EQ)" data-o="127" data-w="5" data-kinds="wc cent hp"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ykht-yt3-sc-eq"><span class="sr-only">York </span>YKHT Centrifugal Heat Pump Chiller, YT3 panel (SC-EQ)</a><small>YORK YKHT two-stage centrifugal heat pump chillers with the YT3 control panel, fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YKHT, YKHT, YT3, YT3 YKHT, SC-EQ, YKHT heat pump chiller</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">127<span class="bar" aria-hidden="true"><i style="width:11%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ykht-yt3-sc-eq.csv" aria-label="York YKHT Centrifugal Heat Pump Chiller, YT3 panel (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/ykht-yt3-sc-eq-ede.csv" aria-label="York YKHT Centrifugal Heat Pump Chiller, YT3 panel (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YMC2 Magnetic-Bearing Centrifugal Chiller (SC-EQ)" data-o="112" data-w="5" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ymc2-sc-eq"><span class="sr-only">York </span>YMC2 Magnetic-Bearing Centrifugal Chiller (SC-EQ)</a><small>YORK by Johnson Controls YMC2 oil-free, magnetic-bearing centrifugal chillers with a variable speed drive, fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YMC2, YORK YMC2, YMC², SC-EQ, SC-EQUIP, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">112<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ymc2-sc-eq.csv" aria-label="York YMC2 Magnetic-Bearing Centrifugal Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/ymc2-sc-eq-ede.csv" aria-label="York YMC2 Magnetic-Bearing Centrifugal Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YMC2 Magnetic-Bearing Centrifugal Chiller - OptiView E-Link (YorkTalk 3)" data-o="73" data-w="3" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ymc2-e-link"><span class="sr-only">York </span>YMC2 Magnetic-Bearing Centrifugal Chiller - OptiView E-Link (YorkTalk 3)</a><small>YORK YMC2 magnetic-bearing centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YMC2, YMC², YMC2 OptiView, E-Link, eLink, YorkTalk 3, 031-02430</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">73<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">3<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ymc2-e-link.csv" aria-label="York YMC2 Magnetic-Bearing Centrifugal Chiller - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/ymc2-e-link-ede.csv" aria-label="York YMC2 Magnetic-Bearing Centrifugal Chiller - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YR Screw Chiller (OptiView, SC-EQ)" data-o="43" data-w="4" data-kinds="wc screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yr-sc-eq"><span class="sr-only">York </span>YR Screw Chiller (OptiView, SC-EQ)</a><small>YORK YR water-cooled screw chillers with OptiView controls, fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YR, YR OptiView, YR chiller, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">43<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yr-sc-eq.csv" aria-label="York YR Screw Chiller (OptiView, SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yr-sc-eq-ede.csv" aria-label="York YR Screw Chiller (OptiView, SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YR Screw Chiller - OptiView E-Link (YorkTalk 3)" data-o="43" data-w="3" data-kinds="wc screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yr-e-link"><span class="sr-only">York </span>YR Screw Chiller - OptiView E-Link (YorkTalk 3)</a><small>YORK YR water-cooled screw chillers with OptiView panel and standard or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YR, YR OptiView, E-Link, eLink, YorkTalk 3, 031-01730, 031-02430</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">43<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">3<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yr-e-link.csv" aria-label="York YR Screw Chiller - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/yr-e-link-ede.csv" aria-label="York YR Screw Chiller - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YS / YN Screw Chiller - OptiView E-Link (YorkTalk 3)" data-o="46" data-w="5" data-kinds="wc screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ys-yn-e-link"><span class="sr-only">York </span>YS / YN Screw Chiller - OptiView E-Link (YorkTalk 3)</a><small>YORK YS and YN water-cooled screw chillers with OptiView panel and standard or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YS, YORK YN, YS OptiView, YN OptiView, E-Link, eLink, YorkTalk 3</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">46<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ys-yn-e-link.csv" aria-label="York YS / YN Screw Chiller - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/ys-yn-e-link-ede.csv" aria-label="York YS / YN Screw Chiller - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YS / YS HP / YN Screw Chiller (SC-EQ)" data-o="51" data-w="6" data-kinds="wc screw hp"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ys-yn-sc-eq"><span class="sr-only">York </span>YS / YS HP / YN Screw Chiller (SC-EQ)</a><small>YORK YS and YN water-cooled screw chillers and YS HP heat pumps with OptiView controls, fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YS, YS HP, YORK YN, YS heat pump, OptiView YS, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">51<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">6<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ys-yn-sc-eq.csv" aria-label="York YS / YS HP / YN Screw Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/ys-yn-sc-eq-ede.csv" aria-label="York YS / YS HP / YN Screw Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YSAA Air-Cooled Screw Chiller (native BACnet MS/TP)" data-o="57" data-w="2" data-kinds="ac screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ysaa-native"><span class="sr-only">York </span>YSAA Air-Cooled Screw Chiller (native BACnet MS/TP)</a><small>YORK YSAA air-cooled screw chillers (two refrigerant systems) with the 031-02550 board and its native BAS port.</small><span class="sr-only"> Also known as: YORK YSAA, YSAA chiller, 031-02550, YSAA Native</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">57<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">2<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ysaa-native.csv" aria-label="York YSAA Air-Cooled Screw Chiller (native BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/york/ysaa-native-ede.csv" aria-label="York YSAA Air-Cooled Screw Chiller (native BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YSAA Air-Cooled Screw Chiller - BAS (ISN) E-Link (YorkTalk 2)" data-o="67" data-w="3" data-kinds="ac screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ysaa-e-link"><span class="sr-only">York </span>YSAA Air-Cooled Screw Chiller - BAS (ISN) E-Link (YorkTalk 2)</a><small>YORK YSAA air-cooled screw chillers (board 031-02550), connected through a YORK E-Link gateway over YorkTalk 2.</small><span class="sr-only"> Also known as: YORK YSAA, YSAA BAS, E-Link, eLink, YorkTalk 2, 031-02550</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">67<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">3<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ysaa-e-link.csv" aria-label="York YSAA Air-Cooled Screw Chiller - BAS (ISN) E-Link (YorkTalk 2) CSV">CSV</a><a href="/bacnet-points-lists/york/ysaa-e-link-ede.csv" aria-label="York YSAA Air-Cooled Screw Chiller - BAS (ISN) E-Link (YorkTalk 2) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YST Steam Turbine Chiller (SC-EQ)" data-o="74" data-w="4" data-kinds="cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yst-sc-eq"><span class="sr-only">York </span>YST Steam Turbine Chiller (SC-EQ)</a><small>YORK YST steam-turbine-driven centrifugal chillers fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YST, YST chiller, steam turbine drive chiller, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">74<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yst-sc-eq.csv" aria-label="York YST Steam Turbine Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yst-sc-eq-ede.csv" aria-label="York YST Steam Turbine Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YST Steam Turbine Chiller - OptiView E-Link (YorkTalk 3)" data-o="73" data-w="3" data-kinds="cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yst-e-link"><span class="sr-only">York </span>YST Steam Turbine Chiller - OptiView E-Link (YorkTalk 3)</a><small>YORK YST steam turbine driven centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YST, YST OptiView, steam turbine chiller, E-Link, eLink, YorkTalk 3</span></td><td class="ty"><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">73<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">3<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yst-e-link.csv" aria-label="York YST Steam Turbine Chiller - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/yst-e-link-ede.csv" aria-label="York YST Steam Turbine Chiller - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YT Centrifugal Chiller (SC-EQ)" data-o="71" data-w="5" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yt-sc-eq"><span class="sr-only">York </span>YT Centrifugal Chiller (SC-EQ)</a><small>YORK YT water-cooled centrifugal chillers with OptiView controls, fitted with the SC-EQ communication card (VSD, solid-state or electro-mechanical starters).</small><span class="sr-only"> Also known as: YORK YT, YT chiller, OptiView YT, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">71<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yt-sc-eq.csv" aria-label="York YT Centrifugal Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yt-sc-eq-ede.csv" aria-label="York YT Centrifugal Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YT Centrifugal Chiller (Standard or Solid State Starter) - OptiView E-Link (YorkTalk 3)" data-o="39" data-w="3" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yt-e-link"><span class="sr-only">York </span>YT Centrifugal Chiller (Standard or Solid State Starter) - OptiView E-Link (YorkTalk 3)</a><small>YORK YT centrifugal chillers with OptiView panel and a standard (electro-mechanical) or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YT, YT OptiView, E-Link, eLink, YorkTalk 3, 031-01730, 031-02430</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">39<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">3<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yt-e-link.csv" aria-label="York YT Centrifugal Chiller (Standard or Solid State Starter) - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/yt-e-link-ede.csv" aria-label="York YT Centrifugal Chiller (Standard or Solid State Starter) - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YT Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)" data-o="57" data-w="4" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yt-vsd-e-link"><span class="sr-only">York </span>YT Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)</a><small>YORK YT centrifugal chillers with OptiView panel and variable speed drive, connected through a YORK E-Link gateway over YorkTalk 3.</small><span class="sr-only"> Also known as: YORK YT, YT OptiView, YT VSD, E-Link, eLink, YorkTalk 3</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">57<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yt-vsd-e-link.csv" aria-label="York YT Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3) CSV">CSV</a><a href="/bacnet-points-lists/york/yt-vsd-e-link-ede.csv" aria-label="York YT Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YVAA / YVFA / YAGK Chiller (native BACnet MS/TP)" data-o="116" data-w="4" data-kinds="ac screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yvaa-yvfa-yagk-native"><span class="sr-only">York </span>YVAA / YVFA / YAGK Chiller (native BACnet MS/TP)</a><small>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers with the 031-03478 board and its native BAS port.</small><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YORK YAGK, YVAA native, 031-03478, Y.ACS.20</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">116<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yvaa-yvfa-yagk-native.csv" aria-label="York YVAA / YVFA / YAGK Chiller (native BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/york/yvaa-yvfa-yagk-native-ede.csv" aria-label="York YVAA / YVFA / YAGK Chiller (native BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YVAA / YVFA / YAGK Chiller (SC-EQ)" data-o="109" data-w="8" data-kinds="ac screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yvaa-yvfa-yagk-sc-eq"><span class="sr-only">York </span>YVAA / YVFA / YAGK Chiller (SC-EQ)</a><small>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YORK YAGK, YVAA, YVFA, YAGK, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">109<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">8<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yvaa-yvfa-yagk-sc-eq.csv" aria-label="York YVAA / YVFA / YAGK Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yvaa-yvfa-yagk-sc-eq-ede.csv" aria-label="York YVAA / YVFA / YAGK Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YVAA / YVFA / YAGK Chiller, YT3 panel (SC-EQ)" data-o="110" data-w="7" data-kinds="ac screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yvaa-yvfa-yagk-yt3-sc-eq"><span class="sr-only">York </span>YVAA / YVFA / YAGK Chiller, YT3 panel (SC-EQ)</a><small>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card and the YT3 control panel.</small><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YORK YAGK, YVAA, YVFA, YAGK, SC-EQ, SE-SCC1001-1, YT3, YVAA YT3</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">110<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">7<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yvaa-yvfa-yagk-yt3-sc-eq.csv" aria-label="York YVAA / YVFA / YAGK Chiller, YT3 panel (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yvaa-yvfa-yagk-yt3-sc-eq-ede.csv" aria-label="York YVAA / YVFA / YAGK Chiller, YT3 panel (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YVAA / YVFA / YAGK E-Link (YorkTalk 2)" data-o="114" data-w="5" data-kinds="ac screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yvaa-e-link"><span class="sr-only">York </span>YVAA / YVFA / YAGK E-Link (YorkTalk 2)</a><small>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers with 031-02478 or 031-03478 microboards, connected through a YORK E-Link gateway over YorkTalk 2.</small><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YAGK, E-Link, eLink, YorkTalk 2, 031-02478, 031-03478</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">114<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yvaa-e-link.csv" aria-label="York YVAA / YVFA / YAGK E-Link (YorkTalk 2) CSV">CSV</a><a href="/bacnet-points-lists/york/yvaa-e-link-ede.csv" aria-label="York YVAA / YVFA / YAGK E-Link (YorkTalk 2) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YVAA Style B Chiller (SC-EQ)" data-o="102" data-w="5" data-kinds="ac screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yvaa-style-b-sc-eq"><span class="sr-only">York </span>YVAA Style B Chiller (SC-EQ)</a><small>YORK YVAA Style B air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YVAA, YVAA Style B, YVAA-B, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">102<span class="bar" aria-hidden="true"><i style="width:9%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yvaa-style-b-sc-eq.csv" aria-label="York YVAA Style B Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yvaa-style-b-sc-eq-ede.csv" aria-label="York YVAA Style B Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YVAM Air-Cooled Magnetic-Bearing Centrifugal Chiller (SC-EQ)" data-o="109" data-w="4" data-kinds="ac cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yvam-sc-eq"><span class="sr-only">York </span>YVAM Air-Cooled Magnetic-Bearing Centrifugal Chiller (SC-EQ)</a><small>YORK YVAM air-cooled magnetic-bearing centrifugal chillers fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YVAM, YVAM chiller, YVAM mag bearing, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Air-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">109<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yvam-sc-eq.csv" aria-label="York YVAM Air-Cooled Magnetic-Bearing Centrifugal Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yvam-sc-eq-ede.csv" aria-label="York YVAM Air-Cooled Magnetic-Bearing Centrifugal Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YVWA Water-Cooled Variable-Speed Screw Chiller (SC-EQ)" data-o="76" data-w="6" data-kinds="wc screw hp"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yvwa-sc-eq"><span class="sr-only">York </span>YVWA Water-Cooled Variable-Speed Screw Chiller (SC-EQ)</a><small>YORK YVWA water-cooled variable-speed screw chillers (one or two compressors, chiller or heat pump mode) fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YVWA, YVWA chiller, YVWA heat pump, SC-EQ, SE-SCC1001-1</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">76<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">6<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yvwa-sc-eq.csv" aria-label="York YVWA Water-Cooled Variable-Speed Screw Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yvwa-sc-eq-ede.csv" aria-label="York YVWA Water-Cooled Variable-Speed Screw Chiller (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YVWA Water-Cooled Variable-Speed Screw Chiller - BAS E-Link (YorkTalk 2)" data-o="88" data-w="6" data-kinds="wc screw"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yvwa-e-link"><span class="sr-only">York </span>YVWA Water-Cooled Variable-Speed Screw Chiller - BAS E-Link (YorkTalk 2)</a><small>YORK YVWA water-cooled variable-speed screw chillers (microboards 031-02478 / 031-03478), connected through a YORK E-Link gateway over YorkTalk 2.</small><span class="sr-only"> Also known as: YORK YVWA, YVWA BAS, E-Link, eLink, YorkTalk 2, 031-02478, 031-03478</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span></td><td class="num" data-l="Objects">88<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">6<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yvwa-e-link.csv" aria-label="York YVWA Water-Cooled Variable-Speed Screw Chiller - BAS E-Link (YorkTalk 2) CSV">CSV</a><a href="/bacnet-points-lists/york/yvwa-e-link-ede.csv" aria-label="York YVWA Water-Cooled Variable-Speed Screw Chiller - BAS E-Link (YorkTalk 2) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YVWH / YVWE / YGWH Water-Cooled Screw (SC-EQ)" data-o="79" data-w="9" data-kinds="wc screw hp"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yvwh-yvwe-ygwh-sc-eq"><span class="sr-only">York </span>YVWH / YVWE / YGWH Water-Cooled Screw (SC-EQ)</a><small>YORK YVWH and YGWH water-to-water screw heat pumps and YVWE water-cooled screw chillers fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YVWH, YVWH-200, YORK YVWE, YORK YGWH, SC-EQ, water-to-water screw heat pump</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Screw</span><span class="tag">Heat pump</span></td><td class="num" data-l="Objects">79<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">9<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yvwh-yvwe-ygwh-sc-eq.csv" aria-label="York YVWH / YVWE / YGWH Water-Cooled Screw (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yvwh-yvwe-ygwh-sc-eq-ede.csv" aria-label="York YVWH / YVWE / YGWH Water-Cooled Screw (SC-EQ) EDE">EDE</a></td></tr><tr data-mf="York" data-md="YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)" data-o="113" data-w="5" data-kinds="wc cent"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/yz-sc-eq"><span class="sr-only">York </span>YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)</a><small>YORK YZ water-cooled magnetic-bearing centrifugal chillers (variable speed drive) fitted with the SC-EQ communication card.</small><span class="sr-only"> Also known as: YORK YZ, YZ chiller, YZ mag bearing, SC-EQ, SE-SCC1001-1, OptiView</span></td><td class="ty"><span class="tag">Water-cooled</span><span class="tag">Centrifugal</span></td><td class="num" data-l="Objects">113<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/yz-sc-eq.csv" aria-label="York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) CSV">CSV</a><a href="/bacnet-points-lists/york/yz-sc-eq-ede.csv" aria-label="York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) EDE">EDE</a></td></tr></tbody></table></div>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
