<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Rooftop units, AHUs and DOAS BACnet Points Lists | Easy BACnet</title>
<meta name="description" content="Free BACnet points lists for 203 rooftop / AHU models: object types, instances, units, minimum BMS points and CSV/EDE downloads.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/equipment/rooftop-ahu-doas/">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Rooftop units, AHUs and DOAS BACnet Points Lists | Easy BACnet">
<meta property="og:description" content="Free BACnet points lists for 203 rooftop / AHU models: object types, instances, units, minimum BMS points and CSV/EDE downloads.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/equipment/rooftop-ahu-doas/">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Rooftop units, AHUs and DOAS BACnet Points Lists | Easy BACnet">
<meta name="twitter:description" content="Free BACnet points lists for 203 rooftop / AHU models: object types, instances, units, minimum BMS points and CSV/EDE downloads.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "CollectionPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/equipment/rooftop-ahu-doas/",
   "url": "https://easybacnet.com/bacnet-points-lists/equipment/rooftop-ahu-doas/",
   "name": "Rooftop units, AHUs and DOAS BACnet Points Lists | Easy BACnet",
   "description": "Free BACnet points lists for 203 rooftop / AHU models: object types, instances, units, minimum BMS points and CSV/EDE downloads.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@type": "ItemList",
    "itemListElement": [
     {
      "@type": "ListItem",
      "position": 1,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/touchscreen-controller",
      "name": "AAON Touchscreen Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 2,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/az3-auto-zone-controller",
      "name": "AAON Auto-Zone 3 (AZ 3) Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 3,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/preheat-x",
      "name": "AAON PREHEAT-X Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 4,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/sa-controller-pt-link-ii",
      "name": "AAON SA Controller (via PT-Link II BACnet gateway) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 5,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/stratus-unit-manager",
      "name": "AAON Stratus Unit Manager (Stratus controls) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 6,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x",
      "name": "AAON VCB-X Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 7,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3",
      "name": "AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 8,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454",
      "name": "AAON VCCX-454 Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 9,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454-gh",
      "name": "AAON VCCX-454-GH Controller (grow house) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 10,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/vccx2",
      "name": "AAON VCCX2 Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 11,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/vcm-pt-link-ii",
      "name": "AAON VCM Controller (legacy, via PT-Link II BACnet gateway) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 12,
      "url": "https://easybacnet.com/bacnet-points-lists/aaon/vcm-x-pt-link-ii",
      "name": "AAON VCM-X Controller (via PT-Link II BACnet gateway) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 13,
      "url": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3",
      "name": "AbsolutAire ER-3 control system (energy recovery) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 14,
      "url": "https://easybacnet.com/bacnet-points-lists/absolutaire/lx-4",
      "name": "AbsolutAire LX-4 control system (JENEsys Edge534 with touch-screen HMI) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 15,
      "url": "https://easybacnet.com/bacnet-points-lists/absolutaire/pc-3",
      "name": "AbsolutAire PC-3 / LC-3 psychrometric control system BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 16,
      "url": "https://easybacnet.com/bacnet-points-lists/absolutaire/tc-3",
      "name": "AbsolutAire TC-3 control system BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 17,
      "url": "https://easybacnet.com/bacnet-points-lists/absolutaire/uc-3",
      "name": "AbsolutAire UC-3 control system BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 18,
      "url": "https://easybacnet.com/bacnet-points-lists/absolutaire/uc-3-htlv",
      "name": "AbsolutAire UC-3 HTLV control system (heating and ventilating) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 19,
      "url": "https://easybacnet.com/bacnet-points-lists/absolutaire/uc-3-lite",
      "name": "AbsolutAire UC-3 Lite control system (heating and ventilating) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 20,
      "url": "https://easybacnet.com/bacnet-points-lists/accurex/doas-controller",
      "name": "Accurex DOAS microprocessor controller (DOAS_08.000) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 21,
      "url": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller",
      "name": "Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 22,
      "url": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options",
      "name": "Addison ODO (On-Demand Options) outdoor air unit controls BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 23,
      "url": "https://easybacnet.com/bacnet-points-lists/apc/inrow-rc-acrc301-chilled-water",
      "name": "APC InRow RC chilled water 300 mm (ACRC301S / ACRC301H) BACnet IP BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 24,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/zip-economizer",
      "name": "Belimo ZIP Economizer (ECON-ZIP-BASE + ECON-ZIP-COM) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 25,
      "url": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-evap",
      "name": "Cambridge Air Solutions BACnet Controller - EVAP BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 26,
      "url": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau",
      "name": "Cambridge Air Solutions BACnet Controller - MAU BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 27,
      "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc",
      "name": "CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 28,
      "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/ddc-heater-controller-a0020659",
      "name": "CaptiveAire Direct Digital Controls (DDC) Heater Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 29,
      "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/doas-rtu-legacy-ibt-controls",
      "name": "CaptiveAire DOAS RTU Series packaged rooftop unit, legacy IBT controls (Protocessor BACnet) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 30,
      "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/emsplus-kitchen-exhaust-controls",
      "name": "CaptiveAire EMSplus Kitchen Hood Exhaust Controls (BACnet IP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 31,
      "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/modular-indirect-fired-heater-ibt",
      "name": "CaptiveAire Modular Indirect Fired Heater (IBT controls, Protocessor BACnet) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 32,
      "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/mua-heater-ddc",
      "name": "CaptiveAire MUA Heater DDC (Protocessor BACnet) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 33,
      "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc",
      "name": "CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 34,
      "url": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller",
      "name": "CAREL k.air air handling unit controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 35,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fc-gc-systemvu",
      "name": "Carrier 48/50FC and 48/50GC Rooftop (SystemVu) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 36,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50fe-ge-systemvu",
      "name": "Carrier 48/50FE and 48/50GE Rooftop (SystemVu) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 37,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50jc-systemvu",
      "name": "Carrier 48/50JC 04-06 Rooftop (SystemVu) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 38,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x",
      "name": "Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 39,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-rooftop-smartvu",
      "name": "Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 40,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lc-systemvu",
      "name": "Carrier 48/50LC 04-26 Rooftop (SystemVu) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 41,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open",
      "name": "Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 42,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu",
      "name": "Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 43,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/50bv-self-contained-scu-open",
      "name": "Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 44,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/50fcq-50gcq-systemvu",
      "name": "Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 45,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu",
      "name": "Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 46,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/62d-doas-io-flex-6126",
      "name": "Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 47,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/62h-doas-rev-k",
      "name": "Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 48,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/62x-62w-doas-rev-k",
      "name": "Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 49,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway",
      "name": "Carrier CCU Controller close control unit (Modbus to BACnet gateway option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 50,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/rtu-open-v5",
      "name": "Carrier RTU Open v5 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 51,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open",
      "name": "Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 52,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open",
      "name": "Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 53,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open",
      "name": "Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 54,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open",
      "name": "Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 55,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50p-rooftop-upc-open",
      "name": "Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 56,
      "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open",
      "name": "Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 57,
      "url": "https://easybacnet.com/bacnet-points-lists/climatemaster/cm3500-doas-controller",
      "name": "ClimateMaster Commercial DOAS with CM3500 controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 58,
      "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic",
      "name": "Contemporary Controls ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 59,
      "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4",
      "name": "Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 60,
      "url": "https://easybacnet.com/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27",
      "name": "Contemporary Controls Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 61,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet",
      "name": "Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 62,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet",
      "name": "Daikin Applied Airstream ADT air handler (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 63,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet",
      "name": "Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 64,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/maverick-i-rooftop",
      "name": "Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 65,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps",
      "name": "Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 66,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4",
      "name": "Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 67,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa",
      "name": "Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 68,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop",
      "name": "Daikin Applied MicroTech II Applied Rooftop Unit Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 69,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained",
      "name": "Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 70,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained",
      "name": "Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 71,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu",
      "name": "Daikin Applied MicroTech PreciseLine Light Air Handler Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 72,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-unit-ventilator",
      "name": "Daikin Applied MicroTech Unit Ventilator Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 73,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array",
      "name": "Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 74,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet",
      "name": "Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 75,
      "url": "https://easybacnet.com/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet",
      "name": "Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 76,
      "url": "https://easybacnet.com/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications",
      "name": "Distech Controls ECY-303 preloaded applications (rooftop unit) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 77,
      "url": "https://easybacnet.com/bacnet-points-lists/engineered-air/c-trac3-controller",
      "name": "Engineered Air C-TRAC3 Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 78,
      "url": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules",
      "name": "Engineered Air CenCon Controller and Expansion Modules (I/O devices) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 79,
      "url": "https://easybacnet.com/bacnet-points-lists/engineered-air/cencon-sw-ems-points",
      "name": "Engineered Air CenCon_SW EMS Command Device (CenCon controller) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 80,
      "url": "https://easybacnet.com/bacnet-points-lists/exhausto/exact2-bacnet",
      "name": "EXHAUSTO EXact / EXact2 air handling unit control (BACnet program file) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 81,
      "url": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet",
      "name": "Flexit Nordic series (Nordic Basic BACnet list) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 82,
      "url": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet",
      "name": "Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 83,
      "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v2",
      "name": "FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V2.xx BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 84,
      "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3",
      "name": "FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 85,
      "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0",
      "name": "FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 86,
      "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side",
      "name": "FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 87,
      "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3",
      "name": "FläktGroup vQ Stream unit with Carel uPC3 controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 88,
      "url": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-bacnet-integration",
      "name": "Greenheck Dedicated Outdoor Air Systems (DOAS) - BACnet BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 89,
      "url": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2",
      "name": "Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 90,
      "url": "https://easybacnet.com/bacnet-points-lists/greenheck/ive-energy-recovery-ventilator",
      "name": "Greenheck IVE Indoor Energy Recovery Ventilator (BACnet) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 91,
      "url": "https://easybacnet.com/bacnet-points-lists/greenheck/mua-microprocessor-controller",
      "name": "Greenheck Make-Up Air Microprocessor Controller (MUA v4.1) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 92,
      "url": "https://easybacnet.com/bacnet-points-lists/greenheck/rtu-microprocessor-controller",
      "name": "Greenheck RTU Microprocessor Controller (RTU v1.4) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 93,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/premier-rooftop-25-50-ton",
      "name": "Johnson Controls Premier Rooftop Units 25-50 Ton BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 94,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/simplicity-linc-gateway",
      "name": "Johnson Controls Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 95,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/tec2601-4-single-stage-thermostat",
      "name": "Johnson Controls TEC2601-4 and TEC2601-4+PIR Single-Stage Thermostat (BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 96,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/tec2602-4-heat-pump-thermostat",
      "name": "Johnson Controls TEC2602-4 and TEC2602-4+PIR Heat Pump Thermostat (BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 97,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/tec2603-4-multi-stage-thermostat",
      "name": "Johnson Controls TEC2603-4 and TEC2603-4+PIR Multi-Stage Thermostat (BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 98,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/tec2604-4-economizer-thermostat",
      "name": "Johnson Controls TEC2604-4 and TEC2604-4+PIR Multi-Stage Economizer Thermostat (BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 99,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/tec2613-4-temperature-humidity-controller",
      "name": "Johnson Controls TEC2613-4 and TEC2613-4+PIR Multi-Stage Temperature and Humidity Controller (BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 100,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/tec2664z-3-rooftop-controller",
      "name": "Johnson Controls TEC2664Z-3 Rooftop Controller (TEC Zoning System, BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 101,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/tec3630-tec3631-rtu-heat-pump-economizer-thermostat",
      "name": "Johnson Controls TEC3000 Series TEC3630 / TEC3631 Single- or Two-Stage RTU / Heat Pump Thermostat with Economizer (BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 102,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus",
      "name": "Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 103,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-vac1000-constant-volume-controller",
      "name": "Johnson Controls Verasys VAC1000 Constant Volume Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 104,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-vac3000-constant-volume-controller",
      "name": "Johnson Controls Verasys VAC3000 Constant Volume Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 105,
      "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-zoning-rtu",
      "name": "Johnson Controls Verasys Zoning RTU (rooftop unit on the Verasys system bus) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 106,
      "url": "https://easybacnet.com/bacnet-points-lists/kmc-controls/bac-4000-appstat-rtu",
      "name": "KMC Controls BAC-4000 AppStat, rooftop unit application BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 107,
      "url": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-93x1a-rtu",
      "name": "KMC Controls Conquest BAC-93x1A rooftop unit (Gen6) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 108,
      "url": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller",
      "name": "Komfovent C5 controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 109,
      "url": "https://easybacnet.com/bacnet-points-lists/komfovent/c6-controller",
      "name": "Komfovent C6 / C6M controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 110,
      "url": "https://easybacnet.com/bacnet-points-lists/komfovent/c8-controller",
      "name": "Komfovent C8 controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 111,
      "url": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller",
      "name": "Lennox CORE LITE Unit Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 112,
      "url": "https://easybacnet.com/bacnet-points-lists/lennox/core-unit-controller",
      "name": "Lennox CORE Unit Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 113,
      "url": "https://easybacnet.com/bacnet-points-lists/lennox/imc-bacnet-module",
      "name": "Lennox IMC BACnet Module BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 114,
      "url": "https://easybacnet.com/bacnet-points-lists/lennox/prodigy-m3-bacnet-module",
      "name": "Lennox Prodigy M3 BACnet Module BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 115,
      "url": "https://easybacnet.com/bacnet-points-lists/lg/acp-bacnet-ahu",
      "name": "LG ACP BACnet gateway - AHU kit objects (PQNFB17C0 / PQNFB17C1) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 116,
      "url": "https://easybacnet.com/bacnet-points-lists/lg/multisite-ms8650",
      "name": "LG MultiSITE MS8650 Room Controller (rooftop / heat pump / IAQ) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 117,
      "url": "https://easybacnet.com/bacnet-points-lists/lynxspring/b848-lx-bp848-lx",
      "name": "Lynxspring B848-LX / BP848-LX configurable field controller (Onyxx LX) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 118,
      "url": "https://easybacnet.com/bacnet-points-lists/lynxspring/bw437-rtu-lx",
      "name": "Lynxspring BW437-RTU-LX rooftop unit wall controller (Onyxx LX) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 119,
      "url": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2",
      "name": "Mark Climate Airstream AHU (OJ Air2 controller) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 120,
      "url": "https://easybacnet.com/bacnet-points-lists/melink/intelli-hood-ih3-system-controller",
      "name": "Melink Intelli-Hood IH3 System Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 121,
      "url": "https://easybacnet.com/bacnet-points-lists/melink/intelli-hood-ih4-exhaust-fan",
      "name": "Melink Intelli-Hood IH4 Exhaust Fan / Auxiliary Airflow BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 122,
      "url": "https://easybacnet.com/bacnet-points-lists/melink/intelli-hood-ih4-hood-controller",
      "name": "Melink Intelli-Hood IH4 Hood Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 123,
      "url": "https://easybacnet.com/bacnet-points-lists/melink/intelli-hood-ih4-system-controller",
      "name": "Melink Intelli-Hood IH4 System Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 124,
      "url": "https://easybacnet.com/bacnet-points-lists/melink/intelli-hood-ih4-virtual-input-module",
      "name": "Melink Intelli-Hood IH4 Virtual Input Module BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 125,
      "url": "https://easybacnet.com/bacnet-points-lists/melink/intelli-hood-ih4-virtual-output-module",
      "name": "Melink Intelli-Hood IH4 Virtual Output Module BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 126,
      "url": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-lossnay",
      "name": "Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Lossnay units BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 127,
      "url": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system",
      "name": "Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 128,
      "url": "https://easybacnet.com/bacnet-points-lists/modine/classmate-schoolmate-modine-controls-system",
      "name": "Modine ClassMate / SchoolMate Vertical Unit Ventilators (Modine Controls System, pCOOEM+) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 129,
      "url": "https://easybacnet.com/bacnet-points-lists/modine/direct-fired-make-up-air-ecb-403",
      "name": "Modine Direct-Fired Make-Up Air MCV/MVV, DCV/DVV (Distech ECB/ECL-403) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 130,
      "url": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem",
      "name": "Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 131,
      "url": "https://easybacnet.com/bacnet-points-lists/neptronic/cmu-compact-make-up-air-unit",
      "name": "Neptronic CMU Compact Make-up Air Unit BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 132,
      "url": "https://easybacnet.com/bacnet-points-lists/nilan/cts602-hmi350t-bacnet",
      "name": "Nilan CTS602 with HMI350T - BACnet (spaceLYnk gateway) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 133,
      "url": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-co-control",
      "name": "Nuaire EcoSmart Connect (CO) control (XBOXER XBC, BPS, BOXER), 2026 object list BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 134,
      "url": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022",
      "name": "Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 135,
      "url": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac",
      "name": "Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 136,
      "url": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller",
      "name": "OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 137,
      "url": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-drhx-rotary-heat-exchanger-drive",
      "name": "OJ Electronics OJ-DRHX rotary heat exchanger drive BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 138,
      "url": "https://easybacnet.com/bacnet-points-lists/price-industries/prtu",
      "name": "Price Industries PRTU Price Rooftop Unit Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 139,
      "url": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller",
      "name": "Regin Corrigo 5.0 ventilation (AHU) controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 140,
      "url": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation",
      "name": "Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 141,
      "url": "https://easybacnet.com/bacnet-points-lists/renewaire/bacnet-fan-control-bacnetfc-w",
      "name": "RenewAire BACnet Fan Control BACNETFC-W BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 142,
      "url": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls",
      "name": "RenewAire Premium Commercial Controls (ERV & DOAS) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 143,
      "url": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy",
      "name": "RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 144,
      "url": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18",
      "name": "Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 145,
      "url": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iii-iv-option-d19",
      "name": "Reznor MAPS III / MAPS IV Control Option D19 (BACnet point list) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 146,
      "url": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iii-iv-option-d21",
      "name": "Reznor MAPS III / MAPS IV Control Option D21 (BACnet point list) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 147,
      "url": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22",
      "name": "Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 148,
      "url": "https://easybacnet.com/bacnet-points-lists/reznor/r7da-y-series-d19-d21-d22-d23",
      "name": "Reznor R7DA and Y Series Rooftop Controls, Options D19 / D21 / D22 / D23 (BACnet card BHB8 / BHB9) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 149,
      "url": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller",
      "name": "Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 150,
      "url": "https://easybacnet.com/bacnet-points-lists/schneider-electric/sez7656-zoning-rtu-controller",
      "name": "Schneider Electric SEZ7656 Zoning System Rooftop Unit Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 151,
      "url": "https://easybacnet.com/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc6500",
      "name": "Schneider Electric SpaceLogic SXWTRC6500 Touchscreen Room Controller (rooftop / heat pump) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 152,
      "url": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip",
      "name": "Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 153,
      "url": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip",
      "name": "Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 154,
      "url": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip",
      "name": "Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 155,
      "url": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-f-bacnet-ip-pv248",
      "name": "Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 156,
      "url": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller",
      "name": "Systemair Access controller 4.x (4.7) BACnet BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 157,
      "url": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller",
      "name": "Systemair Access controller 5.x (ControllerProgram) BACnet BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 158,
      "url": "https://easybacnet.com/bacnet-points-lists/tempeff/rgsp-k-erv-bacnet-option",
      "name": "Tempeff RGSP-K ERV with optional BACnet field device BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 159,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/bci2-i-intellipak",
      "name": "Trane BCI2-I (IntelliPak) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 160,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel",
      "name": "Trane BCI2-R (ReliaTel) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 161,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/horizon-oau-uc600-v12",
      "name": "Trane Horizon Outdoor Air Unit, Tracer UC600 program V12 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 162,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points",
      "name": "Trane ReliaTel BCI-R - touch-screen zone sensor points BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 163,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-swud",
      "name": "Trane Symbio 500 Commercial Self-Contained (SWUD) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 164,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm",
      "name": "Trane Symbio 500 Modular Self-Contained (SCWM) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 165,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom",
      "name": "Trane Symbio 700 Precedent / Axiom BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 166,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-voyager-3",
      "name": "Trane Symbio 700 Voyager 3 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 167,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points",
      "name": "Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 168,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak",
      "name": "Trane Symbio 800 IntelliPak BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 169,
      "url": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit",
      "name": "Trane Tracer UC600 Packaged Outdoor Air Unit BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 170,
      "url": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control",
      "name": "TROX X-CUBE Control BACnet data point list BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 171,
      "url": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller",
      "name": "United CoolAir Marvel Premium controller (BMS points list) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 172,
      "url": "https://easybacnet.com/bacnet-points-lists/valent/erv-microprocessor-controller",
      "name": "Valent ERV Microprocessor Controller (ERV v3.10 / v3.11) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 173,
      "url": "https://easybacnet.com/bacnet-points-lists/valent/ive-microprocessor-controller-v1-3",
      "name": "Valent IVE Indoor Energy Recovery Ventilator Microprocessor Controller (IVE v1.3) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 174,
      "url": "https://easybacnet.com/bacnet-points-lists/valent/jenesys-controller-vpr-legacy",
      "name": "Valent JENEsys Controller (legacy) for VPR / VPRE / VPRC/P / VPRX BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 175,
      "url": "https://easybacnet.com/bacnet-points-lists/valent/vx-doas-microprocessor-controller",
      "name": "Valent VX Series DOAS Microprocessor Controller (DOAS v9.4) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 176,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/cahu",
      "name": "Vertiv Liebert CAHU computer room air handler BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 177,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-cr012",
      "name": "Vertiv Liebert CRV CR012 in-row cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 178,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35",
      "name": "Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 179,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60",
      "name": "Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 180,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10",
      "name": "Vertiv Liebert CRV CRD10 in-row cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 181,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4",
      "name": "Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 182,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv4",
      "name": "Vertiv Liebert CRV4 in-row cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 183,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv4-12",
      "name": "Vertiv Liebert CRV4-12 in-row cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 184,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/dme2",
      "name": "Vertiv Liebert DME2 precision cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 185,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-dcl",
      "name": "Vertiv Liebert iCOM DCL chilled water cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 186,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling",
      "name": "Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 187,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-xdm",
      "name": "Vertiv Liebert iCOM XDM precision cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 188,
      "url": "https://easybacnet.com/bacnet-points-lists/vertiv/pex4",
      "name": "Vertiv Liebert PEX4 precision cooling BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 189,
      "url": "https://easybacnet.com/bacnet-points-lists/viconics/vt8650-rooftop-heat-pump-controller",
      "name": "Viconics VT8650 Rooftop Unit and Heat Pump Controller BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 190,
      "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor",
      "name": "WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 191,
      "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor",
      "name": "WaterFurnace Aurora UPC, Single Compressor Rooftop Unit with Economizer BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 192,
      "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas",
      "name": "WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 193,
      "url": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b",
      "name": "Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 194,
      "url": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-interface",
      "name": "WOLF WRS-K air handling unit controller - BACnet interface BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 195,
      "url": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface",
      "name": "WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 196,
      "url": "https://easybacnet.com/bacnet-points-lists/york/eco2-ipu1-rooftop-native",
      "name": "York ECO2 Rooftop Unit, 50-130 ton, Mod D/E (IPU 1, native BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 197,
      "url": "https://easybacnet.com/bacnet-points-lists/york/jdha-doas-option-d19",
      "name": "York JDHA DOAS, Option D19 Space Temperature Control (BACnet MS/TP card) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 198,
      "url": "https://easybacnet.com/bacnet-points-lists/york/jdma-doas-option-d21",
      "name": "York JDMA DOAS, Option D21 Makeup Air Control (BACnet MS/TP card) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 199,
      "url": "https://easybacnet.com/bacnet-points-lists/york/l-series-lswu-lswd-lswf-ipu2",
      "name": "York L-Series LSWU / LSWD / LSWF Water-Cooled Self-Contained Unit, 25-105 ton (IPU2, native BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 200,
      "url": "https://easybacnet.com/bacnet-points-lists/york/millennium-series-40-rooftop-25-40-ton-ipu",
      "name": "York Millennium / Series 40 Packaged Rooftop Units 25-40 Ton with IPU Control BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 201,
      "url": "https://easybacnet.com/bacnet-points-lists/york/roomtop-rtc-rth-l-ykn2open",
      "name": "York Roomtop RTC/RTH-L with YKN2Open BMS kit (BACnet IP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 202,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ypal-series-100-50-65-ton-mod-f",
      "name": "York Series 100 YPAL Rooftop, 50-65 ton, Mod F (IPU, native BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 203,
      "url": "https://easybacnet.com/bacnet-points-lists/york/ypal-series-100-70-150-ton-mod-f-g",
      "name": "York Series 100 YPAL Rooftop, 70-150 ton, Mod F/G (IPU, native BACnet MS/TP) BACnet Points List"
     }
    ]
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Rooftop units, AHUs & DOAS",
     "item": "https://easybacnet.com/bacnet-points-lists/equipment/rooftop-ahu-doas/"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li aria-current="page">Rooftop units, AHUs &amp; DOAS</li></ol>
<p class="eyebrow">Equipment type</p><h1><span class="mfr">Rooftop units, AHUs &amp; DOAS</span> BACnet points lists</h1><p class="updated">Updated 21 November 2026</p>

<p class="lede">203 rooftop units, AHUs &amp; DOAS BACnet points lists from 51 manufacturers &mdash; AAON, APC, AbsolutAire, Accurex, Addison, Belimo, CAREL, Cambridge Air Solutions, CaptiveAire, Carrier, ClimateMaster, Contemporary Controls, Daikin Applied, Distech Controls, EXHAUSTO, Engineered Air, Flexit, FläktGroup, Greenheck, Johnson Controls, KMC Controls, Komfovent, LG, Lennox, Lynxspring, Mark Climate, Melink, Mitsubishi Electric, Modine, Neptronic, Nilan, Nuaire, OJ Electronics, Price Industries, Regin, RenewAire, Reznor, Schneider Electric, Swegon, Systemair, TROX, Tempeff, Trane, United CoolAir, Valent, Vertiv, Viconics, WOLF, WaterFurnace, Wildeboer, York. Each one has the
full object table, the minimum points an integrator needs, enable and heartbeat notes, and CSV/EDE downloads.
Click a column heading to sort.</p>
<div class="tools"><input class="search" id="cmp-q" type="search" placeholder="Search model, part number or alias&hellip;"
 aria-label="Filter models">
<select class="mini" id="cmp-mf" aria-label="Manufacturer"><option value="">All manufacturers (51)</option><option>AAON</option><option>APC</option><option>AbsolutAire</option><option>Accurex</option><option>Addison</option><option>Belimo</option><option>CAREL</option><option>Cambridge Air Solutions</option><option>CaptiveAire</option><option>Carrier</option><option>ClimateMaster</option><option>Contemporary Controls</option><option>Daikin Applied</option><option>Distech Controls</option><option>EXHAUSTO</option><option>Engineered Air</option><option>Flexit</option><option>FläktGroup</option><option>Greenheck</option><option>Johnson Controls</option><option>KMC Controls</option><option>Komfovent</option><option>LG</option><option>Lennox</option><option>Lynxspring</option><option>Mark Climate</option><option>Melink</option><option>Mitsubishi Electric</option><option>Modine</option><option>Neptronic</option><option>Nilan</option><option>Nuaire</option><option>OJ Electronics</option><option>Price Industries</option><option>Regin</option><option>RenewAire</option><option>Reznor</option><option>Schneider Electric</option><option>Swegon</option><option>Systemair</option><option>TROX</option><option>Tempeff</option><option>Trane</option><option>United CoolAir</option><option>Valent</option><option>Vertiv</option><option>Viconics</option><option>WOLF</option><option>WaterFurnace</option><option>Wildeboer</option><option>York</option></select>
<select class="mini sortm" id="cmp-sort" aria-label="Sort by"><option value="mf:ascending">Sort: manufacturer</option>
<option value="md:ascending">Sort: model</option><option value="o:descending">Sort: most objects</option>
<option value="w:descending">Sort: most writable</option></select>
<span class="count" id="cmp-count" aria-live="polite">203 of 203 shown</span></div>
<div class="facets"><span class="lbl">Unit type</span><ul class="chips"><li><button class="chip" type="button" data-kind="rtu" aria-pressed="false">Rooftop unit<b>84</b></button></li><li><button class="chip" type="button" data-kind="ahu" aria-pressed="false">Air handler<b>72</b></button></li><li><button class="chip" type="button" data-kind="doas" aria-pressed="false">DOAS<b>22</b></button></li><li><button class="chip" type="button" data-kind="mua" aria-pressed="false">Make-up air<b>31</b></button></li><li><button class="chip" type="button" data-kind="erv" aria-pressed="false">Energy recovery<b>20</b></button></li><li><button class="chip" type="button" data-kind="sc" aria-pressed="false">Self-contained<b>7</b></button></li></ul></div>
<div class="tablewrap"><table class="cmp" id="cmp"><thead><tr>
<th scope="col" data-k="mf" aria-sort="ascending"><button type="button">Manufacturer</button></th>
<th scope="col" data-k="md" aria-sort="none"><button type="button">Model</button></th>
<th scope="col">Type</th>
<th scope="col" class="num" data-k="o" aria-sort="none"><button type="button">Objects</button></th>
<th scope="col" class="num" data-k="w" aria-sort="none"><button type="button">Writable</button></th>
<th scope="col">Download</th></tr></thead>
<tbody><tr data-mf="AAON" data-md="AAON Touchscreen Controller" data-o="158" data-w="69" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/touchscreen-controller">AAON Touchscreen Controller</a><small>AAON packaged units fitted with the AAON Touchscreen unit controller.</small><span class="sr-only"> Also known as: AAON Touchscreen, Touch Screen Controller, AAON TS controller</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">158<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">69<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/touchscreen-controller.csv" aria-label="AAON Touchscreen Controller CSV">CSV</a><a href="/bacnet-points-lists/aaon/touchscreen-controller-ede.csv" aria-label="AAON Touchscreen Controller EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="Auto-Zone 3 (AZ 3) Controller" data-o="163" data-w="69" data-kinds="rtu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/az3-auto-zone-controller"><span class="sr-only">AAON </span>Auto-Zone 3 (AZ 3) Controller</a><small>AAON packaged units run by the Auto-Zone 3 controller, alone or with AZ 3 VAV/zone dampers. <span class="doc">&middot; G071000 Rev. 01B</span></small><span class="sr-only"> Also known as: AZ 3, AZ3, Auto-Zone 3, AAON AZ3, G071000, SS8014, SS8015, Orion AZ3</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">163<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">69<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/az3-auto-zone-controller.csv" aria-label="AAON Auto-Zone 3 (AZ 3) Controller CSV">CSV</a><a href="/bacnet-points-lists/aaon/az3-auto-zone-controller-ede.csv" aria-label="AAON Auto-Zone 3 (AZ 3) Controller EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="PREHEAT-X Controller" data-o="28" data-w="3" data-kinds="ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/preheat-x"><span class="sr-only">AAON </span>PREHEAT-X Controller</a><small>AAON PREHEAT-X controllers that stage and modulate electric (SCR/SSR) preheat on AAON units and air handlers. <span class="doc">&middot; G086640</span></small><span class="sr-only"> Also known as: PREHEAT-X, PREHEATX, Preheat-X, G086640, AAON preheat controller, Orion PREHEAT-X</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">28<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">3<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/preheat-x.csv" aria-label="AAON PREHEAT-X Controller CSV">CSV</a><a href="/bacnet-points-lists/aaon/preheat-x-ede.csv" aria-label="AAON PREHEAT-X Controller EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="SA Controller (via PT-Link II BACnet gateway)" data-o="98" data-w="23" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/sa-controller-pt-link-ii"><span class="sr-only">AAON </span>SA Controller (via PT-Link II BACnet gateway)</a><small>AAON units with the SA (single-zone) controller, reached through the AAON PT-Link II BACnet MS/TP gateway. <span class="doc">&middot; G114680 Rev A</span></small><span class="sr-only"> Also known as: SA controller, AAON SA, PT-Link II, PT-Link BACnet5, G114680</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">98<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">23<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/sa-controller-pt-link-ii.csv" aria-label="AAON SA Controller (via PT-Link II BACnet gateway) CSV">CSV</a><a href="/bacnet-points-lists/aaon/sa-controller-pt-link-ii-ede.csv" aria-label="AAON SA Controller (via PT-Link II BACnet gateway) EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="Stratus Unit Manager (Stratus controls)" data-o="106" data-w="9" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/stratus-unit-manager"><span class="sr-only">AAON </span>Stratus Unit Manager (Stratus controls)</a><small>AAON units built with Stratus controls (Stratus Unit Manager, software 1.3.3). <span class="doc">&middot; Rev. A</span></small><span class="sr-only"> Also known as: Stratus, AAON Stratus, Stratus Unit Manager, Stratus BACnet Points Guide, Stratus controller, Stratus Series</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">106<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">9<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/stratus-unit-manager.csv" aria-label="AAON Stratus Unit Manager (Stratus controls) CSV">CSV</a><a href="/bacnet-points-lists/aaon/stratus-unit-manager-ede.csv" aria-label="AAON Stratus Unit Manager (Stratus controls) EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="VCB-X Controller" data-o="196" data-w="73" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/vcb-x"><span class="sr-only">AAON </span>VCB-X Controller</a><small>AAON packaged rooftop units, air handlers, DOAS and water-source units controlled by the Orion VCB-X (OE335-26B-VCBX) unit controller. <span class="doc">&middot; OR-VCBX-FIELD-TGD-01X</span></small><span class="sr-only"> Also known as: VCBX, VCB-X, Orion VCB-X, OE335-26B-VCBX, V28940, WattMaster VCB-X, AAON VCB-X BACnet</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">196<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">73<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/vcb-x.csv" aria-label="AAON VCB-X Controller CSV">CSV</a><a href="/bacnet-points-lists/aaon/vcb-x-ede.csv" aria-label="AAON VCB-X Controller EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)" data-o="181" data-w="66" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3"><span class="sr-only">AAON </span>VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)</a><small>Orion / WattMaster VCB-X rooftop and air handler controllers (SS1051 v2.0) connected to a PT-Link II BACnet3 gateway. <span class="doc">&middot; OR-PTLNK3BTL-TGD-01J</span> <span class="unofftag">&middot; unofficial source</span></small><span class="sr-only"> Also known as: VCB-X, VCBX, SS1051, PT-Link II BACnet3, OE368-23B-BACNET3, OR-PTLNK3BTL-TGD-01J, WattMaster PT-Link, Orion VCB-X BACnet MS/TP</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">181<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">66<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3.csv" aria-label="AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) CSV">CSV</a><a href="/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3-ede.csv" aria-label="AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="VCCX-454 Controller" data-o="602" data-w="99" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/vccx-454"><span class="sr-only">AAON </span>VCCX-454 Controller</a><small>AAON rooftop units, air handlers, DOAS and self-contained units built for R-454B and controlled by the VCCX-454 unit controller with RM454 refrigerant modules. <span class="doc">&middot; ASM07503 Rev. I</span></small><span class="sr-only"> Also known as: VCCX-454, VCCX 454, ASM07503, SS1188, AAON VCCX-454 controller, R-454B unit controller</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">602<span class="bar" aria-hidden="true"><i style="width:14%"></i></span></td><td class="num" data-l="Writable">99<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/vccx-454.csv" aria-label="AAON VCCX-454 Controller CSV">CSV</a><a href="/bacnet-points-lists/aaon/vccx-454-ede.csv" aria-label="AAON VCCX-454 Controller EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="VCCX-454-GH Controller (grow house)" data-o="170" data-w="9" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/vccx-454-gh"><span class="sr-only">AAON </span>VCCX-454-GH Controller (grow house)</a><small>AAON R-454B units for indoor agriculture (grow rooms) controlled by the VCCX-454-GH controller. <span class="doc">&middot; ASM07792 Rev. C</span></small><span class="sr-only"> Also known as: VCCX-454-GH, VCCX454-GH, ASM07792, SS1207, AAON grow house controller, indoor agriculture HVAC controller</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">170<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">9<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/vccx-454-gh.csv" aria-label="AAON VCCX-454-GH Controller (grow house) CSV">CSV</a><a href="/bacnet-points-lists/aaon/vccx-454-gh-ede.csv" aria-label="AAON VCCX-454-GH Controller (grow house) EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="VCCX2 Controller" data-o="534" data-w="99" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/vccx2"><span class="sr-only">AAON </span>VCCX2 Controller</a><small>AAON rooftop units, air handlers and DOAS units controlled by the VCCX2 (ASM01698) unit controller. <span class="doc">&middot; G115820</span></small><span class="sr-only"> Also known as: VCC-X2, VCCX, VCC-X, ASM01698, Orion VCCX2, SS1088</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">534<span class="bar" aria-hidden="true"><i style="width:12%"></i></span></td><td class="num" data-l="Writable">99<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/vccx2.csv" aria-label="AAON VCCX2 Controller CSV">CSV</a><a href="/bacnet-points-lists/aaon/vccx2-ede.csv" aria-label="AAON VCCX2 Controller EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="VCM Controller (legacy, via PT-Link II BACnet gateway)" data-o="104" data-w="21" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/vcm-pt-link-ii"><span class="sr-only">AAON </span>VCM Controller (legacy, via PT-Link II BACnet gateway)</a><small>Older AAON units with the legacy VCM controller, reached through the AAON PT-Link II BACnet MS/TP gateway. <span class="doc">&middot; G114680 Rev A</span></small><span class="sr-only"> Also known as: VCM, AAON VCM, PT-Link II, PT-Link BACnet5, G114680</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">104<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">21<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/vcm-pt-link-ii.csv" aria-label="AAON VCM Controller (legacy, via PT-Link II BACnet gateway) CSV">CSV</a><a href="/bacnet-points-lists/aaon/vcm-pt-link-ii-ede.csv" aria-label="AAON VCM Controller (legacy, via PT-Link II BACnet gateway) EDE">EDE</a></td></tr><tr data-mf="AAON" data-md="VCM-X Controller (via PT-Link II BACnet gateway)" data-o="112" data-w="29" data-kinds="rtu ahu"><td class="mf">AAON</td><td class="md"><a href="/bacnet-points-lists/aaon/vcm-x-pt-link-ii"><span class="sr-only">AAON </span>VCM-X Controller (via PT-Link II BACnet gateway)</a><small>AAON rooftop units, air handlers and other equipment with the VCM-X controller, reached through the AAON PT-Link II BACnet MS/TP gateway. <span class="doc">&middot; G114680 Rev A</span></small><span class="sr-only"> Also known as: VCM-X, VCMX, PT-Link II, PT-Link BACnet5, G114680</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">112<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">29<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/aaon/vcm-x-pt-link-ii.csv" aria-label="AAON VCM-X Controller (via PT-Link II BACnet gateway) CSV">CSV</a><a href="/bacnet-points-lists/aaon/vcm-x-pt-link-ii-ede.csv" aria-label="AAON VCM-X Controller (via PT-Link II BACnet gateway) EDE">EDE</a></td></tr><tr data-mf="AbsolutAire" data-md="ER-3 control system (energy recovery)" data-o="88" data-w="21" data-kinds="mua erv"><td class="mf">AbsolutAire</td><td class="md"><a href="/bacnet-points-lists/absolutaire/er-3"><span class="sr-only">AbsolutAire </span>ER-3 control system (energy recovery)</a><small>AbsolutAire heating and ventilating units with plate or heat-pipe heat recovery, supply and exhaust fans, controlled by the ER-3 control system. <span class="doc">&middot; ER-3 User Guide 121621</span></small><span class="sr-only"> Also known as: ER-3, Smart-Vue</span></td><td class="ty"><span class="tag">Make-up air</span><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">88<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">21<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/absolutaire/er-3.csv" aria-label="AbsolutAire ER-3 control system (energy recovery) CSV">CSV</a><a href="/bacnet-points-lists/absolutaire/er-3-ede.csv" aria-label="AbsolutAire ER-3 control system (energy recovery) EDE">EDE</a></td></tr><tr data-mf="AbsolutAire" data-md="LX-4 control system (JENEsys Edge534 with touch-screen HMI)" data-o="88" data-w="40" data-kinds="mua"><td class="mf">AbsolutAire</td><td class="md"><a href="/bacnet-points-lists/absolutaire/lx-4"><span class="sr-only">AbsolutAire </span>LX-4 control system (JENEsys Edge534 with touch-screen HMI)</a><small>AbsolutAire heating, ventilating and make-up air units built with the LX-4 control option (Edge534 controller and touch-screen HMI). <span class="doc">&middot; LX-4 User Guide 072020</span></small><span class="sr-only"> Also known as: LX-4, LX-4 User Guide 072020, JENEsys Edge534, AbsolutAire touch-screen controls</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">88<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">40<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/absolutaire/lx-4.csv" aria-label="AbsolutAire LX-4 control system (JENEsys Edge534 with touch-screen HMI) CSV">CSV</a><a href="/bacnet-points-lists/absolutaire/lx-4-ede.csv" aria-label="AbsolutAire LX-4 control system (JENEsys Edge534 with touch-screen HMI) EDE">EDE</a></td></tr><tr data-mf="AbsolutAire" data-md="PC-3 / LC-3 psychrometric control system" data-o="44" data-w="16" data-kinds="mua"><td class="mf">AbsolutAire</td><td class="md"><a href="/bacnet-points-lists/absolutaire/pc-3"><span class="sr-only">AbsolutAire </span>PC-3 / LC-3 psychrometric control system</a><small>AbsolutAire units with the PC-3 (LC-3) psychrometric control package for discharge temperature, dehumidification, humidification and optional airflow control. <span class="doc">&middot; PC-3 User Guide 010220</span></small><span class="sr-only"> Also known as: PC-3, LC-3, LC-3 Psychrometric Controls Package, Smart-Vue, PC-3 User Guide 010220</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">44<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">16<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/absolutaire/pc-3.csv" aria-label="AbsolutAire PC-3 / LC-3 psychrometric control system CSV">CSV</a><a href="/bacnet-points-lists/absolutaire/pc-3-ede.csv" aria-label="AbsolutAire PC-3 / LC-3 psychrometric control system EDE">EDE</a></td></tr><tr data-mf="AbsolutAire" data-md="TC-3 control system" data-o="26" data-w="9" data-kinds="mua"><td class="mf">AbsolutAire</td><td class="md"><a href="/bacnet-points-lists/absolutaire/tc-3"><span class="sr-only">AbsolutAire </span>TC-3 control system</a><small>AbsolutAire gas-fired heating and ventilating (make-up air) units with the TC-3 control system and Smart-Vue user interface. <span class="doc">&middot; TC-3 User Guide 091621</span></small><span class="sr-only"> Also known as: TC-3, Smart-Vue</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">26<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">9<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/absolutaire/tc-3.csv" aria-label="AbsolutAire TC-3 control system CSV">CSV</a><a href="/bacnet-points-lists/absolutaire/tc-3-ede.csv" aria-label="AbsolutAire TC-3 control system EDE">EDE</a></td></tr><tr data-mf="AbsolutAire" data-md="UC-3 control system" data-o="65" data-w="26" data-kinds="mua"><td class="mf">AbsolutAire</td><td class="md"><a href="/bacnet-points-lists/absolutaire/uc-3"><span class="sr-only">AbsolutAire </span>UC-3 control system</a><small>AbsolutAire gas-fired heating and ventilating (make-up air) units with the UC-3 or IC-3 control system and Smart-Vue user interface. <span class="doc">&middot; UC-3 User Guide 110921</span></small><span class="sr-only"> Also known as: UC-3, IC-3, IC-3 control system, Smart-Vue</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">65<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">26<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/absolutaire/uc-3.csv" aria-label="AbsolutAire UC-3 control system CSV">CSV</a><a href="/bacnet-points-lists/absolutaire/uc-3-ede.csv" aria-label="AbsolutAire UC-3 control system EDE">EDE</a></td></tr><tr data-mf="AbsolutAire" data-md="UC-3 HTLV control system (heating and ventilating)" data-o="37" data-w="13" data-kinds="mua"><td class="mf">AbsolutAire</td><td class="md"><a href="/bacnet-points-lists/absolutaire/uc-3-htlv"><span class="sr-only">AbsolutAire </span>UC-3 HTLV control system (heating and ventilating)</a><small>AbsolutAire heating and ventilating units with the UC-3 HTLV control system. <span class="doc">&middot; UC-3 HTLV User Guide 010622</span></small><span class="sr-only"> Also known as: UC-3 HTLV, UC-3 HT/LV, HTLV, Smart-Vue, UC-3 HTLV User Guide 010622</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">37<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">13<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/absolutaire/uc-3-htlv.csv" aria-label="AbsolutAire UC-3 HTLV control system (heating and ventilating) CSV">CSV</a><a href="/bacnet-points-lists/absolutaire/uc-3-htlv-ede.csv" aria-label="AbsolutAire UC-3 HTLV control system (heating and ventilating) EDE">EDE</a></td></tr><tr data-mf="AbsolutAire" data-md="UC-3 Lite control system (heating and ventilating)" data-o="50" data-w="17" data-kinds="mua"><td class="mf">AbsolutAire</td><td class="md"><a href="/bacnet-points-lists/absolutaire/uc-3-lite"><span class="sr-only">AbsolutAire </span>UC-3 Lite control system (heating and ventilating)</a><small>AbsolutAire heating and ventilating units with the UC-3 Lite control system. <span class="doc">&middot; UC-3 Lite User Guide 091121</span></small><span class="sr-only"> Also known as: UC-3 Lite, UC-3 LITE, Smart-Vue, UC-3 Lite User Guide 091121</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">50<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">17<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/absolutaire/uc-3-lite.csv" aria-label="AbsolutAire UC-3 Lite control system (heating and ventilating) CSV">CSV</a><a href="/bacnet-points-lists/absolutaire/uc-3-lite-ede.csv" aria-label="AbsolutAire UC-3 Lite control system (heating and ventilating) EDE">EDE</a></td></tr><tr data-mf="Accurex" data-md="DOAS microprocessor controller (DOAS_08.000)" data-o="93" data-w="48" data-kinds="doas"><td class="mf">Accurex</td><td class="md"><a href="/bacnet-points-lists/accurex/doas-controller"><span class="sr-only">Accurex </span>DOAS microprocessor controller (DOAS_08.000)</a><small>Accurex dedicated outdoor air systems with the factory microprocessor controller (program DOAS_08.000) and the BACnet license enabled. <span class="doc">&middot; 485940 (DOAS_08.000 Rev 2)</span></small><span class="sr-only"> Also known as: Accurex DOAS, Accurex dedicated outdoor air system, DOAS_08.000, 485940, Accurex c.pCO DOAS</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">93<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">48<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/accurex/doas-controller.csv" aria-label="Accurex DOAS microprocessor controller (DOAS_08.000) CSV">CSV</a><a href="/bacnet-points-lists/accurex/doas-controller-ede.csv" aria-label="Accurex DOAS microprocessor controller (DOAS_08.000) EDE">EDE</a></td></tr><tr data-mf="Accurex" data-md="Make-Up Air (MUA) controller (MUA_01.001)" data-o="58" data-w="28" data-kinds="mua"><td class="mf">Accurex</td><td class="md"><a href="/bacnet-points-lists/accurex/mua-controller"><span class="sr-only">Accurex </span>Make-Up Air (MUA) controller (MUA_01.001)</a><small>Accurex make-up air units with the factory microprocessor controller (program MUA_01.001 and later) and the BACnet license enabled. <span class="doc">&middot; 485941 (MUA_01.001)</span></small><span class="sr-only"> Also known as: Accurex MUA, Accurex make-up air, MUA_01.001, 485941, Accurex makeup air unit</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">58<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">28<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/accurex/mua-controller.csv" aria-label="Accurex Make-Up Air (MUA) controller (MUA_01.001) CSV">CSV</a><a href="/bacnet-points-lists/accurex/mua-controller-ede.csv" aria-label="Accurex Make-Up Air (MUA) controller (MUA_01.001) EDE">EDE</a></td></tr><tr data-mf="Addison" data-md="ODO (On-Demand Options) outdoor air unit controls" data-o="416" data-w="137" data-kinds="doas"><td class="mf">Addison</td><td class="md"><a href="/bacnet-points-lists/addison/odo-on-demand-options"><span class="sr-only">Addison </span>ODO (On-Demand Options) outdoor air unit controls</a><small>Addison dedicated outdoor air units that run the ODO (On-Demand Options) control program on the factory LS-1628u controller.</small><span class="sr-only"> Also known as: Addison ODO, On-Demand Options, ODO_BACnet_Beta-2, OEMCtrl LS-1628u, LS-1628u</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">416<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">137<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/addison/odo-on-demand-options.csv" aria-label="Addison ODO (On-Demand Options) outdoor air unit controls CSV">CSV</a><a href="/bacnet-points-lists/addison/odo-on-demand-options-ede.csv" aria-label="Addison ODO (On-Demand Options) outdoor air unit controls EDE">EDE</a></td></tr><tr data-mf="APC" data-md="APC InRow RC chilled water 300 mm (ACRC301S / ACRC301H) BACnet IP" data-o="164" data-w="16" data-kinds="ahu"><td class="mf">APC</td><td class="md"><a href="/bacnet-points-lists/apc/inrow-rc-acrc301-chilled-water">APC InRow RC chilled water 300 mm (ACRC301S / ACRC301H) BACnet IP</a><small>APC / Schneider Electric InRow RC 300 mm chilled water in-row coolers ACRC301S and ACRC301H with application firmware v6.0.0 or later. <span class="doc">&middot; TME27091</span></small><span class="sr-only"> Also known as: ACRC301S, ACRC301H, ACRC3xx, InRow RC 300 mm, InRow CW, Schneider Electric InRow RC, TME27091</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">164<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">16<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/apc/inrow-rc-acrc301-chilled-water.csv" aria-label="APC InRow RC chilled water 300 mm (ACRC301S / ACRC301H) BACnet IP CSV">CSV</a><a href="/bacnet-points-lists/apc/inrow-rc-acrc301-chilled-water-ede.csv" aria-label="APC InRow RC chilled water 300 mm (ACRC301S / ACRC301H) BACnet IP EDE">EDE</a></td></tr><tr data-mf="Belimo" data-md="ZIP Economizer (ECON-ZIP-BASE + ECON-ZIP-COM)" data-o="71" data-w="32" data-kinds="rtu"><td class="mf">Belimo</td><td class="md"><a href="/bacnet-points-lists/belimo/zip-economizer"><span class="sr-only">Belimo </span>ZIP Economizer (ECON-ZIP-BASE + ECON-ZIP-COM)</a><small>Belimo ZIP Economizer controllers for packaged rooftop units (ECON-ZIP-BASE) with the ECON-ZIP-COM communication module for BACnet MS/TP. <span class="unofftag">&middot; unofficial source</span></small><span class="sr-only"> Also known as: ZIP Economizer, ECON-ZIP-BASE, ECON-ZIP-COM, ECON-ZIP-EM, Belimo economizer controller BACnet, ZIP Economizer BACnet</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">71<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">32<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/belimo/zip-economizer.csv" aria-label="Belimo ZIP Economizer (ECON-ZIP-BASE + ECON-ZIP-COM) CSV">CSV</a><a href="/bacnet-points-lists/belimo/zip-economizer-ede.csv" aria-label="Belimo ZIP Economizer (ECON-ZIP-BASE + ECON-ZIP-COM) EDE">EDE</a></td></tr><tr data-mf="Cambridge Air Solutions" data-md="BACnet Controller - EVAP" data-o="101" data-w="57" data-kinds="ahu"><td class="mf">Cambridge Air Solutions</td><td class="md"><a href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-evap"><span class="sr-only">Cambridge Air Solutions </span>BACnet Controller - EVAP</a><small>Cambridge Air Solutions evaporative cooling units (direct, indirect or direct/indirect, optional burner) fitted with the BACnet Controller. <span class="doc">&middot; Version 4.0.2.0003</span></small><span class="sr-only"> Also known as: Cambridge EVAP controller, Cambridge evaporative cooler BACnet, EVAP Technical Manual 4.0.2.0003</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">101<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">57<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-evap.csv" aria-label="Cambridge Air Solutions BACnet Controller - EVAP CSV">CSV</a><a href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-evap-ede.csv" aria-label="Cambridge Air Solutions BACnet Controller - EVAP EDE">EDE</a></td></tr><tr data-mf="Cambridge Air Solutions" data-md="BACnet Controller - MAU" data-o="77" data-w="42" data-kinds="mua"><td class="mf">Cambridge Air Solutions</td><td class="md"><a href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau"><span class="sr-only">Cambridge Air Solutions </span>BACnet Controller - MAU</a><small>Cambridge Air Solutions direct-fired make-up air and space heating units fitted with the optional BACnet Controller. <span class="doc">&middot; Version 4.0.3.0012</span></small><span class="sr-only"> Also known as: Cambridge MAU controller, Cambridge BACnet Controller, Cambridge heater BACnet, MAU Technical Manual 4.0.3.0012</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">77<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">42<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau.csv" aria-label="Cambridge Air Solutions BACnet Controller - MAU CSV">CSV</a><a href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau-ede.csv" aria-label="Cambridge Air Solutions BACnet Controller - MAU EDE">EDE</a></td></tr><tr data-mf="CaptiveAire" data-md="DCV Package DDC (Protocessor BACnet)" data-o="231" data-w="10" data-kinds="mua"><td class="mf">CaptiveAire</td><td class="md"><a href="/bacnet-points-lists/captiveaire/dcv-package-ddc"><span class="sr-only">CaptiveAire </span>DCV Package DDC (Protocessor BACnet)</a><small>CaptiveAire demand control ventilation packages that run kitchen hood exhaust and supply (make-up air) fans, with the factory BACnet option.</small><span class="sr-only"> Also known as: CaptiveAire DCV, Demand Control Ventilation, DCV Packages Network, Kitchen hood DCV, CASlink, Protocessor, CN0861</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">231<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">10<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/captiveaire/dcv-package-ddc.csv" aria-label="CaptiveAire DCV Package DDC (Protocessor BACnet) CSV">CSV</a><a href="/bacnet-points-lists/captiveaire/dcv-package-ddc-ede.csv" aria-label="CaptiveAire DCV Package DDC (Protocessor BACnet) EDE">EDE</a></td></tr><tr data-mf="CaptiveAire" data-md="Direct Digital Controls (DDC) Heater Controller" data-o="59" data-w="22" data-kinds="mua"><td class="mf">CaptiveAire</td><td class="md"><a href="/bacnet-points-lists/captiveaire/ddc-heater-controller-a0020659"><span class="sr-only">CaptiveAire </span>Direct Digital Controls (DDC) Heater Controller</a><small>CaptiveAire heater (make-up air) units shipped with the factory Direct Digital Controls (DDC) controller covered by IOM A0020659. <span class="doc">&middot; A0020659</span></small><span class="sr-only"> Also known as: A0020659, CaptiveAire DDC, DDC controller, ctrl_source</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">59<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">22<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/captiveaire/ddc-heater-controller-a0020659.csv" aria-label="CaptiveAire Direct Digital Controls (DDC) Heater Controller CSV">CSV</a><a href="/bacnet-points-lists/captiveaire/ddc-heater-controller-a0020659-ede.csv" aria-label="CaptiveAire Direct Digital Controls (DDC) Heater Controller EDE">EDE</a></td></tr><tr data-mf="CaptiveAire" data-md="DOAS RTU Series packaged rooftop unit, legacy IBT controls (Protocessor BACnet)" data-o="143" data-w="92" data-kinds="rtu doas"><td class="mf">CaptiveAire</td><td class="md"><a href="/bacnet-points-lists/captiveaire/doas-rtu-legacy-ibt-controls"><span class="sr-only">CaptiveAire </span>DOAS RTU Series packaged rooftop unit, legacy IBT controls (Protocessor BACnet)</a><small>CaptiveAire DOAS RTU Series packaged rooftop units built with the older IBT-based unit controls (listed as &#x27;Paragon - IBT Controls (Legacy)&#x27;). <span class="doc">&middot; A0026936</span></small><span class="sr-only"> Also known as: A0026936, CaptiveAire DOAS RTU, Paragon IBT controls (legacy), DOAS RTU Series, CaptiveAire DOAS, Protocessor</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">DOAS</span></td><td class="num" data-l="Objects">143<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">92<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/captiveaire/doas-rtu-legacy-ibt-controls.csv" aria-label="CaptiveAire DOAS RTU Series packaged rooftop unit, legacy IBT controls (Protocessor BACnet) CSV">CSV</a><a href="/bacnet-points-lists/captiveaire/doas-rtu-legacy-ibt-controls-ede.csv" aria-label="CaptiveAire DOAS RTU Series packaged rooftop unit, legacy IBT controls (Protocessor BACnet) EDE">EDE</a></td></tr><tr data-mf="CaptiveAire" data-md="EMSplus Kitchen Hood Exhaust Controls (BACnet IP)" data-o="105" data-w="12" data-kinds="mua"><td class="mf">CaptiveAire</td><td class="md"><a href="/bacnet-points-lists/captiveaire/emsplus-kitchen-exhaust-controls"><span class="sr-only">CaptiveAire </span>EMSplus Kitchen Hood Exhaust Controls (BACnet IP)</a><small>CaptiveAire EMSplus kitchen ventilation control panels ordered with the BACnet IP communication option. <span class="doc">&middot; A0017802</span></small><span class="sr-only"> Also known as: EMSplus, EMS Plus, EMS+, A0017802, CaptiveAire EMSplus</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">105<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">12<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/captiveaire/emsplus-kitchen-exhaust-controls.csv" aria-label="CaptiveAire EMSplus Kitchen Hood Exhaust Controls (BACnet IP) CSV">CSV</a><a href="/bacnet-points-lists/captiveaire/emsplus-kitchen-exhaust-controls-ede.csv" aria-label="CaptiveAire EMSplus Kitchen Hood Exhaust Controls (BACnet IP) EDE">EDE</a></td></tr><tr data-mf="CaptiveAire" data-md="Modular Indirect Fired Heater (IBT controls, Protocessor BACnet)" data-o="94" data-w="63" data-kinds="mua"><td class="mf">CaptiveAire</td><td class="md"><a href="/bacnet-points-lists/captiveaire/modular-indirect-fired-heater-ibt"><span class="sr-only">CaptiveAire </span>Modular Indirect Fired Heater (IBT controls, Protocessor BACnet)</a><small>CaptiveAire modular indirect-fired make-up air heaters, modules and furnace inserts run by the IBT controller with the optional Protocessor BACnet gateway. <span class="doc">&middot; A0016988</span></small><span class="sr-only"> Also known as: A0016988, IBT heater, IBT board, Indirect Fired Bent Tube, Modular Indirect Fired Heater, Indirect Fired Module, Indirect Fired Furnace, Protocessor</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">94<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">63<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/captiveaire/modular-indirect-fired-heater-ibt.csv" aria-label="CaptiveAire Modular Indirect Fired Heater (IBT controls, Protocessor BACnet) CSV">CSV</a><a href="/bacnet-points-lists/captiveaire/modular-indirect-fired-heater-ibt-ede.csv" aria-label="CaptiveAire Modular Indirect Fired Heater (IBT controls, Protocessor BACnet) EDE">EDE</a></td></tr><tr data-mf="CaptiveAire" data-md="MUA Heater DDC (Protocessor BACnet)" data-o="161" data-w="118" data-kinds="mua"><td class="mf">CaptiveAire</td><td class="md"><a href="/bacnet-points-lists/captiveaire/mua-heater-ddc"><span class="sr-only">CaptiveAire </span>MUA Heater DDC (Protocessor BACnet)</a><small>CaptiveAire make-up air heater units (including direct-fired) with the factory DDC/BMS package.</small><span class="sr-only"> Also known as: CaptiveAire make-up air, Direct fired MUA, Tempered make-up air, DDC Application Guide MUA</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">161<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">118<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/captiveaire/mua-heater-ddc.csv" aria-label="CaptiveAire MUA Heater DDC (Protocessor BACnet) CSV">CSV</a><a href="/bacnet-points-lists/captiveaire/mua-heater-ddc-ede.csv" aria-label="CaptiveAire MUA Heater DDC (Protocessor BACnet) EDE">EDE</a></td></tr><tr data-mf="CaptiveAire" data-md="Paragon RTU / DOAS DDC (Protocessor BACnet)" data-o="300" data-w="194" data-kinds="rtu doas"><td class="mf">CaptiveAire</td><td class="md"><a href="/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc"><span class="sr-only">CaptiveAire </span>Paragon RTU / DOAS DDC (Protocessor BACnet)</a><small>CaptiveAire Paragon HVAC series packaged rooftop units and dedicated outdoor air systems with the factory DDC package.</small><span class="sr-only"> Also known as: Paragon, CaptiveAire DOAS, CaptiveAire RTU, Protocessor, CN0861, RTU DDC Points</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">DOAS</span></td><td class="num" data-l="Objects">300<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">194<span class="bar w" aria-hidden="true"><i style="width:4%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc.csv" aria-label="CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) CSV">CSV</a><a href="/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc-ede.csv" aria-label="CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) EDE">EDE</a></td></tr><tr data-mf="CAREL" data-md="k.air air handling unit controller" data-o="4350" data-w="2473" data-kinds="ahu"><td class="mf">CAREL</td><td class="md"><a href="/bacnet-points-lists/carel/k-air-ahu-controller"><span class="sr-only">CAREL </span>k.air air handling unit controller</a><small>CAREL k.air mini and k.air large air handling unit controllers (the versions with BACnet IP and BACnet MS/TP); k.air smart is Modbus only. <span class="doc">&middot; +030220981</span></small><span class="sr-only"> Also known as: k.air, kair, k.air large, k.air mini, CAREL k.air, +030220981, CAREL AHU controller</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">4350<span class="bar" aria-hidden="true"><i style="width:100%"></i></span></td><td class="num" data-l="Writable">2473<span class="bar w" aria-hidden="true"><i style="width:57%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carel/k-air-ahu-controller.csv" aria-label="CAREL k.air air handling unit controller CSV">CSV</a><a href="/bacnet-points-lists/carel/k-air-ahu-controller-ede.csv" aria-label="CAREL k.air air handling unit controller EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="48/50FC and 48/50GC Rooftop (SystemVu)" data-o="672" data-w="436" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu"><span class="sr-only">Carrier </span>48/50FC and 48/50GC Rooftop (SystemVu)</a><small>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X. <span class="doc">&middot; 48-50FC-GC-05T</span></small><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">672<span class="bar" aria-hidden="true"><i style="width:15%"></i></span></td><td class="num" data-l="Writable">436<span class="bar w" aria-hidden="true"><i style="width:10%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu.csv" aria-label="Carrier 48/50FC and 48/50GC Rooftop (SystemVu) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu-ede.csv" aria-label="Carrier 48/50FC and 48/50GC Rooftop (SystemVu) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="48/50FE and 48/50GE Rooftop (SystemVu)" data-o="759" data-w="419" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu"><span class="sr-only">Carrier </span>48/50FE and 48/50GE Rooftop (SystemVu)</a><small>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X. <span class="doc">&middot; SYSVU-FE-GE-02T</span></small><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">759<span class="bar" aria-hidden="true"><i style="width:17%"></i></span></td><td class="num" data-l="Writable">419<span class="bar w" aria-hidden="true"><i style="width:10%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu.csv" aria-label="Carrier 48/50FE and 48/50GE Rooftop (SystemVu) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu-ede.csv" aria-label="Carrier 48/50FE and 48/50GE Rooftop (SystemVu) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="48/50JC 04-06 Rooftop (SystemVu)" data-o="722" data-w="487" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50jc-systemvu"><span class="sr-only">Carrier </span>48/50JC 04-06 Rooftop (SystemVu)</a><small>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X. <span class="doc">&middot; 48-50JC-4-6-05T</span></small><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">722<span class="bar" aria-hidden="true"><i style="width:17%"></i></span></td><td class="num" data-l="Writable">487<span class="bar w" aria-hidden="true"><i style="width:11%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50jc-systemvu.csv" aria-label="Carrier 48/50JC 04-06 Rooftop (SystemVu) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50jc-systemvu-ede.csv" aria-label="Carrier 48/50JC 04-06 Rooftop (SystemVu) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)" data-o="360" data-w="56" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x"><span class="sr-only">Carrier </span>48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</a><small>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X. <span class="doc">&middot; 48-50-ART-SMVU-3T</span></small><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">360<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">56<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x.csv" aria-label="Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x-ede.csv" aria-label="Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="48/50K and 48/50V Rooftop (SmartVu PIC 6.1)" data-o="715" data-w="393" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu"><span class="sr-only">Carrier </span>48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</a><small>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware. <span class="doc">&middot; 48-50-ART-SVU-1T</span></small><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">715<span class="bar" aria-hidden="true"><i style="width:16%"></i></span></td><td class="num" data-l="Writable">393<span class="bar w" aria-hidden="true"><i style="width:9%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu.csv" aria-label="Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu-ede.csv" aria-label="Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="48/50LC 04-26 Rooftop (SystemVu)" data-o="787" data-w="520" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50lc-systemvu"><span class="sr-only">Carrier </span>48/50LC 04-26 Rooftop (SystemVu)</a><small>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X. <span class="doc">&middot; S-VU-LC-4-26-06T</span></small><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">787<span class="bar" aria-hidden="true"><i style="width:18%"></i></span></td><td class="num" data-l="Writable">520<span class="bar w" aria-hidden="true"><i style="width:12%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50lc-systemvu.csv" aria-label="Carrier 48/50LC 04-26 Rooftop (SystemVu) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50lc-systemvu-ede.csv" aria-label="Carrier 48/50LC 04-26 Rooftop (SystemVu) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)" data-o="191" data-w="87" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open"><span class="sr-only">Carrier </span>48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</a><small>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller. <span class="doc">&middot; 48-50LCB-7-26-04T</span></small><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">191<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">87<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open.csv" aria-label="Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open-ede.csv" aria-label="Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)" data-o="1049" data-w="444" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu"><span class="sr-only">Carrier </span>48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</a><small>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware. <span class="doc">&middot; 48-50-LRT-SMVU-2T</span></small><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">1049<span class="bar" aria-hidden="true"><i style="width:24%"></i></span></td><td class="num" data-l="Writable">444<span class="bar w" aria-hidden="true"><i style="width:10%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu.csv" aria-label="Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu-ede.csv" aria-label="Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)" data-o="168" data-w="80" data-kinds="sc"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open"><span class="sr-only">Carrier </span>50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</a><small>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller. <span class="doc">&middot; 50BV-SCU-3T</span></small><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></td><td class="ty"><span class="tag">Self-contained</span></td><td class="num" data-l="Objects">168<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">80<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open.csv" aria-label="Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP) CSV">CSV</a><a href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open-ede.csv" aria-label="Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="50FCQ/50GCQ Rooftop Heat Pump (SystemVu)" data-o="688" data-w="445" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu"><span class="sr-only">Carrier </span>50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</a><small>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X. <span class="doc">&middot; 50FCQ-GCQ-04T</span></small><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">688<span class="bar" aria-hidden="true"><i style="width:16%"></i></span></td><td class="num" data-l="Writable">445<span class="bar w" aria-hidden="true"><i style="width:10%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu.csv" aria-label="Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu) CSV">CSV</a><a href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu-ede.csv" aria-label="Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)" data-o="818" data-w="449" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu"><span class="sr-only">Carrier </span>50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</a><small>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X. <span class="doc">&middot; SYSVU-FEQGEQQE-03T</span></small><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">818<span class="bar" aria-hidden="true"><i style="width:19%"></i></span></td><td class="num" data-l="Writable">449<span class="bar w" aria-hidden="true"><i style="width:10%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu.csv" aria-label="Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu) CSV">CSV</a><a href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu-ede.csv" aria-label="Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)" data-o="52" data-w="26" data-kinds="doas"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126"><span class="sr-only">Carrier </span>62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</a><small>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program. <span class="doc">&middot; 62D-1T</span></small><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">52<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">26<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126.csv" aria-label="Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program) CSV">CSV</a><a href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126-ede.csv" aria-label="Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="62H Dedicated Outdoor Air Unit (Rev. K controls)" data-o="251" data-w="85" data-kinds="doas"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/62h-doas-rev-k"><span class="sr-only">Carrier </span>62H Dedicated Outdoor Air Unit (Rev. K controls)</a><small>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air). <span class="doc">&middot; 62H-2T</span></small><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">251<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">85<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/62h-doas-rev-k.csv" aria-label="Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) CSV">CSV</a><a href="/bacnet-points-lists/carrier/62h-doas-rev-k-ede.csv" aria-label="Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)" data-o="248" data-w="84" data-kinds="doas"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k"><span class="sr-only">Carrier </span>62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</a><small>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air). <span class="doc">&middot; 62X-6T</span></small><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">248<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">84<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k.csv" aria-label="Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls) CSV">CSV</a><a href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k-ede.csv" aria-label="Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="CCU Controller close control unit (Modbus to BACnet gateway option)" data-o="41" data-w="6" data-kinds="ahu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway"><span class="sr-only">Carrier </span>CCU Controller close control unit (Modbus to BACnet gateway option)</a><small>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit. <span class="doc">&middot; EN7519369-06</span></small><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">41<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">6<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway.csv" aria-label="Carrier CCU Controller close control unit (Modbus to BACnet gateway option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway-ede.csv" aria-label="Carrier CCU Controller close control unit (Modbus to BACnet gateway option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="RTU Open v5" data-o="200" data-w="104" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/rtu-open-v5"><span class="sr-only">Carrier </span>RTU Open v5</a><small>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller. <span class="doc">&middot; 11-808-697-01</span></small><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">200<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">104<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/rtu-open-v5.csv" aria-label="Carrier RTU Open v5 CSV">CSV</a><a href="/bacnet-points-lists/carrier/rtu-open-v5-ede.csv" aria-label="Carrier RTU Open v5 EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)" data-o="351" data-w="129" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open"><span class="sr-only">Carrier </span>WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</a><small>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option. <span class="doc">&middot; 48/50N-6T</span></small><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">351<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">129<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open.csv" aria-label="Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open-ede.csv" aria-label="Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)" data-o="164" data-w="82" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open"><span class="sr-only">Carrier </span>WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</a><small>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option. <span class="doc">&middot; 48-50N-8T</span></small><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">164<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">82<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open.csv" aria-label="Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open-ede.csv" aria-label="Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)" data-o="156" data-w="85" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open"><span class="sr-only">Carrier </span>WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</a><small>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option. <span class="doc">&middot; 48-50A-17T</span></small><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">156<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">85<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open.csv" aria-label="Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open-ede.csv" aria-label="Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)" data-o="267" data-w="138" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open"><span class="sr-only">Carrier </span>WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</a><small>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option. <span class="doc">&middot; 48/50A-13T</span></small><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">267<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">138<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open.csv" aria-label="Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open-ede.csv" aria-label="Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)" data-o="168" data-w="88" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open"><span class="sr-only">Carrier </span>Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</a><small>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option. <span class="doc">&middot; 48-50P-15T</span></small><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">168<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">88<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open.csv" aria-label="Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open-ede.csv" aria-label="Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="Carrier" data-md="Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)" data-o="285" data-w="121" data-kinds="rtu"><td class="mf">Carrier</td><td class="md"><a href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open"><span class="sr-only">Carrier </span>Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</a><small>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option. <span class="doc">&middot; 48/50P-8T</span></small><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">285<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">121<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open.csv" aria-label="Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option) CSV">CSV</a><a href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open-ede.csv" aria-label="Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option) EDE">EDE</a></td></tr><tr data-mf="ClimateMaster" data-md="ClimateMaster Commercial DOAS with CM3500 controller" data-o="38" data-w="4" data-kinds="doas"><td class="mf">ClimateMaster</td><td class="md"><a href="/bacnet-points-lists/climatemaster/cm3500-doas-controller">ClimateMaster Commercial DOAS with CM3500 controller</a><small>ClimateMaster commercial dedicated outdoor air units with the CM3500 controller, program version 3.2.0 and later. <span class="doc">&middot; 97B0065N01</span></small><span class="sr-only"> Also known as: CM3500, ClimateMaster DOAS, DOAS CM3500 Controller, 97B0065N01</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">38<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/climatemaster/cm3500-doas-controller.csv" aria-label="ClimateMaster Commercial DOAS with CM3500 controller CSV">CSV</a><a href="/bacnet-points-lists/climatemaster/cm3500-doas-controller-ede.csv" aria-label="ClimateMaster Commercial DOAS with CM3500 controller EDE">EDE</a></td></tr><tr data-mf="Contemporary Controls" data-md="ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX" data-o="25" data-w="15" data-kinds="erv"><td class="mf">Contemporary Controls</td><td class="md"><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic"><span class="sr-only">Contemporary Controls </span>ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX</a><small>Heat recovery ventilation units with an ebm-papst ArgusVision control (basic map), read over Modbus by a BASgatewayLX. <span class="doc">&middot; HEAT_RECOVERY_UNIT__BASIC_a_LX.csv</span></small><span class="sr-only"> Also known as: ArgusVision HRU, ebmpapst heat recovery unit, Argus HRU basic</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">25<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">15<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic.csv" aria-label="Contemporary Controls ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX CSV">CSV</a><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-ebmpapst-heat-recovery-unit-basic-ede.csv" aria-label="Contemporary Controls ebm-papst ArgusVision Heat Recovery Unit (Basic) via BASgatewayLX EDE">EDE</a></td></tr><tr data-mf="Contemporary Controls" data-md="Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX" data-o="641" data-w="0" data-kinds="ahu"><td class="mf">Contemporary Controls</td><td class="md"><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4"><span class="sr-only">Contemporary Controls </span>Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX</a><small>Liebert precision cooling units with iCOM v4 controls (Challenger 3000/ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM), read over Modbus by a BASgatewayLX. <span class="doc">&middot; Liebert_ICOM_V4_Table_6_and_8_a_LX.csv</span></small><span class="sr-only"> Also known as: iCOM v4, Liebert iCOM, Liebert DS, Liebert DSE, Liebert CW, Liebert PeX, Liebert HPM, Challenger 3000, Challenger ITR, Deluxe System/3</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">641<span class="bar" aria-hidden="true"><i style="width:15%"></i></span></td><td class="num" data-l="Writable">0<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4.csv" aria-label="Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX CSV">CSV</a><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-icom-v4-ede.csv" aria-label="Contemporary Controls Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX EDE">EDE</a></td></tr><tr data-mf="Contemporary Controls" data-md="Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX" data-o="73" data-w="22" data-kinds="ahu"><td class="mf">Contemporary Controls</td><td class="md"><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27"><span class="sr-only">Contemporary Controls </span>Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX</a><small>Older Liebert precision cooling units on the Advanced Microprocessor (LAM) control, Challenger 3000, Deluxe System/3, Himod (LNA) and ICS, read over Modbus by a BASgatewayLX (Liebert Modbus table 27). <span class="doc">&middot; Liebert_Table_27_b_LX.csv</span></small><span class="sr-only"> Also known as: Liebert LAM, Advanced Microprocessor, Liebert Challenger 3000, Liebert Deluxe System/3, Liebert Himod, Liebert ICS, Liebert SiteScan</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">73<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">22<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27.csv" aria-label="Contemporary Controls Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX CSV">CSV</a><a href="/bacnet-points-lists/contemporary-controls/basgatewaylx-liebert-table-27-ede.csv" aria-label="Contemporary Controls Liebert Table 27 units (LAM, Challenger 3000, Deluxe System/3, Himod, ICS) via BASgatewayLX EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="ADK digital air handler, DSTREAM controls (Daikin Applied Europe)" data-o="431" data-w="61" data-kinds="ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet"><span class="sr-only">Daikin Applied </span>ADK digital air handler, DSTREAM controls (Daikin Applied Europe)</a><small>Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software. <span class="doc">&middot; D-EIGOC00108-22_05EN</span></small><span class="sr-only"> Also known as: ADK, D-AHU, Digital AHU, Daikin D-AHU, DSTREAM, D-EIGOC00108-22_05</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">431<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">61<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet.csv" aria-label="Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/adk-digital-ahu-bacnet-ede.csv" aria-label="Daikin Applied ADK digital air handler, DSTREAM controls (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="Airstream ADT air handler (Daikin Applied Europe)" data-o="118" data-w="30" data-kinds="ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet"><span class="sr-only">Daikin Applied </span>Airstream ADT air handler (Daikin Applied Europe)</a><small>Daikin Applied Europe ADT air handling units with the MicroTech controller and Airstream software, including units paired with ERQ outdoor condensing units. <span class="doc">&middot; D-EIGOC00104-25_01EN</span></small><span class="sr-only"> Also known as: ADT, Airstream, Daikin ADT AHU, D-EIGOC00104-25_01</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">118<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">30<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet.csv" aria-label="Daikin Applied Airstream ADT air handler (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/airstream-adt-ahu-bacnet-ede.csv" aria-label="Daikin Applied Airstream ADT air handler (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="Compact air handler, Fujin Comfort software (Daikin Applied Europe)" data-o="121" data-w="34" data-kinds="ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet"><span class="sr-only">Daikin Applied </span>Compact air handler, Fujin Comfort software (Daikin Applied Europe)</a><small>Daikin Applied Europe Compact air handling units with the Fujin Comfort controller software, including units with an ERQ condensing unit. <span class="doc">&middot; D-EIGOC00101-25_00EN</span></small><span class="sr-only"> Also known as: Compact, Daikin Compact AHU, Fujin Comfort, D-EIGOC00101-25_00EN</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">121<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">34<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet.csv" aria-label="Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/compact-fujin-comfort-ahu-bacnet-ede.csv" aria-label="Daikin Applied Compact air handler, Fujin Comfort software (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="Maverick I Packaged Rooftop Unit Controller (MPS)" data-o="54" data-w="31" data-kinds="rtu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop"><span class="sr-only">Daikin Applied </span>Maverick I Packaged Rooftop Unit Controller (MPS)</a><small>Daikin Applied Maverick I (MPS) packaged rooftop units with the RTU-C unit controller and a BACnet communication module. <span class="doc">&middot; ED 15125-6</span></small><span class="sr-only"> Also known as: Maverick I, MPS, Maverick I MPS, RTU-C, ED 15125</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">54<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">31<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop.csv" aria-label="Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/maverick-i-rooftop-ede.csv" aria-label="Daikin Applied Maverick I Packaged Rooftop Unit Controller (MPS) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)" data-o="56" data-w="32" data-kinds="rtu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps"><span class="sr-only">Daikin Applied </span>Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS)</a><small>Daikin McQuay Maverick II (MPS) packaged commercial rooftop units with the MicroTech II MPS unit controller, DAC or SCC control, application software 1.10 and later. <span class="doc">&middot; ED 15102-3</span></small><span class="sr-only"> Also known as: Maverick II, MPS, McQuay Maverick II, MicroTech II MPS, ED 15102, MTIIUC_MPS</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">56<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">32<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps.csv" aria-label="Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/maverick-ii-rooftop-mps-ede.csv" aria-label="Daikin Applied Maverick II Packaged Rooftop Unit Controller (MicroTech II MPS) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech 4 Rebel Applied Rooftop Unit Controller" data-o="384" data-w="94" data-kinds="rtu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4"><span class="sr-only">Daikin Applied </span>MicroTech 4 Rebel Applied Rooftop Unit Controller</a><small>Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller. <span class="doc">&middot; ED 19117-3</span></small><span class="sr-only"> Also known as: Rebel Applied, DPSA, MicroTech 4 AHU, MT4 AHU, MT4_AHU, ED 19117</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">384<span class="bar" aria-hidden="true"><i style="width:9%"></i></span></td><td class="num" data-l="Writable">94<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4.csv" aria-label="Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/rebel-applied-rooftop-microtech-4-ede.csv" aria-label="Daikin Applied MicroTech 4 Rebel Applied Rooftop Unit Controller EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)" data-o="445" data-w="96" data-kinds="rtu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa"><span class="sr-only">Daikin Applied </span>MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC)</a><small>Daikin Rebel DPS (R-32) and Rebel Applied DPSA (R-410A or R-32) rooftops, their Refrigeration Only Controls versions, and DCSA air-cooled split condensing systems on the MicroTech 4 controller. <span class="doc">&middot; ED 19117-8</span></small><span class="sr-only"> Also known as: Rebel DPS R-32, Rebel Applied DPSA R-32, DCSA, Rebel ROC, Refrigeration Only Controls, MT4 AHU, ED 19117-8</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">445<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">96<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa.csv" aria-label="Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-applied-air-rebel-dps-dpsa-dcsa-ede.csv" aria-label="Daikin Applied MicroTech Applied Air Unit Controller (Rebel DPS R-32, Rebel Applied DPSA, DCSA split, ROC) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech II Applied Rooftop Unit Controller" data-o="75" data-w="37" data-kinds="rtu ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop"><span class="sr-only">Daikin Applied </span>MicroTech II Applied Rooftop Unit Controller</a><small>Legacy RoofPak rooftop units (RPS/RFS/RCS/RDT), outdoor air handlers (RPR/RPE/RDE) and RDS/RAH/RAR air handlers with the MicroTech II controller. <span class="doc">&middot; ED 15060-13</span></small><span class="sr-only"> Also known as: MicroTech II RTUC, MTII RTUC, RoofPak, RPS, RFS, RCS, RDT, RPR, RPE, RDE, RDS, RAH, RAR, McQuay RoofPak, ED 15060</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">75<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">37<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop.csv" aria-label="Daikin Applied MicroTech II Applied Rooftop Unit Controller CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-ii-applied-rooftop-ede.csv" aria-label="Daikin Applied MicroTech II Applied Rooftop Unit Controller EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)" data-o="67" data-w="30" data-kinds="sc"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained"><span class="sr-only">Daikin Applied </span>MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT)</a><small>Daikin McQuay SWP self-contained and SWT modular self-contained air conditioning units with the MicroTech II controller (application 1.28), DAC or SCC control. <span class="doc">&middot; ED 15061-6</span></small><span class="sr-only"> Also known as: ED 15061, SWP, SWT, MicroTech II self-contained, MTII SCUC, McQuay self-contained</span></td><td class="ty"><span class="tag">Self-contained</span></td><td class="num" data-l="Objects">67<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">30<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained.csv" aria-label="Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-ii-vertical-self-contained-ede.csv" aria-label="Daikin Applied MicroTech II Vertical Self-Contained Unit Controller (SWP / SWT) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech III Applied Rooftop and Self-Contained Unit Controller" data-o="294" data-w="112" data-kinds="rtu ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained"><span class="sr-only">Daikin Applied </span>MicroTech III Applied Rooftop and Self-Contained Unit Controller</a><small>Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units. <span class="doc">&middot; ED 15112-20</span></small><span class="sr-only"> Also known as: MicroTech III AHU, RoofPak, Rebel DPS, Maverick MPS, RPS, RDT, RFS, RDS, RAH, RPE, RDE, SWP, SWT, ED 15112</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">294<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">112<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained.csv" aria-label="Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-iii-rooftop-self-contained-ede.csv" aria-label="Daikin Applied MicroTech III Applied Rooftop and Self-Contained Unit Controller EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech PreciseLine Light Air Handler Controller" data-o="310" data-w="125" data-kinds="ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu"><span class="sr-only">Daikin Applied </span>MicroTech PreciseLine Light Air Handler Controller</a><small>PreciseLine light commercial air handlers (BCV, BCA, BCH; 600-10,000 CFM) with the MicroTech 4 Lite controller, including R-410A D-Kit and R-32 EV-kit VRV units. <span class="doc">&middot; ED 19126-4</span></small><span class="sr-only"> Also known as: PreciseLine, MicroTech 4 Lite, MT4 Lite AHU, PL AHU, BCV, BCA, BCH, ED 19126</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">310<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">125<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu.csv" aria-label="Daikin Applied MicroTech PreciseLine Light Air Handler Controller CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-preciseline-light-ahu-ede.csv" aria-label="Daikin Applied MicroTech PreciseLine Light Air Handler Controller EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech Unit Ventilator Controller" data-o="187" data-w="127" data-kinds="ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator"><span class="sr-only">Daikin Applied </span>MicroTech Unit Ventilator Controller</a><small>Daikin Applied unit ventilators with the MicroTech UV unit controller and its on-board BACnet MS/TP port. <span class="doc">&middot; ED 19110-6</span></small><span class="sr-only"> Also known as: MicroTech UV, MTUC_UV, Daikin unit ventilator, ED 19110</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">187<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">127<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator.csv" aria-label="Daikin Applied MicroTech Unit Ventilator Controller CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-unit-ventilator-ede.csv" aria-label="Daikin Applied MicroTech Unit Ventilator Controller EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="MicroTech Vision / Skyline EC Fan Array Controller" data-o="146" data-w="10" data-kinds="ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array"><span class="sr-only">Daikin Applied </span>MicroTech Vision / Skyline EC Fan Array Controller</a><small>Vision (CAH/CAC) and Skyline (OAH/OAC) air handlers with an EC fan array on the MicroTech 4 fan controller (Premium controls option), up to 20 fans. <span class="doc">&middot; ED 19122-3</span></small><span class="sr-only"> Also known as: Vision, Skyline, MT4_DFA_EC, MT4_DFA, CAH, CAC, OAH, OAC, EC fan array, ED 19122</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">146<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">10<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array.csv" aria-label="Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/microtech-vision-skyline-ec-fan-array-ede.csv" aria-label="Daikin Applied MicroTech Vision / Skyline EC Fan Array Controller EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)" data-o="81" data-w="18" data-kinds="ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet"><span class="sr-only">Daikin Applied </span>Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe)</a><small>Daikin Applied Europe Modular Light (ALB) compact air handling units with the MicroTech controller and EvoLVE / Airstream control software. <span class="doc">&middot; D-EIGOC00106-26_00EN</span></small><span class="sr-only"> Also known as: Modular Light, ALB, Daikin Modular Light AHU, EvoLVE, Airstream, D-EIGOC00106-26_00</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">81<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">18<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet.csv" aria-label="Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/modular-light-alb-bacnet-ede.csv" aria-label="Daikin Applied Modular Light (ALB) air handler, EvoLVE controls (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Daikin Applied" data-md="Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)" data-o="69" data-w="18" data-kinds="ahu"><td class="mf">Daikin Applied</td><td class="md"><a href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet"><span class="sr-only">Daikin Applied </span>Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe)</a><small>Daikin Applied Europe Modular T (ATB) air handling units with the MODULAR T controller software. <span class="doc">&middot; D-EIGOC0110-23-00EN</span></small><span class="sr-only"> Also known as: Modular T, ATB, MOD T, Daikin Modular T AHU, D-EIGOC0110-23-00EN</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">69<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">18<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet.csv" aria-label="Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe) CSV">CSV</a><a href="/bacnet-points-lists/daikin-applied/modular-t-atb-ahu-bacnet-ede.csv" aria-label="Daikin Applied Modular T (ATB) air handler, MODULAR T software (Daikin Applied Europe) EDE">EDE</a></td></tr><tr data-mf="Distech Controls" data-md="ECY-303 preloaded applications (rooftop unit)" data-o="165" data-w="98" data-kinds="rtu"><td class="mf">Distech Controls</td><td class="md"><a href="/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications"><span class="sr-only">Distech Controls </span>ECY-303 preloaded applications (rooftop unit)</a><small>Packaged rooftop units (staged cooling and heating, heat pump, economizer, humidity) run by an Eclypse ECY-303 with its factory application. <span class="doc">&middot; ECY-303 Preloaded Apps_UG_11_EN</span></small><span class="sr-only"> Also known as: ECY-303, Eclypse Connected Equipment Controller, ECY-303 Roof Top Unit</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">165<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">98<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications.csv" aria-label="Distech Controls ECY-303 preloaded applications (rooftop unit) CSV">CSV</a><a href="/bacnet-points-lists/distech-controls/ecy-303-preloaded-applications-ede.csv" aria-label="Distech Controls ECY-303 preloaded applications (rooftop unit) EDE">EDE</a></td></tr><tr data-mf="Engineered Air" data-md="C-TRAC3 Controller" data-o="46" data-w="9" data-kinds="ahu mua"><td class="mf">Engineered Air</td><td class="md"><a href="/bacnet-points-lists/engineered-air/c-trac3-controller"><span class="sr-only">Engineered Air </span>C-TRAC3 Controller</a><small>Engineered Air heating, cooling and ventilation units built with the C-TRAC3 configurable logic controller.</small><span class="sr-only"> Also known as: C-TRAC3, CTRAC3, C-TRAC 3, EngA C-TRAC3</span></td><td class="ty"><span class="tag">Air handler</span><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">46<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">9<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/engineered-air/c-trac3-controller.csv" aria-label="Engineered Air C-TRAC3 Controller CSV">CSV</a><a href="/bacnet-points-lists/engineered-air/c-trac3-controller-ede.csv" aria-label="Engineered Air C-TRAC3 Controller EDE">EDE</a></td></tr><tr data-mf="Engineered Air" data-md="CenCon Controller and Expansion Modules (I/O devices)" data-o="152" data-w="0" data-kinds="ahu mua"><td class="mf">Engineered Air</td><td class="md"><a href="/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules"><span class="sr-only">Engineered Air </span>CenCon Controller and Expansion Modules (I/O devices)</a><small>Engineered Air appliances (air handlers, make-up air, indirect and direct gas-fired heaters, DX and energy recovery units) built with the CenCon controller, version 3.0.0 or later. <span class="doc">&middot; IOM65 R106</span></small><span class="sr-only"> Also known as: CenCon, IOM65, C_XM, J_XM, G_XM, M_XM, ER_XM, S_XM, XP_XM, H_XM, CD_XM, P_XM, EngA CenCon</span></td><td class="ty"><span class="tag">Air handler</span><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">152<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">0<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules.csv" aria-label="Engineered Air CenCon Controller and Expansion Modules (I/O devices) CSV">CSV</a><a href="/bacnet-points-lists/engineered-air/cencon-controller-and-expansion-modules-ede.csv" aria-label="Engineered Air CenCon Controller and Expansion Modules (I/O devices) EDE">EDE</a></td></tr><tr data-mf="Engineered Air" data-md="CenCon_SW EMS Command Device (CenCon controller)" data-o="50" data-w="42" data-kinds="ahu mua"><td class="mf">Engineered Air</td><td class="md"><a href="/bacnet-points-lists/engineered-air/cencon-sw-ems-points"><span class="sr-only">Engineered Air </span>CenCon_SW EMS Command Device (CenCon controller)</a><small>Engineered Air appliances (air handlers, make-up air, indirect and direct gas-fired heaters, DX and energy recovery units) built with the CenCon controller, version 3.0.0 or later. <span class="doc">&middot; IOM65 R106</span></small><span class="sr-only"> Also known as: CenCon, CenCon_SW, CenCon SW, IOM65, EngA CenCon</span></td><td class="ty"><span class="tag">Air handler</span><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">50<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">42<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/engineered-air/cencon-sw-ems-points.csv" aria-label="Engineered Air CenCon_SW EMS Command Device (CenCon controller) CSV">CSV</a><a href="/bacnet-points-lists/engineered-air/cencon-sw-ems-points-ede.csv" aria-label="Engineered Air CenCon_SW EMS Command Device (CenCon controller) EDE">EDE</a></td></tr><tr data-mf="EXHAUSTO" data-md="EXact / EXact2 air handling unit control (BACnet program file)" data-o="171" data-w="24" data-kinds="ahu"><td class="mf">EXHAUSTO</td><td class="md"><a href="/bacnet-points-lists/exhausto/exact2-bacnet"><span class="sr-only">EXHAUSTO </span>EXact / EXact2 air handling unit control (BACnet program file)</a><small>EXHAUSTO VEX air handling units with the EXact or EXact2 control and its web server / BACnet module. <span class="doc">&middot; 3004402</span></small><span class="sr-only"> Also known as: EXact, EXact2, EXHAUSTO EXact2, EXHAUSTO VEX, 3004402</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">171<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">24<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/exhausto/exact2-bacnet.csv" aria-label="EXHAUSTO EXact / EXact2 air handling unit control (BACnet program file) CSV">CSV</a><a href="/bacnet-points-lists/exhausto/exact2-bacnet-ede.csv" aria-label="EXHAUSTO EXact / EXact2 air handling unit control (BACnet program file) EDE">EDE</a></td></tr><tr data-mf="Flexit" data-md="Nordic series (Nordic Basic BACnet list)" data-o="85" data-w="16" data-kinds="ahu erv"><td class="mf">Flexit</td><td class="md"><a href="/bacnet-points-lists/flexit/nordic-basic-bacnet"><span class="sr-only">Flexit </span>Nordic series (Nordic Basic BACnet list)</a><small>Flexit Nordic series residential heat recovery ventilation units with the built-in Siemens Climatix S300 controller.</small><span class="sr-only"> Also known as: Flexit Nordic, Nordic S2, Nordic S3, Nordic S4, Nordic CL2, Nordic CL3, Nordic CL4, Nordic KS, Flexit GO, BACnet Basic list - Nordic, Climatix S300 POS3.6715</span></td><td class="ty"><span class="tag">Air handler</span><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">85<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">16<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/flexit/nordic-basic-bacnet.csv" aria-label="Flexit Nordic series (Nordic Basic BACnet list) CSV">CSV</a><a href="/bacnet-points-lists/flexit/nordic-basic-bacnet-ede.csv" aria-label="Flexit Nordic series (Nordic Basic BACnet list) EDE">EDE</a></td></tr><tr data-mf="Flexit" data-md="ProNordic with CS2500 controller (SP85 BACnet IP module)" data-o="79" data-w="21" data-kinds="ahu"><td class="mf">Flexit</td><td class="md"><a href="/bacnet-points-lists/flexit/pronordic-cs2500-bacnet"><span class="sr-only">Flexit </span>ProNordic with CS2500 controller (SP85 BACnet IP module)</a><small>Flexit ProNordic commercial air handling units with the CS2500 controller and the SP85 BACnet IP communication module.</small><span class="sr-only"> Also known as: Flexit ProNordic, ProNordic, CS2500, Flexit CS2500, SP85, Kommunikasjonsmodul BACnet IP SP85, Oversikt Bacnet-objekt Flexit ProNordic</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">79<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">21<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/flexit/pronordic-cs2500-bacnet.csv" aria-label="Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) CSV">CSV</a><a href="/bacnet-points-lists/flexit/pronordic-cs2500-bacnet-ede.csv" aria-label="Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) EDE">EDE</a></td></tr><tr data-mf="FläktGroup" data-md="eQ AHU controls (Climatix), application eQ Fläkt AHU V2.xx" data-o="584" data-w="0" data-kinds="ahu"><td class="mf">FläktGroup</td><td class="md"><a href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v2"><span class="sr-only">FläktGroup </span>eQ AHU controls (Climatix), application eQ Fläkt AHU V2.xx</a><small>FläktGroup eQ air handling units with Siemens Climatix POL6xx controls running the eQ Fläkt AHU application V2.xx. <span class="doc">&middot; DC_10159GB 20180823_R0</span></small><span class="sr-only"> Also known as: eQ, eQ Flakt V2, eQ Fläkt AHU V2.xx, Climatix eQ, DC_10159GB, POL908, POL904</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">584<span class="bar" aria-hidden="true"><i style="width:13%"></i></span></td><td class="num" data-l="Writable">0<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v2.csv" aria-label="FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V2.xx CSV">CSV</a><a href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v2-ede.csv" aria-label="FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V2.xx EDE">EDE</a></td></tr><tr data-mf="FläktGroup" data-md="eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx" data-o="868" data-w="0" data-kinds="ahu"><td class="mf">FläktGroup</td><td class="md"><a href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3"><span class="sr-only">FläktGroup </span>eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx</a><small>FläktGroup eQ air handling units with Siemens Climatix POL6xx controls running the eQ Fläkt AHU application V3.xx. <span class="doc">&middot; DC_10159GB 20180823_R0</span></small><span class="sr-only"> Also known as: eQ, eQ Flakt V3, eQ Fläkt AHU V3.xx, Climatix eQ, DC_10159GB, POL908, POL904</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">868<span class="bar" aria-hidden="true"><i style="width:20%"></i></span></td><td class="num" data-l="Writable">0<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3.csv" aria-label="FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx CSV">CSV</a><a href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3-ede.csv" aria-label="FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx EDE">EDE</a></td></tr><tr data-mf="FläktGroup" data-md="ISYteq 4.0 AHU controls (SW 1.3.0.2)" data-o="365" data-w="47" data-kinds="ahu"><td class="mf">FläktGroup</td><td class="md"><a href="/bacnet-points-lists/flaktgroup/isyteq-4-0"><span class="sr-only">FläktGroup </span>ISYteq 4.0 AHU controls (SW 1.3.0.2)</a><small>FläktGroup air handling units controlled by ISYteq 4.0, software version 1.3.0.2.</small><span class="sr-only"> Also known as: ISYteq 4.0, ISYteq 4, Flakt ISYteq BMS list, DC_10838, BMS Communication list 1.3.0.2</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">365<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">47<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/flaktgroup/isyteq-4-0.csv" aria-label="FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) CSV">CSV</a><a href="/bacnet-points-lists/flaktgroup/isyteq-4-0-ede.csv" aria-label="FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) EDE">EDE</a></td></tr><tr data-mf="FläktGroup" data-md="ISYteq controller for eCO Top / eCO Side compact AHUs" data-o="495" data-w="50" data-kinds="ahu"><td class="mf">FläktGroup</td><td class="md"><a href="/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side"><span class="sr-only">FläktGroup </span>ISYteq controller for eCO Top / eCO Side compact AHUs</a><small>FläktGroup eCO Top and eCO Side compact air handling units with the built-in ISYteq controller (eCO SEC application). <span class="doc">&middot; DC_10484GB 20200812_R0</span></small><span class="sr-only"> Also known as: ISYteq, eCO Top, eCO Side, eCO SEC, ISYteq eCO, DC_10484GB, Flakt eCO BACnet</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">495<span class="bar" aria-hidden="true"><i style="width:11%"></i></span></td><td class="num" data-l="Writable">50<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side.csv" aria-label="FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs CSV">CSV</a><a href="/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side-ede.csv" aria-label="FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs EDE">EDE</a></td></tr><tr data-mf="FläktGroup" data-md="vQ Stream unit with Carel uPC3 controller" data-o="2422" data-w="595" data-kinds="ahu"><td class="mf">FläktGroup</td><td class="md"><a href="/bacnet-points-lists/flaktgroup/vq-stream-upc3"><span class="sr-only">FläktGroup </span>vQ Stream unit with Carel uPC3 controller</a><small>FläktGroup vQ Stream ventilation units controlled by a Carel uPC3 controller.</small><span class="sr-only"> Also known as: vQ Stream, vQ Stream uPC3, Flakt vQ Stream BMS list, Carel uPC3 vQ Stream</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">2422<span class="bar" aria-hidden="true"><i style="width:56%"></i></span></td><td class="num" data-l="Writable">595<span class="bar w" aria-hidden="true"><i style="width:14%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/flaktgroup/vq-stream-upc3.csv" aria-label="FläktGroup vQ Stream unit with Carel uPC3 controller CSV">CSV</a><a href="/bacnet-points-lists/flaktgroup/vq-stream-upc3-ede.csv" aria-label="FläktGroup vQ Stream unit with Carel uPC3 controller EDE">EDE</a></td></tr><tr data-mf="Greenheck" data-md="Dedicated Outdoor Air Systems (DOAS) - BACnet" data-o="109" data-w="45" data-kinds="doas"><td class="mf">Greenheck</td><td class="md"><a href="/bacnet-points-lists/greenheck/doas-bacnet-integration"><span class="sr-only">Greenheck </span>Dedicated Outdoor Air Systems (DOAS) - BACnet</a><small>Greenheck dedicated outdoor air units whose factory controller runs the DOAS_10 program with BACnet licensed. <span class="doc">&middot; Document 485940 (DOAS_10.006 Rev 5)</span></small><span class="sr-only"> Also known as: Greenheck DOAS, DOAS, DOAS_10.006, 485940</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">109<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">45<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/greenheck/doas-bacnet-integration.csv" aria-label="Greenheck Dedicated Outdoor Air Systems (DOAS) - BACnet CSV">CSV</a><a href="/bacnet-points-lists/greenheck/doas-bacnet-integration-ede.csv" aria-label="Greenheck Dedicated Outdoor Air Systems (DOAS) - BACnet EDE">EDE</a></td></tr><tr data-mf="Greenheck" data-md="DOAS Microprocessor Controller v6.2 (legacy points list)" data-o="295" data-w="60" data-kinds="doas"><td class="mf">Greenheck</td><td class="md"><a href="/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2"><span class="sr-only">Greenheck </span>DOAS Microprocessor Controller v6.2 (legacy points list)</a><small>Greenheck dedicated outdoor air units running the older DOAS v6.2 controller program (July 2021 guide). <span class="doc">&middot; 485175</span></small><span class="sr-only"> Also known as: 485175, Document 485175, DOAS v6.2, Greenheck DOAS controller, c.pCO</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">295<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">60<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2.csv" aria-label="Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) CSV">CSV</a><a href="/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2-ede.csv" aria-label="Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) EDE">EDE</a></td></tr><tr data-mf="Greenheck" data-md="IVE Indoor Energy Recovery Ventilator (BACnet)" data-o="95" data-w="42" data-kinds="erv"><td class="mf">Greenheck</td><td class="md"><a href="/bacnet-points-lists/greenheck/ive-energy-recovery-ventilator"><span class="sr-only">Greenheck </span>IVE Indoor Energy Recovery Ventilator (BACnet)</a><small>Greenheck IVE indoor energy recovery ventilators with the factory c.pCO Mini controller. <span class="doc">&middot; Document 487690 (IVE_01.002 Rev 1)</span></small><span class="sr-only"> Also known as: IVE, Greenheck IVE, IVE_01.002, 487690, c.pCO Mini</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">95<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">42<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/greenheck/ive-energy-recovery-ventilator.csv" aria-label="Greenheck IVE Indoor Energy Recovery Ventilator (BACnet) CSV">CSV</a><a href="/bacnet-points-lists/greenheck/ive-energy-recovery-ventilator-ede.csv" aria-label="Greenheck IVE Indoor Energy Recovery Ventilator (BACnet) EDE">EDE</a></td></tr><tr data-mf="Greenheck" data-md="Make-Up Air Microprocessor Controller (MUA v4.1)" data-o="118" data-w="46" data-kinds="mua"><td class="mf">Greenheck</td><td class="md"><a href="/bacnet-points-lists/greenheck/mua-microprocessor-controller"><span class="sr-only">Greenheck </span>Make-Up Air Microprocessor Controller (MUA v4.1)</a><small>Greenheck make-up air units with the factory microprocessor controller, MUA program v4.1. <span class="doc">&middot; 487036</span></small><span class="sr-only"> Also known as: 487036, Document 487036, MUA v4.1, Greenheck make-up air controller, c.pCO</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">118<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">46<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/greenheck/mua-microprocessor-controller.csv" aria-label="Greenheck Make-Up Air Microprocessor Controller (MUA v4.1) CSV">CSV</a><a href="/bacnet-points-lists/greenheck/mua-microprocessor-controller-ede.csv" aria-label="Greenheck Make-Up Air Microprocessor Controller (MUA v4.1) EDE">EDE</a></td></tr><tr data-mf="Greenheck" data-md="RTU Microprocessor Controller (RTU v1.4)" data-o="167" data-w="61" data-kinds="rtu"><td class="mf">Greenheck</td><td class="md"><a href="/bacnet-points-lists/greenheck/rtu-microprocessor-controller"><span class="sr-only">Greenheck </span>RTU Microprocessor Controller (RTU v1.4)</a><small>Greenheck (and Valent) packaged rooftop units with the factory microprocessor controller, RTU program v1.4. <span class="doc">&middot; 487424</span></small><span class="sr-only"> Also known as: 487424, Document 487424, 487426, Valent RTU controller, RTU v1.4, Greenheck rooftop unit controller, c.pCO</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">167<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">61<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/greenheck/rtu-microprocessor-controller.csv" aria-label="Greenheck RTU Microprocessor Controller (RTU v1.4) CSV">CSV</a><a href="/bacnet-points-lists/greenheck/rtu-microprocessor-controller-ede.csv" aria-label="Greenheck RTU Microprocessor Controller (RTU v1.4) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="Premier Rooftop Units 25-50 Ton" data-o="322" data-w="115" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/premier-rooftop-25-50-ton"><span class="sr-only">Johnson Controls </span>Premier Rooftop Units 25-50 Ton</a><small>Johnson Controls Premier 25-50 ton R-410A packaged rooftop units (MZVAV or SZVAV) with the Applied Smart Equipment controller. <span class="doc">&middot; 5586996-JSG-A-520</span></small><span class="sr-only"> Also known as: JCI Premier RTU, Premier 25-50 ton, Applied Smart Equipment controller, Smart Equipment rooftop, 5586996-JSG-A</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">322<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">115<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/premier-rooftop-25-50-ton.csv" aria-label="Johnson Controls Premier Rooftop Units 25-50 Ton CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/premier-rooftop-25-50-ton-ede.csv" aria-label="Johnson Controls Premier Rooftop Units 25-50 Ton EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops)" data-o="197" data-w="98" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/simplicity-linc-gateway"><span class="sr-only">Johnson Controls </span>Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops)</a><small>Johnson Controls Unitary Products (YORK, Coleman, Luxaire) packaged rooftop units with Simplicity controls built after 4/2/2008, plus older Simplicity Elite and Simplicity with Intelli-Comfort controls, fitted with the Simplicity LINC gateway. <span class="doc">&middot; 1031990-UAD-A-0313</span> <span class="unofftag">&middot; unofficial source</span></small><span class="sr-only"> Also known as: Simplicity LINC, Simplicity-LINC, SimplicityLINC, YORK Simplicity LINC, 1031990-UAD-A-0313, YORK_RTU, Simplicity Elite, Intelli-Comfort, Sun-Line, Predator, YORK Simplicity BACnet</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">197<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">98<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/simplicity-linc-gateway.csv" aria-label="Johnson Controls Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/simplicity-linc-gateway-ede.csv" aria-label="Johnson Controls Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="TEC2601-4 and TEC2601-4+PIR Single-Stage Thermostat (BACnet MS/TP)" data-o="48" data-w="30" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/tec2601-4-single-stage-thermostat"><span class="sr-only">Johnson Controls </span>TEC2601-4 and TEC2601-4+PIR Single-Stage Thermostat (BACnet MS/TP)</a><small>Single-stage heating and cooling equipment such as small rooftop units and split systems with 24 VAC G/Y1/W1 control, using the TEC2601-4 thermostat. <span class="doc">&middot; LIT-12011592</span></small><span class="sr-only"> Also known as: TEC2601-4, TEC2601-4+PIR, TEC2601</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">48<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">30<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/tec2601-4-single-stage-thermostat.csv" aria-label="Johnson Controls TEC2601-4 and TEC2601-4+PIR Single-Stage Thermostat (BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/tec2601-4-single-stage-thermostat-ede.csv" aria-label="Johnson Controls TEC2601-4 and TEC2601-4+PIR Single-Stage Thermostat (BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="TEC2602-4 and TEC2602-4+PIR Heat Pump Thermostat (BACnet MS/TP)" data-o="56" data-w="34" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/tec2602-4-heat-pump-thermostat"><span class="sr-only">Johnson Controls </span>TEC2602-4 and TEC2602-4+PIR Heat Pump Thermostat (BACnet MS/TP)</a><small>Single- or two-stage heat pumps with auxiliary heat and a reversing valve, using the TEC2602-4 thermostat. <span class="doc">&middot; LIT-12011592</span></small><span class="sr-only"> Also known as: TEC2602-4, TEC2602-4+PIR, TEC2602</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">56<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">34<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/tec2602-4-heat-pump-thermostat.csv" aria-label="Johnson Controls TEC2602-4 and TEC2602-4+PIR Heat Pump Thermostat (BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/tec2602-4-heat-pump-thermostat-ede.csv" aria-label="Johnson Controls TEC2602-4 and TEC2602-4+PIR Heat Pump Thermostat (BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="TEC2603-4 and TEC2603-4+PIR Multi-Stage Thermostat (BACnet MS/TP)" data-o="52" data-w="32" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/tec2603-4-multi-stage-thermostat"><span class="sr-only">Johnson Controls </span>TEC2603-4 and TEC2603-4+PIR Multi-Stage Thermostat (BACnet MS/TP)</a><small>Rooftop units and split systems with up to two heating and two cooling stages, using the TEC2603-4 thermostat. <span class="doc">&middot; LIT-12011592</span></small><span class="sr-only"> Also known as: TEC2603-4, TEC2603-4+PIR, TEC2603</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">52<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">32<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/tec2603-4-multi-stage-thermostat.csv" aria-label="Johnson Controls TEC2603-4 and TEC2603-4+PIR Multi-Stage Thermostat (BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/tec2603-4-multi-stage-thermostat-ede.csv" aria-label="Johnson Controls TEC2603-4 and TEC2603-4+PIR Multi-Stage Thermostat (BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="TEC2604-4 and TEC2604-4+PIR Multi-Stage Economizer Thermostat (BACnet MS/TP)" data-o="57" data-w="36" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/tec2604-4-economizer-thermostat"><span class="sr-only">Johnson Controls </span>TEC2604-4 and TEC2604-4+PIR Multi-Stage Economizer Thermostat (BACnet MS/TP)</a><small>Rooftop units with an economizer and up to two heating and two cooling stages, using the TEC2604-4 thermostat. <span class="doc">&middot; LIT-12011592</span></small><span class="sr-only"> Also known as: TEC2604-4, TEC2604-4+PIR, TEC2604</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">57<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">36<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/tec2604-4-economizer-thermostat.csv" aria-label="Johnson Controls TEC2604-4 and TEC2604-4+PIR Multi-Stage Economizer Thermostat (BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/tec2604-4-economizer-thermostat-ede.csv" aria-label="Johnson Controls TEC2604-4 and TEC2604-4+PIR Multi-Stage Economizer Thermostat (BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="TEC2613-4 and TEC2613-4+PIR Multi-Stage Temperature and Humidity Controller (BACnet MS/TP)" data-o="64" data-w="39" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/tec2613-4-temperature-humidity-controller"><span class="sr-only">Johnson Controls </span>TEC2613-4 and TEC2613-4+PIR Multi-Stage Temperature and Humidity Controller (BACnet MS/TP)</a><small>Multi-stage rooftop units and split systems that also dehumidify or drive a humidifier, using the TEC2613-4 controller. <span class="doc">&middot; LIT-12011592</span></small><span class="sr-only"> Also known as: TEC2613-4, TEC2613-4+PIR, TEC2613</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">64<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">39<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/tec2613-4-temperature-humidity-controller.csv" aria-label="Johnson Controls TEC2613-4 and TEC2613-4+PIR Multi-Stage Temperature and Humidity Controller (BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/tec2613-4-temperature-humidity-controller-ede.csv" aria-label="Johnson Controls TEC2613-4 and TEC2613-4+PIR Multi-Stage Temperature and Humidity Controller (BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="TEC2664Z-3 Rooftop Controller (TEC Zoning System, BACnet MS/TP)" data-o="62" data-w="30" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/tec2664z-3-rooftop-controller"><span class="sr-only">Johnson Controls </span>TEC2664Z-3 Rooftop Controller (TEC Zoning System, BACnet MS/TP)</a><small>Constant volume, pressure-dependent rooftop units with up to two heating and two cooling stages and a bypass damper, run by the TEC2664Z-3 rooftop controller of the Johnson Controls TEC zoning system. <span class="doc">&middot; LIT-12011682</span></small><span class="sr-only"> Also known as: TEC2664Z-3, TEC2664Z, TEC2664Z-2, TEC zoning rooftop controller</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">62<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">30<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/tec2664z-3-rooftop-controller.csv" aria-label="Johnson Controls TEC2664Z-3 Rooftop Controller (TEC Zoning System, BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/tec2664z-3-rooftop-controller-ede.csv" aria-label="Johnson Controls TEC2664Z-3 Rooftop Controller (TEC Zoning System, BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="TEC3000 Series TEC3630 / TEC3631 Single- or Two-Stage RTU / Heat Pump Thermostat with Economizer (BACnet MS/TP)" data-o="101" data-w="73" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/tec3630-tec3631-rtu-heat-pump-economizer-thermostat"><span class="sr-only">Johnson Controls </span>TEC3000 Series TEC3630 / TEC3631 Single- or Two-Stage RTU / Heat Pump Thermostat with Economizer (BACnet MS/TP)</a><small>Single- or two-stage unitary rooftop units and heat-pump RTUs, with or without an economizer, using the networked TEC3630 and TEC3631 thermostats. <span class="doc">&middot; LIT-12011956</span></small><span class="sr-only"> Also known as: TEC3630, TEC3631, TEC363x, TEC3000 economizer, JCI TEC3000 rooftop thermostat</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">101<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">73<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/tec3630-tec3631-rtu-heat-pump-economizer-thermostat.csv" aria-label="Johnson Controls TEC3000 Series TEC3630 / TEC3631 Single- or Two-Stage RTU / Heat Pump Thermostat with Economizer (BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/tec3630-tec3631-rtu-heat-pump-economizer-thermostat-ede.csv" aria-label="Johnson Controls TEC3000 Series TEC3630 / TEC3631 Single- or Two-Stage RTU / Heat Pump Thermostat with Economizer (BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="Verasys SSE system bus (Smart Equipment rooftop board)" data-o="429" data-w="180" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/verasys-sse-system-bus"><span class="sr-only">Johnson Controls </span>Verasys SSE system bus (Smart Equipment rooftop board)</a><small>Rooftop units with the Simplicity SE / Smart Equipment (SSE) control board connected to a Verasys system bus. <span class="doc">&middot; LIT-12013287</span></small><span class="sr-only"> Also known as: SSE, Simplicity SE, Verasys SSE</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">429<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">180<span class="bar w" aria-hidden="true"><i style="width:4%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/verasys-sse-system-bus.csv" aria-label="Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/verasys-sse-system-bus-ede.csv" aria-label="Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="Verasys VAC1000 Constant Volume Controller" data-o="129" data-w="72" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/verasys-vac1000-constant-volume-controller"><span class="sr-only">Johnson Controls </span>Verasys VAC1000 Constant Volume Controller</a><small>Constant volume rooftop and air handling units controlled by a Verasys VAC1000 Constant Volume Controller. <span class="doc">&middot; LIT-12013287</span></small><span class="sr-only"> Also known as: VAC1000, Verasys VAC1000, Verasys constant volume controller</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">129<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">72<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/verasys-vac1000-constant-volume-controller.csv" aria-label="Johnson Controls Verasys VAC1000 Constant Volume Controller CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/verasys-vac1000-constant-volume-controller-ede.csv" aria-label="Johnson Controls Verasys VAC1000 Constant Volume Controller EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="Verasys VAC3000 Constant Volume Controller" data-o="126" data-w="69" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/verasys-vac3000-constant-volume-controller"><span class="sr-only">Johnson Controls </span>Verasys VAC3000 Constant Volume Controller</a><small>Constant volume rooftop and air handling units controlled by a Verasys VAC3000 Constant Volume Controller. <span class="doc">&middot; LIT-12013287</span></small><span class="sr-only"> Also known as: VAC3000, Verasys VAC3000, Verasys constant volume controller, Verasys CV controller</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">126<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">69<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/verasys-vac3000-constant-volume-controller.csv" aria-label="Johnson Controls Verasys VAC3000 Constant Volume Controller CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/verasys-vac3000-constant-volume-controller-ede.csv" aria-label="Johnson Controls Verasys VAC3000 Constant Volume Controller EDE">EDE</a></td></tr><tr data-mf="Johnson Controls" data-md="Verasys Zoning RTU (rooftop unit on the Verasys system bus)" data-o="111" data-w="46" data-kinds="rtu"><td class="mf">Johnson Controls</td><td class="md"><a href="/bacnet-points-lists/johnson-controls/verasys-zoning-rtu"><span class="sr-only">Johnson Controls </span>Verasys Zoning RTU (rooftop unit on the Verasys system bus)</a><small>Rooftop units integrated as the air source of a Verasys zoning system. <span class="doc">&middot; LIT-12013287</span></small><span class="sr-only"> Also known as: Verasys Zoning RTU, Verasys RTU, Verasys zoning rooftop</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">111<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">46<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/johnson-controls/verasys-zoning-rtu.csv" aria-label="Johnson Controls Verasys Zoning RTU (rooftop unit on the Verasys system bus) CSV">CSV</a><a href="/bacnet-points-lists/johnson-controls/verasys-zoning-rtu-ede.csv" aria-label="Johnson Controls Verasys Zoning RTU (rooftop unit on the Verasys system bus) EDE">EDE</a></td></tr><tr data-mf="KMC Controls" data-md="BAC-4000 AppStat, rooftop unit application" data-o="50" data-w="31" data-kinds="rtu"><td class="mf">KMC Controls</td><td class="md"><a href="/bacnet-points-lists/kmc-controls/bac-4000-appstat-rtu"><span class="sr-only">KMC Controls </span>BAC-4000 AppStat, rooftop unit application</a><small>KMC AppStat (BAC-4000 series) room controllers configured for the rooftop unit application. <span class="doc">&middot; Revision I</span></small><span class="sr-only"> Also known as: BAC-4000, AppStat, KMC AppStat, BAC-4001CW, BAC-4002CW, BAC-4003CW, BAC-4007CW</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">50<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">31<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/kmc-controls/bac-4000-appstat-rtu.csv" aria-label="KMC Controls BAC-4000 AppStat, rooftop unit application CSV">CSV</a><a href="/bacnet-points-lists/kmc-controls/bac-4000-appstat-rtu-ede.csv" aria-label="KMC Controls BAC-4000 AppStat, rooftop unit application EDE">EDE</a></td></tr><tr data-mf="KMC Controls" data-md="Conquest BAC-93x1A rooftop unit (Gen6)" data-o="112" data-w="72" data-kinds="rtu"><td class="mf">KMC Controls</td><td class="md"><a href="/bacnet-points-lists/kmc-controls/conquest-bac-93x1a-rtu"><span class="sr-only">KMC Controls </span>Conquest BAC-93x1A rooftop unit (Gen6)</a><small>KMC Conquest BAC-93x1A (BAC-9301A / BAC-9311A) controllers running the factory Gen6 application for this equipment type. <span class="doc">&middot; AG250415B</span></small><span class="sr-only"> Also known as: BAC-9301A, BAC-9311A, BAC-93x1A, KMC Conquest, Conquest Gen6, AG250415B</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">112<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">72<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/kmc-controls/conquest-bac-93x1a-rtu.csv" aria-label="KMC Controls Conquest BAC-93x1A rooftop unit (Gen6) CSV">CSV</a><a href="/bacnet-points-lists/kmc-controls/conquest-bac-93x1a-rtu-ede.csv" aria-label="KMC Controls Conquest BAC-93x1A rooftop unit (Gen6) EDE">EDE</a></td></tr><tr data-mf="Komfovent" data-md="C5 controller" data-o="237" data-w="85" data-kinds="ahu"><td class="mf">Komfovent</td><td class="md"><a href="/bacnet-points-lists/komfovent/c5-controller"><span class="sr-only">Komfovent </span>C5 controller</a><small>Komfovent air handling units fitted with the C5 controller. <span class="doc">&middot; BACnet-C5_25-07</span></small><span class="sr-only"> Also known as: Komfovent C5, C5.1, BACnet-C5</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">237<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">85<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/komfovent/c5-controller.csv" aria-label="Komfovent C5 controller CSV">CSV</a><a href="/bacnet-points-lists/komfovent/c5-controller-ede.csv" aria-label="Komfovent C5 controller EDE">EDE</a></td></tr><tr data-mf="Komfovent" data-md="C6 / C6M controller" data-o="154" data-w="83" data-kinds="ahu"><td class="mf">Komfovent</td><td class="md"><a href="/bacnet-points-lists/komfovent/c6-controller"><span class="sr-only">Komfovent </span>C6 / C6M controller</a><small>Komfovent air handling units fitted with the C6 / C6M controller. <span class="doc">&middot; BACnet-C6_26-08</span></small><span class="sr-only"> Also known as: Komfovent C6, Komfovent C6M, C6M, C6.1, BACnet-C6</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">154<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">83<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/komfovent/c6-controller.csv" aria-label="Komfovent C6 / C6M controller CSV">CSV</a><a href="/bacnet-points-lists/komfovent/c6-controller-ede.csv" aria-label="Komfovent C6 / C6M controller EDE">EDE</a></td></tr><tr data-mf="Komfovent" data-md="C8 controller" data-o="136" data-w="78" data-kinds="ahu"><td class="mf">Komfovent</td><td class="md"><a href="/bacnet-points-lists/komfovent/c8-controller"><span class="sr-only">Komfovent </span>C8 controller</a><small>Komfovent air handling units fitted with the C8 controller. <span class="doc">&middot; BACnet-C8_26-07</span></small><span class="sr-only"> Also known as: Komfovent C8, BACnet-C8</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">136<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">78<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/komfovent/c8-controller.csv" aria-label="Komfovent C8 controller CSV">CSV</a><a href="/bacnet-points-lists/komfovent/c8-controller-ede.csv" aria-label="Komfovent C8 controller EDE">EDE</a></td></tr><tr data-mf="Lennox" data-md="CORE LITE Unit Controller" data-o="62" data-w="29" data-kinds="rtu"><td class="mf">Lennox</td><td class="md"><a href="/bacnet-points-lists/lennox/core-lite-unit-controller"><span class="sr-only">Lennox </span>CORE LITE Unit Controller</a><small>Lennox rooftop units built with the CORE LITE Unit Controller, fitted with the add-on BACnet MS/TP plug-in module. <span class="doc">&middot; 508727-01</span></small><span class="sr-only"> Also known as: CORE Lite, Lennox CORE Lite, CORE LITE BACnet, Lennox_M4, 508727</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">62<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">29<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/lennox/core-lite-unit-controller.csv" aria-label="Lennox CORE LITE Unit Controller CSV">CSV</a><a href="/bacnet-points-lists/lennox/core-lite-unit-controller-ede.csv" aria-label="Lennox CORE LITE Unit Controller EDE">EDE</a></td></tr><tr data-mf="Lennox" data-md="CORE Unit Controller" data-o="99" data-w="38" data-kinds="rtu"><td class="mf">Lennox</td><td class="md"><a href="/bacnet-points-lists/lennox/core-unit-controller"><span class="sr-only">Lennox </span>CORE Unit Controller</a><small>Lennox commercial rooftop units built with the CORE Unit Controller. <span class="doc">&middot; 508112-02</span></small><span class="sr-only"> Also known as: Lennox CORE, CORE controller, CORE RTU controller, M4 unit controller, A55, Lennox_CORE, 508112</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">99<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">38<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/lennox/core-unit-controller.csv" aria-label="Lennox CORE Unit Controller CSV">CSV</a><a href="/bacnet-points-lists/lennox/core-unit-controller-ede.csv" aria-label="Lennox CORE Unit Controller EDE">EDE</a></td></tr><tr data-mf="Lennox" data-md="IMC BACnet Module" data-o="48" data-w="19" data-kinds="rtu"><td class="mf">Lennox</td><td class="md"><a href="/bacnet-points-lists/lennox/imc-bacnet-module"><span class="sr-only">Lennox </span>IMC BACnet Module</a><small>Lennox rooftop units with the IMC (M1-7, v5.02 or later) unit controller and the IMC BACnet module. <span class="doc">&middot; Corp. 0624-L5</span></small><span class="sr-only"> Also known as: Lennox IMC BACnet, IMC M1-7, M1-7 BACnet, 0624-L5, L Series IMC BACnet</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">48<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">19<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/lennox/imc-bacnet-module.csv" aria-label="Lennox IMC BACnet Module CSV">CSV</a><a href="/bacnet-points-lists/lennox/imc-bacnet-module-ede.csv" aria-label="Lennox IMC BACnet Module EDE">EDE</a></td></tr><tr data-mf="Lennox" data-md="Prodigy M3 BACnet Module" data-o="83" data-w="33" data-kinds="rtu"><td class="mf">Lennox</td><td class="md"><a href="/bacnet-points-lists/lennox/prodigy-m3-bacnet-module"><span class="sr-only">Lennox </span>Prodigy M3 BACnet Module</a><small>Lennox commercial rooftop units that use the Prodigy M3 unit controller. <span class="doc">&middot; Corp 1404-L4 (450402)</span></small><span class="sr-only"> Also known as: M3 BACnet Module, BM2, Prodigy M3, Lennox_M3, Prodigy 2.0 BACnet, 1404-L4, Prodigy M2, M2 BACnet Module, 0926-L11</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">83<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">33<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/lennox/prodigy-m3-bacnet-module.csv" aria-label="Lennox Prodigy M3 BACnet Module CSV">CSV</a><a href="/bacnet-points-lists/lennox/prodigy-m3-bacnet-module-ede.csv" aria-label="Lennox Prodigy M3 BACnet Module EDE">EDE</a></td></tr><tr data-mf="LG" data-md="ACP BACnet gateway - AHU kit objects (PQNFB17C0 / PQNFB17C1)" data-o="53" data-w="18" data-kinds="ahu"><td class="mf">LG</td><td class="md"><a href="/bacnet-points-lists/lg/acp-bacnet-ahu"><span class="sr-only">LG </span>ACP BACnet gateway - AHU kit objects (PQNFB17C0 / PQNFB17C1)</a><small>LG air handling units wired to the ACP BACnet gateway (RS-485 on its CH5 port) and served on its AHU device. <span class="doc">&middot; MFL67709501</span> <span class="unofftag">&middot; unofficial source</span></small><span class="sr-only"> Also known as: PQNFB17C0, PQNFB17C1, ACP BACnet AHU, ACP-BAC AHU</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">53<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">18<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/lg/acp-bacnet-ahu.csv" aria-label="LG ACP BACnet gateway - AHU kit objects (PQNFB17C0 / PQNFB17C1) CSV">CSV</a><a href="/bacnet-points-lists/lg/acp-bacnet-ahu-ede.csv" aria-label="LG ACP BACnet gateway - AHU kit objects (PQNFB17C0 / PQNFB17C1) EDE">EDE</a></td></tr><tr data-mf="LG" data-md="MultiSITE MS8650 Room Controller (rooftop / heat pump / IAQ)" data-o="311" data-w="230" data-kinds="rtu"><td class="mf">LG</td><td class="md"><a href="/bacnet-points-lists/lg/multisite-ms8650"><span class="sr-only">LG </span>MultiSITE MS8650 Room Controller (rooftop / heat pump / IAQ)</a><small>LG MultiSITE MS8650 (VUCQMS8650) room controllers for rooftop units, heat pumps and indoor air quality control. <span class="doc">&middot; UM_MultiSITE_MS8000_Series_BACnet_Integration_05_20</span></small><span class="sr-only"> Also known as: MS8650, VUCQMS8650, LG MS8650, MultiSITE MS8000</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">311<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">230<span class="bar w" aria-hidden="true"><i style="width:5%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/lg/multisite-ms8650.csv" aria-label="LG MultiSITE MS8650 Room Controller (rooftop / heat pump / IAQ) CSV">CSV</a><a href="/bacnet-points-lists/lg/multisite-ms8650-ede.csv" aria-label="LG MultiSITE MS8650 Room Controller (rooftop / heat pump / IAQ) EDE">EDE</a></td></tr><tr data-mf="Lynxspring" data-md="B848-LX / BP848-LX configurable field controller (Onyxx LX)" data-o="198" data-w="143" data-kinds="rtu ahu"><td class="mf">Lynxspring</td><td class="md"><a href="/bacnet-points-lists/lynxspring/b848-lx-bp848-lx"><span class="sr-only">Lynxspring </span>B848-LX / BP848-LX configurable field controller (Onyxx LX)</a><small>Lynxspring Onyxx LX B848-LX and BP848-LX configurable MS/TP field controllers (8 UI, 8 BO, 4 AO) set up for RTU, AHU, heat pump or fan coil applications. <span class="unofftag">&middot; unofficial source</span></small><span class="sr-only"> Also known as: B848-LX, BP848-LX, B848, BP848, Onyxx LX B848, Onyxx LX BP848</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">198<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">143<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/lynxspring/b848-lx-bp848-lx.csv" aria-label="Lynxspring B848-LX / BP848-LX configurable field controller (Onyxx LX) CSV">CSV</a><a href="/bacnet-points-lists/lynxspring/b848-lx-bp848-lx-ede.csv" aria-label="Lynxspring B848-LX / BP848-LX configurable field controller (Onyxx LX) EDE">EDE</a></td></tr><tr data-mf="Lynxspring" data-md="BW437-RTU-LX rooftop unit wall controller (Onyxx LX)" data-o="106" data-w="65" data-kinds="rtu"><td class="mf">Lynxspring</td><td class="md"><a href="/bacnet-points-lists/lynxspring/bw437-rtu-lx"><span class="sr-only">Lynxspring </span>BW437-RTU-LX rooftop unit wall controller (Onyxx LX)</a><small>Lynxspring Onyxx LX BW437-RTU-LX wall-mount controllers running packaged rooftop units and heat pumps over BACnet MS/TP. <span class="unofftag">&middot; unofficial source</span></small><span class="sr-only"> Also known as: BW437-RTU-LX, BW437-RTU, BW437RTU, Onyxx LX BW437 RTU, Onyxx LX RTU wall controller</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">106<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">65<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/lynxspring/bw437-rtu-lx.csv" aria-label="Lynxspring BW437-RTU-LX rooftop unit wall controller (Onyxx LX) CSV">CSV</a><a href="/bacnet-points-lists/lynxspring/bw437-rtu-lx-ede.csv" aria-label="Lynxspring BW437-RTU-LX rooftop unit wall controller (Onyxx LX) EDE">EDE</a></td></tr><tr data-mf="Mark Climate" data-md="Airstream AHU (OJ Air2 controller)" data-o="878" data-w="323" data-kinds="ahu"><td class="mf">Mark Climate</td><td class="md"><a href="/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2"><span class="sr-only">Mark Climate </span>Airstream AHU (OJ Air2 controller)</a><small>Mark Airstream air handling units controlled by an OJ Electronics OJ-Air2 Master controller. <span class="doc">&middot; 0661151_R03</span></small><span class="sr-only"> Also known as: Mark Airstream, Airstream, OJ-Air2Master, OJ Air2 Master, OJ-Air2</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">878<span class="bar" aria-hidden="true"><i style="width:20%"></i></span></td><td class="num" data-l="Writable">323<span class="bar w" aria-hidden="true"><i style="width:7%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2.csv" aria-label="Mark Climate Airstream AHU (OJ Air2 controller) CSV">CSV</a><a href="/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2-ede.csv" aria-label="Mark Climate Airstream AHU (OJ Air2 controller) EDE">EDE</a></td></tr><tr data-mf="Melink" data-md="Intelli-Hood IH3 System Controller" data-o="9" data-w="0" data-kinds="mua"><td class="mf">Melink</td><td class="md"><a href="/bacnet-points-lists/melink/intelli-hood-ih3-system-controller"><span class="sr-only">Melink </span>Intelli-Hood IH3 System Controller</a><small>The main BACnet device of a Melink Intelli-Hood 3 (IH3 SC) kitchen demand-control ventilation system. <span class="doc">&middot; IH-ENG-DTS-BAC-006</span></small><span class="sr-only"> Also known as: Intelli-Hood 3, IH3, IH3 SC, Melink IH3</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">9<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">0<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/melink/intelli-hood-ih3-system-controller.csv" aria-label="Melink Intelli-Hood IH3 System Controller CSV">CSV</a><a href="/bacnet-points-lists/melink/intelli-hood-ih3-system-controller-ede.csv" aria-label="Melink Intelli-Hood IH3 System Controller EDE">EDE</a></td></tr><tr data-mf="Melink" data-md="Intelli-Hood IH4 Exhaust Fan / Auxiliary Airflow" data-o="8" data-w="1" data-kinds="mua"><td class="mf">Melink</td><td class="md"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-exhaust-fan"><span class="sr-only">Melink </span>Intelli-Hood IH4 Exhaust Fan / Auxiliary Airflow</a><small>Each exhaust fan and auxiliary airflow (make-up air fan) VFD run by a Melink Intelli-Hood 4 system.</small><span class="sr-only"> Also known as: Intelli-Hood, IH4, IH4-SC, Melink IH4, Intelli-Hood 4</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">8<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">1<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-exhaust-fan.csv" aria-label="Melink Intelli-Hood IH4 Exhaust Fan / Auxiliary Airflow CSV">CSV</a><a href="/bacnet-points-lists/melink/intelli-hood-ih4-exhaust-fan-ede.csv" aria-label="Melink Intelli-Hood IH4 Exhaust Fan / Auxiliary Airflow EDE">EDE</a></td></tr><tr data-mf="Melink" data-md="Intelli-Hood IH4 Hood Controller" data-o="5" data-w="0" data-kinds="mua"><td class="mf">Melink</td><td class="md"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-hood-controller"><span class="sr-only">Melink </span>Intelli-Hood IH4 Hood Controller</a><small>Each Hood Controller (temperature probes and optic smoke sensor) in a Melink Intelli-Hood 4 system.</small><span class="sr-only"> Also known as: Intelli-Hood, IH4, IH4-SC, Melink IH4, Intelli-Hood 4</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">5<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">0<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-hood-controller.csv" aria-label="Melink Intelli-Hood IH4 Hood Controller CSV">CSV</a><a href="/bacnet-points-lists/melink/intelli-hood-ih4-hood-controller-ede.csv" aria-label="Melink Intelli-Hood IH4 Hood Controller EDE">EDE</a></td></tr><tr data-mf="Melink" data-md="Intelli-Hood IH4 System Controller" data-o="20" data-w="0" data-kinds="mua"><td class="mf">Melink</td><td class="md"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-system-controller"><span class="sr-only">Melink </span>Intelli-Hood IH4 System Controller</a><small>The main BACnet device of a Melink Intelli-Hood 4 (IH4-SC) kitchen demand-control ventilation system.</small><span class="sr-only"> Also known as: Intelli-Hood, IH4, IH4-SC, Melink IH4, Intelli-Hood 4</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">20<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">0<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-system-controller.csv" aria-label="Melink Intelli-Hood IH4 System Controller CSV">CSV</a><a href="/bacnet-points-lists/melink/intelli-hood-ih4-system-controller-ede.csv" aria-label="Melink Intelli-Hood IH4 System Controller EDE">EDE</a></td></tr><tr data-mf="Melink" data-md="Intelli-Hood IH4 Virtual Input Module" data-o="8" data-w="8" data-kinds="mua"><td class="mf">Melink</td><td class="md"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-virtual-input-module"><span class="sr-only">Melink </span>Intelli-Hood IH4 Virtual Input Module</a><small>Virtual Input Modules of a Melink Intelli-Hood 4 system, which let a BMS drive the system over BACnet.</small><span class="sr-only"> Also known as: Intelli-Hood, IH4, IH4-SC, Melink IH4, Intelli-Hood 4</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">8<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">8<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-virtual-input-module.csv" aria-label="Melink Intelli-Hood IH4 Virtual Input Module CSV">CSV</a><a href="/bacnet-points-lists/melink/intelli-hood-ih4-virtual-input-module-ede.csv" aria-label="Melink Intelli-Hood IH4 Virtual Input Module EDE">EDE</a></td></tr><tr data-mf="Melink" data-md="Intelli-Hood IH4 Virtual Output Module" data-o="4" data-w="0" data-kinds="mua"><td class="mf">Melink</td><td class="md"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-virtual-output-module"><span class="sr-only">Melink </span>Intelli-Hood IH4 Virtual Output Module</a><small>Virtual Output Modules of a Melink Intelli-Hood 4 system, which give a BMS extra status outputs over BACnet.</small><span class="sr-only"> Also known as: Intelli-Hood, IH4, IH4-SC, Melink IH4, Intelli-Hood 4</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">4<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">0<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/melink/intelli-hood-ih4-virtual-output-module.csv" aria-label="Melink Intelli-Hood IH4 Virtual Output Module CSV">CSV</a><a href="/bacnet-points-lists/melink/intelli-hood-ih4-virtual-output-module-ede.csv" aria-label="Melink Intelli-Hood IH4 Virtual Output Module EDE">EDE</a></td></tr><tr data-mf="Mitsubishi Electric" data-md="Procon MelcoBEMS MINI (A1M+) - Lossnay units" data-o="40" data-w="6" data-kinds="erv"><td class="mf">Mitsubishi Electric</td><td class="md"><a href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-lossnay"><span class="sr-only">Mitsubishi Electric </span>Procon MelcoBEMS MINI (A1M+) - Lossnay units</a><small>Mitsubishi Electric Lossnay energy recovery ventilators supported by the A1M+ (listed in the manual appendix).</small><span class="sr-only"> Also known as: A1M+ Lossnay, MelcoBEMS MINI A1M PLUS Lossnay</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">40<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">6<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-lossnay.csv" aria-label="Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Lossnay units CSV">CSV</a><a href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-lossnay-ede.csv" aria-label="Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Lossnay units EDE">EDE</a></td></tr><tr data-mf="Modine" data-md="Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)" data-o="138" data-w="24" data-kinds="doas mua erv"><td class="mf">Modine</td><td class="md"><a href="/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system"><span class="sr-only">Modine </span>Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)</a><small>Modine Atherion MPR commercial packaged ventilation units and ERM energy recovery modules running Modine Control System program series 3 and 4. <span class="doc">&middot; MCP15-525.0</span></small><span class="sr-only"> Also known as: MCP15-525, MCP15-525.0, 5H0837230000, Atherion, MPR, ERM, Modine Control System, Carel pCO3</span></td><td class="ty"><span class="tag">DOAS</span><span class="tag">Make-up air</span><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">138<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">24<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system.csv" aria-label="Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) CSV">CSV</a><a href="/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system-ede.csv" aria-label="Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) EDE">EDE</a></td></tr><tr data-mf="Modine" data-md="ClassMate / SchoolMate Vertical Unit Ventilators (Modine Controls System, pCOOEM+)" data-o="80" data-w="23" data-kinds="sc"><td class="mf">Modine</td><td class="md"><a href="/bacnet-points-lists/modine/classmate-schoolmate-modine-controls-system"><span class="sr-only">Modine </span>ClassMate / SchoolMate Vertical Unit Ventilators (Modine Controls System, pCOOEM+)</a><small>Modine ClassMate (CMD/CMP/CMS) and SchoolMate (SMG/SMW) vertical classroom units running Modine Controls System program series 1. <span class="doc">&middot; AIR74-525.1</span></small><span class="sr-only"> Also known as: AIR74-525, AIR74-525.1, 5H1046210000, ClassMate, SchoolMate, CMD, CMP, CMS, SMG, SMW, Carel pCOOEM+</span></td><td class="ty"><span class="tag">Self-contained</span></td><td class="num" data-l="Objects">80<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">23<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/modine/classmate-schoolmate-modine-controls-system.csv" aria-label="Modine ClassMate / SchoolMate Vertical Unit Ventilators (Modine Controls System, pCOOEM+) CSV">CSV</a><a href="/bacnet-points-lists/modine/classmate-schoolmate-modine-controls-system-ede.csv" aria-label="Modine ClassMate / SchoolMate Vertical Unit Ventilators (Modine Controls System, pCOOEM+) EDE">EDE</a></td></tr><tr data-mf="Modine" data-md="Direct-Fired Make-Up Air MCV/MVV, DCV/DVV (Distech ECB/ECL-403)" data-o="39" data-w="26" data-kinds="mua"><td class="mf">Modine</td><td class="md"><a href="/bacnet-points-lists/modine/direct-fired-make-up-air-ecb-403"><span class="sr-only">Modine </span>Direct-Fired Make-Up Air MCV/MVV, DCV/DVV (Distech ECB/ECL-403)</a><small>Modine MCV/MVV and DCV/DVV direct-fired make-up air units with model digit 14 = L or M and the Distech ECB/ECL-403 controller. <span class="doc">&middot; 7-514.1</span></small><span class="sr-only"> Also known as: 7-514, 7-514.1, 5H0880010000, MCV, MVV, DCV, DVV, ECB-403, ECL-403, Distech ECB-403, Allure EC Smart-Vue</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">39<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">26<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/modine/direct-fired-make-up-air-ecb-403.csv" aria-label="Modine Direct-Fired Make-Up Air MCV/MVV, DCV/DVV (Distech ECB/ECL-403) CSV">CSV</a><a href="/bacnet-points-lists/modine/direct-fired-make-up-air-ecb-403-ede.csv" aria-label="Modine Direct-Fired Make-Up Air MCV/MVV, DCV/DVV (Distech ECB/ECL-403) EDE">EDE</a></td></tr><tr data-mf="Modine" data-md="Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)" data-o="175" data-w="47" data-kinds="mua"><td class="mf">Modine</td><td class="md"><a href="/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem"><span class="sr-only">Modine </span>Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)</a><small>Modine indirect gas-fired heating and make-up air units, model series D, H, I and O, with the Modine Controls System (Carel pCOOEM+ medium controller). <span class="doc">&middot; 74-510.1</span></small><span class="sr-only"> Also known as: 74-510, 74-510.1, 5H0880420000, Modine Controls System, Carel pCOOEM+, Series D, Series H, Series I, Series O</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">175<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">47<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem.csv" aria-label="Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) CSV">CSV</a><a href="/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem-ede.csv" aria-label="Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) EDE">EDE</a></td></tr><tr data-mf="Neptronic" data-md="CMU Compact Make-up Air Unit" data-o="130" data-w="76" data-kinds="mua"><td class="mf">Neptronic</td><td class="md"><a href="/bacnet-points-lists/neptronic/cmu-compact-make-up-air-unit"><span class="sr-only">Neptronic </span>CMU Compact Make-up Air Unit</a><small>Neptronic CMU compact make-up air units with electric heating, EC fan, damper and optional exhaust fan outputs. <span class="doc">&middot; CMU-BACnet Guide-211201</span></small><span class="sr-only"> Also known as: CMU, Neptronic CMU</span></td><td class="ty"><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">130<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">76<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/neptronic/cmu-compact-make-up-air-unit.csv" aria-label="Neptronic CMU Compact Make-up Air Unit CSV">CSV</a><a href="/bacnet-points-lists/neptronic/cmu-compact-make-up-air-unit-ede.csv" aria-label="Neptronic CMU Compact Make-up Air Unit EDE">EDE</a></td></tr><tr data-mf="Nilan" data-md="CTS602 with HMI350T - BACnet (spaceLYnk gateway)" data-o="121" data-w="42" data-kinds="ahu erv"><td class="mf">Nilan</td><td class="md"><a href="/bacnet-points-lists/nilan/cts602-hmi350t-bacnet"><span class="sr-only">Nilan </span>CTS602 with HMI350T - BACnet (spaceLYnk gateway)</a><small>Nilan Comfort 1200/5000, VPR and VPM commercial ventilation units (including VPM Cleanroom) with the CTS602 controller, HMI350T panel and the built-in Modbus-to-BACnet gateway. <span class="doc">&middot; CTS602_w_HMI350T_BACnet Version 2</span></small><span class="sr-only"> Also known as: CTS602, CTS602i, HMI350T, CTS602_w_HMI350T_BACnet, spaceLYnk, Comfort 1200, Comfort 5000, VPR 120, VPR 240, VPR 360, VPR 480, VPR 560, VPM 120, VPM 240, VPM 360, VPM 480, VPM 560, VPM 600, VPM 700, VPM 800, VPM 1000, VPM 1200, VPM 1500, VPM 2200</span></td><td class="ty"><span class="tag">Air handler</span><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">121<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">42<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/nilan/cts602-hmi350t-bacnet.csv" aria-label="Nilan CTS602 with HMI350T - BACnet (spaceLYnk gateway) CSV">CSV</a><a href="/bacnet-points-lists/nilan/cts602-hmi350t-bacnet-ede.csv" aria-label="Nilan CTS602 with HMI350T - BACnet (spaceLYnk gateway) EDE">EDE</a></td></tr><tr data-mf="Nuaire" data-md="EcoSmart Connect (CO) control (XBOXER XBC, BPS, BOXER), 2026 object list" data-o="207" data-w="119" data-kinds="erv"><td class="mf">Nuaire</td><td class="md"><a href="/bacnet-points-lists/nuaire/ecosmart-connect-co-control"><span class="sr-only">Nuaire </span>EcoSmart Connect (CO) control (XBOXER XBC, BPS, BOXER), 2026 object list</a><small>Nuaire supply and extract ventilation units with heat recovery (XBOXER XBC, BPS and BOXER ranges) with the EcoSmart Connect (CO) controller, per the July 2026 operation manual. <span class="doc">&middot; 672059</span></small><span class="sr-only"> Also known as: Nuaire EcoSmart Connect, EcoSmart Connect, Ecosmart Connect (CO), ESC, XBOXER XBC, XBC, BPS, BOXER, Nuaire Connect, Nuaire 672059</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">207<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">119<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/nuaire/ecosmart-connect-co-control.csv" aria-label="Nuaire EcoSmart Connect (CO) control (XBOXER XBC, BPS, BOXER), 2026 object list CSV">CSV</a><a href="/bacnet-points-lists/nuaire/ecosmart-connect-co-control-ede.csv" aria-label="Nuaire EcoSmart Connect (CO) control (XBOXER XBC, BPS, BOXER), 2026 object list EDE">EDE</a></td></tr><tr data-mf="Nuaire" data-md="EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list" data-o="192" data-w="117" data-kinds="erv"><td class="mf">Nuaire</td><td class="md"><a href="/bacnet-points-lists/nuaire/ecosmart-connect-control-2022"><span class="sr-only">Nuaire </span>EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list</a><small>Nuaire supply and extract ventilation units with heat recovery (XBOXER XBC, BPS and BOXER ranges) fitted with the EcoSmart Connect controller. <span class="doc">&middot; 672040</span></small><span class="sr-only"> Also known as: Nuaire EcoSmart Connect, EcoSmart Connect, ESC, XBOXER XBC, XBC, BPS H-CO, Boxer BPS, BOXER, Nuaire 672040</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">192<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">117<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/nuaire/ecosmart-connect-control-2022.csv" aria-label="Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list CSV">CSV</a><a href="/bacnet-points-lists/nuaire/ecosmart-connect-control-2022-ede.csv" aria-label="Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list EDE">EDE</a></td></tr><tr data-mf="Nuaire" data-md="XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)" data-o="166" data-w="88" data-kinds="erv"><td class="mf">Nuaire</td><td class="md"><a href="/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac"><span class="sr-only">Nuaire </span>XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)</a><small>Nuaire XBOXER XBC supply and extract heat recovery units, sizes 10-65, with the EcoSmart Connect (CO) FAC controller. <span class="doc">&middot; 671748</span></small><span class="sr-only"> Also known as: Nuaire XBOXER, XBC, XBC10, XBC65, EcoSmart Connect FAC, Nuaire BPS ESC, Boxer BPS EcoSmart Connect, BPS H-CO, Nuaire 671748</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">166<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">88<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac.csv" aria-label="Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) CSV">CSV</a><a href="/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac-ede.csv" aria-label="Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) EDE">EDE</a></td></tr><tr data-mf="OJ Electronics" data-md="OJ Air Plus AHU controller (EXcon-Plus), SW 1.09" data-o="979" data-w="282" data-kinds="ahu"><td class="mf">OJ Electronics</td><td class="md"><a href="/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller"><span class="sr-only">OJ Electronics </span>OJ Air Plus AHU controller (EXcon-Plus), SW 1.09</a><small>OJ Electronics OJ Air Plus air handling unit controllers (device name EXcon-Plus) with software 1.09. <span class="doc">&middot; 670203</span></small><span class="sr-only"> Also known as: OJ Air Plus, OJ-Air Plus, AirPlus, EXcon-Plus, EXcon Plus, 670203</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">979<span class="bar" aria-hidden="true"><i style="width:23%"></i></span></td><td class="num" data-l="Writable">282<span class="bar w" aria-hidden="true"><i style="width:6%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller.csv" aria-label="OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 CSV">CSV</a><a href="/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller-ede.csv" aria-label="OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 EDE">EDE</a></td></tr><tr data-mf="OJ Electronics" data-md="OJ-DRHX rotary heat exchanger drive" data-o="39" data-w="6" data-kinds="erv"><td class="mf">OJ Electronics</td><td class="md"><a href="/bacnet-points-lists/oj-electronics/oj-drhx-rotary-heat-exchanger-drive"><span class="sr-only">OJ Electronics </span>OJ-DRHX rotary heat exchanger drive</a><small>OJ Electronics OJ-DRHX drives for rotary heat exchanger wheels in air handling units. <span class="doc">&middot; 67854</span></small><span class="sr-only"> Also known as: OJ-DRHX, OJ DRHX, DRHX, 67854</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">39<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">6<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/oj-electronics/oj-drhx-rotary-heat-exchanger-drive.csv" aria-label="OJ Electronics OJ-DRHX rotary heat exchanger drive CSV">CSV</a><a href="/bacnet-points-lists/oj-electronics/oj-drhx-rotary-heat-exchanger-drive-ede.csv" aria-label="OJ Electronics OJ-DRHX rotary heat exchanger drive EDE">EDE</a></td></tr><tr data-mf="Price Industries" data-md="PRTU Price Rooftop Unit Controller" data-o="89" data-w="55" data-kinds="rtu"><td class="mf">Price Industries</td><td class="md"><a href="/bacnet-points-lists/price-industries/prtu"><span class="sr-only">Price Industries </span>PRTU Price Rooftop Unit Controller</a><small>Packaged single- and multi-stage rooftop units (about 2-30 tons) run by a Price PRTU, alone or polling Price zone controllers.</small><span class="sr-only"> Also known as: PRTU, Price Rooftop Unit Controller, PRTU-STAT</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">89<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">55<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/price-industries/prtu.csv" aria-label="Price Industries PRTU Price Rooftop Unit Controller CSV">CSV</a><a href="/bacnet-points-lists/price-industries/prtu-ede.csv" aria-label="Price Industries PRTU Price Rooftop Unit Controller EDE">EDE</a></td></tr><tr data-mf="Regin" data-md="Corrigo 5.0 ventilation (AHU) controller" data-o="840" data-w="330" data-kinds="ahu"><td class="mf">Regin</td><td class="md"><a href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller"><span class="sr-only">Regin </span>Corrigo 5.0 ventilation (AHU) controller</a><small>Regin Corrigo 5.0 ventilation controllers for air handling units (supply/extract fans, heating/cooling sequences, heat recovery). <span class="doc">&middot; BACnet_Corrigo50_EDE</span></small><span class="sr-only"> Also known as: Corrigo 5.0, Corrigo 5, Corrigo ventilation, Regin Corrigo, BACnet_Corrigo50</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">840<span class="bar" aria-hidden="true"><i style="width:19%"></i></span></td><td class="num" data-l="Writable">330<span class="bar w" aria-hidden="true"><i style="width:8%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller.csv" aria-label="Regin Corrigo 5.0 ventilation (AHU) controller CSV">CSV</a><a href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller-ede.csv" aria-label="Regin Corrigo 5.0 ventilation (AHU) controller EDE">EDE</a></td></tr><tr data-mf="Regin" data-md="E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller" data-o="183" data-w="44" data-kinds="ahu"><td class="mf">Regin</td><td class="md"><a href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation"><span class="sr-only">Regin </span>E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</a><small>Regin / Systemair Corrigo E controllers running the ventilation application version 3.0 or later.</small><span class="sr-only"> Also known as: E-BACNET2-V, E-BACNET2, EBACNET2V, Corrigo E BACnet, Corrigo E ventilation BACnet, Systemair E-BACNET2-V, E-CABLE-BACNET</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">183<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">44<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation.csv" aria-label="Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller CSV">CSV</a><a href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation-ede.csv" aria-label="Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller EDE">EDE</a></td></tr><tr data-mf="RenewAire" data-md="BACnet Fan Control BACNETFC-W" data-o="16" data-w="5" data-kinds="erv"><td class="mf">RenewAire</td><td class="md"><a href="/bacnet-points-lists/renewaire/bacnet-fan-control-bacnetfc-w"><span class="sr-only">RenewAire </span>BACnet Fan Control BACNETFC-W</a><small>RenewAire HE and LE series ERVs, plus EV Premium, EV Premium+, SL75 and SL+ 75 units. <span class="doc">&middot; 105802_003_FEB26</span></small><span class="sr-only"> Also known as: BACNETFC-W, BACNETFC, RenewAire BACnet Fan Control, RenewAire BACnet fan controller</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">16<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">5<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/renewaire/bacnet-fan-control-bacnetfc-w.csv" aria-label="RenewAire BACnet Fan Control BACNETFC-W CSV">CSV</a><a href="/bacnet-points-lists/renewaire/bacnet-fan-control-bacnetfc-w-ede.csv" aria-label="RenewAire BACnet Fan Control BACNETFC-W EDE">EDE</a></td></tr><tr data-mf="RenewAire" data-md="Premium Commercial Controls (ERV &amp; DOAS)" data-o="184" data-w="66" data-kinds="doas erv"><td class="mf">RenewAire</td><td class="md"><a href="/bacnet-points-lists/renewaire/premium-controls"><span class="sr-only">RenewAire </span>Premium Commercial Controls (ERV &amp; DOAS)</a><small>RenewAire commercial ERVs and DOAS units (HE-Series, LE-Series and DN-Series) with Premium Commercial Controls version 4.xx (Carel c.pCO Mini controller plus c.pCOe expansion module). <span class="doc">&middot; 147641_010_MAY26</span></small><span class="sr-only"> Also known as: RenewAire Premium Controls, Premium Commercial Controls, RenewAire DOAS controls, Carel c.pCO Mini, c.pCOe, 147641</span></td><td class="ty"><span class="tag">DOAS</span><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">184<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">66<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/renewaire/premium-controls.csv" aria-label="RenewAire Premium Commercial Controls (ERV &amp; DOAS) CSV">CSV</a><a href="/bacnet-points-lists/renewaire/premium-controls-ede.csv" aria-label="RenewAire Premium Commercial Controls (ERV &amp; DOAS) EDE">EDE</a></td></tr><tr data-mf="RenewAire" data-md="Premium Commercial Controls (Legacy, v3.xx)" data-o="137" data-w="47" data-kinds="erv"><td class="mf">RenewAire</td><td class="md"><a href="/bacnet-points-lists/renewaire/premium-controls-legacy"><span class="sr-only">RenewAire </span>Premium Commercial Controls (Legacy, v3.xx)</a><small>Older RenewAire commercial ERVs (HE1.5-8X, LE-Series and RD-Series) with Premium Commercial Controls version 3.xx (Carel c.pCO Mini plus c.pCOe expansion module). <span class="doc">&middot; 105999_010_D01_JUN25</span></small><span class="sr-only"> Also known as: RenewAire Premium Controls legacy, Premium Commercial Controls v3, Carel c.pCO Mini, 105999</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">137<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">47<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/renewaire/premium-controls-legacy.csv" aria-label="RenewAire Premium Commercial Controls (Legacy, v3.xx) CSV">CSV</a><a href="/bacnet-points-lists/renewaire/premium-controls-legacy-ede.csv" aria-label="RenewAire Premium Commercial Controls (Legacy, v3.xx) EDE">EDE</a></td></tr><tr data-mf="Reznor" data-md="MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)" data-o="227" data-w="87" data-kinds="rtu doas"><td class="mf">Reznor</td><td class="md"><a href="/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18"><span class="sr-only">Reznor </span>MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)</a><small>Reznor MAPS III units (from March 2010) and MAPS IV units with control option D15, D16, D17 or D18 and the IQ system controller (software 2.01), including the optional energy recovery module (ERM). <span class="doc">&middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A</span></small><span class="sr-only"> Also known as: MAPS III, MAPS IV, MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21, RCB, RDB, RDCB, RDDB, RECB, REDB, RCC, RDC, RDCC, RDDC, RECC, REDC, CP-MAPS-D15/D16/D17/D18, 254003R8, IQ Controller, IQ System Controller, D15, D16, D17, D18, MAPS ERM</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">DOAS</span></td><td class="num" data-l="Objects">227<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">87<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18.csv" aria-label="Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) CSV">CSV</a><a href="/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18-ede.csv" aria-label="Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) EDE">EDE</a></td></tr><tr data-mf="Reznor" data-md="MAPS III / MAPS IV Control Option D19 (BACnet point list)" data-o="70" data-w="18" data-kinds="rtu doas"><td class="mf">Reznor</td><td class="md"><a href="/bacnet-points-lists/reznor/maps-iii-iv-option-d19"><span class="sr-only">Reznor </span>MAPS III / MAPS IV Control Option D19 (BACnet point list)</a><small>Reznor MAPS III and MAPS IV modular air processing units (packaged DX rooftop units for high outside air) with control option D19. <span class="doc">&middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A</span></small><span class="sr-only"> Also known as: MAPS III, MAPS IV, MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21, RCB, RDB, RDCB, RDDB, RECB, REDB, RCC, RDC, RDCC, RDDC, RECC, REDC, CP-MAPSIII-D19, D303069, Option D19, D19</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">DOAS</span></td><td class="num" data-l="Objects">70<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">18<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/reznor/maps-iii-iv-option-d19.csv" aria-label="Reznor MAPS III / MAPS IV Control Option D19 (BACnet point list) CSV">CSV</a><a href="/bacnet-points-lists/reznor/maps-iii-iv-option-d19-ede.csv" aria-label="Reznor MAPS III / MAPS IV Control Option D19 (BACnet point list) EDE">EDE</a></td></tr><tr data-mf="Reznor" data-md="MAPS III / MAPS IV Control Option D21 (BACnet point list)" data-o="73" data-w="19" data-kinds="rtu doas"><td class="mf">Reznor</td><td class="md"><a href="/bacnet-points-lists/reznor/maps-iii-iv-option-d21"><span class="sr-only">Reznor </span>MAPS III / MAPS IV Control Option D21 (BACnet point list)</a><small>Reznor MAPS III and MAPS IV modular air processing units (packaged DX rooftop units) with control option D21 (space temperature control). <span class="doc">&middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A</span></small><span class="sr-only"> Also known as: MAPS III, MAPS IV, MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21, RCB, RDB, RDCB, RDDB, RECB, REDB, RCC, RDC, RDCC, RDDC, RECC, REDC, CP-MAPSIII-D21, D303070, Option D21, D21</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">DOAS</span></td><td class="num" data-l="Objects">73<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">19<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/reznor/maps-iii-iv-option-d21.csv" aria-label="Reznor MAPS III / MAPS IV Control Option D21 (BACnet point list) CSV">CSV</a><a href="/bacnet-points-lists/reznor/maps-iii-iv-option-d21-ede.csv" aria-label="Reznor MAPS III / MAPS IV Control Option D21 (BACnet point list) EDE">EDE</a></td></tr><tr data-mf="Reznor" data-md="PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)" data-o="83" data-w="33" data-kinds="ahu mua"><td class="mf">Reznor</td><td class="md"><a href="/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22"><span class="sr-only">Reznor </span>PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)</a><small>Discontinued Reznor PREEVA air handlers (PDH, PEH, PXH, RDH, REH, RHH, RXH, SDH, SHH) with control option D19, D21 or D22 and the BACnet MS/TP communication card (option BHB8). <span class="doc">&middot; PREEVA-CONTROLS (06-26) REV-A</span></small><span class="sr-only"> Also known as: CP-AHU D19_D21_D22, D303072-A, PREEVA-CONTROLS, D19, D21, D22, BHB8, PDH, PEH, PXH, RDH, REH, RHH, RXH, SDH, SHH, Preeva</span></td><td class="ty"><span class="tag">Air handler</span><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">83<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">33<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22.csv" aria-label="Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) CSV">CSV</a><a href="/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22-ede.csv" aria-label="Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) EDE">EDE</a></td></tr><tr data-mf="Reznor" data-md="R7DA and Y Series Rooftop Controls, Options D19 / D21 / D22 / D23 (BACnet card BHB8 / BHB9)" data-o="108" data-w="40" data-kinds="rtu"><td class="mf">Reznor</td><td class="md"><a href="/bacnet-points-lists/reznor/r7da-y-series-d19-d21-d22-d23"><span class="sr-only">Reznor </span>R7DA and Y Series Rooftop Controls, Options D19 / D21 / D22 / D23 (BACnet card BHB8 / BHB9)</a><small>Reznor R7DA packaged rooftop units and Y series packaged rooftop equipment with control option D19, D21, D22 or D23 and a BACnet MS/TP (BHB8) or BACnet IP/Ethernet (BHB9) card. <span class="doc">&middot; R7DA-Y-D19-D21-D22-D23 (05-26) 1024315-C</span></small><span class="sr-only"> Also known as: R7DA, Reznor Y series, R7DA-Y-D19-D21-D22-D23, 1024315-C, CP-P125-R7DA-D19-D21-D22-D23, 1024315-B, D19, D21, D22, D23, BHB8, BHB9, P125</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">108<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">40<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/reznor/r7da-y-series-d19-d21-d22-d23.csv" aria-label="Reznor R7DA and Y Series Rooftop Controls, Options D19 / D21 / D22 / D23 (BACnet card BHB8 / BHB9) CSV">CSV</a><a href="/bacnet-points-lists/reznor/r7da-y-series-d19-d21-d22-d23-ede.csv" aria-label="Reznor R7DA and Y Series Rooftop Controls, Options D19 / D21 / D22 / D23 (BACnet card BHB8 / BHB9) EDE">EDE</a></td></tr><tr data-mf="Schneider Electric" data-md="SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)" data-o="234" data-w="182" data-kinds="rtu"><td class="mf">Schneider Electric</td><td class="md"><a href="/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller"><span class="sr-only">Schneider Electric </span>SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)</a><small>Schneider Electric SE8600 Series touchscreen room controllers for conventional rooftop units and heat pumps with economizer and indoor air quality (CO2 / fresh air) control. <span class="doc">&middot; IG-SE8600-BNET-A4.EN.04.2015.v2</span> <span class="unofftag">&middot; unofficial source</span></small><span class="sr-only"> Also known as: SE8600, SE8600UxBxx, SE8600U5B00, SE8000 Series SE8600, IG-SE8600-BNET, Schneider SE8600 RTU</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">234<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">182<span class="bar w" aria-hidden="true"><i style="width:4%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller.csv" aria-label="Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) CSV">CSV</a><a href="/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller-ede.csv" aria-label="Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) EDE">EDE</a></td></tr><tr data-mf="Schneider Electric" data-md="SEZ7656 Zoning System Rooftop Unit Controller" data-o="95" data-w="51" data-kinds="rtu"><td class="mf">Schneider Electric</td><td class="md"><a href="/bacnet-points-lists/schneider-electric/sez7656-zoning-rtu-controller"><span class="sr-only">Schneider Electric </span>SEZ7656 Zoning System Rooftop Unit Controller</a><small>Schneider Electric SEZ7656 rooftop controllers (R conventional, H heat pump, F modulating heat, E economizer) that run a rooftop unit for a group of SEZ7260 zone controllers. <span class="doc">&middot; IG-SE7000-BNETSEZ7XXX-US.EN.4.2013.v1</span></small><span class="sr-only"> Also known as: SEZ7656, SEZ7656R1045B, SEZ7656H1045B, SEZ7656F1045B, SEZ7656E1045B</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">95<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">51<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/schneider-electric/sez7656-zoning-rtu-controller.csv" aria-label="Schneider Electric SEZ7656 Zoning System Rooftop Unit Controller CSV">CSV</a><a href="/bacnet-points-lists/schneider-electric/sez7656-zoning-rtu-controller-ede.csv" aria-label="Schneider Electric SEZ7656 Zoning System Rooftop Unit Controller EDE">EDE</a></td></tr><tr data-mf="Schneider Electric" data-md="SpaceLogic SXWTRC6500 Touchscreen Room Controller (rooftop / heat pump)" data-o="457" data-w="297" data-kinds="rtu"><td class="mf">Schneider Electric</td><td class="md"><a href="/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc6500"><span class="sr-only">Schneider Electric </span>SpaceLogic SXWTRC6500 Touchscreen Room Controller (rooftop / heat pump)</a><small>Schneider Electric SpaceLogic SXWTRCn500 touchscreen room controllers in the 6500 (rooftop unit / heat pump) version. <span class="doc">&middot; 998-23139901-1</span></small><span class="sr-only"> Also known as: SXWTRC6500, SXWTRCn500, SpaceLogic touchscreen room controller, TRC rooftop heat pump</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">457<span class="bar" aria-hidden="true"><i style="width:11%"></i></span></td><td class="num" data-l="Writable">297<span class="bar w" aria-hidden="true"><i style="width:7%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc6500.csv" aria-label="Schneider Electric SpaceLogic SXWTRC6500 Touchscreen Room Controller (rooftop / heat pump) CSV">CSV</a><a href="/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc6500-ede.csv" aria-label="Schneider Electric SpaceLogic SXWTRC6500 Touchscreen Room Controller (rooftop / heat pump) EDE">EDE</a></td></tr><tr data-mf="Swegon" data-md="Compact / GOLD LP BACnet IP (PV 2.01+)" data-o="600" data-w="401" data-kinds="ahu"><td class="mf">Swegon</td><td class="md"><a href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip"><span class="sr-only">Swegon </span>Compact / GOLD LP BACnet IP (PV 2.01+)</a><small>Swegon COMPACT and GOLD LP air handling units with controller program version 2.01 or later. <span class="doc">&middot; GB.BACnet480.100129</span></small><span class="sr-only"> Also known as: COMPACT Air, GOLD LP, Compact/GOLD LP, GB.BACnet480.100129, BACnet480</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">600<span class="bar" aria-hidden="true"><i style="width:14%"></i></span></td><td class="num" data-l="Writable">401<span class="bar w" aria-hidden="true"><i style="width:9%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip.csv" aria-label="Swegon Compact / GOLD LP BACnet IP (PV 2.01+) CSV">CSV</a><a href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip-ede.csv" aria-label="Swegon Compact / GOLD LP BACnet IP (PV 2.01+) EDE">EDE</a></td></tr><tr data-mf="Swegon" data-md="GOLD generation C/D (RX/PX/CX/SD) BACnet IP" data-o="852" data-w="531" data-kinds="ahu"><td class="mf">Swegon</td><td class="md"><a href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip"><span class="sr-only">Swegon </span>GOLD generation C/D (RX/PX/CX/SD) BACnet IP</a><small>Swegon GOLD air handling units of generation C and D (RX, PX, CX and SD versions, built about 2010-2013) running program version 6.08 or later. <span class="doc">&middot; GB.BACnet480.121017</span></small><span class="sr-only"> Also known as: GOLD C, GOLD D, GOLD RX, GOLD PX, GOLD CX, GOLD SD, GOLD version D, GB.BACnet480.121017, BACnet480</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">852<span class="bar" aria-hidden="true"><i style="width:20%"></i></span></td><td class="num" data-l="Writable">531<span class="bar w" aria-hidden="true"><i style="width:12%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip.csv" aria-label="Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP CSV">CSV</a><a href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip-ede.csv" aria-label="Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP EDE">EDE</a></td></tr><tr data-mf="Swegon" data-md="GOLD generation E (RX/PX/CX/SD) BACnet IP" data-o="1452" data-w="525" data-kinds="ahu"><td class="mf">Swegon</td><td class="md"><a href="/bacnet-points-lists/swegon/gold-e-bacnet-ip"><span class="sr-only">Swegon </span>GOLD generation E (RX/PX/CX/SD) BACnet IP</a><small>Swegon GOLD air handling units of generation E (RX, PX, CX and SD versions) running program version 1.10 or later. <span class="doc">&middot; GOLD_E_BACnet_150316</span></small><span class="sr-only"> Also known as: GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_BACnet_150316</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">1452<span class="bar" aria-hidden="true"><i style="width:33%"></i></span></td><td class="num" data-l="Writable">525<span class="bar w" aria-hidden="true"><i style="width:12%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/swegon/gold-e-bacnet-ip.csv" aria-label="Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP CSV">CSV</a><a href="/bacnet-points-lists/swegon/gold-e-bacnet-ip-ede.csv" aria-label="Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP EDE">EDE</a></td></tr><tr data-mf="Swegon" data-md="GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48" data-o="2163" data-w="817" data-kinds="ahu"><td class="mf">Swegon</td><td class="md"><a href="/bacnet-points-lists/swegon/gold-e-f-bacnet-ip-pv248"><span class="sr-only">Swegon </span>GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48</a><small>Swegon GOLD air handling units of generations E and F (RX, PX, CX and SD versions) with program version 2.48. <span class="doc">&middot; GOLD_E_F_BACnet_251202 (Swegon doc 9307)</span></small><span class="sr-only"> Also known as: GOLD F, GOLD version F, GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_F_BACnet_251202</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">2163<span class="bar" aria-hidden="true"><i style="width:50%"></i></span></td><td class="num" data-l="Writable">817<span class="bar w" aria-hidden="true"><i style="width:19%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/swegon/gold-e-f-bacnet-ip-pv248.csv" aria-label="Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48 CSV">CSV</a><a href="/bacnet-points-lists/swegon/gold-e-f-bacnet-ip-pv248-ede.csv" aria-label="Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48 EDE">EDE</a></td></tr><tr data-mf="Systemair" data-md="Access controller 4.x (4.7) BACnet" data-o="1050" data-w="362" data-kinds="ahu"><td class="mf">Systemair</td><td class="md"><a href="/bacnet-points-lists/systemair/access-4-controller"><span class="sr-only">Systemair </span>Access controller 4.x (4.7) BACnet</a><small>Systemair air handling units with the Access controller on software 4.x (object files published for 4.7-1-02 build 78). <span class="doc">&middot; 4.7-1-02 build 78</span></small><span class="sr-only"> Also known as: Systemair Access 4.7, Access 4.7-1-02, Access 4.x, BACnet_Module01_ControllerProgram</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">1050<span class="bar" aria-hidden="true"><i style="width:24%"></i></span></td><td class="num" data-l="Writable">362<span class="bar w" aria-hidden="true"><i style="width:8%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/systemair/access-4-controller.csv" aria-label="Systemair Access controller 4.x (4.7) BACnet CSV">CSV</a><a href="/bacnet-points-lists/systemair/access-4-controller-ede.csv" aria-label="Systemair Access controller 4.x (4.7) BACnet EDE">EDE</a></td></tr><tr data-mf="Systemair" data-md="Access controller 5.x (ControllerProgram) BACnet" data-o="1201" data-w="348" data-kinds="ahu"><td class="mf">Systemair</td><td class="md"><a href="/bacnet-points-lists/systemair/access-5-controller"><span class="sr-only">Systemair </span>Access controller 5.x (ControllerProgram) BACnet</a><small>Systemair air handling units controlled by the Systemair Access controller running application 5.x (published for 5.5-1-01 build 411). <span class="doc">&middot; 5.5-1-01 build 411</span></small><span class="sr-only"> Also known as: Systemair Access, Access 5.5, Access 5.5-1-01, Systemair Access controller, Access ControllerProgram, EXOL</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">1201<span class="bar" aria-hidden="true"><i style="width:28%"></i></span></td><td class="num" data-l="Writable">348<span class="bar w" aria-hidden="true"><i style="width:8%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/systemair/access-5-controller.csv" aria-label="Systemair Access controller 5.x (ControllerProgram) BACnet CSV">CSV</a><a href="/bacnet-points-lists/systemair/access-5-controller-ede.csv" aria-label="Systemair Access controller 5.x (ControllerProgram) BACnet EDE">EDE</a></td></tr><tr data-mf="Tempeff" data-md="RGSP-K ERV with optional BACnet field device" data-o="8" data-w="4" data-kinds="erv"><td class="mf">Tempeff</td><td class="md"><a href="/bacnet-points-lists/tempeff/rgsp-k-erv-bacnet-option"><span class="sr-only">Tempeff </span>RGSP-K ERV with optional BACnet field device</a><small>Tempeff RGSP-K dual-core energy recovery ventilators fitted with the optional BACnet MS/TP field device.</small><span class="sr-only"> Also known as: RGSP-K, Tempeff RGSP-K, RGSP-K BACnet</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">8<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">4<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/tempeff/rgsp-k-erv-bacnet-option.csv" aria-label="Tempeff RGSP-K ERV with optional BACnet field device CSV">CSV</a><a href="/bacnet-points-lists/tempeff/rgsp-k-erv-bacnet-option-ede.csv" aria-label="Tempeff RGSP-K ERV with optional BACnet field device EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="BCI2-I (IntelliPak)" data-o="331" data-w="54" data-kinds="rtu"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/bci2-i-intellipak"><span class="sr-only">Trane </span>BCI2-I (IntelliPak)</a><small>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card. <span class="doc">&middot; BAS-SVP054B-EN</span></small><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">331<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">54<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/bci2-i-intellipak.csv" aria-label="Trane BCI2-I (IntelliPak) CSV">CSV</a><a href="/bacnet-points-lists/trane/bci2-i-intellipak-ede.csv" aria-label="Trane BCI2-I (IntelliPak) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="BCI2-R (ReliaTel)" data-o="250" data-w="53" data-kinds="rtu"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/bci2-r-reliatel"><span class="sr-only">Trane </span>BCI2-R (ReliaTel)</a><small>Trane packaged rooftop units with ReliaTel controls (Voyager, Precedent, Odyssey) fitted with the BCI2-R BACnet card. <span class="doc">&middot; BAS-SVP053A-EN</span></small><span class="sr-only"> Also known as: BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">250<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">53<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/bci2-r-reliatel.csv" aria-label="Trane BCI2-R (ReliaTel) CSV">CSV</a><a href="/bacnet-points-lists/trane/bci2-r-reliatel-ede.csv" aria-label="Trane BCI2-R (ReliaTel) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Horizon Outdoor Air Unit, Tracer UC600 program V12" data-o="268" data-w="52" data-kinds="doas"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/horizon-oau-uc600-v12"><span class="sr-only">Trane </span>Horizon Outdoor Air Unit, Tracer UC600 program V12</a><small>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12. <span class="doc">&middot; OAU-SVP002A-EN</span></small><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">268<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">52<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/horizon-oau-uc600-v12.csv" aria-label="Trane Horizon Outdoor Air Unit, Tracer UC600 program V12 CSV">CSV</a><a href="/bacnet-points-lists/trane/horizon-oau-uc600-v12-ede.csv" aria-label="Trane Horizon Outdoor Air Unit, Tracer UC600 program V12 EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="ReliaTel BCI-R - touch-screen zone sensor points" data-o="14" data-w="11" data-kinds="rtu"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points"><span class="sr-only">Trane </span>ReliaTel BCI-R - touch-screen zone sensor points</a><small>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor. <span class="doc">&middot; BAS-SVP080A-EN</span></small><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">14<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">11<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points.csv" aria-label="Trane ReliaTel BCI-R - touch-screen zone sensor points CSV">CSV</a><a href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points-ede.csv" aria-label="Trane ReliaTel BCI-R - touch-screen zone sensor points EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 500 Commercial Self-Contained (SWUD)" data-o="356" data-w="89" data-kinds="sc"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-500-swud"><span class="sr-only">Trane </span>Symbio 500 Commercial Self-Contained (SWUD)</a><small>Trane commercial self-contained (SWUD) units controlled by a Symbio 500. <span class="doc">&middot; BAS-PTS038B-EN</span></small><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></td><td class="ty"><span class="tag">Self-contained</span></td><td class="num" data-l="Objects">356<span class="bar" aria-hidden="true"><i style="width:8%"></i></span></td><td class="num" data-l="Writable">89<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-500-swud.csv" aria-label="Trane Symbio 500 Commercial Self-Contained (SWUD) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-500-swud-ede.csv" aria-label="Trane Symbio 500 Commercial Self-Contained (SWUD) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 500 Modular Self-Contained (SCWM)" data-o="511" data-w="111" data-kinds="sc"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-500-scwm"><span class="sr-only">Trane </span>Symbio 500 Modular Self-Contained (SCWM)</a><small>Trane modular self-contained (SCWM) units controlled by a Symbio 500. <span class="doc">&middot; BAS-PTS037A-EN</span></small><span class="sr-only"> Also known as: Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</span></td><td class="ty"><span class="tag">Self-contained</span></td><td class="num" data-l="Objects">511<span class="bar" aria-hidden="true"><i style="width:12%"></i></span></td><td class="num" data-l="Writable">111<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-500-scwm.csv" aria-label="Trane Symbio 500 Modular Self-Contained (SCWM) CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-500-scwm-ede.csv" aria-label="Trane Symbio 500 Modular Self-Contained (SCWM) EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 700 Precedent / Axiom" data-o="639" data-w="232" data-kinds="rtu"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-700-precedent-axiom"><span class="sr-only">Trane </span>Symbio 700 Precedent / Axiom</a><small>Trane Precedent packaged rooftop units and Axiom rooftop water-source heat pumps with the Symbio 700 controller. <span class="doc">&middot; BAS-PTS001C-EN</span></small><span class="sr-only"> Also known as: Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">639<span class="bar" aria-hidden="true"><i style="width:15%"></i></span></td><td class="num" data-l="Writable">232<span class="bar w" aria-hidden="true"><i style="width:5%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-700-precedent-axiom.csv" aria-label="Trane Symbio 700 Precedent / Axiom CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-700-precedent-axiom-ede.csv" aria-label="Trane Symbio 700 Precedent / Axiom EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 700 Voyager 3" data-o="568" data-w="198" data-kinds="rtu"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-700-voyager-3"><span class="sr-only">Trane </span>Symbio 700 Voyager 3</a><small>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller. <span class="doc">&middot; BAS-SVP066B-EN</span></small><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">568<span class="bar" aria-hidden="true"><i style="width:13%"></i></span></td><td class="num" data-l="Writable">198<span class="bar w" aria-hidden="true"><i style="width:5%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-700-voyager-3.csv" aria-label="Trane Symbio 700 Voyager 3 CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-700-voyager-3-ede.csv" aria-label="Trane Symbio 700 Voyager 3 EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points" data-o="14" data-w="11" data-kinds="rtu"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points"><span class="sr-only">Trane </span>Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</a><small>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor. <span class="doc">&middot; BAS-SVP080A-EN</span></small><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">14<span class="bar" aria-hidden="true"><i style="width:0%"></i></span></td><td class="num" data-l="Writable">11<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points.csv" aria-label="Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points-ede.csv" aria-label="Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Symbio 800 IntelliPak" data-o="380" data-w="95" data-kinds="rtu ahu"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/symbio-800-intellipak"><span class="sr-only">Trane </span>Symbio 800 IntelliPak</a><small>Trane IntelliPak large packaged rooftop units running the Symbio 800 controller. <span class="doc">&middot; BAS-PTS003C-EN</span></small><span class="sr-only"> Also known as: Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</span></td><td class="ty"><span class="tag">Rooftop unit</span><span class="tag">Air handler</span></td><td class="num" data-l="Objects">380<span class="bar" aria-hidden="true"><i style="width:9%"></i></span></td><td class="num" data-l="Writable">95<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/symbio-800-intellipak.csv" aria-label="Trane Symbio 800 IntelliPak CSV">CSV</a><a href="/bacnet-points-lists/trane/symbio-800-intellipak-ede.csv" aria-label="Trane Symbio 800 IntelliPak EDE">EDE</a></td></tr><tr data-mf="Trane" data-md="Tracer UC600 Packaged Outdoor Air Unit" data-o="175" data-w="58" data-kinds="doas"><td class="mf">Trane</td><td class="md"><a href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit"><span class="sr-only">Trane </span>Tracer UC600 Packaged Outdoor Air Unit</a><small>Trane packaged outdoor air units controlled by a Tracer UC600 running the packaged outdoor air unit program. <span class="doc">&middot; BAS-SVP18E-EN</span></small><span class="sr-only"> Also known as: Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">175<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">58<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit.csv" aria-label="Trane Tracer UC600 Packaged Outdoor Air Unit CSV">CSV</a><a href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit-ede.csv" aria-label="Trane Tracer UC600 Packaged Outdoor Air Unit EDE">EDE</a></td></tr><tr data-mf="TROX" data-md="X-CUBE Control BACnet data point list" data-o="743" data-w="17" data-kinds="ahu"><td class="mf">TROX</td><td class="md"><a href="/bacnet-points-lists/trox/x-cube-control"><span class="sr-only">TROX </span>X-CUBE Control BACnet data point list</a><small>TROX X-CUBE central air handling units with the factory X-CUBE Control system. <span class="doc">&middot; V003</span></small><span class="sr-only"> Also known as: X-CUBE, TROX X-CUBE, X-CUBE Control, BACnet DPL, BACnet EDE XCUBE</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">743<span class="bar" aria-hidden="true"><i style="width:17%"></i></span></td><td class="num" data-l="Writable">17<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/trox/x-cube-control.csv" aria-label="TROX X-CUBE Control BACnet data point list CSV">CSV</a><a href="/bacnet-points-lists/trox/x-cube-control-ede.csv" aria-label="TROX X-CUBE Control BACnet data point list EDE">EDE</a></td></tr><tr data-mf="United CoolAir" data-md="Marvel Premium controller (BMS points list)" data-o="526" data-w="223" data-kinds="sc"><td class="mf">United CoolAir</td><td class="md"><a href="/bacnet-points-lists/united-coolair/marvel-premium-controller"><span class="sr-only">United CoolAir </span>Marvel Premium controller (BMS points list)</a><small>United CoolAir packaged and vertical self-contained air conditioning units with the Marvel Premium controller and the BMS communications option (VAV and DOAS options included). <span class="doc">&middot; MARVPREM_BMS_07_14_2023 Rev. G</span></small><span class="sr-only"> Also known as: Marvel Premium, MARVPREM, MARVPREM_BMS, United CoolAir Marvel, Marvel controller</span></td><td class="ty"><span class="tag">Self-contained</span></td><td class="num" data-l="Objects">526<span class="bar" aria-hidden="true"><i style="width:12%"></i></span></td><td class="num" data-l="Writable">223<span class="bar w" aria-hidden="true"><i style="width:5%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/united-coolair/marvel-premium-controller.csv" aria-label="United CoolAir Marvel Premium controller (BMS points list) CSV">CSV</a><a href="/bacnet-points-lists/united-coolair/marvel-premium-controller-ede.csv" aria-label="United CoolAir Marvel Premium controller (BMS points list) EDE">EDE</a></td></tr><tr data-mf="Valent" data-md="ERV Microprocessor Controller (ERV v3.10 / v3.11)" data-o="91" data-w="36" data-kinds="erv"><td class="mf">Valent</td><td class="md"><a href="/bacnet-points-lists/valent/erv-microprocessor-controller"><span class="sr-only">Valent </span>ERV Microprocessor Controller (ERV v3.10 / v3.11)</a><small>Valent energy recovery ventilators with the factory microprocessor controller, ERV program v3.10/v3.11. <span class="doc">&middot; 486440</span></small><span class="sr-only"> Also known as: 486440, Document 486440, Valent ERV controller, ERV v3.10, ERV v3.11, c.pCO</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">91<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">36<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/valent/erv-microprocessor-controller.csv" aria-label="Valent ERV Microprocessor Controller (ERV v3.10 / v3.11) CSV">CSV</a><a href="/bacnet-points-lists/valent/erv-microprocessor-controller-ede.csv" aria-label="Valent ERV Microprocessor Controller (ERV v3.10 / v3.11) EDE">EDE</a></td></tr><tr data-mf="Valent" data-md="IVE Indoor Energy Recovery Ventilator Microprocessor Controller (IVE v1.3)" data-o="152" data-w="66" data-kinds="erv"><td class="mf">Valent</td><td class="md"><a href="/bacnet-points-lists/valent/ive-microprocessor-controller-v1-3"><span class="sr-only">Valent </span>IVE Indoor Energy Recovery Ventilator Microprocessor Controller (IVE v1.3)</a><small>Valent / Greenheck IVE indoor energy recovery ventilators with the Carel microprocessor controller, program IVE v1.3. <span class="doc">&middot; 487416 Rev. 2</span></small><span class="sr-only"> Also known as: IVE, IVE v1.3, 487416, Valent IVE, Greenheck IVE</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">152<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">66<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/valent/ive-microprocessor-controller-v1-3.csv" aria-label="Valent IVE Indoor Energy Recovery Ventilator Microprocessor Controller (IVE v1.3) CSV">CSV</a><a href="/bacnet-points-lists/valent/ive-microprocessor-controller-v1-3-ede.csv" aria-label="Valent IVE Indoor Energy Recovery Ventilator Microprocessor Controller (IVE v1.3) EDE">EDE</a></td></tr><tr data-mf="Valent" data-md="JENEsys Controller (legacy) for VPR / VPRE / VPRC/P / VPRX" data-o="108" data-w="31" data-kinds="doas mua erv"><td class="mf">Valent</td><td class="md"><a href="/bacnet-points-lists/valent/jenesys-controller-vpr-legacy"><span class="sr-only">Valent </span>JENEsys Controller (legacy) for VPR / VPRE / VPRC/P / VPRX</a><small>Valent VPR, VPRE, VPRC/P and VPRX series units with the JENEsys controller, software version 4 (legacy controller). <span class="doc">&middot; IOM-C1-0616 (P/N 474626)</span></small><span class="sr-only"> Also known as: JENEsys, IOM-C1-0616, 474626, VPR, VPRE, VPRC, VPRP, VPRX, Valent legacy controller</span></td><td class="ty"><span class="tag">DOAS</span><span class="tag">Make-up air</span><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">108<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">31<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/valent/jenesys-controller-vpr-legacy.csv" aria-label="Valent JENEsys Controller (legacy) for VPR / VPRE / VPRC/P / VPRX CSV">CSV</a><a href="/bacnet-points-lists/valent/jenesys-controller-vpr-legacy-ede.csv" aria-label="Valent JENEsys Controller (legacy) for VPR / VPRE / VPRC/P / VPRX EDE">EDE</a></td></tr><tr data-mf="Valent" data-md="VX Series DOAS Microprocessor Controller (DOAS v9.4)" data-o="171" data-w="62" data-kinds="doas"><td class="mf">Valent</td><td class="md"><a href="/bacnet-points-lists/valent/vx-doas-microprocessor-controller"><span class="sr-only">Valent </span>VX Series DOAS Microprocessor Controller (DOAS v9.4)</a><small>Valent VX-series dedicated outdoor air units (VX, VXE, VXC) with the factory microprocessor controller, DOAS program v9.4. <span class="doc">&middot; 485937</span></small><span class="sr-only"> Also known as: 485937, Document 485937, VX, VXE, VXC, Valent DOAS controller, DOAS v9.4, c.pCO</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">171<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">62<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/valent/vx-doas-microprocessor-controller.csv" aria-label="Valent VX Series DOAS Microprocessor Controller (DOAS v9.4) CSV">CSV</a><a href="/bacnet-points-lists/valent/vx-doas-microprocessor-controller-ede.csv" aria-label="Valent VX Series DOAS Microprocessor Controller (DOAS v9.4) EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert CAHU computer room air handler" data-o="258" data-w="27" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/cahu"><span class="sr-only">Vertiv </span>Liebert CAHU computer room air handler</a><small>Liebert CAHU computer room air handling units (iCOM Edge controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">258<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">27<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/cahu.csv" aria-label="Vertiv Liebert CAHU computer room air handler CSV">CSV</a><a href="/bacnet-points-lists/vertiv/cahu-ede.csv" aria-label="Vertiv Liebert CAHU computer room air handler EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert CRV CR012 in-row cooling" data-o="123" data-w="18" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/crv-cr012"><span class="sr-only">Vertiv </span>Liebert CRV CR012 in-row cooling</a><small>Liebert CRV CR012 in-row cooling units (iCOM Edge controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">123<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">18<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/crv-cr012.csv" aria-label="Vertiv Liebert CRV CR012 in-row cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/crv-cr012-ede.csv" aria-label="Vertiv Liebert CRV CR012 in-row cooling EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert CRV CR025 / CRD25 / CRD35 in-row cooling" data-o="112" data-w="19" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35"><span class="sr-only">Vertiv </span>Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</a><small>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">112<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">19<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35.csv" aria-label="Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35-ede.csv" aria-label="Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert CRV CR030 / CRC30 / CRC60 in-row cooling" data-o="153" data-w="22" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60"><span class="sr-only">Vertiv </span>Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</a><small>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">153<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">22<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60.csv" aria-label="Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60-ede.csv" aria-label="Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert CRV CRD10 in-row cooling" data-o="231" data-w="23" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/crv-crd10"><span class="sr-only">Vertiv </span>Liebert CRV CRD10 in-row cooling</a><small>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">231<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">23<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/crv-crd10.csv" aria-label="Vertiv Liebert CRV CRD10 in-row cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/crv-crd10-ede.csv" aria-label="Vertiv Liebert CRV CRD10 in-row cooling EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert CRV in-row cooling (iCOM v4)" data-o="203" data-w="81" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/crv-icom-v4"><span class="sr-only">Vertiv </span>Liebert CRV in-row cooling (iCOM v4)</a><small>Liebert CRV in-row cooling units with the iCOM v4 controller. <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">203<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">81<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/crv-icom-v4.csv" aria-label="Vertiv Liebert CRV in-row cooling (iCOM v4) CSV">CSV</a><a href="/bacnet-points-lists/vertiv/crv-icom-v4-ede.csv" aria-label="Vertiv Liebert CRV in-row cooling (iCOM v4) EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert CRV4 in-row cooling" data-o="177" data-w="22" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/crv4"><span class="sr-only">Vertiv </span>Liebert CRV4 in-row cooling</a><small>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">177<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">22<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/crv4.csv" aria-label="Vertiv Liebert CRV4 in-row cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/crv4-ede.csv" aria-label="Vertiv Liebert CRV4 in-row cooling EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert CRV4-12 in-row cooling" data-o="176" data-w="21" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/crv4-12"><span class="sr-only">Vertiv </span>Liebert CRV4-12 in-row cooling</a><small>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">176<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">21<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/crv4-12.csv" aria-label="Vertiv Liebert CRV4-12 in-row cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/crv4-12-ede.csv" aria-label="Vertiv Liebert CRV4-12 in-row cooling EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert DME2 precision cooling" data-o="64" data-w="12" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/dme2"><span class="sr-only">Vertiv </span>Liebert DME2 precision cooling</a><small>Vertiv Liebert DME2 cooling units (iCOM Edge controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">64<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">12<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/dme2.csv" aria-label="Vertiv Liebert DME2 precision cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/dme2-ede.csv" aria-label="Vertiv Liebert DME2 precision cooling EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert iCOM DCL chilled water cooling" data-o="97" data-w="34" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/icom-dcl"><span class="sr-only">Vertiv </span>Liebert iCOM DCL chilled water cooling</a><small>Liebert DCL chilled-water cooling units with the iCOM controller. <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">97<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">34<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/icom-dcl.csv" aria-label="Vertiv Liebert iCOM DCL chilled water cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/icom-dcl-ede.csv" aria-label="Vertiv Liebert iCOM DCL chilled water cooling EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)" data-o="1416" data-w="323" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling"><span class="sr-only">Vertiv </span>Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</a><small>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW. <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">1416<span class="bar" aria-hidden="true"><i style="width:33%"></i></span></td><td class="num" data-l="Writable">323<span class="bar w" aria-hidden="true"><i style="width:7%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling.csv" aria-label="Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) CSV">CSV</a><a href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling-ede.csv" aria-label="Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert iCOM XDM precision cooling" data-o="680" data-w="211" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/icom-xdm"><span class="sr-only">Vertiv </span>Liebert iCOM XDM precision cooling</a><small>Liebert XDM cooling units with the iCOM controller. <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">680<span class="bar" aria-hidden="true"><i style="width:16%"></i></span></td><td class="num" data-l="Writable">211<span class="bar w" aria-hidden="true"><i style="width:5%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/icom-xdm.csv" aria-label="Vertiv Liebert iCOM XDM precision cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/icom-xdm-ede.csv" aria-label="Vertiv Liebert iCOM XDM precision cooling EDE">EDE</a></td></tr><tr data-mf="Vertiv" data-md="Liebert PEX4 precision cooling" data-o="198" data-w="21" data-kinds="ahu"><td class="mf">Vertiv</td><td class="md"><a href="/bacnet-points-lists/vertiv/pex4"><span class="sr-only">Vertiv </span>Liebert PEX4 precision cooling</a><small>Liebert PEX4 room cooling units (iCOM Edge controller). <span class="doc">&middot; SL-28170</span></small><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">198<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">21<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/vertiv/pex4.csv" aria-label="Vertiv Liebert PEX4 precision cooling CSV">CSV</a><a href="/bacnet-points-lists/vertiv/pex4-ede.csv" aria-label="Vertiv Liebert PEX4 precision cooling EDE">EDE</a></td></tr><tr data-mf="Viconics" data-md="VT8650 Rooftop Unit and Heat Pump Controller" data-o="456" data-w="280" data-kinds="rtu"><td class="mf">Viconics</td><td class="md"><a href="/bacnet-points-lists/viconics/vt8650-rooftop-heat-pump-controller"><span class="sr-only">Viconics </span>VT8650 Rooftop Unit and Heat Pump Controller</a><small>Viconics VT8000-series VT8650 room controllers for packaged rooftop units and heat pumps (up to 2 heating and 2 cooling stages), with economizer and indoor air quality options. <span class="doc">&middot; 028-0437-07_IG-VT8650-BNET_A4_EN (Version 7)</span></small><span class="sr-only"> Also known as: VT8650, Viconics VT8650, VT8000 VT8650, Schneider Electric VT8650, Schneider Electric SpaceLogic SE8650</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">456<span class="bar" aria-hidden="true"><i style="width:10%"></i></span></td><td class="num" data-l="Writable">280<span class="bar w" aria-hidden="true"><i style="width:6%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/viconics/vt8650-rooftop-heat-pump-controller.csv" aria-label="Viconics VT8650 Rooftop Unit and Heat Pump Controller CSV">CSV</a><a href="/bacnet-points-lists/viconics/vt8650-rooftop-heat-pump-controller-ede.csv" aria-label="Viconics VT8650 Rooftop Unit and Heat Pump Controller EDE">EDE</a></td></tr><tr data-mf="WaterFurnace" data-md="Aurora UPC, Dual Compressor Rooftop Unit with Economizer" data-o="392" data-w="171" data-kinds="rtu"><td class="mf">WaterFurnace</td><td class="md"><a href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor"><span class="sr-only">WaterFurnace </span>Aurora UPC, Dual Compressor Rooftop Unit with Economizer</a><small>WaterFurnace dual-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC. <span class="doc">&middot; PL1250EW</span></small><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">392<span class="bar" aria-hidden="true"><i style="width:9%"></i></span></td><td class="num" data-l="Writable">171<span class="bar w" aria-hidden="true"><i style="width:4%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor.csv" aria-label="WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer CSV">CSV</a><a href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor-ede.csv" aria-label="WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer EDE">EDE</a></td></tr><tr data-mf="WaterFurnace" data-md="Aurora UPC, Single Compressor Rooftop Unit with Economizer" data-o="284" data-w="145" data-kinds="rtu"><td class="mf">WaterFurnace</td><td class="md"><a href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor"><span class="sr-only">WaterFurnace </span>Aurora UPC, Single Compressor Rooftop Unit with Economizer</a><small>WaterFurnace single-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC. <span class="doc">&middot; PL1250EW</span></small><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">284<span class="bar" aria-hidden="true"><i style="width:7%"></i></span></td><td class="num" data-l="Writable">145<span class="bar w" aria-hidden="true"><i style="width:3%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor.csv" aria-label="WaterFurnace Aurora UPC, Single Compressor Rooftop Unit with Economizer CSV">CSV</a><a href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor-ede.csv" aria-label="WaterFurnace Aurora UPC, Single Compressor Rooftop Unit with Economizer EDE">EDE</a></td></tr><tr data-mf="WaterFurnace" data-md="Versatec 700 Indoor DOAS (Aurora UPC)" data-o="748" data-w="252" data-kinds="doas erv"><td class="mf">WaterFurnace</td><td class="md"><a href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas"><span class="sr-only">WaterFurnace </span>Versatec 700 Indoor DOAS (Aurora UPC)</a><small>WaterFurnace Versatec 700 indoor dedicated outdoor air systems: up to four variable speed water-source heat pump modules with an energy recovery wheel, economizers and DCV, on the Aurora UPC.</small><span class="sr-only"> Also known as: Versatec 700, Versatec DOAS, WaterFurnace DOAS, DOAS BACnet Point List 1.00</span></td><td class="ty"><span class="tag">DOAS</span><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">748<span class="bar" aria-hidden="true"><i style="width:17%"></i></span></td><td class="num" data-l="Writable">252<span class="bar w" aria-hidden="true"><i style="width:6%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas.csv" aria-label="WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) CSV">CSV</a><a href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas-ede.csv" aria-label="WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) EDE">EDE</a></td></tr><tr data-mf="Wildeboer" data-md="WiVent-B decentralised ventilation unit, BACnet IP" data-o="115" data-w="39" data-kinds="erv"><td class="mf">Wildeboer</td><td class="md"><a href="/bacnet-points-lists/wildeboer/wivent-b"><span class="sr-only">Wildeboer </span>WiVent-B decentralised ventilation unit, BACnet IP</a><small>Wildeboer WiVent-B decentralised facade ventilation units (one master with up to five slaves) with the BACnet IP interface on the Beckhoff CX9020 controller. <span class="doc">&middot; c6584.408.005-00_wivent_bacnet_pics_de_00-00</span></small><span class="sr-only"> Also known as: WiVent-B, WiVent, WiVent B, Wildeboer WiVent, WiVent dezentrales Lüftungsgerät</span></td><td class="ty"><span class="tag">Energy recovery</span></td><td class="num" data-l="Objects">115<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">39<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/wildeboer/wivent-b.csv" aria-label="Wildeboer WiVent-B decentralised ventilation unit, BACnet IP CSV">CSV</a><a href="/bacnet-points-lists/wildeboer/wivent-b-ede.csv" aria-label="Wildeboer WiVent-B decentralised ventilation unit, BACnet IP EDE">EDE</a></td></tr><tr data-mf="WOLF" data-md="WRS-K air handling unit controller - BACnet interface" data-o="198" data-w="27" data-kinds="ahu"><td class="mf">WOLF</td><td class="md"><a href="/bacnet-points-lists/wolf/wrs-k-bacnet-interface"><span class="sr-only">WOLF </span>WRS-K air handling unit controller - BACnet interface</a><small>WOLF air handling and ventilation units with the WRS-K regulator (KLM-S, KLM-L, KLM-XL air-handling modules) fitted with the BACnet interface card. <span class="doc">&middot; 3065168 | 202405</span></small><span class="sr-only"> Also known as: WOLF WRS-K BACnet, Rozhraní BACnet pro WRS-K, Rozhranie BACnet pre WRS-K, KLM-S, KLM-L, KLM-XL</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">198<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">27<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/wolf/wrs-k-bacnet-interface.csv" aria-label="WOLF WRS-K air handling unit controller - BACnet interface CSV">CSV</a><a href="/bacnet-points-lists/wolf/wrs-k-bacnet-interface-ede.csv" aria-label="WOLF WRS-K air handling unit controller - BACnet interface EDE">EDE</a></td></tr><tr data-mf="WOLF" data-md="WRS-K air handling unit controller - BACnet-Pro interface" data-o="264" data-w="27" data-kinds="ahu"><td class="mf">WOLF</td><td class="md"><a href="/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface"><span class="sr-only">WOLF </span>WRS-K air handling unit controller - BACnet-Pro interface</a><small>WOLF air handling units with the WRS-K controller fitted with the newer BACnet-Pro interface (EDE index 05). <span class="doc">&middot; Index05</span></small><span class="sr-only"> Also known as: WOLF BACnet-Pro, BACnet-Pro-Schnittstelle WRS-K, WRS-K BACnet-Pro</span></td><td class="ty"><span class="tag">Air handler</span></td><td class="num" data-l="Objects">264<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">27<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface.csv" aria-label="WOLF WRS-K air handling unit controller - BACnet-Pro interface CSV">CSV</a><a href="/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface-ede.csv" aria-label="WOLF WRS-K air handling unit controller - BACnet-Pro interface EDE">EDE</a></td></tr><tr data-mf="York" data-md="ECO2 Rooftop Unit, 50-130 ton, Mod D/E (IPU 1, native BACnet MS/TP)" data-o="142" data-w="41" data-kinds="rtu"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/eco2-ipu1-rooftop-native"><span class="sr-only">York </span>ECO2 Rooftop Unit, 50-130 ton, Mod D/E (IPU 1, native BACnet MS/TP)</a><small>YORK ECO2 Mod D and Mod E packaged rooftop units, 50 to 130 tons, with the IPU 1 microboard.</small><span class="sr-only"> Also known as: YORK ECO2, ECO 2, IPU 1, IPU1, YORK Series 100, Series 100 rooftop, ECO2 Native</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">142<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">41<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/eco2-ipu1-rooftop-native.csv" aria-label="York ECO2 Rooftop Unit, 50-130 ton, Mod D/E (IPU 1, native BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/york/eco2-ipu1-rooftop-native-ede.csv" aria-label="York ECO2 Rooftop Unit, 50-130 ton, Mod D/E (IPU 1, native BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="York" data-md="JDHA DOAS, Option D19 Space Temperature Control (BACnet MS/TP card)" data-o="77" data-w="20" data-kinds="doas"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/jdha-doas-option-d19"><span class="sr-only">York </span>JDHA DOAS, Option D19 Space Temperature Control (BACnet MS/TP card)</a><small>YORK JDHA dedicated outdoor air units with the Option D19 space temperature control program and the BHB8 BACnet card. <span class="doc">&middot; 100.55-O1 (1015)</span></small><span class="sr-only"> Also known as: JDHA, YORK JDHA, Option D19, D19, 100.55-O1, LD18545, DOAS</span></td><td class="ty"><span class="tag">DOAS</span></td><td class="num" data-l="Objects">77<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">20<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/jdha-doas-option-d19.csv" aria-label="York JDHA DOAS, Option D19 Space Temperature Control (BACnet MS/TP card) CSV">CSV</a><a href="/bacnet-points-lists/york/jdha-doas-option-d19-ede.csv" aria-label="York JDHA DOAS, Option D19 Space Temperature Control (BACnet MS/TP card) EDE">EDE</a></td></tr><tr data-mf="York" data-md="JDMA DOAS, Option D21 Makeup Air Control (BACnet MS/TP card)" data-o="80" data-w="21" data-kinds="doas mua"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/jdma-doas-option-d21"><span class="sr-only">York </span>JDMA DOAS, Option D21 Makeup Air Control (BACnet MS/TP card)</a><small>YORK JDMA dedicated outdoor air units with the Option D21 makeup air control program and the BHB8 BACnet card. <span class="doc">&middot; 100.55-O2 (1015)</span></small><span class="sr-only"> Also known as: JDMA, YORK JDMA, Option D21, D21, 100.55-O2, LD18456, DOAS, makeup air</span></td><td class="ty"><span class="tag">DOAS</span><span class="tag">Make-up air</span></td><td class="num" data-l="Objects">80<span class="bar" aria-hidden="true"><i style="width:2%"></i></span></td><td class="num" data-l="Writable">21<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/jdma-doas-option-d21.csv" aria-label="York JDMA DOAS, Option D21 Makeup Air Control (BACnet MS/TP card) CSV">CSV</a><a href="/bacnet-points-lists/york/jdma-doas-option-d21-ede.csv" aria-label="York JDMA DOAS, Option D21 Makeup Air Control (BACnet MS/TP card) EDE">EDE</a></td></tr><tr data-mf="York" data-md="L-Series LSWU / LSWD / LSWF Water-Cooled Self-Contained Unit, 25-105 ton (IPU2, native BACnet MS/TP)" data-o="167" data-w="57" data-kinds="sc"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/l-series-lswu-lswd-lswf-ipu2"><span class="sr-only">York </span>L-Series LSWU / LSWD / LSWF Water-Cooled Self-Contained Unit, 25-105 ton (IPU2, native BACnet MS/TP)</a><small>YORK L-Series LSWU, LSWD and LSWF water-cooled self-contained air conditioning units, 25-105 ton, with the IPU2 unit controller. <span class="doc">&middot; 145.05-NOM7 (1019)</span></small><span class="sr-only"> Also known as: LSWU, LSWD, LSWF, L-Series, IPU2, 145.05-NOM7, YSWU, YSWD, Versecon</span></td><td class="ty"><span class="tag">Self-contained</span></td><td class="num" data-l="Objects">167<span class="bar" aria-hidden="true"><i style="width:4%"></i></span></td><td class="num" data-l="Writable">57<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/l-series-lswu-lswd-lswf-ipu2.csv" aria-label="York L-Series LSWU / LSWD / LSWF Water-Cooled Self-Contained Unit, 25-105 ton (IPU2, native BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/york/l-series-lswu-lswd-lswf-ipu2-ede.csv" aria-label="York L-Series LSWU / LSWD / LSWF Water-Cooled Self-Contained Unit, 25-105 ton (IPU2, native BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="York" data-md="Millennium / Series 40 Packaged Rooftop Units 25-40 Ton with IPU Control" data-o="146" data-w="61" data-kinds="rtu"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/millennium-series-40-rooftop-25-40-ton-ipu"><span class="sr-only">York </span>Millennium / Series 40 Packaged Rooftop Units 25-40 Ton with IPU Control</a><small>YORK Millennium (Series 40) 25, 30 and 40 ton packaged rooftop units with the IPU control, constant volume, VAV and FlexSys versions. <span class="doc">&middot; Form 100.50-NOM8 (409)</span></small><span class="sr-only"> Also known as: YORK Millennium, Millennium 25-40 ton, Series 40 Rooftop, YORK Series 40, IPU control, 100.50-NOM8, LD14136</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">146<span class="bar" aria-hidden="true"><i style="width:3%"></i></span></td><td class="num" data-l="Writable">61<span class="bar w" aria-hidden="true"><i style="width:1%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/millennium-series-40-rooftop-25-40-ton-ipu.csv" aria-label="York Millennium / Series 40 Packaged Rooftop Units 25-40 Ton with IPU Control CSV">CSV</a><a href="/bacnet-points-lists/york/millennium-series-40-rooftop-25-40-ton-ipu-ede.csv" aria-label="York Millennium / Series 40 Packaged Rooftop Units 25-40 Ton with IPU Control EDE">EDE</a></td></tr><tr data-mf="York" data-md="Roomtop RTC/RTH-L with YKN2Open BMS kit (BACnet IP)" data-o="50" data-w="18" data-kinds="rtu"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/roomtop-rtc-rth-l-ykn2open"><span class="sr-only">York </span>Roomtop RTC/RTH-L with YKN2Open BMS kit (BACnet IP)</a><small>York (Johnson Controls Europe) Roomtop RTC/RTH-L cooling and heat pump rooftops, ACTIVA and Large ACTIVA rooftops and VITALITY VAC/VAH/VCH-VIR units with the YKN2Open control and the S606791244 BACnet IP kit. <span class="doc">&middot; N-40462_EN 0716</span></small><span class="sr-only"> Also known as: Roomtop RTC-L, Roomtop RTH-L, YKN2Open, S606791244, FS-QS-1010-0122, ACTIVA Rooftop, Large ACTIVA Rooftop, VITALITY VAC, VITALITY VAH, VCH-VIR, N-40462</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">50<span class="bar" aria-hidden="true"><i style="width:1%"></i></span></td><td class="num" data-l="Writable">18<span class="bar w" aria-hidden="true"><i style="width:0%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/roomtop-rtc-rth-l-ykn2open.csv" aria-label="York Roomtop RTC/RTH-L with YKN2Open BMS kit (BACnet IP) CSV">CSV</a><a href="/bacnet-points-lists/york/roomtop-rtc-rth-l-ykn2open-ede.csv" aria-label="York Roomtop RTC/RTH-L with YKN2Open BMS kit (BACnet IP) EDE">EDE</a></td></tr><tr data-mf="York" data-md="Series 100 YPAL Rooftop, 50-65 ton, Mod F (IPU, native BACnet MS/TP)" data-o="243" data-w="98" data-kinds="rtu"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ypal-series-100-50-65-ton-mod-f"><span class="sr-only">York </span>Series 100 YPAL Rooftop, 50-65 ton, Mod F (IPU, native BACnet MS/TP)</a><small>YORK Series 100 YPAL single packaged rooftop units, 50-65 ton Mod F, with the IPU control board. <span class="doc">&middot; 100.50-NOM5 (120)</span></small><span class="sr-only"> Also known as: YPAL, YORK Series 100, Series 100 rooftop, YPAL 50-65 Mod F, 100.50-NOM5, IPU</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">243<span class="bar" aria-hidden="true"><i style="width:6%"></i></span></td><td class="num" data-l="Writable">98<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ypal-series-100-50-65-ton-mod-f.csv" aria-label="York Series 100 YPAL Rooftop, 50-65 ton, Mod F (IPU, native BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/york/ypal-series-100-50-65-ton-mod-f-ede.csv" aria-label="York Series 100 YPAL Rooftop, 50-65 ton, Mod F (IPU, native BACnet MS/TP) EDE">EDE</a></td></tr><tr data-mf="York" data-md="Series 100 YPAL Rooftop, 70-150 ton, Mod F/G (IPU, native BACnet MS/TP)" data-o="220" data-w="92" data-kinds="rtu"><td class="mf">York</td><td class="md"><a href="/bacnet-points-lists/york/ypal-series-100-70-150-ton-mod-f-g"><span class="sr-only">York </span>Series 100 YPAL Rooftop, 70-150 ton, Mod F/G (IPU, native BACnet MS/TP)</a><small>YORK Series 100 YPAL single packaged rooftop units, 70-105 ton Mod F and 120-150 ton Mod G, with the IPU control board. <span class="doc">&middot; 100.50-NOM11 (120)</span></small><span class="sr-only"> Also known as: YPAL, YORK Series 100, Series 100 rooftop, YPAL 120-150 Mod G, YPAL 70-105 Mod F, 100.50-NOM11, 100.50-NOM9, IPU</span></td><td class="ty"><span class="tag">Rooftop unit</span></td><td class="num" data-l="Objects">220<span class="bar" aria-hidden="true"><i style="width:5%"></i></span></td><td class="num" data-l="Writable">92<span class="bar w" aria-hidden="true"><i style="width:2%"></i></span></td><td class="dls"><a href="/bacnet-points-lists/york/ypal-series-100-70-150-ton-mod-f-g.csv" aria-label="York Series 100 YPAL Rooftop, 70-150 ton, Mod F/G (IPU, native BACnet MS/TP) CSV">CSV</a><a href="/bacnet-points-lists/york/ypal-series-100-70-150-ton-mod-f-g-ede.csv" aria-label="York Series 100 YPAL Rooftop, 70-150 ton, Mod F/G (IPU, native BACnet MS/TP) EDE">EDE</a></td></tr></tbody></table></div>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
