<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>EVAPCO eco-Air Controller, pCO version BACnet Points List</title>
<meta name="description" content="EVAPCO eco-Air Controller, pCO version BACnet points list: 187 objects by ID and name (e.g. BV 100009 = Enable Unit), 33 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="EVAPCO eco-Air Controller, pCO version BACnet Points List">
<meta property="og:description" content="EVAPCO eco-Air Controller, pCO version BACnet points list: 187 objects by ID and name (e.g. BV 100009 = Enable Unit), 33 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="EVAPCO eco-Air Controller, pCO version BACnet Points List">
<meta name="twitter:description" content="EVAPCO eco-Air Controller, pCO version BACnet points list: 187 objects by ID and name (e.g. BV 100009 = Enable Unit), 33 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020",
   "url": "https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020",
   "name": "EVAPCO eco-Air Controller, pCO version BACnet Points List",
   "description": "EVAPCO eco-Air Controller, pCO version BACnet points list: 187 objects by ID and name (e.g. BV 100009 = Enable Unit), 33 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020#dataset",
   "name": "EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) BACnet Points List",
   "description": "Earlier eco-Air controller generation whose native protocol is Modbus RTU; BACnet needs an optional expansion card (pCONet RS-485 card for MS/TP, pcoWeb Ethernet card for BACnet IP). Object instances use large numbers (BV 100009, AV 200001 and so on) and temperatures are scaled in tenths of a degree. Points cover enable, unit state, temperatures, setpoints, fan limits, pre-cooling stages and per-fan alarms. EVAPCO eco-Air Controller, pCO version BACnet points list: 187 objects by ID and name (e.g. BV 100009 = Enable Unit), 33 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020",
   "keywords": [
    "EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) BACnet Points List",
    "EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) BACnet objects",
    "EVAPCO BACnet",
    "COMM20EC BACnet points list",
    "eco-Air pCO BACnet points list",
    "pcoWeb BACnet points list",
    "pCONet BACnet points list",
    "EVAPCO EC Fan Communications Guide BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EVAPCO Controller User's Manual Addendum - Communications Guide EC Fan Edition",
    "url": "https://www.evapco.com/sites/evapco.com/files/2020-04/Communications%20Guide%20EC%20Motors%20.pdf",
    "author": {
     "@type": "Organization",
     "name": "EVAPCO"
    }
   },
   "about": {
    "@type": "Product",
    "name": "EVAPCO eco-Air Controller, pCO version (EC Fans, 2020)",
    "brand": {
     "@type": "Brand",
     "name": "EVAPCO"
    },
    "category": "Dry / adiabatic fluid cooler controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 187 BACnet objects: 134 analog values, 53 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "33 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EVAPCO Controller User's Manual Addendum - Communications Guide EC Fan Edition (COMM20EC), revision 2020-04, published free by EVAPCO at https://www.evapco.com/sites/evapco.com/files/2020-04/Communications%20Guide%20EC%20Motors%20.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the EVAPCO eco-Air Controller, pCO version (EC Fans, 2020)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 100009 Enable Unit (BMS enable/disable when configured for BMS enable); AV 100004 Set Point 1 Temperature (Primary process setpoint (writable)); AV 200001 Actual Unit State (Operating state and reason it is off); AV 100001 Outlet Temperature (Process fluid outlet temperature (0.1 °F)); AV 100003 Active Set Point (Setpoint currently in control); AV 200029 Reference Fan Speed (Commanded fan speed); BV 100026 Common Alarm Digital Output Status (Common alarm output status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the EVAPCO eco-Air Controller, pCO version (EC Fans, 2020)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write BV 100009 Enable Unit = 1; it only applies when the unit is configured to be enabled via BMS. AV 200001 = 4 means off via Modbus/BACnet."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real eco-Air Controller, pCO version (EC Fans, 2020)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "EVAPCO",
     "item": "https://easybacnet.com/bacnet-points-lists/evapco/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "eco-Air Controller, pCO version (EC Fans, 2020)",
     "item": "https://easybacnet.com/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/evapco/">EVAPCO</a></li><li aria-current="page">eco-Air Controller, pCO version (EC Fans, 2020)</li></ol>
<p class="eyebrow">Dry / adiabatic fluid cooler controller &middot; BACnet points list</p><h1><span class="mfr">EVAPCO</span> eco-Air Controller, pCO version (EC Fans, 2020) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Earlier eco-Air controller generation whose native protocol is Modbus RTU; BACnet needs an optional expansion card (pCONet RS-485 card for MS/TP, pcoWeb Ethernet card for BACnet IP). Object instances use large numbers (BV 100009, AV 200001 and so on) and temperatures are scaled in tenths of a degree. Points cover enable, unit state, temperatures, setpoints, fan limits, pre-cooling stages and per-fan alarms.</p>
<p>This page lists <strong>187 BACnet objects</strong> for the EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) &mdash; 33 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from EVAPCO&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/evapco/">EVAPCO</a></dd></div><div><dt>Model</dt><dd>eco-Air Controller, pCO version (EC Fans, 2020)</dd></div><div><dt>Equipment</dt><dd>Dry / adiabatic fluid cooler controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/cooling-towers/">Cooling towers &amp; fluid coolers</a></dd></div><div><dt>BACnet objects</dt><dd>187 (33 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>COMM20EC, eco-Air pCO, pcoWeb, pCONet, EVAPCO EC Fan Communications Guide</dd></div><div><dt>Source document</dt><dd><a href="https://www.evapco.com/sites/evapco.com/files/2020-04/Communications%20Guide%20EC%20Motors%20.pdf" rel="nofollow noopener" target="_blank">EVAPCO Controller User&#x27;s Manual Addendum - Communications Guide EC Fan Edition &middot; COMM20EC &middot; rev. 2020-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020.csv" rel="nofollow" download>Download CSV <small>187 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.evapco.com/sites/evapco.com/files/2020-04/Communications%20Guide%20EC%20Motors%20.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=evapco/eco-air-controller-pco-ec-2020">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against EVAPCO&rsquo;s current documentation and the live
device before use. Not official EVAPCO information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: EVAPCO eco-Air Controller, pCO version (EC Fans, 2020)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit the BACnet expansion card (pCONet for MS/TP or pcoWeb for IP), set its parameters through the controller BIOS menu, then enable the unit via BV 100009. Read AV 200001 unit state, AV 100001 outlet temperature and BV 100026 common alarm, and write AV 100004 for the process setpoint.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-100009">BV 100009</a></td><td class="n">Enable Unit</td><td>BMS enable/disable when configured for BMS enable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-100004">AV 100004</a></td><td class="n">Set Point 1 Temperature</td><td>Primary process setpoint (writable)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-200001">AV 200001</a></td><td class="n">Actual Unit State</td><td>Operating state and reason it is off</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100001">AV 100001</a></td><td class="n">Outlet Temperature</td><td>Process fluid outlet temperature (0.1 °F)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100003">AV 100003</a></td><td class="n">Active Set Point</td><td>Setpoint currently in control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-200029">AV 200029</a></td><td class="n">Reference Fan Speed</td><td>Commanded fan speed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-100026">BV 100026</a></td><td class="n">Common Alarm Digital Output Status</td><td>Common alarm output status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Write BV 100009 Enable Unit = 1; it only applies when the unit is configured to be enabled via BMS. AV 200001 = 4 means off via Modbus/BACnet.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet requires an optional card: pCONet (BACnet MS/TP) or pcoWeb (BACnet IP / Modbus TCP); Modbus RTU on J25 is always available.</li><li>Card settings are changed from the BIOS menu: hold ALARM + ENTER for 3 s, Other Information &gt; pcoWeb/Net Config, then pCOWeb or pCONet settings.</li><li>Default parameters are on page 1 of the panel wiring diagram.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writable parameters are stored in the PLC&#x27;s non-volatile memory, rated for about 100,000 writes; never write them cyclically.</li><li>Points marked for adiabatic units (pre-cooling valves, flush, wet-stage timers) can be ignored on dry-only units.</li><li>Scaled values: divide 0.1 °F / 0.1 psi points by 10 if your front end does not apply the scale.</li></ul>
</section>
<h2 id="points">EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">187 of 187 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>134</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>53</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>187</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>154</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>33</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (135)</option><option value="Seconds">Seconds (16)</option><option value="0.1°F">0.1°F (14)</option><option value="%">% (7)</option><option value="1000 Hours">1000 Hours (5)</option><option value="Hours">Hours (5)</option><option value="Minutes">Minutes (2)</option><option value="0.1 psi">0.1 psi (1)</option><option value="0.1g">0.1g (1)</option><option value="Units">Units (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>135</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="100009" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-100009"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100009</td><td class="n">Enable Unit</td><td class="d">Enables the unit if it is configured to be enabled via BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unit not enabled, 1=Unit enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="100011" data-acc="R" data-u="" data-st="1" id="obj-bv-100011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100011</td><td class="n">Remote Digital Input State</td><td class="d">State of remote digital input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No voltage present, 1=Voltage present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="100016" data-acc="R" data-u="" data-st="1" id="obj-bv-100016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100016</td><td class="n">Process Sensor Alarm</td><td class="d">Fault for either the outlet temperature sensor or the inlet pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Process sensor is not detected</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="100019" data-acc="R" data-u="" data-st="1" id="obj-bv-100019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100019</td><td class="n">Pre-cooling Valve 1 Status</td><td class="d">State of first adiabatic pre-cooling valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Valve off (water not flowing), 1=Valve on (water flowing)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="100020" data-acc="R" data-u="" data-st="1" id="obj-bv-100020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100020</td><td class="n">Pre-cooling Valve 2 Status</td><td class="d">State of second adiabatic pre-cooling valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Valve off (water not flowing), 1=Valve on (water flowing)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="100021" data-acc="R" data-u="" data-st="1" id="obj-bv-100021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100021</td><td class="n">Pre-cooling Valve 3 Status</td><td class="d">State of third adiabatic pre-cooling valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Valve off (water not flowing), 1=Valve on (water flowing)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="100022" data-acc="R" data-u="" data-st="1" id="obj-bv-100022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100022</td><td class="n">Pre-cooling Valve 4 Status</td><td class="d">State of fourth adiabatic pre-cooling valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Valve off (water not flowing), 1=Valve on (water flowing)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="100023" data-acc="W" data-u="" data-st="1" id="obj-bv-100023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100023</td><td class="n">Activate Manual Flush</td><td class="d">Manually starts the flushing cycle of the adiabatic system</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not active, 1=Start manual flush</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="100024" data-acc="W" data-u="" data-st="1" id="obj-bv-100024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100024</td><td class="n">Release Pre-cooling System</td><td class="d">Release Pre-cooling System</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pre-cooling system will not function, 1=Pre-cooling system will function when needed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="100025" data-acc="W" data-u="" data-st="1" id="obj-bv-100025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100025</td><td class="n">Enable Common Alarm</td><td class="d">Enables the common alarm for the digital output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Common alarm not enabled, 1=Common alarm enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="100026" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-100026"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100026</td><td class="n">Common Alarm Digital Output Status</td><td class="d">Status of the alarm digital output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm/not active, 1=Alarm/active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="100035" data-acc="W" data-u="" data-st="1" id="obj-bv-100035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100035</td><td class="n">Force Fans to Run at Full Speed</td><td class="d">Force Fans to Run at Full Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not enabled, 1=Forces fans to run at 100 percent fan speed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="100037" data-acc="W" data-u="" data-st="1" id="obj-bv-100037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100037</td><td class="n">Enable Stage Ontime</td><td class="d">When active, the pre-cooling system will honor the minimum on time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="100401" data-acc="R" data-u="" data-st="1" id="obj-bv-100401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100401</td><td class="n">Fan 1 Alarm</td><td class="d">Fan 1 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="100402" data-acc="R" data-u="" data-st="1" id="obj-bv-100402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100402</td><td class="n">Fan 1 Communication Status</td><td class="d">This is the communication link between the Evapco controller and the fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="100411" data-acc="R" data-u="" data-st="1" id="obj-bv-100411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100411</td><td class="n">Fan 2 Alarm</td><td class="d">Fan 2 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="100412" data-acc="R" data-u="" data-st="1" id="obj-bv-100412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100412</td><td class="n">Fan 2 Communication Status</td><td class="d">Fan 2 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="100421" data-acc="R" data-u="" data-st="1" id="obj-bv-100421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100421</td><td class="n">Fan 3 Alarm</td><td class="d">Fan 3 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="100422" data-acc="R" data-u="" data-st="1" id="obj-bv-100422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100422</td><td class="n">Fan 3 Communication Status</td><td class="d">Fan 3 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="100431" data-acc="R" data-u="" data-st="1" id="obj-bv-100431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100431</td><td class="n">Fan 4 Alarm</td><td class="d">Fan 4 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="100432" data-acc="R" data-u="" data-st="1" id="obj-bv-100432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100432</td><td class="n">Fan 4 Communication Status</td><td class="d">Fan 4 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="100441" data-acc="R" data-u="" data-st="1" id="obj-bv-100441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100441</td><td class="n">Fan 5 Alarm</td><td class="d">Fan 5 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="100442" data-acc="R" data-u="" data-st="1" id="obj-bv-100442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100442</td><td class="n">Fan 5 Communication Status</td><td class="d">Fan 5 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="100451" data-acc="R" data-u="" data-st="1" id="obj-bv-100451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100451</td><td class="n">Fan 6 Alarm</td><td class="d">Fan 6 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="100452" data-acc="R" data-u="" data-st="1" id="obj-bv-100452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100452</td><td class="n">Fan 6 Communication Status</td><td class="d">Fan 6 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="100461" data-acc="R" data-u="" data-st="1" id="obj-bv-100461"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100461</td><td class="n">Fan 7 Alarm</td><td class="d">Fan 7 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="100462" data-acc="R" data-u="" data-st="1" id="obj-bv-100462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100462</td><td class="n">Fan 7 Communication Status</td><td class="d">Fan 7 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="100471" data-acc="R" data-u="" data-st="1" id="obj-bv-100471"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100471</td><td class="n">Fan 8 Alarm</td><td class="d">Fan 8 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="100472" data-acc="R" data-u="" data-st="1" id="obj-bv-100472"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100472</td><td class="n">Fan 8 Communication Status</td><td class="d">Fan 8 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="100481" data-acc="R" data-u="" data-st="1" id="obj-bv-100481"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100481</td><td class="n">Fan 9 Alarm</td><td class="d">Fan 9 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="100482" data-acc="R" data-u="" data-st="1" id="obj-bv-100482"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100482</td><td class="n">Fan 9 Communication Status</td><td class="d">Fan 9 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="100491" data-acc="R" data-u="" data-st="1" id="obj-bv-100491"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100491</td><td class="n">Fan 10 Alarm</td><td class="d">Fan 10 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="100492" data-acc="R" data-u="" data-st="1" id="obj-bv-100492"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100492</td><td class="n">Fan 10 Communication Status</td><td class="d">Fan 10 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="100501" data-acc="R" data-u="" data-st="1" id="obj-bv-100501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100501</td><td class="n">Fan 11 Alarm</td><td class="d">Fan 11 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="100502" data-acc="R" data-u="" data-st="1" id="obj-bv-100502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100502</td><td class="n">Fan 11 Communication Status</td><td class="d">Fan 11 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="100511" data-acc="R" data-u="" data-st="1" id="obj-bv-100511"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100511</td><td class="n">Fan 12 Alarm</td><td class="d">Fan 12 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="100512" data-acc="R" data-u="" data-st="1" id="obj-bv-100512"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100512</td><td class="n">Fan 12 Communication Status</td><td class="d">Fan 12 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="100521" data-acc="R" data-u="" data-st="1" id="obj-bv-100521"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100521</td><td class="n">Fan 13 Alarm</td><td class="d">Fan 13 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="100522" data-acc="R" data-u="" data-st="1" id="obj-bv-100522"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100522</td><td class="n">Fan 13 Communication Status</td><td class="d">Fan 13 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="100531" data-acc="R" data-u="" data-st="1" id="obj-bv-100531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100531</td><td class="n">Fan 14 Alarm</td><td class="d">Fan 14 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="100532" data-acc="R" data-u="" data-st="1" id="obj-bv-100532"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100532</td><td class="n">Fan 14 Communication Status</td><td class="d">Fan 14 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="100541" data-acc="R" data-u="" data-st="1" id="obj-bv-100541"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100541</td><td class="n">Fan 15 Alarm</td><td class="d">Fan 15 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="100542" data-acc="R" data-u="" data-st="1" id="obj-bv-100542"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100542</td><td class="n">Fan 15 Communication Status</td><td class="d">Fan 15 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="100551" data-acc="R" data-u="" data-st="1" id="obj-bv-100551"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100551</td><td class="n">Fan 16 Alarm</td><td class="d">Fan 16 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="100552" data-acc="R" data-u="" data-st="1" id="obj-bv-100552"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100552</td><td class="n">Fan 16 Communication Status</td><td class="d">Fan 16 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="100561" data-acc="R" data-u="" data-st="1" id="obj-bv-100561"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100561</td><td class="n">Fan 17 Alarm</td><td class="d">Fan 17 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="100562" data-acc="R" data-u="" data-st="1" id="obj-bv-100562"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100562</td><td class="n">Fan 17 Communication Status</td><td class="d">Fan 17 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="100571" data-acc="R" data-u="" data-st="1" id="obj-bv-100571"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100571</td><td class="n">Fan 18 Alarm</td><td class="d">Fan 18 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="100572" data-acc="R" data-u="" data-st="1" id="obj-bv-100572"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100572</td><td class="n">Fan 18 Communication Status</td><td class="d">Fan 18 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="100581" data-acc="R" data-u="" data-st="1" id="obj-bv-100581"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100581</td><td class="n">Fan 19 Alarm</td><td class="d">Fan 19 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="100582" data-acc="R" data-u="" data-st="1" id="obj-bv-100582"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100582</td><td class="n">Fan 19 Communication Status</td><td class="d">Fan 19 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="100591" data-acc="R" data-u="" data-st="1" id="obj-bv-100591"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100591</td><td class="n">Fan 20 Alarm</td><td class="d">Fan 20 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="100592" data-acc="R" data-u="" data-st="1" id="obj-bv-100592"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100592</td><td class="n">Fan 20 Communication Status</td><td class="d">Fan 20 Communication Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fan not online, 1=Fan is online</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="100001" data-acc="R" data-u="0.1°F" data-min="1" id="obj-av-100001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100001</td><td class="n">Outlet Temperature</td><td class="d">Outlet temperature of the process fluid</td><td class="u">0.1°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="100002" data-acc="R" data-u="0.1°F" id="obj-av-100002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100002</td><td class="n">Ambient Temperature</td><td class="d">Temperature detected by the ambient temperature sensor</td><td class="u">0.1°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="100003" data-acc="R" data-u="0.1°F" data-min="1" id="obj-av-100003"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100003</td><td class="n">Active Set Point</td><td class="d">Active set point that the eco-Air unit will maintain</td><td class="u">0.1°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="100004" data-acc="W" data-u="0.1°F" data-min="1" id="obj-av-100004"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100004</td><td class="n">Set Point 1 Temperature</td><td class="d">Primary process temperature setpoint used when all other alternate setpoints are not</td><td class="u">0.1°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="100005" data-acc="W" data-u="0.1°F" id="obj-av-100005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100005</td><td class="n">Set Point 2 Ambient Temperature Trigger</td><td class="d">Set point that when the ambient temperature falls below, will switch</td><td class="u">0.1°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="100006" data-acc="W" data-u="0.1°F" id="obj-av-100006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100006</td><td class="n">Temperature Regulation Band</td><td class="d">Temperature band between the minimum and maximum fan speed for P fan</td><td class="u">0.1°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="100007" data-acc="W" data-u="0.1°F" id="obj-av-100007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100007</td><td class="n">Set Point 2 Ambient Temperature Trigger Differential</td><td class="d">Temperature differential added to the ambient temperature set point 2 trigger</td><td class="u">0.1°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="100008" data-acc="W" data-u="0.1°F" id="obj-av-100008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100008</td><td class="n">Pre-cooling Minimum Allowable Temperature Set Point</td><td class="d">Minimum ambient temperature at which the precooling system may operate</td><td class="u">0.1°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="100009" data-acc="W" data-u="0.1°F" id="obj-av-100009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100009</td><td class="n">Pre-cooling Minimum Allowable Temperature Difference</td><td class="d">Ambient temperature offset added to the minimum allowable temperature</td><td class="u">0.1°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="100010" data-acc="W" data-u="0.1g" id="obj-av-100010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100010</td><td class="n">Proportional Gain</td><td class="d">Proportional gain constant used for the PID controller</td><td class="u">0.1g</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="100017" data-acc="R" data-u="0.1°F" id="obj-av-100017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100017</td><td class="n">Switch Point #1 Temperature</td><td class="d">Minimum temperature above which pre-cooling stage 1 will activate</td><td class="u">0.1°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="100018" data-acc="R" data-u="0.1°F" id="obj-av-100018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100018</td><td class="n">Switch Point #2 Temperature</td><td class="d">Minimum temperature above which pre-cooling stage 2 will activate</td><td class="u">0.1°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="100019" data-acc="R" data-u="0.1°F" id="obj-av-100019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100019</td><td class="n">Switch Point #3 Temperature</td><td class="d">Minimum temperature above which pre-cooling stage 3 will activate</td><td class="u">0.1°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="100020" data-acc="R" data-u="0.1°F" id="obj-av-100020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100020</td><td class="n">Switch Point #4 Temperature</td><td class="d">Minimum temperature above which pre-cooling stage 4 will activate</td><td class="u">0.1°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="100022" data-acc="W" data-u="%" id="obj-av-100022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100022</td><td class="n">Flushing Fan Speed</td><td class="d">Desired fan speed while performing a flushing cycle</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="100023" data-acc="W" data-u="0.1°F" id="obj-av-100023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100023</td><td class="n">Set Point 2 Temperature</td><td class="d">Alternate process temperature set point</td><td class="u">0.1°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="200001" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-200001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">200001</td><td class="n">Actual Unit State</td><td class="d">Current state of the EVAPCO Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit on and operational, 2=Unit is off by an alarm, 4=Unit is off via Modbus/BACnet, 5=Unit is off via the scheduler, 6=Unit is off via the digital input, 7=Unit is switched off locally</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="200002" data-acc="W" data-u="%" id="obj-av-200002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200002</td><td class="n">Minimum Allowed Fan Speed</td><td class="d">Minimum allowable fan speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="200003" data-acc="W" data-u="%" id="obj-av-200003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200003</td><td class="n">Maximum Allowed Fan Speed</td><td class="d">Maximum allowable fan speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="200004" data-acc="W" data-u="%" id="obj-av-200004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200004</td><td class="n">Energy Savings Fan Speed</td><td class="d">Fan speed above which the pre-cooling system will activate</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="200005" data-acc="W" data-u="%" id="obj-av-200005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200005</td><td class="n">Quiet Operation Maximum Fan Speed</td><td class="d">Maximum allowable fan speed in quiet operation</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="200006" data-acc="W" data-u="Seconds" id="obj-av-200006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200006</td><td class="n">PID Integral Term</td><td class="d">PID integral term</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="200007" data-acc="W" data-u="Seconds" id="obj-av-200007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200007</td><td class="n">PID Differential Term</td><td class="d">PID differential term</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="200008" data-acc="R" data-u="1000 Hours" id="obj-av-200008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200008</td><td class="n">Fan Operating Hours (Thousands)</td><td class="d">Count of hours the fan(s) have been operational</td><td class="u">1000 Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="200010" data-acc="R" data-u="Units" id="obj-av-200010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200010</td><td class="n">Number of wet stages</td><td class="d">Count of stages that have been enabled for the adiabatic system</td><td class="u">Units</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="200011" data-acc="W" data-u="Seconds" id="obj-av-200011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200011</td><td class="n">Pre-cooling Stage 1 Increase Delay Set Point</td><td class="d">Count of seconds that must pass with the process temperature above set</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="200012" data-acc="W" data-u="Seconds" id="obj-av-200012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200012</td><td class="n">Pre-cooling Stage 1 Decrease Delay Set point</td><td class="d">Count of seconds that must pass with the process temperature below set</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="200013" data-acc="R" data-u="1000 Hours" id="obj-av-200013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200013</td><td class="n">Pre-cooling Stage 2 Operating Hours (Thousands)</td><td class="d">Count of hours the pre-cooling stage has been operational</td><td class="u">1000 Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="200014" data-acc="W" data-u="" data-st="1" id="obj-av-200014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200014</td><td class="n">Refrigerant</td><td class="d">For condenser applications</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=R22, 1=R134a, 2=R404A, 3=R407C, 4=R410A, 5=R507, 6=R290, 7=R600, 8=R600a, 9=R717, 10=R744, 11=R728, 12=R1270, 13=R417A, 14=R422d, 15=R413A, 16=R422A, 17=R423A, 18=R407A, 19=R427A, 20=R245Fa, 21=R407F</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="200015" data-acc="R" data-u="1000 Hours" id="obj-av-200015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200015</td><td class="n">Pre-cooling Stage 3 Operating Hours (Thousands)</td><td class="d">Count of hours the pre-cooling stage has been operational</td><td class="u">1000 Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="200016" data-acc="W" data-u="Seconds" id="obj-av-200016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200016</td><td class="n">Pre-cooling Stage 1 Minimum On Time</td><td class="d">Minimum amount of time the pre-cooling stage remains active</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="200017" data-acc="W" data-u="Seconds" id="obj-av-200017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200017</td><td class="n">Pre-cooling Stage 2 Minimum On Time</td><td class="d">Minimum amount of time the pre-cooling stage remains active</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="200018" data-acc="W" data-u="Seconds" id="obj-av-200018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200018</td><td class="n">Pre-cooling Stage 3 Minimum On Time</td><td class="d">Minimum amount of time the pre-cooling stage remains active</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="200019" data-acc="W" data-u="Seconds" id="obj-av-200019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200019</td><td class="n">Pre-cooling Stage 4 Minimum On Time</td><td class="d">Minimum amount of time the pre-cooling stage remains active</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="200021" data-acc="W" data-u="%" id="obj-av-200021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200021</td><td class="n">Failsafe Mode Fan Speed</td><td class="d">Speed at which the fans will operate in Failsafe mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="200028" data-acc="R" data-u="0.1 psi" id="obj-av-200028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200028</td><td class="n">Inlet Pressure</td><td class="d">Inlet pressure reading via pressure sensor input</td><td class="u">0.1 psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="200029" data-acc="R" data-u="%" data-min="1" id="obj-av-200029"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">200029</td><td class="n">Reference Fan Speed</td><td class="d">Desired fan speed determined by the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="200030" data-acc="W" data-u="Minutes" id="obj-av-200030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200030</td><td class="n">Flushing Time</td><td class="d">Count of minutes to perform the flushing routine once initiated</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="200036" data-acc="R" data-u="Seconds" id="obj-av-200036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200036</td><td class="n">Flushing Time Accumulator</td><td class="d">Count of seconds the flushing routine has been active</td><td class="u">Seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="200037" data-acc="W" data-u="Minutes" id="obj-av-200037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200037</td><td class="n">Drying Time</td><td class="d">Count of minutes to dry the pre-cooling pads</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="200038" data-acc="R" data-u="Seconds" id="obj-av-200038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200038</td><td class="n">Drying Time Accumulator</td><td class="d">Count of seconds the drying routine has been active</td><td class="u">Seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="200039" data-acc="R" data-u="1000 Hours" id="obj-av-200039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200039</td><td class="n">Pre-cooling Stage 4 Operating Hours (Thousands)</td><td class="d">Count of hours the pre-cooling stage has been operational</td><td class="u">1000 Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="200040" data-acc="R" data-u="1000 Hours" id="obj-av-200040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200040</td><td class="n">Pre-cooling Stage 1 Operating Hours (Thousands)</td><td class="d">Count of hours the pre-cooling stage has been operational</td><td class="u">1000 Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="200041" data-acc="R" data-u="Hours" id="obj-av-200041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200041</td><td class="n">Fan Operating Hours</td><td class="d">Count of hours the fan(s) have been operational x 1</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="200042" data-acc="R" data-u="Hours" id="obj-av-200042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200042</td><td class="n">Pre-cooling Stage 1 Operating Hours</td><td class="d">Count of hours the pre-cooling stage has been operational</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="200043" data-acc="R" data-u="Hours" id="obj-av-200043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200043</td><td class="n">Pre-cooling Stage 2 Operating Hours</td><td class="d">Count of hours the pre-cooling stage has been operational</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="200044" data-acc="R" data-u="Hours" id="obj-av-200044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200044</td><td class="n">Pre-cooling Stage 3 Operating Hours</td><td class="d">Count of hours the pre-cooling stage has been operational</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="200045" data-acc="R" data-u="Hours" id="obj-av-200045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200045</td><td class="n">Pre-cooling Stage 4 Operating Hours</td><td class="d">Count of hours the pre-cooling stage has been operational</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="200049" data-acc="W" data-u="Seconds" id="obj-av-200049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200049</td><td class="n">Pre-cooling Stage 2-4 Increase Delay Set Point</td><td class="d">Count of seconds that must pass with the process fluid temperature above</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="200050" data-acc="W" data-u="Seconds" id="obj-av-200050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200050</td><td class="n">Pre-cooling Stage 2-4 Decrease Delay Set Point</td><td class="d">Count of seconds that must pass with the process fluid temperature below</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="200051" data-acc="R" data-u="Seconds" id="obj-av-200051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200051</td><td class="n">Pre-cooling Stage 2-4 Decrease Delay Accumulator</td><td class="d">Count of seconds with the process fluid below set point</td><td class="u">Seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="200052" data-acc="R" data-u="Seconds" id="obj-av-200052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200052</td><td class="n">Pre-cooling Stage 1 Decrease Delay Accumulator</td><td class="d">Count of seconds with the process fluid below set point</td><td class="u">Seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="200053" data-acc="R" data-u="Seconds" id="obj-av-200053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200053</td><td class="n">Pre-cooling Stage 2-4 Increase Delay Accumulator</td><td class="d">Count of seconds with the process fluid above set point</td><td class="u">Seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="200054" data-acc="R" data-u="Seconds" id="obj-av-200054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200054</td><td class="n">Pre-cooling Stage 1 Increase Delay Accumulator</td><td class="d">Count of seconds with the process fluid above set point</td><td class="u">Seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="200403" data-acc="R" data-u="" data-st="1" id="obj-av-200403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200403</td><td class="n">ebm Fan 1 Alarm Code</td><td class="d">ebm Fan 1 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="200404" data-acc="R" data-u="" data-st="1" id="obj-av-200404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200404</td><td class="n">ebm Fan 1 Warning Code</td><td class="d">ebm Fan 1 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="200405" data-acc="R" data-u="" data-st="1" id="obj-av-200405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200405</td><td class="n">ebm Fan 1 Warning Bits</td><td class="d">ebm Fan 1 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="200406" data-acc="R" data-u="" data-st="1" id="obj-av-200406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200406</td><td class="n">ebm Fan 1 Alarm Bits</td><td class="d">ebm Fan 1 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="200413" data-acc="R" data-u="" data-st="1" id="obj-av-200413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200413</td><td class="n">ebm Fan 2 Alarm Code</td><td class="d">ebm Fan 2 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="200414" data-acc="R" data-u="" data-st="1" id="obj-av-200414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200414</td><td class="n">ebm Fan 2 Warning Code</td><td class="d">ebm Fan 2 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="200415" data-acc="R" data-u="" data-st="1" id="obj-av-200415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200415</td><td class="n">ebm Fan 2 Warning Bits</td><td class="d">ebm Fan 2 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="200416" data-acc="R" data-u="" data-st="1" id="obj-av-200416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200416</td><td class="n">ebm Fan 2 Alarm Bits</td><td class="d">ebm Fan 2 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="200423" data-acc="R" data-u="" data-st="1" id="obj-av-200423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200423</td><td class="n">ebm Fan 3 Alarm Code</td><td class="d">ebm Fan 3 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="200424" data-acc="R" data-u="" data-st="1" id="obj-av-200424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200424</td><td class="n">ebm Fan 3 Warning Code</td><td class="d">ebm Fan 3 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="200425" data-acc="R" data-u="" data-st="1" id="obj-av-200425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200425</td><td class="n">ebm Fan 3 Warning Bits</td><td class="d">ebm Fan 3 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="200426" data-acc="R" data-u="" data-st="1" id="obj-av-200426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200426</td><td class="n">ebm Fan 3 Alarm Bits</td><td class="d">ebm Fan 3 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="200433" data-acc="R" data-u="" data-st="1" id="obj-av-200433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200433</td><td class="n">ebm Fan 4 Alarm Code</td><td class="d">ebm Fan 4 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="200434" data-acc="R" data-u="" data-st="1" id="obj-av-200434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200434</td><td class="n">ebm Fan 4 Warning Code</td><td class="d">ebm Fan 4 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="200435" data-acc="R" data-u="" data-st="1" id="obj-av-200435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200435</td><td class="n">ebm Fan 4 Warning Bits</td><td class="d">ebm Fan 4 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="200436" data-acc="R" data-u="" data-st="1" id="obj-av-200436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200436</td><td class="n">ebm Fan 4 Alarm Bits</td><td class="d">ebm Fan 4 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="200443" data-acc="R" data-u="" data-st="1" id="obj-av-200443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200443</td><td class="n">ebm Fan 5 Alarm Code</td><td class="d">ebm Fan 5 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="200444" data-acc="R" data-u="" data-st="1" id="obj-av-200444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200444</td><td class="n">ebm Fan 5 Warning Code</td><td class="d">ebm Fan 5 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="200445" data-acc="R" data-u="" data-st="1" id="obj-av-200445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200445</td><td class="n">ebm Fan 5 Warning Bits</td><td class="d">ebm Fan 5 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="200446" data-acc="R" data-u="" data-st="1" id="obj-av-200446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200446</td><td class="n">ebm Fan 5 Alarm Bits</td><td class="d">ebm Fan 5 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="200453" data-acc="R" data-u="" data-st="1" id="obj-av-200453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200453</td><td class="n">ebm Fan 6 Alarm Code</td><td class="d">ebm Fan 6 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="200454" data-acc="R" data-u="" data-st="1" id="obj-av-200454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200454</td><td class="n">ebm Fan 6 Warning Code</td><td class="d">ebm Fan 6 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="200455" data-acc="R" data-u="" data-st="1" id="obj-av-200455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200455</td><td class="n">ebm Fan 6 Warning Bits</td><td class="d">ebm Fan 6 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="200456" data-acc="R" data-u="" data-st="1" id="obj-av-200456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200456</td><td class="n">ebm Fan 6 Alarm Bits</td><td class="d">ebm Fan 6 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="200463" data-acc="R" data-u="" data-st="1" id="obj-av-200463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200463</td><td class="n">ebm Fan 7 Alarm Code</td><td class="d">ebm Fan 7 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="200464" data-acc="R" data-u="" data-st="1" id="obj-av-200464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200464</td><td class="n">ebm Fan 7 Warning Code</td><td class="d">ebm Fan 7 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="200465" data-acc="R" data-u="" data-st="1" id="obj-av-200465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200465</td><td class="n">ebm Fan 7 Warning Bits</td><td class="d">ebm Fan 7 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="200466" data-acc="R" data-u="" data-st="1" id="obj-av-200466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200466</td><td class="n">ebm Fan 7 Alarm Bits</td><td class="d">ebm Fan 7 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="200473" data-acc="R" data-u="" data-st="1" id="obj-av-200473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200473</td><td class="n">ebm Fan 8 Alarm Code</td><td class="d">ebm Fan 8 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="200474" data-acc="R" data-u="" data-st="1" id="obj-av-200474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200474</td><td class="n">ebm Fan 8 Warning Code</td><td class="d">ebm Fan 8 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="200475" data-acc="R" data-u="" data-st="1" id="obj-av-200475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200475</td><td class="n">ebm Fan 8 Warning Bits</td><td class="d">ebm Fan 8 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="200476" data-acc="R" data-u="" data-st="1" id="obj-av-200476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200476</td><td class="n">ebm Fan 8 Alarm Bits</td><td class="d">ebm Fan 8 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="200483" data-acc="R" data-u="" data-st="1" id="obj-av-200483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200483</td><td class="n">ebm Fan 9 Alarm Code</td><td class="d">ebm Fan 9 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="200484" data-acc="R" data-u="" data-st="1" id="obj-av-200484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200484</td><td class="n">ebm Fan 9 Warning Code</td><td class="d">ebm Fan 9 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="200485" data-acc="R" data-u="" data-st="1" id="obj-av-200485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200485</td><td class="n">ebm Fan 9 Warning Bits</td><td class="d">ebm Fan 9 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="200486" data-acc="R" data-u="" data-st="1" id="obj-av-200486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200486</td><td class="n">ebm Fan 9 Alarm Bits</td><td class="d">ebm Fan 9 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="200493" data-acc="R" data-u="" data-st="1" id="obj-av-200493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200493</td><td class="n">ebm Fan 10 Alarm Code</td><td class="d">ebm Fan 10 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="200494" data-acc="R" data-u="" data-st="1" id="obj-av-200494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200494</td><td class="n">ebm Fan 10 Warning Code</td><td class="d">ebm Fan 10 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="200495" data-acc="R" data-u="" data-st="1" id="obj-av-200495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200495</td><td class="n">ebm Fan 10 Warning Bits</td><td class="d">ebm Fan 10 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="200496" data-acc="R" data-u="" data-st="1" id="obj-av-200496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200496</td><td class="n">ebm Fan 10 Alarm Bits</td><td class="d">ebm Fan 10 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="200503" data-acc="R" data-u="" data-st="1" id="obj-av-200503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200503</td><td class="n">ebm Fan 11 Alarm Code</td><td class="d">ebm Fan 11 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="200504" data-acc="R" data-u="" data-st="1" id="obj-av-200504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200504</td><td class="n">ebm Fan 11 Warning Code</td><td class="d">ebm Fan 11 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="200505" data-acc="R" data-u="" data-st="1" id="obj-av-200505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200505</td><td class="n">ebm Fan 11 Warning Bits</td><td class="d">ebm Fan 11 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="200506" data-acc="R" data-u="" data-st="1" id="obj-av-200506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200506</td><td class="n">ebm Fan 11 Alarm Bits</td><td class="d">ebm Fan 11 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="200513" data-acc="R" data-u="" data-st="1" id="obj-av-200513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200513</td><td class="n">ebm Fan 12 Alarm Code</td><td class="d">ebm Fan 12 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="200514" data-acc="R" data-u="" data-st="1" id="obj-av-200514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200514</td><td class="n">ebm Fan 12 Warning Code</td><td class="d">ebm Fan 12 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="200515" data-acc="R" data-u="" data-st="1" id="obj-av-200515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200515</td><td class="n">ebm Fan 12 Warning Bits</td><td class="d">ebm Fan 12 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="200516" data-acc="R" data-u="" data-st="1" id="obj-av-200516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200516</td><td class="n">ebm Fan 12 Alarm Bits</td><td class="d">ebm Fan 12 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="200523" data-acc="R" data-u="" data-st="1" id="obj-av-200523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200523</td><td class="n">ebm Fan 13 Alarm Code</td><td class="d">ebm Fan 13 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="200524" data-acc="R" data-u="" data-st="1" id="obj-av-200524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200524</td><td class="n">ebm Fan 13 Warning Code</td><td class="d">ebm Fan 13 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="200525" data-acc="R" data-u="" data-st="1" id="obj-av-200525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200525</td><td class="n">ebm Fan 13 Warning Bits</td><td class="d">ebm Fan 13 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="200526" data-acc="R" data-u="" data-st="1" id="obj-av-200526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200526</td><td class="n">ebm Fan 13 Alarm Bits</td><td class="d">ebm Fan 13 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="200533" data-acc="R" data-u="" data-st="1" id="obj-av-200533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200533</td><td class="n">ebm Fan 14 Alarm Code</td><td class="d">ebm Fan 14 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="200534" data-acc="R" data-u="" data-st="1" id="obj-av-200534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200534</td><td class="n">ebm Fan 14 Warning Code</td><td class="d">ebm Fan 14 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="200535" data-acc="R" data-u="" data-st="1" id="obj-av-200535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200535</td><td class="n">ebm Fan 14 Warning Bits</td><td class="d">ebm Fan 14 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="200536" data-acc="R" data-u="" data-st="1" id="obj-av-200536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200536</td><td class="n">ebm Fan 14 Alarm Bits</td><td class="d">ebm Fan 14 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="200543" data-acc="R" data-u="" data-st="1" id="obj-av-200543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200543</td><td class="n">ebm Fan 15 Alarm Code</td><td class="d">ebm Fan 15 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="200544" data-acc="R" data-u="" data-st="1" id="obj-av-200544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200544</td><td class="n">ebm Fan 15 Warning Code</td><td class="d">ebm Fan 15 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="200545" data-acc="R" data-u="" data-st="1" id="obj-av-200545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200545</td><td class="n">ebm Fan 15 Warning Bits</td><td class="d">ebm Fan 15 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="200546" data-acc="R" data-u="" data-st="1" id="obj-av-200546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200546</td><td class="n">ebm Fan 15 Alarm Bits</td><td class="d">ebm Fan 15 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="200553" data-acc="R" data-u="" data-st="1" id="obj-av-200553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200553</td><td class="n">ebm Fan 16 Alarm Code</td><td class="d">ebm Fan 16 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="200554" data-acc="R" data-u="" data-st="1" id="obj-av-200554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200554</td><td class="n">ebm Fan 16 Warning Code</td><td class="d">ebm Fan 16 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="200555" data-acc="R" data-u="" data-st="1" id="obj-av-200555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200555</td><td class="n">ebm Fan 16 Warning Bits</td><td class="d">ebm Fan 16 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="200556" data-acc="R" data-u="" data-st="1" id="obj-av-200556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200556</td><td class="n">ebm Fan 16 Alarm Bits</td><td class="d">ebm Fan 16 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="200563" data-acc="R" data-u="" data-st="1" id="obj-av-200563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200563</td><td class="n">ebm Fan 17 Alarm Code</td><td class="d">ebm Fan 17 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="200564" data-acc="R" data-u="" data-st="1" id="obj-av-200564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200564</td><td class="n">ebm Fan 17 Warning Code</td><td class="d">ebm Fan 17 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="200565" data-acc="R" data-u="" data-st="1" id="obj-av-200565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200565</td><td class="n">ebm Fan 17 Warning Bits</td><td class="d">ebm Fan 17 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="200566" data-acc="R" data-u="" data-st="1" id="obj-av-200566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200566</td><td class="n">ebm Fan 17 Alarm Bits</td><td class="d">ebm Fan 17 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="200573" data-acc="R" data-u="" data-st="1" id="obj-av-200573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200573</td><td class="n">ebm Fan 18 Alarm Code</td><td class="d">ebm Fan 18 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="200574" data-acc="R" data-u="" data-st="1" id="obj-av-200574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200574</td><td class="n">ebm Fan 18 Warning Code</td><td class="d">ebm Fan 18 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="200575" data-acc="R" data-u="" data-st="1" id="obj-av-200575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200575</td><td class="n">ebm Fan 18 Warning Bits</td><td class="d">ebm Fan 18 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="200576" data-acc="R" data-u="" data-st="1" id="obj-av-200576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200576</td><td class="n">ebm Fan 18 Alarm Bits</td><td class="d">ebm Fan 18 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="200583" data-acc="R" data-u="" data-st="1" id="obj-av-200583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200583</td><td class="n">ebm Fan 19 Alarm Code</td><td class="d">ebm Fan 19 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="200584" data-acc="R" data-u="" data-st="1" id="obj-av-200584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200584</td><td class="n">ebm Fan 19 Warning Code</td><td class="d">ebm Fan 19 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="200585" data-acc="R" data-u="" data-st="1" id="obj-av-200585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200585</td><td class="n">ebm Fan 19 Warning Bits</td><td class="d">ebm Fan 19 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="200586" data-acc="R" data-u="" data-st="1" id="obj-av-200586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200586</td><td class="n">ebm Fan 19 Alarm Bits</td><td class="d">ebm Fan 19 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="200593" data-acc="R" data-u="" data-st="1" id="obj-av-200593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200593</td><td class="n">ebm Fan 20 Alarm Code</td><td class="d">ebm Fan 20 Alarm Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="200594" data-acc="R" data-u="" data-st="1" id="obj-av-200594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200594</td><td class="n">ebm Fan 20 Warning Code</td><td class="d">ebm Fan 20 Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="200595" data-acc="R" data-u="" data-st="1" id="obj-av-200595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200595</td><td class="n">ebm Fan 20 Warning Bits</td><td class="d">ebm Fan 20 Warning Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="200596" data-acc="R" data-u="" data-st="1" id="obj-av-200596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200596</td><td class="n">ebm Fan 20 Alarm Bits</td><td class="d">ebm Fan 20 Alarm Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: EVAPCO eco-Air Controller, pCO version point IDs by name</summary><ul><li><a href="#obj-bv-100009"><code>BV100009</code></a>Enable Unit</li><li><a href="#obj-bv-100011"><code>BV100011</code></a>Remote Digital Input State</li><li><a href="#obj-bv-100016"><code>BV100016</code></a>Process Sensor Alarm</li><li><a href="#obj-bv-100019"><code>BV100019</code></a>Pre-cooling Valve 1 Status</li><li><a href="#obj-bv-100020"><code>BV100020</code></a>Pre-cooling Valve 2 Status</li><li><a href="#obj-bv-100021"><code>BV100021</code></a>Pre-cooling Valve 3 Status</li><li><a href="#obj-bv-100022"><code>BV100022</code></a>Pre-cooling Valve 4 Status</li><li><a href="#obj-bv-100023"><code>BV100023</code></a>Activate Manual Flush</li><li><a href="#obj-bv-100024"><code>BV100024</code></a>Release Pre-cooling System</li><li><a href="#obj-bv-100025"><code>BV100025</code></a>Enable Common Alarm</li><li><a href="#obj-bv-100026"><code>BV100026</code></a>Common Alarm Digital Output Status</li><li><a href="#obj-bv-100035"><code>BV100035</code></a>Force Fans to Run at Full Speed</li><li><a href="#obj-bv-100037"><code>BV100037</code></a>Enable Stage Ontime</li><li><a href="#obj-bv-100401"><code>BV100401</code></a>Fan 1 Alarm</li><li><a href="#obj-bv-100402"><code>BV100402</code></a>Fan 1 Communication Status</li><li><a href="#obj-bv-100411"><code>BV100411</code></a>Fan 2 Alarm</li><li><a href="#obj-bv-100412"><code>BV100412</code></a>Fan 2 Communication Status</li><li><a href="#obj-bv-100421"><code>BV100421</code></a>Fan 3 Alarm</li><li><a href="#obj-bv-100422"><code>BV100422</code></a>Fan 3 Communication Status</li><li><a href="#obj-bv-100431"><code>BV100431</code></a>Fan 4 Alarm</li><li><a href="#obj-bv-100432"><code>BV100432</code></a>Fan 4 Communication Status</li><li><a href="#obj-bv-100441"><code>BV100441</code></a>Fan 5 Alarm</li><li><a href="#obj-bv-100442"><code>BV100442</code></a>Fan 5 Communication Status</li><li><a href="#obj-bv-100451"><code>BV100451</code></a>Fan 6 Alarm</li><li><a href="#obj-bv-100452"><code>BV100452</code></a>Fan 6 Communication Status</li><li><a href="#obj-bv-100461"><code>BV100461</code></a>Fan 7 Alarm</li><li><a href="#obj-bv-100462"><code>BV100462</code></a>Fan 7 Communication Status</li><li><a href="#obj-bv-100471"><code>BV100471</code></a>Fan 8 Alarm</li><li><a href="#obj-bv-100472"><code>BV100472</code></a>Fan 8 Communication Status</li><li><a href="#obj-bv-100481"><code>BV100481</code></a>Fan 9 Alarm</li><li><a href="#obj-bv-100482"><code>BV100482</code></a>Fan 9 Communication Status</li><li><a href="#obj-bv-100491"><code>BV100491</code></a>Fan 10 Alarm</li><li><a href="#obj-bv-100492"><code>BV100492</code></a>Fan 10 Communication Status</li><li><a href="#obj-bv-100501"><code>BV100501</code></a>Fan 11 Alarm</li><li><a href="#obj-bv-100502"><code>BV100502</code></a>Fan 11 Communication Status</li><li><a href="#obj-bv-100511"><code>BV100511</code></a>Fan 12 Alarm</li><li><a href="#obj-bv-100512"><code>BV100512</code></a>Fan 12 Communication Status</li><li><a href="#obj-bv-100521"><code>BV100521</code></a>Fan 13 Alarm</li><li><a href="#obj-bv-100522"><code>BV100522</code></a>Fan 13 Communication Status</li><li><a href="#obj-bv-100531"><code>BV100531</code></a>Fan 14 Alarm</li><li><a href="#obj-bv-100532"><code>BV100532</code></a>Fan 14 Communication Status</li><li><a href="#obj-bv-100541"><code>BV100541</code></a>Fan 15 Alarm</li><li><a href="#obj-bv-100542"><code>BV100542</code></a>Fan 15 Communication Status</li><li><a href="#obj-bv-100551"><code>BV100551</code></a>Fan 16 Alarm</li><li><a href="#obj-bv-100552"><code>BV100552</code></a>Fan 16 Communication Status</li><li><a href="#obj-bv-100561"><code>BV100561</code></a>Fan 17 Alarm</li><li><a href="#obj-bv-100562"><code>BV100562</code></a>Fan 17 Communication Status</li><li><a href="#obj-bv-100571"><code>BV100571</code></a>Fan 18 Alarm</li><li><a href="#obj-bv-100572"><code>BV100572</code></a>Fan 18 Communication Status</li><li><a href="#obj-bv-100581"><code>BV100581</code></a>Fan 19 Alarm</li><li><a href="#obj-bv-100582"><code>BV100582</code></a>Fan 19 Communication Status</li><li><a href="#obj-bv-100591"><code>BV100591</code></a>Fan 20 Alarm</li><li><a href="#obj-bv-100592"><code>BV100592</code></a>Fan 20 Communication Status</li><li><a href="#obj-av-100001"><code>AV100001</code></a>Outlet Temperature</li><li><a href="#obj-av-100002"><code>AV100002</code></a>Ambient Temperature</li><li><a href="#obj-av-100003"><code>AV100003</code></a>Active Set Point</li><li><a href="#obj-av-100004"><code>AV100004</code></a>Set Point 1 Temperature</li><li><a href="#obj-av-100005"><code>AV100005</code></a>Set Point 2 Ambient Temperature Trigger</li><li><a href="#obj-av-100006"><code>AV100006</code></a>Temperature Regulation Band</li><li><a href="#obj-av-100007"><code>AV100007</code></a>Set Point 2 Ambient Temperature Trigger Differential</li><li><a href="#obj-av-100008"><code>AV100008</code></a>Pre-cooling Minimum Allowable Temperature Set Point</li><li><a href="#obj-av-100009"><code>AV100009</code></a>Pre-cooling Minimum Allowable Temperature Difference</li><li><a href="#obj-av-100010"><code>AV100010</code></a>Proportional Gain</li><li><a href="#obj-av-100017"><code>AV100017</code></a>Switch Point #1 Temperature</li><li><a href="#obj-av-100018"><code>AV100018</code></a>Switch Point #2 Temperature</li><li><a href="#obj-av-100019"><code>AV100019</code></a>Switch Point #3 Temperature</li><li><a href="#obj-av-100020"><code>AV100020</code></a>Switch Point #4 Temperature</li><li><a href="#obj-av-100022"><code>AV100022</code></a>Flushing Fan Speed</li><li><a href="#obj-av-100023"><code>AV100023</code></a>Set Point 2 Temperature</li><li><a href="#obj-av-200001"><code>AV200001</code></a>Actual Unit State</li><li><a href="#obj-av-200002"><code>AV200002</code></a>Minimum Allowed Fan Speed</li><li><a href="#obj-av-200003"><code>AV200003</code></a>Maximum Allowed Fan Speed</li><li><a href="#obj-av-200004"><code>AV200004</code></a>Energy Savings Fan Speed</li><li><a href="#obj-av-200005"><code>AV200005</code></a>Quiet Operation Maximum Fan Speed</li><li><a href="#obj-av-200006"><code>AV200006</code></a>PID Integral Term</li><li><a href="#obj-av-200007"><code>AV200007</code></a>PID Differential Term</li><li><a href="#obj-av-200008"><code>AV200008</code></a>Fan Operating Hours (Thousands)</li><li><a href="#obj-av-200010"><code>AV200010</code></a>Number of wet stages</li><li><a href="#obj-av-200011"><code>AV200011</code></a>Pre-cooling Stage 1 Increase Delay Set Point</li><li><a href="#obj-av-200012"><code>AV200012</code></a>Pre-cooling Stage 1 Decrease Delay Set point</li><li><a href="#obj-av-200013"><code>AV200013</code></a>Pre-cooling Stage 2 Operating Hours (Thousands)</li><li><a href="#obj-av-200014"><code>AV200014</code></a>Refrigerant</li><li><a href="#obj-av-200015"><code>AV200015</code></a>Pre-cooling Stage 3 Operating Hours (Thousands)</li><li><a href="#obj-av-200016"><code>AV200016</code></a>Pre-cooling Stage 1 Minimum On Time</li><li><a href="#obj-av-200017"><code>AV200017</code></a>Pre-cooling Stage 2 Minimum On Time</li><li><a href="#obj-av-200018"><code>AV200018</code></a>Pre-cooling Stage 3 Minimum On Time</li><li><a href="#obj-av-200019"><code>AV200019</code></a>Pre-cooling Stage 4 Minimum On Time</li><li><a href="#obj-av-200021"><code>AV200021</code></a>Failsafe Mode Fan Speed</li><li><a href="#obj-av-200028"><code>AV200028</code></a>Inlet Pressure</li><li><a href="#obj-av-200029"><code>AV200029</code></a>Reference Fan Speed</li><li><a href="#obj-av-200030"><code>AV200030</code></a>Flushing Time</li><li><a href="#obj-av-200036"><code>AV200036</code></a>Flushing Time Accumulator</li><li><a href="#obj-av-200037"><code>AV200037</code></a>Drying Time</li><li><a href="#obj-av-200038"><code>AV200038</code></a>Drying Time Accumulator</li><li><a href="#obj-av-200039"><code>AV200039</code></a>Pre-cooling Stage 4 Operating Hours (Thousands)</li><li><a href="#obj-av-200040"><code>AV200040</code></a>Pre-cooling Stage 1 Operating Hours (Thousands)</li><li><a href="#obj-av-200041"><code>AV200041</code></a>Fan Operating Hours</li><li><a href="#obj-av-200042"><code>AV200042</code></a>Pre-cooling Stage 1 Operating Hours</li><li><a href="#obj-av-200043"><code>AV200043</code></a>Pre-cooling Stage 2 Operating Hours</li><li><a href="#obj-av-200044"><code>AV200044</code></a>Pre-cooling Stage 3 Operating Hours</li><li><a href="#obj-av-200045"><code>AV200045</code></a>Pre-cooling Stage 4 Operating Hours</li><li><a href="#obj-av-200049"><code>AV200049</code></a>Pre-cooling Stage 2-4 Increase Delay Set Point</li><li><a href="#obj-av-200050"><code>AV200050</code></a>Pre-cooling Stage 2-4 Decrease Delay Set Point</li><li><a href="#obj-av-200051"><code>AV200051</code></a>Pre-cooling Stage 2-4 Decrease Delay Accumulator</li><li><a href="#obj-av-200052"><code>AV200052</code></a>Pre-cooling Stage 1 Decrease Delay Accumulator</li><li><a href="#obj-av-200053"><code>AV200053</code></a>Pre-cooling Stage 2-4 Increase Delay Accumulator</li><li><a href="#obj-av-200054"><code>AV200054</code></a>Pre-cooling Stage 1 Increase Delay Accumulator</li><li><a href="#obj-av-200403"><code>AV200403</code></a>ebm Fan 1 Alarm Code</li><li><a href="#obj-av-200404"><code>AV200404</code></a>ebm Fan 1 Warning Code</li><li><a href="#obj-av-200405"><code>AV200405</code></a>ebm Fan 1 Warning Bits</li><li><a href="#obj-av-200406"><code>AV200406</code></a>ebm Fan 1 Alarm Bits</li><li><a href="#obj-av-200413"><code>AV200413</code></a>ebm Fan 2 Alarm Code</li><li><a href="#obj-av-200414"><code>AV200414</code></a>ebm Fan 2 Warning Code</li><li><a href="#obj-av-200415"><code>AV200415</code></a>ebm Fan 2 Warning Bits</li><li><a href="#obj-av-200416"><code>AV200416</code></a>ebm Fan 2 Alarm Bits</li><li><a href="#obj-av-200423"><code>AV200423</code></a>ebm Fan 3 Alarm Code</li><li><a href="#obj-av-200424"><code>AV200424</code></a>ebm Fan 3 Warning Code</li><li><a href="#obj-av-200425"><code>AV200425</code></a>ebm Fan 3 Warning Bits</li><li><a href="#obj-av-200426"><code>AV200426</code></a>ebm Fan 3 Alarm Bits</li><li><a href="#obj-av-200433"><code>AV200433</code></a>ebm Fan 4 Alarm Code</li><li><a href="#obj-av-200434"><code>AV200434</code></a>ebm Fan 4 Warning Code</li><li><a href="#obj-av-200435"><code>AV200435</code></a>ebm Fan 4 Warning Bits</li><li><a href="#obj-av-200436"><code>AV200436</code></a>ebm Fan 4 Alarm Bits</li><li><a href="#obj-av-200443"><code>AV200443</code></a>ebm Fan 5 Alarm Code</li><li><a href="#obj-av-200444"><code>AV200444</code></a>ebm Fan 5 Warning Code</li><li><a href="#obj-av-200445"><code>AV200445</code></a>ebm Fan 5 Warning Bits</li><li><a href="#obj-av-200446"><code>AV200446</code></a>ebm Fan 5 Alarm Bits</li><li><a href="#obj-av-200453"><code>AV200453</code></a>ebm Fan 6 Alarm Code</li><li><a href="#obj-av-200454"><code>AV200454</code></a>ebm Fan 6 Warning Code</li><li><a href="#obj-av-200455"><code>AV200455</code></a>ebm Fan 6 Warning Bits</li><li><a href="#obj-av-200456"><code>AV200456</code></a>ebm Fan 6 Alarm Bits</li><li><a href="#obj-av-200463"><code>AV200463</code></a>ebm Fan 7 Alarm Code</li><li><a href="#obj-av-200464"><code>AV200464</code></a>ebm Fan 7 Warning Code</li><li><a href="#obj-av-200465"><code>AV200465</code></a>ebm Fan 7 Warning Bits</li><li><a href="#obj-av-200466"><code>AV200466</code></a>ebm Fan 7 Alarm Bits</li><li><a href="#obj-av-200473"><code>AV200473</code></a>ebm Fan 8 Alarm Code</li><li><a href="#obj-av-200474"><code>AV200474</code></a>ebm Fan 8 Warning Code</li><li><a href="#obj-av-200475"><code>AV200475</code></a>ebm Fan 8 Warning Bits</li><li><a href="#obj-av-200476"><code>AV200476</code></a>ebm Fan 8 Alarm Bits</li><li><a href="#obj-av-200483"><code>AV200483</code></a>ebm Fan 9 Alarm Code</li><li><a href="#obj-av-200484"><code>AV200484</code></a>ebm Fan 9 Warning Code</li><li><a href="#obj-av-200485"><code>AV200485</code></a>ebm Fan 9 Warning Bits</li><li><a href="#obj-av-200486"><code>AV200486</code></a>ebm Fan 9 Alarm Bits</li><li><a href="#obj-av-200493"><code>AV200493</code></a>ebm Fan 10 Alarm Code</li><li><a href="#obj-av-200494"><code>AV200494</code></a>ebm Fan 10 Warning Code</li><li><a href="#obj-av-200495"><code>AV200495</code></a>ebm Fan 10 Warning Bits</li><li><a href="#obj-av-200496"><code>AV200496</code></a>ebm Fan 10 Alarm Bits</li><li><a href="#obj-av-200503"><code>AV200503</code></a>ebm Fan 11 Alarm Code</li><li><a href="#obj-av-200504"><code>AV200504</code></a>ebm Fan 11 Warning Code</li><li><a href="#obj-av-200505"><code>AV200505</code></a>ebm Fan 11 Warning Bits</li><li><a href="#obj-av-200506"><code>AV200506</code></a>ebm Fan 11 Alarm Bits</li><li><a href="#obj-av-200513"><code>AV200513</code></a>ebm Fan 12 Alarm Code</li><li><a href="#obj-av-200514"><code>AV200514</code></a>ebm Fan 12 Warning Code</li><li><a href="#obj-av-200515"><code>AV200515</code></a>ebm Fan 12 Warning Bits</li><li><a href="#obj-av-200516"><code>AV200516</code></a>ebm Fan 12 Alarm Bits</li><li><a href="#obj-av-200523"><code>AV200523</code></a>ebm Fan 13 Alarm Code</li><li><a href="#obj-av-200524"><code>AV200524</code></a>ebm Fan 13 Warning Code</li><li><a href="#obj-av-200525"><code>AV200525</code></a>ebm Fan 13 Warning Bits</li><li><a href="#obj-av-200526"><code>AV200526</code></a>ebm Fan 13 Alarm Bits</li><li><a href="#obj-av-200533"><code>AV200533</code></a>ebm Fan 14 Alarm Code</li><li><a href="#obj-av-200534"><code>AV200534</code></a>ebm Fan 14 Warning Code</li><li><a href="#obj-av-200535"><code>AV200535</code></a>ebm Fan 14 Warning Bits</li><li><a href="#obj-av-200536"><code>AV200536</code></a>ebm Fan 14 Alarm Bits</li><li><a href="#obj-av-200543"><code>AV200543</code></a>ebm Fan 15 Alarm Code</li><li><a href="#obj-av-200544"><code>AV200544</code></a>ebm Fan 15 Warning Code</li><li><a href="#obj-av-200545"><code>AV200545</code></a>ebm Fan 15 Warning Bits</li><li><a href="#obj-av-200546"><code>AV200546</code></a>ebm Fan 15 Alarm Bits</li><li><a href="#obj-av-200553"><code>AV200553</code></a>ebm Fan 16 Alarm Code</li><li><a href="#obj-av-200554"><code>AV200554</code></a>ebm Fan 16 Warning Code</li><li><a href="#obj-av-200555"><code>AV200555</code></a>ebm Fan 16 Warning Bits</li><li><a href="#obj-av-200556"><code>AV200556</code></a>ebm Fan 16 Alarm Bits</li><li><a href="#obj-av-200563"><code>AV200563</code></a>ebm Fan 17 Alarm Code</li><li><a href="#obj-av-200564"><code>AV200564</code></a>ebm Fan 17 Warning Code</li><li><a href="#obj-av-200565"><code>AV200565</code></a>ebm Fan 17 Warning Bits</li><li><a href="#obj-av-200566"><code>AV200566</code></a>ebm Fan 17 Alarm Bits</li><li><a href="#obj-av-200573"><code>AV200573</code></a>ebm Fan 18 Alarm Code</li><li><a href="#obj-av-200574"><code>AV200574</code></a>ebm Fan 18 Warning Code</li><li><a href="#obj-av-200575"><code>AV200575</code></a>ebm Fan 18 Warning Bits</li><li><a href="#obj-av-200576"><code>AV200576</code></a>ebm Fan 18 Alarm Bits</li><li><a href="#obj-av-200583"><code>AV200583</code></a>ebm Fan 19 Alarm Code</li><li><a href="#obj-av-200584"><code>AV200584</code></a>ebm Fan 19 Warning Code</li><li><a href="#obj-av-200585"><code>AV200585</code></a>ebm Fan 19 Warning Bits</li><li><a href="#obj-av-200586"><code>AV200586</code></a>ebm Fan 19 Alarm Bits</li><li><a href="#obj-av-200593"><code>AV200593</code></a>ebm Fan 20 Alarm Code</li><li><a href="#obj-av-200594"><code>AV200594</code></a>ebm Fan 20 Warning Code</li><li><a href="#obj-av-200595"><code>AV200595</code></a>ebm Fan 20 Warning Bits</li><li><a href="#obj-av-200596"><code>AV200596</code></a>ebm Fan 20 Alarm Bits</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Temperatures are reported in 0.1 °F and pressure in 0.1 psi steps, per the units column.</li><li>This is the older guide; newer eco-Air PLC panels use the COMM24 object list starting at instance 0.</li><li>Per-fan alarm and communication points only apply to fitted fans.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the eco-Air Controller, pCO version (EC Fans, 2020) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the EVAPCO eco-Air Controller, pCO version (EC Fans, 2020)</h2><div class="faq"><details open><summary>How many BACnet points does the EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) have?</summary><p>This list has 187 BACnet objects: 134 analog values, 53 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) BACnet points are writable?</summary><p>33 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official EVAPCO eco-Air Controller, pCO version (EC Fans, 2020) BACnet documentation?</summary><p>The source is EVAPCO Controller User&#x27;s Manual Addendum - Communications Guide EC Fan Edition (COMM20EC), revision 2020-04, published free by EVAPCO at https://www.evapco.com/sites/evapco.com/files/2020-04/Communications%20Guide%20EC%20Motors%20.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the EVAPCO eco-Air Controller, pCO version (EC Fans, 2020)?</summary><p>Start with BV 100009 Enable Unit (BMS enable/disable when configured for BMS enable); AV 100004 Set Point 1 Temperature (Primary process setpoint (writable)); AV 200001 Actual Unit State (Operating state and reason it is off); AV 100001 Outlet Temperature (Process fluid outlet temperature (0.1 °F)); AV 100003 Active Set Point (Setpoint currently in control); AV 200029 Reference Fan Speed (Commanded fan speed); BV 100026 Common Alarm Digital Output Status (Common alarm output status).</p></details><details><summary>How do I enable BMS control of the EVAPCO eco-Air Controller, pCO version (EC Fans, 2020)?</summary><p>Write BV 100009 Enable Unit = 1; it only applies when the unit is configured to be enabled via BMS. AV 200001 = 4 means off via Modbus/BACnet.</p></details><details><summary>How do I check these points on the real eco-Air Controller, pCO version (EC Fans, 2020)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More EVAPCO BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/evapco/eco-air-controller-ac-motor" data-row><span class="k">Dry / adiabatic fluid cooler controller</span><h3>EVAPCO eco-Air Controller (AC / NEMA Motors)</h3><p>EVAPCO eco-Air air-cooled and adiabatic fluid coolers and condensers with AC (NEMA-style) fan motors on VFDs.</p><div class="meta">68 objects &middot; 38 writable &middot; COMM24 AC-E</div><span class="sr-only"> Also known as: eco-Air PLC, EVAPCO Controller, COMM24 AC, COMM22NEMA, eco-Air NEMA motor</span></a></li><li><a class="card" href="/bacnet-points-lists/evapco/eco-air-controller-ec-motor" data-row><span class="k">Dry / adiabatic fluid cooler controller</span><h3>EVAPCO eco-Air Controller (EC Fan Motors)</h3><p>EVAPCO eco-Air air-cooled and adiabatic fluid coolers, CO2 gas coolers and condensers with EC fan motors.</p><div class="meta">185 objects &middot; 39 writable &middot; COMM24 EC-E</div><span class="sr-only"> Also known as: eco-Air PLC, EVAPCO Controller, COMM24 EC, eco-Air EC, eco-Air adiabatic cooler controller</span></a></li><li><a class="card" href="/bacnet-points-lists/evapco/sage-water-energy-conservation-control" data-row><span class="k">Fluid cooler / cooling tower control panel (1-4 cells)</span><h3>EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC)</h3><p>EVAPCO fluid cooler units controlled by the Sage water and energy conservation control panel, for one to four cells.</p><div class="meta">164 objects &middot; 25 writable</div><span class="sr-only"> Also known as: Sage, EVAPCO Sage, Sage PLC, Sage controller, Sage control panel, EVAPCO fluid cooler controller</span></a></li></ul>
<p class="updated">Source: <a href="https://www.evapco.com/sites/evapco.com/files/2020-04/Communications%20Guide%20EC%20Motors%20.pdf" rel="nofollow noopener" target="_blank">EVAPCO Controller User&#x27;s Manual Addendum - Communications Guide EC Fan Edition &middot; COMM20EC &middot; rev. 2020-04</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
