<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>EVAPCO Sage Water &amp; Energy Conservation BACnet Points List</title>
<meta name="description" content="EVAPCO Sage Water &amp; Energy Conservation Control System BACnet points list: 164 objects by ID and name (e.g. BV 35 = bnEnableSystem), 25 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="EVAPCO Sage Water &amp; Energy Conservation BACnet Points List">
<meta property="og:description" content="EVAPCO Sage Water &amp; Energy Conservation Control System BACnet points list: 164 objects by ID and name (e.g. BV 35 = bnEnableSystem), 25 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="EVAPCO Sage Water &amp; Energy Conservation BACnet Points List">
<meta name="twitter:description" content="EVAPCO Sage Water &amp; Energy Conservation Control System BACnet points list: 164 objects by ID and name (e.g. BV 35 = bnEnableSystem), 25 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control",
   "url": "https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control",
   "name": "EVAPCO Sage Water & Energy Conservation BACnet Points List",
   "description": "EVAPCO Sage Water & Energy Conservation Control System BACnet points list: 164 objects by ID and name (e.g. BV 35 = bnEnableSystem), 25 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control#dataset",
   "name": "EVAPCO Sage Water & Energy Conservation Control System (Sage PLC) BACnet Points List",
   "description": "The Sage PLC panel runs EVAPCO fluid cooler cells: pumps, fans on VFDs, make-up water, basin heaters, louver de-icing and lead/lag between cells. It talks BACnet MS/TP on its RS-485 port (or Modbus RTU, chosen at the HMI) and BACnet IP on its Ethernet port. The BMS can enable the system, send a leaving fluid setpoint, acknowledge alarms and must toggle a heartbeat object. EVAPCO Sage Water & Energy Conservation Control System BACnet points list: 164 objects by ID and name (e.g. BV 35 = bnEnableSystem), 25 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control",
   "keywords": [
    "EVAPCO Sage Water & Energy Conservation Control System (Sage PLC) BACnet Points List",
    "EVAPCO Sage Water & Energy Conservation Control System (Sage PLC) BACnet objects",
    "EVAPCO BACnet",
    "Sage BACnet points list",
    "EVAPCO Sage BACnet points list",
    "Sage PLC BACnet points list",
    "Sage controller BACnet points list",
    "Sage control panel BACnet points list",
    "EVAPCO fluid cooler controller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Operations & Maintenance Instructions Addendum - Communications Guide for Sage Water & Energy Conservation Control System",
    "url": "https://www.evapco.com/media/1962586",
    "author": {
     "@type": "Organization",
     "name": "EVAPCO"
    }
   },
   "about": {
    "@type": "Product",
    "name": "EVAPCO Sage Water & Energy Conservation Control System (Sage PLC)",
    "brand": {
     "@type": "Brand",
     "name": "EVAPCO"
    },
    "category": "Fluid cooler / cooling tower control panel (1-4 cells)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the EVAPCO Sage Water & Energy Conservation Control System (Sage PLC) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 164 BACnet objects: 54 analog values, 110 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which EVAPCO Sage Water & Energy Conservation Control System (Sage PLC) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "25 of the 164 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official EVAPCO Sage Water & Energy Conservation Control System (Sage PLC) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Operations & Maintenance Instructions Addendum - Communications Guide for Sage Water & Energy Conservation Control System, revision Revision 1.3, published free by EVAPCO at https://www.evapco.com/media/1962586."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the EVAPCO Sage Water & Energy Conservation Control System (Sage PLC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 35 bnEnableSystem (System enable from the BMS (1 = enabled)); AV 24 bnBASSP (Leaving fluid setpoint, 0.1 °F (850 = 85.0 °F)); BV 36 bnALM_ACK (Acknowledge alarms (1 = acknowledge)); BV 25 bnLocalRemoteStatus (Control mode: 0 local, 1 remote); BV 26 bnSYSEnabled (System enabled status); AV 52 bnActiveSetpoint (Active fluid setpoint in use, 0.1 °F); AV 30 bnCommonLeavingTemp (Average leaving fluid temperature, 0.1 °F); AV 28 bnC1VFDSpeed (Cell 1 fan speed, 0.1 %); BV 21 bnC1VFDFaultALM (Cell 1 VFD fault alarm); BV 103 bnHighCommonTempALM (High common supply water temperature alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the EVAPCO Sage Water & Energy Conservation Control System (Sage PLC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "bnEnableSystem (BV 35) enables the system from the BMS; bnLocalRemoteStatus shows whether the panel is in local or remote control."
     }
    },
    {
     "@type": "Question",
     "name": "Does the EVAPCO Sage Water & Energy Conservation Control System (Sage PLC) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The guide lists bnBMSHeartbeat: 0 means waiting for the PLC to set it to 1 (5 s), 1 means waiting for the BMS to write it back to 0 (30 s). The guide does not say what the panel does when the BMS misses it. It is printed with the same instance as another object (BV 109), so confirm the live object before mapping it."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Sage Water & Energy Conservation Control System (Sage PLC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "EVAPCO",
     "item": "https://easybacnet.com/bacnet-points-lists/evapco/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Sage Water & Energy Conservation Control System (Sage PLC)",
     "item": "https://easybacnet.com/bacnet-points-lists/evapco/sage-water-energy-conservation-control"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/evapco/">EVAPCO</a></li><li aria-current="page">Sage Water &amp; Energy Conservation Control System (Sage PLC)</li></ol>
<p class="eyebrow">Fluid cooler / cooling tower control panel (1-4 cells) &middot; BACnet points list</p><h1><span class="mfr">EVAPCO</span> Sage Water &amp; Energy Conservation Control System (Sage PLC) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Sage PLC panel runs EVAPCO fluid cooler cells: pumps, fans on VFDs, make-up water, basin heaters, louver de-icing and lead/lag between cells. It talks BACnet MS/TP on its RS-485 port (or Modbus RTU, chosen at the HMI) and BACnet IP on its Ethernet port. The BMS can enable the system, send a leaving fluid setpoint, acknowledge alarms and must toggle a heartbeat object.</p>
<p>This page lists <strong>164 BACnet objects</strong> for the EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC) &mdash; 25 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from EVAPCO&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/evapco/">EVAPCO</a></dd></div><div><dt>Model</dt><dd>Sage Water &amp; Energy Conservation Control System (Sage PLC)</dd></div><div><dt>Equipment</dt><dd>Fluid cooler / cooling tower control panel (1-4 cells)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/cooling-towers/">Cooling towers &amp; fluid coolers</a></dd></div><div><dt>BACnet objects</dt><dd>164 (25 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Sage, EVAPCO Sage, Sage PLC, Sage controller, Sage control panel, EVAPCO fluid cooler controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.evapco.com/media/1962586" rel="nofollow noopener" target="_blank">Operations &amp; Maintenance Instructions Addendum - Communications Guide for Sage Water &amp; Energy Conservation Control System &middot; rev. Revision 1.3</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/evapco/sage-water-energy-conservation-control.csv" rel="nofollow" download>Download CSV <small>164 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/evapco/sage-water-energy-conservation-control-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/evapco/sage-water-energy-conservation-control.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.evapco.com/media/1962586" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=evapco/sage-water-energy-conservation-control">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against EVAPCO&rsquo;s current documentation and the live
device before use. Not official EVAPCO information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC)</h2>
<div class="answer"><b>Integration in brief</b><p>Pick BACnet MS/TP or Modbus RTU for the serial port at the HMI (BACnet IP uses the Ethernet port; IP and MS/TP are not available together). Write bnEnableSystem to enable the system and bnBASSP for the leaving fluid setpoint, and keep the BMS heartbeat toggling. Monitor bnSYSEnabled, bnLocalRemoteStatus, the common leaving temperature, cell fan speeds and the alarm flags; bnALM_ACK acknowledges alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-35">BV 35</a></td><td class="n">bnEnableSystem</td><td>System enable from the BMS (1 = enabled)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-24">AV 24</a></td><td class="n">bnBASSP</td><td>Leaving fluid setpoint, 0.1 °F (850 = 85.0 °F)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-36">BV 36</a></td><td class="n">bnALM_ACK</td><td>Acknowledge alarms (1 = acknowledge)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-25">BV 25</a></td><td class="n">bnLocalRemoteStatus</td><td>Control mode: 0 local, 1 remote</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-26">BV 26</a></td><td class="n">bnSYSEnabled</td><td>System enabled status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-52">AV 52</a></td><td class="n">bnActiveSetpoint</td><td>Active fluid setpoint in use, 0.1 °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-30">AV 30</a></td><td class="n">bnCommonLeavingTemp</td><td>Average leaving fluid temperature, 0.1 °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-28">AV 28</a></td><td class="n">bnC1VFDSpeed</td><td>Cell 1 fan speed, 0.1 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-21">BV 21</a></td><td class="n">bnC1VFDFaultALM</td><td>Cell 1 VFD fault alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-103">BV 103</a></td><td class="n">bnHighCommonTempALM</td><td>High common supply water temperature alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>bnEnableSystem (BV 35) enables the system from the BMS; bnLocalRemoteStatus shows whether the panel is in local or remote control.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The guide lists bnBMSHeartbeat: 0 means waiting for the PLC to set it to 1 (5 s), 1 means waiting for the BMS to write it back to 0 (30 s). The guide does not say what the panel does when the BMS misses it. It is printed with the same instance as another object (BV 109), so confirm the live object before mapping it.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default communication parameters are printed on the Network Wiring page of the panel wiring schematic.</li><li>The serial protocol (BACnet MS/TP or Modbus RTU) is chosen in the HMI Operator Menu.</li><li>Modbus TCP stays active on the Ethernet port alongside BACnet IP.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not write setpoints or other non-volatile objects cyclically; the memory is rated for about 100,000 writes.</li><li>Runtime reset objects (pump/fan runtime reset) are writable and clear the hour counters.</li><li>Temperatures are tenths of a degree F.</li></ul>
</section>
<h2 id="points">EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">164 of 164 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>54</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>110</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>164</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>139</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>25</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (112)</option><option value="°F">°F (26)</option><option value="min">min (14)</option><option value="h">h (8)</option><option value="%">% (4)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>110</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">bnC1MakeupOn</td><td class="d">Cell 1 Make-up Solenoid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">bnC1PumpAStatus</td><td class="d">Cell 1 Pump Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">bnC1PumpALockedStatus</td><td class="d">Cell 1 Pump Locked Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump Locked On, 1=Pump Not Locked On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">bnC1BasinHeaterStatus</td><td class="d">Cell 1 Basin Heater Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Heaters Off, 1=Heaters On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">bnC1DischargeDamper</td><td class="d">Cell 1 Discharge Damper Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Dampers Closed, 1=Dampers Energized</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">bnC1DischargeDamperAUXSwitch</td><td class="d">Cell 1 Damper AUX Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Dampers Closed, 1=Dampers Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">bnC1DeicingSeq</td><td class="d">Cell 1 De-icing Sequence Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">bnC1CyclePumps</td><td class="d">Cell 1 Cycle Pump Routine Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">bnC1VFDStatus</td><td class="d">Cell 1 VFD Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">bnC1FanMotorHeaters</td><td class="d">Cell 1 Fan Space Heater Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">bnC1HeaterLWA</td><td class="d">Cell 1 Basin Heater Low Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">bnC1HeaterCONALM</td><td class="d">Cell 1 Basin Heater Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">bnC1PumpAConFault</td><td class="d">Cell 1 Pump Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">bnC1HWA</td><td class="d">Cell 1 High Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">bnC1LWA</td><td class="d">Cell 1 Low Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">bnC1LowBasinTempALM</td><td class="d">Cell 1 Low Basin Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">bnC1HighSupplyTempALM</td><td class="d">Cell 1 High Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">bnC1LowSupplyTempALM</td><td class="d">Cell 1 Low Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">bnC1HighReturnTempALM</td><td class="d">Cell 1 High Return Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">bnC1LowReturnTempALM</td><td class="d">Cell 1 Low Return Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">bnC1BYPConALM</td><td class="d">Cell 1 Fan Bypass Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="21" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">bnC1VFDFaultALM</td><td class="d">Cell 1 VFD Fault Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">bnC1DamperLimitSwitchFLT</td><td class="d">Cell 1 Damper Limit Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">bnC1VibrationFaultALM</td><td class="d">Cell 1 Vibration Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">bnC1PumpANoFlow</td><td class="d">Cell 1 Pump No Flow Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="25" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">bnLocalRemoteStatus</td><td class="d">System Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local (Default), 1=Remote</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="26" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26</td><td class="n">bnSYSEnabled</td><td class="d">System Enabled Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Enabled (Default), 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">bnHotStartRoutine</td><td class="d">System Hot Start Routine Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">bnHighAmbientTempALM</td><td class="d">High Ambient Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">bnLowAmbientTemp</td><td class="d">Low Ambient Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">bn100CapALM</td><td class="d">100% Capacity Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">bnC1MakeupDisable</td><td class="d">Cell 1 Drain Basin/Make-up Disable Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Make-up Enabled (Default), 1=Drain Basin/Make-up Disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">bnC1PumpARuntimeReset</td><td class="d">Cell 1 Pump Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Reset, 1=Reset Runtime Hours</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">bnC1FanRuntimeReset</td><td class="d">Cell 1 Fan Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Reset, 1=Reset Runtime Hours</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">bnSavingsPrority</td><td class="d">System Savings Priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Water Savings Priority (Default), 1=Energy Savings Priority</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="35" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">35</td><td class="n">bnEnableSystem</td><td class="d">System Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Enabled (Default), 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="36" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">36</td><td class="n">bnALM_ACK</td><td class="d">Acknowledge Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Acknowledged, 1=Alarms Acknowledged</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">bnC2MakeupON</td><td class="d">Cell 2 Make-up Solenoid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">bnC2PumpAStatus</td><td class="d">Cell 2 Pump Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">bnC2PumpALockedStatus</td><td class="d">Cell 2 Pump Locked Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump Locked On, 1=Pump Not Locked On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">bnC2BasinHeaterStatus</td><td class="d">Cell 2 Basin Heater Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Heaters Off, 1=Heaters On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">bnC2DischargeDamper</td><td class="d">Cell 2 Discharge Damper Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Dampers Closed, 1=Dampers Energized</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">bnC2DischargeDamperAUXSwitch</td><td class="d">Cell 2 Discharge Damper Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Dampers Closed, 1=Dampers Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">bnC2DeicingSeq</td><td class="d">Cell 2 De-icing Sequence Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">bnC2CyclePumps</td><td class="d">Cell 2 Cycle Pump Routine Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">bnC2VFDStatus</td><td class="d">Cell 2 VFD Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">bnC2FanMotorHeaters</td><td class="d">Cell 2 Fan Space Heater Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">bnC2HeaterLWA</td><td class="d">Cell 2 Basin Heater Low Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">bnC2HeaterCONALM</td><td class="d">Cell 2 Basin Heater Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">bnC2PumpAConFault</td><td class="d">Cell 2 Pump Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">bnC2HWA</td><td class="d">Cell 2 High Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">bnC2LWA</td><td class="d">Cell 2 Low Water Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">bnC2LowBasinTempALM</td><td class="d">Cell 2 Low Basin Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">bnC2HighSupplyTempALM</td><td class="d">Cell 2 High Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">bnC2LowSupplyTempALM</td><td class="d">Cell 2 Low Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">bnC2HighReturnTempALM</td><td class="d">Cell 2 High Return Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">bnC2LowReturnTempALM</td><td class="d">Cell 2 Low Return Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">bnC2BYPConALM</td><td class="d">Cell 2 Fan Bypass Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">bnC2VFDFaultALM</td><td class="d">Cell 2 VFD Fault Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">bnC2DamperLimitSwitchFLT</td><td class="d">Cell 2 Damper Limit Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">bnC2VibrationFaultALM</td><td class="d">Cell 2 Vibration Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">bnC2PumpANoFlow</td><td class="d">Cell 2 Pump No Flow Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">bnC2MakeupDisable</td><td class="d">Cell 2 Drain Basin/Make-up Disable Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Make-up Enabled (Default), 1=Drain Basin/Make-up Disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">bnC2PumpARuntimeReset</td><td class="d">Cell 2 Pump Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Reset, 1=Reset Runtime Hours</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">bnC2FanRuntimeReset</td><td class="d">Cell 2 Fan Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Reset, 1=Reset Runtime Hours</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">bnLeadLagSet</td><td class="d">System Lead Lag Set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cell 2 Lead, 1=Cell 1 Lead (Default)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">bnC3PumpAStatus</td><td class="d">Cell 3 Pump Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">bnC3PumpALockedStatus</td><td class="d">Cell 3 Pump Locked Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump Locked On, 1=Pump Not Locked On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">bnC3DischargeDamper</td><td class="d">Cell 3 Discharge Damper Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Dampers Closed, 1=Dampers Energized</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">bnC3DischargeDamperAUXSwitch</td><td class="d">Cell 3 Discharge Damper Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Dampers Closed, 1=Dampers Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">bnC3CyclePumps</td><td class="d">Cell 3 Cycle Pump Routine Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">bnC3VFDStatus</td><td class="d">Cell 3 VFD Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">bnC3FanMotorHeaters</td><td class="d">Cell 3 Fan Space Heater Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">bnC3PumpAConFault</td><td class="d">Cell 3 Pump Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">bnC3HighSupplyTempALM</td><td class="d">Cell 3 High Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">bnC3LowSupplyTempALM</td><td class="d">Cell 3 Low Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">bnC3HighReturnTempALM</td><td class="d">Cell 3 High Return Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">bnC3LowReturnTempALM</td><td class="d">Cell 3 Low Return Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">bnC3BYPConALM</td><td class="d">Cell 3 Fan Bypass Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">bnC3VFDFaultALM</td><td class="d">Cell 3 VFD Fault Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">bnC3DamperLimitSwitchFLT</td><td class="d">Cell 3 Damper Limit Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">bnC3VibrationFaultALM</td><td class="d">Cell 3 Vibration Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">bnC3PumpANoFlow</td><td class="d">Cell 3 Pump No Flow Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">bnC3PumpARuntimeReset</td><td class="d">Cell 3 Pump Runtime Reset Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Reset, 1=Reset Runtime Hours</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">bnC3FanRuntimeReset</td><td class="d">Cell 3 Fan Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Reset, 1=Reset Runtime Hours</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">bnC4PumpAStatus</td><td class="d">Cell 4 Pump Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">bnC4PumpALockedStatus</td><td class="d">Cell 4 Pump Locked Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pump Locked On, 1=Pump Not Locked On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">bnC4DischargeDamperAUXSwitch</td><td class="d">Cell 4 Discharge Damper Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Dampers Closed, 1=Dampers Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">bnC4CyclePumps</td><td class="d">Cell 4 Cycle Pump Routine Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">bnC4VFDStatus</td><td class="d">Cell 4 VFD Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">bnC4FanMotorHeaters</td><td class="d">Cell 4 Fan Space Heater Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">bnC4PumpAConFault</td><td class="d">Cell 4 Pump Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">bnC4HighSupplyTempALM</td><td class="d">Cell 4 High Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">bnC4LowSupplyTempALM</td><td class="d">Cell 4 Low Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">bnC4HighReturnTempALM</td><td class="d">Cell 4 High Return Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">bnC4LowReturnTempALM</td><td class="d">Cell 4 Low Return Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">bnC4BYPConALM</td><td class="d">Cell 4 Fan Bypass Contactor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">bnC4VFDFaultALM</td><td class="d">Cell 4 VFD Fault Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">bnC4DamperLimitSwitchFLT</td><td class="d">Cell 4 Damper Limit Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">bnC4VibrationFaultALM</td><td class="d">Cell 4 Vibration Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">bnC4PumpANoFlow</td><td class="d">Cell 4 Pump No Flow Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">bnC4PumpARuntimeReset</td><td class="d">Cell 4 Pump Runtime Reset Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Reset, 1=Reset Runtime Hours</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">bnC4FanRuntimeReset</td><td class="d">Cell 4 Fan Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Reset, 1=Reset Runtime Hours</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="103" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">103</td><td class="n">bnHighCommonTempALM</td><td class="d">High Common Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">bnLowCommonTempALM</td><td class="d">Low Common Supply Water Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">bnLeadLagLocked</td><td class="d">Lead/Lag Cell Locked</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cell 2 Lead, 1=Cell 1 Lead</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">bnC1MakeupDisableBAS</td><td class="d">Cell 1 Disable Make-up</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Make-up Enabled (Default), 1=Drain Basin/Make-up Disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">bnC2MakeupDisableBAS</td><td class="d">Cell 2 Disable Make-up</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Make-up Enabled (Default), 1=Drain Basin/Make-up Disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">bnCurrentOperation</td><td class="d">System Current Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Automatic (Default), 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">bnC4DischargeDamper</td><td class="d">Cell 4 Discharge Damper Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Dampers Closed, 1=Dampers Energized</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="0" data-acc="R" data-u="°F" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">bnC1ReturnTemp</td><td class="d">Cell 1 return (entering) fluid temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="1" data-acc="R" data-u="°F" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">bnC1SupplyTemp</td><td class="d">Cell 1 supply (leaving) fluid temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="2" data-acc="R" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">bnC1BasinWaterTemp</td><td class="d">Cell 1 basin water temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="3" data-acc="R" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">bnAmbientTemp</td><td class="d">Ambient air temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="4" data-acc="R" data-u="h" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">bnC1PumpARuntime</td><td class="d">Cell 1 pump runtime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="5" data-acc="R" data-u="min" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">bnC1CyclePumpTime</td><td class="d">Cell 1 cycle-pumps routine time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="6" data-acc="R" data-u="min" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">bnC1DeicingTimeLeft</td><td class="d">Cell 1 de-icing routine time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="7" data-acc="R" data-u="min" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">bnC1TimeLeftUnitDeicingStart</td><td class="d">Cell 1 time until de-icing starts</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="8" data-acc="R" data-u="min" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">bnC1PumpALockTime</td><td class="d">Cell 1 pump lock time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="9" data-acc="R" data-u="h" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">bnC1FanRuntime</td><td class="d">Cell 1 fan motor runtime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="10" data-acc="R" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">bnHeaterCntrlTemp</td><td class="d">Basin heater on temperature (default 400 = 40.0 °F) (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="11" data-acc="R" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">bnDeicingSeqStartTemp</td><td class="d">Louver de-icing start temperature (default 400) (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">bnCurrentMode</td><td class="d">Current operating mode (0 = off)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="13" data-acc="R" data-u="min" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">bnHotStartTimeLeft</td><td class="d">Hot start routine time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="14" data-acc="W" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">bnHighReturnALMSP</td><td class="d">High return temperature alarm limit (default 1050) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="15" data-acc="W" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">bnLowReturnALMSP</td><td class="d">Low return temperature alarm limit (default 850) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="16" data-acc="W" data-u="°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">bnHighSupplyALMSP</td><td class="d">High supply temperature alarm limit (default 950) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">bnLowSupplyALMSP</td><td class="d">Low supply temperature alarm limit (default 750) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">bnHighAmbientALMSP</td><td class="d">High ambient temperature alarm limit (default 1000) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">bnLowAmbientALMSP</td><td class="d">Low ambient temperature alarm limit (default 320) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="20" data-acc="W" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">bnLowBasinTempALMSP</td><td class="d">Low basin temperature alarm limit (default 380) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="21" data-acc="W" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">bnDamperOffsetTempSP</td><td class="d">Damper offset temperature (default 30) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="22" data-acc="W" data-u="°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">bnBasinHeaterTempSP</td><td class="d">Basin heater temperature setpoint (default 400) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="23" data-acc="W" data-u="°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">bnDeiceTempSP</td><td class="d">De-icing temperature setpoint (default 400) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="24" data-acc="W" data-u="°F" data-min="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">bnBASSP</td><td class="d">BAS leaving fluid temperature setpoint (default 850) (value x10)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="25" data-acc="R" data-u="°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">bnC2ReturnTemp</td><td class="d">Cell 2 return (entering) fluid temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="26" data-acc="R" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">bnC2SupplyTemp</td><td class="d">Cell 2 supply (leaving) fluid temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="27" data-acc="R" data-u="°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">bnC2BasinWaterTemp</td><td class="d">Cell 2 basin water temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="28" data-acc="R" data-u="%" data-min="1" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28</td><td class="n">bnC1VFDSpeed</td><td class="d">Cell 1 fan speed (value x10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="29" data-acc="R" data-u="%" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">bnC2VFDSpeed</td><td class="d">Cell 2 fan speed (value x10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="30" data-acc="R" data-u="°F" data-min="1" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">bnCommonLeavingTemp</td><td class="d">Average leaving fluid temperature, all cells (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="31" data-acc="R" data-u="h" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">bnC2PumpARuntime</td><td class="d">Cell 2 pump runtime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="32" data-acc="R" data-u="min" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">bnC2CyclePumpTimeLeft</td><td class="d">Cell 2 cycle-pumps routine time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="33" data-acc="R" data-u="min" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">bnC2TimeLeftUnitDeicingStart</td><td class="d">Cell 2 time until de-icing starts</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="34" data-acc="R" data-u="min" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">bnC2DeicingTimeLeft</td><td class="d">Cell 2 de-icing routine time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="35" data-acc="R" data-u="min" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">bnC2PumpALockTime</td><td class="d">Cell 2 pump lock time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="36" data-acc="R" data-u="h" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">bnC2FanRuntime</td><td class="d">Cell 2 fan motor runtime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">bnRecordLeadCell</td><td class="d">Current lead cell</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="38" data-acc="R" data-u="h" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">bnC3FanRuntime</td><td class="d">Cell 3 fan motor runtime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="39" data-acc="R" data-u="min" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">bnC3CyclePumpTimeLeft</td><td class="d">Cell 3 cycle-pumps routine time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="40" data-acc="R" data-u="min" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">bnC3PumpALockTime</td><td class="d">Cell 3 pump lock time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="41" data-acc="R" data-u="h" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">bnC3PumpARuntime</td><td class="d">Cell 3 pump runtime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="42" data-acc="R" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">bnC3ReturnTemp</td><td class="d">Cell 3 return (entering) fluid temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="43" data-acc="R" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">bnC3SupplyTemp</td><td class="d">Cell 3 supply (leaving) fluid temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="44" data-acc="R" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">bnC3VFDSpeed</td><td class="d">Cell 3 fan speed (value x10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="45" data-acc="R" data-u="°F" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">bnC4ReturnTemp</td><td class="d">Cell 4 return (entering) fluid temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="46" data-acc="R" data-u="°F" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">bnC4SupplyTemp</td><td class="d">Cell 4 supply (leaving) fluid temperature (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="47" data-acc="R" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">bnC4VFDSpeed</td><td class="d">Cell 4 fan speed (value x10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="48" data-acc="R" data-u="h" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">bnC4PumpARuntime</td><td class="d">Cell 4 pump runtime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="49" data-acc="R" data-u="min" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">bnC4CyclePumpTimeLeft</td><td class="d">Cell 4 cycle-pumps routine time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="50" data-acc="R" data-u="min" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">bnC4PumpALockTime</td><td class="d">Cell 4 pump lock time left</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="51" data-acc="R" data-u="h" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">bnC4FanRuntime</td><td class="d">Cell 4 fan motor runtime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="52" data-acc="R" data-u="°F" data-min="1" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">52</td><td class="n">bnActiveSetpoint</td><td class="d">Active fluid temperature setpoint (default 850) (value x10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="53" data-acc="R" data-u="min" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">bnTimeBTWNDeicingSequences</td><td class="d">Time between de-icing starts</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: EVAPCO Sage Water &amp; Energy Conservation Control System point IDs by name</summary><ul><li><a href="#obj-bv-0"><code>BV0</code></a>bnC1MakeupOn</li><li><a href="#obj-bv-1"><code>BV1</code></a>bnC1PumpAStatus</li><li><a href="#obj-bv-2"><code>BV2</code></a>bnC1PumpALockedStatus</li><li><a href="#obj-bv-3"><code>BV3</code></a>bnC1BasinHeaterStatus</li><li><a href="#obj-bv-4"><code>BV4</code></a>bnC1DischargeDamper</li><li><a href="#obj-bv-5"><code>BV5</code></a>bnC1DischargeDamperAUXSwitch</li><li><a href="#obj-bv-6"><code>BV6</code></a>bnC1DeicingSeq</li><li><a href="#obj-bv-7"><code>BV7</code></a>bnC1CyclePumps</li><li><a href="#obj-bv-8"><code>BV8</code></a>bnC1VFDStatus</li><li><a href="#obj-bv-9"><code>BV9</code></a>bnC1FanMotorHeaters</li><li><a href="#obj-bv-10"><code>BV10</code></a>bnC1HeaterLWA</li><li><a href="#obj-bv-11"><code>BV11</code></a>bnC1HeaterCONALM</li><li><a href="#obj-bv-12"><code>BV12</code></a>bnC1PumpAConFault</li><li><a href="#obj-bv-13"><code>BV13</code></a>bnC1HWA</li><li><a href="#obj-bv-14"><code>BV14</code></a>bnC1LWA</li><li><a href="#obj-bv-15"><code>BV15</code></a>bnC1LowBasinTempALM</li><li><a href="#obj-bv-16"><code>BV16</code></a>bnC1HighSupplyTempALM</li><li><a href="#obj-bv-17"><code>BV17</code></a>bnC1LowSupplyTempALM</li><li><a href="#obj-bv-18"><code>BV18</code></a>bnC1HighReturnTempALM</li><li><a href="#obj-bv-19"><code>BV19</code></a>bnC1LowReturnTempALM</li><li><a href="#obj-bv-20"><code>BV20</code></a>bnC1BYPConALM</li><li><a href="#obj-bv-21"><code>BV21</code></a>bnC1VFDFaultALM</li><li><a href="#obj-bv-22"><code>BV22</code></a>bnC1DamperLimitSwitchFLT</li><li><a href="#obj-bv-23"><code>BV23</code></a>bnC1VibrationFaultALM</li><li><a href="#obj-bv-24"><code>BV24</code></a>bnC1PumpANoFlow</li><li><a href="#obj-bv-25"><code>BV25</code></a>bnLocalRemoteStatus</li><li><a href="#obj-bv-26"><code>BV26</code></a>bnSYSEnabled</li><li><a href="#obj-bv-27"><code>BV27</code></a>bnHotStartRoutine</li><li><a href="#obj-bv-28"><code>BV28</code></a>bnHighAmbientTempALM</li><li><a href="#obj-bv-29"><code>BV29</code></a>bnLowAmbientTemp</li><li><a href="#obj-bv-30"><code>BV30</code></a>bn100CapALM</li><li><a href="#obj-bv-31"><code>BV31</code></a>bnC1MakeupDisable</li><li><a href="#obj-bv-32"><code>BV32</code></a>bnC1PumpARuntimeReset</li><li><a href="#obj-bv-33"><code>BV33</code></a>bnC1FanRuntimeReset</li><li><a href="#obj-bv-34"><code>BV34</code></a>bnSavingsPrority</li><li><a href="#obj-bv-35"><code>BV35</code></a>bnEnableSystem</li><li><a href="#obj-bv-36"><code>BV36</code></a>bnALM_ACK</li><li><a href="#obj-bv-37"><code>BV37</code></a>bnC2MakeupON</li><li><a href="#obj-bv-38"><code>BV38</code></a>bnC2PumpAStatus</li><li><a href="#obj-bv-39"><code>BV39</code></a>bnC2PumpALockedStatus</li><li><a href="#obj-bv-40"><code>BV40</code></a>bnC2BasinHeaterStatus</li><li><a href="#obj-bv-41"><code>BV41</code></a>bnC2DischargeDamper</li><li><a href="#obj-bv-42"><code>BV42</code></a>bnC2DischargeDamperAUXSwitch</li><li><a href="#obj-bv-43"><code>BV43</code></a>bnC2DeicingSeq</li><li><a href="#obj-bv-44"><code>BV44</code></a>bnC2CyclePumps</li><li><a href="#obj-bv-45"><code>BV45</code></a>bnC2VFDStatus</li><li><a href="#obj-bv-46"><code>BV46</code></a>bnC2FanMotorHeaters</li><li><a href="#obj-bv-47"><code>BV47</code></a>bnC2HeaterLWA</li><li><a href="#obj-bv-48"><code>BV48</code></a>bnC2HeaterCONALM</li><li><a href="#obj-bv-49"><code>BV49</code></a>bnC2PumpAConFault</li><li><a href="#obj-bv-50"><code>BV50</code></a>bnC2HWA</li><li><a href="#obj-bv-51"><code>BV51</code></a>bnC2LWA</li><li><a href="#obj-bv-52"><code>BV52</code></a>bnC2LowBasinTempALM</li><li><a href="#obj-bv-53"><code>BV53</code></a>bnC2HighSupplyTempALM</li><li><a href="#obj-bv-54"><code>BV54</code></a>bnC2LowSupplyTempALM</li><li><a href="#obj-bv-55"><code>BV55</code></a>bnC2HighReturnTempALM</li><li><a href="#obj-bv-56"><code>BV56</code></a>bnC2LowReturnTempALM</li><li><a href="#obj-bv-57"><code>BV57</code></a>bnC2BYPConALM</li><li><a href="#obj-bv-58"><code>BV58</code></a>bnC2VFDFaultALM</li><li><a href="#obj-bv-59"><code>BV59</code></a>bnC2DamperLimitSwitchFLT</li><li><a href="#obj-bv-60"><code>BV60</code></a>bnC2VibrationFaultALM</li><li><a href="#obj-bv-61"><code>BV61</code></a>bnC2PumpANoFlow</li><li><a href="#obj-bv-62"><code>BV62</code></a>bnC2MakeupDisable</li><li><a href="#obj-bv-63"><code>BV63</code></a>bnC2PumpARuntimeReset</li><li><a href="#obj-bv-64"><code>BV64</code></a>bnC2FanRuntimeReset</li><li><a href="#obj-bv-65"><code>BV65</code></a>bnLeadLagSet</li><li><a href="#obj-bv-66"><code>BV66</code></a>bnC3PumpAStatus</li><li><a href="#obj-bv-67"><code>BV67</code></a>bnC3PumpALockedStatus</li><li><a href="#obj-bv-68"><code>BV68</code></a>bnC3DischargeDamper</li><li><a href="#obj-bv-69"><code>BV69</code></a>bnC3DischargeDamperAUXSwitch</li><li><a href="#obj-bv-70"><code>BV70</code></a>bnC3CyclePumps</li><li><a href="#obj-bv-71"><code>BV71</code></a>bnC3VFDStatus</li><li><a href="#obj-bv-72"><code>BV72</code></a>bnC3FanMotorHeaters</li><li><a href="#obj-bv-73"><code>BV73</code></a>bnC3PumpAConFault</li><li><a href="#obj-bv-74"><code>BV74</code></a>bnC3HighSupplyTempALM</li><li><a href="#obj-bv-75"><code>BV75</code></a>bnC3LowSupplyTempALM</li><li><a href="#obj-bv-76"><code>BV76</code></a>bnC3HighReturnTempALM</li><li><a href="#obj-bv-77"><code>BV77</code></a>bnC3LowReturnTempALM</li><li><a href="#obj-bv-78"><code>BV78</code></a>bnC3BYPConALM</li><li><a href="#obj-bv-79"><code>BV79</code></a>bnC3VFDFaultALM</li><li><a href="#obj-bv-80"><code>BV80</code></a>bnC3DamperLimitSwitchFLT</li><li><a href="#obj-bv-81"><code>BV81</code></a>bnC3VibrationFaultALM</li><li><a href="#obj-bv-82"><code>BV82</code></a>bnC3PumpANoFlow</li><li><a href="#obj-bv-83"><code>BV83</code></a>bnC3PumpARuntimeReset</li><li><a href="#obj-bv-84"><code>BV84</code></a>bnC3FanRuntimeReset</li><li><a href="#obj-bv-85"><code>BV85</code></a>bnC4PumpAStatus</li><li><a href="#obj-bv-86"><code>BV86</code></a>bnC4PumpALockedStatus</li><li><a href="#obj-bv-87"><code>BV87</code></a>bnC4DischargeDamperAUXSwitch</li><li><a href="#obj-bv-88"><code>BV88</code></a>bnC4CyclePumps</li><li><a href="#obj-bv-89"><code>BV89</code></a>bnC4VFDStatus</li><li><a href="#obj-bv-90"><code>BV90</code></a>bnC4FanMotorHeaters</li><li><a href="#obj-bv-91"><code>BV91</code></a>bnC4PumpAConFault</li><li><a href="#obj-bv-92"><code>BV92</code></a>bnC4HighSupplyTempALM</li><li><a href="#obj-bv-93"><code>BV93</code></a>bnC4LowSupplyTempALM</li><li><a href="#obj-bv-94"><code>BV94</code></a>bnC4HighReturnTempALM</li><li><a href="#obj-bv-95"><code>BV95</code></a>bnC4LowReturnTempALM</li><li><a href="#obj-bv-96"><code>BV96</code></a>bnC4BYPConALM</li><li><a href="#obj-bv-97"><code>BV97</code></a>bnC4VFDFaultALM</li><li><a href="#obj-bv-98"><code>BV98</code></a>bnC4DamperLimitSwitchFLT</li><li><a href="#obj-bv-99"><code>BV99</code></a>bnC4VibrationFaultALM</li><li><a href="#obj-bv-100"><code>BV100</code></a>bnC4PumpANoFlow</li><li><a href="#obj-bv-101"><code>BV101</code></a>bnC4PumpARuntimeReset</li><li><a href="#obj-bv-102"><code>BV102</code></a>bnC4FanRuntimeReset</li><li><a href="#obj-bv-103"><code>BV103</code></a>bnHighCommonTempALM</li><li><a href="#obj-bv-104"><code>BV104</code></a>bnLowCommonTempALM</li><li><a href="#obj-bv-105"><code>BV105</code></a>bnLeadLagLocked</li><li><a href="#obj-bv-106"><code>BV106</code></a>bnC1MakeupDisableBAS</li><li><a href="#obj-bv-107"><code>BV107</code></a>bnC2MakeupDisableBAS</li><li><a href="#obj-bv-108"><code>BV108</code></a>bnCurrentOperation</li><li><a href="#obj-bv-109"><code>BV109</code></a>bnC4DischargeDamper</li><li><a href="#obj-av-0"><code>AV0</code></a>bnC1ReturnTemp</li><li><a href="#obj-av-1"><code>AV1</code></a>bnC1SupplyTemp</li><li><a href="#obj-av-2"><code>AV2</code></a>bnC1BasinWaterTemp</li><li><a href="#obj-av-3"><code>AV3</code></a>bnAmbientTemp</li><li><a href="#obj-av-4"><code>AV4</code></a>bnC1PumpARuntime</li><li><a href="#obj-av-5"><code>AV5</code></a>bnC1CyclePumpTime</li><li><a href="#obj-av-6"><code>AV6</code></a>bnC1DeicingTimeLeft</li><li><a href="#obj-av-7"><code>AV7</code></a>bnC1TimeLeftUnitDeicingStart</li><li><a href="#obj-av-8"><code>AV8</code></a>bnC1PumpALockTime</li><li><a href="#obj-av-9"><code>AV9</code></a>bnC1FanRuntime</li><li><a href="#obj-av-10"><code>AV10</code></a>bnHeaterCntrlTemp</li><li><a href="#obj-av-11"><code>AV11</code></a>bnDeicingSeqStartTemp</li><li><a href="#obj-av-12"><code>AV12</code></a>bnCurrentMode</li><li><a href="#obj-av-13"><code>AV13</code></a>bnHotStartTimeLeft</li><li><a href="#obj-av-14"><code>AV14</code></a>bnHighReturnALMSP</li><li><a href="#obj-av-15"><code>AV15</code></a>bnLowReturnALMSP</li><li><a href="#obj-av-16"><code>AV16</code></a>bnHighSupplyALMSP</li><li><a href="#obj-av-17"><code>AV17</code></a>bnLowSupplyALMSP</li><li><a href="#obj-av-18"><code>AV18</code></a>bnHighAmbientALMSP</li><li><a href="#obj-av-19"><code>AV19</code></a>bnLowAmbientALMSP</li><li><a href="#obj-av-20"><code>AV20</code></a>bnLowBasinTempALMSP</li><li><a href="#obj-av-21"><code>AV21</code></a>bnDamperOffsetTempSP</li><li><a href="#obj-av-22"><code>AV22</code></a>bnBasinHeaterTempSP</li><li><a href="#obj-av-23"><code>AV23</code></a>bnDeiceTempSP</li><li><a href="#obj-av-24"><code>AV24</code></a>bnBASSP</li><li><a href="#obj-av-25"><code>AV25</code></a>bnC2ReturnTemp</li><li><a href="#obj-av-26"><code>AV26</code></a>bnC2SupplyTemp</li><li><a href="#obj-av-27"><code>AV27</code></a>bnC2BasinWaterTemp</li><li><a href="#obj-av-28"><code>AV28</code></a>bnC1VFDSpeed</li><li><a href="#obj-av-29"><code>AV29</code></a>bnC2VFDSpeed</li><li><a href="#obj-av-30"><code>AV30</code></a>bnCommonLeavingTemp</li><li><a href="#obj-av-31"><code>AV31</code></a>bnC2PumpARuntime</li><li><a href="#obj-av-32"><code>AV32</code></a>bnC2CyclePumpTimeLeft</li><li><a href="#obj-av-33"><code>AV33</code></a>bnC2TimeLeftUnitDeicingStart</li><li><a href="#obj-av-34"><code>AV34</code></a>bnC2DeicingTimeLeft</li><li><a href="#obj-av-35"><code>AV35</code></a>bnC2PumpALockTime</li><li><a href="#obj-av-36"><code>AV36</code></a>bnC2FanRuntime</li><li><a href="#obj-av-37"><code>AV37</code></a>bnRecordLeadCell</li><li><a href="#obj-av-38"><code>AV38</code></a>bnC3FanRuntime</li><li><a href="#obj-av-39"><code>AV39</code></a>bnC3CyclePumpTimeLeft</li><li><a href="#obj-av-40"><code>AV40</code></a>bnC3PumpALockTime</li><li><a href="#obj-av-41"><code>AV41</code></a>bnC3PumpARuntime</li><li><a href="#obj-av-42"><code>AV42</code></a>bnC3ReturnTemp</li><li><a href="#obj-av-43"><code>AV43</code></a>bnC3SupplyTemp</li><li><a href="#obj-av-44"><code>AV44</code></a>bnC3VFDSpeed</li><li><a href="#obj-av-45"><code>AV45</code></a>bnC4ReturnTemp</li><li><a href="#obj-av-46"><code>AV46</code></a>bnC4SupplyTemp</li><li><a href="#obj-av-47"><code>AV47</code></a>bnC4VFDSpeed</li><li><a href="#obj-av-48"><code>AV48</code></a>bnC4PumpARuntime</li><li><a href="#obj-av-49"><code>AV49</code></a>bnC4CyclePumpTimeLeft</li><li><a href="#obj-av-50"><code>AV50</code></a>bnC4PumpALockTime</li><li><a href="#obj-av-51"><code>AV51</code></a>bnC4FanRuntime</li><li><a href="#obj-av-52"><code>AV52</code></a>bnActiveSetpoint</li><li><a href="#obj-av-53"><code>AV53</code></a>bnTimeBTWNDeicingSequences</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects are numbered for cells 1-4; objects for cells that are not installed have no meaning. Cell 1 and cell 2 have more objects than cells 3 and 4.</li><li>Temperatures are in 0.1 °F (850 = 85.0 °F) and fan speeds in 0.1 %.</li><li>The guide prints BINARY_VALUE 109 twice: bnC4DischargeDamper (cell 4 damper status) and bnBMSHeartbeat. Only the first is listed here; check which one the panel serves before mapping the heartbeat.</li><li>The guide warns that non-volatile objects (setpoints, configuration) are rated for about 100,000 writes; do not write them cyclically.</li><li>BACnet MS/TP and Modbus RTU share the serial port; only one runs at a time. BACnet IP and BACnet MS/TP are not available at the same time.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Sage Water &amp; Energy Conservation Control System (Sage PLC) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC)</h2><div class="faq"><details open><summary>How many BACnet points does the EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC) have?</summary><p>This list has 164 BACnet objects: 54 analog values, 110 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC) BACnet points are writable?</summary><p>25 of the 164 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC) BACnet documentation?</summary><p>The source is Operations &amp; Maintenance Instructions Addendum - Communications Guide for Sage Water &amp; Energy Conservation Control System, revision Revision 1.3, published free by EVAPCO at https://www.evapco.com/media/1962586.</p></details><details><summary>What are the minimum BACnet points to integrate the EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC)?</summary><p>Start with BV 35 bnEnableSystem (System enable from the BMS (1 = enabled)); AV 24 bnBASSP (Leaving fluid setpoint, 0.1 °F (850 = 85.0 °F)); BV 36 bnALM_ACK (Acknowledge alarms (1 = acknowledge)); BV 25 bnLocalRemoteStatus (Control mode: 0 local, 1 remote); BV 26 bnSYSEnabled (System enabled status); AV 52 bnActiveSetpoint (Active fluid setpoint in use, 0.1 °F); AV 30 bnCommonLeavingTemp (Average leaving fluid temperature, 0.1 °F); AV 28 bnC1VFDSpeed (Cell 1 fan speed, 0.1 %); BV 21 bnC1VFDFaultALM (Cell 1 VFD fault alarm); BV 103 bnHighCommonTempALM (High common supply water temperature alarm).</p></details><details><summary>How do I enable BMS control of the EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC)?</summary><p>bnEnableSystem (BV 35) enables the system from the BMS; bnLocalRemoteStatus shows whether the panel is in local or remote control.</p></details><details><summary>Does the EVAPCO Sage Water &amp; Energy Conservation Control System (Sage PLC) need a BACnet heartbeat or have a communication timeout?</summary><p>The guide lists bnBMSHeartbeat: 0 means waiting for the PLC to set it to 1 (5 s), 1 means waiting for the BMS to write it back to 0 (30 s). The guide does not say what the panel does when the BMS misses it. It is printed with the same instance as another object (BV 109), so confirm the live object before mapping it.</p></details><details><summary>How do I check these points on the real Sage Water &amp; Energy Conservation Control System (Sage PLC)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More EVAPCO BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/evapco/eco-air-controller-ac-motor" data-row><span class="k">Dry / adiabatic fluid cooler controller</span><h3>EVAPCO eco-Air Controller (AC / NEMA Motors)</h3><p>EVAPCO eco-Air air-cooled and adiabatic fluid coolers and condensers with AC (NEMA-style) fan motors on VFDs.</p><div class="meta">68 objects &middot; 38 writable &middot; COMM24 AC-E</div><span class="sr-only"> Also known as: eco-Air PLC, EVAPCO Controller, COMM24 AC, COMM22NEMA, eco-Air NEMA motor</span></a></li><li><a class="card" href="/bacnet-points-lists/evapco/eco-air-controller-ec-motor" data-row><span class="k">Dry / adiabatic fluid cooler controller</span><h3>EVAPCO eco-Air Controller (EC Fan Motors)</h3><p>EVAPCO eco-Air air-cooled and adiabatic fluid coolers, CO2 gas coolers and condensers with EC fan motors.</p><div class="meta">185 objects &middot; 39 writable &middot; COMM24 EC-E</div><span class="sr-only"> Also known as: eco-Air PLC, EVAPCO Controller, COMM24 EC, eco-Air EC, eco-Air adiabatic cooler controller</span></a></li><li><a class="card" href="/bacnet-points-lists/evapco/eco-air-controller-pco-ec-2020" data-row><span class="k">Dry / adiabatic fluid cooler controller</span><h3>EVAPCO eco-Air Controller, pCO version (EC Fans, 2020)</h3><p>Earlier EVAPCO eco-Air air-cooled and adiabatic fluid coolers and condensers with EC fans and the pCO-type controller.</p><div class="meta">187 objects &middot; 33 writable &middot; COMM20EC</div><span class="sr-only"> Also known as: COMM20EC, eco-Air pCO, pcoWeb, pCONet, EVAPCO EC Fan Communications Guide</span></a></li></ul>
<p class="updated">Source: <a href="https://www.evapco.com/media/1962586" rel="nofollow noopener" target="_blank">Operations &amp; Maintenance Instructions Addendum - Communications Guide for Sage Water &amp; Energy Conservation Control System &middot; rev. Revision 1.3</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
