<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet Points List</title>
<meta name="description" content="FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet points list: 868 objects by ID and name, e.g. MV 8442 = OpModeBmsTimeStSwtch.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet Points List">
<meta property="og:description" content="FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet points list: 868 objects by ID and name, e.g. MV 8442 = OpModeBmsTimeStSwtch.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet Points List">
<meta name="twitter:description" content="FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet points list: 868 objects by ID and name, e.g. MV 8442 = OpModeBmsTimeStSwtch.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3",
   "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3",
   "name": "FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet Points List",
   "description": "FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet points list: 868 objects by ID and name, e.g. MV 8442 = OpModeBmsTimeStSwtch.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3#dataset",
   "name": "FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet Points List",
   "description": "The V3.xx eQ Fläkt application on the Climatix POL6xx controller has a larger BACnet object set than V2.xx: third heating and cooling stages, pre-heater, extra filters, manual HMI/BMS output overrides and more configuration objects. Objects are exposed through the Climatix BACnet IP (POL908) or MS/TP (POL904) module. FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet points list: 868 objects by ID and name, e.g. MV 8442 = OpModeBmsTimeStSwtch.",
   "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3",
   "keywords": [
    "FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet Points List",
    "FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet objects",
    "FläktGroup BACnet",
    "eQ BACnet points list",
    "eQ Flakt V3 BACnet points list",
    "eQ Fläkt AHU V3.xx BACnet points list",
    "Climatix eQ BACnet points list",
    "DC_10159GB BACnet points list",
    "POL908 BACnet points list",
    "POL904 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "eQ Controls - Climatix BACnet communication module, Installation and maintenance instruction (BACnet objects of eQ Fläkt V3.xx)",
    "url": "https://www.flaktgroup.com/api/v1/Documents/129344/Download",
    "author": {
     "@type": "Organization",
     "name": "FläktGroup"
    }
   },
   "about": {
    "@type": "Product",
    "name": "FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx",
    "brand": {
     "@type": "Brand",
     "name": "FläktGroup"
    },
    "category": "Air handling unit controller (Climatix)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 868 BACnet objects: 93 analog inputs, 25 analog outputs, 452 analog values, 70 binary inputs, 25 binary outputs, 93 binary values, 2 multi-state outputs, 106 multi-state values, 2 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is eQ Controls - Climatix BACnet communication module, Installation and maintenance instruction (BACnet objects of eQ Fläkt V3.xx) (DC_10159GB 20180823_R0), revision 2018-08-23, published free by FläktGroup at https://www.flaktgroup.com/api/v1/Documents/129344/Download."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 8442 OpModeBmsTimeStSwtch (BMS operating command: 0 Auto, 1 Off, 2-4 stage 1-3); AV 1884 ExtSetpointSpvCOM (Temperature setpoint written over the bus, °C); MV 59480 Reset (General alarm acknowledge / reset); MV 6080 ActOpMode (Actual operating mode (off, comfort, economy...)); MV 32321 ActOpSta (Actual operation status / stop reason); AI 45150 SupplyTmp (Supply air temperature); AI 28256 ReturnAirTmp (Extract air temperature); AI 53218 OutTmp (Outdoor air temperature); AO 59037 SplyFanVarPos (Supply fan output signal, 0-100 %); MV 42640 AlmCl1 (Critical (A) alarm class active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The document gives no access column. OpModeBmsTimeStSwtch (steps) and OpModeBmsTimeStTmpSwtch (steps/temperature) are the BMS time-switch-program commands (0 = Auto follows the unit's own program); which one applies depends on the unit's control mode."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "ExtSetpointSpvCOM (AV 1884) is the external setpoint value from communication; the AI ExtSetpointSpv is the hard-wired external setpoint input."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "FläktGroup",
     "item": "https://easybacnet.com/bacnet-points-lists/flaktgroup/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx",
     "item": "https://easybacnet.com/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/flaktgroup/">FläktGroup</a></li><li aria-current="page">eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx</li></ol>
<p class="eyebrow">Air handling unit controller (Climatix) &middot; BACnet points list</p><h1><span class="mfr">FläktGroup</span> eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The V3.xx eQ Fläkt application on the Climatix POL6xx controller has a larger BACnet object set than V2.xx: third heating and cooling stages, pre-heater, extra filters, manual HMI/BMS output overrides and more configuration objects. Objects are exposed through the Climatix BACnet IP (POL908) or MS/TP (POL904) module.</p>
<p>This page lists <strong>868 BACnet objects</strong> for the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from FläktGroup&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/flaktgroup/">FläktGroup</a></dd></div><div><dt>Model</dt><dd>eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller (Climatix)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>868 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>eQ, eQ Flakt V3, eQ Fläkt AHU V3.xx, Climatix eQ, DC_10159GB, POL908, POL904</dd></div><div><dt>Source document</dt><dd><a href="https://www.flaktgroup.com/api/v1/Documents/129344/Download" rel="nofollow noopener" target="_blank">eQ Controls - Climatix BACnet communication module, Installation and maintenance instruction (BACnet objects of eQ Fläkt V3.xx) &middot; DC_10159GB 20180823_R0 &middot; rev. 2018-08-23</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3.csv" rel="nofollow" download>Download CSV <small>868 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.flaktgroup.com/api/v1/Documents/129344/Download" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=flaktgroup/eq-ahu-climatix-v3">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against FläktGroup&rsquo;s current documentation and the live
device before use. Not official FläktGroup information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Climatix BACnet IP (POL908) or MS/TP (POL904) module, set its network parameters on the controller and export the EDE file. Command the unit with the BMS time-switch-program objects (OpModeBmsTimeStSwtch or the steps/temperature variant) and the bus setpoint, then read operating mode, status, temperatures, fan signals and the alarm-class objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-8442">MV 8442</a></td><td class="n">OpModeBmsTimeStSwtch</td><td>BMS operating command: 0 Auto, 1 Off, 2-4 stage 1-3</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1884">AV 1884</a></td><td class="n">ExtSetpointSpvCOM</td><td>Temperature setpoint written over the bus, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-59480">MV 59480</a></td><td class="n">Reset</td><td>General alarm acknowledge / reset</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-6080">MV 6080</a></td><td class="n">ActOpMode</td><td>Actual operating mode (off, comfort, economy...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-32321">MV 32321</a></td><td class="n">ActOpSta</td><td>Actual operation status / stop reason</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-45150">AI 45150</a></td><td class="n">SupplyTmp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-28256">AI 28256</a></td><td class="n">ReturnAirTmp</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-53218">AI 53218</a></td><td class="n">OutTmp</td><td>Outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ao-59037">AO 59037</a></td><td class="n">SplyFanVarPos</td><td>Supply fan output signal, 0-100 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-42640">MV 42640</a></td><td class="n">AlmCl1</td><td>Critical (A) alarm class active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The document gives no access column. OpModeBmsTimeStSwtch (steps) and OpModeBmsTimeStTmpSwtch (steps/temperature) are the BMS time-switch-program commands (0 = Auto follows the unit&#x27;s own program); which one applies depends on the unit&#x27;s control mode.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>ExtSetpointSpvCOM (AV 1884) is the external setpoint value from communication; the AI ExtSetpointSpv is the hard-wired external setpoint input.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP module POL908 or MS/TP module POL904 plugs onto the Climatix POL6xx controller; network settings are made on the controller.</li><li>EDE files can be exported from the controller for the BMS database.</li><li>Instance numbers are fixed by the Climatix application (they look random, e.g. OutTmp = AI 53218).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Climatix alarms are acknowledged as a whole, not per object; BACnet acknowledge does not clear pending Climatix alarms. The guide names a MultiStateValue &#x27;Reset&#x27; for general acknowledgement.</li><li>Objects for options the unit does not have (ReCooler, extra heating/cooling, OJ-DV fan diagnostics) still appear in the list.</li><li>Multistate values are printed starting at 0; check the State_Text on site.</li></ul>
</section>
<h2 id="points">FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">868 of 868 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>93</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>25</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>452</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>70</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>25</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>93</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>2</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>106</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>2</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (355)</option><option value="°C">°C (143)</option><option value="0-100%">0-100% (81)</option><option value="s">s (66)</option><option value="%RH">%RH (33)</option><option value="Pa">Pa (23)</option><option value="h">h (16)</option><option value="g/kg">g/kg (14)</option><option value="l/s">l/s (14)</option><option value="kWh">kWh (13)</option><option value="MWh">MWh (13)</option><option value="kW">kW (11)</option><option value="%, Pa or l/s depending on configuration">%, Pa or l/s depending on configuration (10)</option><option value="%RH or g/kg depending on configuration">%RH or g/kg depending on configuration (9)</option><option value="m/s">m/s (9)</option><option value="rpm">rpm (6)</option><option value="0 - 100%">0 - 100% (5)</option><option value="min">min (5)</option><option value="A">A (4)</option><option value="K">K (4)</option><option value="kJ/kg">kJ/kg (4)</option><option value="Pa or l/s depending on fan control type.">Pa or l/s depending on fan control type. (4)</option><option value="V">V (4)</option><option value="W">W (4)</option><option value="m2">m2 (3)</option><option value="0 - 100 %RH">0 - 100 %RH (2)</option><option value="days">days (2)</option><option value="Hz">Hz (2)</option><option value="ppm">ppm (2)</option><option value="°K">°K (2)</option><option value="%H.r.">%H.r. (1)</option><option value="2018 Copyright © FG_DC_10159GB_Climatix_IN-MA_20180821_R0_150dpi WWW.FLAKTGROUP.COM CLIMATIX area. We offer our customers performance supported by more The widest product range in 65 countries worldwide, guarantee Excellence in Solutions. Air Distribution Air Filtration &amp; Heating Controls Service">2018 Copyright © FG_DC_10159GB_Climatix_IN-MA_20180821_R0_150dpi WWW.FLAKTGROUP.COM CLIMATIX area. We offer our customers performance supported by more The widest product range in 65 countries worldwide, guarantee Excellence in Solutions. Air Distribution Air Filtration &amp; Heating Controls Service (1)</option><option value="g/kg %RH or g/ kg depending on configuration">g/kg %RH or g/ kg depending on configuration (1)</option><option value="kW/(m3/s)">kW/(m3/s) (1)</option><option value="Min">Min (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>294</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="17074" data-acc="R" data-u="%RH" id="obj-ai-17074"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17074</td><td class="n">AftClg1Hum</td><td class="d">Humidity after Cooling 1</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="15862" data-acc="R" data-u="°C" id="obj-ai-15862"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15862</td><td class="n">AftClg1Tmp</td><td class="d">Temperature after Cooling 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="55662" data-acc="R" data-u="%RH" id="obj-ai-55662"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55662</td><td class="n">AftClg2Hum</td><td class="d">Humidity after Cooling2</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="42538" data-acc="R" data-u="°C" id="obj-ai-42538"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42538</td><td class="n">AftClg2Tmp</td><td class="d">Temperature after Cooling2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="45018" data-acc="R" data-u="%RH" id="obj-ai-45018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45018</td><td class="n">AftClg3Hum</td><td class="d">Humidity after Cooling 3</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="53406" data-acc="R" data-u="°C" id="obj-ai-53406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53406</td><td class="n">AftClg3Tmp</td><td class="d">Temperature after Cooling 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="9285" data-acc="R" data-u="%RH" id="obj-ai-9285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9285</td><td class="n">AftCmb1Hum</td><td class="d">Humidity after Combi 1</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="23297" data-acc="R" data-u="°C" id="obj-ai-23297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23297</td><td class="n">AftCmb1Tmp</td><td class="d">Temperature after Combi 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="49049" data-acc="R" data-u="%RH" id="obj-ai-49049"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49049</td><td class="n">AftCmb2Hum</td><td class="d">Humidity after Combi 2</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="49373" data-acc="R" data-u="°C" id="obj-ai-49373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49373</td><td class="n">AftCmb2Tmp</td><td class="d">Temperature after Combi 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="51501" data-acc="R" data-u="%RH" id="obj-ai-51501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51501</td><td class="n">AftCmb3Hum</td><td class="d">Humidity after Combi 3</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="46697" data-acc="R" data-u="°C" id="obj-ai-46697"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46697</td><td class="n">AftCmb3Tmp</td><td class="d">Temperature after Combi 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="7183" data-acc="R" data-u="%RH" id="obj-ai-7183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7183</td><td class="n">AfterMixHum</td><td class="d">Humidity after mixing</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="7771" data-acc="R" data-u="%RH" id="obj-ai-7771"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7771</td><td class="n">AftHtg1Hum</td><td class="d">Humidity after Heating 1</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="24863" data-acc="R" data-u="°C" id="obj-ai-24863"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24863</td><td class="n">AftHtg1Tmp</td><td class="d">Temperature after Heating 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="34183" data-acc="R" data-u="%RH" id="obj-ai-34183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34183</td><td class="n">AftHtg2Hum</td><td class="d">Humidity after Heating 2</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="64195" data-acc="R" data-u="°C" id="obj-ai-64195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64195</td><td class="n">AftHtg2Tmp</td><td class="d">Temperature after Heating 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="62259" data-acc="R" data-u="%RH" id="obj-ai-62259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62259</td><td class="n">AftHtg3Hum</td><td class="d">Humidity after Heating 3</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="35959" data-acc="R" data-u="°C" id="obj-ai-35959"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35959</td><td class="n">AftHtg3Tmp</td><td class="d">Temperature after Heating 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="31889" data-acc="R" data-u="°C" id="obj-ai-31889"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31889</td><td class="n">AftMixingTmp</td><td class="d">Temperature after mixing</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="22396" data-acc="R" data-u="%RH" id="obj-ai-22396"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22396</td><td class="n">AftRtHumHum</td><td class="d">Humidity after Extract humidifier</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="8095" data-acc="R" data-u="%RH" id="obj-ai-8095"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8095</td><td class="n">AftSplyHumHum</td><td class="d">Humidity after supply humidifier</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="24795" data-acc="R" data-u="°C" id="obj-ai-24795"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24795</td><td class="n">AftSplyHumTmp</td><td class="d">Temperature after supply humidifier</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="115" data-acc="R" data-u="°C" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">AuxTmp</td><td class="d">Auxiliary temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="28023" data-acc="R" data-u="Pa" id="obj-ai-28023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28023</td><td class="n">BalPrs</td><td class="d">Pressure balancing</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="48851" data-acc="R" data-u="°C" id="obj-ai-48851"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48851</td><td class="n">Coil2WtrTmp</td><td class="d">Combi coil 2 water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="23945" data-acc="R" data-u="°C" id="obj-ai-23945"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23945</td><td class="n">CoilWtrTmp</td><td class="d">Combi coil 1 wtr temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27360" data-acc="R" data-u="Pa" id="obj-ai-27360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27360</td><td class="n">ExExtraFilter</td><td class="d">Extract extra filter 2</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="10582" data-acc="R" data-u="Pa" id="obj-ai-10582"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10582</td><td class="n">ExFilter</td><td class="d">Extract air filter sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="40895" data-acc="R" data-u="°C" id="obj-ai-40895"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40895</td><td class="n">ExhaustTmp</td><td class="d">Exhaust air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="56135" data-acc="R" data-u="" id="obj-ai-56135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56135</td><td class="n">ExhaustTmp2</td><td class="d">Exhaust air temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="58983" data-acc="R" data-u="°C" id="obj-ai-58983"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58983</td><td class="n">ExhDensTmp</td><td class="d">Exhaust density air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="32361" data-acc="R" data-u="A" id="obj-ai-32361"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32361</td><td class="n">ExhFan_DCLCurrent</td><td class="d">Supply fan DCL Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="9232" data-acc="R" data-u="V" id="obj-ai-9232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9232</td><td class="n">ExhFan_DCLVoltage</td><td class="d">Supply fan DCL Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="41627" data-acc="R" data-u="rpm" id="obj-ai-41627"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41627</td><td class="n">ExhFan_FanSpeed</td><td class="d">Exhaust fan speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="58193" data-acc="R" data-u="rpm" id="obj-ai-58193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58193</td><td class="n">ExhFan_MaxSpeed</td><td class="d">Exhaust fan max speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="12204" data-acc="R" data-u="°C" id="obj-ai-12204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12204</td><td class="n">ExhFan_ModTemp</td><td class="d">Exhaust fan mod temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="11254" data-acc="R" data-u="°C" id="obj-ai-11254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11254</td><td class="n">ExhFan_MotTemp</td><td class="d">Exhaust fan mot temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="6069" data-acc="R" data-u="" id="obj-ai-6069"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6069</td><td class="n">ExhFan_OpTime</td><td class="d">Exhaust fan - Operating time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="8243" data-acc="R" data-u="h" id="obj-ai-8243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8243</td><td class="n">ExhFan_OpTimeHH</td><td class="d">Exhaust fan - Operating time, hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="36707" data-acc="R" data-u="min" id="obj-ai-36707"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36707</td><td class="n">ExhFan_OpTimeMM</td><td class="d">Exhaust fan - Operating time, minutes</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="2311" data-acc="R" data-u="°C" id="obj-ai-2311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2311</td><td class="n">ExhFan_PCBTemp</td><td class="d">Exhaust fan PCB temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="42634" data-acc="R" data-u="W" id="obj-ai-42634"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42634</td><td class="n">ExhFan_Power</td><td class="d">Exhaust fan Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="48207" data-acc="R" data-u="Pa or l/s depending on fan control type." id="obj-ai-48207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48207</td><td class="n">ExhFanExtSpv</td><td class="d">Exhaust fan external setpoint</td><td class="u">Pa or l/s depending on fan control type.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="19767" data-acc="R" data-u="Pa" id="obj-ai-19767"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19767</td><td class="n">ExPreFilter</td><td class="d">Extract air pre-filter sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="4854" data-acc="R" data-u="°C" id="obj-ai-4854"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4854</td><td class="n">ExtraFrstTmp</td><td class="d">Heating 2 frost temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="20915" data-acc="R" data-u="°C" id="obj-ai-20915"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20915</td><td class="n">ExtraSupplyTmp</td><td class="d">Supply air temperature 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="12205" data-acc="R" data-u="°C" id="obj-ai-12205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12205</td><td class="n">ExtSetpointSpv</td><td class="d">External setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="852" data-acc="R" data-u="" data-st="1" id="obj-ai-852"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">852</td><td class="n">FrostTmpLowLimit</td><td class="d">Heating 1 frost temp sensor - Low limit active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="39125" data-acc="R" data-u="Pa" id="obj-ai-39125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39125</td><td class="n">HrecFrstPrs</td><td class="d">Heat recovery frost pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="50488" data-acc="R" data-u="Pa" id="obj-ai-50488"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50488</td><td class="n">HrecInTakePrs</td><td class="d">Heat exchanger pressure drop</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="44798" data-acc="R" data-u="°C" id="obj-ai-44798"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44798</td><td class="n">HrecSupplyTmp</td><td class="d">Heat recovery supply air temp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="48181" data-acc="R" data-u="°C" id="obj-ai-48181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48181</td><td class="n">HrecSupplyTmp2</td><td class="d">Heat recovery supply air temperature 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="12446" data-acc="R" data-u="°C" id="obj-ai-12446"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12446</td><td class="n">HrecWtrTmp</td><td class="d">Heat recovery water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="855" data-acc="R" data-u="°C" id="obj-ai-855"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">855</td><td class="n">Htg2FrostTmpLowLimit</td><td class="d">Heating 2 frost protection temperature - Low limit</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="857" data-acc="R" data-u="°C" id="obj-ai-857"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">857</td><td class="n">Htg3FrostTmpLowLimit</td><td class="d">Heating 3 frost protection temperature - Low limit</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="6535" data-acc="R" data-u="°C" id="obj-ai-6535"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6535</td><td class="n">Htg3FrstTmp</td><td class="d">Heating 3 frost temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="50341" data-acc="R" data-u="°C" id="obj-ai-50341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50341</td><td class="n">HtgFrstTmp</td><td class="d">Heating 1 frost temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="45222" data-acc="R" data-u="%RH" id="obj-ai-45222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45222</td><td class="n">OutHum</td><td class="d">Outdoor air relative humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="53218" data-acc="R" data-u="°C" data-min="1" id="obj-ai-53218"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">53218</td><td class="n">OutTmp</td><td class="d">Outdoor air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="49723" data-acc="R" data-u="°C" id="obj-ai-49723"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49723</td><td class="n">OutTmpWall</td><td class="d">Outdoor wall temperature sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="856" data-acc="R" data-u="°C" id="obj-ai-856"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">856</td><td class="n">PreHtgFrostTmpLowLimit</td><td class="d">Pre-heating frost temp sensor - Low limit</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="65041" data-acc="R" data-u="°C" id="obj-ai-65041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65041</td><td class="n">PreHtgFrstTmp</td><td class="d">Pre-heater frost temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="35237" data-acc="R" data-u="°C" id="obj-ai-35237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35237</td><td class="n">PreHtgSupplyTmp</td><td class="d">Pre-heater supply air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="28256" data-acc="R" data-u="°C" data-min="1" id="obj-ai-28256"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28256</td><td class="n">ReturnAirTmp</td><td class="d">Extract air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="64377" data-acc="R" data-u="°C" id="obj-ai-64377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64377</td><td class="n">ReturnAirTmp2</td><td class="d">Extract air temperature after humidifier</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="38593" data-acc="R" data-u="l/s" id="obj-ai-38593"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38593</td><td class="n">ReturnFlow</td><td class="d">Exhaust air flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="39576" data-acc="R" data-u="Pa" id="obj-ai-39576"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39576</td><td class="n">ReturnPrs</td><td class="d">Exhaust air pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="37799" data-acc="R" data-u="%RH" id="obj-ai-37799"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37799</td><td class="n">RoomHum</td><td class="d">Room relative humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="715" data-acc="R" data-u="%RH" id="obj-ai-715"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">715</td><td class="n">RoomHum2</td><td class="d">Room humidity 2 (relative)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="60643" data-acc="R" data-u="°C" id="obj-ai-60643"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60643</td><td class="n">RoomTmp</td><td class="d">Room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="51635" data-acc="R" data-u="°C" id="obj-ai-51635"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51635</td><td class="n">RoomTmp2</td><td class="d">Room temperature 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="3708" data-acc="R" data-u="%H.r." id="obj-ai-3708"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3708</td><td class="n">RtHum</td><td class="d">Extract air humidity (relative)</td><td class="u">%H.r.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="40647" data-acc="R" data-u="" id="obj-ai-40647"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40647</td><td class="n">SplyDensTmp</td><td class="d">Supply air density temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="14967" data-acc="R" data-u="Pa" id="obj-ai-14967"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14967</td><td class="n">SplyExtraFilter</td><td class="d">Supply air extra filter 1</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="56927" data-acc="R" data-u="A" id="obj-ai-56927"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56927</td><td class="n">SplyFan_DCLCurrent</td><td class="d">Supply fan DCL Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="33830" data-acc="R" data-u="V" id="obj-ai-33830"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33830</td><td class="n">SplyFan_DCLVoltage</td><td class="d">Supply fan DCL Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="48513" data-acc="R" data-u="rpm" id="obj-ai-48513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48513</td><td class="n">SplyFan_FanSpeed</td><td class="d">Supply fan speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="64587" data-acc="R" data-u="rpm" id="obj-ai-64587"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64587</td><td class="n">SplyFan_MaxSpeed</td><td class="d">Supply fan max speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="28696" data-acc="R" data-u="°C" id="obj-ai-28696"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28696</td><td class="n">SplyFan_ModTemp</td><td class="d">Supply fan mod temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="29762" data-acc="R" data-u="°C" id="obj-ai-29762"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29762</td><td class="n">SplyFan_MotTemp</td><td class="d">Supply fan mot temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="8364" data-acc="R" data-u="" id="obj-ai-8364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8364</td><td class="n">SplyFan_OpTime</td><td class="d">Supply fan - Operating time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="16169" data-acc="R" data-u="h" id="obj-ai-16169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16169</td><td class="n">SplyFan_OpTimeHH</td><td class="d">Supply fan - Operating time, hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="36985" data-acc="R" data-u="min" id="obj-ai-36985"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36985</td><td class="n">SplyFan_OpTimeMM</td><td class="d">Supply fan - Operating time, minutes</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="22195" data-acc="R" data-u="°C" id="obj-ai-22195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22195</td><td class="n">SplyFan_PCBTemp</td><td class="d">Supply fan PCB temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="39978" data-acc="R" data-u="W" id="obj-ai-39978"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39978</td><td class="n">SplyFan_Power</td><td class="d">Supply fan Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="30575" data-acc="R" data-u="Pa or l/s depending on fan control type." id="obj-ai-30575"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30575</td><td class="n">SplyFanExtSpv</td><td class="d">Supply fan external setpoint</td><td class="u">Pa or l/s depending on fan control type.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="59395" data-acc="R" data-u="Pa" id="obj-ai-59395"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59395</td><td class="n">SplyFilter</td><td class="d">Outdoor air filter sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="44474" data-acc="R" data-u="Pa" id="obj-ai-44474"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44474</td><td class="n">SplyPreFilter</td><td class="d">Outdoor air pre-filter sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="9497" data-acc="R" data-u="l/s" id="obj-ai-9497"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9497</td><td class="n">SupplyFlow</td><td class="d">Supply air flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="53018" data-acc="R" data-u="%RH" id="obj-ai-53018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53018</td><td class="n">SupplyHum</td><td class="d">Supply air relative humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="20400" data-acc="R" data-u="Pa" id="obj-ai-20400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20400</td><td class="n">SupplyPrs</td><td class="d">Supply air pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="45150" data-acc="R" data-u="" data-min="1" id="obj-ai-45150"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">45150</td><td class="n">SupplyTmp</td><td class="d">Supply air temperature (values column printed 0=Ok / 1=Alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="93" data-i="22813" data-acc="R" data-u="0-100%" id="obj-ao-22813"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">22813</td><td class="n">AuxOutput</td><td class="d">Auxiliary analog output fan</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="94" data-i="57034" data-acc="R" data-u="0-100%" id="obj-ao-57034"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">57034</td><td class="n">BalanceCntrlPos</td><td class="d">Pressure balancing extract damper controller output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="95" data-i="38455" data-acc="R" data-u="0-100%" id="obj-ao-38455"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">38455</td><td class="n">BalCtlrSplyPos</td><td class="d">Mixing outdoor damper controller output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="96" data-i="5870" data-acc="R" data-u="0-100%" id="obj-ao-5870"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5870</td><td class="n">Cooling3Pos</td><td class="d">Cooling 3 output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="97" data-i="45643" data-acc="R" data-u="0-100%" id="obj-ao-45643"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">45643</td><td class="n">CoolingPmpVarPos</td><td class="d">Cooling 1 pump output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="98" data-i="30925" data-acc="R" data-u="0-100%" id="obj-ao-30925"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30925</td><td class="n">CoolingPos</td><td class="d">Cooling output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="99" data-i="40119" data-acc="R" data-u="0-100%" id="obj-ao-40119"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40119</td><td class="n">ExhFanVarPos</td><td class="d">Exhaust fan output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="100" data-i="59738" data-acc="R" data-u="0-100%" id="obj-ao-59738"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">59738</td><td class="n">ExtraClgPmpVarPos</td><td class="d">Cooling 2 pump output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="101" data-i="60283" data-acc="R" data-u="" data-st="1" id="obj-ao-60283"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">60283</td><td class="n">ExtraClgPos</td><td class="d">Cooling 2 output signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="102" data-i="166" data-acc="R" data-u="0-100%" id="obj-ao-166"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">166</td><td class="n">ExtraHtgPmpVarPos</td><td class="d">Heating 2 pump output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="103" data-i="46994" data-acc="R" data-u="" data-st="1" id="obj-ao-46994"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">46994</td><td class="n">ExtraHtgPos</td><td class="d">Heating 2 output signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="104" data-i="18705" data-acc="R" data-u="0-100%" id="obj-ao-18705"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">18705</td><td class="n">Heating3Pos</td><td class="d">Heating 3 output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="105" data-i="34442" data-acc="R" data-u="0-100%" id="obj-ao-34442"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">34442</td><td class="n">HeatingPmpVarPos</td><td class="d">Heating 1 pump output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="106" data-i="26209" data-acc="R" data-u="" data-st="1" id="obj-ao-26209"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">26209</td><td class="n">HeatingPos</td><td class="d">Heating 1 output signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="107" data-i="49662" data-acc="R" data-u="0-100%" id="obj-ao-49662"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">49662</td><td class="n">HrecDampPos</td><td class="d">Heat recovery damper output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="108" data-i="29755" data-acc="R" data-u="0-100%" id="obj-ao-29755"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">29755</td><td class="n">HrecPmpVarPos</td><td class="d">Heat recovery pump output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="109" data-i="5922" data-acc="R" data-u="0-100%" id="obj-ao-5922"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5922</td><td class="n">HrecPos</td><td class="d">Heat recovery output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="110" data-i="5392" data-acc="R" data-u="0-100%" id="obj-ao-5392"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5392</td><td class="n">HumForceHtgPos</td><td class="d">Force heating output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="111" data-i="51005" data-acc="R" data-u="0-100%" id="obj-ao-51005"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">51005</td><td class="n">HumidityCtrlPmpVarPos</td><td class="d">Humidifier pump output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="112" data-i="39618" data-acc="R" data-u="0-100%" id="obj-ao-39618"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">39618</td><td class="n">HumidityCtrlPos</td><td class="d">Humidifier output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="113" data-i="17784" data-acc="R" data-u="0-100%" id="obj-ao-17784"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">17784</td><td class="n">PreHeatingPos</td><td class="d">Pre-heater output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="114" data-i="23338" data-acc="R" data-u="0-100%" id="obj-ao-23338"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">23338</td><td class="n">ReCoolingPos</td><td class="d">ReCooler cooling output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="115" data-i="17798" data-acc="R" data-u="0-100%" id="obj-ao-17798"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">17798</td><td class="n">ReHeatingPos</td><td class="d">ReCooler heating output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="116" data-i="28431" data-acc="R" data-u="0-100%" id="obj-ao-28431"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">28431</td><td class="n">RtCoolingPos</td><td class="d">Extract air cooling output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="117" data-i="59037" data-acc="R" data-u="0-100%" data-min="1" id="obj-ao-59037"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">59037</td><td class="n">SplyFanVarPos</td><td class="d">Supply fan output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="2008" data-acc="R" data-u="°C" id="obj-av-2008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2008</td><td class="n">ActBlkDHumTmp</td><td class="d">Actual dew point block dehumidification</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="2735" data-acc="R" data-u="°C" id="obj-av-2735"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2735</td><td class="n">ActCascSpvClg</td><td class="d">Actual supply cooling setpoint (when use of cascade control)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="50248" data-acc="R" data-u="%RH" id="obj-av-50248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50248</td><td class="n">ActCascSpvDeh</td><td class="d">Actual supply dehumidification setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="28804" data-acc="R" data-u="°C" id="obj-av-28804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28804</td><td class="n">ActCascSpvHtg</td><td class="d">Actual supply heating setpoint (when use of cascade control)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="58111" data-acc="R" data-u="%RH" id="obj-av-58111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58111</td><td class="n">ActCascSpvHum</td><td class="d">Actual supply humidification setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="52988" data-acc="R" data-u="°C" id="obj-av-52988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52988</td><td class="n">ActCtrlVal</td><td class="d">Actual controlled temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="38385" data-acc="R" data-u="%RH" id="obj-av-38385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38385</td><td class="n">ActCtrlValHum</td><td class="d">Actual controlled humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="3738" data-acc="R" data-u="°C" id="obj-av-3738"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3738</td><td class="n">ActHRDewSp</td><td class="d">Actual heat recovery dewpoint setpoint value</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="30105" data-acc="R" data-u="°C" id="obj-av-30105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30105</td><td class="n">ActMainSpvClg</td><td class="d">Actual cooling setpoint, Main (depending on actual control mode)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="47998" data-acc="R" data-u="%RH" id="obj-av-47998"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47998</td><td class="n">ActMainSpvDeh</td><td class="d">Actual dehumidification setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="4018" data-acc="R" data-u="°C" id="obj-av-4018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4018</td><td class="n">ActMainSpvHtg</td><td class="d">Actual heating setpoint, Main (depending on actual control mode)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="40393" data-acc="R" data-u="%RH" id="obj-av-40393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40393</td><td class="n">ActMainSpvHum</td><td class="d">Actual humidity setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="3315" data-acc="R" data-u="K" id="obj-av-3315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3315</td><td class="n">ActvClgRecDev</td><td class="d">Activate cooling recovery - Temperature difference</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="21855" data-acc="R" data-u="" id="obj-av-21855"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21855</td><td class="n">AirQCmpCtrLoopKp</td><td class="d">Air quality compensation - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="21857" data-acc="R" data-u="s" id="obj-av-21857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21857</td><td class="n">AirQCmpCtrLoopTD</td><td class="d">Air quality compensation - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="21856" data-acc="R" data-u="s" id="obj-av-21856"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21856</td><td class="n">AirQCmpCtrLoopTI</td><td class="d">Air quality compensation - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="10236" data-acc="R" data-u="0-100%" id="obj-av-10236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10236</td><td class="n">AirQCmpPrVal</td><td class="d">Actual air quality compensation</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="22649" data-acc="R" data-u="ppm" id="obj-av-22649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22649</td><td class="n">AirQSpv</td><td class="d">Air quality setpoint</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="3737" data-acc="R" data-u="ppm" id="obj-av-3737"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3737</td><td class="n">AirQuality</td><td class="d">Air quality</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="1899" data-acc="R" data-u="" data-st="1" id="obj-av-1899"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1899</td><td class="n">AlmAckBtnCOM</td><td class="d">Alarm Ack button - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="2429" data-acc="R" data-u="Pa" id="obj-av-2429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2429</td><td class="n">BalCtlrSplyLowLimit</td><td class="d">Balance control - Min pressure outdoor damper</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="31736" data-acc="R" data-u="s" id="obj-av-31736"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31736</td><td class="n">BalDmpMaxTm</td><td class="d">Balance control - Max time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="5939" data-acc="R" data-u="s" id="obj-av-5939"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5939</td><td class="n">BalDmpTm</td><td class="d">Balance control - Force damper at start time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="49991" data-acc="R" data-u="Pa" id="obj-av-49991"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49991</td><td class="n">BalMaxDev</td><td class="d">Balance control - Max pressure deviation</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="28570" data-acc="R" data-u="0-100%" id="obj-av-28570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28570</td><td class="n">BalPrsLowLmt</td><td class="d">Balance control - Min pressure extract damper</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="22141" data-acc="R" data-u="Pa" id="obj-av-22141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22141</td><td class="n">BalPrsSp</td><td class="d">Balance control - Pressure setpoint</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="228" data-acc="R" data-u="K" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">BlkClgRecDev</td><td class="d">Block cooling recovery - Temperature difference</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="33121" data-acc="R" data-u="K" id="obj-av-33121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33121</td><td class="n">BlkHtgRecDev</td><td class="d">Block heat recovery - Temperature difference</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="44092" data-acc="R" data-u="°C" id="obj-av-44092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44092</td><td class="n">BoostClgSpv</td><td class="d">Boost cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="27113" data-acc="R" data-u="°C" id="obj-av-27113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27113</td><td class="n">BoostHtgSpv</td><td class="d">Boost heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="3510" data-acc="R" data-u="min" id="obj-av-3510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3510</td><td class="n">BoostPreStrtTm</td><td class="d">Boost pre-start time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="9430" data-acc="R" data-u="0-100%" id="obj-av-9430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9430</td><td class="n">FanCmpTmpPrVal</td><td class="d">Actual fan compensation temperature</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="9756" data-acc="R" data-u="°C" id="obj-av-9756"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9756</td><td class="n">SplyTmpDevAlmMaxDev</td><td class="d">Supply temperature - Maximum deviation</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="9781" data-acc="R" data-u="s" id="obj-av-9781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9781</td><td class="n">SplyFanTD_Flw</td><td class="d">Supply fan controller (flow control) - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="10627" data-acc="R" data-u="%RH or g/kg depending on configuration" id="obj-av-10627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10627</td><td class="n">HumSpvRelSpvHum</td><td class="d">Relative humidity - Humidification setpoint</td><td class="u">%RH or g/kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="11342" data-acc="R" data-u="%RH or g/kg depending on configuration" id="obj-av-11342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11342</td><td class="n">HumSpvRelSpvDehum</td><td class="d">Relative humidity - Dehumidity setpoint for humidification</td><td class="u">%RH or g/kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="11601" data-acc="R" data-u="K" id="obj-av-11601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11601</td><td class="n">WiCmpTmpDta</td><td class="d">Winter compensation temperature delta</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="13266" data-acc="R" data-u="°C" id="obj-av-13266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13266</td><td class="n">BoostRmSpv</td><td class="d">Boost room temperature setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="17241" data-acc="R" data-u="s" id="obj-av-17241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17241</td><td class="n">CalibrationActvTm</td><td class="d">Calibration - Time delay</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="34380" data-acc="R" data-u="l/s" id="obj-av-34380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34380</td><td class="n">CalibrationExhFanStart</td><td class="d">Calibration - Q-min exhaust fan start</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="46866" data-acc="R" data-u="l/s" id="obj-av-46866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46866</td><td class="n">CalibrationExhFanStop</td><td class="d">Calibration - Q-min exhaust fan stop</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="32048" data-acc="R" data-u="l/s" id="obj-av-32048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32048</td><td class="n">CalibrationMaxDev</td><td class="d">Calibration - Maximum deviation</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="38555" data-acc="R" data-u="l/s" id="obj-av-38555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38555</td><td class="n">CalibrationQ</td><td class="d">Calibration Q</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="38027" data-acc="R" data-u="l/s" id="obj-av-38027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38027</td><td class="n">CalibrationQExh</td><td class="d">Calibration Q Exhaust</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="59099" data-acc="R" data-u="0-100%" id="obj-av-59099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59099</td><td class="n">CalibrationQRed</td><td class="d">Calibration - Reduce Q</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="54865" data-acc="R" data-u="l/s" id="obj-av-54865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54865</td><td class="n">CalibrationQRt</td><td class="d">Calibration Q Extract</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="48462" data-acc="R" data-u="Pa" id="obj-av-48462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48462</td><td class="n">CalibrationStoPmax</td><td class="d">Calibration - P-max pressure heat exchanger</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="17936" data-acc="R" data-u="Pa" id="obj-av-17936"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17936</td><td class="n">CalibrationStoPmin</td><td class="d">Calibration - P-min pressure heat exchanger</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="52218" data-acc="R" data-u="l/s" id="obj-av-52218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52218</td><td class="n">CalibrationStoQmax</td><td class="d">Calibration - Q-max flow heat exchanger</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="12452" data-acc="R" data-u="l/s" id="obj-av-12452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12452</td><td class="n">CalibrationStoQmin</td><td class="d">Calibration - Q-min flow heat exchanger</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="57930" data-acc="R" data-u="°C" id="obj-av-57930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57930</td><td class="n">CascFlowLmtMaxDevLmt</td><td class="d">Draught heating max deviation</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="27342" data-acc="R" data-u="°C" id="obj-av-27342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27342</td><td class="n">CascFlowLmtMinDevLmt</td><td class="d">Draught cooling max deviation</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="40280" data-acc="R" data-u="W" id="obj-av-40280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40280</td><td class="n">CG_EM24_1ActPower</td><td class="d">Energy actual power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="36000" data-acc="R" data-u="W" id="obj-av-36000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36000</td><td class="n">CG_EM24_1AvePower</td><td class="d">Energy save power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="49048" data-acc="R" data-u="h" id="obj-av-49048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49048</td><td class="n">CG_EM24_1OpHours</td><td class="d">Energy operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="19610" data-acc="R" data-u="kWh" id="obj-av-19610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19610</td><td class="n">CG_EM24_1ParEnergy</td><td class="d">Energy partial</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="61249" data-acc="R" data-u="kWh" id="obj-av-61249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61249</td><td class="n">CG_EM24_1TotEnergy</td><td class="d">Energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="875" data-acc="R" data-u="h" id="obj-av-875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">875</td><td class="n">Clg1PmpActiveHour</td><td class="d">Cooling 1 pump - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="876" data-acc="R" data-u="h" id="obj-av-876"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876</td><td class="n">Clg2PmpActiveHour</td><td class="d">Cooling 2 pump - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="878" data-acc="R" data-u="h" id="obj-av-878"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878</td><td class="n">Clg3PmpActiveHour</td><td class="d">Cooling 3 pump - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="812" data-acc="R" data-u="0-100%" id="obj-av-812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">812</td><td class="n">Clg3VlvAuto</td><td class="d">Cooling 3 output signal-Auto mode P10</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="811" data-acc="R" data-u="0-100%" id="obj-av-811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">811</td><td class="n">Clg3VlvValue</td><td class="d">Cooling 3 output signal-Manual HMI BMS</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="21849" data-acc="R" data-u="" id="obj-av-21849"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21849</td><td class="n">ClgReClgCtrLoopKp</td><td class="d">ReCooler cooling controller - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="21851" data-acc="R" data-u="s" id="obj-av-21851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21851</td><td class="n">ClgReClgCtrLoopTD</td><td class="d">ReCooler cooling controller - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="21850" data-acc="R" data-u="s" id="obj-av-21850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21850</td><td class="n">ClgReClgCtrLoopTI</td><td class="d">ReCooler cooling controller - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="802" data-acc="R" data-u="0-100%" id="obj-av-802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">802</td><td class="n">ClgVlvAuto</td><td class="d">Cooling 1 output signal-Auto mode P10</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="801" data-acc="R" data-u="0-100%" id="obj-av-801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">801</td><td class="n">ClgVlvValue</td><td class="d">Cooling 1 output signal-Manual HMI BMS</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="47241" data-acc="R" data-u="°C" id="obj-av-47241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47241</td><td class="n">CoHtgCurveSpvPrVal</td><td class="d">Actual calculated heating setpoint (comfort)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="22000" data-acc="R" data-u="°C" id="obj-av-22000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22000</td><td class="n">CoHtgToaCurveOutTX1</td><td class="d">calculated heating setpoint (comfort) - X1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="22002" data-acc="R" data-u="°C" id="obj-av-22002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22002</td><td class="n">CoHtgToaCurveOutTX2</td><td class="d">calculated heating setpoint (comfort) - X2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="22004" data-acc="R" data-u="°C" id="obj-av-22004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22004</td><td class="n">CoHtgToaCurveOutTX3</td><td class="d">calculated heating setpoint (comfort) - X3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="22006" data-acc="R" data-u="°C" id="obj-av-22006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22006</td><td class="n">CoHtgToaCurveOutTX4</td><td class="d">calculated heating setpoint (comfort) - X4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="22001" data-acc="R" data-u="°C" id="obj-av-22001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22001</td><td class="n">CoHtgToaCurveSpY1</td><td class="d">calculated heating setpoint (comfort) - Y1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="22003" data-acc="R" data-u="°C" id="obj-av-22003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22003</td><td class="n">CoHtgToaCurveSpY2</td><td class="d">calculated heating setpoint (comfort) - Y2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="22005" data-acc="R" data-u="°C" id="obj-av-22005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22005</td><td class="n">CoHtgToaCurveSpY3</td><td class="d">calculated heating setpoint (comfort) - Y3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="22007" data-acc="R" data-u="°C" id="obj-av-22007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22007</td><td class="n">CoHtgToaCurveSpY4</td><td class="d">calculated heating setpoint (comfort) - Y4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="21951" data-acc="R" data-u="" id="obj-av-21951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21951</td><td class="n">Cooling3CtrLoopKp</td><td class="d">Cooling 3 - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="21953" data-acc="R" data-u="s" id="obj-av-21953"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21953</td><td class="n">Cooling3CtrLoopTD</td><td class="d">Cooling 3 - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="21952" data-acc="R" data-u="s" id="obj-av-21952"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21952</td><td class="n">Cooling3CtrLoopTI</td><td class="d">Cooling 3 - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="37768" data-acc="R" data-u="°C" id="obj-av-37768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37768</td><td class="n">Cooling3OffTmp</td><td class="d">Cooling 3 disable by outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="21807" data-acc="R" data-u="" id="obj-av-21807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21807</td><td class="n">CoolingCtrLoopKp</td><td class="d">Cooling 1 - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="21809" data-acc="R" data-u="s" id="obj-av-21809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21809</td><td class="n">CoolingCtrLoopTD</td><td class="d">Cooling 1 - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="21808" data-acc="R" data-u="s" id="obj-av-21808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21808</td><td class="n">CoolingCtrLoopTI</td><td class="d">Cooling 1 - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="16471" data-acc="R" data-u="°C" id="obj-av-16471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16471</td><td class="n">CoolingOffTmp</td><td class="d">Cooling 1 disable by outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="18421" data-acc="R" data-u="°C" id="obj-av-18421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18421</td><td class="n">CounterFlowExchangerX1</td><td class="d">Counter flow heat exchanger - X1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="30614" data-acc="R" data-u="°C" id="obj-av-30614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30614</td><td class="n">CounterFlowExchangerX2</td><td class="d">Counter flow heat exchanger - X2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="29892" data-acc="R" data-u="0-100%" id="obj-av-29892"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29892</td><td class="n">CounterFlowExchangerY1</td><td class="d">Counter flow heat exchanger - Y1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="17575" data-acc="R" data-u="0-100%" id="obj-av-17575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17575</td><td class="n">CounterFlowExchangerY2</td><td class="d">Counter flow heat exchanger - Y2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="21825" data-acc="R" data-u="" id="obj-av-21825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21825</td><td class="n">CRecDamperCtrLoopKp</td><td class="d">Mixing damper cooling recovery controller - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="21827" data-acc="R" data-u="s" id="obj-av-21827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21827</td><td class="n">CRecDamperCtrLoopTD</td><td class="d">Mixing damper cooling recovery controller - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="21826" data-acc="R" data-u="s" id="obj-av-21826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21826</td><td class="n">CRecDamperCtrLoopTI</td><td class="d">Mixing damper cooling recovery controller - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="33908" data-acc="R" data-u="0-100%" id="obj-av-33908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33908</td><td class="n">CrecDampRec</td><td class="d">Mixing damper cooling recovery output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="28660" data-acc="R" data-u="°C" id="obj-av-28660"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28660</td><td class="n">DeFrstMxSpd</td><td class="d">Heat exchanger defrost max output signal</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="21957" data-acc="R" data-u="" id="obj-av-21957"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21957</td><td class="n">DeHum2CtrLoopKp</td><td class="d">Dehumidification 2 - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="21959" data-acc="R" data-u="s" id="obj-av-21959"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21959</td><td class="n">DeHum2CtrLoopTD</td><td class="d">Dehumidification 2 - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="21958" data-acc="R" data-u="s" id="obj-av-21958"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21958</td><td class="n">DeHum2CtrLoopTI</td><td class="d">Dehumidification 2 - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="21960" data-acc="R" data-u="" id="obj-av-21960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21960</td><td class="n">DeHum3CtrLoopKp</td><td class="d">Dehumidification 3 - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="21962" data-acc="R" data-u="s" id="obj-av-21962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21962</td><td class="n">DeHum3CtrLoopTD</td><td class="d">Dehumidification 3 - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="21961" data-acc="R" data-u="s" id="obj-av-21961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21961</td><td class="n">DeHum3CtrLoopTI</td><td class="d">Dehumidification 3 - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="21939" data-acc="R" data-u="" id="obj-av-21939"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21939</td><td class="n">DeHumidityCtrLoopKp</td><td class="d">Dehumidification 1 - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="21941" data-acc="R" data-u="s" id="obj-av-21941"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21941</td><td class="n">DeHumidityCtrLoopTD</td><td class="d">Dehumidification 1 - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="21940" data-acc="R" data-u="s" id="obj-av-21940"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21940</td><td class="n">DeHumidityCtrLoopTI</td><td class="d">Dehumidification 1 - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="18150" data-acc="R" data-u="0-100%" id="obj-av-18150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18150</td><td class="n">DeHumidityPrVal</td><td class="d">Actual dehumidification value</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="55315" data-acc="R" data-u="0-100%" id="obj-av-55315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55315</td><td class="n">DeHumidityPrVal2</td><td class="d">Actual dehumidification value 2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="51250" data-acc="R" data-u="0-100%" id="obj-av-51250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51250</td><td class="n">DeHumidityPrVal3</td><td class="d">Actual dehumidification value 3</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="21292" data-acc="R" data-u="°C" id="obj-av-21292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21292</td><td class="n">Dewpoint</td><td class="d">Supply dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="41175" data-acc="R" data-u="°C" id="obj-av-41175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41175</td><td class="n">DewpointDz</td><td class="d">Dew point - Neutral zone</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="48409" data-acc="R" data-u="" id="obj-av-48409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48409</td><td class="n">EcHtgCurveSpvPrVal</td><td class="d">Actual calculated heating setpoint (economy)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="22016" data-acc="R" data-u="°C" id="obj-av-22016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22016</td><td class="n">EcHtgToaCurveOutTX1</td><td class="d">Outdoor curve - temperature X1 (economy)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="22018" data-acc="R" data-u="°C" id="obj-av-22018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22018</td><td class="n">EcHtgToaCurveOutTX2</td><td class="d">Outdoor curve - temperature X2 (economy)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="22020" data-acc="R" data-u="°C" id="obj-av-22020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22020</td><td class="n">EcHtgToaCurveOutTX3</td><td class="d">Outdoor curve - temperature X3 (economy)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="22022" data-acc="R" data-u="°C" id="obj-av-22022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22022</td><td class="n">EcHtgToaCurveOutTX4</td><td class="d">Outdoor curve - temperature X4 (economy)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="22017" data-acc="R" data-u="°C" id="obj-av-22017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22017</td><td class="n">EcHtgToaCurveSpY1</td><td class="d">Outdoor curve - setpoint Y1 (economy)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="22019" data-acc="R" data-u="°C" id="obj-av-22019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22019</td><td class="n">EcHtgToaCurveSpY2</td><td class="d">Outdoor curve - setpoint Y2 (economy)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="22021" data-acc="R" data-u="°C" id="obj-av-22021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22021</td><td class="n">EcHtgToaCurveSpY3</td><td class="d">Outdoor curve - setpoint Y3 (economy)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="22023" data-acc="R" data-u="°C" id="obj-av-22023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22023</td><td class="n">EcHtgToaCurveSpY4</td><td class="d">Outdoor curve - setpoint Y4 (economy)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="6033" data-acc="R" data-u="m2" id="obj-av-6033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6033</td><td class="n">ElHtgFanLmtArea</td><td class="d">Area, electrical heater 1</td><td class="u">m2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="47462" data-acc="R" data-u="0-100%" id="obj-av-47462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47462</td><td class="n">ElHtgFanLmtKfactor</td><td class="d">K-factor, electrical heater 1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="27650" data-acc="R" data-u="0-100%" id="obj-av-27650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27650</td><td class="n">ElHtgFanLmtPrVal</td><td class="d">Power reduction, electrical heater 1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="24382" data-acc="R" data-u="m/s" id="obj-av-24382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24382</td><td class="n">ElHtgFanLmtv</td><td class="d">v, Flow over heater, electrical heater 1</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="52253" data-acc="R" data-u="m/s" id="obj-av-52253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52253</td><td class="n">ElHtgFanLmtvMax</td><td class="d">vMax, air speed, electrical heater 1</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="14147" data-acc="R" data-u="m/s" id="obj-av-14147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14147</td><td class="n">ElHtgFanLmtvMin</td><td class="d">vMin, air speed, electrical heater 1</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="19481" data-acc="R" data-u="kWh" id="obj-av-19481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19481</td><td class="n">EnergyDisplayCooling1DaykWh</td><td class="d">Energy display, cooling 1 - Today</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="9637" data-acc="R" data-u="kW" id="obj-av-9637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9637</td><td class="n">EnergyDisplayCooling1kW</td><td class="d">Energy display, cooling 1 - Actual power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="18492" data-acc="R" data-u="MWh" id="obj-av-18492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18492</td><td class="n">EnergyDisplayCooling1YearMWh</td><td class="d">Energy display, cooling 1 - Actual year</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="33900" data-acc="R" data-u="kWh" id="obj-av-33900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33900</td><td class="n">EnergyDisplayCooling2DaykWh</td><td class="d">Energy display, cooling 2 - Today</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="48761" data-acc="R" data-u="kW" id="obj-av-48761"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48761</td><td class="n">EnergyDisplayCooling2kW</td><td class="d">Energy display, cooling 2 - Actual power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="63987" data-acc="R" data-u="MWh" id="obj-av-63987"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63987</td><td class="n">EnergyDisplayCooling2YearMWh</td><td class="d">Energy display, cooling 2 - Actual year</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="50111" data-acc="R" data-u="kWh" id="obj-av-50111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50111</td><td class="n">EnergyDisplayCooling3DaykWh</td><td class="d">Energy display, cooling 3 - Today</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="51405" data-acc="R" data-u="kW" id="obj-av-51405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51405</td><td class="n">EnergyDisplayCooling3kW</td><td class="d">Energy display, cooling 3 - Actual power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="38582" data-acc="R" data-u="MWh" id="obj-av-38582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38582</td><td class="n">EnergyDisplayCooling3YearMWh</td><td class="d">Energy display, cooling 3 - Actual year</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="16864" data-acc="R" data-u="kW" id="obj-av-16864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16864</td><td class="n">EnergyDisplayFansFansPowkW</td><td class="d">Energy display, fans - Actual power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="44942" data-acc="R" data-u="MWh" id="obj-av-44942"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44942</td><td class="n">EnergyDisplayFansYearMWh</td><td class="d">Energy display, fans - Actual year</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="15641" data-acc="R" data-u="kWh" id="obj-av-15641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15641</td><td class="n">EnergyDisplayHeating1DaykWh</td><td class="d">Energy display, heating 1 - Today</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="15113" data-acc="R" data-u="kW" id="obj-av-15113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15113</td><td class="n">EnergyDisplayHeating1kW</td><td class="d">Energy display, heating 1 - Actual power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="29524" data-acc="R" data-u="MWh" id="obj-av-29524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29524</td><td class="n">EnergyDisplayHeating1YearMWh</td><td class="d">Energy display, heating 1 - Actual year</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="62828" data-acc="R" data-u="kWh" id="obj-av-62828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62828</td><td class="n">EnergyDisplayHeating2DaykWh</td><td class="d">Energy display, heating 2 - Today</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="41173" data-acc="R" data-u="kW" id="obj-av-41173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41173</td><td class="n">EnergyDisplayHeating2kW</td><td class="d">Energy display, heating 2 - Actual power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="49819" data-acc="R" data-u="MWh" id="obj-av-49819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49819</td><td class="n">EnergyDisplayHeating2YearMWh</td><td class="d">Energy display, heating 2 - Actual year</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="45759" data-acc="R" data-u="kWh" id="obj-av-45759"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45759</td><td class="n">EnergyDisplayHeating3DaykWh</td><td class="d">Energy display, heating 3 - Today</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="54881" data-acc="R" data-u="kW" id="obj-av-54881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54881</td><td class="n">EnergyDisplayHeating3kW</td><td class="d">Energy display, heating 3 - Actual power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="44510" data-acc="R" data-u="MWh" id="obj-av-44510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44510</td><td class="n">EnergyDisplayHeating3YearMWh</td><td class="d">Energy display, heating 3 - Actual year</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="62791" data-acc="R" data-u="kWh" id="obj-av-62791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62791</td><td class="n">EnergyDisplayHrecDaykWh</td><td class="d">Energy display, heat recovery - Today</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="56834" data-acc="R" data-u="kW" id="obj-av-56834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56834</td><td class="n">EnergyDisplayHreckW</td><td class="d">Energy display, heat recovery - Actual power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="22418" data-acc="R" data-u="MWh" id="obj-av-22418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22418</td><td class="n">EnergyDisplayHrecYearMWh</td><td class="d">Energy display, heat recovery - Actual year</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="16999" data-acc="R" data-u="kWh" id="obj-av-16999"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16999</td><td class="n">EnergyDisplayPreHeatingDaykWh</td><td class="d">Energy display pre-heating Day kWh</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="27373" data-acc="R" data-u="kW" id="obj-av-27373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27373</td><td class="n">EnergyDisplayPreHeatingkW</td><td class="d">Energy display pre-heating kW</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="62570" data-acc="R" data-u="MWh" id="obj-av-62570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62570</td><td class="n">EnergyDisplayPreHeatingYearMWh</td><td class="d">Energy display pre-heating Year MWh</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="561" data-acc="R" data-u="MWh" id="obj-av-561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">561</td><td class="n">EnergyDisplayTotCooling</td><td class="d">Energy display cooling total</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="24666" data-acc="R" data-u="MWh" id="obj-av-24666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24666</td><td class="n">EnergyDisplayTotFans</td><td class="d">Energy display fans total</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="40656" data-acc="R" data-u="MWh" id="obj-av-40656"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40656</td><td class="n">EnergyDisplayTotHeating</td><td class="d">Energy display heating total</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="20954" data-acc="R" data-u="MWh" id="obj-av-20954"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20954</td><td class="n">EnergyDisplayTotRecovery</td><td class="d">Energy display heat recovery total</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="47894" data-acc="R" data-u="°K" id="obj-av-47894"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47894</td><td class="n">EnFanClgDev</td><td class="d">temperature difference</td><td class="u">°K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="59391" data-acc="R" data-u="°K" id="obj-av-59391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59391</td><td class="n">EnFanHtgDev</td><td class="d">temperature diff.</td><td class="u">°K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="60513" data-acc="R" data-u="m2" id="obj-av-60513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60513</td><td class="n">ExElHtgFanLmtArea</td><td class="d">Area, electrical heater 2</td><td class="u">m2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="56166" data-acc="R" data-u="0-100%" id="obj-av-56166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56166</td><td class="n">ExElHtgFanLmtKfactor</td><td class="d">K-factor, electrical heater 2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="49782" data-acc="R" data-u="0-100%" id="obj-av-49782"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49782</td><td class="n">ExElHtgFanLmtPrVal</td><td class="d">Power reduction, electrical heater 2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="7175" data-acc="R" data-u="m/s" id="obj-av-7175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7175</td><td class="n">ExElHtgFanLmtv</td><td class="d">v, Flow over heater, electrical heater 2</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="14317" data-acc="R" data-u="m/s" id="obj-av-14317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14317</td><td class="n">ExElHtgFanLmtvMax</td><td class="d">vMax, air speed, electrical heater 2</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="52403" data-acc="R" data-u="m/s" id="obj-av-52403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52403</td><td class="n">ExElHtgFanLmtvMin</td><td class="d">vMin, air speed, electrical heater 2</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="25356" data-acc="R" data-u="" data-st="1" id="obj-av-25356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25356</td><td class="n">ExExtraFltPreAlm</td><td class="d">Extract air extra filter 2 Pre-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="45194" data-acc="R" data-u="Pa" id="obj-av-45194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45194</td><td class="n">ExFilterPreAlm</td><td class="d">Extract air filter Pre-alarm</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="871" data-acc="R" data-u="h" id="obj-av-871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">871</td><td class="n">ExhFanActiveHour</td><td class="d">Exhaust fan - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="33255" data-acc="R" data-u="l/s" id="obj-av-33255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33255</td><td class="n">ExhFanActSpv</td><td class="d">Actual exhaust fan setpoint</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="59694" data-acc="R" data-u="" id="obj-av-59694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59694</td><td class="n">ExhFanActVal</td><td class="d">Actual exhaust fan value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="52288" data-acc="R" data-u="A" id="obj-av-52288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52288</td><td class="n">ExhFanCurrent</td><td class="d">Danfoss / OJ-DV Exhaust fan current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="10675" data-acc="R" data-u="" id="obj-av-10675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10675</td><td class="n">ExhFanCurvePrVal</td><td class="d">Actual calculated Exhfan.setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="56254" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-56254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56254</td><td class="n">ExhFanDevAlmMaxDev</td><td class="d">Exhaust fan - Maximum deviation (flow control)</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="54886" data-acc="R" data-u="Pa" id="obj-av-54886"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54886</td><td class="n">ExhFanDevAlmMaxDevPrs</td><td class="d">Exhaust fan - Maximum deviation (pressure control)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="58855" data-acc="R" data-u="" id="obj-av-58855"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58855</td><td class="n">ExhFanDevAlmMinLmt</td><td class="d">Exhaust fan - Minimum limit (flow control)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="48357" data-acc="R" data-u="Pa" id="obj-av-48357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48357</td><td class="n">ExhFanDevAlmMinLmtPrs</td><td class="d">Exhaust fan - Minimum limit (pressure control)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="7102" data-acc="R" data-u="kWh" id="obj-av-7102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7102</td><td class="n">ExhFanEnergy</td><td class="d">Danfoss exhaust fan Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="62586" data-acc="R" data-u="" id="obj-av-62586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62586</td><td class="n">ExhFanKP_Flw</td><td class="d">Exhaust fan controller (flow control) - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="25921" data-acc="R" data-u="" id="obj-av-25921"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25921</td><td class="n">ExhFanKP_Prs</td><td class="d">Exhaust fan controller - Proportional factor (pressure control)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="14530" data-acc="R" data-u="V" id="obj-av-14530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14530</td><td class="n">ExhFanMotorVolt</td><td class="d">Danfoss / OJ-DV Exhaust fan motor voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="36017" data-acc="R" data-u="days" id="obj-av-36017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36017</td><td class="n">ExhFanOpDays</td><td class="d">Danfoss / OJ-DV Exhaust fan - Operating days</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="27013" data-acc="R" data-u="h" id="obj-av-27013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27013</td><td class="n">ExhFanOpHrs</td><td class="d">Danfoss / OJ-DV Exhaust fan - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="49021" data-acc="R" data-u="min" id="obj-av-49021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49021</td><td class="n">ExhFanOpMinutes</td><td class="d">Danfoss / OJ-DV Exhaust fan - Operating minutes</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="65306" data-acc="R" data-u="Hz" id="obj-av-65306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65306</td><td class="n">ExhFanOutFreq</td><td class="d">Danfoss / OJ-DV Exhaust fan frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="42046" data-acc="R" data-u="kW" id="obj-av-42046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42046</td><td class="n">ExhFanPower</td><td class="d">Danfoss / OJ-DV Exhaust fan power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="55707" data-acc="R" data-u="0-100%" id="obj-av-55707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55707</td><td class="n">ExhFanPrcOut</td><td class="d">Danfoss / OJ-DV Exhaust fan output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="55889" data-acc="R" data-u="rpm" id="obj-av-55889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55889</td><td class="n">ExhFanSpeed</td><td class="d">Danfoss / OJ-DV Exhaust fan speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="2525" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-2525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2525</td><td class="n">ExhFanSpvMaxForce</td><td class="d">Exhaust fan max force setpoint</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="45030" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-45030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45030</td><td class="n">ExhFanSpvSt1Spv</td><td class="d">Exhaust fan step 1 setpoint</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="13370" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-13370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13370</td><td class="n">ExhFanSpvSt2Spv</td><td class="d">Exhaust fan step 2 setpoint</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="17038" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-17038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17038</td><td class="n">ExhFanSpvSt3Spv</td><td class="d">Exhaust fan step 3 setpoint</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="17551" data-acc="R" data-u="s" id="obj-av-17551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17551</td><td class="n">ExhFanTD_Flw</td><td class="d">Exhaust fan controller (flow control) - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="54708" data-acc="R" data-u="s" id="obj-av-54708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54708</td><td class="n">ExhFanTD_Prs</td><td class="d">Exhaust fan controller - Differential factor (pressure control)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="32009" data-acc="R" data-u="s" id="obj-av-32009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32009</td><td class="n">ExhFanTI_Flw</td><td class="d">Exhaust fan controller (flow control) - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="60466" data-acc="R" data-u="s" id="obj-av-60466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60466</td><td class="n">ExhFanTI_Prs</td><td class="d">Exhaust fan controller - Integral factor (pressure control)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="12306" data-acc="R" data-u="°C" id="obj-av-12306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12306</td><td class="n">ExhFanToaCurveOutTX1</td><td class="d">Exhaust fan outdoor compensation curve - temperature X1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="113" data-acc="R" data-u="°C" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">ExhFanToaCurveOutTX2</td><td class="d">Exhaust fan outdoor compensation curve - temperature X2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="4176" data-acc="R" data-u="°C" id="obj-av-4176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4176</td><td class="n">ExhFanToaCurveOutTX3</td><td class="d">Exhaust fan outdoor compensation curve - temperature X3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="24759" data-acc="R" data-u="°C" id="obj-av-24759"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24759</td><td class="n">ExhFanToaCurveOutTX4</td><td class="d">Exhaust fan outdoor compensation curve - temperature X4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="3444" data-acc="R" data-u="0-100%" id="obj-av-3444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3444</td><td class="n">ExhFanToaCurveSpY1</td><td class="d">Exhaust fan outdoor compensation curve - setpoint Y1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="15639" data-acc="R" data-u="0-100%" id="obj-av-15639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15639</td><td class="n">ExhFanToaCurveSpY2</td><td class="d">Exhaust fan outdoor compensation curve - setpoint Y2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="11574" data-acc="R" data-u="0-100%" id="obj-av-11574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11574</td><td class="n">ExhFanToaCurveSpY3</td><td class="d">Exhaust fan outdoor compensation curve - setpoint Y3</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="24017" data-acc="R" data-u="0-100%" id="obj-av-24017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24017</td><td class="n">ExhFanToaCurveSpY4</td><td class="d">Exhaust fan outdoor compensation curve - setpoint Y4</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="1908" data-acc="R" data-u="kWh" id="obj-av-1908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1908</td><td class="n">ExhOJEngyCOM</td><td class="d">OJ-DV Exhaust fan energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="23230" data-acc="R" data-u="Pa" id="obj-av-23230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23230</td><td class="n">ExPreFilterPreAlm</td><td class="d">Extract air pre-filter Pre-alarm</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="4853" data-acc="R" data-u="h" id="obj-av-4853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4853</td><td class="n">ExtControlDlyOfTm</td><td class="d">Ext ctrl off delay</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="21813" data-acc="R" data-u="" id="obj-av-21813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21813</td><td class="n">ExtCoolingCtrLoopKp</td><td class="d">Cooling 2 - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="21815" data-acc="R" data-u="s" id="obj-av-21815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21815</td><td class="n">ExtCoolingCtrLoopTD</td><td class="d">Cooling 2 - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="21814" data-acc="R" data-u="s" id="obj-av-21814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21814</td><td class="n">ExtCoolingCtrLoopTI</td><td class="d">Cooling 2 - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="21810" data-acc="R" data-u="" id="obj-av-21810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21810</td><td class="n">ExtHeatingCtrLoopKp</td><td class="d">Heating 2 - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="21812" data-acc="R" data-u="s" id="obj-av-21812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21812</td><td class="n">ExtHeatingCtrLoopTD</td><td class="d">Heating 2 - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="21811" data-acc="R" data-u="s" id="obj-av-21811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21811</td><td class="n">ExtHeatingCtrLoopTI</td><td class="d">Heating 2 - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="54677" data-acc="R" data-u="°C" id="obj-av-54677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54677</td><td class="n">ExtraClgOffTmp</td><td class="d">Cooling 2 off temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="4625" data-acc="R" data-u="°C" id="obj-av-4625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4625</td><td class="n">ExtraHtgFrstSpv</td><td class="d">Heating 2 frost protection setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="60579" data-acc="R" data-u="0 - 100%" id="obj-av-60579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60579</td><td class="n">ExtraHtgFrstSpvStBy</td><td class="d">Heating 2 frost protection setpoint stand-by</td><td class="u">0 - 100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="27620" data-acc="R" data-u="°C" id="obj-av-27620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27620</td><td class="n">ExtraHtgPreHtgX1</td><td class="d">Heating 2, pre-heating - X1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="23431" data-acc="R" data-u="°C" id="obj-av-23431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23431</td><td class="n">ExtraHtgPreHtgX2</td><td class="d">Heating 2, pre-heating - X2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="22741" data-acc="R" data-u="°C" id="obj-av-22741"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22741</td><td class="n">ExtraHtgPreHtgY1</td><td class="d">Heating 2, pre-heating - Y1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="26806" data-acc="R" data-u="0 - 100%" id="obj-av-26806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26806</td><td class="n">ExtraHtgPreHtgY2</td><td class="d">Heating 2, pre-heating - Y2</td><td class="u">0 - 100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="806" data-acc="R" data-u="" id="obj-av-806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">806</td><td class="n">ExtraHtgPrValAuto</td><td class="d">Heating 2 output signal-Auto mode P10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="805" data-acc="R" data-u="" id="obj-av-805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">805</td><td class="n">ExtraHtgPrValValue</td><td class="d">Heating 2 output signal-Manual HMI BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="58349" data-acc="R" data-u="°C" id="obj-av-58349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58349</td><td class="n">ExtraSpv</td><td class="d">Extra Sequence setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="13916" data-acc="R" data-u="°C" id="obj-av-13916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13916</td><td class="n">ExtraSpv2</td><td class="d">Extra setpoint 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="21837" data-acc="R" data-u="" id="obj-av-21837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21837</td><td class="n">ExtrPrsBalCtrLoopKp</td><td class="d">Extract air pressure balance controller - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="21839" data-acc="R" data-u="s" id="obj-av-21839"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21839</td><td class="n">ExtrPrsBalCtrLoopTD</td><td class="d">Extract air pressure balance controller - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="21838" data-acc="R" data-u="s" id="obj-av-21838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21838</td><td class="n">ExtrPrsBalCtrLoopTI</td><td class="d">Extract air pressure balance controller - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="1886" data-acc="R" data-u="Pa or l/s depending on fan control type." id="obj-av-1886"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1886</td><td class="n">ExtSetpExhFanCOM</td><td class="d">Exhaust fan external setpoint - Value comm.</td><td class="u">Pa or l/s depending on fan control type.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="1884" data-acc="R" data-u="°C" data-min="1" id="obj-av-1884"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1884</td><td class="n">ExtSetpointSpvCOM</td><td class="d">External setpoint - Value comm.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="1885" data-acc="R" data-u="Pa or l/s depending on fan control type." id="obj-av-1885"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1885</td><td class="n">ExtSetpSplyFanCOM</td><td class="d">Supply fan external setpoint - Value comm.</td><td class="u">Pa or l/s depending on fan control type.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="21864" data-acc="R" data-u="" id="obj-av-21864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21864</td><td class="n">FanClgCtrLoopKp</td><td class="d">Fan cooling - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="21866" data-acc="R" data-u="s" id="obj-av-21866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21866</td><td class="n">FanClgCtrLoopTD</td><td class="d">Fan cooling - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="21865" data-acc="R" data-u="s" id="obj-av-21865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21865</td><td class="n">FanClgCtrLoopTI</td><td class="d">Fan cooling - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="58670" data-acc="R" data-u="0-100%" id="obj-av-58670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58670</td><td class="n">FanClgPrVal</td><td class="d">Actual fan cooling value</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="54041" data-acc="R" data-u="°C" id="obj-av-54041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54041</td><td class="n">FanCmpClgDz</td><td class="d">Fan compensation - Cooling neutral zone</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="41346" data-acc="R" data-u="°C" id="obj-av-41346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41346</td><td class="n">FanCmpHtgDz</td><td class="d">Fan compensation - Heating neutral zone</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="21933" data-acc="R" data-u="" id="obj-av-21933"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21933</td><td class="n">FanCmpHumCtrLoopKp</td><td class="d">Fan compensation (humidification) - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="21935" data-acc="R" data-u="s" id="obj-av-21935"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21935</td><td class="n">FanCmpHumCtrLoopTD</td><td class="d">Fan compensation (humidification) - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="21934" data-acc="R" data-u="s" id="obj-av-21934"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21934</td><td class="n">FanCmpHumCtrLoopTI</td><td class="d">Fan compensation (humidification) - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="15399" data-acc="R" data-u="0-100%" id="obj-av-15399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15399</td><td class="n">FanCmpHumPrVal</td><td class="d">Actual fan compensation (humidification)</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="53848" data-acc="R" data-u="%RH" id="obj-av-53848"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53848</td><td class="n">FanCmpHumSpv</td><td class="d">Fan compensation humidity setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="21858" data-acc="R" data-u="" id="obj-av-21858"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21858</td><td class="n">FanCmpTmpCtrLoopKp</td><td class="d">Fan compensation (temp) - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="21860" data-acc="R" data-u="s" id="obj-av-21860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21860</td><td class="n">FanCmpTmpCtrLoopTD</td><td class="d">Fan compensation (temp) - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="21859" data-acc="R" data-u="s" id="obj-av-21859"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21859</td><td class="n">FanCmpTmpCtrLoopTI</td><td class="d">Fan compensation (temp) - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="59241" data-acc="R" data-u="°C" id="obj-av-59241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59241</td><td class="n">FanCmpTmpSpv</td><td class="d">Fan compensation - Temperature setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="21861" data-acc="R" data-u="" id="obj-av-21861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21861</td><td class="n">FanHtgCtrLoopKp</td><td class="d">Fan heating - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="21863" data-acc="R" data-u="s" id="obj-av-21863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21863</td><td class="n">FanHtgCtrLoopTD</td><td class="d">Fan heating - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="21862" data-acc="R" data-u="s" id="obj-av-21862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21862</td><td class="n">FanHtgCtrLoopTI</td><td class="d">Fan heating - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="49915" data-acc="R" data-u="0-100%" id="obj-av-49915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49915</td><td class="n">FanHtgPrVal</td><td class="d">Actual fan heating value</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="21948" data-acc="R" data-u="" id="obj-av-21948"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21948</td><td class="n">Heating3CtrLoopKp</td><td class="d">Heating 3 - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="21950" data-acc="R" data-u="s" id="obj-av-21950"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21950</td><td class="n">Heating3CtrLoopTD</td><td class="d">Heating 3 - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="21949" data-acc="R" data-u="s" id="obj-av-21949"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21949</td><td class="n">Heating3CtrLoopTI</td><td class="d">Heating 3 - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="41995" data-acc="R" data-u="" id="obj-av-41995"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41995</td><td class="n">Heating3FrstSpv</td><td class="d">Heating 3 frost setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="48713" data-acc="R" data-u="" id="obj-av-48713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48713</td><td class="n">Heating3FrstSpvStBy</td><td class="d">Standby setpoint htg 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="46841" data-acc="R" data-u="" id="obj-av-46841"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46841</td><td class="n">Heating3PreHtgX1</td><td class="d">Heating 3, pre-heating - X1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="34248" data-acc="R" data-u="" id="obj-av-34248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34248</td><td class="n">Heating3PreHtgY1</td><td class="d">Heating 3, pre-heating - Y1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="46507" data-acc="R" data-u="" id="obj-av-46507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46507</td><td class="n">Heating3PreHtgY2</td><td class="d">Heating 3, pre-heating - Y2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="21801" data-acc="R" data-u="" id="obj-av-21801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21801</td><td class="n">HeatingCtrLoopKp</td><td class="d">Heating 1 - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="21803" data-acc="R" data-u="s" id="obj-av-21803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21803</td><td class="n">HeatingCtrLoopTD</td><td class="d">Heating 1 - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="21802" data-acc="R" data-u="s" id="obj-av-21802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21802</td><td class="n">HeatingCtrLoopTI</td><td class="d">Heating 1 - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="35635" data-acc="R" data-u="°C" id="obj-av-35635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35635</td><td class="n">HeatingFrstSpv</td><td class="d">Heating 1 frost protection setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="12781" data-acc="R" data-u="°C" id="obj-av-12781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12781</td><td class="n">HeatingFrstSpvStBy</td><td class="d">Heating 1 frost protection setpoint stand-by</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="23412" data-acc="R" data-u="0 - 100%" id="obj-av-23412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23412</td><td class="n">HeatingPreHtgX1</td><td class="d">Heating 1 Pre-heating - X1</td><td class="u">0 - 100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="27415" data-acc="R" data-u="°C" id="obj-av-27415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27415</td><td class="n">HeatingPreHtgX2</td><td class="d">Heating 1 Pre-heating - X2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="26693" data-acc="R" data-u="°C" id="obj-av-26693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26693</td><td class="n">HeatingPreHtgY1</td><td class="d">Heating 1 Pre-heating - Y1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="22566" data-acc="R" data-u="0 - 100%" id="obj-av-22566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22566</td><td class="n">HeatingPreHtgY2</td><td class="d">Heating 1 Pre-heating - Y2</td><td class="u">0 - 100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="67312" data-acc="R" data-u="°C" id="obj-av-67312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67312</td><td class="n">HRDewpoint</td><td class="d">Heat recovery dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="23404" data-acc="R" data-u="°C" id="obj-av-23404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23404</td><td class="n">HRDewpointDz&#x27;</td><td class="d">Heat recovery dew point dead zone</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="21819" data-acc="R" data-u="" id="obj-av-21819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21819</td><td class="n">HRecCtrLoopKp</td><td class="d">Heat recovery - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="21821" data-acc="R" data-u="s" id="obj-av-21821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21821</td><td class="n">HRecCtrLoopTD</td><td class="d">Heat recovery - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="21820" data-acc="R" data-u="s" id="obj-av-21820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21820</td><td class="n">HRecCtrLoopTI</td><td class="d">Heat recovery - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="21822" data-acc="R" data-u="" id="obj-av-21822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21822</td><td class="n">HRecDamperCtrLoopKp</td><td class="d">Mixing damper controller - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="21824" data-acc="R" data-u="s" id="obj-av-21824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21824</td><td class="n">HRecDamperCtrLoopTD</td><td class="d">Mixing damper controller - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="21823" data-acc="R" data-u="s" id="obj-av-21823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21823</td><td class="n">HRecDamperCtrLoopTI</td><td class="d">Mixing damper controller - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="21211" data-acc="R" data-u="0-100%" id="obj-av-21211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21211</td><td class="n">HrecDampRec</td><td class="d">Heat recovery damper recovery value</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="21834" data-acc="R" data-u="" id="obj-av-21834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21834</td><td class="n">HrecDewPProtCtrLoopKp</td><td class="d">Heat recovery frost protection pressure - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="21836" data-acc="R" data-u="s" id="obj-av-21836"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21836</td><td class="n">HrecDewPProtCtrLoopTD</td><td class="d">Heat recovery frost protection pressure - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="21835" data-acc="R" data-u="s" id="obj-av-21835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21835</td><td class="n">HrecDewPProtCtrLoopTI</td><td class="d">Heat recovery frost protection pressure - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="46606" data-acc="R" data-u="0-100%" id="obj-av-46606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46606</td><td class="n">HrecDmpPosCtlrPrVal</td><td class="d">Mixing damper output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="28958" data-acc="R" data-u="0-100%" id="obj-av-28958"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28958</td><td class="n">HrecDmpPosHrecX1</td><td class="d">Mixing - mixing damper - heat recovery X1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="16765" data-acc="R" data-u="0-100%" id="obj-av-16765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16765</td><td class="n">HrecDmpPosHrecX2</td><td class="d">Mixing - mixing damper - heat recovery X2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="16943" data-acc="R" data-u="0-100%" id="obj-av-16943"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16943</td><td class="n">HrecDmpPosHrecY1</td><td class="d">Mixing - mixing damper - heat recovery Y1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="29260" data-acc="R" data-u="0-100%" id="obj-av-29260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29260</td><td class="n">HrecDmpPosHrecY2</td><td class="d">Mixing - mixing damper - heat recovery Y2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="14531" data-acc="R" data-u="l/s" id="obj-av-14531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14531</td><td class="n">HrecDmpPosQminOut</td><td class="d">Mixing damper - Q min out</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="39790" data-acc="R" data-u="0-100%" id="obj-av-39790"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39790</td><td class="n">HrecDmpPosSplyX1</td><td class="d">Mixing - outdoor damper X1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="43789" data-acc="R" data-u="0-100%" id="obj-av-43789"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43789</td><td class="n">HrecDmpPosSplyX2</td><td class="d">Mixing - outdoor damper X2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="43103" data-acc="R" data-u="0-100%" id="obj-av-43103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43103</td><td class="n">HrecDmpPosSplyY1</td><td class="d">Mixing - outdoor damper Y1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="38972" data-acc="R" data-u="0-100%" id="obj-av-38972"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38972</td><td class="n">HrecDmpPosSplyY2</td><td class="d">Mixing - outdoor damper Y2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="48520" data-acc="R" data-u="s" id="obj-av-48520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48520</td><td class="n">HrecDmpPosStrtupTm</td><td class="d">Mixing damper - Start up time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="17247" data-acc="R" data-u="0-100%" id="obj-av-17247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17247</td><td class="n">HrecEffEff</td><td class="d">Heat recovery efficiency</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="21831" data-acc="R" data-u="" id="obj-av-21831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21831</td><td class="n">HRecFrstCtrLoopKp</td><td class="d">Heat recovery frost protection - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="21833" data-acc="R" data-u="s" id="obj-av-21833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21833</td><td class="n">HRecFrstCtrLoopTD</td><td class="d">Heat recovery frost protection - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="21832" data-acc="R" data-u="s" id="obj-av-21832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21832</td><td class="n">HRecFrstCtrLoopTI</td><td class="d">Heat recovery frost protection - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="15072" data-acc="R" data-u="min" id="obj-av-15072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15072</td><td class="n">HRecFrstMinTm</td><td class="d">Heat exchanger - Frost min time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="51620" data-acc="R" data-u="°C" id="obj-av-51620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51620</td><td class="n">HrecFrstSpv</td><td class="d">Heat exchanger frost protection setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="33748" data-acc="R" data-u="" id="obj-av-33748"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33748</td><td class="n">HRecMBPreHtg</td><td class="d">Plate heat exchanger - Pre-heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="24981" data-acc="R" data-u="" id="obj-av-24981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24981</td><td class="n">HRecMBRtHum</td><td class="d">Plate heat exchanger - Return humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="7889" data-acc="R" data-u="°C" id="obj-av-7889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7889</td><td class="n">HRecMBRtTmp</td><td class="d">PHE Return temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="30547" data-acc="R" data-u="°C" id="obj-av-30547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30547</td><td class="n">HRecMBToa</td><td class="d">PHE Outside temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="872" data-acc="R" data-u="h" id="obj-av-872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">872</td><td class="n">HRecPmpActiveHour</td><td class="d">Heat exchanger pump - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="21828" data-acc="R" data-u="" id="obj-av-21828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21828</td><td class="n">HRecPrsFrstCtrLoopKp</td><td class="d">Heat recovery frost protection pressure - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="21830" data-acc="R" data-u="s" id="obj-av-21830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21830</td><td class="n">HRecPrsFrstCtrLoopTD</td><td class="d">Heat recovery frost protection pressure - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="21829" data-acc="R" data-u="s" id="obj-av-21829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21829</td><td class="n">HRecPrsFrstCtrLoopTI</td><td class="d">Heat recovery frost protection pressure - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="2152" data-acc="R" data-u="°C" id="obj-av-2152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2152</td><td class="n">HrecPrsFrstSpv</td><td class="d">Heat recovery frost setpoint st1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="55606" data-acc="R" data-u="°C" id="obj-av-55606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55606</td><td class="n">HrecPrsFrstSpvStBy</td><td class="d">Heat recovery frost setpoint st2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="50666" data-acc="R" data-u="°C" id="obj-av-50666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50666</td><td class="n">HRExhDewPActv&#x27;</td><td class="d">Heat recovery exhaust temperature dew point activated</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="873" data-acc="R" data-u="h" id="obj-av-873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">873</td><td class="n">Htg1PmpActiveHour</td><td class="d">Heating 1 pump - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="874" data-acc="R" data-u="h" id="obj-av-874"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">874</td><td class="n">Htg2PmpActiveHour</td><td class="d">Heating 2 pump - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="877" data-acc="R" data-u="h" id="obj-av-877"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877</td><td class="n">Htg3PmpActiveHour</td><td class="d">Heating 3 pump - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="810" data-acc="R" data-u="0-100%" id="obj-av-810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">810</td><td class="n">Htg3VlvAuto</td><td class="d">Heating 3 output signal-Auto mode P10</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="809" data-acc="R" data-u="0-100%" id="obj-av-809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">809</td><td class="n">Htg3VlvValue</td><td class="d">Heating 3 output signal-Manual HMI BMS</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="804" data-acc="R" data-u="0-100%" id="obj-av-804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">804</td><td class="n">HtgPrValAuto</td><td class="d">Heating1 output signal-Auto mode P10</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="803" data-acc="R" data-u="0-100%" id="obj-av-803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">803</td><td class="n">HtgPrValValue</td><td class="d">Heating1 output signal-Manual HMI BMS</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="21852" data-acc="R" data-u="" id="obj-av-21852"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21852</td><td class="n">HtgReClgCtrLoopKp</td><td class="d">ReCooler heating controller - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="21854" data-acc="R" data-u="s" id="obj-av-21854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21854</td><td class="n">HtgReClgCtrLoopTD</td><td class="d">ReCooler heating controller - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="21853" data-acc="R" data-u="s" id="obj-av-21853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21853</td><td class="n">HtgReClgCtrLoopTI</td><td class="d">ReCooler heating controller - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="814" data-acc="R" data-u="0-100%" id="obj-av-814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">814</td><td class="n">HumFrcHtgAuto</td><td class="d">Force heating output signal-Auto mode P10</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="21954" data-acc="R" data-u="" id="obj-av-21954"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21954</td><td class="n">HumFrcHtgCtrLoopKp</td><td class="d">Force heating - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="21956" data-acc="R" data-u="s" id="obj-av-21956"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21956</td><td class="n">HumFrcHtgCtrLoopTD</td><td class="d">Force heating - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="21955" data-acc="R" data-u="s" id="obj-av-21955"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21955</td><td class="n">HumFrcHtgCtrLoopTI</td><td class="d">Force heating - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="813" data-acc="R" data-u="0-100%" id="obj-av-813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">813</td><td class="n">HumFrcHtgValue</td><td class="d">Force heating output signal-Manual HMI BMS</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="21936" data-acc="R" data-u="" id="obj-av-21936"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21936</td><td class="n">HumidityCtrLoopKp</td><td class="d">Humidification - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="21938" data-acc="R" data-u="s" id="obj-av-21938"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21938</td><td class="n">HumidityCtrLoopTD</td><td class="d">Humidification - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="21937" data-acc="R" data-u="s" id="obj-av-21937"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21937</td><td class="n">HumidityCtrLoopTI</td><td class="d">Humidification - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="57438" data-acc="R" data-u="%RH or g/kg depending on configuration" id="obj-av-57438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57438</td><td class="n">HumMaxCtlrMaxSpv</td><td class="d">Supply humidification max setpoint (pure room/extract control)</td><td class="u">%RH or g/kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="21930" data-acc="R" data-u="" id="obj-av-21930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21930</td><td class="n">HumMaxCtrLoopKp</td><td class="d">Humidification max - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="21932" data-acc="R" data-u="s" id="obj-av-21932"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21932</td><td class="n">HumMaxCtrLoopTD</td><td class="d">Humidification max - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="21931" data-acc="R" data-u="s" id="obj-av-21931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21931</td><td class="n">HumMaxCtrLoopTI</td><td class="d">Humidification max - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="62563" data-acc="R" data-u="°C" id="obj-av-62563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62563</td><td class="n">HumSpvAbsCmpDeHumOutTmpX1</td><td class="d">Dehumidification outdoor compensation curve - temperature X1 (abs)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="50176" data-acc="R" data-u="°C" id="obj-av-50176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50176</td><td class="n">HumSpvAbsCmpDeHumOutTmpX2</td><td class="d">Dehumidification outdoor compensation curve - temperature X2 (abs)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="54305" data-acc="R" data-u="°C" id="obj-av-54305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54305</td><td class="n">HumSpvAbsCmpDeHumOutTmpX3</td><td class="d">Dehumidification outdoor compensation curve - temperature X3 (abs)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="42182" data-acc="R" data-u="°C" id="obj-av-42182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42182</td><td class="n">HumSpvAbsCmpDeHumOutTmpX4</td><td class="d">Dehumidification outdoor compensation curve - temperature X4 (abs)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="31702" data-acc="R" data-u="g/kg" id="obj-av-31702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31702</td><td class="n">HumSpvAbsCmpDeHumPrVal</td><td class="d">Actual calculated dehumidification setpoint (abs.)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="50286" data-acc="R" data-u="g/kg" id="obj-av-50286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50286</td><td class="n">HumSpvAbsCmpDeHumSpY1</td><td class="d">Dehumidification outdoor compensation curve - setpoint Y1 (abs)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="62477" data-acc="R" data-u="g/kg" id="obj-av-62477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62477</td><td class="n">HumSpvAbsCmpDeHumSpY2</td><td class="d">Dehumidification outdoor compensation curve - setpoint Y2 (abs)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="58412" data-acc="R" data-u="g/kg" id="obj-av-58412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58412</td><td class="n">HumSpvAbsCmpDeHumSpY3</td><td class="d">Dehumidification outdoor compensation curve - setpoint Y3 (abs)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="38091" data-acc="R" data-u="g/kg" id="obj-av-38091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38091</td><td class="n">HumSpvAbsCmpDeHumSpY4</td><td class="d">Dehumidification outdoor compensation curve - setpoint Y4 (abs)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="41780" data-acc="R" data-u="°C" id="obj-av-41780"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41780</td><td class="n">HumSpvAbsCmpHumOutTmpX1</td><td class="d">Humidification outdoor compensation curve - temperature X1 (abs)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="37719" data-acc="R" data-u="°C" id="obj-av-37719"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37719</td><td class="n">HumSpvAbsCmpHumOutTmpX2</td><td class="d">Humidification outdoor compensation curve - temperature X2 (abs)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="33654" data-acc="R" data-u="°C" id="obj-av-33654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33654</td><td class="n">HumSpvAbsCmpHumOutTmpX3</td><td class="d">Humidification outdoor compensation curve - temperature X3 (abs)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="62353" data-acc="R" data-u="°C" id="obj-av-62353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62353</td><td class="n">HumSpvAbsCmpHumOutTmpX4</td><td class="d">Humidification outdoor compensation curve - temperature X4 (abs)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="4907" data-acc="R" data-u="g/kg" id="obj-av-4907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4907</td><td class="n">HumSpvAbsCmpHumPrVal</td><td class="d">Actual calculated humidification setpoint (abs.)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="40157" data-acc="R" data-u="g/kg" id="obj-av-40157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40157</td><td class="n">HumSpvAbsCmpHumSpY1</td><td class="d">Humidification outdoor compensation curve - setpoint Y1 (abs)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="44222" data-acc="R" data-u="g/kg" id="obj-av-44222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44222</td><td class="n">HumSpvAbsCmpHumSpY2</td><td class="d">Humidification outdoor compensation curve - setpoint Y2 (abs)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="48287" data-acc="R" data-u="g/kg" id="obj-av-48287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48287</td><td class="n">HumSpvAbsCmpHumSpY3</td><td class="d">Humidification outdoor compensation curve - setpoint Y3 (abs)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="52344" data-acc="R" data-u="g/kg" id="obj-av-52344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52344</td><td class="n">HumSpvAbsCmpHumSpY4</td><td class="d">Humidification outdoor compensation curve - setpoint Y4 (abs)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="61029" data-acc="R" data-u="%RH or g/kg depending on configuration" id="obj-av-61029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61029</td><td class="n">HumSpvAbsDz</td><td class="d">Absolute humidity - Neutral zone</td><td class="u">%RH or g/kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="20105" data-acc="R" data-u="%RH or g/kg depending on configuration" id="obj-av-20105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20105</td><td class="n">HumSpvAbsSpv</td><td class="d">Absolute humidity - Setpoint</td><td class="u">%RH or g/kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="62747" data-acc="R" data-u="%RH or g/kg depending on configuration" id="obj-av-62747"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62747</td><td class="n">HumSpvAbsSpvDehum</td><td class="d">Absolute humidity - Dehumidification setpoint</td><td class="u">%RH or g/kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="22791" data-acc="R" data-u="%RH or g/kg depending on configuration" id="obj-av-22791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22791</td><td class="n">HumSpvAbsSpvHum</td><td class="d">Absolute humidity - Humidification setpoint</td><td class="u">%RH or g/kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="1776" data-acc="R" data-u="°C" id="obj-av-1776"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1776</td><td class="n">HumSpvRelCmpDeHumOutTmpX1</td><td class="d">Dehumidification outdoor compensation curve - temperature X1 (rel)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="13971" data-acc="R" data-u="°C" id="obj-av-13971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13971</td><td class="n">HumSpvRelCmpDeHumOutTmpX2</td><td class="d">Dehumidification outdoor compensation curve - temperature X2 (rel)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="9906" data-acc="R" data-u="°C" id="obj-av-9906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9906</td><td class="n">HumSpvRelCmpDeHumOutTmpX3</td><td class="d">Dehumidification outdoor compensation curve - temperature X3 (rel)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="22101" data-acc="R" data-u="°C" id="obj-av-22101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22101</td><td class="n">HumSpvRelCmpDeHumOutTmpX4</td><td class="d">Dehumidification outdoor compensation curve - temperature X4 (rel)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="41445" data-acc="R" data-u="%RH" id="obj-av-41445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41445</td><td class="n">HumSpvRelCmpDeHumPrVal</td><td class="d">Actual calculated dehumidification setpoint (rel.)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="37518" data-acc="R" data-u="%RH" id="obj-av-37518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37518</td><td class="n">HumSpvRelCmpDeHumSpY1</td><td class="d">Dehumidification outdoor compensation curve - setpoint Y1 (rel)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="41709" data-acc="R" data-u="%RH" id="obj-av-41709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41709</td><td class="n">HumSpvRelCmpDeHumSpY2</td><td class="d">Dehumidification outdoor compensation curve - setpoint Y2 (rel)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="45772" data-acc="R" data-u="%RH" id="obj-av-45772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45772</td><td class="n">HumSpvRelCmpDeHumSpY3</td><td class="d">Dehumidification outdoor compensation curve - setpoint Y3 (rel)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="49707" data-acc="R" data-u="%RH" id="obj-av-49707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49707</td><td class="n">HumSpvRelCmpDeHumSpY4</td><td class="d">Dehumidification outdoor compensation curve - setpoint Y4 (rel)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="64003" data-acc="R" data-u="°C" id="obj-av-64003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64003</td><td class="n">HumSpvRelCmpHumOutTmpX1</td><td class="d">Humidification outdoor compensation curve - temperature X1 (rel)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="51808" data-acc="R" data-u="°C" id="obj-av-51808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51808</td><td class="n">HumSpvRelCmpHumOutTmpX2</td><td class="d">Humidification outdoor compensation curve - temperature X2 (rel)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="55873" data-acc="R" data-u="°C" id="obj-av-55873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55873</td><td class="n">HumSpvRelCmpHumOutTmpX3</td><td class="d">Humidification outdoor compensation curve - temperature X3 (rel)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="43686" data-acc="R" data-u="°C" id="obj-av-43686"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43686</td><td class="n">HumSpvRelCmpHumOutTmpX4</td><td class="d">Humidification outdoor compensation curve - temperature X4 (rel)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="64865" data-acc="R" data-u="%RH" id="obj-av-64865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64865</td><td class="n">HumSpvRelCmpHumPrVal</td><td class="d">Actual calculated humidification setpoint (rel.)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="38546" data-acc="R" data-u="%RH" id="obj-av-38546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38546</td><td class="n">HumSpvRelCmpHumSpY1</td><td class="d">Humidification outdoor compensation curve - setpoint Y1 (rel)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="42737" data-acc="R" data-u="%RH" id="obj-av-42737"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42737</td><td class="n">HumSpvRelCmpHumSpY2</td><td class="d">Humidification outdoor compensation curve - setpoint Y2 (rel)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="46800" data-acc="R" data-u="%RH" id="obj-av-46800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46800</td><td class="n">HumSpvRelCmpHumSpY3</td><td class="d">Humidification outdoor compensation curve - setpoint Y3 (rel)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="50743" data-acc="R" data-u="%RH" id="obj-av-50743"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50743</td><td class="n">HumSpvRelCmpHumSpY4</td><td class="d">Humidification outdoor compensation curve - setpoint Y4 (rel)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="37532" data-acc="R" data-u="%RH or g/kg depending on configuration" id="obj-av-37532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37532</td><td class="n">HumSpvRelDz</td><td class="d">Relative humidity - Neutral zone</td><td class="u">%RH or g/kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="2194" data-acc="R" data-u="%RH or g/kg depending on configuration" id="obj-av-2194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2194</td><td class="n">HumSpvRelSpv</td><td class="d">Relative humidity - Setpoint</td><td class="u">%RH or g/kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="24572" data-acc="R" data-u="0-100%" id="obj-av-24572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24572</td><td class="n">MinV1CircReCooler</td><td class="d">ReCooler - Minimum value 1 circuit</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="45358" data-acc="R" data-u="0-100%" id="obj-av-45358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45358</td><td class="n">MinV2CircReCooler</td><td class="d">ReCooler - Minimum value 2 circuits</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="7039" data-acc="R" data-u="0-100%" id="obj-av-7039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7039</td><td class="n">MinV3CircReCooler</td><td class="d">ReCooler - Minimum value 3 circuits</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="4465" data-acc="R" data-u="°C" id="obj-av-4465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4465</td><td class="n">NightCoolMinOutTmp</td><td class="d">Night free cooling - Min outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="1475" data-acc="R" data-u="°C" id="obj-av-1475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1475</td><td class="n">NightCoolOnDiff</td><td class="d">Night free cooling - Delta</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="17755" data-acc="R" data-u="°C" id="obj-av-17755"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17755</td><td class="n">NightCoolRmHys</td><td class="d">Night free cooling - Hysteresis</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="7412" data-acc="R" data-u="°C" id="obj-av-7412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7412</td><td class="n">NightCoolRmSpv</td><td class="d">Night free cooling room setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="56045" data-acc="R" data-u="°C" id="obj-av-56045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56045</td><td class="n">OutDewpoint</td><td class="d">Outdoor air dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="57226" data-acc="R" data-u="kJ/kg" id="obj-av-57226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57226</td><td class="n">OutEnth</td><td class="d">Outdoor air enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="16390" data-acc="R" data-u="g/kg" id="obj-av-16390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16390</td><td class="n">OutHumAbs</td><td class="d">Outdoor air humidity absolute</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="1887" data-acc="R" data-u="0 - 100 %RH" id="obj-av-1887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1887</td><td class="n">OutHumCOM</td><td class="d">Outdoor air relative humidity - Value comm.</td><td class="u">0 - 100 %RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="1882" data-acc="R" data-u="°C" id="obj-av-1882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1882</td><td class="n">OutTmpCOM</td><td class="d">Outdoor air temperature - Value comm.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="1883" data-acc="R" data-u="°C" id="obj-av-1883"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1883</td><td class="n">OutTmpWallCOM</td><td class="d">Outdoor temperature wall sensor - Value comm.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="6439" data-acc="R" data-u="m2" id="obj-av-6439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6439</td><td class="n">PreElHtgFanLmtArea</td><td class="d">Area, electrical pre-heater</td><td class="u">m2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="22371" data-acc="R" data-u="0-100%" id="obj-av-22371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22371</td><td class="n">PreElHtgFanLmtKfactor</td><td class="d">K-factor, electrical pre-heater</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="15308" data-acc="R" data-u="0-100%" id="obj-av-15308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15308</td><td class="n">PreElHtgFanLmtPrVal</td><td class="d">Power reduction, electrical pre-heater</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="36755" data-acc="R" data-u="m/s" id="obj-av-36755"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36755</td><td class="n">PreElHtgFanLmtv</td><td class="d">v, Flow over heater, electrical pre-heater</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="49835" data-acc="R" data-u="m/s" id="obj-av-49835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49835</td><td class="n">PreElHtgFanLmtvMax</td><td class="d">vMax, air speed, electrical pre-heater</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="14837" data-acc="R" data-u="m/s" id="obj-av-14837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14837</td><td class="n">PreElHtgFanLmtvMin</td><td class="d">vMin, air speed, electrical pre-heater</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="21945" data-acc="R" data-u="" id="obj-av-21945"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21945</td><td class="n">PreHeatingCtrLoopKp</td><td class="d">Pre-heater - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="21947" data-acc="R" data-u="s" id="obj-av-21947"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21947</td><td class="n">PreHeatingCtrLoopTD</td><td class="d">Pre-heating - Differential factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="21946" data-acc="R" data-u="s" id="obj-av-21946"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21946</td><td class="n">PreHeatingCtrLoopTI</td><td class="d">Pre-heating - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="34181" data-acc="R" data-u="°C" id="obj-av-34181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34181</td><td class="n">PreHeatingFrstSpv</td><td class="d">Pre-heater frost setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="57320" data-acc="R" data-u="°C" id="obj-av-57320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57320</td><td class="n">PreHeatingFrstSpvStBy</td><td class="d">Pre-heater standby setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="3258" data-acc="R" data-u="°C" id="obj-av-3258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3258</td><td class="n">PreHeatingPreHtgX1</td><td class="d">Pre-heater outdoor temperature X1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="15577" data-acc="R" data-u="°C" id="obj-av-15577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15577</td><td class="n">PreHeatingPreHtgX2</td><td class="d">Pre-heater outdoor temperature X2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="16267" data-acc="R" data-u="0-100%" id="obj-av-16267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16267</td><td class="n">PreHeatingPreHtgY1</td><td class="d">Pre-heater pos Y1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="4072" data-acc="R" data-u="0-100%" id="obj-av-4072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4072</td><td class="n">PreHeatingPreHtgY2</td><td class="d">Pre-heater pos Y2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="879" data-acc="R" data-u="h" id="obj-av-879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">879</td><td class="n">PreHtgPmpActiveHour</td><td class="d">Pre-heater pump - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="808" data-acc="R" data-u="0-100%" id="obj-av-808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">808</td><td class="n">PreHtgPrValAuto</td><td class="d">Pre-heater output signal-Auto mode P10</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="807" data-acc="R" data-u="0-100%" id="obj-av-807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">807</td><td class="n">PreHtgPrValValue</td><td class="d">Pre-heater output signal-Manual HMI BMS</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="6627" data-acc="R" data-u="°C" id="obj-av-6627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6627</td><td class="n">PreHtgSpv</td><td class="d">Pre-heater setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="1577" data-acc="R" data-u="0 - 100%" id="obj-av-1577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1577</td><td class="n">RecDampminFrshAir</td><td class="d">Mixing damper - Min fresh air</td><td class="u">0 - 100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="61369" data-acc="R" data-u="kJ/kg" id="obj-av-61369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61369</td><td class="n">RmEnth</td><td class="d">Room enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="17315" data-acc="R" data-u="g/kg" id="obj-av-17315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17315</td><td class="n">RmHumAbs</td><td class="d">Room humidity absolute</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="39703" data-acc="R" data-u="%RH" id="obj-av-39703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39703</td><td class="n">RmHumDevAlmMaxDev</td><td class="d">Max deviation room hum</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="1888" data-acc="R" data-u="0 - 100 %RH" id="obj-av-1888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1888</td><td class="n">RoomHumCOM</td><td class="d">Room relative humidity - Value comm.</td><td class="u">0 - 100 %RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="1881" data-acc="R" data-u="°C" id="obj-av-1881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1881</td><td class="n">RoomTmp2COM</td><td class="d">Room temperature 2 - Value comm.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="1880" data-acc="R" data-u="°C" id="obj-av-1880"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1880</td><td class="n">RoomTmpCOM</td><td class="d">Room temperature - Value comm.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="7266" data-acc="R" data-u="°C" id="obj-av-7266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7266</td><td class="n">RtClcT</td><td class="d">Calculated temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="816" data-acc="R" data-u="0-100%" id="obj-av-816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">816</td><td class="n">RtClgAuto</td><td class="d">Extract air cooling output signal-Auto mode P10</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="815" data-acc="R" data-u="0-100%" id="obj-av-815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">815</td><td class="n">RtClgValue</td><td class="d">Extract air cooling output signal-Manual HMI BMS</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="17311" data-acc="R" data-u="kJ/kg" id="obj-av-17311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17311</td><td class="n">RtEnth</td><td class="d">Extract air enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="24340" data-acc="R" data-u="g/kg" id="obj-av-24340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24340</td><td class="n">RtHumAbs</td><td class="d">Extract air humidity (absolute)</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="61586" data-acc="R" data-u="°C" id="obj-av-61586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61586</td><td class="n">RtRmTmpDevAlmMaxDev</td><td class="d">Extract/Room temperature - Maximum deviation</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="32099" data-acc="R" data-u="°C" id="obj-av-32099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32099</td><td class="n">RtTwb</td><td class="d">Wetbulb temp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="52945" data-acc="R" data-u="kW/(m3/s)" id="obj-av-52945"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52945</td><td class="n">SFP</td><td class="d">The current SFP value of the unit</td><td class="u">kW/(m3/s)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="24823" data-acc="R" data-u="l/s" id="obj-av-24823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24823</td><td class="n">SlaveOffset</td><td class="d">Slave offset</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="29558" data-acc="R" data-u="kJ/kg" id="obj-av-29558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29558</td><td class="n">SplyEnth</td><td class="d">Supply air enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="48318" data-acc="R" data-u="" data-st="1" id="obj-av-48318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48318</td><td class="n">SplyExtraFltPreAlm</td><td class="d">Supply air extra filter 1 Pre-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="870" data-acc="R" data-u="h" id="obj-av-870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">870</td><td class="n">SplyFanActiveHour</td><td class="d">Supply fan - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="46589" data-acc="R" data-u="l/s" id="obj-av-46589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46589</td><td class="n">SplyFanActSpv</td><td class="d">Actual supply fan setpoint</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="56628" data-acc="R" data-u="" id="obj-av-56628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56628</td><td class="n">SplyFanActVal</td><td class="d">Actual sply fan value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="15012" data-acc="R" data-u="A" id="obj-av-15012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15012</td><td class="n">SplyFanCurrent</td><td class="d">Danfoss / OJ-DV Supply fan current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="10903" data-acc="R" data-u="" id="obj-av-10903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10903</td><td class="n">SplyFanCurvePrVal</td><td class="d">Actual calculated supply fan setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="57203" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-57203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57203</td><td class="n">SplyFanDevAlmMaxDev</td><td class="d">Supply fan - Maximum deviation (flow control)</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="27310" data-acc="R" data-u="Pa" id="obj-av-27310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27310</td><td class="n">SplyFanDevAlmMaxDevPrs</td><td class="d">Supply fan - Maximum deviation (pressure control)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="57642" data-acc="R" data-u="" id="obj-av-57642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57642</td><td class="n">SplyFanDevAlmMinLmt</td><td class="d">Supply fan - Minimum limit (flow control)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="45" data-acc="R" data-u="Pa" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">SplyFanDevAlmMinLmtPrs</td><td class="d">Supply fan - Minimum limit (pressure control)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="30980" data-acc="R" data-u="kWh" id="obj-av-30980"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30980</td><td class="n">SplyFanEnergy</td><td class="d">Danfoss Supply fan Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="38592" data-acc="R" data-u="" id="obj-av-38592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38592</td><td class="n">SplyFanKP_Flw</td><td class="d">Supply fan controller (flow control) - Proportional factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="2043" data-acc="R" data-u="" id="obj-av-2043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2043</td><td class="n">SplyFanKP_Prs</td><td class="d">Supply fan controller - Proportional factor (pressure control)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="15375" data-acc="R" data-u="V" id="obj-av-15375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15375</td><td class="n">SplyFanMotorVolt</td><td class="d">Danfoss / OJ-DV Supply fan motor voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="60939" data-acc="R" data-u="days" id="obj-av-60939"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60939</td><td class="n">SplyFanOpDays</td><td class="d">Danfoss / OJ-DV Supply fan - Operating days</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="40024" data-acc="R" data-u="h" id="obj-av-40024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40024</td><td class="n">SplyFanOpHrs</td><td class="d">Danfoss / OJ-DV Supply fan - Operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="48048" data-acc="R" data-u="Min" id="obj-av-48048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48048</td><td class="n">SplyFanOpMinutes</td><td class="d">Danfoss / OJ-DV Supply fan - Operating minutes</td><td class="u">Min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="2558" data-acc="R" data-u="Hz" id="obj-av-2558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2558</td><td class="n">SplyFanOutFreq</td><td class="d">Danfoss / OJ-DV Supply fan frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="20963" data-acc="R" data-u="kW" id="obj-av-20963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20963</td><td class="n">SplyFanPower</td><td class="d">Danfoss / OJ-DV Supply fan power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="47905" data-acc="R" data-u="0-100%" id="obj-av-47905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47905</td><td class="n">SplyFanPrcOut</td><td class="d">Danfoss / OJ-DV Supply fan output signal</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="12172" data-acc="R" data-u="rpm" id="obj-av-12172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12172</td><td class="n">SplyFanSpeed</td><td class="d">Danfoss / OJ-DV Supply fan speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="25092" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-25092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25092</td><td class="n">SplyFanSpvMaxForce</td><td class="d">Supply fan max force setpoint</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="52572" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-52572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52572</td><td class="n">SplyFanSpvSt1Spv</td><td class="d">Supply fan step 1 setpoint</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="22144" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-22144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22144</td><td class="n">SplyFanSpvSt2Spv</td><td class="d">Supply fan step 2 setpoint</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="8244" data-acc="R" data-u="%, Pa or l/s depending on configuration" id="obj-av-8244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8244</td><td class="n">SplyFanSpvSt3Spv</td><td class="d">Supply fan step 3 setpoint</td><td class="u">%, Pa or l/s depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="46862" data-acc="R" data-u="s" id="obj-av-46862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46862</td><td class="n">SplyFanTD_Prs</td><td class="d">Supply fan controller - Differential factor (pressure control)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="8115" data-acc="R" data-u="s" id="obj-av-8115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8115</td><td class="n">SplyFanTI_Flw</td><td class="d">Supply fan controller (flow control) - Integral factor</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="36488" data-acc="R" data-u="s" id="obj-av-36488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36488</td><td class="n">SplyFanTI_Prs</td><td class="d">Supply fan controller - Integral factor (pressure control)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="41824" data-acc="R" data-u="°C" id="obj-av-41824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41824</td><td class="n">SplyFanToaCurveOutTX1</td><td class="d">Supply fan outdoor compensation curve - temperature X1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="37635" data-acc="R" data-u="°C" id="obj-av-37635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37635</td><td class="n">SplyFanToaCurveOutTX2</td><td class="d">Supply fan outdoor compensation curve - temperature X2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="33570" data-acc="R" data-u="°C" id="obj-av-33570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33570</td><td class="n">SplyFanToaCurveOutTX3</td><td class="d">Supply fan outdoor compensation curve - temperature X3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="62405" data-acc="R" data-u="°C" id="obj-av-62405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62405</td><td class="n">SplyFanToaCurveOutTX4</td><td class="d">Supply fan outdoor compensation curve - temperature X4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="41763" data-acc="R" data-u="0-100%" id="obj-av-41763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41763</td><td class="n">SplyFanToaCurveSpY1</td><td class="d">Supply fan outdoor compensation curve - setpoint Y1</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="37696" data-acc="R" data-u="0-100%" id="obj-av-37696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37696</td><td class="n">SplyFanToaCurveSpY2</td><td class="d">Supply fan outdoor compensation curve - setpoint Y2</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="33633" data-acc="R" data-u="0-100%" id="obj-av-33633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33633</td><td class="n">SplyFanToaCurveSpY3</td><td class="d">Supply fan outdoor compensation curve - setpoint Y3</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="62342" data-acc="R" data-u="0-100%" id="obj-av-62342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62342</td><td class="n">SplyFanToaCurveSpY4</td><td class="d">Supply fan outdoor compensation curve - setpoint Y4</td><td class="u">0-100%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="32127" data-acc="R" data-u="Pa" id="obj-av-32127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32127</td><td class="n">SplyFilterPreAlm</td><td class="d">Outdoor air filter Pre-alarm</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="13958" data-acc="R" data-u="g/kg" id="obj-av-13958"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13958</td><td class="n">SplyHumAbs</td><td class="d">Supply air humidity absolute</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="22230" data-acc="R" data-u="g/kg %RH or g/ kg depending on configuration" id="obj-av-22230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22230</td><td class="n">SplyHumDevAlmMaxDev</td><td class="d">Max deviation supply hum</td><td class="u">g/kg %RH or g/ kg depending on configuration</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="570" data-i="22605" data-acc="R" data-u="" data-st="1" id="obj-bi-22605"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22605</td><td class="n">AuxAlm</td><td class="d">Auxiliary alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="571" data-i="21522" data-acc="R" data-u="" data-st="1" id="obj-bi-21522"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21522</td><td class="n">AuxInp</td><td class="d">Auxiliary input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=0; 1=1</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="572" data-i="24467" data-acc="R" data-u="" data-st="1" id="obj-bi-24467"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24467</td><td class="n">Clg3PmpAlm</td><td class="d">Cooling 3 pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="573" data-i="45154" data-acc="R" data-u="" data-st="1" id="obj-bi-45154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45154</td><td class="n">ClgAlm</td><td class="d">Cooling 1 DX alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="574" data-i="40242" data-acc="R" data-u="" data-st="1" id="obj-bi-40242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40242</td><td class="n">ClgPmpAlm</td><td class="d">Cooling 1 pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="575" data-i="47934" data-acc="R" data-u="" data-st="1" id="obj-bi-47934"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47934</td><td class="n">Cooling3PmpCmdFBFbVal</td><td class="d">Cooling 3 pump feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="576" data-i="43526" data-acc="R" data-u="" data-st="1" id="obj-bi-43526"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43526</td><td class="n">CoolingFBFbVal</td><td class="d">Cooling 1 DX feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="577" data-i="51912" data-acc="R" data-u="" data-st="1" id="obj-bi-51912"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51912</td><td class="n">CoolingPmpCmdFBFbVal</td><td class="d">Cooling 1 pump feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="578" data-i="27338" data-acc="R" data-u="" data-st="1" id="obj-bi-27338"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27338</td><td class="n">DamperExhFBFbVal</td><td class="d">Exhaust air damper feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="579" data-i="6336" data-acc="R" data-u="" data-st="1" id="obj-bi-6336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6336</td><td class="n">DamperSplyFBFbVal</td><td class="d">Outdoor air damper feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="580" data-i="4964" data-acc="R" data-u="" data-st="1" id="obj-bi-4964"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4964</td><td class="n">ElHtgAlm</td><td class="d">Electrical Heating 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="581" data-i="9864" data-acc="R" data-u="" data-st="1" id="obj-bi-9864"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9864</td><td class="n">EmergencyStop</td><td class="d">Emergency stop input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="582" data-i="1897" data-acc="R" data-u="" data-st="1" id="obj-bi-1897"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1897</td><td class="n">EmergencyStopCOM</td><td class="d">Emergency Stop input - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="583" data-i="55865" data-acc="R" data-u="" data-st="1" id="obj-bi-55865"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55865</td><td class="n">ExhFanAlm</td><td class="d">Exhaust fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="584" data-i="32844" data-acc="R" data-u="" data-st="1" id="obj-bi-32844"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32844</td><td class="n">ExhFanFBFbVal</td><td class="d">Exhaust fan feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="585" data-i="45320" data-acc="R" data-u="" data-st="1" id="obj-bi-45320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45320</td><td class="n">ExhFilterAlm</td><td class="d">Extract filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="586" data-i="8711" data-acc="R" data-u="" data-st="1" id="obj-bi-8711"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8711</td><td class="n">ExhPreFilterAlm</td><td class="d">Extract pre-filter DI alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="587" data-i="1903" data-acc="R" data-u="" data-st="1" id="obj-bi-1903"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1903</td><td class="n">ExtAlm1COM</td><td class="d">External alarm 1 - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="588" data-i="1904" data-acc="R" data-u="" data-st="1" id="obj-bi-1904"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1904</td><td class="n">ExtAlm2COM</td><td class="d">External alarm 2 - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="589" data-i="11643" data-acc="R" data-u="" data-st="1" id="obj-bi-11643"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11643</td><td class="n">ExtCtrl1</td><td class="d">External control input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="590" data-i="1895" data-acc="R" data-u="" data-st="1" id="obj-bi-1895"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1895</td><td class="n">ExtCtrl1COM</td><td class="d">External control input 1 - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="591" data-i="7448" data-acc="R" data-u="" data-st="1" id="obj-bi-7448"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7448</td><td class="n">ExtCtrl2</td><td class="d">External control input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="592" data-i="1896" data-acc="R" data-u="" data-st="1" id="obj-bi-1896"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1896</td><td class="n">ExtCtrl2COM</td><td class="d">External control input 2 - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="593" data-i="48824" data-acc="R" data-u="" data-st="1" id="obj-bi-48824"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48824</td><td class="n">ExtraClgAlm</td><td class="d">Cooling 2 DX alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="594" data-i="47898" data-acc="R" data-u="" data-st="1" id="obj-bi-47898"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47898</td><td class="n">ExtraClgFBFbVal</td><td class="d">Cooling 2 DX feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="595" data-i="31967" data-acc="R" data-u="" data-st="1" id="obj-bi-31967"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31967</td><td class="n">ExtraClgPmpAlm</td><td class="d">Cooling 2 pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="596" data-i="54719" data-acc="R" data-u="" data-st="1" id="obj-bi-54719"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54719</td><td class="n">ExtraClgPmpCmdFBFbVal</td><td class="d">Cooling 2 pump feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="597" data-i="23132" data-acc="R" data-u="" data-st="1" id="obj-bi-23132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23132</td><td class="n">ExtraElHtgAlm</td><td class="d">Electrical Heating 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="598" data-i="34361" data-acc="R" data-u="" data-st="1" id="obj-bi-34361"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34361</td><td class="n">ExtraFrstDtctr</td><td class="d">Heating 2 frost monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="599" data-i="23306" data-acc="R" data-u="" data-st="1" id="obj-bi-23306"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23306</td><td class="n">ExtraHtgPmpAlm</td><td class="d">Heating 2 pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="600" data-i="13329" data-acc="R" data-u="" data-st="1" id="obj-bi-13329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13329</td><td class="n">ExtraHtgPmpCmdFBFbVal</td><td class="d">Heating 2 pump feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="601" data-i="8558" data-acc="R" data-u="" data-st="1" id="obj-bi-8558"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8558</td><td class="n">FanAlm</td><td class="d">Fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="602" data-i="13699" data-acc="R" data-u="" data-st="1" id="obj-bi-13699"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13699</td><td class="n">FilterAlm</td><td class="d">Filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="603" data-i="28514" data-acc="R" data-u="" data-st="1" id="obj-bi-28514"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28514</td><td class="n">FireAlm</td><td class="d">Fire alarm alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="604" data-i="59736" data-acc="R" data-u="" data-st="1" id="obj-bi-59736"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59736</td><td class="n">FireAlm2</td><td class="d">Fire alarm 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="605" data-i="1901" data-acc="R" data-u="" data-st="1" id="obj-bi-1901"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1901</td><td class="n">FireAlm2COM</td><td class="d">Fire alarm input 2 - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="606" data-i="63865" data-acc="R" data-u="" data-st="1" id="obj-bi-63865"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63865</td><td class="n">FireAlm3</td><td class="d">Fire alarm 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="607" data-i="1902" data-acc="R" data-u="" data-st="1" id="obj-bi-1902"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1902</td><td class="n">FireAlm3COM</td><td class="d">Fire alarm input 3 - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="608" data-i="1900" data-acc="R" data-u="" data-st="1" id="obj-bi-1900"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1900</td><td class="n">FireAlmCOM</td><td class="d">Fire alarm - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="609" data-i="53169" data-acc="R" data-u="" data-st="1" id="obj-bi-53169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53169</td><td class="n">FireDamper1FdbkClsd</td><td class="d">Fire damper closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="610" data-i="3118" data-acc="R" data-u="" data-st="1" id="obj-bi-3118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3118</td><td class="n">FireDamper1FdbkOpn</td><td class="d">Fire damper opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="611" data-i="44469" data-acc="R" data-u="" data-st="1" id="obj-bi-44469"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44469</td><td class="n">FireDamper1NoMove</td><td class="d">Fire damper no move</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="612" data-i="5685" data-acc="R" data-u="" data-st="1" id="obj-bi-5685"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5685</td><td class="n">FireDamper2FdbkClsd</td><td class="d">Fire damper 2 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="613" data-i="2231" data-acc="R" data-u="" id="obj-bi-2231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2231</td><td class="n">FireDamper2FdbkOpn</td><td class="d">Fire damper 2 opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="614" data-i="7990" data-acc="R" data-u="" id="obj-bi-7990"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7990</td><td class="n">FireDamper2NoMove</td><td class="d">Fire damper 2 no move</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="615" data-i="64454" data-acc="R" data-u="" id="obj-bi-64454"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64454</td><td class="n">Heating3PmpCmdFBFbVal</td><td class="d">Heating 3 pump feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="616" data-i="15639" data-acc="R" data-u="" id="obj-bi-15639"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15639</td><td class="n">HeatingPmpCmdFBFbVal</td><td class="d">Heating 1 pump feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="617" data-i="62931" data-acc="R" data-u="" data-st="1" id="obj-bi-62931"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62931</td><td class="n">HRecAlm</td><td class="d">Heat recovery alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="618" data-i="61487" data-acc="R" data-u="" data-st="1" id="obj-bi-61487"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61487</td><td class="n">HRecFdbkAlm</td><td class="d">Heat exchanger feedback alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="619" data-i="31092" data-acc="R" data-u="" data-st="1" id="obj-bi-31092"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31092</td><td class="n">HrecFrstDtctr</td><td class="d">Heat recovery frost monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="620" data-i="18003" data-acc="R" data-u="" data-st="1" id="obj-bi-18003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18003</td><td class="n">HRecPmpAlm</td><td class="d">Heat recovery pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="621" data-i="34557" data-acc="R" data-u="" data-st="1" id="obj-bi-34557"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34557</td><td class="n">HrecPmpCmdFBFbVal</td><td class="d">Heat recovery pump feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="622" data-i="13429" data-acc="R" data-u="" data-st="1" id="obj-bi-13429"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13429</td><td class="n">Htg3FrstDtctr</td><td class="d">Heating 3 frost monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="623" data-i="56854" data-acc="R" data-u="" data-st="1" id="obj-bi-56854"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56854</td><td class="n">Htg3PmpAlm</td><td class="d">Heating 3 pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="624" data-i="21294" data-acc="R" data-u="" data-st="1" id="obj-bi-21294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21294</td><td class="n">HtgFrstDtctr</td><td class="d">Heating 1 frost monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="625" data-i="47847" data-acc="R" data-u="" data-st="1" id="obj-bi-47847"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47847</td><td class="n">HtgPmpAlm</td><td class="d">Heating 1 pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="626" data-i="14608" data-acc="R" data-u="" data-st="1" id="obj-bi-14608"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14608</td><td class="n">HumidityCtrlCmdFBFbVal</td><td class="d">Humidifier feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="627" data-i="24144" data-acc="R" data-u="" data-st="1" id="obj-bi-24144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24144</td><td class="n">HumidityCtrlPmpCmdFBFbVal</td><td class="d">Humidifier pump feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="628" data-i="3706" data-acc="R" data-u="" data-st="1" id="obj-bi-3706"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3706</td><td class="n">HumPmpAlm</td><td class="d">Humidifier pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="629" data-i="57484" data-acc="R" data-u="" data-st="1" id="obj-bi-57484"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57484</td><td class="n">PreElHtgAlm</td><td class="d">Electrical pre-heater alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="630" data-i="31186" data-acc="R" data-u="" data-st="1" id="obj-bi-31186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31186</td><td class="n">PreHeatingPmpCmdFBFbVal</td><td class="d">Pre-heater pump feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=No Fdbk</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="631" data-i="24111" data-acc="R" data-u="" data-st="1" id="obj-bi-24111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24111</td><td class="n">PreHtgFrstDtctr</td><td class="d">Pre-heater frost monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="632" data-i="36251" data-acc="R" data-u="" data-st="1" id="obj-bi-36251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36251</td><td class="n">PreHtgPmpAlm</td><td class="d">Pre-heater pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="633" data-i="36836" data-acc="R" data-u="" data-st="1" id="obj-bi-36836"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36836</td><td class="n">RtHumAlm</td><td class="d">Extract air humidity (cooling)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="634" data-i="28757" data-acc="R" data-u="" data-st="1" id="obj-bi-28757"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28757</td><td class="n">SplyFanAlm</td><td class="d">Supply fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="635" data-i="64102" data-acc="R" data-u="" data-st="1" id="obj-bi-64102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64102</td><td class="n">SplyFanFBFbVal</td><td class="d">Supply fan feedback alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="636" data-i="34066" data-acc="R" data-u="" data-st="1" id="obj-bi-34066"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34066</td><td class="n">SplyFilterAlm</td><td class="d">Outdoor filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="637" data-i="55258" data-acc="R" data-u="" data-st="1" id="obj-bi-55258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55258</td><td class="n">SplyPreFilterAlm</td><td class="d">Outdoor pre-filter DI alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="638" data-i="26679" data-acc="R" data-u="" data-st="1" id="obj-bi-26679"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26679</td><td class="n">SuWiSwtch</td><td class="d">Summer/Winter changeover input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Winter; 1=Summer</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="639" data-i="1898" data-acc="R" data-u="" data-st="1" id="obj-bi-1898"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1898</td><td class="n">SuWiSwtchCOM</td><td class="d">Summer/Winter changeover input - Value comm.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Winter; 1=Summer</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="640" data-i="5714" data-acc="R" data-u="" data-st="1" id="obj-bo-5714"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5714</td><td class="n">AlmOutHigh</td><td class="d">Alarm output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Alarm</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="641" data-i="8035" data-acc="R" data-u="" data-st="1" id="obj-bo-8035"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8035</td><td class="n">AlmOutLow</td><td class="d">Alarm output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Alarm</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="642" data-i="5163" data-acc="R" data-u="" data-st="1" id="obj-bo-5163"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5163</td><td class="n">AuxOpModeInd</td><td class="d">Auxiliary operation mode output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="643" data-i="22528" data-acc="R" data-u="" data-st="1" id="obj-bo-22528"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">22528</td><td class="n">AuxTspOutput</td><td class="d">Auxiliary time switch program output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="644" data-i="53375" data-acc="R" data-u="" data-st="1" id="obj-bo-53375"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">53375</td><td class="n">Cooling3PmpCmdOnOff</td><td class="d">Cooling 3 pump cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="645" data-i="10276" data-acc="R" data-u="" data-st="1" id="obj-bo-10276"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10276</td><td class="n">CoolingPmpCmdOnOff</td><td class="d">Cooling pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="646" data-i="43251" data-acc="R" data-u="" data-st="1" id="obj-bo-43251"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">43251</td><td class="n">DamperExhOnOff</td><td class="d">Exhaust air damper command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="647" data-i="6170" data-acc="R" data-u="" data-st="1" id="obj-bo-6170"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6170</td><td class="n">DamperSplyOnOff</td><td class="d">Outdoor air damper command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="648" data-i="9054" data-acc="R" data-u="" data-st="1" id="obj-bo-9054"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9054</td><td class="n">ExhFanCmdOnOff</td><td class="d">Exhaust fan cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="649" data-i="63601" data-acc="R" data-u="" data-st="1" id="obj-bo-63601"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">63601</td><td class="n">ExtraClgPmpCmdOnOff</td><td class="d">Cooling 2 pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="650" data-i="29000" data-acc="R" data-u="" data-st="1" id="obj-bo-29000"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">29000</td><td class="n">ExtraHtgCmdStOnOff</td><td class="d">Heating 2 El cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="651" data-i="31944" data-acc="R" data-u="" data-st="1" id="obj-bo-31944"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">31944</td><td class="n">ExtraHtgPmpCmdOnOff</td><td class="d">Heating 2 pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="652" data-i="12328" data-acc="R" data-u="" data-st="1" id="obj-bo-12328"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12328</td><td class="n">FireDamper1Cmd</td><td class="d">Fire damper command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="653" data-i="64011" data-acc="R" data-u="" data-st="1" id="obj-bo-64011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">64011</td><td class="n">FireDamper2Cmd</td><td class="d">Fire damper 2 cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="654" data-i="60543" data-acc="R" data-u="" data-st="1" id="obj-bo-60543"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">60543</td><td class="n">Heating3PmpCmdOnOff</td><td class="d">Heating 3 pump cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="655" data-i="63332" data-acc="R" data-u="" data-st="1" id="obj-bo-63332"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">63332</td><td class="n">HeatingCmdStOnOff</td><td class="d">Htg1 El cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="656" data-i="10264" data-acc="R" data-u="" data-st="1" id="obj-bo-10264"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10264</td><td class="n">HeatingPmpCmdOnOff</td><td class="d">Heating 1 pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="657" data-i="3016" data-acc="R" data-u="" data-st="1" id="obj-bo-3016"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3016</td><td class="n">HrecOnOff</td><td class="d">Heat recovery on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="658" data-i="59969" data-acc="R" data-u="" data-st="1" id="obj-bo-59969"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">59969</td><td class="n">HrecPmpCmdOnOff</td><td class="d">Heat recovery (pump) command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="659" data-i="9278" data-acc="R" data-u="" data-st="1" id="obj-bo-9278"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9278</td><td class="n">HumForceHtgOnOff</td><td class="d">Force heating Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="660" data-i="18044" data-acc="R" data-u="" data-st="1" id="obj-bo-18044"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18044</td><td class="n">HumidityCtrlCmdOnOff</td><td class="d">Humidifier command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="661" data-i="49625" data-acc="R" data-u="" data-st="1" id="obj-bo-49625"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">49625</td><td class="n">HumidityCtrlPmpCmdOnOff</td><td class="d">Humidifier pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="662" data-i="22734" data-acc="R" data-u="" data-st="1" id="obj-bo-22734"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">22734</td><td class="n">PreHeatingCmdStOnOff</td><td class="d">Htg1 El cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="663" data-i="12792" data-acc="R" data-u="" data-st="1" id="obj-bo-12792"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12792</td><td class="n">PreHeatingPmpCmdOnOff&#x27;</td><td class="d">Pre-heater pump cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="664" data-i="16868" data-acc="R" data-u="" data-st="1" id="obj-bo-16868"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16868</td><td class="n">SplyFanCmdOnOff</td><td class="d">Supply fan cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="665" data-i="20016" data-acc="R" data-u="" data-st="1" id="obj-bv-20016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20016</td><td class="n">ActvClgRecPrVal</td><td class="d">Cooling recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="666" data-i="27019" data-acc="R" data-u="" data-st="1" id="obj-bv-27019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27019</td><td class="n">BlkClgRecPrVal</td><td class="d">Block cooling recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="667" data-i="32783" data-acc="R" data-u="" data-st="1" id="obj-bv-32783"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32783</td><td class="n">BlkHtgRecPrVal</td><td class="d">Block heat recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="668" data-i="12464" data-acc="R" data-u="" data-st="1" id="obj-bv-12464"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12464</td><td class="n">CalibrationAlm</td><td class="d">Calibration alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="669" data-i="49897" data-acc="R" data-u="" data-st="1" id="obj-bv-49897"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49897</td><td class="n">CgEm24ModbusAlm</td><td class="d">CG-EM24 com alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="670" data-i="60516" data-acc="R" data-u="" data-st="1" id="obj-bv-60516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60516</td><td class="n">CommTest</td><td class="d">Communication test pulse</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=0; 1=1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="671" data-i="9543" data-acc="R" data-u="" data-st="1" id="obj-bv-9543"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9543</td><td class="n">DefrostActvReCooler</td><td class="d">ReCooler - Defrosting activated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="672" data-i="3269" data-acc="R" data-u="" data-st="1" id="obj-bv-3269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3269</td><td class="n">DewPCtrlAct</td><td class="d">Dewpoint control activated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="673" data-i="48629" data-acc="R" data-u="" data-st="1" id="obj-bv-48629"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48629</td><td class="n">EconetAlm</td><td class="d">Econet alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="674" data-i="14622" data-acc="R" data-u="" data-st="1" id="obj-bv-14622"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14622</td><td class="n">EconetModbusAlm</td><td class="d">Econet com alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="675" data-i="25633" data-acc="R" data-u="" data-st="1" id="obj-bv-25633"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25633</td><td class="n">EnFanClgPrVal</td><td class="d">Activate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="676" data-i="17396" data-acc="R" data-u="" data-st="1" id="obj-bv-17396"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17396</td><td class="n">EnFanHtgPrVal</td><td class="d">Activate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="677" data-i="19549" data-acc="R" data-u="" data-st="1" id="obj-bv-19549"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19549</td><td class="n">ExhFanBrkChopFltWarn</td><td class="d">OJ-DV exhaust fan break chopper fault warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="678" data-i="45653" data-acc="R" data-u="" data-st="1" id="obj-bv-45653"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45653</td><td class="n">ExhFanComErMOCAlm</td><td class="d">OJ-DV exhaust fan com. error MOC alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="679" data-i="31724" data-acc="R" data-u="" data-st="1" id="obj-bv-31724"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31724</td><td class="n">ExhFanDevAlmAlm</td><td class="d">Exh fan deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="680" data-i="851" data-acc="R" data-u="" data-st="1" id="obj-bv-851"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">851</td><td class="n">ExhFanDevInAlarm</td><td class="d">Exhaust fan deviation - Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="681" data-i="42595" data-acc="R" data-u="" data-st="1" id="obj-bv-42595"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42595</td><td class="n">ExhFanEEPromWarn</td><td class="d">OJ-DV exhaust fan EEPROM error warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="682" data-i="20714" data-acc="R" data-u="" data-st="1" id="obj-bv-20714"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20714</td><td class="n">ExhFanExt24VOverload</td><td class="d">OJ-DV exhaust fan ext.24V supply overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="683" data-i="35044" data-acc="R" data-u="" data-st="1" id="obj-bv-35044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35044</td><td class="n">ExhFanIHiAlm</td><td class="d">OJ-DV exhaust fan I HI alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="684" data-i="48716" data-acc="R" data-u="" data-st="1" id="obj-bv-48716"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48716</td><td class="n">ExhFanInpPhaseWarn</td><td class="d">OJ-DV exhaust fan input phase error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="685" data-i="12014" data-acc="R" data-u="" data-st="1" id="obj-bv-12014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12014</td><td class="n">ExhFanIntHWAlm</td><td class="d">OJ-DV exhaust fan internal HW fault alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="686" data-i="11735" data-acc="R" data-u="" data-st="1" id="obj-bv-11735"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11735</td><td class="n">ExhFanIntStopAlm</td><td class="d">OJ-DV exhaust fan internal stop alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="687" data-i="61771" data-acc="R" data-u="" data-st="1" id="obj-bv-61771"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61771</td><td class="n">ExhFanLimitWarn</td><td class="d">OJ-DV exhaust fan limit warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="688" data-i="2305" data-acc="R" data-u="" data-st="1" id="obj-bv-2305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2305</td><td class="n">ExhFanModbusAlm</td><td class="d">Exhaust fan com alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="689" data-i="28131" data-acc="R" data-u="" data-st="1" id="obj-bv-28131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28131</td><td class="n">ExhFanMotorPhaseAlm</td><td class="d">OJ-DV exhaust fan motor phase error alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="690" data-i="18566" data-acc="R" data-u="" data-st="1" id="obj-bv-18566"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18566</td><td class="n">ExhFanRotBlkWarn</td><td class="d">OJ-DV exhaust fan rotor blocked error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="691" data-i="3591" data-acc="R" data-u="" data-st="1" id="obj-bv-3591"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3591</td><td class="n">ExhFanRotDirAlm</td><td class="d">OJ-DV exhaust fan rotor direction alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="692" data-i="3294" data-acc="R" data-u="" data-st="1" id="obj-bv-3294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3294</td><td class="n">ExhFanTmpHiWarn</td><td class="d">OJ-DV exhaust fan temperature high warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="693" data-i="34793" data-acc="R" data-u="" data-st="1" id="obj-bv-34793"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34793</td><td class="n">ExhFanWarn</td><td class="d">OJ-DV exhaust fan warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="694" data-i="22371" data-acc="R" data-u="" data-st="1" id="obj-bv-22371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22371</td><td class="n">ExhFanVHiAlm</td><td class="d">OJ-DV exhaust fan V HI alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="695" data-i="63996" data-acc="R" data-u="" data-st="1" id="obj-bv-63996"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63996</td><td class="n">ExhFanVLoAlm</td><td class="d">OJ-DV exhaust fan V LO alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="696" data-i="49301" data-acc="R" data-u="" data-st="1" id="obj-bv-49301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49301</td><td class="n">ExhFanVRippleWarn</td><td class="d">OJ-DV exhaust fan V ripple warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="697" data-i="36120" data-acc="R" data-u="" data-st="1" id="obj-bv-36120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36120</td><td class="n">FanOpHrsAlm</td><td class="d">Fan operating hours alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="698" data-i="47413" data-acc="R" data-u="" data-st="1" id="obj-bv-47413"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47413</td><td class="n">HRecMBDefrost</td><td class="d">Plate heat exchanger - Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="699" data-i="29571" data-acc="R" data-u="" data-st="1" id="obj-bv-29571"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29571</td><td class="n">HRecMBGT3Alm</td><td class="d">Plate heat exchanger - GT3 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="700" data-i="38576" data-acc="R" data-u="" data-st="1" id="obj-bv-38576"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38576</td><td class="n">HRecMBLiveBitAlm</td><td class="d">Plate heat exchanger - LiveBit Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="701" data-i="40927" data-acc="R" data-u="" data-st="1" id="obj-bv-40927"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40927</td><td class="n">HRecMBOvrHtg</td><td class="d">Plate heat exchanger - Overheating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="702" data-i="47333" data-acc="R" data-u="" data-st="1" id="obj-bv-47333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47333</td><td class="n">HRecMBPrsSwi</td><td class="d">Plate heat exchanger - Prs-switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="703" data-i="19292" data-acc="R" data-u="" data-st="1" id="obj-bv-19292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19292</td><td class="n">HRecMBSaAlm</td><td class="d">Plate heat exchanger - S-Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="704" data-i="11442" data-acc="R" data-u="" data-st="1" id="obj-bv-11442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11442</td><td class="n">HRecModbusAlm</td><td class="d">Heat exchanger com alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="705" data-i="18571" data-acc="R" data-u="" data-st="1" id="obj-bv-18571"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18571</td><td class="n">Htg1ModbusAlm</td><td class="d">MB-Htg1 Alm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="706" data-i="54103" data-acc="R" data-u="" data-st="1" id="obj-bv-54103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54103</td><td class="n">Htg2ModbusAlm</td><td class="d">MB-Htg2 Alm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="707" data-i="42467" data-acc="R" data-u="" data-st="1" id="obj-bv-42467"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42467</td><td class="n">Htg3ModbusAlm</td><td class="d">MB-Heating 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="708" data-i="24032" data-acc="R" data-u="" data-st="1" id="obj-bv-24032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24032</td><td class="n">ManualMode</td><td class="d">Manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="709" data-i="57614" data-acc="R" data-u="" data-st="1" id="obj-bv-57614"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57614</td><td class="n">MBCommAlm</td><td class="d">Modbus communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="710" data-i="668" data-acc="R" data-u="" data-st="1" id="obj-bv-668"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">668</td><td class="n">PreHtgModbusAlm</td><td class="d">MB-Pre-heater alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="711" data-i="57971" data-acc="R" data-u="" data-st="1" id="obj-bv-57971"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57971</td><td class="n">ReCoolerCirc1Alm</td><td class="d">ReCooler circuit 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="712" data-i="31151" data-acc="R" data-u="" data-st="1" id="obj-bv-31151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31151</td><td class="n">ReCoolerCirc2Alm</td><td class="d">ReCooler circuit 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="713" data-i="3867" data-acc="R" data-u="" data-st="1" id="obj-bv-3867"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3867</td><td class="n">ReCoolerCirc3Alm</td><td class="d">ReCooler circuit 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="714" data-i="43898" data-acc="R" data-u="" data-st="1" id="obj-bv-43898"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43898</td><td class="n">ReCoolerCompAlm</td><td class="d">ReCooler compressor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="715" data-i="22662" data-acc="R" data-u="" data-st="1" id="obj-bv-22662"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22662</td><td class="n">ReCoolerDiffPrsAlm</td><td class="d">ReCooler diff.pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="716" data-i="23528" data-acc="R" data-u="" data-st="1" id="obj-bv-23528"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23528</td><td class="n">ReCoolerDischaPrbAlm</td><td class="d">ReCooler discharge probe error alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="717" data-i="51749" data-acc="R" data-u="" data-st="1" id="obj-bv-51749"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51749</td><td class="n">ReCoolerDischaTmpAlm</td><td class="d">ReCooler discharge temp alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="718" data-i="14095" data-acc="R" data-u="" data-st="1" id="obj-bv-14095"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14095</td><td class="n">ReCoolerEEVAlm</td><td class="d">ReCooler EEV error alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="719" data-i="58255" data-acc="R" data-u="" data-st="1" id="obj-bv-58255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58255</td><td class="n">ReCoolerHighEnvlAlm</td><td class="d">ReCooler high envelope alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="720" data-i="27958" data-acc="R" data-u="" data-st="1" id="obj-bv-27958"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27958</td><td class="n">ReCoolerLowEnvlAlm</td><td class="d">ReCooler low envelope alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="721" data-i="51788" data-acc="R" data-u="" data-st="1" id="obj-bv-51788"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51788</td><td class="n">ReCoolerLowSupHeatAlm</td><td class="d">ReCooler low super heat alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="722" data-i="42357" data-acc="R" data-u="" data-st="1" id="obj-bv-42357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42357</td><td class="n">ReCoolerMaxPrsAlm</td><td class="d">ReCooler max pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="723" data-i="11761" data-acc="R" data-u="" data-st="1" id="obj-bv-11761"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11761</td><td class="n">ReCoolerMinPrsAlm</td><td class="d">ReCooler min pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="724" data-i="51899" data-acc="R" data-u="" data-st="1" id="obj-bv-51899"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51899</td><td class="n">ReCoolerRotorAlm</td><td class="d">ReCooler rotor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="725" data-i="42594" data-acc="R" data-u="" data-st="1" id="obj-bv-42594"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42594</td><td class="n">ReCoolerSucPrbAlm</td><td class="d">ReCooler suction probe error alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="726" data-i="64374" data-acc="R" data-u="" data-st="1" id="obj-bv-64374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64374</td><td class="n">ReCoolerVFDAlm</td><td class="d">ReCooler VFD alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="727" data-i="56902" data-acc="R" data-u="" data-st="1" id="obj-bv-56902"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56902</td><td class="n">ReCoolerVFDOffLineAlm</td><td class="d">ReCooler VFD offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="728" data-i="5243" data-acc="R" data-u="" data-st="1" id="obj-bv-5243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5243</td><td class="n">RevClgModbusAlm</td><td class="d">ReCooler alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="729" data-i="21718" data-acc="R" data-u="" data-st="1" id="obj-bv-21718"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21718</td><td class="n">RmHumDevAlmAlm</td><td class="d">Room air humidity deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="730" data-i="46256" data-acc="R" data-u="" data-st="1" id="obj-bv-46256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46256</td><td class="n">RtHumModbusAlm</td><td class="d">MB-Extract humidity (cooling)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="731" data-i="7373" data-acc="R" data-u="" data-st="1" id="obj-bv-7373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7373</td><td class="n">RtRmTmpDevAlmAlm</td><td class="d">Extract/Room air temperature deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="732" data-i="4286" data-acc="R" data-u="" data-st="1" id="obj-bv-4286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4286</td><td class="n">RtTmpFireAlm</td><td class="d">Extract air temperature fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="733" data-i="20345" data-acc="R" data-u="" data-st="1" id="obj-bv-20345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20345</td><td class="n">SplyFanBrkChopFltWarn</td><td class="d">OJ-DV supply fan break chopper fault warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="734" data-i="30320" data-acc="R" data-u="" data-st="1" id="obj-bv-30320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30320</td><td class="n">SplyFanComErMOCAlm</td><td class="d">OJ-DV supply fan com. error MOC alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="735" data-i="6486" data-acc="R" data-u="" data-st="1" id="obj-bv-6486"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6486</td><td class="n">SplyFanDevAlmAlm</td><td class="d">Supply fan deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="736" data-i="850" data-acc="R" data-u="" data-st="1" id="obj-bv-850"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">850</td><td class="n">SplyFanDevInAlarm</td><td class="d">Supply fan deviation - Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="737" data-i="11239" data-acc="R" data-u="" data-st="1" id="obj-bv-11239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11239</td><td class="n">SplyFanEEPromWarn</td><td class="d">OJ-DV supply fan EEPROM error warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="738" data-i="21454" data-acc="R" data-u="" data-st="1" id="obj-bv-21454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21454</td><td class="n">SplyFanExt24VOverload</td><td class="d">OJ-DV supply fan ext.24V supply overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="739" data-i="59998" data-acc="R" data-u="" data-st="1" id="obj-bv-59998"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59998</td><td class="n">SplyFanIHiAlm</td><td class="d">OJ-DV supply fan I HI alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="740" data-i="644" data-acc="R" data-u="" data-st="1" id="obj-bv-644"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">644</td><td class="n">SplyFanInpPhaseWarn</td><td class="d">OJ-DV supply fan input phase error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="741" data-i="17719" data-acc="R" data-u="" data-st="1" id="obj-bv-17719"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17719</td><td class="n">SplyFanIntHWAlm</td><td class="d">OJ-DV supply fan internal HW fault alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="742" data-i="41043" data-acc="R" data-u="" data-st="1" id="obj-bv-41043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41043</td><td class="n">SplyFanIntStopAlm</td><td class="d">OJ-DV supply fan internal stop alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="743" data-i="62854" data-acc="R" data-u="" data-st="1" id="obj-bv-62854"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62854</td><td class="n">SplyFanLimitWarn</td><td class="d">OJ-DV supply fan limit warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="744" data-i="45899" data-acc="R" data-u="" data-st="1" id="obj-bv-45899"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45899</td><td class="n">SplyFanModbusAlm</td><td class="d">Supply fan com alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="745" data-i="50100" data-acc="R" data-u="" data-st="1" id="obj-bv-50100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50100</td><td class="n">SplyFanMotorPhaseAlm</td><td class="d">OJ-DV supply fan motor phase error alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="746" data-i="50434" data-acc="R" data-u="" data-st="1" id="obj-bv-50434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50434</td><td class="n">SplyFanRotBlkWarn</td><td class="d">OJ-DV supply fan rotor blocked error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="747" data-i="2762" data-acc="R" data-u="" data-st="1" id="obj-bv-2762"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2762</td><td class="n">SplyFanRotDirAlm</td><td class="d">OJ-DV supply fan rotor direction alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="748" data-i="2067" data-acc="R" data-u="" data-st="1" id="obj-bv-2067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2067</td><td class="n">SplyFanTmpHiWarn</td><td class="d">OJ-DV supply fan temperature high warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="749" data-i="64963" data-acc="R" data-u="" data-st="1" id="obj-bv-64963"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64963</td><td class="n">SplyFanWarn</td><td class="d">OJ-DV supply fan warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="750" data-i="13785" data-acc="R" data-u="" data-st="1" id="obj-bv-13785"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13785</td><td class="n">SplyFanVHiAlm</td><td class="d">OJ-DV supply fan V HI alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="751" data-i="39750" data-acc="R" data-u="" data-st="1" id="obj-bv-39750"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39750</td><td class="n">SplyFanVLoAlm</td><td class="d">OJ-DV supply fan V LO alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="752" data-i="1200" data-acc="R" data-u="" data-st="1" id="obj-bv-1200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1200</td><td class="n">SplyFanVRippleWarn</td><td class="d">OJ-DV supply fan V ripple warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="753" data-i="57113" data-acc="R" data-u="" data-st="1" id="obj-bv-57113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57113</td><td class="n">SplyHumDevAlmAlm</td><td class="d">Supply air humidity deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="754" data-i="38175" data-acc="R" data-u="" data-st="1" id="obj-bv-38175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38175</td><td class="n">SplyTmpDevAlmAlm</td><td class="d">Supply air temperature deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="755" data-i="44098" data-acc="R" data-u="" data-st="1" id="obj-bv-44098"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44098</td><td class="n">SplyTmpFireAlm</td><td class="d">Supply air temperature fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="756" data-i="9042" data-acc="R" data-u="" data-st="1" id="obj-bv-9042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9042</td><td class="n">TWCtrlr</td><td class="d">Twin Wheel controller alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="757" data-i="61922" data-acc="R" data-u="" data-st="1" id="obj-bv-61922"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61922</td><td class="n">ZoneCtrlr</td><td class="d">Zone controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="758" data-i="30094" data-acc="R" data-u="" data-st="1" id="obj-mo-30094"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">30094</td><td class="n">CoolingCmdDxSt</td><td class="d">Cooling DX command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=St1; 3=St2; 4=St3</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="759" data-i="27550" data-acc="R" data-u="" data-st="1" id="obj-mo-27550"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">27550</td><td class="n">ExtraClgCmdDxSt</td><td class="d">Cooling 2 DX command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=St1; 3=St2; 4=St3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="760" data-i="39130" data-acc="R" data-u="" data-st="1" id="obj-mv-39130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39130</td><td class="n">AckAlmPls</td><td class="d">Alarm acknowledge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="761" data-i="28561" data-acc="R" data-u="" data-st="1" id="obj-mv-28561"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28561</td><td class="n">ActCtrlMode</td><td class="d">Actual temperature control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Room; 1=Return; 2=Supply</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="762" data-i="25131" data-acc="R" data-u="" data-st="1" id="obj-mv-25131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25131</td><td class="n">ActCtrlModeHum</td><td class="d">Actual humidification control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Room; 1=Return; 2=Supply</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="763" data-i="28279" data-acc="R" data-u="" data-st="1" id="obj-mv-28279"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28279</td><td class="n">ActFanStep</td><td class="d">Actual fan step</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=Stage1; 2=Stage2; 3=Stage3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="764" data-i="6080" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-6080"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6080</td><td class="n">ActOpMode</td><td class="d">Actual operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On/Comfort; 2=Economy; 3=Na; 4=Osstp; 5=Nightcooling; 6=Unoccupied (Temperature start); 7=Nightkick (Test temperature); 8=Firedamper test; 9=Fire; 10=Stop; 11=Overrun; 12=Startup</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="765" data-i="32321" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-32321"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32321</td><td class="n">ActOpSta</td><td class="d">Actual operation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Nu; 1=Configuration error; 2=SUF; 3=Fire alarm activated; 4=MsgCl0; 5=Emergency Stop; 6=MsgCl1; 7=Fire damper test activated; 8=Manual operation; 9=ExtC; 10=BMS; 11=Time scheduling program; 12=Boost; 13=Night heating/Night cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="766" data-i="19801" data-acc="R" data-u="" data-st="1" id="obj-mv-19801"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19801</td><td class="n">ActvClgRecKval</td><td class="d">Activate cooling recovery - KVal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Lower; 1=Higher</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="767" data-i="22887" data-acc="R" data-u="" data-st="1" id="obj-mv-22887"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22887</td><td class="n">AdvHumFnct</td><td class="d">Advanced humidifcation function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="768" data-i="46769" data-acc="R" data-u="" data-st="1" id="obj-mv-46769"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46769</td><td class="n">AlmCl0</td><td class="d">Alarm class Danger alarm (A) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="769" data-i="42640" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-42640"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">42640</td><td class="n">AlmCl1</td><td class="d">Alarm class Critical alarm (A) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="770" data-i="38643" data-acc="R" data-u="" data-st="1" id="obj-mv-38643"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38643</td><td class="n">AlmCl2</td><td class="d">Alarm class Low alarm (B) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="771" data-i="34514" data-acc="R" data-u="" data-st="1" id="obj-mv-34514"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34514</td><td class="n">AlmCl3</td><td class="d">Alarm class Warning alarm (C) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="772" data-i="48172" data-acc="R" data-u="" data-st="1" id="obj-mv-48172"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48172</td><td class="n">AuxiliaryBmsTimeAuxSwtch</td><td class="d">Aux BMS TSP output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="773" data-i="44050" data-acc="R" data-u="" data-st="1" id="obj-mv-44050"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44050</td><td class="n">AuxiliaryTspCopyAuxPls</td><td class="d">AuxiliaryTspCopyAux.Pls</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="774" data-i="39893" data-acc="R" data-u="" data-st="1" id="obj-mv-39893"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39893</td><td class="n">BlkClgRecKval</td><td class="d">Block cooling recovery - KVal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Lower; 1=Higher</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="775" data-i="40828" data-acc="R" data-u="" data-st="1" id="obj-mv-40828"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40828</td><td class="n">BlkHtgRecKval</td><td class="d">Block heat recovery - KVal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Lower; 1=Higher</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="776" data-i="2103" data-acc="R" data-u="" data-st="1" id="obj-mv-2103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2103</td><td class="n">BlockDHum</td><td class="d">Dew point blocks dehumidification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="777" data-i="53050" data-acc="R" data-u="" data-st="1" id="obj-mv-53050"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53050</td><td class="n">CG_EM24_1ResetParPls</td><td class="d">Energy meter reset partial</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="778" data-i="13545" data-acc="R" data-u="" data-st="1" id="obj-mv-13545"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13545</td><td class="n">ClgStartBMS</td><td class="d">Cooling 1 start BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="779" data-i="1708" data-acc="R" data-u="" data-st="1" id="obj-mv-1708"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1708</td><td class="n">CommTestEn</td><td class="d">Enable communication test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="780" data-i="3329" data-acc="R" data-u="" data-st="1" id="obj-mv-3329"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3329</td><td class="n">CounterFlowExchOffsetBoost</td><td class="d">Counter flow heat exchanger - Offset boost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Low Boost; 1=Normal Boost; 2=High Boost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="781" data-i="41930" data-acc="R" data-u="" data-st="1" id="obj-mv-41930"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41930</td><td class="n">Damper</td><td class="d">Damper function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Combined; 2=Outside; 3=Outside+Exhaust</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="782" data-i="50593" data-acc="R" data-u="" data-st="1" id="obj-mv-50593"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50593</td><td class="n">DencityCorr</td><td class="d">Density compensation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=ExhFlow; 2=ExhFlow+SplyFlow</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="783" data-i="48718" data-acc="R" data-u="" data-st="1" id="obj-mv-48718"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48718</td><td class="n">DewPSwtch</td><td class="d">Dewpoint control switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=H-Recov.; 1=Pre Htg.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="784" data-i="56633" data-acc="R" data-u="" data-st="1" id="obj-mv-56633"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56633</td><td class="n">DmpModbusAlm</td><td class="d">Modbus damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Normal; 2=adr150 (Outdoor air damper 1); 3=adr151 (Outdoor air damper 2); 4=adr152 (Exhaust air damper 1); 5=adr153 (Exhaust air damper 2); 6=adr154 (Extract air damper 1); 7=adr155 (Extract air damper 2); 8=adr156 (Mixing/Recirculation air; damper 1); 9=adr157 (Mixing/Recirculation air; damper 2); 10=adr158 (Plate by-pass damper); 11=adr159 (Extra supply air VVX damper; 1); 12=adr160 (Extra supply air VVX damper; 2); 13=adr161 (Supply air damper 1); 14=adr162 (Supply air damper 2); 15=adr163 (Extra extract air VVX damper; 1); 16=adr164 (Extra extract air VVX damper; 2); 17=adr165 (Fire by-pass damper 1); 18=adr166 (Fire by-pass damper 2)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="785" data-i="30051" data-acc="R" data-u="" data-st="1" id="obj-mv-30051"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30051</td><td class="n">DPTSnsrModbusAlm</td><td class="d">DPT sensor com alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="786" data-i="50595" data-acc="R" data-u="" data-st="1" id="obj-mv-50595"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50595</td><td class="n">EconetActOpMode</td><td class="d">Econet operation mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop; 1=Alarm; 2=Idle; 3=Startup; 4=Heatrec; 5=Cooling; 6=Coolrec; 7=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="787" data-i="32613" data-acc="R" data-u="" data-st="1" id="obj-mv-32613"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32613</td><td class="n">EnFanClgKVal</td><td class="d">Function &lt; - &gt;</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Lower; 1=Higher</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="788" data-i="3356" data-acc="R" data-u="" data-st="1" id="obj-mv-3356"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3356</td><td class="n">EnFanHtgKVal</td><td class="d">Function &lt; - &gt;</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Lower; 1=Higher</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="789" data-i="43819" data-acc="R" data-u="" data-st="1" id="obj-mv-43819"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43819</td><td class="n">ExhEngUnit</td><td class="d">Exhaust fan engineering unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=%; 1=Pa; 2=l/s; 3=m³/h</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="790" data-i="18848" data-acc="R" data-u="" data-st="1" id="obj-mv-18848"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18848</td><td class="n">ExhFanActAlm</td><td class="d">Exhaust fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Nu; 1=MOvrVlt.; 2=MUndrVlt.; 3=DClinkUndrVlt; 4=DClinkOvrVlt; 5=IntElectr; 6=Locked; 7=HallSnsr; 8=Ovrh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="791" data-i="39335" data-acc="R" data-u="" data-st="1" id="obj-mv-39335"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39335</td><td class="n">ExhFanActWarn</td><td class="d">Exhaust fan warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Nu; 1=OpenCircutInp; 2=ActSpdLowLlim; 3=BrkOp; 4=DCLlinkVlt; 5=ElectrTmp; 6=MtrTmp; 7=OutpStgTmp; 8=Mes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="792" data-i="56664" data-acc="R" data-u="" data-st="1" id="obj-mv-56664"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56664</td><td class="n">ExhFanExtSetPFnct</td><td class="d">Exhaust fan external setpoint function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Relative; 1=Absolute</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="793" data-i="30666" data-acc="R" data-u="" data-st="1" id="obj-mv-30666"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30666</td><td class="n">ExhFanPrsCtrlMode</td><td class="d">Exhaust fan pressure control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=lnactive; 1=Step; 2=Linear</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="794" data-i="64292" data-acc="R" data-u="" data-st="1" id="obj-mv-64292"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64292</td><td class="n">ExhSnsr</td><td class="d">Exhaust air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=One; 2=Two</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="795" data-i="30799" data-acc="R" data-u="" data-st="1" id="obj-mv-30799"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30799</td><td class="n">ExtControlActMode</td><td class="d">Actual operation mode external control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=Stage1; 3=Stage2; 4=Stage3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="796" data-i="28852" data-acc="R" data-u="" data-st="1" id="obj-mv-28852"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28852</td><td class="n">ExtControlStep</td><td class="d">External control fan step</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=1Step; 3=2Step; 4=3Step</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="797" data-i="42910" data-acc="R" data-u="" data-st="1" id="obj-mv-42910"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42910</td><td class="n">ExtractFan</td><td class="d">ExhFan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes; 2=Combined</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="798" data-i="24454" data-acc="R" data-u="" id="obj-mv-24454"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24454</td><td class="n">ExtraHtgPreHtgactv</td><td class="d">Pre htg 2 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="799" data-i="46124" data-acc="R" data-u="" data-st="1" id="obj-mv-46124"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46124</td><td class="n">FanControlMode</td><td class="d">Fan control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="800" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-mv-314"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">314</td><td class="n">FanExtSetPFnct</td><td class="d">Fan external setpoint function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Relative; 1=Absolute</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="801" data-i="60264" data-acc="R" data-u="" data-st="1" id="obj-mv-60264"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">60264</td><td class="n">FanExtSp</td><td class="d">Fan external setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Supply; 2=Exhaust; 3=Sply; 4=Exh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="802" data-i="9703" data-acc="R" data-u="" data-st="1" id="obj-mv-9703"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9703</td><td class="n">FireDamper1Operation</td><td class="d">Fire damper 1 mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK; 2=Test; 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="803" data-i="24347" data-acc="R" data-u="" data-st="1" id="obj-mv-24347"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24347</td><td class="n">FireDamper1State</td><td class="d">Fire damper state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NotDefined; 1=Closed; 2=Moving; 3=Opened</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="804" data-i="64867" data-acc="R" data-u="" data-st="1" id="obj-mv-64867"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64867</td><td class="n">FireDamper1TestStrtHMIPls</td><td class="d">Fire damper test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="805" data-i="64435" data-acc="R" data-u="" data-st="1" id="obj-mv-64435"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64435</td><td class="n">FireDamper2Operation</td><td class="d">Fire damper 2 mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK; 2=Test; 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="806" data-i="45701" data-acc="R" data-u="" data-st="1" id="obj-mv-45701"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45701</td><td class="n">FireDamper2State</td><td class="d">Fire damper 2 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NotDefined; 1=Closed; 2=Moving; 3=Opened</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="807" data-i="47843" data-acc="R" data-u="" data-st="1" id="obj-mv-47843"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47843</td><td class="n">FireDamper2TestStrtHMIPls</td><td class="d">Fire damper 2 test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="808" data-i="28592" data-acc="R" data-u="" data-st="1" id="obj-mv-28592"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28592</td><td class="n">FireFunction</td><td class="d">Fan fire function - Fire alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=InActv; 1=Stop; 2=Run Sply; 3=Run Exh; 4=Run Both; 5=Ctrl St1</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="809" data-i="15192" data-acc="R" data-u="" data-st="1" id="obj-mv-15192"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15192</td><td class="n">FireFunction2</td><td class="d">Fan fire function - Fire alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=InActv; 1=Stop; 2=Run Sply; 3=Run Exh; 4=Run Both; 5=Ctrl St1</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="810" data-i="11129" data-acc="R" data-u="" data-st="1" id="obj-mv-11129"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11129</td><td class="n">FireFunction3</td><td class="d">Fan fire function - Fire alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=InActv; 1=Stop; 2=Run Sply; 3=Run Exh; 4=Run Both; 5=Ctrl St1</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="811" data-i="36630" data-acc="R" data-u="" data-st="1" id="obj-mv-36630"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36630</td><td class="n">FlowDisplay</td><td class="d">FlowDisplay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes; 2=Yes+Outp; 3=Yes+Prs; 4=Yes+Prs+Outp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="812" data-i="65377" data-acc="R" data-u="" data-st="1" id="obj-mv-65377"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65377</td><td class="n">Heating3PreHtgactv</td><td class="d">Pre-heater state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="813" data-i="55722" data-acc="R" data-u="" data-st="1" id="obj-mv-55722"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">55722</td><td class="n">HeatingPreHtgactv</td><td class="d">Heating 1 Pre-heating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="814" data-i="22321" data-acc="R" data-u="" id="obj-mv-22321"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22321</td><td class="n">HRecMBRunMode</td><td class="d">Plate heat exchanger - Run Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="815" data-i="26068" data-acc="R" data-u="°C" id="obj-mv-26068"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26068</td><td class="n">HRecSplySnsr</td><td class="d">Heat recovery supply temp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="816" data-i="12352" data-acc="R" data-u="" data-st="1" id="obj-mv-12352"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12352</td><td class="n">HtgStartBMS</td><td class="d">Heating 1 start BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="817" data-i="13725" data-acc="R" data-u="" data-st="1" id="obj-mv-13725"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13725</td><td class="n">HumEngUnit</td><td class="d">Humidity engineering unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=%r.H.; 1=g/kg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="818" data-i="35440" data-acc="R" data-u="" data-st="1" id="obj-mv-35440"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35440</td><td class="n">IPSUMActive</td><td class="d">IPSUM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="819" data-i="5664" data-acc="R" data-u="" data-st="1" id="obj-mv-5664"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5664</td><td class="n">IPSUMComMode</td><td class="d">IPSUM Com.method</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Analog; 1=RTU; 2=TCP-direct; 3=TCP-shared</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="820" data-i="28147" data-acc="R" data-u="" data-st="1" id="obj-mv-28147"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28147</td><td class="n">IPSUMOpMode</td><td class="d">IPSUM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Stopped; 2=Supply only; 3=Extract only</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="821" data-i="55404" data-acc="R" data-u="" data-st="1" id="obj-mv-55404"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">55404</td><td class="n">IPSUMTempCtrlMode</td><td class="d">IPSUM Temp Ctrl</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="822" data-i="59996" data-acc="R" data-u="" data-st="1" id="obj-mv-59996"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59996</td><td class="n">MECHactv</td><td class="d">Cooling recovery activated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="823" data-i="37857" data-acc="R" data-u="" data-st="1" id="obj-mv-37857"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37857</td><td class="n">MixingFanControlRatio</td><td class="d">Mixing fan control ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Static; 1=Proportional</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="824" data-i="65099" data-acc="R" data-u="" id="obj-mv-65099"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65099</td><td class="n">ModBusHKInstrFilterAlarm</td><td class="d">MB Filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="825" data-i="19346" data-acc="R" data-u="" data-st="1" id="obj-mv-19346"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19346</td><td class="n">ModBusHKInstrFlowSensor</td><td class="d">MB Flow sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Supply; 2=Extract; 3=Supply+Extract</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="826" data-i="19204" data-acc="R" data-u="" data-st="1" id="obj-mv-19204"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19204</td><td class="n">ModBusHKInstrPreFilterAlarm</td><td class="d">MB Pre-filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Supply; 2=Extract; 3=Supply+Extract</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="827" data-i="64813" data-acc="R" data-u="" data-st="1" id="obj-mv-64813"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64813</td><td class="n">ModBusHKInstrPressureSensor</td><td class="d">MB Pressure sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Supply; 2=Extract; 3=Supply+Extract</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="828" data-i="41855" data-acc="R" data-u="" data-st="1" id="obj-mv-41855"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41855</td><td class="n">ModBusHKInstrType(Dubble/Single)</td><td class="d">HK-Instruments Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Single; 1=Dual Sply; 2=Dual Exh; 3=Both</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="829" data-i="43500" data-acc="R" data-u="" data-st="1" id="obj-mv-43500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43500</td><td class="n">Nbr_CircReCooler</td><td class="d">ReCooler number of circuits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NotUsed; 1=eQKR008; 2=eQKR011; 3=eQKR018; 4=eQKR023; 5=eQKR032; 6=eQKR041; 7=eQKR050; 8=eQKR072</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="830" data-i="40097" data-acc="R" data-u="" data-st="1" id="obj-mv-40097"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40097</td><td class="n">NghtCoolingConfig</td><td class="d">Night cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="831" data-i="3688" data-acc="R" data-u="" data-st="1" id="obj-mv-3688"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3688</td><td class="n">NightCoolOpMBMS</td><td class="d">Night cooling operational mode BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="832" data-i="6316" data-acc="R" data-u="" data-st="1" id="obj-mv-6316"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6316</td><td class="n">NightUnoccCoolingMode</td><td class="d">Cooling coil (night cooling)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="833" data-i="17477" data-acc="R" data-u="" data-st="1" id="obj-mv-17477"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17477</td><td class="n">NightUnoccHeatingMode</td><td class="d">Heating coil (night heating)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="834" data-i="31604" data-acc="R" data-u="" data-st="1" id="obj-mv-31604"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31604</td><td class="n">OpModeAutoManStSwtch</td><td class="d">Manual operation (steps)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=Stage1; 3=Stage2; 4=Stage3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="835" data-i="60288" data-acc="R" data-u="" data-st="1" id="obj-mv-60288"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">60288</td><td class="n">OpModeAutoManStTmpSwtch</td><td class="d">Manual operation (steps/temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=Eco St1; 3=Comf St1; 4=Eco St2; 5=Comf St2; 6=Eco St3; 7=Comf St3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="836" data-i="8442" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-8442"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8442</td><td class="n">OpModeBmsTimeStSwtch</td><td class="d">BMS TSP steps</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=Stage 1; 3=Stage 2; 4=Stage 3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="837" data-i="32040" data-acc="R" data-u="" data-st="1" id="obj-mv-32040"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32040</td><td class="n">OpModeBmsTimeStTmpSwtch</td><td class="d">BMS TSP steps/temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=Eco St1; 3=ComfSt1; 4=Eco St2; 5=Comf St2; 6=EcoSt3; 7=Comf St3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="838" data-i="33544" data-acc="R" data-u="" data-st="1" id="obj-mv-33544"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33544</td><td class="n">OpModeTspCopyUnitPls</td><td class="d">OpModeTspCopyUnit.Pls</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Monday to; 1=Tu to Fr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="839" data-i="41090" data-acc="R" data-u="" data-st="1" id="obj-mv-41090"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41090</td><td class="n">OpStaReCooler</td><td class="d">ReCooler operation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop; 1=Running Full; 2=Defrost; 3=In Alarm; 4=Heating; 5=Cooling; 6=Mandatory OFF; 7=Stand By; 8=Start Up</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="840" data-i="57729" data-acc="R" data-u="" data-st="1" id="obj-mv-57729"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57729</td><td class="n">OpStaReCooler1</td><td class="d">ReCooler circuit 1 operation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stand By; 1=Init; 2=Unit running; 3=Defrost; 4=Rev. cycle defrost; 5=Exh. Coil low temp; 6=Start phase; 7=Pressure diff. limit; 8=Start delay; 9=Alarm; 10=Compressor shut off; 11=Cool/Heat mode select; 12=Heater run; 13=Alarm unit 1; 14=Alarm unit 2; 15=Alarm unit 3; 16=Defrost ramp up; 17=Check refrigerator charge; 18=Quick start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="841" data-i="53730" data-acc="R" data-u="" data-st="1" id="obj-mv-53730"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53730</td><td class="n">OpStaReCooler2</td><td class="d">ReCooler circuit 2 operation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stand By; 1=Init; 2=Unit running; 3=Defrost; 4=Rev. cycle defrost; 5=Exh. Coil low temp; 6=Start phase; 7=Pressure diff. limit; 8=Start delay; 9=Alarm; 10=Compressor shut off; 11=Cool/Heat mode select; 12=Heater run; 13=Alarm unit 1; 14=Alarm unit 2; 15=Alarm unit 3; 16=Defrost ramp up; 17=Check refrigerator charge; 18=Quick start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="842" data-i="49603" data-acc="R" data-u="" data-st="1" id="obj-mv-49603"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49603</td><td class="n">OpStaReCooler3</td><td class="d">ReCooler circuit 3 operation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stand By; 1=Init; 2=Unit running; 3=Defrost; 4=Rev. cycle defrost; 5=Exh. Coil low temp; 6=Start phase; 7=Pressure diff. limit; 8=Start delay; 9=Alarm; 10=Compressor shut off; 11=Cool/Heat mode select; 12=Heater run; 13=Alarm unit 1; 14=Alarm unit 2; 15=Alarm unit 3; 16=Defrost ramp up; 17=Check refrigerator charge; 18=Quick start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="843" data-i="50249" data-acc="R" data-u="" data-st="1" id="obj-mv-50249"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50249</td><td class="n">OutTempSensor</td><td class="d">Outdoor temperature sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes; 2=Yes+Hold; 3=Yes+Hold+Wall</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="844" data-i="30208" data-acc="R" data-u="" data-st="1" id="obj-mv-30208"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30208</td><td class="n">PreHeatingPreHtgactv</td><td class="d">Pre-heater state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="845" data-i="46288" data-acc="R" data-u="" data-st="1" id="obj-mv-46288"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46288</td><td class="n">PressuresFilterChPls</td><td class="d">Filters changed, pre-alarm acknowledge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Passive; 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="846" data-i="49408" data-acc="R" data-u="" data-st="1" id="obj-mv-49408"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49408</td><td class="n">ReCooling</td><td class="d">ReCooler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=1 Circuit; 2=2 Circuits; 3=3 Circuits</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="847" data-i="59480" data-acc="R" data-u="" data-min="1" id="obj-mv-59480"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">59480</td><td class="n">Reset</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="848" data-i="62785" data-acc="R" data-u="" data-st="1" id="obj-mv-62785"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62785</td><td class="n">Return/ExtTempSensor</td><td class="d">Extract temperature sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes; 2=Yes+Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="849" data-i="1756" data-acc="R" data-u="" data-st="1" id="obj-mv-1756"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1756</td><td class="n">RoomRHSensor</td><td class="d">Room humidity sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=1 Sensor; 2=2 Sensors</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="850" data-i="39400" data-acc="R" data-u="" data-st="1" id="obj-mv-39400"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39400</td><td class="n">RoomtempSensor</td><td class="d">Room temperature sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=1 Sensor; 2=2 Sensors; 3=1 Room unit; 4=1 Sensor + 1 Room unit; 5=2 Room units</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="851" data-i="47975" data-acc="R" data-u="" data-st="1" id="obj-mv-47975"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47975</td><td class="n">RtCooling</td><td class="d">Extract air cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes; 2=Modbus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="852" data-i="25185" data-acc="R" data-u="" data-st="1" id="obj-mv-25185"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25185</td><td class="n">RtHumSnsr</td><td class="d">Extract air humidity sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="853" data-i="64493" data-acc="R" data-u="" data-st="1" id="obj-mv-64493"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64493</td><td class="n">SeqHumEngUnit</td><td class="d">Humidification engineering unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=%r.H.; 1=g/kg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="854" data-i="53317" data-acc="R" data-u="" data-st="1" id="obj-mv-53317"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53317</td><td class="n">SnsrModbusAlm</td><td class="d">Sensors com alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok; 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="855" data-i="54155" data-acc="R" data-u="" data-st="1" id="obj-mv-54155"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">54155</td><td class="n">SplyEngUnit</td><td class="d">Supply fan engineering unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=%; 1=Pa; 2=l/s; 3=m³/h</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="856" data-i="32186" data-acc="R" data-u="" data-st="1" id="obj-mv-32186"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32186</td><td class="n">SplyFanActAlm</td><td class="d">Supply fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Nu; 1=MOvrVlt.; 2=MUndrVlt.; 3=DClinkUndrVlt; 4=DClinkOvrVlt; 5=IntElectr; 6=Locked; 7=HallSnsr; 8=Ovrh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="857" data-i="62832" data-acc="R" data-u="" data-st="1" id="obj-mv-62832"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62832</td><td class="n">SplyFanActWarn</td><td class="d">Supply fan warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Nu; 1=OpenCircutInp; 2=ActSpdLowLlim; 3=BrkOp; 4=DCLlinkVlt; 5=ElectrTmp; 6=MtrTmp; 7=OutpStgTmp; 8=Mes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="858" data-i="6941" data-acc="R" data-u="" data-st="1" id="obj-mv-6941"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6941</td><td class="n">SplyFanPrsCtrlMode</td><td class="d">Supply pressure control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive; 1=Step; 2=Linear</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="859" data-i="3566" data-acc="R" data-u="" data-st="1" id="obj-mv-3566"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3566</td><td class="n">SupplyRHSensor</td><td class="d">Supply humidity sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="860" data-i="24616" data-acc="R" data-u="" data-st="1" id="obj-mv-24616"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24616</td><td class="n">SuWiSwtchCheckState</td><td class="d">Summer/Winter mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Winter; 1=Summer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="861" data-i="56125" data-acc="R" data-u="" data-st="1" id="obj-mv-56125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56125</td><td class="n">TempControlMode</td><td class="d">Temperature control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Supply; 1=RmSplyC; 2=ExtSplyC; 3=RmSplyC Su; 4=ExSplyC Su; 5=Room; 6=Extract; 7=HOTC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="862" data-i="19178" data-acc="R" data-u="" data-st="1" id="obj-mv-19178"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19178</td><td class="n">TempExtSetPFnct</td><td class="d">External setpoint function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Relative; 1=Absolute</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="863" data-i="52222" data-acc="R" data-u="" data-st="1" id="obj-mv-52222"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52222</td><td class="n">TimeSchedAux</td><td class="d">Aux TSP output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="864" data-i="12316" data-acc="R" data-u="" data-st="1" id="obj-mv-12316"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12316</td><td class="n">TimeSchedSt</td><td class="d">Actual time switch program (steps)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=Stage1; 2=Stage2; 3=Stage3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="865" data-i="596" data-acc="R" data-u="" data-st="1" id="obj-mv-596"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">596</td><td class="n">TimeSchedStTmp</td><td class="d">Actual time switch program (steps/temperature)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto; 1=Off; 2=Eco St1; 3=Comf St1; 4=Eco St2; 5=Comf St2; 6=Eco St3; 7=Comf St3</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="866" data-i="15816" data-acc="R" data-u="" id="obj-piv-15816"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">15816</td><td class="n">ExhFanAlmWarn</td><td class="d">Danfoss / OJ-DV Exhaust fan alarm warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="867" data-i="52012" data-acc="R" data-u="2018 Copyright © FG_DC_10159GB_Climatix_IN-MA_20180821_R0_150dpi WWW.FLAKTGROUP.COM CLIMATIX area. We offer our customers performance supported by more The widest product range in 65 countries worldwide, guarantee Excellence in Solutions. Air Distribution Air Filtration &amp; Heating Controls Service" id="obj-piv-52012"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">52012</td><td class="n">SplyFanAlmWarn</td><td class="d">Danfoss/OJ-DV Supply fan alarm warning and Critical Air solutions to support every application innovative technologies, high</td><td class="u">2018 Copyright © FG_DC_10159GB_Climatix_IN-MA_20180821_R0_150dpi WWW.FLAKTGROUP.COM CLIMATIX area. We offer our customers performance supported by more The widest product range in 65 countries worldwide, guarantee Excellence in Solutions. Air Distribution Air Filtration &amp; Heating Controls Service</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx point IDs by name</summary><ul><li><a href="#obj-ai-17074"><code>AI17074</code></a>AftClg1Hum</li><li><a href="#obj-ai-15862"><code>AI15862</code></a>AftClg1Tmp</li><li><a href="#obj-ai-55662"><code>AI55662</code></a>AftClg2Hum</li><li><a href="#obj-ai-42538"><code>AI42538</code></a>AftClg2Tmp</li><li><a href="#obj-ai-45018"><code>AI45018</code></a>AftClg3Hum</li><li><a href="#obj-ai-53406"><code>AI53406</code></a>AftClg3Tmp</li><li><a href="#obj-ai-9285"><code>AI9285</code></a>AftCmb1Hum</li><li><a href="#obj-ai-23297"><code>AI23297</code></a>AftCmb1Tmp</li><li><a href="#obj-ai-49049"><code>AI49049</code></a>AftCmb2Hum</li><li><a href="#obj-ai-49373"><code>AI49373</code></a>AftCmb2Tmp</li><li><a href="#obj-ai-51501"><code>AI51501</code></a>AftCmb3Hum</li><li><a href="#obj-ai-46697"><code>AI46697</code></a>AftCmb3Tmp</li><li><a href="#obj-ai-7183"><code>AI7183</code></a>AfterMixHum</li><li><a href="#obj-ai-7771"><code>AI7771</code></a>AftHtg1Hum</li><li><a href="#obj-ai-24863"><code>AI24863</code></a>AftHtg1Tmp</li><li><a href="#obj-ai-34183"><code>AI34183</code></a>AftHtg2Hum</li><li><a href="#obj-ai-64195"><code>AI64195</code></a>AftHtg2Tmp</li><li><a href="#obj-ai-62259"><code>AI62259</code></a>AftHtg3Hum</li><li><a href="#obj-ai-35959"><code>AI35959</code></a>AftHtg3Tmp</li><li><a href="#obj-ai-31889"><code>AI31889</code></a>AftMixingTmp</li><li><a href="#obj-ai-22396"><code>AI22396</code></a>AftRtHumHum</li><li><a href="#obj-ai-8095"><code>AI8095</code></a>AftSplyHumHum</li><li><a href="#obj-ai-24795"><code>AI24795</code></a>AftSplyHumTmp</li><li><a href="#obj-ai-115"><code>AI115</code></a>AuxTmp</li><li><a href="#obj-ai-28023"><code>AI28023</code></a>BalPrs</li><li><a href="#obj-ai-48851"><code>AI48851</code></a>Coil2WtrTmp</li><li><a href="#obj-ai-23945"><code>AI23945</code></a>CoilWtrTmp</li><li><a href="#obj-ai-27360"><code>AI27360</code></a>ExExtraFilter</li><li><a href="#obj-ai-10582"><code>AI10582</code></a>ExFilter</li><li><a href="#obj-ai-40895"><code>AI40895</code></a>ExhaustTmp</li><li><a href="#obj-ai-56135"><code>AI56135</code></a>ExhaustTmp2</li><li><a href="#obj-ai-58983"><code>AI58983</code></a>ExhDensTmp</li><li><a href="#obj-ai-32361"><code>AI32361</code></a>ExhFan_DCLCurrent</li><li><a href="#obj-ai-9232"><code>AI9232</code></a>ExhFan_DCLVoltage</li><li><a href="#obj-ai-41627"><code>AI41627</code></a>ExhFan_FanSpeed</li><li><a href="#obj-ai-58193"><code>AI58193</code></a>ExhFan_MaxSpeed</li><li><a href="#obj-ai-12204"><code>AI12204</code></a>ExhFan_ModTemp</li><li><a href="#obj-ai-11254"><code>AI11254</code></a>ExhFan_MotTemp</li><li><a href="#obj-ai-6069"><code>AI6069</code></a>ExhFan_OpTime</li><li><a href="#obj-ai-8243"><code>AI8243</code></a>ExhFan_OpTimeHH</li><li><a href="#obj-ai-36707"><code>AI36707</code></a>ExhFan_OpTimeMM</li><li><a href="#obj-ai-2311"><code>AI2311</code></a>ExhFan_PCBTemp</li><li><a href="#obj-ai-42634"><code>AI42634</code></a>ExhFan_Power</li><li><a href="#obj-ai-48207"><code>AI48207</code></a>ExhFanExtSpv</li><li><a href="#obj-ai-19767"><code>AI19767</code></a>ExPreFilter</li><li><a href="#obj-ai-4854"><code>AI4854</code></a>ExtraFrstTmp</li><li><a href="#obj-ai-20915"><code>AI20915</code></a>ExtraSupplyTmp</li><li><a href="#obj-ai-12205"><code>AI12205</code></a>ExtSetpointSpv</li><li><a href="#obj-ai-852"><code>AI852</code></a>FrostTmpLowLimit</li><li><a href="#obj-ai-39125"><code>AI39125</code></a>HrecFrstPrs</li><li><a href="#obj-ai-50488"><code>AI50488</code></a>HrecInTakePrs</li><li><a href="#obj-ai-44798"><code>AI44798</code></a>HrecSupplyTmp</li><li><a href="#obj-ai-48181"><code>AI48181</code></a>HrecSupplyTmp2</li><li><a href="#obj-ai-12446"><code>AI12446</code></a>HrecWtrTmp</li><li><a href="#obj-ai-855"><code>AI855</code></a>Htg2FrostTmpLowLimit</li><li><a href="#obj-ai-857"><code>AI857</code></a>Htg3FrostTmpLowLimit</li><li><a href="#obj-ai-6535"><code>AI6535</code></a>Htg3FrstTmp</li><li><a href="#obj-ai-50341"><code>AI50341</code></a>HtgFrstTmp</li><li><a href="#obj-ai-45222"><code>AI45222</code></a>OutHum</li><li><a href="#obj-ai-53218"><code>AI53218</code></a>OutTmp</li><li><a href="#obj-ai-49723"><code>AI49723</code></a>OutTmpWall</li><li><a href="#obj-ai-856"><code>AI856</code></a>PreHtgFrostTmpLowLimit</li><li><a href="#obj-ai-65041"><code>AI65041</code></a>PreHtgFrstTmp</li><li><a href="#obj-ai-35237"><code>AI35237</code></a>PreHtgSupplyTmp</li><li><a href="#obj-ai-28256"><code>AI28256</code></a>ReturnAirTmp</li><li><a href="#obj-ai-64377"><code>AI64377</code></a>ReturnAirTmp2</li><li><a href="#obj-ai-38593"><code>AI38593</code></a>ReturnFlow</li><li><a href="#obj-ai-39576"><code>AI39576</code></a>ReturnPrs</li><li><a href="#obj-ai-37799"><code>AI37799</code></a>RoomHum</li><li><a href="#obj-ai-715"><code>AI715</code></a>RoomHum2</li><li><a href="#obj-ai-60643"><code>AI60643</code></a>RoomTmp</li><li><a href="#obj-ai-51635"><code>AI51635</code></a>RoomTmp2</li><li><a href="#obj-ai-3708"><code>AI3708</code></a>RtHum</li><li><a href="#obj-ai-40647"><code>AI40647</code></a>SplyDensTmp</li><li><a href="#obj-ai-14967"><code>AI14967</code></a>SplyExtraFilter</li><li><a href="#obj-ai-56927"><code>AI56927</code></a>SplyFan_DCLCurrent</li><li><a href="#obj-ai-33830"><code>AI33830</code></a>SplyFan_DCLVoltage</li><li><a href="#obj-ai-48513"><code>AI48513</code></a>SplyFan_FanSpeed</li><li><a href="#obj-ai-64587"><code>AI64587</code></a>SplyFan_MaxSpeed</li><li><a href="#obj-ai-28696"><code>AI28696</code></a>SplyFan_ModTemp</li><li><a href="#obj-ai-29762"><code>AI29762</code></a>SplyFan_MotTemp</li><li><a href="#obj-ai-8364"><code>AI8364</code></a>SplyFan_OpTime</li><li><a href="#obj-ai-16169"><code>AI16169</code></a>SplyFan_OpTimeHH</li><li><a href="#obj-ai-36985"><code>AI36985</code></a>SplyFan_OpTimeMM</li><li><a href="#obj-ai-22195"><code>AI22195</code></a>SplyFan_PCBTemp</li><li><a href="#obj-ai-39978"><code>AI39978</code></a>SplyFan_Power</li><li><a href="#obj-ai-30575"><code>AI30575</code></a>SplyFanExtSpv</li><li><a href="#obj-ai-59395"><code>AI59395</code></a>SplyFilter</li><li><a href="#obj-ai-44474"><code>AI44474</code></a>SplyPreFilter</li><li><a href="#obj-ai-9497"><code>AI9497</code></a>SupplyFlow</li><li><a href="#obj-ai-53018"><code>AI53018</code></a>SupplyHum</li><li><a href="#obj-ai-20400"><code>AI20400</code></a>SupplyPrs</li><li><a href="#obj-ai-45150"><code>AI45150</code></a>SupplyTmp</li><li><a href="#obj-ao-22813"><code>AO22813</code></a>AuxOutput</li><li><a href="#obj-ao-57034"><code>AO57034</code></a>BalanceCntrlPos</li><li><a href="#obj-ao-38455"><code>AO38455</code></a>BalCtlrSplyPos</li><li><a href="#obj-ao-5870"><code>AO5870</code></a>Cooling3Pos</li><li><a href="#obj-ao-45643"><code>AO45643</code></a>CoolingPmpVarPos</li><li><a href="#obj-ao-30925"><code>AO30925</code></a>CoolingPos</li><li><a href="#obj-ao-40119"><code>AO40119</code></a>ExhFanVarPos</li><li><a href="#obj-ao-59738"><code>AO59738</code></a>ExtraClgPmpVarPos</li><li><a href="#obj-ao-60283"><code>AO60283</code></a>ExtraClgPos</li><li><a href="#obj-ao-166"><code>AO166</code></a>ExtraHtgPmpVarPos</li><li><a href="#obj-ao-46994"><code>AO46994</code></a>ExtraHtgPos</li><li><a href="#obj-ao-18705"><code>AO18705</code></a>Heating3Pos</li><li><a href="#obj-ao-34442"><code>AO34442</code></a>HeatingPmpVarPos</li><li><a href="#obj-ao-26209"><code>AO26209</code></a>HeatingPos</li><li><a href="#obj-ao-49662"><code>AO49662</code></a>HrecDampPos</li><li><a href="#obj-ao-29755"><code>AO29755</code></a>HrecPmpVarPos</li><li><a href="#obj-ao-5922"><code>AO5922</code></a>HrecPos</li><li><a href="#obj-ao-5392"><code>AO5392</code></a>HumForceHtgPos</li><li><a href="#obj-ao-51005"><code>AO51005</code></a>HumidityCtrlPmpVarPos</li><li><a href="#obj-ao-39618"><code>AO39618</code></a>HumidityCtrlPos</li><li><a href="#obj-ao-17784"><code>AO17784</code></a>PreHeatingPos</li><li><a href="#obj-ao-23338"><code>AO23338</code></a>ReCoolingPos</li><li><a href="#obj-ao-17798"><code>AO17798</code></a>ReHeatingPos</li><li><a href="#obj-ao-28431"><code>AO28431</code></a>RtCoolingPos</li><li><a href="#obj-ao-59037"><code>AO59037</code></a>SplyFanVarPos</li><li><a href="#obj-av-2008"><code>AV2008</code></a>ActBlkDHumTmp</li><li><a href="#obj-av-2735"><code>AV2735</code></a>ActCascSpvClg</li><li><a href="#obj-av-50248"><code>AV50248</code></a>ActCascSpvDeh</li><li><a href="#obj-av-28804"><code>AV28804</code></a>ActCascSpvHtg</li><li><a href="#obj-av-58111"><code>AV58111</code></a>ActCascSpvHum</li><li><a href="#obj-av-52988"><code>AV52988</code></a>ActCtrlVal</li><li><a href="#obj-av-38385"><code>AV38385</code></a>ActCtrlValHum</li><li><a href="#obj-av-3738"><code>AV3738</code></a>ActHRDewSp</li><li><a href="#obj-av-30105"><code>AV30105</code></a>ActMainSpvClg</li><li><a href="#obj-av-47998"><code>AV47998</code></a>ActMainSpvDeh</li><li><a href="#obj-av-4018"><code>AV4018</code></a>ActMainSpvHtg</li><li><a href="#obj-av-40393"><code>AV40393</code></a>ActMainSpvHum</li><li><a href="#obj-av-3315"><code>AV3315</code></a>ActvClgRecDev</li><li><a href="#obj-av-21855"><code>AV21855</code></a>AirQCmpCtrLoopKp</li><li><a href="#obj-av-21857"><code>AV21857</code></a>AirQCmpCtrLoopTD</li><li><a href="#obj-av-21856"><code>AV21856</code></a>AirQCmpCtrLoopTI</li><li><a href="#obj-av-10236"><code>AV10236</code></a>AirQCmpPrVal</li><li><a href="#obj-av-22649"><code>AV22649</code></a>AirQSpv</li><li><a href="#obj-av-3737"><code>AV3737</code></a>AirQuality</li><li><a href="#obj-av-1899"><code>AV1899</code></a>AlmAckBtnCOM</li><li><a href="#obj-av-2429"><code>AV2429</code></a>BalCtlrSplyLowLimit</li><li><a href="#obj-av-31736"><code>AV31736</code></a>BalDmpMaxTm</li><li><a href="#obj-av-5939"><code>AV5939</code></a>BalDmpTm</li><li><a href="#obj-av-49991"><code>AV49991</code></a>BalMaxDev</li><li><a href="#obj-av-28570"><code>AV28570</code></a>BalPrsLowLmt</li><li><a href="#obj-av-22141"><code>AV22141</code></a>BalPrsSp</li><li><a href="#obj-av-228"><code>AV228</code></a>BlkClgRecDev</li><li><a href="#obj-av-33121"><code>AV33121</code></a>BlkHtgRecDev</li><li><a href="#obj-av-44092"><code>AV44092</code></a>BoostClgSpv</li><li><a href="#obj-av-27113"><code>AV27113</code></a>BoostHtgSpv</li><li><a href="#obj-av-3510"><code>AV3510</code></a>BoostPreStrtTm</li><li><a href="#obj-av-9430"><code>AV9430</code></a>FanCmpTmpPrVal</li><li><a href="#obj-av-9756"><code>AV9756</code></a>SplyTmpDevAlmMaxDev</li><li><a href="#obj-av-9781"><code>AV9781</code></a>SplyFanTD_Flw</li><li><a href="#obj-av-10627"><code>AV10627</code></a>HumSpvRelSpvHum</li><li><a href="#obj-av-11342"><code>AV11342</code></a>HumSpvRelSpvDehum</li><li><a href="#obj-av-11601"><code>AV11601</code></a>WiCmpTmpDta</li><li><a href="#obj-av-13266"><code>AV13266</code></a>BoostRmSpv</li><li><a href="#obj-av-17241"><code>AV17241</code></a>CalibrationActvTm</li><li><a href="#obj-av-34380"><code>AV34380</code></a>CalibrationExhFanStart</li><li><a href="#obj-av-46866"><code>AV46866</code></a>CalibrationExhFanStop</li><li><a href="#obj-av-32048"><code>AV32048</code></a>CalibrationMaxDev</li><li><a href="#obj-av-38555"><code>AV38555</code></a>CalibrationQ</li><li><a href="#obj-av-38027"><code>AV38027</code></a>CalibrationQExh</li><li><a href="#obj-av-59099"><code>AV59099</code></a>CalibrationQRed</li><li><a href="#obj-av-54865"><code>AV54865</code></a>CalibrationQRt</li><li><a href="#obj-av-48462"><code>AV48462</code></a>CalibrationStoPmax</li><li><a href="#obj-av-17936"><code>AV17936</code></a>CalibrationStoPmin</li><li><a href="#obj-av-52218"><code>AV52218</code></a>CalibrationStoQmax</li><li><a href="#obj-av-12452"><code>AV12452</code></a>CalibrationStoQmin</li><li><a href="#obj-av-57930"><code>AV57930</code></a>CascFlowLmtMaxDevLmt</li><li><a href="#obj-av-27342"><code>AV27342</code></a>CascFlowLmtMinDevLmt</li><li><a href="#obj-av-40280"><code>AV40280</code></a>CG_EM24_1ActPower</li><li><a href="#obj-av-36000"><code>AV36000</code></a>CG_EM24_1AvePower</li><li><a href="#obj-av-49048"><code>AV49048</code></a>CG_EM24_1OpHours</li><li><a href="#obj-av-19610"><code>AV19610</code></a>CG_EM24_1ParEnergy</li><li><a href="#obj-av-61249"><code>AV61249</code></a>CG_EM24_1TotEnergy</li><li><a href="#obj-av-875"><code>AV875</code></a>Clg1PmpActiveHour</li><li><a href="#obj-av-876"><code>AV876</code></a>Clg2PmpActiveHour</li><li><a href="#obj-av-878"><code>AV878</code></a>Clg3PmpActiveHour</li><li><a href="#obj-av-812"><code>AV812</code></a>Clg3VlvAuto</li><li><a href="#obj-av-811"><code>AV811</code></a>Clg3VlvValue</li><li><a href="#obj-av-21849"><code>AV21849</code></a>ClgReClgCtrLoopKp</li><li><a href="#obj-av-21851"><code>AV21851</code></a>ClgReClgCtrLoopTD</li><li><a href="#obj-av-21850"><code>AV21850</code></a>ClgReClgCtrLoopTI</li><li><a href="#obj-av-802"><code>AV802</code></a>ClgVlvAuto</li><li><a href="#obj-av-801"><code>AV801</code></a>ClgVlvValue</li><li><a href="#obj-av-47241"><code>AV47241</code></a>CoHtgCurveSpvPrVal</li><li><a href="#obj-av-22000"><code>AV22000</code></a>CoHtgToaCurveOutTX1</li><li><a href="#obj-av-22002"><code>AV22002</code></a>CoHtgToaCurveOutTX2</li><li><a href="#obj-av-22004"><code>AV22004</code></a>CoHtgToaCurveOutTX3</li><li><a href="#obj-av-22006"><code>AV22006</code></a>CoHtgToaCurveOutTX4</li><li><a href="#obj-av-22001"><code>AV22001</code></a>CoHtgToaCurveSpY1</li><li><a href="#obj-av-22003"><code>AV22003</code></a>CoHtgToaCurveSpY2</li><li><a href="#obj-av-22005"><code>AV22005</code></a>CoHtgToaCurveSpY3</li><li><a href="#obj-av-22007"><code>AV22007</code></a>CoHtgToaCurveSpY4</li><li><a href="#obj-av-21951"><code>AV21951</code></a>Cooling3CtrLoopKp</li><li><a href="#obj-av-21953"><code>AV21953</code></a>Cooling3CtrLoopTD</li><li><a href="#obj-av-21952"><code>AV21952</code></a>Cooling3CtrLoopTI</li><li><a href="#obj-av-37768"><code>AV37768</code></a>Cooling3OffTmp</li><li><a href="#obj-av-21807"><code>AV21807</code></a>CoolingCtrLoopKp</li><li><a href="#obj-av-21809"><code>AV21809</code></a>CoolingCtrLoopTD</li><li><a href="#obj-av-21808"><code>AV21808</code></a>CoolingCtrLoopTI</li><li><a href="#obj-av-16471"><code>AV16471</code></a>CoolingOffTmp</li><li><a href="#obj-av-18421"><code>AV18421</code></a>CounterFlowExchangerX1</li><li><a href="#obj-av-30614"><code>AV30614</code></a>CounterFlowExchangerX2</li><li><a href="#obj-av-29892"><code>AV29892</code></a>CounterFlowExchangerY1</li><li><a href="#obj-av-17575"><code>AV17575</code></a>CounterFlowExchangerY2</li><li><a href="#obj-av-21825"><code>AV21825</code></a>CRecDamperCtrLoopKp</li><li><a href="#obj-av-21827"><code>AV21827</code></a>CRecDamperCtrLoopTD</li><li><a href="#obj-av-21826"><code>AV21826</code></a>CRecDamperCtrLoopTI</li><li><a href="#obj-av-33908"><code>AV33908</code></a>CrecDampRec</li><li><a href="#obj-av-28660"><code>AV28660</code></a>DeFrstMxSpd</li><li><a href="#obj-av-21957"><code>AV21957</code></a>DeHum2CtrLoopKp</li><li><a href="#obj-av-21959"><code>AV21959</code></a>DeHum2CtrLoopTD</li><li><a href="#obj-av-21958"><code>AV21958</code></a>DeHum2CtrLoopTI</li><li><a href="#obj-av-21960"><code>AV21960</code></a>DeHum3CtrLoopKp</li><li><a href="#obj-av-21962"><code>AV21962</code></a>DeHum3CtrLoopTD</li><li><a href="#obj-av-21961"><code>AV21961</code></a>DeHum3CtrLoopTI</li><li><a href="#obj-av-21939"><code>AV21939</code></a>DeHumidityCtrLoopKp</li><li><a href="#obj-av-21941"><code>AV21941</code></a>DeHumidityCtrLoopTD</li><li><a href="#obj-av-21940"><code>AV21940</code></a>DeHumidityCtrLoopTI</li><li><a href="#obj-av-18150"><code>AV18150</code></a>DeHumidityPrVal</li><li><a href="#obj-av-55315"><code>AV55315</code></a>DeHumidityPrVal2</li><li><a href="#obj-av-51250"><code>AV51250</code></a>DeHumidityPrVal3</li><li><a href="#obj-av-21292"><code>AV21292</code></a>Dewpoint</li><li><a href="#obj-av-41175"><code>AV41175</code></a>DewpointDz</li><li><a href="#obj-av-48409"><code>AV48409</code></a>EcHtgCurveSpvPrVal</li><li><a href="#obj-av-22016"><code>AV22016</code></a>EcHtgToaCurveOutTX1</li><li><a href="#obj-av-22018"><code>AV22018</code></a>EcHtgToaCurveOutTX2</li><li><a href="#obj-av-22020"><code>AV22020</code></a>EcHtgToaCurveOutTX3</li><li><a href="#obj-av-22022"><code>AV22022</code></a>EcHtgToaCurveOutTX4</li><li><a href="#obj-av-22017"><code>AV22017</code></a>EcHtgToaCurveSpY1</li><li><a href="#obj-av-22019"><code>AV22019</code></a>EcHtgToaCurveSpY2</li><li><a href="#obj-av-22021"><code>AV22021</code></a>EcHtgToaCurveSpY3</li><li><a href="#obj-av-22023"><code>AV22023</code></a>EcHtgToaCurveSpY4</li><li><a href="#obj-av-6033"><code>AV6033</code></a>ElHtgFanLmtArea</li><li><a href="#obj-av-47462"><code>AV47462</code></a>ElHtgFanLmtKfactor</li><li><a href="#obj-av-27650"><code>AV27650</code></a>ElHtgFanLmtPrVal</li><li><a href="#obj-av-24382"><code>AV24382</code></a>ElHtgFanLmtv</li><li><a href="#obj-av-52253"><code>AV52253</code></a>ElHtgFanLmtvMax</li><li><a href="#obj-av-14147"><code>AV14147</code></a>ElHtgFanLmtvMin</li><li><a href="#obj-av-19481"><code>AV19481</code></a>EnergyDisplayCooling1DaykWh</li><li><a href="#obj-av-9637"><code>AV9637</code></a>EnergyDisplayCooling1kW</li><li><a href="#obj-av-18492"><code>AV18492</code></a>EnergyDisplayCooling1YearMWh</li><li><a href="#obj-av-33900"><code>AV33900</code></a>EnergyDisplayCooling2DaykWh</li><li><a href="#obj-av-48761"><code>AV48761</code></a>EnergyDisplayCooling2kW</li><li><a href="#obj-av-63987"><code>AV63987</code></a>EnergyDisplayCooling2YearMWh</li><li><a href="#obj-av-50111"><code>AV50111</code></a>EnergyDisplayCooling3DaykWh</li><li><a href="#obj-av-51405"><code>AV51405</code></a>EnergyDisplayCooling3kW</li><li><a href="#obj-av-38582"><code>AV38582</code></a>EnergyDisplayCooling3YearMWh</li><li><a href="#obj-av-16864"><code>AV16864</code></a>EnergyDisplayFansFansPowkW</li><li><a href="#obj-av-44942"><code>AV44942</code></a>EnergyDisplayFansYearMWh</li><li><a href="#obj-av-15641"><code>AV15641</code></a>EnergyDisplayHeating1DaykWh</li><li><a href="#obj-av-15113"><code>AV15113</code></a>EnergyDisplayHeating1kW</li><li><a href="#obj-av-29524"><code>AV29524</code></a>EnergyDisplayHeating1YearMWh</li><li><a href="#obj-av-62828"><code>AV62828</code></a>EnergyDisplayHeating2DaykWh</li><li><a href="#obj-av-41173"><code>AV41173</code></a>EnergyDisplayHeating2kW</li><li><a href="#obj-av-49819"><code>AV49819</code></a>EnergyDisplayHeating2YearMWh</li><li><a href="#obj-av-45759"><code>AV45759</code></a>EnergyDisplayHeating3DaykWh</li><li><a href="#obj-av-54881"><code>AV54881</code></a>EnergyDisplayHeating3kW</li><li><a href="#obj-av-44510"><code>AV44510</code></a>EnergyDisplayHeating3YearMWh</li><li><a href="#obj-av-62791"><code>AV62791</code></a>EnergyDisplayHrecDaykWh</li><li><a href="#obj-av-56834"><code>AV56834</code></a>EnergyDisplayHreckW</li><li><a href="#obj-av-22418"><code>AV22418</code></a>EnergyDisplayHrecYearMWh</li><li><a href="#obj-av-16999"><code>AV16999</code></a>EnergyDisplayPreHeatingDaykWh</li><li><a href="#obj-av-27373"><code>AV27373</code></a>EnergyDisplayPreHeatingkW</li><li><a href="#obj-av-62570"><code>AV62570</code></a>EnergyDisplayPreHeatingYearMWh</li><li><a href="#obj-av-561"><code>AV561</code></a>EnergyDisplayTotCooling</li><li><a href="#obj-av-24666"><code>AV24666</code></a>EnergyDisplayTotFans</li><li><a href="#obj-av-40656"><code>AV40656</code></a>EnergyDisplayTotHeating</li><li><a href="#obj-av-20954"><code>AV20954</code></a>EnergyDisplayTotRecovery</li><li><a href="#obj-av-47894"><code>AV47894</code></a>EnFanClgDev</li><li><a href="#obj-av-59391"><code>AV59391</code></a>EnFanHtgDev</li><li><a href="#obj-av-60513"><code>AV60513</code></a>ExElHtgFanLmtArea</li><li><a href="#obj-av-56166"><code>AV56166</code></a>ExElHtgFanLmtKfactor</li><li><a href="#obj-av-49782"><code>AV49782</code></a>ExElHtgFanLmtPrVal</li><li><a href="#obj-av-7175"><code>AV7175</code></a>ExElHtgFanLmtv</li><li><a href="#obj-av-14317"><code>AV14317</code></a>ExElHtgFanLmtvMax</li><li><a href="#obj-av-52403"><code>AV52403</code></a>ExElHtgFanLmtvMin</li><li><a href="#obj-av-25356"><code>AV25356</code></a>ExExtraFltPreAlm</li><li><a href="#obj-av-45194"><code>AV45194</code></a>ExFilterPreAlm</li><li><a href="#obj-av-871"><code>AV871</code></a>ExhFanActiveHour</li><li><a href="#obj-av-33255"><code>AV33255</code></a>ExhFanActSpv</li><li><a href="#obj-av-59694"><code>AV59694</code></a>ExhFanActVal</li><li><a href="#obj-av-52288"><code>AV52288</code></a>ExhFanCurrent</li><li><a href="#obj-av-10675"><code>AV10675</code></a>ExhFanCurvePrVal</li><li><a href="#obj-av-56254"><code>AV56254</code></a>ExhFanDevAlmMaxDev</li><li><a href="#obj-av-54886"><code>AV54886</code></a>ExhFanDevAlmMaxDevPrs</li><li><a href="#obj-av-58855"><code>AV58855</code></a>ExhFanDevAlmMinLmt</li><li><a href="#obj-av-48357"><code>AV48357</code></a>ExhFanDevAlmMinLmtPrs</li><li><a href="#obj-av-7102"><code>AV7102</code></a>ExhFanEnergy</li><li><a href="#obj-av-62586"><code>AV62586</code></a>ExhFanKP_Flw</li><li><a href="#obj-av-25921"><code>AV25921</code></a>ExhFanKP_Prs</li><li><a href="#obj-av-14530"><code>AV14530</code></a>ExhFanMotorVolt</li><li><a href="#obj-av-36017"><code>AV36017</code></a>ExhFanOpDays</li><li><a href="#obj-av-27013"><code>AV27013</code></a>ExhFanOpHrs</li><li><a href="#obj-av-49021"><code>AV49021</code></a>ExhFanOpMinutes</li><li><a href="#obj-av-65306"><code>AV65306</code></a>ExhFanOutFreq</li><li><a href="#obj-av-42046"><code>AV42046</code></a>ExhFanPower</li><li><a href="#obj-av-55707"><code>AV55707</code></a>ExhFanPrcOut</li><li><a href="#obj-av-55889"><code>AV55889</code></a>ExhFanSpeed</li><li><a href="#obj-av-2525"><code>AV2525</code></a>ExhFanSpvMaxForce</li><li><a href="#obj-av-45030"><code>AV45030</code></a>ExhFanSpvSt1Spv</li><li><a href="#obj-av-13370"><code>AV13370</code></a>ExhFanSpvSt2Spv</li><li><a href="#obj-av-17038"><code>AV17038</code></a>ExhFanSpvSt3Spv</li><li><a href="#obj-av-17551"><code>AV17551</code></a>ExhFanTD_Flw</li><li><a href="#obj-av-54708"><code>AV54708</code></a>ExhFanTD_Prs</li><li><a href="#obj-av-32009"><code>AV32009</code></a>ExhFanTI_Flw</li><li><a href="#obj-av-60466"><code>AV60466</code></a>ExhFanTI_Prs</li><li><a href="#obj-av-12306"><code>AV12306</code></a>ExhFanToaCurveOutTX1</li><li><a href="#obj-av-113"><code>AV113</code></a>ExhFanToaCurveOutTX2</li><li><a href="#obj-av-4176"><code>AV4176</code></a>ExhFanToaCurveOutTX3</li><li><a href="#obj-av-24759"><code>AV24759</code></a>ExhFanToaCurveOutTX4</li><li><a href="#obj-av-3444"><code>AV3444</code></a>ExhFanToaCurveSpY1</li><li><a href="#obj-av-15639"><code>AV15639</code></a>ExhFanToaCurveSpY2</li><li><a href="#obj-av-11574"><code>AV11574</code></a>ExhFanToaCurveSpY3</li><li><a href="#obj-av-24017"><code>AV24017</code></a>ExhFanToaCurveSpY4</li><li><a href="#obj-av-1908"><code>AV1908</code></a>ExhOJEngyCOM</li><li><a href="#obj-av-23230"><code>AV23230</code></a>ExPreFilterPreAlm</li><li><a href="#obj-av-4853"><code>AV4853</code></a>ExtControlDlyOfTm</li><li><a href="#obj-av-21813"><code>AV21813</code></a>ExtCoolingCtrLoopKp</li><li><a href="#obj-av-21815"><code>AV21815</code></a>ExtCoolingCtrLoopTD</li><li><a href="#obj-av-21814"><code>AV21814</code></a>ExtCoolingCtrLoopTI</li><li><a href="#obj-av-21810"><code>AV21810</code></a>ExtHeatingCtrLoopKp</li><li><a href="#obj-av-21812"><code>AV21812</code></a>ExtHeatingCtrLoopTD</li><li><a href="#obj-av-21811"><code>AV21811</code></a>ExtHeatingCtrLoopTI</li><li><a href="#obj-av-54677"><code>AV54677</code></a>ExtraClgOffTmp</li><li><a href="#obj-av-4625"><code>AV4625</code></a>ExtraHtgFrstSpv</li><li><a href="#obj-av-60579"><code>AV60579</code></a>ExtraHtgFrstSpvStBy</li><li><a href="#obj-av-27620"><code>AV27620</code></a>ExtraHtgPreHtgX1</li><li><a href="#obj-av-23431"><code>AV23431</code></a>ExtraHtgPreHtgX2</li><li><a href="#obj-av-22741"><code>AV22741</code></a>ExtraHtgPreHtgY1</li><li><a href="#obj-av-26806"><code>AV26806</code></a>ExtraHtgPreHtgY2</li><li><a href="#obj-av-806"><code>AV806</code></a>ExtraHtgPrValAuto</li><li><a href="#obj-av-805"><code>AV805</code></a>ExtraHtgPrValValue</li><li><a href="#obj-av-58349"><code>AV58349</code></a>ExtraSpv</li><li><a href="#obj-av-13916"><code>AV13916</code></a>ExtraSpv2</li><li><a href="#obj-av-21837"><code>AV21837</code></a>ExtrPrsBalCtrLoopKp</li><li><a href="#obj-av-21839"><code>AV21839</code></a>ExtrPrsBalCtrLoopTD</li><li><a href="#obj-av-21838"><code>AV21838</code></a>ExtrPrsBalCtrLoopTI</li><li><a href="#obj-av-1886"><code>AV1886</code></a>ExtSetpExhFanCOM</li><li><a href="#obj-av-1884"><code>AV1884</code></a>ExtSetpointSpvCOM</li><li><a href="#obj-av-1885"><code>AV1885</code></a>ExtSetpSplyFanCOM</li><li><a href="#obj-av-21864"><code>AV21864</code></a>FanClgCtrLoopKp</li><li><a href="#obj-av-21866"><code>AV21866</code></a>FanClgCtrLoopTD</li><li><a href="#obj-av-21865"><code>AV21865</code></a>FanClgCtrLoopTI</li><li><a href="#obj-av-58670"><code>AV58670</code></a>FanClgPrVal</li><li><a href="#obj-av-54041"><code>AV54041</code></a>FanCmpClgDz</li><li><a href="#obj-av-41346"><code>AV41346</code></a>FanCmpHtgDz</li><li><a href="#obj-av-21933"><code>AV21933</code></a>FanCmpHumCtrLoopKp</li><li><a href="#obj-av-21935"><code>AV21935</code></a>FanCmpHumCtrLoopTD</li><li><a href="#obj-av-21934"><code>AV21934</code></a>FanCmpHumCtrLoopTI</li><li><a href="#obj-av-15399"><code>AV15399</code></a>FanCmpHumPrVal</li><li><a href="#obj-av-53848"><code>AV53848</code></a>FanCmpHumSpv</li><li><a href="#obj-av-21858"><code>AV21858</code></a>FanCmpTmpCtrLoopKp</li><li><a href="#obj-av-21860"><code>AV21860</code></a>FanCmpTmpCtrLoopTD</li><li><a href="#obj-av-21859"><code>AV21859</code></a>FanCmpTmpCtrLoopTI</li><li><a href="#obj-av-59241"><code>AV59241</code></a>FanCmpTmpSpv</li><li><a href="#obj-av-21861"><code>AV21861</code></a>FanHtgCtrLoopKp</li><li><a href="#obj-av-21863"><code>AV21863</code></a>FanHtgCtrLoopTD</li><li><a href="#obj-av-21862"><code>AV21862</code></a>FanHtgCtrLoopTI</li><li><a href="#obj-av-49915"><code>AV49915</code></a>FanHtgPrVal</li><li><a href="#obj-av-21948"><code>AV21948</code></a>Heating3CtrLoopKp</li><li><a href="#obj-av-21950"><code>AV21950</code></a>Heating3CtrLoopTD</li><li><a href="#obj-av-21949"><code>AV21949</code></a>Heating3CtrLoopTI</li><li><a href="#obj-av-41995"><code>AV41995</code></a>Heating3FrstSpv</li><li><a href="#obj-av-48713"><code>AV48713</code></a>Heating3FrstSpvStBy</li><li><a href="#obj-av-46841"><code>AV46841</code></a>Heating3PreHtgX1</li><li><a href="#obj-av-34248"><code>AV34248</code></a>Heating3PreHtgY1</li><li><a href="#obj-av-46507"><code>AV46507</code></a>Heating3PreHtgY2</li><li><a href="#obj-av-21801"><code>AV21801</code></a>HeatingCtrLoopKp</li><li><a href="#obj-av-21803"><code>AV21803</code></a>HeatingCtrLoopTD</li><li><a href="#obj-av-21802"><code>AV21802</code></a>HeatingCtrLoopTI</li><li><a href="#obj-av-35635"><code>AV35635</code></a>HeatingFrstSpv</li><li><a href="#obj-av-12781"><code>AV12781</code></a>HeatingFrstSpvStBy</li><li><a href="#obj-av-23412"><code>AV23412</code></a>HeatingPreHtgX1</li><li><a href="#obj-av-27415"><code>AV27415</code></a>HeatingPreHtgX2</li><li><a href="#obj-av-26693"><code>AV26693</code></a>HeatingPreHtgY1</li><li><a href="#obj-av-22566"><code>AV22566</code></a>HeatingPreHtgY2</li><li><a href="#obj-av-67312"><code>AV67312</code></a>HRDewpoint</li><li><a href="#obj-av-23404"><code>AV23404</code></a>HRDewpointDz&#x27;</li><li><a href="#obj-av-21819"><code>AV21819</code></a>HRecCtrLoopKp</li><li><a href="#obj-av-21821"><code>AV21821</code></a>HRecCtrLoopTD</li><li><a href="#obj-av-21820"><code>AV21820</code></a>HRecCtrLoopTI</li><li><a href="#obj-av-21822"><code>AV21822</code></a>HRecDamperCtrLoopKp</li><li><a href="#obj-av-21824"><code>AV21824</code></a>HRecDamperCtrLoopTD</li><li><a href="#obj-av-21823"><code>AV21823</code></a>HRecDamperCtrLoopTI</li><li><a href="#obj-av-21211"><code>AV21211</code></a>HrecDampRec</li><li><a href="#obj-av-21834"><code>AV21834</code></a>HrecDewPProtCtrLoopKp</li><li><a href="#obj-av-21836"><code>AV21836</code></a>HrecDewPProtCtrLoopTD</li><li><a href="#obj-av-21835"><code>AV21835</code></a>HrecDewPProtCtrLoopTI</li><li><a href="#obj-av-46606"><code>AV46606</code></a>HrecDmpPosCtlrPrVal</li><li><a href="#obj-av-28958"><code>AV28958</code></a>HrecDmpPosHrecX1</li><li><a href="#obj-av-16765"><code>AV16765</code></a>HrecDmpPosHrecX2</li><li><a href="#obj-av-16943"><code>AV16943</code></a>HrecDmpPosHrecY1</li><li><a href="#obj-av-29260"><code>AV29260</code></a>HrecDmpPosHrecY2</li><li><a href="#obj-av-14531"><code>AV14531</code></a>HrecDmpPosQminOut</li><li><a href="#obj-av-39790"><code>AV39790</code></a>HrecDmpPosSplyX1</li><li><a href="#obj-av-43789"><code>AV43789</code></a>HrecDmpPosSplyX2</li><li><a href="#obj-av-43103"><code>AV43103</code></a>HrecDmpPosSplyY1</li><li><a href="#obj-av-38972"><code>AV38972</code></a>HrecDmpPosSplyY2</li><li><a href="#obj-av-48520"><code>AV48520</code></a>HrecDmpPosStrtupTm</li><li><a href="#obj-av-17247"><code>AV17247</code></a>HrecEffEff</li><li><a href="#obj-av-21831"><code>AV21831</code></a>HRecFrstCtrLoopKp</li><li><a href="#obj-av-21833"><code>AV21833</code></a>HRecFrstCtrLoopTD</li><li><a href="#obj-av-21832"><code>AV21832</code></a>HRecFrstCtrLoopTI</li><li><a href="#obj-av-15072"><code>AV15072</code></a>HRecFrstMinTm</li><li><a href="#obj-av-51620"><code>AV51620</code></a>HrecFrstSpv</li><li><a href="#obj-av-33748"><code>AV33748</code></a>HRecMBPreHtg</li><li><a href="#obj-av-24981"><code>AV24981</code></a>HRecMBRtHum</li><li><a href="#obj-av-7889"><code>AV7889</code></a>HRecMBRtTmp</li><li><a href="#obj-av-30547"><code>AV30547</code></a>HRecMBToa</li><li><a href="#obj-av-872"><code>AV872</code></a>HRecPmpActiveHour</li><li><a href="#obj-av-21828"><code>AV21828</code></a>HRecPrsFrstCtrLoopKp</li><li><a href="#obj-av-21830"><code>AV21830</code></a>HRecPrsFrstCtrLoopTD</li><li><a href="#obj-av-21829"><code>AV21829</code></a>HRecPrsFrstCtrLoopTI</li><li><a href="#obj-av-2152"><code>AV2152</code></a>HrecPrsFrstSpv</li><li><a href="#obj-av-55606"><code>AV55606</code></a>HrecPrsFrstSpvStBy</li><li><a href="#obj-av-50666"><code>AV50666</code></a>HRExhDewPActv&#x27;</li><li><a href="#obj-av-873"><code>AV873</code></a>Htg1PmpActiveHour</li><li><a href="#obj-av-874"><code>AV874</code></a>Htg2PmpActiveHour</li><li><a href="#obj-av-877"><code>AV877</code></a>Htg3PmpActiveHour</li><li><a href="#obj-av-810"><code>AV810</code></a>Htg3VlvAuto</li><li><a href="#obj-av-809"><code>AV809</code></a>Htg3VlvValue</li><li><a href="#obj-av-804"><code>AV804</code></a>HtgPrValAuto</li><li><a href="#obj-av-803"><code>AV803</code></a>HtgPrValValue</li><li><a href="#obj-av-21852"><code>AV21852</code></a>HtgReClgCtrLoopKp</li><li><a href="#obj-av-21854"><code>AV21854</code></a>HtgReClgCtrLoopTD</li><li><a href="#obj-av-21853"><code>AV21853</code></a>HtgReClgCtrLoopTI</li><li><a href="#obj-av-814"><code>AV814</code></a>HumFrcHtgAuto</li><li><a href="#obj-av-21954"><code>AV21954</code></a>HumFrcHtgCtrLoopKp</li><li><a href="#obj-av-21956"><code>AV21956</code></a>HumFrcHtgCtrLoopTD</li><li><a href="#obj-av-21955"><code>AV21955</code></a>HumFrcHtgCtrLoopTI</li><li><a href="#obj-av-813"><code>AV813</code></a>HumFrcHtgValue</li><li><a href="#obj-av-21936"><code>AV21936</code></a>HumidityCtrLoopKp</li><li><a href="#obj-av-21938"><code>AV21938</code></a>HumidityCtrLoopTD</li><li><a href="#obj-av-21937"><code>AV21937</code></a>HumidityCtrLoopTI</li><li><a href="#obj-av-57438"><code>AV57438</code></a>HumMaxCtlrMaxSpv</li><li><a href="#obj-av-21930"><code>AV21930</code></a>HumMaxCtrLoopKp</li><li><a href="#obj-av-21932"><code>AV21932</code></a>HumMaxCtrLoopTD</li><li><a href="#obj-av-21931"><code>AV21931</code></a>HumMaxCtrLoopTI</li><li><a href="#obj-av-62563"><code>AV62563</code></a>HumSpvAbsCmpDeHumOutTmpX1</li><li><a href="#obj-av-50176"><code>AV50176</code></a>HumSpvAbsCmpDeHumOutTmpX2</li><li><a href="#obj-av-54305"><code>AV54305</code></a>HumSpvAbsCmpDeHumOutTmpX3</li><li><a href="#obj-av-42182"><code>AV42182</code></a>HumSpvAbsCmpDeHumOutTmpX4</li><li><a href="#obj-av-31702"><code>AV31702</code></a>HumSpvAbsCmpDeHumPrVal</li><li><a href="#obj-av-50286"><code>AV50286</code></a>HumSpvAbsCmpDeHumSpY1</li><li><a href="#obj-av-62477"><code>AV62477</code></a>HumSpvAbsCmpDeHumSpY2</li><li><a href="#obj-av-58412"><code>AV58412</code></a>HumSpvAbsCmpDeHumSpY3</li><li><a href="#obj-av-38091"><code>AV38091</code></a>HumSpvAbsCmpDeHumSpY4</li><li><a href="#obj-av-41780"><code>AV41780</code></a>HumSpvAbsCmpHumOutTmpX1</li><li><a href="#obj-av-37719"><code>AV37719</code></a>HumSpvAbsCmpHumOutTmpX2</li><li><a href="#obj-av-33654"><code>AV33654</code></a>HumSpvAbsCmpHumOutTmpX3</li><li><a href="#obj-av-62353"><code>AV62353</code></a>HumSpvAbsCmpHumOutTmpX4</li><li><a href="#obj-av-4907"><code>AV4907</code></a>HumSpvAbsCmpHumPrVal</li><li><a href="#obj-av-40157"><code>AV40157</code></a>HumSpvAbsCmpHumSpY1</li><li><a href="#obj-av-44222"><code>AV44222</code></a>HumSpvAbsCmpHumSpY2</li><li><a href="#obj-av-48287"><code>AV48287</code></a>HumSpvAbsCmpHumSpY3</li><li><a href="#obj-av-52344"><code>AV52344</code></a>HumSpvAbsCmpHumSpY4</li><li><a href="#obj-av-61029"><code>AV61029</code></a>HumSpvAbsDz</li><li><a href="#obj-av-20105"><code>AV20105</code></a>HumSpvAbsSpv</li><li><a href="#obj-av-62747"><code>AV62747</code></a>HumSpvAbsSpvDehum</li><li><a href="#obj-av-22791"><code>AV22791</code></a>HumSpvAbsSpvHum</li><li><a href="#obj-av-1776"><code>AV1776</code></a>HumSpvRelCmpDeHumOutTmpX1</li><li><a href="#obj-av-13971"><code>AV13971</code></a>HumSpvRelCmpDeHumOutTmpX2</li><li><a href="#obj-av-9906"><code>AV9906</code></a>HumSpvRelCmpDeHumOutTmpX3</li><li><a href="#obj-av-22101"><code>AV22101</code></a>HumSpvRelCmpDeHumOutTmpX4</li><li><a href="#obj-av-41445"><code>AV41445</code></a>HumSpvRelCmpDeHumPrVal</li><li><a href="#obj-av-37518"><code>AV37518</code></a>HumSpvRelCmpDeHumSpY1</li><li><a href="#obj-av-41709"><code>AV41709</code></a>HumSpvRelCmpDeHumSpY2</li><li><a href="#obj-av-45772"><code>AV45772</code></a>HumSpvRelCmpDeHumSpY3</li><li><a href="#obj-av-49707"><code>AV49707</code></a>HumSpvRelCmpDeHumSpY4</li><li><a href="#obj-av-64003"><code>AV64003</code></a>HumSpvRelCmpHumOutTmpX1</li><li><a href="#obj-av-51808"><code>AV51808</code></a>HumSpvRelCmpHumOutTmpX2</li><li><a href="#obj-av-55873"><code>AV55873</code></a>HumSpvRelCmpHumOutTmpX3</li><li><a href="#obj-av-43686"><code>AV43686</code></a>HumSpvRelCmpHumOutTmpX4</li><li><a href="#obj-av-64865"><code>AV64865</code></a>HumSpvRelCmpHumPrVal</li><li><a href="#obj-av-38546"><code>AV38546</code></a>HumSpvRelCmpHumSpY1</li><li><a href="#obj-av-42737"><code>AV42737</code></a>HumSpvRelCmpHumSpY2</li><li><a href="#obj-av-46800"><code>AV46800</code></a>HumSpvRelCmpHumSpY3</li><li><a href="#obj-av-50743"><code>AV50743</code></a>HumSpvRelCmpHumSpY4</li><li><a href="#obj-av-37532"><code>AV37532</code></a>HumSpvRelDz</li><li><a href="#obj-av-2194"><code>AV2194</code></a>HumSpvRelSpv</li><li><a href="#obj-av-24572"><code>AV24572</code></a>MinV1CircReCooler</li><li><a href="#obj-av-45358"><code>AV45358</code></a>MinV2CircReCooler</li><li><a href="#obj-av-7039"><code>AV7039</code></a>MinV3CircReCooler</li><li><a href="#obj-av-4465"><code>AV4465</code></a>NightCoolMinOutTmp</li><li><a href="#obj-av-1475"><code>AV1475</code></a>NightCoolOnDiff</li><li><a href="#obj-av-17755"><code>AV17755</code></a>NightCoolRmHys</li><li><a href="#obj-av-7412"><code>AV7412</code></a>NightCoolRmSpv</li><li><a href="#obj-av-56045"><code>AV56045</code></a>OutDewpoint</li><li><a href="#obj-av-57226"><code>AV57226</code></a>OutEnth</li><li><a href="#obj-av-16390"><code>AV16390</code></a>OutHumAbs</li><li><a href="#obj-av-1887"><code>AV1887</code></a>OutHumCOM</li><li><a href="#obj-av-1882"><code>AV1882</code></a>OutTmpCOM</li><li><a href="#obj-av-1883"><code>AV1883</code></a>OutTmpWallCOM</li><li><a href="#obj-av-6439"><code>AV6439</code></a>PreElHtgFanLmtArea</li><li><a href="#obj-av-22371"><code>AV22371</code></a>PreElHtgFanLmtKfactor</li><li><a href="#obj-av-15308"><code>AV15308</code></a>PreElHtgFanLmtPrVal</li><li><a href="#obj-av-36755"><code>AV36755</code></a>PreElHtgFanLmtv</li><li><a href="#obj-av-49835"><code>AV49835</code></a>PreElHtgFanLmtvMax</li><li><a href="#obj-av-14837"><code>AV14837</code></a>PreElHtgFanLmtvMin</li><li><a href="#obj-av-21945"><code>AV21945</code></a>PreHeatingCtrLoopKp</li><li><a href="#obj-av-21947"><code>AV21947</code></a>PreHeatingCtrLoopTD</li><li><a href="#obj-av-21946"><code>AV21946</code></a>PreHeatingCtrLoopTI</li><li><a href="#obj-av-34181"><code>AV34181</code></a>PreHeatingFrstSpv</li><li><a href="#obj-av-57320"><code>AV57320</code></a>PreHeatingFrstSpvStBy</li><li><a href="#obj-av-3258"><code>AV3258</code></a>PreHeatingPreHtgX1</li><li><a href="#obj-av-15577"><code>AV15577</code></a>PreHeatingPreHtgX2</li><li><a href="#obj-av-16267"><code>AV16267</code></a>PreHeatingPreHtgY1</li><li><a href="#obj-av-4072"><code>AV4072</code></a>PreHeatingPreHtgY2</li><li><a href="#obj-av-879"><code>AV879</code></a>PreHtgPmpActiveHour</li><li><a href="#obj-av-808"><code>AV808</code></a>PreHtgPrValAuto</li><li><a href="#obj-av-807"><code>AV807</code></a>PreHtgPrValValue</li><li><a href="#obj-av-6627"><code>AV6627</code></a>PreHtgSpv</li><li><a href="#obj-av-1577"><code>AV1577</code></a>RecDampminFrshAir</li><li><a href="#obj-av-61369"><code>AV61369</code></a>RmEnth</li><li><a href="#obj-av-17315"><code>AV17315</code></a>RmHumAbs</li><li><a href="#obj-av-39703"><code>AV39703</code></a>RmHumDevAlmMaxDev</li><li><a href="#obj-av-1888"><code>AV1888</code></a>RoomHumCOM</li><li><a href="#obj-av-1881"><code>AV1881</code></a>RoomTmp2COM</li><li><a href="#obj-av-1880"><code>AV1880</code></a>RoomTmpCOM</li><li><a href="#obj-av-7266"><code>AV7266</code></a>RtClcT</li><li><a href="#obj-av-816"><code>AV816</code></a>RtClgAuto</li><li><a href="#obj-av-815"><code>AV815</code></a>RtClgValue</li><li><a href="#obj-av-17311"><code>AV17311</code></a>RtEnth</li><li><a href="#obj-av-24340"><code>AV24340</code></a>RtHumAbs</li><li><a href="#obj-av-61586"><code>AV61586</code></a>RtRmTmpDevAlmMaxDev</li><li><a href="#obj-av-32099"><code>AV32099</code></a>RtTwb</li><li><a href="#obj-av-52945"><code>AV52945</code></a>SFP</li><li><a href="#obj-av-24823"><code>AV24823</code></a>SlaveOffset</li><li><a href="#obj-av-29558"><code>AV29558</code></a>SplyEnth</li><li><a href="#obj-av-48318"><code>AV48318</code></a>SplyExtraFltPreAlm</li><li><a href="#obj-av-870"><code>AV870</code></a>SplyFanActiveHour</li><li><a href="#obj-av-46589"><code>AV46589</code></a>SplyFanActSpv</li><li><a href="#obj-av-56628"><code>AV56628</code></a>SplyFanActVal</li><li><a href="#obj-av-15012"><code>AV15012</code></a>SplyFanCurrent</li><li><a href="#obj-av-10903"><code>AV10903</code></a>SplyFanCurvePrVal</li><li><a href="#obj-av-57203"><code>AV57203</code></a>SplyFanDevAlmMaxDev</li><li><a href="#obj-av-27310"><code>AV27310</code></a>SplyFanDevAlmMaxDevPrs</li><li><a href="#obj-av-57642"><code>AV57642</code></a>SplyFanDevAlmMinLmt</li><li><a href="#obj-av-45"><code>AV45</code></a>SplyFanDevAlmMinLmtPrs</li><li><a href="#obj-av-30980"><code>AV30980</code></a>SplyFanEnergy</li><li><a href="#obj-av-38592"><code>AV38592</code></a>SplyFanKP_Flw</li><li><a href="#obj-av-2043"><code>AV2043</code></a>SplyFanKP_Prs</li><li><a href="#obj-av-15375"><code>AV15375</code></a>SplyFanMotorVolt</li><li><a href="#obj-av-60939"><code>AV60939</code></a>SplyFanOpDays</li><li><a href="#obj-av-40024"><code>AV40024</code></a>SplyFanOpHrs</li><li><a href="#obj-av-48048"><code>AV48048</code></a>SplyFanOpMinutes</li><li><a href="#obj-av-2558"><code>AV2558</code></a>SplyFanOutFreq</li><li><a href="#obj-av-20963"><code>AV20963</code></a>SplyFanPower</li><li><a href="#obj-av-47905"><code>AV47905</code></a>SplyFanPrcOut</li><li><a href="#obj-av-12172"><code>AV12172</code></a>SplyFanSpeed</li><li><a href="#obj-av-25092"><code>AV25092</code></a>SplyFanSpvMaxForce</li><li><a href="#obj-av-52572"><code>AV52572</code></a>SplyFanSpvSt1Spv</li><li><a href="#obj-av-22144"><code>AV22144</code></a>SplyFanSpvSt2Spv</li><li><a href="#obj-av-8244"><code>AV8244</code></a>SplyFanSpvSt3Spv</li><li><a href="#obj-av-46862"><code>AV46862</code></a>SplyFanTD_Prs</li><li><a href="#obj-av-8115"><code>AV8115</code></a>SplyFanTI_Flw</li><li><a href="#obj-av-36488"><code>AV36488</code></a>SplyFanTI_Prs</li><li><a href="#obj-av-41824"><code>AV41824</code></a>SplyFanToaCurveOutTX1</li><li><a href="#obj-av-37635"><code>AV37635</code></a>SplyFanToaCurveOutTX2</li><li><a href="#obj-av-33570"><code>AV33570</code></a>SplyFanToaCurveOutTX3</li><li><a href="#obj-av-62405"><code>AV62405</code></a>SplyFanToaCurveOutTX4</li><li><a href="#obj-av-41763"><code>AV41763</code></a>SplyFanToaCurveSpY1</li><li><a href="#obj-av-37696"><code>AV37696</code></a>SplyFanToaCurveSpY2</li><li><a href="#obj-av-33633"><code>AV33633</code></a>SplyFanToaCurveSpY3</li><li><a href="#obj-av-62342"><code>AV62342</code></a>SplyFanToaCurveSpY4</li><li><a href="#obj-av-32127"><code>AV32127</code></a>SplyFilterPreAlm</li><li><a href="#obj-av-13958"><code>AV13958</code></a>SplyHumAbs</li><li><a href="#obj-av-22230"><code>AV22230</code></a>SplyHumDevAlmMaxDev</li><li><a href="#obj-bi-22605"><code>BI22605</code></a>AuxAlm</li><li><a href="#obj-bi-21522"><code>BI21522</code></a>AuxInp</li><li><a href="#obj-bi-24467"><code>BI24467</code></a>Clg3PmpAlm</li><li><a href="#obj-bi-45154"><code>BI45154</code></a>ClgAlm</li><li><a href="#obj-bi-40242"><code>BI40242</code></a>ClgPmpAlm</li><li><a href="#obj-bi-47934"><code>BI47934</code></a>Cooling3PmpCmdFBFbVal</li><li><a href="#obj-bi-43526"><code>BI43526</code></a>CoolingFBFbVal</li><li><a href="#obj-bi-51912"><code>BI51912</code></a>CoolingPmpCmdFBFbVal</li><li><a href="#obj-bi-27338"><code>BI27338</code></a>DamperExhFBFbVal</li><li><a href="#obj-bi-6336"><code>BI6336</code></a>DamperSplyFBFbVal</li><li><a href="#obj-bi-4964"><code>BI4964</code></a>ElHtgAlm</li><li><a href="#obj-bi-9864"><code>BI9864</code></a>EmergencyStop</li><li><a href="#obj-bi-1897"><code>BI1897</code></a>EmergencyStopCOM</li><li><a href="#obj-bi-55865"><code>BI55865</code></a>ExhFanAlm</li><li><a href="#obj-bi-32844"><code>BI32844</code></a>ExhFanFBFbVal</li><li><a href="#obj-bi-45320"><code>BI45320</code></a>ExhFilterAlm</li><li><a href="#obj-bi-8711"><code>BI8711</code></a>ExhPreFilterAlm</li><li><a href="#obj-bi-1903"><code>BI1903</code></a>ExtAlm1COM</li><li><a href="#obj-bi-1904"><code>BI1904</code></a>ExtAlm2COM</li><li><a href="#obj-bi-11643"><code>BI11643</code></a>ExtCtrl1</li><li><a href="#obj-bi-1895"><code>BI1895</code></a>ExtCtrl1COM</li><li><a href="#obj-bi-7448"><code>BI7448</code></a>ExtCtrl2</li><li><a href="#obj-bi-1896"><code>BI1896</code></a>ExtCtrl2COM</li><li><a href="#obj-bi-48824"><code>BI48824</code></a>ExtraClgAlm</li><li><a href="#obj-bi-47898"><code>BI47898</code></a>ExtraClgFBFbVal</li><li><a href="#obj-bi-31967"><code>BI31967</code></a>ExtraClgPmpAlm</li><li><a href="#obj-bi-54719"><code>BI54719</code></a>ExtraClgPmpCmdFBFbVal</li><li><a href="#obj-bi-23132"><code>BI23132</code></a>ExtraElHtgAlm</li><li><a href="#obj-bi-34361"><code>BI34361</code></a>ExtraFrstDtctr</li><li><a href="#obj-bi-23306"><code>BI23306</code></a>ExtraHtgPmpAlm</li><li><a href="#obj-bi-13329"><code>BI13329</code></a>ExtraHtgPmpCmdFBFbVal</li><li><a href="#obj-bi-8558"><code>BI8558</code></a>FanAlm</li><li><a href="#obj-bi-13699"><code>BI13699</code></a>FilterAlm</li><li><a href="#obj-bi-28514"><code>BI28514</code></a>FireAlm</li><li><a href="#obj-bi-59736"><code>BI59736</code></a>FireAlm2</li><li><a href="#obj-bi-1901"><code>BI1901</code></a>FireAlm2COM</li><li><a href="#obj-bi-63865"><code>BI63865</code></a>FireAlm3</li><li><a href="#obj-bi-1902"><code>BI1902</code></a>FireAlm3COM</li><li><a href="#obj-bi-1900"><code>BI1900</code></a>FireAlmCOM</li><li><a href="#obj-bi-53169"><code>BI53169</code></a>FireDamper1FdbkClsd</li><li><a href="#obj-bi-3118"><code>BI3118</code></a>FireDamper1FdbkOpn</li><li><a href="#obj-bi-44469"><code>BI44469</code></a>FireDamper1NoMove</li><li><a href="#obj-bi-5685"><code>BI5685</code></a>FireDamper2FdbkClsd</li><li><a href="#obj-bi-2231"><code>BI2231</code></a>FireDamper2FdbkOpn</li><li><a href="#obj-bi-7990"><code>BI7990</code></a>FireDamper2NoMove</li><li><a href="#obj-bi-64454"><code>BI64454</code></a>Heating3PmpCmdFBFbVal</li><li><a href="#obj-bi-15639"><code>BI15639</code></a>HeatingPmpCmdFBFbVal</li><li><a href="#obj-bi-62931"><code>BI62931</code></a>HRecAlm</li><li><a href="#obj-bi-61487"><code>BI61487</code></a>HRecFdbkAlm</li><li><a href="#obj-bi-31092"><code>BI31092</code></a>HrecFrstDtctr</li><li><a href="#obj-bi-18003"><code>BI18003</code></a>HRecPmpAlm</li><li><a href="#obj-bi-34557"><code>BI34557</code></a>HrecPmpCmdFBFbVal</li><li><a href="#obj-bi-13429"><code>BI13429</code></a>Htg3FrstDtctr</li><li><a href="#obj-bi-56854"><code>BI56854</code></a>Htg3PmpAlm</li><li><a href="#obj-bi-21294"><code>BI21294</code></a>HtgFrstDtctr</li><li><a href="#obj-bi-47847"><code>BI47847</code></a>HtgPmpAlm</li><li><a href="#obj-bi-14608"><code>BI14608</code></a>HumidityCtrlCmdFBFbVal</li><li><a href="#obj-bi-24144"><code>BI24144</code></a>HumidityCtrlPmpCmdFBFbVal</li><li><a href="#obj-bi-3706"><code>BI3706</code></a>HumPmpAlm</li><li><a href="#obj-bi-57484"><code>BI57484</code></a>PreElHtgAlm</li><li><a href="#obj-bi-31186"><code>BI31186</code></a>PreHeatingPmpCmdFBFbVal</li><li><a href="#obj-bi-24111"><code>BI24111</code></a>PreHtgFrstDtctr</li><li><a href="#obj-bi-36251"><code>BI36251</code></a>PreHtgPmpAlm</li><li><a href="#obj-bi-36836"><code>BI36836</code></a>RtHumAlm</li><li><a href="#obj-bi-28757"><code>BI28757</code></a>SplyFanAlm</li><li><a href="#obj-bi-64102"><code>BI64102</code></a>SplyFanFBFbVal</li><li><a href="#obj-bi-34066"><code>BI34066</code></a>SplyFilterAlm</li><li><a href="#obj-bi-55258"><code>BI55258</code></a>SplyPreFilterAlm</li><li><a href="#obj-bi-26679"><code>BI26679</code></a>SuWiSwtch</li><li><a href="#obj-bi-1898"><code>BI1898</code></a>SuWiSwtchCOM</li><li><a href="#obj-bo-5714"><code>BO5714</code></a>AlmOutHigh</li><li><a href="#obj-bo-8035"><code>BO8035</code></a>AlmOutLow</li><li><a href="#obj-bo-5163"><code>BO5163</code></a>AuxOpModeInd</li><li><a href="#obj-bo-22528"><code>BO22528</code></a>AuxTspOutput</li><li><a href="#obj-bo-53375"><code>BO53375</code></a>Cooling3PmpCmdOnOff</li><li><a href="#obj-bo-10276"><code>BO10276</code></a>CoolingPmpCmdOnOff</li><li><a href="#obj-bo-43251"><code>BO43251</code></a>DamperExhOnOff</li><li><a href="#obj-bo-6170"><code>BO6170</code></a>DamperSplyOnOff</li><li><a href="#obj-bo-9054"><code>BO9054</code></a>ExhFanCmdOnOff</li><li><a href="#obj-bo-63601"><code>BO63601</code></a>ExtraClgPmpCmdOnOff</li><li><a href="#obj-bo-29000"><code>BO29000</code></a>ExtraHtgCmdStOnOff</li><li><a href="#obj-bo-31944"><code>BO31944</code></a>ExtraHtgPmpCmdOnOff</li><li><a href="#obj-bo-12328"><code>BO12328</code></a>FireDamper1Cmd</li><li><a href="#obj-bo-64011"><code>BO64011</code></a>FireDamper2Cmd</li><li><a href="#obj-bo-60543"><code>BO60543</code></a>Heating3PmpCmdOnOff</li><li><a href="#obj-bo-63332"><code>BO63332</code></a>HeatingCmdStOnOff</li><li><a href="#obj-bo-10264"><code>BO10264</code></a>HeatingPmpCmdOnOff</li><li><a href="#obj-bo-3016"><code>BO3016</code></a>HrecOnOff</li><li><a href="#obj-bo-59969"><code>BO59969</code></a>HrecPmpCmdOnOff</li><li><a href="#obj-bo-9278"><code>BO9278</code></a>HumForceHtgOnOff</li><li><a href="#obj-bo-18044"><code>BO18044</code></a>HumidityCtrlCmdOnOff</li><li><a href="#obj-bo-49625"><code>BO49625</code></a>HumidityCtrlPmpCmdOnOff</li><li><a href="#obj-bo-22734"><code>BO22734</code></a>PreHeatingCmdStOnOff</li><li><a href="#obj-bo-12792"><code>BO12792</code></a>PreHeatingPmpCmdOnOff&#x27;</li><li><a href="#obj-bo-16868"><code>BO16868</code></a>SplyFanCmdOnOff</li><li><a href="#obj-bv-20016"><code>BV20016</code></a>ActvClgRecPrVal</li><li><a href="#obj-bv-27019"><code>BV27019</code></a>BlkClgRecPrVal</li><li><a href="#obj-bv-32783"><code>BV32783</code></a>BlkHtgRecPrVal</li><li><a href="#obj-bv-12464"><code>BV12464</code></a>CalibrationAlm</li><li><a href="#obj-bv-49897"><code>BV49897</code></a>CgEm24ModbusAlm</li><li><a href="#obj-bv-60516"><code>BV60516</code></a>CommTest</li><li><a href="#obj-bv-9543"><code>BV9543</code></a>DefrostActvReCooler</li><li><a href="#obj-bv-3269"><code>BV3269</code></a>DewPCtrlAct</li><li><a href="#obj-bv-48629"><code>BV48629</code></a>EconetAlm</li><li><a href="#obj-bv-14622"><code>BV14622</code></a>EconetModbusAlm</li><li><a href="#obj-bv-25633"><code>BV25633</code></a>EnFanClgPrVal</li><li><a href="#obj-bv-17396"><code>BV17396</code></a>EnFanHtgPrVal</li><li><a href="#obj-bv-19549"><code>BV19549</code></a>ExhFanBrkChopFltWarn</li><li><a href="#obj-bv-45653"><code>BV45653</code></a>ExhFanComErMOCAlm</li><li><a href="#obj-bv-31724"><code>BV31724</code></a>ExhFanDevAlmAlm</li><li><a href="#obj-bv-851"><code>BV851</code></a>ExhFanDevInAlarm</li><li><a href="#obj-bv-42595"><code>BV42595</code></a>ExhFanEEPromWarn</li><li><a href="#obj-bv-20714"><code>BV20714</code></a>ExhFanExt24VOverload</li><li><a href="#obj-bv-35044"><code>BV35044</code></a>ExhFanIHiAlm</li><li><a href="#obj-bv-48716"><code>BV48716</code></a>ExhFanInpPhaseWarn</li><li><a href="#obj-bv-12014"><code>BV12014</code></a>ExhFanIntHWAlm</li><li><a href="#obj-bv-11735"><code>BV11735</code></a>ExhFanIntStopAlm</li><li><a href="#obj-bv-61771"><code>BV61771</code></a>ExhFanLimitWarn</li><li><a href="#obj-bv-2305"><code>BV2305</code></a>ExhFanModbusAlm</li><li><a href="#obj-bv-28131"><code>BV28131</code></a>ExhFanMotorPhaseAlm</li><li><a href="#obj-bv-18566"><code>BV18566</code></a>ExhFanRotBlkWarn</li><li><a href="#obj-bv-3591"><code>BV3591</code></a>ExhFanRotDirAlm</li><li><a href="#obj-bv-3294"><code>BV3294</code></a>ExhFanTmpHiWarn</li><li><a href="#obj-bv-34793"><code>BV34793</code></a>ExhFanWarn</li><li><a href="#obj-bv-22371"><code>BV22371</code></a>ExhFanVHiAlm</li><li><a href="#obj-bv-63996"><code>BV63996</code></a>ExhFanVLoAlm</li><li><a href="#obj-bv-49301"><code>BV49301</code></a>ExhFanVRippleWarn</li><li><a href="#obj-bv-36120"><code>BV36120</code></a>FanOpHrsAlm</li><li><a href="#obj-bv-47413"><code>BV47413</code></a>HRecMBDefrost</li><li><a href="#obj-bv-29571"><code>BV29571</code></a>HRecMBGT3Alm</li><li><a href="#obj-bv-38576"><code>BV38576</code></a>HRecMBLiveBitAlm</li><li><a href="#obj-bv-40927"><code>BV40927</code></a>HRecMBOvrHtg</li><li><a href="#obj-bv-47333"><code>BV47333</code></a>HRecMBPrsSwi</li><li><a href="#obj-bv-19292"><code>BV19292</code></a>HRecMBSaAlm</li><li><a href="#obj-bv-11442"><code>BV11442</code></a>HRecModbusAlm</li><li><a href="#obj-bv-18571"><code>BV18571</code></a>Htg1ModbusAlm</li><li><a href="#obj-bv-54103"><code>BV54103</code></a>Htg2ModbusAlm</li><li><a href="#obj-bv-42467"><code>BV42467</code></a>Htg3ModbusAlm</li><li><a href="#obj-bv-24032"><code>BV24032</code></a>ManualMode</li><li><a href="#obj-bv-57614"><code>BV57614</code></a>MBCommAlm</li><li><a href="#obj-bv-668"><code>BV668</code></a>PreHtgModbusAlm</li><li><a href="#obj-bv-57971"><code>BV57971</code></a>ReCoolerCirc1Alm</li><li><a href="#obj-bv-31151"><code>BV31151</code></a>ReCoolerCirc2Alm</li><li><a href="#obj-bv-3867"><code>BV3867</code></a>ReCoolerCirc3Alm</li><li><a href="#obj-bv-43898"><code>BV43898</code></a>ReCoolerCompAlm</li><li><a href="#obj-bv-22662"><code>BV22662</code></a>ReCoolerDiffPrsAlm</li><li><a href="#obj-bv-23528"><code>BV23528</code></a>ReCoolerDischaPrbAlm</li><li><a href="#obj-bv-51749"><code>BV51749</code></a>ReCoolerDischaTmpAlm</li><li><a href="#obj-bv-14095"><code>BV14095</code></a>ReCoolerEEVAlm</li><li><a href="#obj-bv-58255"><code>BV58255</code></a>ReCoolerHighEnvlAlm</li><li><a href="#obj-bv-27958"><code>BV27958</code></a>ReCoolerLowEnvlAlm</li><li><a href="#obj-bv-51788"><code>BV51788</code></a>ReCoolerLowSupHeatAlm</li><li><a href="#obj-bv-42357"><code>BV42357</code></a>ReCoolerMaxPrsAlm</li><li><a href="#obj-bv-11761"><code>BV11761</code></a>ReCoolerMinPrsAlm</li><li><a href="#obj-bv-51899"><code>BV51899</code></a>ReCoolerRotorAlm</li><li><a href="#obj-bv-42594"><code>BV42594</code></a>ReCoolerSucPrbAlm</li><li><a href="#obj-bv-64374"><code>BV64374</code></a>ReCoolerVFDAlm</li><li><a href="#obj-bv-56902"><code>BV56902</code></a>ReCoolerVFDOffLineAlm</li><li><a href="#obj-bv-5243"><code>BV5243</code></a>RevClgModbusAlm</li><li><a href="#obj-bv-21718"><code>BV21718</code></a>RmHumDevAlmAlm</li><li><a href="#obj-bv-46256"><code>BV46256</code></a>RtHumModbusAlm</li><li><a href="#obj-bv-7373"><code>BV7373</code></a>RtRmTmpDevAlmAlm</li><li><a href="#obj-bv-4286"><code>BV4286</code></a>RtTmpFireAlm</li><li><a href="#obj-bv-20345"><code>BV20345</code></a>SplyFanBrkChopFltWarn</li><li><a href="#obj-bv-30320"><code>BV30320</code></a>SplyFanComErMOCAlm</li><li><a href="#obj-bv-6486"><code>BV6486</code></a>SplyFanDevAlmAlm</li><li><a href="#obj-bv-850"><code>BV850</code></a>SplyFanDevInAlarm</li><li><a href="#obj-bv-11239"><code>BV11239</code></a>SplyFanEEPromWarn</li><li><a href="#obj-bv-21454"><code>BV21454</code></a>SplyFanExt24VOverload</li><li><a href="#obj-bv-59998"><code>BV59998</code></a>SplyFanIHiAlm</li><li><a href="#obj-bv-644"><code>BV644</code></a>SplyFanInpPhaseWarn</li><li><a href="#obj-bv-17719"><code>BV17719</code></a>SplyFanIntHWAlm</li><li><a href="#obj-bv-41043"><code>BV41043</code></a>SplyFanIntStopAlm</li><li><a href="#obj-bv-62854"><code>BV62854</code></a>SplyFanLimitWarn</li><li><a href="#obj-bv-45899"><code>BV45899</code></a>SplyFanModbusAlm</li><li><a href="#obj-bv-50100"><code>BV50100</code></a>SplyFanMotorPhaseAlm</li><li><a href="#obj-bv-50434"><code>BV50434</code></a>SplyFanRotBlkWarn</li><li><a href="#obj-bv-2762"><code>BV2762</code></a>SplyFanRotDirAlm</li><li><a href="#obj-bv-2067"><code>BV2067</code></a>SplyFanTmpHiWarn</li><li><a href="#obj-bv-64963"><code>BV64963</code></a>SplyFanWarn</li><li><a href="#obj-bv-13785"><code>BV13785</code></a>SplyFanVHiAlm</li><li><a href="#obj-bv-39750"><code>BV39750</code></a>SplyFanVLoAlm</li><li><a href="#obj-bv-1200"><code>BV1200</code></a>SplyFanVRippleWarn</li><li><a href="#obj-bv-57113"><code>BV57113</code></a>SplyHumDevAlmAlm</li><li><a href="#obj-bv-38175"><code>BV38175</code></a>SplyTmpDevAlmAlm</li><li><a href="#obj-bv-44098"><code>BV44098</code></a>SplyTmpFireAlm</li><li><a href="#obj-bv-9042"><code>BV9042</code></a>TWCtrlr</li><li><a href="#obj-bv-61922"><code>BV61922</code></a>ZoneCtrlr</li><li><a href="#obj-mo-30094"><code>MO30094</code></a>CoolingCmdDxSt</li><li><a href="#obj-mo-27550"><code>MO27550</code></a>ExtraClgCmdDxSt</li><li><a href="#obj-mv-39130"><code>MV39130</code></a>AckAlmPls</li><li><a href="#obj-mv-28561"><code>MV28561</code></a>ActCtrlMode</li><li><a href="#obj-mv-25131"><code>MV25131</code></a>ActCtrlModeHum</li><li><a href="#obj-mv-28279"><code>MV28279</code></a>ActFanStep</li><li><a href="#obj-mv-6080"><code>MV6080</code></a>ActOpMode</li><li><a href="#obj-mv-32321"><code>MV32321</code></a>ActOpSta</li><li><a href="#obj-mv-19801"><code>MV19801</code></a>ActvClgRecKval</li><li><a href="#obj-mv-22887"><code>MV22887</code></a>AdvHumFnct</li><li><a href="#obj-mv-46769"><code>MV46769</code></a>AlmCl0</li><li><a href="#obj-mv-42640"><code>MV42640</code></a>AlmCl1</li><li><a href="#obj-mv-38643"><code>MV38643</code></a>AlmCl2</li><li><a href="#obj-mv-34514"><code>MV34514</code></a>AlmCl3</li><li><a href="#obj-mv-48172"><code>MV48172</code></a>AuxiliaryBmsTimeAuxSwtch</li><li><a href="#obj-mv-44050"><code>MV44050</code></a>AuxiliaryTspCopyAuxPls</li><li><a href="#obj-mv-39893"><code>MV39893</code></a>BlkClgRecKval</li><li><a href="#obj-mv-40828"><code>MV40828</code></a>BlkHtgRecKval</li><li><a href="#obj-mv-2103"><code>MV2103</code></a>BlockDHum</li><li><a href="#obj-mv-53050"><code>MV53050</code></a>CG_EM24_1ResetParPls</li><li><a href="#obj-mv-13545"><code>MV13545</code></a>ClgStartBMS</li><li><a href="#obj-mv-1708"><code>MV1708</code></a>CommTestEn</li><li><a href="#obj-mv-3329"><code>MV3329</code></a>CounterFlowExchOffsetBoost</li><li><a href="#obj-mv-41930"><code>MV41930</code></a>Damper</li><li><a href="#obj-mv-50593"><code>MV50593</code></a>DencityCorr</li><li><a href="#obj-mv-48718"><code>MV48718</code></a>DewPSwtch</li><li><a href="#obj-mv-56633"><code>MV56633</code></a>DmpModbusAlm</li><li><a href="#obj-mv-30051"><code>MV30051</code></a>DPTSnsrModbusAlm</li><li><a href="#obj-mv-50595"><code>MV50595</code></a>EconetActOpMode</li><li><a href="#obj-mv-32613"><code>MV32613</code></a>EnFanClgKVal</li><li><a href="#obj-mv-3356"><code>MV3356</code></a>EnFanHtgKVal</li><li><a href="#obj-mv-43819"><code>MV43819</code></a>ExhEngUnit</li><li><a href="#obj-mv-18848"><code>MV18848</code></a>ExhFanActAlm</li><li><a href="#obj-mv-39335"><code>MV39335</code></a>ExhFanActWarn</li><li><a href="#obj-mv-56664"><code>MV56664</code></a>ExhFanExtSetPFnct</li><li><a href="#obj-mv-30666"><code>MV30666</code></a>ExhFanPrsCtrlMode</li><li><a href="#obj-mv-64292"><code>MV64292</code></a>ExhSnsr</li><li><a href="#obj-mv-30799"><code>MV30799</code></a>ExtControlActMode</li><li><a href="#obj-mv-28852"><code>MV28852</code></a>ExtControlStep</li><li><a href="#obj-mv-42910"><code>MV42910</code></a>ExtractFan</li><li><a href="#obj-mv-24454"><code>MV24454</code></a>ExtraHtgPreHtgactv</li><li><a href="#obj-mv-46124"><code>MV46124</code></a>FanControlMode</li><li><a href="#obj-mv-314"><code>MV314</code></a>FanExtSetPFnct</li><li><a href="#obj-mv-60264"><code>MV60264</code></a>FanExtSp</li><li><a href="#obj-mv-9703"><code>MV9703</code></a>FireDamper1Operation</li><li><a href="#obj-mv-24347"><code>MV24347</code></a>FireDamper1State</li><li><a href="#obj-mv-64867"><code>MV64867</code></a>FireDamper1TestStrtHMIPls</li><li><a href="#obj-mv-64435"><code>MV64435</code></a>FireDamper2Operation</li><li><a href="#obj-mv-45701"><code>MV45701</code></a>FireDamper2State</li><li><a href="#obj-mv-47843"><code>MV47843</code></a>FireDamper2TestStrtHMIPls</li><li><a href="#obj-mv-28592"><code>MV28592</code></a>FireFunction</li><li><a href="#obj-mv-15192"><code>MV15192</code></a>FireFunction2</li><li><a href="#obj-mv-11129"><code>MV11129</code></a>FireFunction3</li><li><a href="#obj-mv-36630"><code>MV36630</code></a>FlowDisplay</li><li><a href="#obj-mv-65377"><code>MV65377</code></a>Heating3PreHtgactv</li><li><a href="#obj-mv-55722"><code>MV55722</code></a>HeatingPreHtgactv</li><li><a href="#obj-mv-22321"><code>MV22321</code></a>HRecMBRunMode</li><li><a href="#obj-mv-26068"><code>MV26068</code></a>HRecSplySnsr</li><li><a href="#obj-mv-12352"><code>MV12352</code></a>HtgStartBMS</li><li><a href="#obj-mv-13725"><code>MV13725</code></a>HumEngUnit</li><li><a href="#obj-mv-35440"><code>MV35440</code></a>IPSUMActive</li><li><a href="#obj-mv-5664"><code>MV5664</code></a>IPSUMComMode</li><li><a href="#obj-mv-28147"><code>MV28147</code></a>IPSUMOpMode</li><li><a href="#obj-mv-55404"><code>MV55404</code></a>IPSUMTempCtrlMode</li><li><a href="#obj-mv-59996"><code>MV59996</code></a>MECHactv</li><li><a href="#obj-mv-37857"><code>MV37857</code></a>MixingFanControlRatio</li><li><a href="#obj-mv-65099"><code>MV65099</code></a>ModBusHKInstrFilterAlarm</li><li><a href="#obj-mv-19346"><code>MV19346</code></a>ModBusHKInstrFlowSensor</li><li><a href="#obj-mv-19204"><code>MV19204</code></a>ModBusHKInstrPreFilterAlarm</li><li><a href="#obj-mv-64813"><code>MV64813</code></a>ModBusHKInstrPressureSensor</li><li><a href="#obj-mv-41855"><code>MV41855</code></a>ModBusHKInstrType(Dubble/Single)</li><li><a href="#obj-mv-43500"><code>MV43500</code></a>Nbr_CircReCooler</li><li><a href="#obj-mv-40097"><code>MV40097</code></a>NghtCoolingConfig</li><li><a href="#obj-mv-3688"><code>MV3688</code></a>NightCoolOpMBMS</li><li><a href="#obj-mv-6316"><code>MV6316</code></a>NightUnoccCoolingMode</li><li><a href="#obj-mv-17477"><code>MV17477</code></a>NightUnoccHeatingMode</li><li><a href="#obj-mv-31604"><code>MV31604</code></a>OpModeAutoManStSwtch</li><li><a href="#obj-mv-60288"><code>MV60288</code></a>OpModeAutoManStTmpSwtch</li><li><a href="#obj-mv-8442"><code>MV8442</code></a>OpModeBmsTimeStSwtch</li><li><a href="#obj-mv-32040"><code>MV32040</code></a>OpModeBmsTimeStTmpSwtch</li><li><a href="#obj-mv-33544"><code>MV33544</code></a>OpModeTspCopyUnitPls</li><li><a href="#obj-mv-41090"><code>MV41090</code></a>OpStaReCooler</li><li><a href="#obj-mv-57729"><code>MV57729</code></a>OpStaReCooler1</li><li><a href="#obj-mv-53730"><code>MV53730</code></a>OpStaReCooler2</li><li><a href="#obj-mv-49603"><code>MV49603</code></a>OpStaReCooler3</li><li><a href="#obj-mv-50249"><code>MV50249</code></a>OutTempSensor</li><li><a href="#obj-mv-30208"><code>MV30208</code></a>PreHeatingPreHtgactv</li><li><a href="#obj-mv-46288"><code>MV46288</code></a>PressuresFilterChPls</li><li><a href="#obj-mv-49408"><code>MV49408</code></a>ReCooling</li><li><a href="#obj-mv-59480"><code>MV59480</code></a>Reset</li><li><a href="#obj-mv-62785"><code>MV62785</code></a>Return/ExtTempSensor</li><li><a href="#obj-mv-1756"><code>MV1756</code></a>RoomRHSensor</li><li><a href="#obj-mv-39400"><code>MV39400</code></a>RoomtempSensor</li><li><a href="#obj-mv-47975"><code>MV47975</code></a>RtCooling</li><li><a href="#obj-mv-25185"><code>MV25185</code></a>RtHumSnsr</li><li><a href="#obj-mv-64493"><code>MV64493</code></a>SeqHumEngUnit</li><li><a href="#obj-mv-53317"><code>MV53317</code></a>SnsrModbusAlm</li><li><a href="#obj-mv-54155"><code>MV54155</code></a>SplyEngUnit</li><li><a href="#obj-mv-32186"><code>MV32186</code></a>SplyFanActAlm</li><li><a href="#obj-mv-62832"><code>MV62832</code></a>SplyFanActWarn</li><li><a href="#obj-mv-6941"><code>MV6941</code></a>SplyFanPrsCtrlMode</li><li><a href="#obj-mv-3566"><code>MV3566</code></a>SupplyRHSensor</li><li><a href="#obj-mv-24616"><code>MV24616</code></a>SuWiSwtchCheckState</li><li><a href="#obj-mv-56125"><code>MV56125</code></a>TempControlMode</li><li><a href="#obj-mv-19178"><code>MV19178</code></a>TempExtSetPFnct</li><li><a href="#obj-mv-52222"><code>MV52222</code></a>TimeSchedAux</li><li><a href="#obj-mv-12316"><code>MV12316</code></a>TimeSchedSt</li><li><a href="#obj-mv-596"><code>MV596</code></a>TimeSchedStTmp</li><li><a href="#obj-piv-15816"><code>PIV15816</code></a>ExhFanAlmWarn</li><li><a href="#obj-piv-52012"><code>PIV52012</code></a>SplyFanAlmWarn</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The guide prints object name, description, instance and values/units with no access column, and lists writable properties per object type only, so every object is shown as R; check write access on site for command objects such as OpModeBmsTimeStSwtch and ExtSetpointSpvCOM.</li><li>Five objects (e.g. AirQCmpPrVal, HumSpvRelSpvHum) are printed twice; they are listed once.</li><li>The HumMaxCtlrMaxSpv row is garbled in print: its instance column shows 644 and 0=Ok/1=Alarm, which belong to SplyFanInpPhaseWarn, while 57438 is printed in the wrapped description cell. 57438 is used, matching the V2.xx table.</li><li>Some names are printed with a trailing apostrophe (e.g. HRDewpointDz&#x27;); kept as printed.</li><li>AI 45150 SupplyTmp is printed with values 0=Ok / 1=Alarm instead of a unit.</li><li>Shares 525 type/instance pairs with V2.xx and adds 343 objects.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx</h2><div class="faq"><details open><summary>How many BACnet points does the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx have?</summary><p>This list has 868 BACnet objects: 93 analog inputs, 25 analog outputs, 452 analog values, 70 binary inputs, 25 binary outputs, 93 binary values, 2 multi-state outputs, 106 multi-state values, 2 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx BACnet documentation?</summary><p>The source is eQ Controls - Climatix BACnet communication module, Installation and maintenance instruction (BACnet objects of eQ Fläkt V3.xx) (DC_10159GB 20180823_R0), revision 2018-08-23, published free by FläktGroup at https://www.flaktgroup.com/api/v1/Documents/129344/Download.</p></details><details><summary>What are the minimum BACnet points to integrate the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx?</summary><p>Start with MV 8442 OpModeBmsTimeStSwtch (BMS operating command: 0 Auto, 1 Off, 2-4 stage 1-3); AV 1884 ExtSetpointSpvCOM (Temperature setpoint written over the bus, °C); MV 59480 Reset (General alarm acknowledge / reset); MV 6080 ActOpMode (Actual operating mode (off, comfort, economy...)); MV 32321 ActOpSta (Actual operation status / stop reason); AI 45150 SupplyTmp (Supply air temperature); AI 28256 ReturnAirTmp (Extract air temperature); AI 53218 OutTmp (Outdoor air temperature); AO 59037 SplyFanVarPos (Supply fan output signal, 0-100 %); MV 42640 AlmCl1 (Critical (A) alarm class active).</p></details><details><summary>How do I enable BMS control of the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx?</summary><p>The document gives no access column. OpModeBmsTimeStSwtch (steps) and OpModeBmsTimeStTmpSwtch (steps/temperature) are the BMS time-switch-program commands (0 = Auto follows the unit&#x27;s own program); which one applies depends on the unit&#x27;s control mode.</p></details><details><summary>Can the BMS supply sensor values to the FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx?</summary><p>ExtSetpointSpvCOM (AV 1884) is the external setpoint value from communication; the AI ExtSetpointSpv is the hard-wired external setpoint input.</p></details><details><summary>How do I check these points on the real eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More FläktGroup BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v2" data-row><span class="k">Air handling unit controller (Climatix)</span><h3>FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V2.xx</h3><p>FläktGroup eQ air handling units with Siemens Climatix POL6xx controls running the eQ Fläkt AHU application V2.xx.</p><div class="meta">584 objects &middot; 0 writable &middot; DC_10159GB 20180823_R0</div><span class="sr-only"> Also known as: eQ, eQ Flakt V2, eQ Fläkt AHU V2.xx, Climatix eQ, DC_10159GB, POL908, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/isyteq-4-0" data-row><span class="k">Air handling unit controller</span><h3>FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2)</h3><p>FläktGroup air handling units controlled by ISYteq 4.0, software version 1.3.0.2.</p><div class="meta">365 objects &middot; 47 writable</div><span class="sr-only"> Also known as: ISYteq 4.0, ISYteq 4, Flakt ISYteq BMS list, DC_10838, BMS Communication list 1.3.0.2</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side" data-row><span class="k">Air handling unit controller (compact AHU)</span><h3>FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs</h3><p>FläktGroup eCO Top and eCO Side compact air handling units with the built-in ISYteq controller (eCO SEC application).</p><div class="meta">495 objects &middot; 50 writable &middot; DC_10484GB 20200812_R0</div><span class="sr-only"> Also known as: ISYteq, eCO Top, eCO Side, eCO SEC, ISYteq eCO, DC_10484GB, Flakt eCO BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/optivent-ultrasafe-usfa" data-row><span class="k">Fire / smoke damper controller with airflow measurement</span><h3>FläktGroup OPTIVENT UltraSafe USFA control unit</h3><p>FläktGroup OPTIVENT UltraSafe USFA control units for fire and smoke dampers with ultrasonic airflow measurement.</p><div class="meta">74 objects &middot; 24 writable &middot; DC_10786GB 20231115_R0</div><span class="sr-only"> Also known as: UltraSafe USFA, USFA, OPTIVENT UltraSafe, Ultrasafe, DC_10786GB, Flakt UltraSafe BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/vq-stream-upc3" data-row><span class="k">Air handling unit controller (Carel uPC3)</span><h3>FläktGroup vQ Stream unit with Carel uPC3 controller</h3><p>FläktGroup vQ Stream ventilation units controlled by a Carel uPC3 controller.</p><div class="meta">2422 objects &middot; 595 writable</div><span class="sr-only"> Also known as: vQ Stream, vQ Stream uPC3, Flakt vQ Stream BMS list, Carel uPC3 vQ Stream</span></a></li></ul>
<p class="updated">Source: <a href="https://www.flaktgroup.com/api/v1/Documents/129344/Download" rel="nofollow noopener" target="_blank">eQ Controls - Climatix BACnet communication module, Installation and maintenance instruction (BACnet objects of eQ Fläkt V3.xx) &middot; DC_10159GB 20180823_R0 &middot; rev. 2018-08-23</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
