<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>FläktGroup ISYteq 4.0 AHU controls BACnet Points List</title>
<meta name="description" content="FläktGroup ISYteq 4.0 AHU controls BACnet points list: 365 objects by ID and name (e.g. MV 3939011 = Unit Operation Mode), 47 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="FläktGroup ISYteq 4.0 AHU controls BACnet Points List">
<meta property="og:description" content="FläktGroup ISYteq 4.0 AHU controls BACnet points list: 365 objects by ID and name (e.g. MV 3939011 = Unit Operation Mode), 47 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="FläktGroup ISYteq 4.0 AHU controls BACnet Points List">
<meta name="twitter:description" content="FläktGroup ISYteq 4.0 AHU controls BACnet points list: 365 objects by ID and name (e.g. MV 3939011 = Unit Operation Mode), 47 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0",
   "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0",
   "name": "FläktGroup ISYteq 4.0 AHU controls BACnet Points List",
   "description": "FläktGroup ISYteq 4.0 AHU controls BACnet points list: 365 objects by ID and name (e.g. MV 3939011 = Unit Operation Mode), 47 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0#dataset",
   "name": "FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet Points List",
   "description": "ISYteq 4.0 is FläktGroup's AHU control system with BACnet IP / MS/TP (B-BC) and Modbus always included. The full BMS communication list covers unit enables and operation mode, temperature, humidity, air quality, fan, damper and heat-recovery setpoints and control values, sensors, outputs, equipment faults, collective alarms and a BMS heartbeat pair. Which objects a unit actually has depends on its configuration; FläktGroup's four example sheets (rotary, plate, ReCooler HP, rotary with active mixing) are subsets of this list. FläktGroup ISYteq 4.0 AHU controls BACnet points list: 365 objects by ID and name (e.g. MV 3939011 = Unit Operation Mode), 47 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0",
   "keywords": [
    "FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet Points List",
    "FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet objects",
    "FläktGroup BACnet",
    "ISYteq 4.0 BACnet points list",
    "ISYteq 4 BACnet points list",
    "Flakt ISYteq BMS list BACnet points list",
    "DC_10838 BACnet points list",
    "BMS Communication list 1.3.0.2 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ISYteq 4.0 BMS Communication list SW version 1.3.0.2 (Full BMS communication list)",
    "url": "https://www.flaktgroup.com/api/v1/Documents/1241959/Download",
    "author": {
     "@type": "Organization",
     "name": "FläktGroup"
    }
   },
   "about": {
    "@type": "Product",
    "name": "FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2)",
    "brand": {
     "@type": "Brand",
     "name": "FläktGroup"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 365 BACnet objects: 59 analog inputs, 16 analog outputs, 100 analog values, 44 binary inputs, 40 binary outputs, 99 binary values, 5 multi-state values, 2 integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "47 of the 365 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ISYteq 4.0 BMS Communication list SW version 1.3.0.2 (Full BMS communication list), published free by FläktGroup at https://www.flaktgroup.com/api/v1/Documents/1241959/Download."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 3939011 Unit Operation Mode (Unit mode command: 1 Automatic, 3 Low, 4 High speed); AV 3030071 Temperature Control Setpoint (Temperature setpoint, °C); BV 3939042 BMS Heartbeat Write (BMS keep-alive written by the BMS); MV 3939091 Unit Operation Mode Actual (Actual operating profile); BO 101011 Supply Air Fan 1 On (Supply fan 1 running); AI 106011 Supply Air Temperature Sensor (Supply air temperature, °C); AI 206011 Extract Air Temperature Sensor (Extract air temperature, °C); AI 306011 Outdoor Air Temperature Sensor (Outdoor air temperature, °C); BO 3939101 Alarm Collective A/B On/Off (Any collective alarm); BO 3939031 Alarm Collected Active A (Collective A alarm active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 3939011 Unit Operation Mode (R/W) selects Automatic, Room Frost Protection, Low/High Speed, Free Profile 1/2 or Night Purge. BV 3030081 Unit Enable Via Temperature Control and the humidity / air-quality equivalents can also enable the unit. The integration manual's optional High priority function (Operating data > 8.8 BMS) lets BMS values override user inputs and profiles."
     }
    },
    {
     "@type": "Question",
     "name": "Does the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 3939041 BMS Heartbeat Read and BV 3939042 BMS Heartbeat Write are described only as objects to check that the BMS is alive; the list gives no timeout or fallback behaviour."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ISYteq 4.0 AHU controls (SW 1.3.0.2)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "FläktGroup",
     "item": "https://easybacnet.com/bacnet-points-lists/flaktgroup/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ISYteq 4.0 AHU controls (SW 1.3.0.2)",
     "item": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-4-0"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/flaktgroup/">FläktGroup</a></li><li aria-current="page">ISYteq 4.0 AHU controls (SW 1.3.0.2)</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">FläktGroup</span> ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>ISYteq 4.0 is FläktGroup&#x27;s AHU control system with BACnet IP / MS/TP (B-BC) and Modbus always included. The full BMS communication list covers unit enables and operation mode, temperature, humidity, air quality, fan, damper and heat-recovery setpoints and control values, sensors, outputs, equipment faults, collective alarms and a BMS heartbeat pair. Which objects a unit actually has depends on its configuration; FläktGroup&#x27;s four example sheets (rotary, plate, ReCooler HP, rotary with active mixing) are subsets of this list.</p>
<p>This page lists <strong>365 BACnet objects</strong> for the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) &mdash; 47 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from FläktGroup&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/flaktgroup/">FläktGroup</a></dd></div><div><dt>Model</dt><dd>ISYteq 4.0 AHU controls (SW 1.3.0.2)</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>365 (47 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Software version 1.3.0.2</dd></div><div><dt>Also known as</dt><dd>ISYteq 4.0, ISYteq 4, Flakt ISYteq BMS list, DC_10838, BMS Communication list 1.3.0.2</dd></div><div><dt>Source document</dt><dd><a href="https://www.flaktgroup.com/api/v1/Documents/1241959/Download" rel="nofollow noopener" target="_blank">ISYteq 4.0 BMS Communication list SW version 1.3.0.2 (Full BMS communication list)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/flaktgroup/isyteq-4-0.csv" rel="nofollow" download>Download CSV <small>365 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/flaktgroup/isyteq-4-0-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/flaktgroup/isyteq-4-0.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.flaktgroup.com/api/v1/Documents/1241959/Download" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=flaktgroup/isyteq-4-0">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against FläktGroup&rsquo;s current documentation and the live
device before use. Not official FläktGroup information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the BACnet datalink in the HMI (log in as Admin), export the EDE file, then command the unit with MV 3939011 Unit Operation Mode and the temperature setpoint. Keep the BMS heartbeat objects toggling if the unit uses them, and read temperatures, fan status and the collective alarm outputs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-3939011">MV 3939011</a></td><td class="n">Unit Operation Mode</td><td>Unit mode command: 1 Automatic, 3 Low, 4 High speed...</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3030071">AV 3030071</a></td><td class="n">Temperature Control Setpoint</td><td>Temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-3939042">BV 3939042</a></td><td class="n">BMS Heartbeat Write</td><td>BMS keep-alive written by the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3939091">MV 3939091</a></td><td class="n">Unit Operation Mode Actual</td><td>Actual operating profile</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-101011">BO 101011</a></td><td class="n">Supply Air Fan 1 On</td><td>Supply fan 1 running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-106011">AI 106011</a></td><td class="n">Supply Air Temperature Sensor</td><td>Supply air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-206011">AI 206011</a></td><td class="n">Extract Air Temperature Sensor</td><td>Extract air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-306011">AI 306011</a></td><td class="n">Outdoor Air Temperature Sensor</td><td>Outdoor air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-3939101">BO 3939101</a></td><td class="n">Alarm Collective A/B On/Off</td><td>Any collective alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-3939031">BO 3939031</a></td><td class="n">Alarm Collected Active A</td><td>Collective A alarm active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 3939011 Unit Operation Mode (R/W) selects Automatic, Room Frost Protection, Low/High Speed, Free Profile 1/2 or Night Purge. BV 3030081 Unit Enable Via Temperature Control and the humidity / air-quality equivalents can also enable the unit. The integration manual&#x27;s optional High priority function (Operating data &gt; 8.8 BMS) lets BMS values override user inputs and profiles.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BV 3939041 BMS Heartbeat Read and BV 3939042 BMS Heartbeat Write are described only as objects to check that the BMS is alive; the list gives no timeout or fallback behaviour.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Log in to the HMI as Admin (default password Admin) to change network settings.</li><li>BACnet MS/TP defaults on RS-485 interface 1: address 1, baud 19200, BC net 101, MaxMaster 127, MaxInfoFrames 10.</li><li>BACnet settings: /Configuration/Network/BACnet/General (device ID, EDE export; restart after changing the device ID). IP datalinks under /Datalinks.</li><li>Unit conversion for temperature, flow, pressure and area objects is set under /Configuration/Network/BACnet/Unit conversion.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing setpoints from the BMS does not save them to a profile; the integration manual describes a Modbus &#x27;Save Profile Selection&#x27; tag for that.</li><li>With High priority enabled, BMS values override HMI and profile settings.</li></ul>
</section>
<h2 id="points">FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">365 of 365 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>59</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>16</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>100</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>44</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>40</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>99</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>5</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>365</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>318</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>47</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (196)</option><option value="°C">°C (44)</option><option value="%">% (35)</option><option value="Pa">Pa (23)</option><option value="hrs">hrs (15)</option><option value="kJ/kg">kJ/kg (12)</option><option value="m³/h">m³/h (12)</option><option value="kWh">kWh (11)</option><option value="ΔK">ΔK (7)</option><option value="ppm">ppm (4)</option><option value="kW">kW (3)</option><option value="Wh/m³">Wh/m³ (2)</option><option value="min">min (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>188</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="3030081" data-acc="W" data-u="" data-st="1" id="obj-bv-3030081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030081</td><td class="n">Unit Enable Via Temperature Control</td><td class="d">Enable unit via Temperature control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="3030111" data-acc="W" data-u="" data-st="1" id="obj-bv-3030111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030111</td><td class="n">Temperature Control Relative Setpoint</td><td class="d">Relative setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3939181" data-acc="W" data-u="" data-st="1" id="obj-bv-3939181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939181</td><td class="n">Change Over Setpoint</td><td class="d">Change over priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Winter; Active=Summer</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="3939101" data-acc="W" data-u="" data-st="1" id="obj-bv-3939101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939101</td><td class="n">Unit Operation Mode Internal Bypass 1</td><td class="d">Internal bypass</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="3939102" data-acc="W" data-u="" data-st="1" id="obj-bv-3939102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939102</td><td class="n">Unit Operation Mode Internal Bypass 1 Reset Enable</td><td class="d">Internal bypass stopp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="3939041" data-acc="W" data-u="" data-st="1" id="obj-bv-3939041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939041</td><td class="n">BMS Heartbeat Read</td><td class="d">Object to check the Bms is alive or not</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="3939042" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-3939042"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3939042</td><td class="n">BMS Heartbeat Write</td><td class="d">Object to check the Bms is alive or not</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="106011" data-acc="R" data-u="" data-st="1" id="obj-bv-106011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106011</td><td class="n">Supply Air Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="106031" data-acc="R" data-u="" data-st="1" id="obj-bv-106031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106031</td><td class="n">Supply Air Fan Nozzle Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="106041" data-acc="R" data-u="" data-st="1" id="obj-bv-106041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106041</td><td class="n">Supply Air Heater 1 Inlet Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="106051" data-acc="R" data-u="" data-st="1" id="obj-bv-106051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106051</td><td class="n">Supply Air Heater 1 Outlet Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="106081" data-acc="R" data-u="" data-st="1" id="obj-bv-106081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106081</td><td class="n">Supply Air Cooler 1 Inlet Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="106091" data-acc="R" data-u="" data-st="1" id="obj-bv-106091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106091</td><td class="n">Supply Air Cooler 1 Outlet Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="206011" data-acc="R" data-u="" data-st="1" id="obj-bv-206011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206011</td><td class="n">Extract Air Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="206071" data-acc="R" data-u="" data-st="1" id="obj-bv-206071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206071</td><td class="n">Extract Air Fan Nozzle Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="306011" data-acc="R" data-u="" data-st="1" id="obj-bv-306011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306011</td><td class="n">Outdoor Air Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="306021" data-acc="R" data-u="" data-st="1" id="obj-bv-306021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306021</td><td class="n">Outdoor Air Filter Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="406011" data-acc="R" data-u="" data-st="1" id="obj-bv-406011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406011</td><td class="n">Exhaust Air Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="706011" data-acc="R" data-u="" data-st="1" id="obj-bv-706011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706011</td><td class="n">Room Air Temperature Sensor 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="806011" data-acc="R" data-u="" data-st="1" id="obj-bv-806011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806011</td><td class="n">Energy Recovery System 1 Inlet Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="806021" data-acc="R" data-u="" data-st="1" id="obj-bv-806021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806021</td><td class="n">Energy Recovery System 1 Outlet Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="806031" data-acc="R" data-u="" data-st="1" id="obj-bv-806031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806031</td><td class="n">Supply Air Temperature Sensor Behind Energy Recovery System Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="806041" data-acc="R" data-u="" data-st="1" id="obj-bv-806041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806041</td><td class="n">Exhaust Air Temperature Sensor Behind Energy Recovery System Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="806051" data-acc="R" data-u="" data-st="1" id="obj-bv-806051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806051</td><td class="n">Energy Recovery System Icing Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="2006011" data-acc="R" data-u="" data-st="1" id="obj-bv-2006011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2006011</td><td class="n">Outdoor Air Temperature Facade Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="2106011" data-acc="R" data-u="" data-st="1" id="obj-bv-2106011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2106011</td><td class="n">Evaporator 1 Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="106121" data-acc="R" data-u="" data-st="1" id="obj-bv-106121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106121</td><td class="n">Supply Air Heater 1 Inflow Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="106131" data-acc="R" data-u="" data-st="1" id="obj-bv-106131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106131</td><td class="n">Supply Air Heater 1 Outflow Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="106181" data-acc="R" data-u="" data-st="1" id="obj-bv-106181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106181</td><td class="n">Supply Air Cooler 1 Inflow Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="106191" data-acc="R" data-u="" data-st="1" id="obj-bv-106191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106191</td><td class="n">Supply Air Cooler 1 Outflow Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="2106021" data-acc="R" data-u="" data-st="1" id="obj-bv-2106021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2106021</td><td class="n">Dx Inflow Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="2106031" data-acc="R" data-u="" data-st="1" id="obj-bv-2106031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2106031</td><td class="n">Dx Outflow Temperature Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="208011" data-acc="R" data-u="" data-st="1" id="obj-bv-208011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208011</td><td class="n">Extract Air Quality Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="308011" data-acc="R" data-u="" data-st="1" id="obj-bv-308011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308011</td><td class="n">Outdoor Air Quality Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="308021" data-acc="R" data-u="" data-st="1" id="obj-bv-308021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308021</td><td class="n">ODA Air Quality CO Sensor Fault BV</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="109011" data-acc="R" data-u="" data-st="1" id="obj-bv-109011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109011</td><td class="n">Supply Air Filter Pressure Sensor 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="109021" data-acc="R" data-u="" data-st="1" id="obj-bv-109021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109021</td><td class="n">Supply Air Filter Pressure Sensor 2 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="109031" data-acc="R" data-u="" data-st="1" id="obj-bv-109031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109031</td><td class="n">Supply Air Nozzle Pressure Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="109041" data-acc="R" data-u="" data-st="1" id="obj-bv-109041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109041</td><td class="n">Supply Air Duct Pressure Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="209011" data-acc="R" data-u="" data-st="1" id="obj-bv-209011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209011</td><td class="n">Extract Air Filter Pressure Sensor 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="209021" data-acc="R" data-u="" data-st="1" id="obj-bv-209021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209021</td><td class="n">Extract Air Filter Pressure Sensor 2 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="209031" data-acc="R" data-u="" data-st="1" id="obj-bv-209031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209031</td><td class="n">Extract Air Duct Pressure Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="209041" data-acc="R" data-u="" data-st="1" id="obj-bv-209041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209041</td><td class="n">Extract Air Nozzle Pressure Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="309011" data-acc="R" data-u="" data-st="1" id="obj-bv-309011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309011</td><td class="n">Outdoor Air Filter Pressure Sensor 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="309021" data-acc="R" data-u="" data-st="1" id="obj-bv-309021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309021</td><td class="n">Outdoor Air Filter Pressure Sensor 2 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="309031" data-acc="R" data-u="" data-st="1" id="obj-bv-309031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309031</td><td class="n">Outdoor Air Bypass Pressure Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="409011" data-acc="R" data-u="" data-st="1" id="obj-bv-409011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">409011</td><td class="n">Exhaust Air Bypass Pressure Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="809011" data-acc="R" data-u="" data-st="1" id="obj-bv-809011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">809011</td><td class="n">Energy Recovery System Pressure Sensor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="209013" data-acc="R" data-u="" data-st="1" id="obj-bv-209013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209013</td><td class="n">Extract Air Filter Pressure Sensor 1 Pre-Maintenance Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="209022" data-acc="R" data-u="" data-st="1" id="obj-bv-209022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209022</td><td class="n">Extract Air Filter Pressure Sensor 2 Pre-Maintenance Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="309013" data-acc="R" data-u="" data-st="1" id="obj-bv-309013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309013</td><td class="n">Outdoor Air Filter Pressure Sensor 1 Pre-Maintenance Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="309022" data-acc="R" data-u="" data-st="1" id="obj-bv-309022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309022</td><td class="n">Outdoor AirFilter Pressure Sensor 2 Pre-Maintenance Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="109013" data-acc="R" data-u="" data-st="1" id="obj-bv-109013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109013</td><td class="n">Supply Air Filter Pressure Sensor 1 Pre-Maintenance Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="109022" data-acc="R" data-u="" data-st="1" id="obj-bv-109022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109022</td><td class="n">Supply Air Filter Pressure Sensor 2 Pre-Maintenance Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="3030015" data-acc="R" data-u="" data-st="1" id="obj-bv-3030015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030015</td><td class="n">Temperature Control Start Heating Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="3030023" data-acc="R" data-u="" data-st="1" id="obj-bv-3030023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030023</td><td class="n">Temperature Control Start Cooling Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="3030034" data-acc="R" data-u="" data-st="1" id="obj-bv-3030034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030034</td><td class="n">Temperature Control Cascade Heating Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="3030035" data-acc="R" data-u="" data-st="1" id="obj-bv-3030035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030035</td><td class="n">Temperature Control Cascade Cooling Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="3030152" data-acc="R" data-u="" data-st="1" id="obj-bv-3030152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030152</td><td class="n">Temperature Control Supply Air Minimum Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="3030163" data-acc="R" data-u="" data-st="1" id="obj-bv-3030163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030163</td><td class="n">Temperature Control Supply Air Maximum Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="2929044" data-acc="R" data-u="" data-st="1" id="obj-bv-2929044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2929044</td><td class="n">Damper Outdoor Air Amount Adaption/Balancing Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="133013" data-acc="R" data-u="" data-st="1" id="obj-bv-133013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133013</td><td class="n">Supply Air Fan Control Volumeflow Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="133023" data-acc="R" data-u="" data-st="1" id="obj-bv-133023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133023</td><td class="n">Supply Air Fan Control Pressure Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="233013" data-acc="R" data-u="" data-st="1" id="obj-bv-233013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233013</td><td class="n">Extract Air Fan Control Volumeflow Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="233023" data-acc="R" data-u="" data-st="1" id="obj-bv-233023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233023</td><td class="n">Extract Air Fan Control Pressure Loop Fault</td><td class="d">Enable/Disable monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Enable; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="3939161" data-acc="R" data-u="" data-st="1" id="obj-bv-3939161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939161</td><td class="n">Unit On</td><td class="d">Unit on status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="830031" data-acc="R" data-u="" data-st="1" id="obj-bv-830031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">830031</td><td class="n">Energy Recovery System Control Anti Icing Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="3939171" data-acc="R" data-u="" data-st="1" id="obj-bv-3939171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939171</td><td class="n">Warmup Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="3030012" data-acc="R" data-u="" data-st="1" id="obj-bv-3030012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030012</td><td class="n">Value Monitoring Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="3030013" data-acc="R" data-u="" data-st="1" id="obj-bv-3030013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030013</td><td class="n">Value Tripping with Acknowledge Monitoring Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="3030011" data-acc="R" data-u="" data-st="1" id="obj-bv-3030011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030011</td><td class="n">Value Monitoring Tripping Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="71" data-i="3939031" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-3939031"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3939031</td><td class="n">Alarm Collected Active A</td><td class="d">Output will be set, if a new alarm appears</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="72" data-i="3939041" data-acc="R" data-u="" data-st="1" id="obj-bo-3939041"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939041</td><td class="n">Alarm Collected Active B</td><td class="d">Output will be set, if a new alarm appears</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="73" data-i="3939011" data-acc="R" data-u="" data-st="1" id="obj-bo-3939011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939011</td><td class="n">Alarm New A</td><td class="d">Output will be set, if a new alarm appears</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="74" data-i="3939021" data-acc="R" data-u="" data-st="1" id="obj-bo-3939021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939021</td><td class="n">Alarm New B</td><td class="d">Output will be set, if a new alarm appears</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="4141012" data-acc="R" data-u="" data-st="1" id="obj-bv-4141012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4141012</td><td class="n">Fire Active Shutdown Unit Enable</td><td class="d">Fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Alarm</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="76" data-i="3939161" data-acc="R" data-u="" data-st="1" id="obj-bo-3939161"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939161</td><td class="n">Heating Request</td><td class="d">Output will be set, if heating is requested</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="77" data-i="3939171" data-acc="R" data-u="" data-st="1" id="obj-bo-3939171"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939171</td><td class="n">Cooling Request</td><td class="d">Output will be set, if cooling is requested</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="78" data-i="4141011" data-acc="R" data-u="" data-st="1" id="obj-bo-4141011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4141011</td><td class="n">Fire Alarm Indication</td><td class="d">Alarm indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="79" data-i="3939091" data-acc="R" data-u="" data-st="1" id="obj-bo-3939091"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939091</td><td class="n">Alarm Collective New A/B On/Off</td><td class="d">Collective new alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="80" data-i="3939101" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-3939101"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3939101</td><td class="n">Alarm Collective A/B On/Off</td><td class="d">Collective alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="81" data-i="3939211" data-acc="R" data-u="" data-st="1" id="obj-bo-3939211"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939211</td><td class="n">Night Purge On/Off</td><td class="d">Shows when night purge is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="3939022" data-acc="R" data-u="" data-st="1" id="obj-bv-3939022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939022</td><td class="n">Unit Operating Hours Maintenance Fault</td><td class="d">Unit Maintenance required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="3939051" data-acc="R" data-u="" data-st="1" id="obj-bi-3939051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939051</td><td class="n">Unit Operation Mode External Bypass 1 Input</td><td class="d">Unit bypass low prio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="3939061" data-acc="R" data-u="" data-st="1" id="obj-bi-3939061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939061</td><td class="n">Unit Operation Mode External Bypass 2 Input</td><td class="d">Unit bypass high prio operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="3939071" data-acc="R" data-u="" data-st="1" id="obj-bi-3939071"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939071</td><td class="n">Unit Operation Mode External Profile 1 Input</td><td class="d">Unit operation mode external profile low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="3939081" data-acc="R" data-u="" data-st="1" id="obj-bi-3939081"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939081</td><td class="n">Unit Operation Mode External Profile 2 Input</td><td class="d">Unit operation mode external profile high</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="3939121" data-acc="R" data-u="" data-st="1" id="obj-bi-3939121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939121</td><td class="n">Unit Main On External Input</td><td class="d">Enabling unit from extern</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="3939221" data-acc="R" data-u="" data-st="1" id="obj-bi-3939221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939221</td><td class="n">Unit Light</td><td class="d">Unit light</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="393261" data-acc="R" data-u="" data-st="1" id="obj-bv-393261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">393261</td><td class="n">Alarm External Analog Input 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="3939191" data-acc="R" data-u="" data-st="1" id="obj-bi-3939191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939191</td><td class="n">Alarm External Input 1</td><td class="d">External Input Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="3939201" data-acc="R" data-u="" data-st="1" id="obj-bi-3939201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939201</td><td class="n">Alarm External Input 2</td><td class="d">External Input Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="3939191" data-acc="R" data-u="" data-st="1" id="obj-bv-3939191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939191</td><td class="n">Alarm External Input 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="3939201" data-acc="R" data-u="" data-st="1" id="obj-bv-3939201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939201</td><td class="n">Alarm External Input 2 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="4141011" data-acc="R" data-u="" data-st="1" id="obj-bi-4141011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4141011</td><td class="n">Fire Detector Input 1</td><td class="d">Input for fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fire; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="4141021" data-acc="R" data-u="" data-st="1" id="obj-bi-4141021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4141021</td><td class="n">Fire Detector Input 2</td><td class="d">Input for fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fire; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="4141031" data-acc="R" data-u="" data-st="1" id="obj-bi-4141031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4141031</td><td class="n">Fire External Stop Input</td><td class="d">Input for fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="3939181" data-acc="R" data-u="" data-st="1" id="obj-bi-3939181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939181</td><td class="n">Change Over Input</td><td class="d">Winter = 0, Summer = 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Winter; Active=Summer</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="3939141" data-acc="R" data-u="" data-st="1" id="obj-bi-3939141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939141</td><td class="n">Repair Switch</td><td class="d">Switch to disconnect the fans from power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="3939231" data-acc="R" data-u="" data-st="1" id="obj-bi-3939231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3939231</td><td class="n">Phase Monitoring BI</td><td class="d">Phase monitor of the 3x400V supply line</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="133031" data-acc="R" data-u="" data-st="1" id="obj-bi-133031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133031</td><td class="n">Supply Air Electric Heater Airflow Monitoring</td><td class="d">Input for fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="333031" data-acc="R" data-u="" data-st="1" id="obj-bi-333031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">333031</td><td class="n">Outdoor Air Electric Preheater Airflow Monitoring</td><td class="d">Input for fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="102" data-i="3027011" data-acc="R" data-u="" data-st="1" id="obj-bo-3027011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3027011</td><td class="n">Mini Chiller On/Off</td><td class="d">Mini Chiller On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="103" data-i="3027012" data-acc="R" data-u="" data-st="1" id="obj-bo-3027012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3027012</td><td class="n">Mini Chiller Cooling/Heating</td><td class="d">Demand heating operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="3027011" data-acc="R" data-u="" data-st="1" id="obj-bv-3027011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3027011</td><td class="n">Mini Chiller Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="3027011" data-acc="R" data-u="" data-st="1" id="obj-bi-3027011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3027011</td><td class="n">Mini Chiller Fault Input</td><td class="d">Input for fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="106" data-i="2128021" data-acc="R" data-u="" data-st="1" id="obj-bo-2128021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128021</td><td class="n">DX Condensing Unit Stage 1 On</td><td class="d">Release dx stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="2128021" data-acc="R" data-u="" data-st="1" id="obj-bv-2128021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128021</td><td class="n">DX Condensing Unit Stage 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="2128021" data-acc="R" data-u="" data-st="1" id="obj-bi-2128021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128021</td><td class="n">DX Condensing Unit Stage 1 Fault input</td><td class="d">Input for fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="109" data-i="2128031" data-acc="R" data-u="" data-st="1" id="obj-bo-2128031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128031</td><td class="n">DX Condensing Unit Stage 2 On</td><td class="d">Release dx stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="2128031" data-acc="R" data-u="" data-st="1" id="obj-bv-2128031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128031</td><td class="n">DX Condensing Unit Stage 2 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="2128031" data-acc="R" data-u="" data-st="1" id="obj-bi-2128031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128031</td><td class="n">DX Condensing Unit Stage 2 Fault Input</td><td class="d">Input for fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="112" data-i="2128041" data-acc="R" data-u="" data-st="1" id="obj-bo-2128041"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 On</td><td class="d">Release dx stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="2128041" data-acc="R" data-u="" data-st="1" id="obj-bv-2128041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="114" data-i="2128042" data-acc="R" data-u="" data-st="1" id="obj-bo-2128042"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128042</td><td class="n">DX Mitsubishi Inverter Stage 1 Heating Output</td><td class="d">Demand heating operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="2128041" data-acc="R" data-u="" data-st="1" id="obj-bi-2128041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 Fault Input</td><td class="d">Input for fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="2128042" data-acc="R" data-u="" data-st="1" id="obj-bi-2128042"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128042</td><td class="n">DX Mitsubishi Inverter Stage 1 Defrost Input</td><td class="d">Defrost operation active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="2128043" data-acc="R" data-u="" data-st="1" id="obj-bi-2128043"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128043</td><td class="n">DX Mitsubishi Inverter Stage 1 Predefrost Input</td><td class="d">Defrost operation active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="118" data-i="2128051" data-acc="R" data-u="" data-st="1" id="obj-bo-2128051"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 On</td><td class="d">Release dx stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="2128051" data-acc="R" data-u="" data-st="1" id="obj-bv-2128051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="120" data-i="2128052" data-acc="R" data-u="" data-st="1" id="obj-bo-2128052"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128052</td><td class="n">DX Mitsubishi Inverter Stage 2 Heating Output</td><td class="d">Demand heating operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="2128051" data-acc="R" data-u="" data-st="1" id="obj-bi-2128051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 Fault Input</td><td class="d">Input for fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="2128052" data-acc="R" data-u="" data-st="1" id="obj-bi-2128052"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128052</td><td class="n">DX Mitsubishi Inverter Stage 2 Defrost Input</td><td class="d">Defrost operation active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="2128053" data-acc="R" data-u="" data-st="1" id="obj-bi-2128053"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128053</td><td class="n">DX Mitsubishi Inverter Stage 2 Predefrost Input</td><td class="d">Defrost operation active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="2128011" data-acc="R" data-u="" data-st="1" id="obj-bv-2128011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128011</td><td class="n">Dx Freeze Protection Active Enable</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="2128022" data-acc="R" data-u="" data-st="1" id="obj-bi-2128022"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128022</td><td class="n">Dx Peak Load Switch Off</td><td class="d">Switch off compressor due to peak load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="110012" data-acc="R" data-u="" data-st="1" id="obj-bv-110012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110012</td><td class="n">Supply Air Heater 1 Frost Protection Air Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="110011" data-acc="R" data-u="" data-st="1" id="obj-bi-110011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110011</td><td class="n">Supply Air Heater 1 Frost Protection Air Thermostat</td><td class="d">Frost protection air thermostat configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="109011" data-acc="R" data-u="" data-st="1" id="obj-bi-109011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109011</td><td class="n">Supply Air Filter Pressure Switch 1</td><td class="d">Filter Pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="109021" data-acc="R" data-u="" data-st="1" id="obj-bi-109021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109021</td><td class="n">Supply Air Filter Pressure Switch 2</td><td class="d">Filter Pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="309011" data-acc="R" data-u="" data-st="1" id="obj-bi-309011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">309011</td><td class="n">Outdoor Air Filter Pressure Switch 1</td><td class="d">Filter Pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="309021" data-acc="R" data-u="" data-st="1" id="obj-bi-309021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">309021</td><td class="n">Outdoor Air Filter Pressure Switch 2</td><td class="d">Filter Pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="209011" data-acc="R" data-u="" data-st="1" id="obj-bi-209011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209011</td><td class="n">Extract Air Filter Pressure Switch 1</td><td class="d">Filter Pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="209021" data-acc="R" data-u="" data-st="1" id="obj-bi-209021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209021</td><td class="n">Extract Air Filter Pressure Switch 2</td><td class="d">Filter Pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="809021" data-acc="R" data-u="" data-st="1" id="obj-bi-809021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">809021</td><td class="n">Energy Recovery System Overpressure Protection Switch</td><td class="d">Filter Pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="135" data-i="103011" data-acc="R" data-u="" data-st="1" id="obj-bo-103011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">103011</td><td class="n">Supply Air Heater 1 Pump On</td><td class="d">On/off the pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="103011" data-acc="R" data-u="" data-st="1" id="obj-bv-103011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103011</td><td class="n">Supply Air Heater 1 Pump Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="103011" data-acc="R" data-u="" data-st="1" id="obj-bi-103011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103011</td><td class="n">Supply Air Heater 1 Pump Motorprotection</td><td class="d">Input for motorprotection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="138" data-i="103031" data-acc="R" data-u="" data-st="1" id="obj-bo-103031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">103031</td><td class="n">Supply Air Cooler 1 Pump On</td><td class="d">On/off the pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="103031" data-acc="R" data-u="" data-st="1" id="obj-bv-103031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103031</td><td class="n">Supply Air Cooler 1 Pump Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="103031" data-acc="R" data-u="" data-st="1" id="obj-bi-103031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103031</td><td class="n">Supply Air Cooler 1 Pump Motorprotection</td><td class="d">Input for motorprotection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="2103011" data-acc="R" data-u="" data-st="1" id="obj-bi-2103011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2103011</td><td class="n">Runaround Coil Pump Motorprotection</td><td class="d">Input for motorprotection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="142" data-i="803011" data-acc="R" data-u="" data-st="1" id="obj-bo-803011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">803011</td><td class="n">Energy Recovery System 1 Pump On</td><td class="d">On/off the pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="803011" data-acc="R" data-u="" data-st="1" id="obj-bv-803011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">803011</td><td class="n">Energy Recovery System 1 Pump Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="803011" data-acc="R" data-u="" data-st="1" id="obj-bi-803011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">803011</td><td class="n">Energy Recovery System 1 Pump Motorprotection</td><td class="d">Input for motorprotection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="145" data-i="2103011" data-acc="R" data-u="" data-st="1" id="obj-bo-2103011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2103011</td><td class="n">Runaround Coil Pump On</td><td class="d">On/off the pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="2103011" data-acc="R" data-u="" data-st="1" id="obj-bv-2103011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2103011</td><td class="n">Runaround Coil Pump Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="147" data-i="104011" data-acc="R" data-u="" data-st="1" id="obj-bo-104011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104011</td><td class="n">Supply Air Heater 1 Valve Open</td><td class="d">Open valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="148" data-i="104012" data-acc="R" data-u="" data-st="1" id="obj-bo-104012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104012</td><td class="n">Supply Air Heater 1 Valve Close</td><td class="d">Close valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="104011" data-acc="R" data-u="" data-st="1" id="obj-bv-104011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104011</td><td class="n">Supply Air Heater 1 Valve Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="150" data-i="104031" data-acc="R" data-u="" data-st="1" id="obj-bo-104031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104031</td><td class="n">Supply Air Cooler 1 Valve Open</td><td class="d">Open valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="151" data-i="104032" data-acc="R" data-u="" data-st="1" id="obj-bo-104032"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104032</td><td class="n">Supply Air Cooler 1 Valve Close</td><td class="d">Close valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="104031" data-acc="R" data-u="" data-st="1" id="obj-bv-104031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104031</td><td class="n">Supply Air Cooler 1 Valve Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="153" data-i="804011" data-acc="R" data-u="" data-st="1" id="obj-bo-804011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">804011</td><td class="n">Energy Recovery System 1 Valve Open</td><td class="d">Open valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="154" data-i="804012" data-acc="R" data-u="" data-st="1" id="obj-bo-804012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">804012</td><td class="n">Energy Recovery System 1 Valve Close</td><td class="d">Close valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="804011" data-acc="R" data-u="" data-st="1" id="obj-bv-804011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">804011</td><td class="n">Energy Recovery System 1 Valve Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="156" data-i="805011" data-acc="R" data-u="" data-st="1" id="obj-bo-805011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">805011</td><td class="n">Energy Recovery System 1 Motor On</td><td class="d">On/off the pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="805011" data-acc="R" data-u="" data-st="1" id="obj-bv-805011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">805011</td><td class="n">Energy Recovery System 1 Motor Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="805012" data-acc="R" data-u="" data-st="1" id="obj-bv-805012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">805012</td><td class="n">Energy Recovery System 1 Motor Rotation Monitoring Invalid</td><td class="d">Monitoring of the belt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="805011" data-acc="R" data-u="" data-st="1" id="obj-bi-805011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805011</td><td class="n">Energy Recovery System 1 Motor Motorprotection</td><td class="d">Input for motorprotection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="805012" data-acc="R" data-u="" data-st="1" id="obj-bi-805012"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805012</td><td class="n">Energy Recovery System 1 Motor Rotation Guard Input</td><td class="d">Rotation monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="161" data-i="805021" data-acc="R" data-u="" data-st="1" id="obj-bo-805021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">805021</td><td class="n">ERS 2 Motor On BO</td><td class="d">On/off the sensible motor (used for twin wheel)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="805021" data-acc="R" data-u="" data-st="1" id="obj-bv-805021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">805021</td><td class="n">ERS 2 Motor Fault BV</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="805022" data-acc="R" data-u="" data-st="1" id="obj-bv-805022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">805022</td><td class="n">ERS 2 Motor Rotation Monitoring Invalid BV</td><td class="d">Monitoring of the belt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="805021" data-acc="R" data-u="" data-st="1" id="obj-bi-805021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805021</td><td class="n">ERS 2 Motor Motorprotection BI</td><td class="d">Input for motorprotection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="805022" data-acc="R" data-u="" data-st="1" id="obj-bi-805022"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805022</td><td class="n">ERS 2 Motor Rotation Guard BI</td><td class="d">Rotation monitoring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="166" data-i="101011" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-101011"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101011</td><td class="n">Supply Air Fan 1 On</td><td class="d">On/off the Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="101011" data-acc="R" data-u="" data-st="1" id="obj-bv-101011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101011</td><td class="n">Supply Air Fan 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="101011" data-acc="R" data-u="" data-st="1" id="obj-bi-101011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101011</td><td class="n">Supply Air Fan 1 Motorprotection</td><td class="d">Input for motorprotection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="169" data-i="101012" data-acc="R" data-u="" data-st="1" id="obj-bo-101012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101012</td><td class="n">SUP Fan 1 Stage 2 On BO</td><td class="d">On/off the Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="170" data-i="201011" data-acc="R" data-u="" data-st="1" id="obj-bo-201011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201011</td><td class="n">Extract Air Fan 1 On</td><td class="d">On/off the Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="201011" data-acc="R" data-u="" data-st="1" id="obj-bv-201011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201011</td><td class="n">Extract Air Fan 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="201011" data-acc="R" data-u="" data-st="1" id="obj-bi-201011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201011</td><td class="n">Extract Air Fan 1 Motorprotection</td><td class="d">Input for motorprotection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="173" data-i="201012" data-acc="R" data-u="" data-st="1" id="obj-bo-201012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201012</td><td class="n">ETA Fan 1 Stage 2 On BO</td><td class="d">On/off the Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="174" data-i="302011" data-acc="R" data-u="" data-st="1" id="obj-bo-302011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">302011</td><td class="n">Outdoor Air Damper 1 Open</td><td class="d">Open damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="175" data-i="302012" data-acc="R" data-u="" data-st="1" id="obj-bo-302012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">302012</td><td class="n">Outdoor Air Damper 1 Close</td><td class="d">Close damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="302011" data-acc="R" data-u="" data-st="1" id="obj-bv-302011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302011</td><td class="n">Outdoor Air Damper 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="177" data-i="302021" data-acc="R" data-u="" data-st="1" id="obj-bo-302021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">302021</td><td class="n">Outdoor Air Bypass Damper Open</td><td class="d">Open damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="178" data-i="302022" data-acc="R" data-u="" data-st="1" id="obj-bo-302022"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">302022</td><td class="n">Outdoor Air Bypass Damper Close</td><td class="d">Close damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="302021" data-acc="R" data-u="" data-st="1" id="obj-bv-302021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302021</td><td class="n">Outdoor Air Bypass Damper Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="180" data-i="402011" data-acc="R" data-u="" data-st="1" id="obj-bo-402011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">402011</td><td class="n">Exhaust Air Damper 1 Open</td><td class="d">Open damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="181" data-i="402012" data-acc="R" data-u="" data-st="1" id="obj-bo-402012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">402012</td><td class="n">Exhaust Air Damper 1 Close</td><td class="d">Close damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="402011" data-acc="R" data-u="" data-st="1" id="obj-bv-402011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402011</td><td class="n">Exhaust Air Damper 1 Fault</td><td class="d">Display fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="3030031" data-acc="W" data-u="°C" id="obj-av-3030031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030031</td><td class="n">Temperature Control Heating Setpoint</td><td class="d">Heating setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="3030041" data-acc="W" data-u="°C" id="obj-av-3030041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030041</td><td class="n">Temperature Control Cooling Setpoint</td><td class="d">Cooling setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="3030051" data-acc="W" data-u="ΔK" id="obj-av-3030051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030051</td><td class="n">Temperature Control Heating Offset Setpoint</td><td class="d">Heating offset</td><td class="u">ΔK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="3030061" data-acc="W" data-u="ΔK" id="obj-av-3030061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030061</td><td class="n">Temperature Control Cooling Offset Setpoint</td><td class="d">Cooling offset</td><td class="u">ΔK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="3030071" data-acc="W" data-u="°C" data-min="1" id="obj-av-3030071"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3030071</td><td class="n">Temperature Control Setpoint</td><td class="d">Setpoint for control</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="3030081" data-acc="W" data-u="ΔK" id="obj-av-3030081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030081</td><td class="n">Temperature Control Relative Setpoint</td><td class="d">Relative setpoint offset for control</td><td class="u">ΔK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="189" data-i="3030011" data-acc="W" data-u="" data-st="1" id="obj-mv-3030011"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3030011</td><td class="n">Temperature Control Type</td><td class="d">1=None, 2=Supply Air, 3=Extract, 4=Room Air, 5=Extract Cascade, 6= Room Cascade, 7=Outddor Air Curve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None; 2=Supply Air; 3=Extract Air; 4=Room Air; 5=Extract Air Cascade; 6=Room Air Cascade; 7=Outdoor Air Curve</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="190" data-i="3030012" data-acc="W" data-u="" data-st="1" id="obj-mv-3030012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3030012</td><td class="n">Temperature Control Mode</td><td class="d">1=Automatic, 2= Heating, 3=Cooling, 4=Nightpurge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic; 2=Heating; 3=Cooling; 4=Night Purge</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="3232071" data-acc="W" data-u="ppm" id="obj-av-3232071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3232071</td><td class="n">Air Quality Setpoint</td><td class="d">Setpoint for control</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="133012" data-acc="W" data-u="m³/h" id="obj-av-133012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133012</td><td class="n">Supply Air Fan Volume Flow Setpoint</td><td class="d">Supply air volume flow setpoint</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="133013" data-acc="W" data-u="Pa" id="obj-av-133013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133013</td><td class="n">Supply Air Fan Pressure Setpoint</td><td class="d">Supply air pressure setpoint</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="133014" data-acc="W" data-u="%" id="obj-av-133014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133014</td><td class="n">Supply Air Fan Manual Setpoint</td><td class="d">Supply air manual setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="133024" data-acc="W" data-u="%" id="obj-av-133024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133024</td><td class="n">Supply Air Fan Control Offset Setpoint</td><td class="d">Offset in follow mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="133025" data-acc="W" data-u="" id="obj-av-133025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133025</td><td class="n">Supply Air Fan Control Factor Setpoint</td><td class="d">Factor in follow mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="133034" data-acc="W" data-u="m³/h" id="obj-av-133034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133034</td><td class="n">Supply Air Fan Control Offset Absolut Setpoint</td><td class="d">Offset absolut in follow mode</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="233012" data-acc="W" data-u="m³/h" id="obj-av-233012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233012</td><td class="n">Extract Air Fan Volume Flow Setpoint</td><td class="d">Extract air volume flow setpoint</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="233013" data-acc="W" data-u="Pa" id="obj-av-233013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233013</td><td class="n">Extract Air Fan Pressure Setpoint</td><td class="d">Extract air pressure setpoint</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="233014" data-acc="W" data-u="%" id="obj-av-233014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233014</td><td class="n">Extract Air Fan Setpoint</td><td class="d">Extract air manual setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="233024" data-acc="W" data-u="%" id="obj-av-233024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233024</td><td class="n">Extract Air Fan Control Offset Setpoint</td><td class="d">Offset in follow mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="233025" data-acc="W" data-u="" id="obj-av-233025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233025</td><td class="n">Extract Air Fan Control Factor Setpoint</td><td class="d">Factor in follow mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="233034" data-acc="W" data-u="m³/h" id="obj-av-233034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233034</td><td class="n">Extract Air Fan Control Offset Absolut Setpoint</td><td class="d">Offset absolut in follow mode</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="2929011" data-acc="W" data-u="%" id="obj-av-2929011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2929011</td><td class="n">Damper Control Outdoor Air Amount Minimum Setpoint</td><td class="d">Outdoor air amount %</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="2929014" data-acc="W" data-u="m³/h" id="obj-av-2929014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2929014</td><td class="n">Damper Control Outdoor Air Amount Volume Minimum Setpoint</td><td class="d">Volume flow outdoor air amount</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="2929010" data-acc="W" data-u="%" id="obj-av-2929010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2929010</td><td class="n">Damper Control Outdoor Air Amount Maximum Setpoint</td><td class="d">Outdoor air amount %</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="2929017" data-acc="W" data-u="m³/h" id="obj-av-2929017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2929017</td><td class="n">Damper Control Outdoor Air Amount Volume Maximum Setpoint</td><td class="d">Volume flow outdoor air amount</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="208" data-i="3939011" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3939011"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3939011</td><td class="n">Unit Operation Mode</td><td class="d">Operating mode of the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic; 2=Room Frost Protection; 3=Low Speed; 4=High Speed; 5=Free Profile 1; 6=Free Profile 2; 7=Night Purge</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="209" data-i="3939101" data-acc="W" data-u="" data-st="1" id="obj-mv-3939101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3939101</td><td class="n">Unit Operation Mode Internal Bypass 1 Selection</td><td class="d">Selection of internal bypass operating profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Room Frost Protection; 2=Low Speed; 3=High Speed; 4=Free Profile 1; 5=Free Profile 2; 6=Night Purge</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="3939101" data-acc="W" data-u="min" id="obj-av-3939101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3939101</td><td class="n">Unit Operation Mode Internal Bypass 1 External Time Setpoint</td><td class="d">Execution time internal bypass</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="3030042" data-acc="W" data-u="°C" id="obj-ai-3030042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3030042</td><td class="n">Temperature Control External Setpoint</td><td class="d">External temperature setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="3030043" data-acc="W" data-u="ΔK" id="obj-ai-3030043"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3030043</td><td class="n">Temperature Control External Relative Setpoint</td><td class="d">External temperature relative setpoint</td><td class="u">ΔK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="133022" data-acc="W" data-u="m³/h" id="obj-ai-133022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133022</td><td class="n">Supply Air Fan Control Volume Flow External Setpoint</td><td class="d">External volume flow setpoint</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="133023" data-acc="W" data-u="Pa" id="obj-ai-133023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133023</td><td class="n">Supply Air Fan Control Pressure External Setpoint</td><td class="d">External duct pressure setpoint</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="133024" data-acc="W" data-u="%" id="obj-ai-133024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133024</td><td class="n">Supply Air Fan Control Manual External Setpoint</td><td class="d">External manual setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="233022" data-acc="W" data-u="m³/h" id="obj-ai-233022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233022</td><td class="n">Extract Air Fan Control Volume Flow External Setpoint</td><td class="d">External volume flow setpoint</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="233023" data-acc="W" data-u="Pa" id="obj-ai-233023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233023</td><td class="n">Extract Air Fan Control Pressure External Setpoint</td><td class="d">External duct pressure setpoint</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="233024" data-acc="W" data-u="%" id="obj-ai-233024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233024</td><td class="n">Extract Air Fan Control Manual External Setpoint</td><td class="d">External manual setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="133025" data-acc="W" data-u="Pa" id="obj-ai-133025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133025</td><td class="n">Supply Air Fan Control Pres Ext. Input Relative Setpoint</td><td class="d">External duct pressure relative setpoint</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="233025" data-acc="W" data-u="Pa" id="obj-ai-233025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233025</td><td class="n">Extract Air Fan Control Pres Ext. Input Relative Setpoint</td><td class="d">External duct pressure relative setpoint</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="2929011" data-acc="W" data-u="%" id="obj-ai-2929011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2929011</td><td class="n">Damper Control Outdoor Air Amount External Setpoint</td><td class="d">External setpoint outdoor air amount</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="3939031" data-acc="W" data-u="hrs" id="obj-av-3939031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3939031</td><td class="n">Unit On Operating Hours Maintenance Setpoint</td><td class="d">Threshold setpoint</td><td class="u">hrs</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="106011" data-acc="R" data-u="°C" data-min="1" id="obj-ai-106011"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">106011</td><td class="n">Supply Air Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="106031" data-acc="R" data-u="°C" id="obj-ai-106031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106031</td><td class="n">Supply Air Fan Nozzle Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="106041" data-acc="R" data-u="°C" id="obj-ai-106041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106041</td><td class="n">Supply Air Heater 1 Inlet Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="106051" data-acc="R" data-u="°C" id="obj-ai-106051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106051</td><td class="n">Supply Air Heater 1 Outlet Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="106081" data-acc="R" data-u="°C" id="obj-ai-106081"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106081</td><td class="n">Supply Air Cooler 1 Inlet Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="106091" data-acc="R" data-u="°C" id="obj-ai-106091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106091</td><td class="n">Supply Air Cooler 1 Outlet Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="206011" data-acc="R" data-u="°C" data-min="1" id="obj-ai-206011"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">206011</td><td class="n">Extract Air Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="206071" data-acc="R" data-u="°C" id="obj-ai-206071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206071</td><td class="n">Extract Air Fan Nozzle Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="306011" data-acc="R" data-u="°C" data-min="1" id="obj-ai-306011"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">306011</td><td class="n">Outdoor Air Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="306021" data-acc="R" data-u="°C" id="obj-ai-306021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306021</td><td class="n">Outdoor Air Filter Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="406011" data-acc="R" data-u="°C" id="obj-ai-406011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">406011</td><td class="n">Exhaust Air Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="706011" data-acc="R" data-u="°C" id="obj-ai-706011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">706011</td><td class="n">Room Air Temperature Sensor 1</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="806011" data-acc="R" data-u="°C" id="obj-ai-806011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806011</td><td class="n">Energy Recovery System 1 Inlet Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="806021" data-acc="R" data-u="°C" id="obj-ai-806021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806021</td><td class="n">Energy Recovery System 1 Outlet Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="806031" data-acc="R" data-u="°C" id="obj-ai-806031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806031</td><td class="n">Supply Air Temperature Sensor Behind Energy Recovery System</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="806041" data-acc="R" data-u="°C" id="obj-ai-806041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806041</td><td class="n">Exhaust Air Temperature Sensor Behind Energy Recovery System</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="806051" data-acc="R" data-u="°C" id="obj-ai-806051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806051</td><td class="n">Energy Recovery System Icing Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="2006011" data-acc="R" data-u="°C" id="obj-ai-2006011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2006011</td><td class="n">Outdoor Air Temperature Facade Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="2106011" data-acc="R" data-u="°C" id="obj-ai-2106011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2106011</td><td class="n">Evaporator 1 Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="106121" data-acc="R" data-u="°C" id="obj-ai-106121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106121</td><td class="n">Supply Air Heater 1 Inflow Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="106131" data-acc="R" data-u="°C" id="obj-ai-106131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106131</td><td class="n">Supply Air Heater 1 Outflow Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="106181" data-acc="R" data-u="°C" id="obj-ai-106181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106181</td><td class="n">Supply Air Cooler 1 Inflow Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="106191" data-acc="R" data-u="°C" id="obj-ai-106191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106191</td><td class="n">Supply Air Cooler 1 Outflow Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="2106021" data-acc="R" data-u="°C" id="obj-ai-2106021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2106021</td><td class="n">Dx Inflow Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="2106031" data-acc="R" data-u="°C" id="obj-ai-2106031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2106031</td><td class="n">Dx Outflow Temperature Sensor</td><td class="d">Local input sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="106011" data-acc="R" data-u="°C" id="obj-av-106011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106011</td><td class="n">SUP Tmp. Control Ctrl AV</td><td class="d">Actual value supply air temperature control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="206011" data-acc="R" data-u="°C" id="obj-av-206011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206011</td><td class="n">Extract Air Temperature Control Value</td><td class="d">Actual value extract air temperature control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="306011" data-acc="R" data-u="°C" id="obj-av-306011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306011</td><td class="n">Outdoor Air Temperature Control Value</td><td class="d">Actual value outdoor air temperature control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="706011" data-acc="R" data-u="°C" id="obj-av-706011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706011</td><td class="n">Room Air Temperature Control Value</td><td class="d">Actual value room air temperature control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="2006011" data-acc="R" data-u="°C" id="obj-av-2006011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006011</td><td class="n">Outdoor Air external Temperature Control Value</td><td class="d">Actual value outdoor air temperature extern control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="3030231" data-acc="R" data-u="°C" id="obj-av-3030231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030231</td><td class="n">Temperature Control Value</td><td class="d">Actual value for control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="3030011" data-acc="R" data-u="°C" id="obj-av-3030011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030011</td><td class="n">Temperature Control Heating Setpoint Control Value</td><td class="d">Heating setpoint for control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="3030012" data-acc="R" data-u="°C" id="obj-av-3030012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030012</td><td class="n">Temperature Control Heating Active Setpoint Control Value</td><td class="d">Heating setpoint for control active sequences</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="3030021" data-acc="R" data-u="°C" id="obj-av-3030021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030021</td><td class="n">Temperature Control Cooling Setpoint Control Value</td><td class="d">Cooling setpoint for control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="3030022" data-acc="R" data-u="°C" id="obj-av-3030022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030022</td><td class="n">Temperature Control Cooling Active Setpoint Control Value</td><td class="d">Cooling setpoint for control active sequences</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="3030072" data-acc="R" data-u="°C" id="obj-av-3030072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030072</td><td class="n">Temperature Control Cascade Heating Setpoint</td><td class="d">Setpoint for control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="3030232" data-acc="R" data-u="°C" id="obj-av-3030232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030232</td><td class="n">Temperature Control Cascade Control Value</td><td class="d">Actual value for control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="3030073" data-acc="R" data-u="°C" id="obj-av-3030073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030073</td><td class="n">Temperature Control Base Setpoint</td><td class="d">Setpoint for control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="3030171" data-acc="R" data-u="ΔK" id="obj-av-3030171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030171</td><td class="n">Temperature Control Supply Air Minimum Relative Setpoint</td><td class="d">Relative setpoint supply minimum control</td><td class="u">ΔK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="3030181" data-acc="R" data-u="ΔK" id="obj-av-3030181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030181</td><td class="n">Temperature Control Supply Air Maximum Relative Setpoint</td><td class="d">Relative setpoint supply minimum control</td><td class="u">ΔK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="3030191" data-acc="R" data-u="°C" id="obj-av-3030191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030191</td><td class="n">Temperature Control Supply Air Minimum Absolute Setpoint</td><td class="d">Setpoint supply air minimum absolute control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="3030201" data-acc="R" data-u="°C" id="obj-av-3030201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030201</td><td class="n">Temperature Control Supply Air Maximum Absolute Setpoint</td><td class="d">Setpoint supply air maximum absolute control</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="107023" data-acc="R" data-u="kJ/kg" id="obj-av-107023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107023</td><td class="n">Supply Air Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="207023" data-acc="R" data-u="kJ/kg" id="obj-av-207023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207023</td><td class="n">Extract Air Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="307023" data-acc="R" data-u="kJ/kg" id="obj-av-307023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307023</td><td class="n">Outdoor Air Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="2007023" data-acc="R" data-u="kJ/kg" id="obj-av-2007023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007023</td><td class="n">Outdoor Air Extern Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="707026" data-acc="R" data-u="kJ/kg" id="obj-av-707026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707026</td><td class="n">Room Air Enthalpy 1 Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="707030" data-acc="R" data-u="kJ/kg" id="obj-av-707030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707030</td><td class="n">Room Air Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="107043" data-acc="R" data-u="kJ/kg" id="obj-av-107043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107043</td><td class="n">Supply Air Cooler 1 Inflow Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="107053" data-acc="R" data-u="kJ/kg" id="obj-av-107053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107053</td><td class="n">Supply Air Cooler 1 Outflow Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="807013" data-acc="R" data-u="kJ/kg" id="obj-av-807013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">807013</td><td class="n">Energy Recovery System 1 Inflow Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="807023" data-acc="R" data-u="kJ/kg" id="obj-av-807023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">807023</td><td class="n">Energy Recovery System 1 Outflow Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="2107023" data-acc="R" data-u="kJ/kg" id="obj-av-2107023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2107023</td><td class="n">Dx Inflow Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="2107033" data-acc="R" data-u="kJ/kg" id="obj-av-2107033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2107033</td><td class="n">Dx Outflow Enthalpy Control Value</td><td class="d">Actual value enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="208011" data-acc="R" data-u="ppm" id="obj-ai-208011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208011</td><td class="n">Extract Air Quality Sensor</td><td class="d">Local input sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="308011" data-acc="R" data-u="ppm" id="obj-ai-308011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308011</td><td class="n">Outdoor Air Quality Sensor</td><td class="d">Local input sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="308021" data-acc="R" data-u="ppm" id="obj-ai-308021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308021</td><td class="n">ODA Air Quality CO Sensor AI</td><td class="d">Local input sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="109011" data-acc="R" data-u="Pa" id="obj-ai-109011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109011</td><td class="n">Supply Air Filter Pressure Sensor 1</td><td class="d">Pressure input for filter monitoring</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="109021" data-acc="R" data-u="Pa" id="obj-ai-109021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109021</td><td class="n">Supply Air Filter Pressure Sensor 2</td><td class="d">Pressure input for filter monitoring</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="109031" data-acc="R" data-u="Pa" id="obj-ai-109031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109031</td><td class="n">Supply Air Nozzle Pressure Sensor</td><td class="d">Local input sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="109041" data-acc="R" data-u="Pa" id="obj-ai-109041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109041</td><td class="n">Supply Air Duct Pressure Sensor</td><td class="d">Local input sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="209011" data-acc="R" data-u="Pa" id="obj-ai-209011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209011</td><td class="n">Extract Air Filter Pressure 1 Sensor</td><td class="d">Pressure input for filter monitoring</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="209021" data-acc="R" data-u="Pa" id="obj-ai-209021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209021</td><td class="n">Extract Air Filter Pressure 2 Sensor</td><td class="d">Pressure input for filter monitoring</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="209031" data-acc="R" data-u="Pa" id="obj-ai-209031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209031</td><td class="n">Extract Air Duct Pressure Sensor</td><td class="d">Local input sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="209041" data-acc="R" data-u="Pa" id="obj-ai-209041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209041</td><td class="n">Extract Air Nozzle Pressure Sensor</td><td class="d">Local input sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="309011" data-acc="R" data-u="Pa" id="obj-ai-309011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309011</td><td class="n">Outdoor Air Filter Pressure 1 Sensor</td><td class="d">Pressure input for filter monitoring</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="309021" data-acc="R" data-u="Pa" id="obj-ai-309021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309021</td><td class="n">Outdoor Air Filter Pressure Sensor 2</td><td class="d">Pressure input for filter monitoring</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="309031" data-acc="R" data-u="Pa" id="obj-ai-309031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309031</td><td class="n">Outdoor Air Bypass Pressure Sensor</td><td class="d">Local input sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="409011" data-acc="R" data-u="Pa" id="obj-ai-409011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">409011</td><td class="n">Exhaust Air Bypass Pressure Sensor</td><td class="d">Local input sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="809011" data-acc="R" data-u="Pa" id="obj-ai-809011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">809011</td><td class="n">Energy Recovery System Pressure Sensor</td><td class="d">Local input sensor</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="293" data-i="3939091" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-3939091"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3939091</td><td class="n">Unit Operation Mode Actual</td><td class="d">Actual operating profile</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Room Frost Protection; 2=Low Speed; 3=High Speed; 4=Free Profile 1; 5=Free Profile 2; 6=Night Purge; 7=Boost</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="3939021" data-acc="R" data-u="hrs" id="obj-av-3939021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3939021</td><td class="n">Unit On Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="3939081" data-acc="R" data-u="" id="obj-av-3939081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3939081</td><td class="n">Order Number</td><td class="d">Order number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="3939151" data-acc="R" data-u="ΔK" id="obj-av-3939151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3939151</td><td class="n">Temperature Control Roomfrostprotection Hysteresis Setpoint</td><td class="d">Setpoint hysteresis to on/off the unit</td><td class="u">ΔK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="3939261" data-acc="R" data-u="" id="obj-ai-3939261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3939261</td><td class="n">Alarm External Analog Input 1</td><td class="d">External Input Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="133015" data-acc="R" data-u="m³/h" id="obj-av-133015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133015</td><td class="n">Supply Air Fan Control Volume Flow Setpoint Control Value</td><td class="d">Supply air volume flow setpoint control</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="133016" data-acc="R" data-u="Pa" id="obj-av-133016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133016</td><td class="n">Supply Air Fan Control Pres Setpoint Control Value</td><td class="d">Supply air pressure setpoint control</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="133017" data-acc="R" data-u="%" id="obj-av-133017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133017</td><td class="n">Supply Air Fan Control Manual Setpoint Control Value</td><td class="d">Supply air manual setpoint control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="133031" data-acc="R" data-u="m³/h" id="obj-av-133031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133031</td><td class="n">Supply Air Fan Calculated Volume Flow</td><td class="d">Calculated volume flow supply fan</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="133030" data-acc="R" data-u="Pa" id="obj-av-133030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133030</td><td class="n">Supply Fan Control Pressure Control Value</td><td class="d">Supply air pressure value control</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="133026" data-acc="R" data-u="%" id="obj-av-133026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133026</td><td class="n">Supply Air Fan Control Output Setpoint</td><td class="d">Output in follow mode</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="233015" data-acc="R" data-u="m³/h" id="obj-av-233015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233015</td><td class="n">Extract Air Fan Control Volume Flow Setpoint Control Value</td><td class="d">Extract air volume setpoint control</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="233016" data-acc="R" data-u="Pa" id="obj-av-233016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233016</td><td class="n">Extract Air Fan Control Pressure Setpoint Control Value</td><td class="d">Extract air pressure setpoint control</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="233017" data-acc="R" data-u="%" id="obj-av-233017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233017</td><td class="n">Extract Air Fan Control Manual Setpoint Control Value</td><td class="d">Extract air manual setpoint control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="233031" data-acc="R" data-u="m³/h" id="obj-av-233031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233031</td><td class="n">Extract Air Fan Calculated Volume Flow</td><td class="d">Calculated volume flow extract fan</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="233030" data-acc="R" data-u="Pa" id="obj-av-233030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233030</td><td class="n">Extract Fan Control Pressure Control Value</td><td class="d">Extract air pressure value control</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="233026" data-acc="R" data-u="%" id="obj-av-233026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233026</td><td class="n">Extract Air Fan Control Output Setpoint</td><td class="d">Output in follow mode</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="310" data-i="2128041" data-acc="R" data-u="%" id="obj-ao-2128041"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 Output</td><td class="d">Output for Dx</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="311" data-i="2128051" data-acc="R" data-u="%" id="obj-ao-2128051"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 Output</td><td class="d">Output for Dx</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="3021011" data-acc="R" data-u="hrs" id="obj-av-3021011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3021011</td><td class="n">Mini Chiller Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="2128021" data-acc="R" data-u="hrs" id="obj-av-2128021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128021</td><td class="n">DX Condensing Unit Stage 1 Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="2128031" data-acc="R" data-u="hrs" id="obj-av-2128031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128031</td><td class="n">DX Condensing Unit Stage 2 Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="2128041" data-acc="R" data-u="hrs" id="obj-av-2128041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="2128051" data-acc="R" data-u="hrs" id="obj-av-2128051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="2110011" data-acc="R" data-u="kWh" id="obj-av-2110011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2110011</td><td class="n">Dx Heating Calculated Energy</td><td class="d">Calculated energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="2110012" data-acc="R" data-u="kWh" id="obj-av-2110012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2110012</td><td class="n">Dx Cooling Calculated Energy</td><td class="d">Calculated energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="319" data-i="103011" data-acc="R" data-u="%" id="obj-ao-103011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">103011</td><td class="n">Supply Air Heater 1 Pump Output</td><td class="d">Output for pump</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="320" data-i="103031" data-acc="R" data-u="%" id="obj-ao-103031"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">103031</td><td class="n">Supply Air Cooler 1 Pump Output</td><td class="d">Output for pump</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="321" data-i="803011" data-acc="R" data-u="%" id="obj-ao-803011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">803011</td><td class="n">Energy Recovery System 1 Pump Output</td><td class="d">Output for pump</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="322" data-i="2103011" data-acc="R" data-u="%" id="obj-ao-2103011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2103011</td><td class="n">Runaround Coil Pump Output</td><td class="d">Output for pump</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="103013" data-acc="R" data-u="hrs" id="obj-av-103013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103013</td><td class="n">Supply Air Heater 1 Pump Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="103033" data-acc="R" data-u="hrs" id="obj-av-103033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103033</td><td class="n">Supply Air Cooler 1 Pump Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="803013" data-acc="R" data-u="hrs" id="obj-av-803013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">803013</td><td class="n">Energy Recovery System 1 Pump Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="2103011" data-acc="R" data-u="hrs" id="obj-av-2103011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2103011</td><td class="n">Runaround Coil Pump Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="810011" data-acc="R" data-u="kWh" id="obj-av-810011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">810011</td><td class="n">Energy Recovery System 1 Recovered Heating Calculated Energy</td><td class="d">Calculated energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="810012" data-acc="R" data-u="kWh" id="obj-av-810012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">810012</td><td class="n">Energy Recovery System 1 Recovered Cooling Calculated Energy</td><td class="d">Calculated energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="110061" data-acc="R" data-u="kW" id="obj-av-110061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110061</td><td class="n">Supply Air Heater 1 Calculated Sensible Heat</td><td class="d">Sensible Heat Calculation</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="110062" data-acc="R" data-u="kWh" id="obj-av-110062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110062</td><td class="n">Supply Air Heater 1 Calculated Energy</td><td class="d">Calculated energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="110081" data-acc="R" data-u="kW" id="obj-av-110081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110081</td><td class="n">Supply Air Cooler 1 Calculated Latent Heat</td><td class="d">Latent Heat Calculation</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="110082" data-acc="R" data-u="kWh" id="obj-av-110082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110082</td><td class="n">Supply Air Cooler 1 Calculated Energy</td><td class="d">Calculated energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="3910011" data-acc="R" data-u="kWh" id="obj-av-3910011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3910011</td><td class="n">Total Calculated Heating Energy for Coils</td><td class="d">Calculated energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="3910021" data-acc="R" data-u="kWh" id="obj-av-3910021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3910021</td><td class="n">Total Calculated Cooling Energy for Coils</td><td class="d">Calculated energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="335" data-i="104011" data-acc="R" data-u="%" id="obj-ao-104011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">104011</td><td class="n">Supply Air Heater 1 Valve Output</td><td class="d">Output for valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="336" data-i="104031" data-acc="R" data-u="%" id="obj-ao-104031"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">104031</td><td class="n">Supply Air Cooler 1 Valve Output</td><td class="d">Output for valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="337" data-i="804011" data-acc="R" data-u="%" id="obj-ao-804011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">804011</td><td class="n">Energy Recovery System Valve 1 Output</td><td class="d">Output for valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="104011" data-acc="R" data-u="%" id="obj-ai-104011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104011</td><td class="n">Supply Air Heater 1 Valve Feedback</td><td class="d">Feedback valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="104031" data-acc="R" data-u="%" id="obj-ai-104031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104031</td><td class="n">Supply Air Cooler 1 Valve Feedback</td><td class="d">Feedback valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="804011" data-acc="R" data-u="%" id="obj-ai-804011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">804011</td><td class="n">Energy Recovery System 1 Valve Feedback</td><td class="d">Feedback valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="341" data-i="805011" data-acc="R" data-u="%" id="obj-ao-805011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">805011</td><td class="n">Energy Recovery System 1 Motor Output</td><td class="d">Output for motor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="805013" data-acc="R" data-u="hrs" id="obj-av-805013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">805013</td><td class="n">Energy Recovery System 1 Motor Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="343" data-i="805021" data-acc="R" data-u="%" id="obj-ao-805021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">805021</td><td class="n">ERS 2 Motor Output AO</td><td class="d">Output for sensible motor (used for twin wheel)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="805023" data-acc="R" data-u="hrs" id="obj-av-805023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">805023</td><td class="n">ERS 2 Motor Operating Hours AV</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="101013" data-acc="R" data-u="kWh" id="obj-av-101013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101013</td><td class="n">Supply Air Fan 1 Calculated Energy Control Value</td><td class="d">Energy in Kwh</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="201013" data-acc="R" data-u="kWh" id="obj-av-201013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201013</td><td class="n">Extract Air Fan 1 Calculated Energy Control Value</td><td class="d">Energy in Kwh</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="3901013" data-acc="R" data-u="kWh" id="obj-av-3901013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3901013</td><td class="n">Total Fan Calculated Energy Control Value</td><td class="d">Energy in Kwh</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="3901014" data-acc="R" data-u="kW" id="obj-av-3901014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3901014</td><td class="n">Total Fan Calculated Power</td><td class="d">Power Calculation</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="349" data-i="101011" data-acc="R" data-u="%" id="obj-ao-101011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101011</td><td class="n">Supply Air Fan 1 Output</td><td class="d">Output for fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="350" data-i="201011" data-acc="R" data-u="%" id="obj-ao-201011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201011</td><td class="n">Extract Air Fan 1 Output</td><td class="d">Output for fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="4010011" data-acc="R" data-u="Wh/m³" id="obj-av-4010011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4010011</td><td class="n">Specific Fan 1 Power</td><td class="d">Calculated specific fan power</td><td class="u">Wh/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="4010012" data-acc="R" data-u="" id="obj-av-4010012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4010012</td><td class="n">Specific Fan 1 Power Kw/(m3/s) AV</td><td class="d">Calculated specific fan power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="3910041" data-acc="R" data-u="Wh/m³" id="obj-av-3910041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3910041</td><td class="n">Specific Fan Power</td><td class="d">Calculated specific fan power</td><td class="u">Wh/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="3910042" data-acc="R" data-u="" id="obj-av-3910042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3910042</td><td class="n">Specific Fan Power Kw/(m3/s) AV</td><td class="d">Calculated specific fan power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="101011" data-acc="R" data-u="hrs" id="obj-av-101011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101011</td><td class="n">Supply Air Fan 1 Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="201011" data-acc="R" data-u="hrs" id="obj-av-201011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201011</td><td class="n">Extract Air Fan 1 Operating Hours</td><td class="d">Total operating hours</td><td class="u">hrs</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="357" data-i="302011" data-acc="R" data-u="%" id="obj-ao-302011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">302011</td><td class="n">Outdoor Air Damper 1 Output</td><td class="d">Output for damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="358" data-i="302021" data-acc="R" data-u="%" id="obj-ao-302021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">302021</td><td class="n">Outdoor Air Bypass Damper Output</td><td class="d">Output for damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="359" data-i="402011" data-acc="R" data-u="%" id="obj-ao-402011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">402011</td><td class="n">Exhaust Air Damper 1 Output</td><td class="d">Output for damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="302011" data-acc="R" data-u="%" id="obj-ai-302011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302011</td><td class="n">Outdoor Air Damper 1 Feedback</td><td class="d">Feedback damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="302021" data-acc="R" data-u="%" id="obj-ai-302021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302021</td><td class="n">Outdoor Air Bypass Damper Feedback</td><td class="d">Feedback damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="402011" data-acc="R" data-u="%" id="obj-ai-402011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402011</td><td class="n">Exhaust Air Damper 1 Feedback</td><td class="d">Feedback damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="363" data-i="3939012" data-acc="R" data-u="" id="obj-iv-3939012"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3939012</td><td class="n">Pin Code Lock Screen</td><td class="d">Pin code for ouman display</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="364" data-i="3939013" data-acc="R" data-u="" id="obj-iv-3939013"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3939013</td><td class="n">Lock Screen</td><td class="d">Enable lock screen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: FläktGroup ISYteq 4.0 AHU controls point IDs by name</summary><ul><li><a href="#obj-bv-3030081"><code>BV3030081</code></a>Unit Enable Via Temperature Control</li><li><a href="#obj-bv-3030111"><code>BV3030111</code></a>Temperature Control Relative Setpoint</li><li><a href="#obj-bv-3939181"><code>BV3939181</code></a>Change Over Setpoint</li><li><a href="#obj-bv-3939101"><code>BV3939101</code></a>Unit Operation Mode Internal Bypass 1</li><li><a href="#obj-bv-3939102"><code>BV3939102</code></a>Unit Operation Mode Internal Bypass 1 Reset Enable</li><li><a href="#obj-bv-3939041"><code>BV3939041</code></a>BMS Heartbeat Read</li><li><a href="#obj-bv-3939042"><code>BV3939042</code></a>BMS Heartbeat Write</li><li><a href="#obj-bv-106011"><code>BV106011</code></a>Supply Air Temperature Sensor Fault</li><li><a href="#obj-bv-106031"><code>BV106031</code></a>Supply Air Fan Nozzle Temperature Sensor Fault</li><li><a href="#obj-bv-106041"><code>BV106041</code></a>Supply Air Heater 1 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-106051"><code>BV106051</code></a>Supply Air Heater 1 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-106081"><code>BV106081</code></a>Supply Air Cooler 1 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-106091"><code>BV106091</code></a>Supply Air Cooler 1 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-206011"><code>BV206011</code></a>Extract Air Temperature Sensor Fault</li><li><a href="#obj-bv-206071"><code>BV206071</code></a>Extract Air Fan Nozzle Temperature Sensor Fault</li><li><a href="#obj-bv-306011"><code>BV306011</code></a>Outdoor Air Temperature Sensor Fault</li><li><a href="#obj-bv-306021"><code>BV306021</code></a>Outdoor Air Filter Temperature Sensor Fault</li><li><a href="#obj-bv-406011"><code>BV406011</code></a>Exhaust Air Temperature Sensor Fault</li><li><a href="#obj-bv-706011"><code>BV706011</code></a>Room Air Temperature Sensor 1 Fault</li><li><a href="#obj-bv-806011"><code>BV806011</code></a>Energy Recovery System 1 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-806021"><code>BV806021</code></a>Energy Recovery System 1 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-806031"><code>BV806031</code></a>Supply Air Temperature Sensor Behind Energy Recovery System Fault</li><li><a href="#obj-bv-806041"><code>BV806041</code></a>Exhaust Air Temperature Sensor Behind Energy Recovery System Fault</li><li><a href="#obj-bv-806051"><code>BV806051</code></a>Energy Recovery System Icing Temperature Sensor Fault</li><li><a href="#obj-bv-2006011"><code>BV2006011</code></a>Outdoor Air Temperature Facade Sensor Fault</li><li><a href="#obj-bv-2106011"><code>BV2106011</code></a>Evaporator 1 Temperature Sensor Fault</li><li><a href="#obj-bv-106121"><code>BV106121</code></a>Supply Air Heater 1 Inflow Temperature Sensor Fault</li><li><a href="#obj-bv-106131"><code>BV106131</code></a>Supply Air Heater 1 Outflow Temperature Sensor Fault</li><li><a href="#obj-bv-106181"><code>BV106181</code></a>Supply Air Cooler 1 Inflow Temperature Sensor Fault</li><li><a href="#obj-bv-106191"><code>BV106191</code></a>Supply Air Cooler 1 Outflow Temperature Sensor Fault</li><li><a href="#obj-bv-2106021"><code>BV2106021</code></a>Dx Inflow Temperature Sensor Fault</li><li><a href="#obj-bv-2106031"><code>BV2106031</code></a>Dx Outflow Temperature Sensor Fault</li><li><a href="#obj-bv-208011"><code>BV208011</code></a>Extract Air Quality Sensor Fault</li><li><a href="#obj-bv-308011"><code>BV308011</code></a>Outdoor Air Quality Sensor Fault</li><li><a href="#obj-bv-308021"><code>BV308021</code></a>ODA Air Quality CO Sensor Fault BV</li><li><a href="#obj-bv-109011"><code>BV109011</code></a>Supply Air Filter Pressure Sensor 1 Fault</li><li><a href="#obj-bv-109021"><code>BV109021</code></a>Supply Air Filter Pressure Sensor 2 Fault</li><li><a href="#obj-bv-109031"><code>BV109031</code></a>Supply Air Nozzle Pressure Sensor Fault</li><li><a href="#obj-bv-109041"><code>BV109041</code></a>Supply Air Duct Pressure Sensor Fault</li><li><a href="#obj-bv-209011"><code>BV209011</code></a>Extract Air Filter Pressure Sensor 1 Fault</li><li><a href="#obj-bv-209021"><code>BV209021</code></a>Extract Air Filter Pressure Sensor 2 Fault</li><li><a href="#obj-bv-209031"><code>BV209031</code></a>Extract Air Duct Pressure Sensor Fault</li><li><a href="#obj-bv-209041"><code>BV209041</code></a>Extract Air Nozzle Pressure Sensor Fault</li><li><a href="#obj-bv-309011"><code>BV309011</code></a>Outdoor Air Filter Pressure Sensor 1 Fault</li><li><a href="#obj-bv-309021"><code>BV309021</code></a>Outdoor Air Filter Pressure Sensor 2 Fault</li><li><a href="#obj-bv-309031"><code>BV309031</code></a>Outdoor Air Bypass Pressure Sensor Fault</li><li><a href="#obj-bv-409011"><code>BV409011</code></a>Exhaust Air Bypass Pressure Sensor Fault</li><li><a href="#obj-bv-809011"><code>BV809011</code></a>Energy Recovery System Pressure Sensor Fault</li><li><a href="#obj-bv-209013"><code>BV209013</code></a>Extract Air Filter Pressure Sensor 1 Pre-Maintenance Fault</li><li><a href="#obj-bv-209022"><code>BV209022</code></a>Extract Air Filter Pressure Sensor 2 Pre-Maintenance Fault</li><li><a href="#obj-bv-309013"><code>BV309013</code></a>Outdoor Air Filter Pressure Sensor 1 Pre-Maintenance Fault</li><li><a href="#obj-bv-309022"><code>BV309022</code></a>Outdoor AirFilter Pressure Sensor 2 Pre-Maintenance Fault</li><li><a href="#obj-bv-109013"><code>BV109013</code></a>Supply Air Filter Pressure Sensor 1 Pre-Maintenance Fault</li><li><a href="#obj-bv-109022"><code>BV109022</code></a>Supply Air Filter Pressure Sensor 2 Pre-Maintenance Fault</li><li><a href="#obj-bv-3030015"><code>BV3030015</code></a>Temperature Control Start Heating Loop Fault</li><li><a href="#obj-bv-3030023"><code>BV3030023</code></a>Temperature Control Start Cooling Loop Fault</li><li><a href="#obj-bv-3030034"><code>BV3030034</code></a>Temperature Control Cascade Heating Loop Fault</li><li><a href="#obj-bv-3030035"><code>BV3030035</code></a>Temperature Control Cascade Cooling Loop Fault</li><li><a href="#obj-bv-3030152"><code>BV3030152</code></a>Temperature Control Supply Air Minimum Loop Fault</li><li><a href="#obj-bv-3030163"><code>BV3030163</code></a>Temperature Control Supply Air Maximum Loop Fault</li><li><a href="#obj-bv-2929044"><code>BV2929044</code></a>Damper Outdoor Air Amount Adaption/Balancing Loop Fault</li><li><a href="#obj-bv-133013"><code>BV133013</code></a>Supply Air Fan Control Volumeflow Loop Fault</li><li><a href="#obj-bv-133023"><code>BV133023</code></a>Supply Air Fan Control Pressure Loop Fault</li><li><a href="#obj-bv-233013"><code>BV233013</code></a>Extract Air Fan Control Volumeflow Loop Fault</li><li><a href="#obj-bv-233023"><code>BV233023</code></a>Extract Air Fan Control Pressure Loop Fault</li><li><a href="#obj-bv-3939161"><code>BV3939161</code></a>Unit On</li><li><a href="#obj-bv-830031"><code>BV830031</code></a>Energy Recovery System Control Anti Icing Fault</li><li><a href="#obj-bv-3939171"><code>BV3939171</code></a>Warmup Fault</li><li><a href="#obj-bv-3030012"><code>BV3030012</code></a>Value Monitoring Fault</li><li><a href="#obj-bv-3030013"><code>BV3030013</code></a>Value Tripping with Acknowledge Monitoring Fault</li><li><a href="#obj-bv-3030011"><code>BV3030011</code></a>Value Monitoring Tripping Fault</li><li><a href="#obj-bo-3939031"><code>BO3939031</code></a>Alarm Collected Active A</li><li><a href="#obj-bo-3939041"><code>BO3939041</code></a>Alarm Collected Active B</li><li><a href="#obj-bo-3939011"><code>BO3939011</code></a>Alarm New A</li><li><a href="#obj-bo-3939021"><code>BO3939021</code></a>Alarm New B</li><li><a href="#obj-bv-4141012"><code>BV4141012</code></a>Fire Active Shutdown Unit Enable</li><li><a href="#obj-bo-3939161"><code>BO3939161</code></a>Heating Request</li><li><a href="#obj-bo-3939171"><code>BO3939171</code></a>Cooling Request</li><li><a href="#obj-bo-4141011"><code>BO4141011</code></a>Fire Alarm Indication</li><li><a href="#obj-bo-3939091"><code>BO3939091</code></a>Alarm Collective New A/B On/Off</li><li><a href="#obj-bo-3939101"><code>BO3939101</code></a>Alarm Collective A/B On/Off</li><li><a href="#obj-bo-3939211"><code>BO3939211</code></a>Night Purge On/Off</li><li><a href="#obj-bv-3939022"><code>BV3939022</code></a>Unit Operating Hours Maintenance Fault</li><li><a href="#obj-bi-3939051"><code>BI3939051</code></a>Unit Operation Mode External Bypass 1 Input</li><li><a href="#obj-bi-3939061"><code>BI3939061</code></a>Unit Operation Mode External Bypass 2 Input</li><li><a href="#obj-bi-3939071"><code>BI3939071</code></a>Unit Operation Mode External Profile 1 Input</li><li><a href="#obj-bi-3939081"><code>BI3939081</code></a>Unit Operation Mode External Profile 2 Input</li><li><a href="#obj-bi-3939121"><code>BI3939121</code></a>Unit Main On External Input</li><li><a href="#obj-bi-3939221"><code>BI3939221</code></a>Unit Light</li><li><a href="#obj-bv-393261"><code>BV393261</code></a>Alarm External Analog Input 1 Fault</li><li><a href="#obj-bi-3939191"><code>BI3939191</code></a>Alarm External Input 1</li><li><a href="#obj-bi-3939201"><code>BI3939201</code></a>Alarm External Input 2</li><li><a href="#obj-bv-3939191"><code>BV3939191</code></a>Alarm External Input 1 Fault</li><li><a href="#obj-bv-3939201"><code>BV3939201</code></a>Alarm External Input 2 Fault</li><li><a href="#obj-bi-4141011"><code>BI4141011</code></a>Fire Detector Input 1</li><li><a href="#obj-bi-4141021"><code>BI4141021</code></a>Fire Detector Input 2</li><li><a href="#obj-bi-4141031"><code>BI4141031</code></a>Fire External Stop Input</li><li><a href="#obj-bi-3939181"><code>BI3939181</code></a>Change Over Input</li><li><a href="#obj-bi-3939141"><code>BI3939141</code></a>Repair Switch</li><li><a href="#obj-bi-3939231"><code>BI3939231</code></a>Phase Monitoring BI</li><li><a href="#obj-bi-133031"><code>BI133031</code></a>Supply Air Electric Heater Airflow Monitoring</li><li><a href="#obj-bi-333031"><code>BI333031</code></a>Outdoor Air Electric Preheater Airflow Monitoring</li><li><a href="#obj-bo-3027011"><code>BO3027011</code></a>Mini Chiller On/Off</li><li><a href="#obj-bo-3027012"><code>BO3027012</code></a>Mini Chiller Cooling/Heating</li><li><a href="#obj-bv-3027011"><code>BV3027011</code></a>Mini Chiller Fault</li><li><a href="#obj-bi-3027011"><code>BI3027011</code></a>Mini Chiller Fault Input</li><li><a href="#obj-bo-2128021"><code>BO2128021</code></a>DX Condensing Unit Stage 1 On</li><li><a href="#obj-bv-2128021"><code>BV2128021</code></a>DX Condensing Unit Stage 1 Fault</li><li><a href="#obj-bi-2128021"><code>BI2128021</code></a>DX Condensing Unit Stage 1 Fault input</li><li><a href="#obj-bo-2128031"><code>BO2128031</code></a>DX Condensing Unit Stage 2 On</li><li><a href="#obj-bv-2128031"><code>BV2128031</code></a>DX Condensing Unit Stage 2 Fault</li><li><a href="#obj-bi-2128031"><code>BI2128031</code></a>DX Condensing Unit Stage 2 Fault Input</li><li><a href="#obj-bo-2128041"><code>BO2128041</code></a>DX Mitsubishi Inverter Stage 1 On</li><li><a href="#obj-bv-2128041"><code>BV2128041</code></a>DX Mitsubishi Inverter Stage 1 Fault</li><li><a href="#obj-bo-2128042"><code>BO2128042</code></a>DX Mitsubishi Inverter Stage 1 Heating Output</li><li><a href="#obj-bi-2128041"><code>BI2128041</code></a>DX Mitsubishi Inverter Stage 1 Fault Input</li><li><a href="#obj-bi-2128042"><code>BI2128042</code></a>DX Mitsubishi Inverter Stage 1 Defrost Input</li><li><a href="#obj-bi-2128043"><code>BI2128043</code></a>DX Mitsubishi Inverter Stage 1 Predefrost Input</li><li><a href="#obj-bo-2128051"><code>BO2128051</code></a>DX Mitsubishi Inverter Stage 2 On</li><li><a href="#obj-bv-2128051"><code>BV2128051</code></a>DX Mitsubishi Inverter Stage 2 Fault</li><li><a href="#obj-bo-2128052"><code>BO2128052</code></a>DX Mitsubishi Inverter Stage 2 Heating Output</li><li><a href="#obj-bi-2128051"><code>BI2128051</code></a>DX Mitsubishi Inverter Stage 2 Fault Input</li><li><a href="#obj-bi-2128052"><code>BI2128052</code></a>DX Mitsubishi Inverter Stage 2 Defrost Input</li><li><a href="#obj-bi-2128053"><code>BI2128053</code></a>DX Mitsubishi Inverter Stage 2 Predefrost Input</li><li><a href="#obj-bv-2128011"><code>BV2128011</code></a>Dx Freeze Protection Active Enable</li><li><a href="#obj-bi-2128022"><code>BI2128022</code></a>Dx Peak Load Switch Off</li><li><a href="#obj-bv-110012"><code>BV110012</code></a>Supply Air Heater 1 Frost Protection Air Fault</li><li><a href="#obj-bi-110011"><code>BI110011</code></a>Supply Air Heater 1 Frost Protection Air Thermostat</li><li><a href="#obj-bi-109011"><code>BI109011</code></a>Supply Air Filter Pressure Switch 1</li><li><a href="#obj-bi-109021"><code>BI109021</code></a>Supply Air Filter Pressure Switch 2</li><li><a href="#obj-bi-309011"><code>BI309011</code></a>Outdoor Air Filter Pressure Switch 1</li><li><a href="#obj-bi-309021"><code>BI309021</code></a>Outdoor Air Filter Pressure Switch 2</li><li><a href="#obj-bi-209011"><code>BI209011</code></a>Extract Air Filter Pressure Switch 1</li><li><a href="#obj-bi-209021"><code>BI209021</code></a>Extract Air Filter Pressure Switch 2</li><li><a href="#obj-bi-809021"><code>BI809021</code></a>Energy Recovery System Overpressure Protection Switch</li><li><a href="#obj-bo-103011"><code>BO103011</code></a>Supply Air Heater 1 Pump On</li><li><a href="#obj-bv-103011"><code>BV103011</code></a>Supply Air Heater 1 Pump Fault</li><li><a href="#obj-bi-103011"><code>BI103011</code></a>Supply Air Heater 1 Pump Motorprotection</li><li><a href="#obj-bo-103031"><code>BO103031</code></a>Supply Air Cooler 1 Pump On</li><li><a href="#obj-bv-103031"><code>BV103031</code></a>Supply Air Cooler 1 Pump Fault</li><li><a href="#obj-bi-103031"><code>BI103031</code></a>Supply Air Cooler 1 Pump Motorprotection</li><li><a href="#obj-bi-2103011"><code>BI2103011</code></a>Runaround Coil Pump Motorprotection</li><li><a href="#obj-bo-803011"><code>BO803011</code></a>Energy Recovery System 1 Pump On</li><li><a href="#obj-bv-803011"><code>BV803011</code></a>Energy Recovery System 1 Pump Fault</li><li><a href="#obj-bi-803011"><code>BI803011</code></a>Energy Recovery System 1 Pump Motorprotection</li><li><a href="#obj-bo-2103011"><code>BO2103011</code></a>Runaround Coil Pump On</li><li><a href="#obj-bv-2103011"><code>BV2103011</code></a>Runaround Coil Pump Fault</li><li><a href="#obj-bo-104011"><code>BO104011</code></a>Supply Air Heater 1 Valve Open</li><li><a href="#obj-bo-104012"><code>BO104012</code></a>Supply Air Heater 1 Valve Close</li><li><a href="#obj-bv-104011"><code>BV104011</code></a>Supply Air Heater 1 Valve Fault</li><li><a href="#obj-bo-104031"><code>BO104031</code></a>Supply Air Cooler 1 Valve Open</li><li><a href="#obj-bo-104032"><code>BO104032</code></a>Supply Air Cooler 1 Valve Close</li><li><a href="#obj-bv-104031"><code>BV104031</code></a>Supply Air Cooler 1 Valve Fault</li><li><a href="#obj-bo-804011"><code>BO804011</code></a>Energy Recovery System 1 Valve Open</li><li><a href="#obj-bo-804012"><code>BO804012</code></a>Energy Recovery System 1 Valve Close</li><li><a href="#obj-bv-804011"><code>BV804011</code></a>Energy Recovery System 1 Valve Fault</li><li><a href="#obj-bo-805011"><code>BO805011</code></a>Energy Recovery System 1 Motor On</li><li><a href="#obj-bv-805011"><code>BV805011</code></a>Energy Recovery System 1 Motor Fault</li><li><a href="#obj-bv-805012"><code>BV805012</code></a>Energy Recovery System 1 Motor Rotation Monitoring Invalid</li><li><a href="#obj-bi-805011"><code>BI805011</code></a>Energy Recovery System 1 Motor Motorprotection</li><li><a href="#obj-bi-805012"><code>BI805012</code></a>Energy Recovery System 1 Motor Rotation Guard Input</li><li><a href="#obj-bo-805021"><code>BO805021</code></a>ERS 2 Motor On BO</li><li><a href="#obj-bv-805021"><code>BV805021</code></a>ERS 2 Motor Fault BV</li><li><a href="#obj-bv-805022"><code>BV805022</code></a>ERS 2 Motor Rotation Monitoring Invalid BV</li><li><a href="#obj-bi-805021"><code>BI805021</code></a>ERS 2 Motor Motorprotection BI</li><li><a href="#obj-bi-805022"><code>BI805022</code></a>ERS 2 Motor Rotation Guard BI</li><li><a href="#obj-bo-101011"><code>BO101011</code></a>Supply Air Fan 1 On</li><li><a href="#obj-bv-101011"><code>BV101011</code></a>Supply Air Fan 1 Fault</li><li><a href="#obj-bi-101011"><code>BI101011</code></a>Supply Air Fan 1 Motorprotection</li><li><a href="#obj-bo-101012"><code>BO101012</code></a>SUP Fan 1 Stage 2 On BO</li><li><a href="#obj-bo-201011"><code>BO201011</code></a>Extract Air Fan 1 On</li><li><a href="#obj-bv-201011"><code>BV201011</code></a>Extract Air Fan 1 Fault</li><li><a href="#obj-bi-201011"><code>BI201011</code></a>Extract Air Fan 1 Motorprotection</li><li><a href="#obj-bo-201012"><code>BO201012</code></a>ETA Fan 1 Stage 2 On BO</li><li><a href="#obj-bo-302011"><code>BO302011</code></a>Outdoor Air Damper 1 Open</li><li><a href="#obj-bo-302012"><code>BO302012</code></a>Outdoor Air Damper 1 Close</li><li><a href="#obj-bv-302011"><code>BV302011</code></a>Outdoor Air Damper 1 Fault</li><li><a href="#obj-bo-302021"><code>BO302021</code></a>Outdoor Air Bypass Damper Open</li><li><a href="#obj-bo-302022"><code>BO302022</code></a>Outdoor Air Bypass Damper Close</li><li><a href="#obj-bv-302021"><code>BV302021</code></a>Outdoor Air Bypass Damper Fault</li><li><a href="#obj-bo-402011"><code>BO402011</code></a>Exhaust Air Damper 1 Open</li><li><a href="#obj-bo-402012"><code>BO402012</code></a>Exhaust Air Damper 1 Close</li><li><a href="#obj-bv-402011"><code>BV402011</code></a>Exhaust Air Damper 1 Fault</li><li><a href="#obj-av-3030031"><code>AV3030031</code></a>Temperature Control Heating Setpoint</li><li><a href="#obj-av-3030041"><code>AV3030041</code></a>Temperature Control Cooling Setpoint</li><li><a href="#obj-av-3030051"><code>AV3030051</code></a>Temperature Control Heating Offset Setpoint</li><li><a href="#obj-av-3030061"><code>AV3030061</code></a>Temperature Control Cooling Offset Setpoint</li><li><a href="#obj-av-3030071"><code>AV3030071</code></a>Temperature Control Setpoint</li><li><a href="#obj-av-3030081"><code>AV3030081</code></a>Temperature Control Relative Setpoint</li><li><a href="#obj-mv-3030011"><code>MV3030011</code></a>Temperature Control Type</li><li><a href="#obj-mv-3030012"><code>MV3030012</code></a>Temperature Control Mode</li><li><a href="#obj-av-3232071"><code>AV3232071</code></a>Air Quality Setpoint</li><li><a href="#obj-av-133012"><code>AV133012</code></a>Supply Air Fan Volume Flow Setpoint</li><li><a href="#obj-av-133013"><code>AV133013</code></a>Supply Air Fan Pressure Setpoint</li><li><a href="#obj-av-133014"><code>AV133014</code></a>Supply Air Fan Manual Setpoint</li><li><a href="#obj-av-133024"><code>AV133024</code></a>Supply Air Fan Control Offset Setpoint</li><li><a href="#obj-av-133025"><code>AV133025</code></a>Supply Air Fan Control Factor Setpoint</li><li><a href="#obj-av-133034"><code>AV133034</code></a>Supply Air Fan Control Offset Absolut Setpoint</li><li><a href="#obj-av-233012"><code>AV233012</code></a>Extract Air Fan Volume Flow Setpoint</li><li><a href="#obj-av-233013"><code>AV233013</code></a>Extract Air Fan Pressure Setpoint</li><li><a href="#obj-av-233014"><code>AV233014</code></a>Extract Air Fan Setpoint</li><li><a href="#obj-av-233024"><code>AV233024</code></a>Extract Air Fan Control Offset Setpoint</li><li><a href="#obj-av-233025"><code>AV233025</code></a>Extract Air Fan Control Factor Setpoint</li><li><a href="#obj-av-233034"><code>AV233034</code></a>Extract Air Fan Control Offset Absolut Setpoint</li><li><a href="#obj-av-2929011"><code>AV2929011</code></a>Damper Control Outdoor Air Amount Minimum Setpoint</li><li><a href="#obj-av-2929014"><code>AV2929014</code></a>Damper Control Outdoor Air Amount Volume Minimum Setpoint</li><li><a href="#obj-av-2929010"><code>AV2929010</code></a>Damper Control Outdoor Air Amount Maximum Setpoint</li><li><a href="#obj-av-2929017"><code>AV2929017</code></a>Damper Control Outdoor Air Amount Volume Maximum Setpoint</li><li><a href="#obj-mv-3939011"><code>MV3939011</code></a>Unit Operation Mode</li><li><a href="#obj-mv-3939101"><code>MV3939101</code></a>Unit Operation Mode Internal Bypass 1 Selection</li><li><a href="#obj-av-3939101"><code>AV3939101</code></a>Unit Operation Mode Internal Bypass 1 External Time Setpoint</li><li><a href="#obj-ai-3030042"><code>AI3030042</code></a>Temperature Control External Setpoint</li><li><a href="#obj-ai-3030043"><code>AI3030043</code></a>Temperature Control External Relative Setpoint</li><li><a href="#obj-ai-133022"><code>AI133022</code></a>Supply Air Fan Control Volume Flow External Setpoint</li><li><a href="#obj-ai-133023"><code>AI133023</code></a>Supply Air Fan Control Pressure External Setpoint</li><li><a href="#obj-ai-133024"><code>AI133024</code></a>Supply Air Fan Control Manual External Setpoint</li><li><a href="#obj-ai-233022"><code>AI233022</code></a>Extract Air Fan Control Volume Flow External Setpoint</li><li><a href="#obj-ai-233023"><code>AI233023</code></a>Extract Air Fan Control Pressure External Setpoint</li><li><a href="#obj-ai-233024"><code>AI233024</code></a>Extract Air Fan Control Manual External Setpoint</li><li><a href="#obj-ai-133025"><code>AI133025</code></a>Supply Air Fan Control Pres Ext. Input Relative Setpoint</li><li><a href="#obj-ai-233025"><code>AI233025</code></a>Extract Air Fan Control Pres Ext. Input Relative Setpoint</li><li><a href="#obj-ai-2929011"><code>AI2929011</code></a>Damper Control Outdoor Air Amount External Setpoint</li><li><a href="#obj-av-3939031"><code>AV3939031</code></a>Unit On Operating Hours Maintenance Setpoint</li><li><a href="#obj-ai-106011"><code>AI106011</code></a>Supply Air Temperature Sensor</li><li><a href="#obj-ai-106031"><code>AI106031</code></a>Supply Air Fan Nozzle Temperature Sensor</li><li><a href="#obj-ai-106041"><code>AI106041</code></a>Supply Air Heater 1 Inlet Temperature Sensor</li><li><a href="#obj-ai-106051"><code>AI106051</code></a>Supply Air Heater 1 Outlet Temperature Sensor</li><li><a href="#obj-ai-106081"><code>AI106081</code></a>Supply Air Cooler 1 Inlet Temperature Sensor</li><li><a href="#obj-ai-106091"><code>AI106091</code></a>Supply Air Cooler 1 Outlet Temperature Sensor</li><li><a href="#obj-ai-206011"><code>AI206011</code></a>Extract Air Temperature Sensor</li><li><a href="#obj-ai-206071"><code>AI206071</code></a>Extract Air Fan Nozzle Temperature Sensor</li><li><a href="#obj-ai-306011"><code>AI306011</code></a>Outdoor Air Temperature Sensor</li><li><a href="#obj-ai-306021"><code>AI306021</code></a>Outdoor Air Filter Temperature Sensor</li><li><a href="#obj-ai-406011"><code>AI406011</code></a>Exhaust Air Temperature Sensor</li><li><a href="#obj-ai-706011"><code>AI706011</code></a>Room Air Temperature Sensor 1</li><li><a href="#obj-ai-806011"><code>AI806011</code></a>Energy Recovery System 1 Inlet Temperature Sensor</li><li><a href="#obj-ai-806021"><code>AI806021</code></a>Energy Recovery System 1 Outlet Temperature Sensor</li><li><a href="#obj-ai-806031"><code>AI806031</code></a>Supply Air Temperature Sensor Behind Energy Recovery System</li><li><a href="#obj-ai-806041"><code>AI806041</code></a>Exhaust Air Temperature Sensor Behind Energy Recovery System</li><li><a href="#obj-ai-806051"><code>AI806051</code></a>Energy Recovery System Icing Temperature Sensor</li><li><a href="#obj-ai-2006011"><code>AI2006011</code></a>Outdoor Air Temperature Facade Sensor</li><li><a href="#obj-ai-2106011"><code>AI2106011</code></a>Evaporator 1 Temperature Sensor</li><li><a href="#obj-ai-106121"><code>AI106121</code></a>Supply Air Heater 1 Inflow Temperature Sensor</li><li><a href="#obj-ai-106131"><code>AI106131</code></a>Supply Air Heater 1 Outflow Temperature Sensor</li><li><a href="#obj-ai-106181"><code>AI106181</code></a>Supply Air Cooler 1 Inflow Temperature Sensor</li><li><a href="#obj-ai-106191"><code>AI106191</code></a>Supply Air Cooler 1 Outflow Temperature Sensor</li><li><a href="#obj-ai-2106021"><code>AI2106021</code></a>Dx Inflow Temperature Sensor</li><li><a href="#obj-ai-2106031"><code>AI2106031</code></a>Dx Outflow Temperature Sensor</li><li><a href="#obj-av-106011"><code>AV106011</code></a>SUP Tmp. Control Ctrl AV</li><li><a href="#obj-av-206011"><code>AV206011</code></a>Extract Air Temperature Control Value</li><li><a href="#obj-av-306011"><code>AV306011</code></a>Outdoor Air Temperature Control Value</li><li><a href="#obj-av-706011"><code>AV706011</code></a>Room Air Temperature Control Value</li><li><a href="#obj-av-2006011"><code>AV2006011</code></a>Outdoor Air external Temperature Control Value</li><li><a href="#obj-av-3030231"><code>AV3030231</code></a>Temperature Control Value</li><li><a href="#obj-av-3030011"><code>AV3030011</code></a>Temperature Control Heating Setpoint Control Value</li><li><a href="#obj-av-3030012"><code>AV3030012</code></a>Temperature Control Heating Active Setpoint Control Value</li><li><a href="#obj-av-3030021"><code>AV3030021</code></a>Temperature Control Cooling Setpoint Control Value</li><li><a href="#obj-av-3030022"><code>AV3030022</code></a>Temperature Control Cooling Active Setpoint Control Value</li><li><a href="#obj-av-3030072"><code>AV3030072</code></a>Temperature Control Cascade Heating Setpoint</li><li><a href="#obj-av-3030232"><code>AV3030232</code></a>Temperature Control Cascade Control Value</li><li><a href="#obj-av-3030073"><code>AV3030073</code></a>Temperature Control Base Setpoint</li><li><a href="#obj-av-3030171"><code>AV3030171</code></a>Temperature Control Supply Air Minimum Relative Setpoint</li><li><a href="#obj-av-3030181"><code>AV3030181</code></a>Temperature Control Supply Air Maximum Relative Setpoint</li><li><a href="#obj-av-3030191"><code>AV3030191</code></a>Temperature Control Supply Air Minimum Absolute Setpoint</li><li><a href="#obj-av-3030201"><code>AV3030201</code></a>Temperature Control Supply Air Maximum Absolute Setpoint</li><li><a href="#obj-av-107023"><code>AV107023</code></a>Supply Air Enthalpy Control Value</li><li><a href="#obj-av-207023"><code>AV207023</code></a>Extract Air Enthalpy Control Value</li><li><a href="#obj-av-307023"><code>AV307023</code></a>Outdoor Air Enthalpy Control Value</li><li><a href="#obj-av-2007023"><code>AV2007023</code></a>Outdoor Air Extern Enthalpy Control Value</li><li><a href="#obj-av-707026"><code>AV707026</code></a>Room Air Enthalpy 1 Control Value</li><li><a href="#obj-av-707030"><code>AV707030</code></a>Room Air Enthalpy Control Value</li><li><a href="#obj-av-107043"><code>AV107043</code></a>Supply Air Cooler 1 Inflow Enthalpy Control Value</li><li><a href="#obj-av-107053"><code>AV107053</code></a>Supply Air Cooler 1 Outflow Enthalpy Control Value</li><li><a href="#obj-av-807013"><code>AV807013</code></a>Energy Recovery System 1 Inflow Enthalpy Control Value</li><li><a href="#obj-av-807023"><code>AV807023</code></a>Energy Recovery System 1 Outflow Enthalpy Control Value</li><li><a href="#obj-av-2107023"><code>AV2107023</code></a>Dx Inflow Enthalpy Control Value</li><li><a href="#obj-av-2107033"><code>AV2107033</code></a>Dx Outflow Enthalpy Control Value</li><li><a href="#obj-ai-208011"><code>AI208011</code></a>Extract Air Quality Sensor</li><li><a href="#obj-ai-308011"><code>AI308011</code></a>Outdoor Air Quality Sensor</li><li><a href="#obj-ai-308021"><code>AI308021</code></a>ODA Air Quality CO Sensor AI</li><li><a href="#obj-ai-109011"><code>AI109011</code></a>Supply Air Filter Pressure Sensor 1</li><li><a href="#obj-ai-109021"><code>AI109021</code></a>Supply Air Filter Pressure Sensor 2</li><li><a href="#obj-ai-109031"><code>AI109031</code></a>Supply Air Nozzle Pressure Sensor</li><li><a href="#obj-ai-109041"><code>AI109041</code></a>Supply Air Duct Pressure Sensor</li><li><a href="#obj-ai-209011"><code>AI209011</code></a>Extract Air Filter Pressure 1 Sensor</li><li><a href="#obj-ai-209021"><code>AI209021</code></a>Extract Air Filter Pressure 2 Sensor</li><li><a href="#obj-ai-209031"><code>AI209031</code></a>Extract Air Duct Pressure Sensor</li><li><a href="#obj-ai-209041"><code>AI209041</code></a>Extract Air Nozzle Pressure Sensor</li><li><a href="#obj-ai-309011"><code>AI309011</code></a>Outdoor Air Filter Pressure 1 Sensor</li><li><a href="#obj-ai-309021"><code>AI309021</code></a>Outdoor Air Filter Pressure Sensor 2</li><li><a href="#obj-ai-309031"><code>AI309031</code></a>Outdoor Air Bypass Pressure Sensor</li><li><a href="#obj-ai-409011"><code>AI409011</code></a>Exhaust Air Bypass Pressure Sensor</li><li><a href="#obj-ai-809011"><code>AI809011</code></a>Energy Recovery System Pressure Sensor</li><li><a href="#obj-mv-3939091"><code>MV3939091</code></a>Unit Operation Mode Actual</li><li><a href="#obj-av-3939021"><code>AV3939021</code></a>Unit On Operating Hours</li><li><a href="#obj-av-3939081"><code>AV3939081</code></a>Order Number</li><li><a href="#obj-av-3939151"><code>AV3939151</code></a>Temperature Control Roomfrostprotection Hysteresis Setpoint</li><li><a href="#obj-ai-3939261"><code>AI3939261</code></a>Alarm External Analog Input 1</li><li><a href="#obj-av-133015"><code>AV133015</code></a>Supply Air Fan Control Volume Flow Setpoint Control Value</li><li><a href="#obj-av-133016"><code>AV133016</code></a>Supply Air Fan Control Pres Setpoint Control Value</li><li><a href="#obj-av-133017"><code>AV133017</code></a>Supply Air Fan Control Manual Setpoint Control Value</li><li><a href="#obj-av-133031"><code>AV133031</code></a>Supply Air Fan Calculated Volume Flow</li><li><a href="#obj-av-133030"><code>AV133030</code></a>Supply Fan Control Pressure Control Value</li><li><a href="#obj-av-133026"><code>AV133026</code></a>Supply Air Fan Control Output Setpoint</li><li><a href="#obj-av-233015"><code>AV233015</code></a>Extract Air Fan Control Volume Flow Setpoint Control Value</li><li><a href="#obj-av-233016"><code>AV233016</code></a>Extract Air Fan Control Pressure Setpoint Control Value</li><li><a href="#obj-av-233017"><code>AV233017</code></a>Extract Air Fan Control Manual Setpoint Control Value</li><li><a href="#obj-av-233031"><code>AV233031</code></a>Extract Air Fan Calculated Volume Flow</li><li><a href="#obj-av-233030"><code>AV233030</code></a>Extract Fan Control Pressure Control Value</li><li><a href="#obj-av-233026"><code>AV233026</code></a>Extract Air Fan Control Output Setpoint</li><li><a href="#obj-ao-2128041"><code>AO2128041</code></a>DX Mitsubishi Inverter Stage 1 Output</li><li><a href="#obj-ao-2128051"><code>AO2128051</code></a>DX Mitsubishi Inverter Stage 2 Output</li><li><a href="#obj-av-3021011"><code>AV3021011</code></a>Mini Chiller Operating Hours</li><li><a href="#obj-av-2128021"><code>AV2128021</code></a>DX Condensing Unit Stage 1 Operating Hours</li><li><a href="#obj-av-2128031"><code>AV2128031</code></a>DX Condensing Unit Stage 2 Operating Hours</li><li><a href="#obj-av-2128041"><code>AV2128041</code></a>DX Mitsubishi Inverter Stage 1 Operating Hours</li><li><a href="#obj-av-2128051"><code>AV2128051</code></a>DX Mitsubishi Inverter Stage 2 Operating Hours</li><li><a href="#obj-av-2110011"><code>AV2110011</code></a>Dx Heating Calculated Energy</li><li><a href="#obj-av-2110012"><code>AV2110012</code></a>Dx Cooling Calculated Energy</li><li><a href="#obj-ao-103011"><code>AO103011</code></a>Supply Air Heater 1 Pump Output</li><li><a href="#obj-ao-103031"><code>AO103031</code></a>Supply Air Cooler 1 Pump Output</li><li><a href="#obj-ao-803011"><code>AO803011</code></a>Energy Recovery System 1 Pump Output</li><li><a href="#obj-ao-2103011"><code>AO2103011</code></a>Runaround Coil Pump Output</li><li><a href="#obj-av-103013"><code>AV103013</code></a>Supply Air Heater 1 Pump Operating Hours</li><li><a href="#obj-av-103033"><code>AV103033</code></a>Supply Air Cooler 1 Pump Operating Hours</li><li><a href="#obj-av-803013"><code>AV803013</code></a>Energy Recovery System 1 Pump Operating Hours</li><li><a href="#obj-av-2103011"><code>AV2103011</code></a>Runaround Coil Pump Operating Hours</li><li><a href="#obj-av-810011"><code>AV810011</code></a>Energy Recovery System 1 Recovered Heating Calculated Energy</li><li><a href="#obj-av-810012"><code>AV810012</code></a>Energy Recovery System 1 Recovered Cooling Calculated Energy</li><li><a href="#obj-av-110061"><code>AV110061</code></a>Supply Air Heater 1 Calculated Sensible Heat</li><li><a href="#obj-av-110062"><code>AV110062</code></a>Supply Air Heater 1 Calculated Energy</li><li><a href="#obj-av-110081"><code>AV110081</code></a>Supply Air Cooler 1 Calculated Latent Heat</li><li><a href="#obj-av-110082"><code>AV110082</code></a>Supply Air Cooler 1 Calculated Energy</li><li><a href="#obj-av-3910011"><code>AV3910011</code></a>Total Calculated Heating Energy for Coils</li><li><a href="#obj-av-3910021"><code>AV3910021</code></a>Total Calculated Cooling Energy for Coils</li><li><a href="#obj-ao-104011"><code>AO104011</code></a>Supply Air Heater 1 Valve Output</li><li><a href="#obj-ao-104031"><code>AO104031</code></a>Supply Air Cooler 1 Valve Output</li><li><a href="#obj-ao-804011"><code>AO804011</code></a>Energy Recovery System Valve 1 Output</li><li><a href="#obj-ai-104011"><code>AI104011</code></a>Supply Air Heater 1 Valve Feedback</li><li><a href="#obj-ai-104031"><code>AI104031</code></a>Supply Air Cooler 1 Valve Feedback</li><li><a href="#obj-ai-804011"><code>AI804011</code></a>Energy Recovery System 1 Valve Feedback</li><li><a href="#obj-ao-805011"><code>AO805011</code></a>Energy Recovery System 1 Motor Output</li><li><a href="#obj-av-805013"><code>AV805013</code></a>Energy Recovery System 1 Motor Operating Hours</li><li><a href="#obj-ao-805021"><code>AO805021</code></a>ERS 2 Motor Output AO</li><li><a href="#obj-av-805023"><code>AV805023</code></a>ERS 2 Motor Operating Hours AV</li><li><a href="#obj-av-101013"><code>AV101013</code></a>Supply Air Fan 1 Calculated Energy Control Value</li><li><a href="#obj-av-201013"><code>AV201013</code></a>Extract Air Fan 1 Calculated Energy Control Value</li><li><a href="#obj-av-3901013"><code>AV3901013</code></a>Total Fan Calculated Energy Control Value</li><li><a href="#obj-av-3901014"><code>AV3901014</code></a>Total Fan Calculated Power</li><li><a href="#obj-ao-101011"><code>AO101011</code></a>Supply Air Fan 1 Output</li><li><a href="#obj-ao-201011"><code>AO201011</code></a>Extract Air Fan 1 Output</li><li><a href="#obj-av-4010011"><code>AV4010011</code></a>Specific Fan 1 Power</li><li><a href="#obj-av-4010012"><code>AV4010012</code></a>Specific Fan 1 Power Kw/(m3/s) AV</li><li><a href="#obj-av-3910041"><code>AV3910041</code></a>Specific Fan Power</li><li><a href="#obj-av-3910042"><code>AV3910042</code></a>Specific Fan Power Kw/(m3/s) AV</li><li><a href="#obj-av-101011"><code>AV101011</code></a>Supply Air Fan 1 Operating Hours</li><li><a href="#obj-av-201011"><code>AV201011</code></a>Extract Air Fan 1 Operating Hours</li><li><a href="#obj-ao-302011"><code>AO302011</code></a>Outdoor Air Damper 1 Output</li><li><a href="#obj-ao-302021"><code>AO302021</code></a>Outdoor Air Bypass Damper Output</li><li><a href="#obj-ao-402011"><code>AO402011</code></a>Exhaust Air Damper 1 Output</li><li><a href="#obj-ai-302011"><code>AI302011</code></a>Outdoor Air Damper 1 Feedback</li><li><a href="#obj-ai-302021"><code>AI302021</code></a>Outdoor Air Bypass Damper Feedback</li><li><a href="#obj-ai-402011"><code>AI402011</code></a>Exhaust Air Damper 1 Feedback</li><li><a href="#obj-iv-3939012"><code>IV3939012</code></a>Pin Code Lock Screen</li><li><a href="#obj-iv-3939013"><code>IV3939013</code></a>Lock Screen</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Rows that exist only on Modbus (no BACnet object) are left out.</li><li>Some BACnet objects appear on several Modbus registers (e.g. AV 133012, 233012, 2929014); each is listed once.</li><li>Instance numbers repeat across object types (e.g. BV 3939041 BMS Heartbeat Read and BO 3939041 Alarm Collected Active B); map by type and instance.</li><li>Object names are printed with a leading space in the workbook; trimmed here.</li><li>A unit-specific list can be generated from the controller: export the EDE file, then use BMSList.xls in servdoc.zip (&#x27;Create Custom BMS List&#x27;).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ISYteq 4.0 AHU controls (SW 1.3.0.2) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2)</h2><div class="faq"><details open><summary>How many BACnet points does the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) have?</summary><p>This list has 365 BACnet objects: 59 analog inputs, 16 analog outputs, 100 analog values, 44 binary inputs, 40 binary outputs, 99 binary values, 5 multi-state values, 2 integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet points are writable?</summary><p>47 of the 365 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) BACnet documentation?</summary><p>The source is ISYteq 4.0 BMS Communication list SW version 1.3.0.2 (Full BMS communication list), published free by FläktGroup at https://www.flaktgroup.com/api/v1/Documents/1241959/Download.</p></details><details><summary>What are the minimum BACnet points to integrate the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2)?</summary><p>Start with MV 3939011 Unit Operation Mode (Unit mode command: 1 Automatic, 3 Low, 4 High speed); AV 3030071 Temperature Control Setpoint (Temperature setpoint, °C); BV 3939042 BMS Heartbeat Write (BMS keep-alive written by the BMS); MV 3939091 Unit Operation Mode Actual (Actual operating profile); BO 101011 Supply Air Fan 1 On (Supply fan 1 running); AI 106011 Supply Air Temperature Sensor (Supply air temperature, °C); AI 206011 Extract Air Temperature Sensor (Extract air temperature, °C); AI 306011 Outdoor Air Temperature Sensor (Outdoor air temperature, °C); BO 3939101 Alarm Collective A/B On/Off (Any collective alarm); BO 3939031 Alarm Collected Active A (Collective A alarm active).</p></details><details><summary>How do I enable BMS control of the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2)?</summary><p>MV 3939011 Unit Operation Mode (R/W) selects Automatic, Room Frost Protection, Low/High Speed, Free Profile 1/2 or Night Purge. BV 3030081 Unit Enable Via Temperature Control and the humidity / air-quality equivalents can also enable the unit. The integration manual&#x27;s optional High priority function (Operating data &gt; 8.8 BMS) lets BMS values override user inputs and profiles.</p></details><details><summary>Does the FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2) need a BACnet heartbeat or have a communication timeout?</summary><p>BV 3939041 BMS Heartbeat Read and BV 3939042 BMS Heartbeat Write are described only as objects to check that the BMS is alive; the list gives no timeout or fallback behaviour.</p></details><details><summary>How do I check these points on the real ISYteq 4.0 AHU controls (SW 1.3.0.2)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More FläktGroup BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v2" data-row><span class="k">Air handling unit controller (Climatix)</span><h3>FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V2.xx</h3><p>FläktGroup eQ air handling units with Siemens Climatix POL6xx controls running the eQ Fläkt AHU application V2.xx.</p><div class="meta">584 objects &middot; 0 writable &middot; DC_10159GB 20180823_R0</div><span class="sr-only"> Also known as: eQ, eQ Flakt V2, eQ Fläkt AHU V2.xx, Climatix eQ, DC_10159GB, POL908, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3" data-row><span class="k">Air handling unit controller (Climatix)</span><h3>FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx</h3><p>FläktGroup eQ air handling units with Siemens Climatix POL6xx controls running the eQ Fläkt AHU application V3.xx.</p><div class="meta">868 objects &middot; 0 writable &middot; DC_10159GB 20180823_R0</div><span class="sr-only"> Also known as: eQ, eQ Flakt V3, eQ Fläkt AHU V3.xx, Climatix eQ, DC_10159GB, POL908, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side" data-row><span class="k">Air handling unit controller (compact AHU)</span><h3>FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs</h3><p>FläktGroup eCO Top and eCO Side compact air handling units with the built-in ISYteq controller (eCO SEC application).</p><div class="meta">495 objects &middot; 50 writable &middot; DC_10484GB 20200812_R0</div><span class="sr-only"> Also known as: ISYteq, eCO Top, eCO Side, eCO SEC, ISYteq eCO, DC_10484GB, Flakt eCO BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/optivent-ultrasafe-usfa" data-row><span class="k">Fire / smoke damper controller with airflow measurement</span><h3>FläktGroup OPTIVENT UltraSafe USFA control unit</h3><p>FläktGroup OPTIVENT UltraSafe USFA control units for fire and smoke dampers with ultrasonic airflow measurement.</p><div class="meta">74 objects &middot; 24 writable &middot; DC_10786GB 20231115_R0</div><span class="sr-only"> Also known as: UltraSafe USFA, USFA, OPTIVENT UltraSafe, Ultrasafe, DC_10786GB, Flakt UltraSafe BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/vq-stream-upc3" data-row><span class="k">Air handling unit controller (Carel uPC3)</span><h3>FläktGroup vQ Stream unit with Carel uPC3 controller</h3><p>FläktGroup vQ Stream ventilation units controlled by a Carel uPC3 controller.</p><div class="meta">2422 objects &middot; 595 writable</div><span class="sr-only"> Also known as: vQ Stream, vQ Stream uPC3, Flakt vQ Stream BMS list, Carel uPC3 vQ Stream</span></a></li></ul>
<p class="updated">Source: <a href="https://www.flaktgroup.com/api/v1/Documents/1241959/Download" rel="nofollow noopener" target="_blank">ISYteq 4.0 BMS Communication list SW version 1.3.0.2 (Full BMS communication list)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
