<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>FläktGroup ISYteq controller for eCO Top BACnet Points List</title>
<meta name="description" content="FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet points list: 495 objects by ID and name, e.g. MV 3939011 = Unit Operation Mode.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="FläktGroup ISYteq controller for eCO Top BACnet Points List">
<meta property="og:description" content="FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet points list: 495 objects by ID and name, e.g. MV 3939011 = Unit Operation Mode.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="FläktGroup ISYteq controller for eCO Top BACnet Points List">
<meta name="twitter:description" content="FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet points list: 495 objects by ID and name, e.g. MV 3939011 = Unit Operation Mode.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side",
   "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side",
   "name": "FläktGroup ISYteq controller for eCO Top BACnet Points List",
   "description": "FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet points list: 495 objects by ID and name, e.g. MV 3939011 = Unit Operation Mode.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side#dataset",
   "name": "FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet Points List",
   "description": "The ISYteq controller in eCO Top / eCO Side units has BACnet built in, on RS-485 (MS/TP) or Ethernet (BACnet IP). The object list covers external setpoints from the BMS, temperature, humidity, air quality, pressure and flow sensors, coil, fan and damper outputs, setpoints and offsets, sensor and equipment fault flags, collective alarms, unit and control mode multistates and schedules. Most points are read-only; setpoints, enables and mode selections are R/W. FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet points list: 495 objects by ID and name, e.g. MV 3939011 = Unit Operation Mode.",
   "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side",
   "keywords": [
    "FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet Points List",
    "FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet objects",
    "FläktGroup BACnet",
    "ISYteq BACnet points list",
    "eCO Top BACnet points list",
    "eCO Side BACnet points list",
    "eCO SEC BACnet points list",
    "ISYteq eCO BACnet points list",
    "DC_10484GB BACnet points list",
    "Flakt eCO BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet ISYteq for eCO Top and eCO Side - datasheet (BACnet register, ISYteq)",
    "url": "https://www.flaktgroup.com/api/v1/Documents/1076733/Download",
    "author": {
     "@type": "Organization",
     "name": "FläktGroup"
    }
   },
   "about": {
    "@type": "Product",
    "name": "FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs",
    "brand": {
     "@type": "Brand",
     "name": "FläktGroup"
    },
    "category": "Air handling unit controller (compact AHU)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 495 BACnet objects: 84 analog inputs, 49 analog outputs, 120 analog values, 24 binary inputs, 77 binary outputs, 128 binary values, 5 schedules, 8 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "50 of the 495 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet ISYteq for eCO Top and eCO Side - datasheet (BACnet register, ISYteq) (DC_10484GB 20200812_R0), revision 2020-08-12, published free by FläktGroup at https://www.flaktgroup.com/api/v1/Documents/1076733/Download."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 3939011 Unit Operation Mode (Unit mode command: 1 Automatic, 3 Low, 4 High speed); AV 3030071 Temperature Control Setpoint (Temperature setpoint, 5-45 °C); AI 3030042 Temperature Control External Setpoint (External temperature setpoint from the BMS, °C); MV 3939091 Unit Operation Mode Actual (Actual unit operation mode); AI 106011 Supply Air Temperature Sensor (Supply air temperature, °C); AI 206011 Extract Air Temperature Sensor (Extract air temperature, °C); AI 306011 Outdoor Air Temperature Sensor (Outdoor air temperature, °C); AO 101011 Supply Air Fan 1 Output (Supply fan output, %); BO 3939031 Alarm Collective A (Collective A alarm); BO 3939041 Alarm Collective B (Collective B alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 3939011 Unit Operation Mode (R/W) selects Automatic, Room Frost Protection, Low/High Speed, Free Profile 1/2 or Night Purge. BV 3030081 / 3131081 / 3232081 let temperature, humidity or air quality control enable the unit."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The AI external setpoint objects (temperature 3030042, relative 3030043, humidity 3131042, air quality 3232042, fan flow/pressure/manual 133022-24 and 233022-24, outdoor air amount 2929011) are R/W inputs the BMS can write."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ISYteq controller for eCO Top / eCO Side compact AHUs?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "FläktGroup",
     "item": "https://easybacnet.com/bacnet-points-lists/flaktgroup/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ISYteq controller for eCO Top / eCO Side compact AHUs",
     "item": "https://easybacnet.com/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/flaktgroup/">FläktGroup</a></li><li aria-current="page">ISYteq controller for eCO Top / eCO Side compact AHUs</li></ol>
<p class="eyebrow">Air handling unit controller (compact AHU) &middot; BACnet points list</p><h1><span class="mfr">FläktGroup</span> ISYteq controller for eCO Top / eCO Side compact AHUs BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ISYteq controller in eCO Top / eCO Side units has BACnet built in, on RS-485 (MS/TP) or Ethernet (BACnet IP). The object list covers external setpoints from the BMS, temperature, humidity, air quality, pressure and flow sensors, coil, fan and damper outputs, setpoints and offsets, sensor and equipment fault flags, collective alarms, unit and control mode multistates and schedules. Most points are read-only; setpoints, enables and mode selections are R/W.</p>
<p>This page lists <strong>495 BACnet objects</strong> for the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs &mdash; 50 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from FläktGroup&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/flaktgroup/">FläktGroup</a></dd></div><div><dt>Model</dt><dd>ISYteq controller for eCO Top / eCO Side compact AHUs</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller (compact AHU)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>495 (50 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>ISYteq, eCO Top, eCO Side, eCO SEC, ISYteq eCO, DC_10484GB, Flakt eCO BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.flaktgroup.com/api/v1/Documents/1076733/Download" rel="nofollow noopener" target="_blank">BACnet ISYteq for eCO Top and eCO Side - datasheet (BACnet register, ISYteq) &middot; DC_10484GB 20200812_R0 &middot; rev. 2020-08-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side.csv" rel="nofollow" download>Download CSV <small>495 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/flaktgroup/isyteq-eco-top-eco-side.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.flaktgroup.com/api/v1/Documents/1076733/Download" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=flaktgroup/isyteq-eco-top-eco-side">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against FläktGroup&rsquo;s current documentation and the live
device before use. Not official FläktGroup information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs</h2>
<div class="answer"><b>Integration in brief</b><p>Set Protocol to MS/TP on the RS-485 channel (or use Ethernet port 1 for BACnet IP), set name and device instance in the HMI, then command the unit with MV 3939011 Unit Operation Mode and the temperature setpoint, and read temperatures, fan outputs and the collective alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-3939011">MV 3939011</a></td><td class="n">Unit Operation Mode</td><td>Unit mode command: 1 Automatic, 3 Low, 4 High speed...</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3030071">AV 3030071</a></td><td class="n">Temperature Control Setpoint</td><td>Temperature setpoint, 5-45 °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-3030042">AI 3030042</a></td><td class="n">Temperature Control External Setpoint</td><td>External temperature setpoint from the BMS, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3939091">MV 3939091</a></td><td class="n">Unit Operation Mode Actual</td><td>Actual unit operation mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-106011">AI 106011</a></td><td class="n">Supply Air Temperature Sensor</td><td>Supply air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-206011">AI 206011</a></td><td class="n">Extract Air Temperature Sensor</td><td>Extract air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-306011">AI 306011</a></td><td class="n">Outdoor Air Temperature Sensor</td><td>Outdoor air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ao-101011">AO 101011</a></td><td class="n">Supply Air Fan 1 Output</td><td>Supply fan output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-3939031">BO 3939031</a></td><td class="n">Alarm Collective A</td><td>Collective A alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-3939041">BO 3939041</a></td><td class="n">Alarm Collective B</td><td>Collective B alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 3939011 Unit Operation Mode (R/W) selects Automatic, Room Frost Protection, Low/High Speed, Free Profile 1/2 or Night Purge. BV 3030081 / 3131081 / 3232081 let temperature, humidity or air quality control enable the unit.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>The AI external setpoint objects (temperature 3030042, relative 3030043, humidity 3131042, air quality 3232042, fan flow/pressure/manual 133022-24 and 233022-24, outdoor air amount 2929011) are R/W inputs the BMS can write.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP: HMI /Configuration/Network/RS485, choose channel 1 (A1/B1) or 2 (A2/B2), set Protocol = MS/TP, MAC, baud, BC net, MaxMaster, MaxInfoFrames.</li><li>BACnet IP: Ethernet port 1 (X23).</li><li>Name and device instance: HMI /Configuration/Network/BACnet/General; EDE export button on the same page. Admin login needed.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The same instance number is used by several object types; map by type and instance.</li><li>Check BMS_List.xlsm on the controller SD card for the object list of the installed software version.</li></ul>
</section>
<h2 id="points">FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">495 of 495 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>84</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>49</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>120</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>24</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>77</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>128</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>8</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>5</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>495</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>445</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>50</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (245)</option><option value="%">% (101)</option><option value="°C">°C (49)</option><option value="h">h (37)</option><option value="Pa">Pa (19)</option><option value="g/kg">g/kg (11)</option><option value="m³/h">m³/h (10)</option><option value="ppm">ppm (10)</option><option value="ΔK">ΔK (7)</option><option value="d">d (3)</option><option value="Ppm">Ppm (2)</option><option value="Wh/m³">Wh/m³ (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>237</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="3030042" data-acc="W" data-u="°C" data-min="1" id="obj-ai-3030042"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3030042</td><td class="n">Temperature Control External Setpoint</td><td class="d">Range 5.0-45.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="3030043" data-acc="W" data-u="ΔK" id="obj-ai-3030043"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3030043</td><td class="n">Temperature Control External Relative Setpoint</td><td class="d">Range -10.0-10.0</td><td class="u">ΔK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3131042" data-acc="W" data-u="%" id="obj-ai-3131042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3131042</td><td class="n">Humidity Control External Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3232042" data-acc="W" data-u="ppm" id="obj-ai-3232042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3232042</td><td class="n">Air Quality Control External Setpoint</td><td class="d">Range 0.0-3000.0</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="133022" data-acc="W" data-u="m³/h" id="obj-ai-133022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133022</td><td class="n">Supply Air Fan Control Volume Flow External Setpoint</td><td class="d">Range 0-100000</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="133023" data-acc="W" data-u="Pa" id="obj-ai-133023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133023</td><td class="n">Supply Air Fan Control Pressure External Setpoint</td><td class="d">Range 0-500</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="133024" data-acc="W" data-u="%" id="obj-ai-133024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133024</td><td class="n">Supply Air Fan Control Manual External Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="233022" data-acc="W" data-u="m³/h" id="obj-ai-233022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233022</td><td class="n">Extract Air Fan Control Volume Flow External Setpoint</td><td class="d">Range 0-100000</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="233023" data-acc="W" data-u="Pa" id="obj-ai-233023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233023</td><td class="n">Extract Air Fan Control Pressure External Setpoint</td><td class="d">Range 0-500</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="233024" data-acc="W" data-u="%" id="obj-ai-233024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233024</td><td class="n">Extract Air Fan Control Manual External Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="2929011" data-acc="W" data-u="%" id="obj-ai-2929011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2929011</td><td class="n">Damper Control Outdoor Air Amount External Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="106011" data-acc="R" data-u="°C" data-min="1" id="obj-ai-106011"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">106011</td><td class="n">Supply Air Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="106031" data-acc="R" data-u="°C" id="obj-ai-106031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106031</td><td class="n">Supply Air Fan Nozzle Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="106041" data-acc="R" data-u="°C" id="obj-ai-106041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106041</td><td class="n">Supply Air Heater 1 Inlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="106051" data-acc="R" data-u="°C" id="obj-ai-106051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106051</td><td class="n">Supply Air Heater 1 Outlet Temperature Sensor</td><td class="d">Range 5.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="106061" data-acc="R" data-u="°C" id="obj-ai-106061"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106061</td><td class="n">Supply Air Heater 2 Inlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="106071" data-acc="R" data-u="°C" id="obj-ai-106071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106071</td><td class="n">Supply Air Heater 2 Outlet Temperature Sensor</td><td class="d">Range 5.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="106081" data-acc="R" data-u="°C" id="obj-ai-106081"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106081</td><td class="n">Supply Air Cooler 1 Inlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="106091" data-acc="R" data-u="°C" id="obj-ai-106091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106091</td><td class="n">Supply Air Cooler 1 Outlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="106101" data-acc="R" data-u="°C" id="obj-ai-106101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106101</td><td class="n">Supply Air Cooler 2 Inlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="106111" data-acc="R" data-u="°C" id="obj-ai-106111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106111</td><td class="n">Supply Air Cooler 2 Outlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="106141" data-acc="R" data-u="°C" id="obj-ai-106141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106141</td><td class="n">Supply Air Reheater 1 Inlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="106151" data-acc="R" data-u="°C" id="obj-ai-106151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106151</td><td class="n">Supply Air Reheater 1 Outlet Temperature Sensor</td><td class="d">Range 5.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="206011" data-acc="R" data-u="°C" data-min="1" id="obj-ai-206011"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">206011</td><td class="n">Extract Air Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="206071" data-acc="R" data-u="°C" id="obj-ai-206071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206071</td><td class="n">Extract Air Fan Nozzle Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="306011" data-acc="R" data-u="°C" data-min="1" id="obj-ai-306011"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">306011</td><td class="n">Outdoor Air Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="306021" data-acc="R" data-u="°C" id="obj-ai-306021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306021</td><td class="n">Outdoor Air Filter Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="306031" data-acc="R" data-u="°C" id="obj-ai-306031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306031</td><td class="n">Outdoor Air Preheater 1 Inlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="306041" data-acc="R" data-u="°C" id="obj-ai-306041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306041</td><td class="n">Outdoor Air Preheater 1 Outlet Temperature Sensor</td><td class="d">Range 5.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="406011" data-acc="R" data-u="°C" id="obj-ai-406011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">406011</td><td class="n">Exhaust Air Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="706011" data-acc="R" data-u="°C" id="obj-ai-706011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">706011</td><td class="n">Room Air Temperature Sensor 1</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="706021" data-acc="R" data-u="°C" id="obj-ai-706021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">706021</td><td class="n">Room Air Temperature Sensor 2</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="706031" data-acc="R" data-u="°C" id="obj-ai-706031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">706031</td><td class="n">Room Air Temperature Sensor 3</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="706041" data-acc="R" data-u="°C" id="obj-ai-706041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">706041</td><td class="n">Room Air Temperature Sensor 4</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="806011" data-acc="R" data-u="°C" id="obj-ai-806011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806011</td><td class="n">Energy Recovery System 1 Inlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="806021" data-acc="R" data-u="°C" id="obj-ai-806021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806021</td><td class="n">Energy Recovery System 1 Outlet Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="806031" data-acc="R" data-u="°C" id="obj-ai-806031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806031</td><td class="n">Supply Air Temperature Sensor Behind Energy Recovery System</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="806041" data-acc="R" data-u="°C" id="obj-ai-806041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806041</td><td class="n">Exhaust Air Temperature Sensor Behind Energy Recovery System</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="806051" data-acc="R" data-u="°C" id="obj-ai-806051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806051</td><td class="n">Energy Recovery System Icing Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="2006011" data-acc="R" data-u="°C" id="obj-ai-2006011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2006011</td><td class="n">Outdoor Air External Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="2106011" data-acc="R" data-u="°C" id="obj-ai-2106011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2106011</td><td class="n">Evaporator 1 Temperature Sensor</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="107011" data-acc="R" data-u="%" id="obj-ai-107011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107011</td><td class="n">Supply Humidity Sensor</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="207011" data-acc="R" data-u="%" id="obj-ai-207011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207011</td><td class="n">Extract Air Humidity Sensor</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="307011" data-acc="R" data-u="%" id="obj-ai-307011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">307011</td><td class="n">Outdoor Air Humidity Sensor</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="407011" data-acc="R" data-u="%" id="obj-ai-407011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">407011</td><td class="n">Exhaust Air Humidity Sensor</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="707011" data-acc="R" data-u="%" id="obj-ai-707011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">707011</td><td class="n">Room Air Humidity Sensor 1</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="707021" data-acc="R" data-u="%" id="obj-ai-707021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">707021</td><td class="n">Room Air Humidity Sensor 2</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="707031" data-acc="R" data-u="%" id="obj-ai-707031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">707031</td><td class="n">Room Air Humidity Sensor 3</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="707041" data-acc="R" data-u="%" id="obj-ai-707041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">707041</td><td class="n">Room Air Humidity Sensor 4</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="2007011" data-acc="R" data-u="%" id="obj-ai-2007011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2007011</td><td class="n">Outdoor Air External Humidity Sensor</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="208011" data-acc="R" data-u="ppm" id="obj-ai-208011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208011</td><td class="n">Extract Air Quality Sensor</td><td class="d">Range 0.0-3276.7</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="308011" data-acc="R" data-u="ppm" id="obj-ai-308011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308011</td><td class="n">Outdoor Air Quality Sensor</td><td class="d">Range 0.0-3276.7</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="708011" data-acc="R" data-u="ppm" id="obj-ai-708011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">708011</td><td class="n">Room Air Quality Sensor 1</td><td class="d">Range 0.0-3276.7</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="708021" data-acc="R" data-u="ppm" id="obj-ai-708021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">708021</td><td class="n">Room Air Quality Sensor 2</td><td class="d">Range 0.0-3276.7</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="708031" data-acc="R" data-u="ppm" id="obj-ai-708031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">708031</td><td class="n">Room Air Quality Sensor 3</td><td class="d">Range 0.0-3276.7</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="708041" data-acc="R" data-u="ppm" id="obj-ai-708041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">708041</td><td class="n">Room Air Quality Sensor 4</td><td class="d">Range 0.0-3276.7</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="109011" data-acc="R" data-u="Pa" id="obj-ai-109011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109011</td><td class="n">Supply Air Filter Pressure Sensor 1</td><td class="d">Range -10-250</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="109021" data-acc="R" data-u="Pa" id="obj-ai-109021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109021</td><td class="n">Supply Air Filter Pressure Sensor 2</td><td class="d">Range -10-250</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="109031" data-acc="R" data-u="Pa" id="obj-ai-109031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109031</td><td class="n">Supply Air Nozzle Pressure Sensor</td><td class="d">Range -10-5000</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="109041" data-acc="R" data-u="Pa" id="obj-ai-109041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109041</td><td class="n">Supply Air Duct Pressure Sensor</td><td class="d">Range -10-500</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="209011" data-acc="R" data-u="Pa" id="obj-ai-209011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209011</td><td class="n">Extract Air Filter Pressure 1 Sensor</td><td class="d">Range -10-250</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="209021" data-acc="R" data-u="Pa" id="obj-ai-209021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209021</td><td class="n">Extract Air Filter Pressure 2 Sensor</td><td class="d">Range -10-250</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="209031" data-acc="R" data-u="Pa" id="obj-ai-209031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209031</td><td class="n">Extract Air Duct Pressure Sensor</td><td class="d">Range -10-500</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="209041" data-acc="R" data-u="Pa" id="obj-ai-209041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209041</td><td class="n">Extract Air Nozzle Pressure Sensor</td><td class="d">Range -10-5000</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="309011" data-acc="R" data-u="Pa" id="obj-ai-309011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309011</td><td class="n">Outdoor Air Filter Pressure 1 Sensor</td><td class="d">Range -10-250</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="309021" data-acc="R" data-u="Pa" id="obj-ai-309021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309021</td><td class="n">Outdoor Air Filter Pressure Sensor 2</td><td class="d">Range -10-250</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="309031" data-acc="R" data-u="Pa" id="obj-ai-309031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309031</td><td class="n">Outdoor Air Bypass Pressure Sensor</td><td class="d">Range -10-500</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="409011" data-acc="R" data-u="Pa" id="obj-ai-409011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">409011</td><td class="n">Exhaust Air Bypass Pressure Sensor</td><td class="d">Range -10-500</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="809011" data-acc="R" data-u="Pa" id="obj-ai-809011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">809011</td><td class="n">Energy Recovery System Pressure Sensor</td><td class="d">Range -10-500</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="104011" data-acc="R" data-u="%" id="obj-ai-104011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104011</td><td class="n">Supply Air Heater 1 Valve Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="104021" data-acc="R" data-u="%" id="obj-ai-104021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104021</td><td class="n">Supply Air Heater 2 Valve Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="104031" data-acc="R" data-u="%" id="obj-ai-104031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104031</td><td class="n">Supply Air Cooler Valve 1 Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="104041" data-acc="R" data-u="%" id="obj-ai-104041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104041</td><td class="n">Supply Air Cooler Valve 2 Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="104061" data-acc="R" data-u="%" id="obj-ai-104061"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104061</td><td class="n">Supply Air Reheater 1 Valve Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="304011" data-acc="R" data-u="%" id="obj-ai-304011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304011</td><td class="n">Outdoor Air Preheater 1 Valve Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="804011" data-acc="R" data-u="%" id="obj-ai-804011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">804011</td><td class="n">Energy Recovery System Valve 1 Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="102011" data-acc="R" data-u="%" id="obj-ai-102011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102011</td><td class="n">Supply Air Damper 1 Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="202011" data-acc="R" data-u="%" id="obj-ai-202011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202011</td><td class="n">Extract Air Damper 1 Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="302011" data-acc="R" data-u="%" id="obj-ai-302011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302011</td><td class="n">Outdoor Air Damper 1 Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="302021" data-acc="R" data-u="%" id="obj-ai-302021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302021</td><td class="n">Outdoor Air Bypass Damper Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="402011" data-acc="R" data-u="%" id="obj-ai-402011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402011</td><td class="n">Exhaust Air Damper 1 Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="402021" data-acc="R" data-u="%" id="obj-ai-402021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402021</td><td class="n">Exhaust Air Bypass Damper Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="602011" data-acc="R" data-u="%" id="obj-ai-602011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">602011</td><td class="n">Recirculation Air Damper 1 Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="4102011" data-acc="R" data-u="%" id="obj-ai-4102011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4102011</td><td class="n">Smoke Bypass Damper Feedback</td><td class="d">Range -5-5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="84" data-i="112031" data-acc="R" data-u="%" id="obj-ao-112031"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">112031</td><td class="n">Supply Air Electric Heater 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="85" data-i="112021" data-acc="R" data-u="%" id="obj-ao-112021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">112021</td><td class="n">Supply Air Electric Reheater 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="86" data-i="312011" data-acc="R" data-u="%" id="obj-ao-312011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">312011</td><td class="n">Outdoor Air Electric Preheater 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="87" data-i="2128041" data-acc="R" data-u="%" id="obj-ao-2128041"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="88" data-i="2128051" data-acc="R" data-u="%" id="obj-ao-2128051"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="89" data-i="2128061" data-acc="R" data-u="%" id="obj-ao-2128061"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2128061</td><td class="n">DX Daikin Inverter Stage 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="90" data-i="2128071" data-acc="R" data-u="%" id="obj-ao-2128071"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2128071</td><td class="n">DX Daikin Inverter Stage 2 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="91" data-i="103011" data-acc="R" data-u="%" id="obj-ao-103011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">103011</td><td class="n">Supply Air Heater 1 Pump Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="92" data-i="103021" data-acc="R" data-u="%" id="obj-ao-103021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">103021</td><td class="n">Supply Air Heater 2 Pump Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="93" data-i="103031" data-acc="R" data-u="%" id="obj-ao-103031"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">103031</td><td class="n">Supply Air Cooler Pump 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="94" data-i="103041" data-acc="R" data-u="%" id="obj-ao-103041"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">103041</td><td class="n">Supply Air Cooler Pump 2 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="95" data-i="103061" data-acc="R" data-u="%" id="obj-ao-103061"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">103061</td><td class="n">Supply Air Reheater 1 Pump Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="96" data-i="303011" data-acc="R" data-u="%" id="obj-ao-303011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">303011</td><td class="n">Outdoor Air Preheater 1 Pump Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="97" data-i="803011" data-acc="R" data-u="%" id="obj-ao-803011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">803011</td><td class="n">Energy Recovery System 1 Pump Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="98" data-i="104011" data-acc="R" data-u="%" id="obj-ao-104011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">104011</td><td class="n">Supply Air Heater 1 Valve Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="99" data-i="104021" data-acc="R" data-u="%" id="obj-ao-104021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">104021</td><td class="n">Supply Air Heater 2 Valve Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="100" data-i="104031" data-acc="R" data-u="%" id="obj-ao-104031"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">104031</td><td class="n">Supply Air Cooler Valve 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="101" data-i="104041" data-acc="R" data-u="%" id="obj-ao-104041"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">104041</td><td class="n">Supply Air Cooler Valve 2 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="102" data-i="104061" data-acc="R" data-u="%" id="obj-ao-104061"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">104061</td><td class="n">Supply Air Reheater 1 Valve Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="103" data-i="304011" data-acc="R" data-u="%" id="obj-ao-304011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">304011</td><td class="n">Outdoor Air Preheater 1 Valve Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="104" data-i="804011" data-acc="R" data-u="%" id="obj-ao-804011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">804011</td><td class="n">Energy Recovery System Valve 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="105" data-i="805011" data-acc="R" data-u="%" id="obj-ao-805011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">805011</td><td class="n">Energy Recovery System 1 Motor Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="106" data-i="101011" data-acc="R" data-u="%" data-min="1" id="obj-ao-101011"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101011</td><td class="n">Supply Air Fan 1 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="107" data-i="101021" data-acc="R" data-u="%" id="obj-ao-101021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101021</td><td class="n">Supply Air Fan 2 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="108" data-i="101031" data-acc="R" data-u="%" id="obj-ao-101031"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101031</td><td class="n">Supply Air Fan 3 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="109" data-i="101041" data-acc="R" data-u="%" id="obj-ao-101041"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101041</td><td class="n">Supply Air Fan 4 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="110" data-i="101051" data-acc="R" data-u="%" id="obj-ao-101051"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101051</td><td class="n">Supply Air Fan 5 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="111" data-i="101061" data-acc="R" data-u="%" id="obj-ao-101061"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101061</td><td class="n">Supply Air Fan 6 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="112" data-i="101071" data-acc="R" data-u="%" id="obj-ao-101071"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101071</td><td class="n">Supply Air Fan 7 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="113" data-i="101081" data-acc="R" data-u="%" id="obj-ao-101081"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101081</td><td class="n">Supply Air Fan 8 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="114" data-i="201011" data-acc="R" data-u="%" id="obj-ao-201011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201011</td><td class="n">Extract Air Fan 1 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="115" data-i="201021" data-acc="R" data-u="%" id="obj-ao-201021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201021</td><td class="n">Extract Air Fan 2 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="116" data-i="201031" data-acc="R" data-u="%" id="obj-ao-201031"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201031</td><td class="n">Extract Air Fan 3 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="117" data-i="201041" data-acc="R" data-u="%" id="obj-ao-201041"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201041</td><td class="n">Extract Air Fan 4 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="118" data-i="201051" data-acc="R" data-u="%" id="obj-ao-201051"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201051</td><td class="n">Extract Air Fan 5 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="119" data-i="201061" data-acc="R" data-u="%" id="obj-ao-201061"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201061</td><td class="n">Extract Air Fan 6 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="120" data-i="201071" data-acc="R" data-u="%" id="obj-ao-201071"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201071</td><td class="n">Extract Air Fan 7 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="121" data-i="201081" data-acc="R" data-u="%" id="obj-ao-201081"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201081</td><td class="n">Extract Air Fan 8 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="122" data-i="102011" data-acc="R" data-u="%" id="obj-ao-102011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">102011</td><td class="n">Supply Air Damper 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="123" data-i="202011" data-acc="R" data-u="%" id="obj-ao-202011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">202011</td><td class="n">Extract Air Damper 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="124" data-i="302011" data-acc="R" data-u="%" id="obj-ao-302011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">302011</td><td class="n">Outdoor Air Damper 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="125" data-i="302021" data-acc="R" data-u="%" id="obj-ao-302021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">302021</td><td class="n">Outdoor Air Bypass Damper Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="126" data-i="402011" data-acc="R" data-u="%" id="obj-ao-402011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">402011</td><td class="n">Exhaust Air Damper 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="127" data-i="402021" data-acc="R" data-u="%" id="obj-ao-402021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">402021</td><td class="n">Exhaust Air Bypass Damper Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="128" data-i="602011" data-acc="R" data-u="%" id="obj-ao-602011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">602011</td><td class="n">Recirculation Air Damper 1 Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="129" data-i="4102011" data-acc="R" data-u="%" id="obj-ao-4102011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4102011</td><td class="n">Smoke Bypass Damper Output</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="130" data-i="4101011" data-acc="R" data-u="%" id="obj-ao-4101011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4101011</td><td class="n">Smoke Extraction Fan 1 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="131" data-i="4101021" data-acc="R" data-u="%" id="obj-ao-4101021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4101021</td><td class="n">Smoke Extraction Fan 2 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="132" data-i="4101031" data-acc="R" data-u="%" id="obj-ao-4101031"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4101031</td><td class="n">Smoke Extraction Fan 3 Output</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="3030031" data-acc="W" data-u="°C" id="obj-av-3030031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030031</td><td class="n">Temperature Control Heating Setpoint</td><td class="d">Range 5.0-45.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="3030041" data-acc="W" data-u="°C" id="obj-av-3030041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030041</td><td class="n">Temperature Control Cooling Setpoint</td><td class="d">Range 5.0-45.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="3030051" data-acc="W" data-u="ΔK" id="obj-av-3030051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030051</td><td class="n">Temperature Control Heating Offset Setpoint</td><td class="d">Range -10.0-0.0</td><td class="u">ΔK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="3030061" data-acc="W" data-u="ΔK" id="obj-av-3030061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030061</td><td class="n">Temperature Control Cooling Offset Setpoint</td><td class="d">Range 0.0-10.0</td><td class="u">ΔK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="3030071" data-acc="W" data-u="°C" data-min="1" id="obj-av-3030071"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3030071</td><td class="n">Temperature Control Setpoint</td><td class="d">Range 5.0-45.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="3030081" data-acc="W" data-u="ΔK" id="obj-av-3030081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030081</td><td class="n">Temperature Control Relative Setpoint</td><td class="d">Range -5.0-5.0</td><td class="u">ΔK</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="3131031" data-acc="W" data-u="%" id="obj-av-3131031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131031</td><td class="n">Humidity Control Humidification Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="3131041" data-acc="W" data-u="%" id="obj-av-3131041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131041</td><td class="n">Humidity Control Dehumidification Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="3131051" data-acc="W" data-u="%" id="obj-av-3131051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131051</td><td class="n">Humidity Control Humidification Offset Setpoint</td><td class="d">Range 0.0-10.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="3131061" data-acc="W" data-u="%" id="obj-av-3131061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131061</td><td class="n">Humidity Control Dehumidification Offset Setpoint</td><td class="d">Range 0.0-10.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="3131071" data-acc="W" data-u="%" id="obj-av-3131071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131071</td><td class="n">Humidity Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="3232071" data-acc="W" data-u="ppm" id="obj-av-3232071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3232071</td><td class="n">Air Quality Setpoint</td><td class="d">Range 0-3000</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="133012" data-acc="W" data-u="m³/h" id="obj-av-133012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133012</td><td class="n">Supply Air Fan Volume Flow Setpoint</td><td class="d">Range 0-100000</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="133013" data-acc="W" data-u="Pa" id="obj-av-133013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133013</td><td class="n">Supply Air Fan Pressure Setpoint</td><td class="d">Range 0-1000</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="133014" data-acc="W" data-u="%" id="obj-av-133014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133014</td><td class="n">Supply Air Fan Manual Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="133024" data-acc="W" data-u="%" id="obj-av-133024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133024</td><td class="n">Supply Air Fan Control Offset Setpoint</td><td class="d">Range -100.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="133025" data-acc="W" data-u="" id="obj-av-133025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133025</td><td class="n">Supply Air Fan Control Factor Setpoint</td><td class="d">Range 0-5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="133034" data-acc="W" data-u="m³/h" id="obj-av-133034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133034</td><td class="n">Supply Air Fan Control Offset Absolut Setpoint</td><td class="d">Range 0.00-655.35</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="233012" data-acc="W" data-u="m³/h" id="obj-av-233012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233012</td><td class="n">Extract Air Fan Volume Flow Setpoint</td><td class="d">Range 0-100000</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="233013" data-acc="W" data-u="Pa" id="obj-av-233013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233013</td><td class="n">Extract Air Fan Pressure Setpoint</td><td class="d">Range 0-1000</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="233014" data-acc="W" data-u="%" id="obj-av-233014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233014</td><td class="n">Extract Air Fan Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="233024" data-acc="W" data-u="%" id="obj-av-233024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233024</td><td class="n">Extract Air Fan Control Offset Setpoint</td><td class="d">Range -100.0-100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="233025" data-acc="W" data-u="" id="obj-av-233025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233025</td><td class="n">Extract Air Fan Control Factor Setpoint</td><td class="d">Range 0-5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="233034" data-acc="W" data-u="m³/h" id="obj-av-233034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233034</td><td class="n">Extract Air Fan Control Offset Absolut Setpoint</td><td class="d">Range 0.00-655.35</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="2929011" data-acc="W" data-u="%" id="obj-av-2929011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2929011</td><td class="n">Damper Control Outdoor Air Amount Setpoint</td><td class="d">Range 0-100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="106011" data-acc="R" data-u="°C" id="obj-av-106011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106011</td><td class="n">Supply Air Temperature Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="206011" data-acc="R" data-u="°C" id="obj-av-206011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206011</td><td class="n">Extract Air Temperature Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="306011" data-acc="R" data-u="°C" id="obj-av-306011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306011</td><td class="n">Outdoor Air Temperature Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="706011" data-acc="R" data-u="°C" id="obj-av-706011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706011</td><td class="n">Room Air Temperature Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="2006011" data-acc="R" data-u="°C" id="obj-av-2006011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006011</td><td class="n">Outdoor Air external Temperature Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="3030231" data-acc="R" data-u="°C" id="obj-av-3030231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030231</td><td class="n">Temperature Control Value</td><td class="d">Range n/a</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="3030011" data-acc="R" data-u="°C" id="obj-av-3030011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030011</td><td class="n">Temperature Control Heating Setpoint Control Value</td><td class="d">Range 5.0-45.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="3030012" data-acc="R" data-u="°C" id="obj-av-3030012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030012</td><td class="n">Temperature Control Heating Active Setpoint Control Value</td><td class="d">Range 5.0-45.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="3030021" data-acc="R" data-u="°C" id="obj-av-3030021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030021</td><td class="n">Temperature Control Cooling Setpoint Control Value</td><td class="d">Range 5.0-45.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="3030022" data-acc="R" data-u="°C" id="obj-av-3030022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030022</td><td class="n">Temperature Control Cooling Active Setpoint Control Value</td><td class="d">Range 5.0-45.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="3030072" data-acc="R" data-u="°C" id="obj-av-3030072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030072</td><td class="n">Temperature Control Cascade Heating Setpoint</td><td class="d">Range 10.0 to 45.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="3030232" data-acc="R" data-u="°C" id="obj-av-3030232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030232</td><td class="n">Temperature Control Cascade Control Value</td><td class="d">Range n/a</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="3030073" data-acc="R" data-u="°C" id="obj-av-3030073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030073</td><td class="n">Temperature Control Base Setpoint</td><td class="d">Range 5.0-45.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="3030171" data-acc="R" data-u="ΔK" id="obj-av-3030171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030171</td><td class="n">Temperature Control Supply Air Minimum Relative Setpoint</td><td class="d">Range -10.0-0.0</td><td class="u">ΔK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="3030181" data-acc="R" data-u="ΔK" id="obj-av-3030181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030181</td><td class="n">Temperature Control Supply Air Maximum Relative Setpoint</td><td class="d">Range 0.0-10.0</td><td class="u">ΔK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="3030191" data-acc="R" data-u="°C" id="obj-av-3030191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030191</td><td class="n">Temperature Control Supply Air Minimum Absolute Setpoint</td><td class="d">Range 10.0 to 45.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="3030201" data-acc="R" data-u="°C" id="obj-av-3030201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030201</td><td class="n">Temperature Control Supply Air Maximum Absolute Setpoint</td><td class="d">Range 10.0 to 45.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="107022" data-acc="R" data-u="g/kg" id="obj-av-107022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107022</td><td class="n">Supply Air Humidity Absolute Control Value</td><td class="d">Range 0.0-20.0</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="207022" data-acc="R" data-u="g/kg" id="obj-av-207022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207022</td><td class="n">Extract Air Humidity Absolute Control Value</td><td class="d">Range 0.0-20.0</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="307022" data-acc="R" data-u="g/kg" id="obj-av-307022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307022</td><td class="n">Outdoor Air Humidity Absolute Control Value</td><td class="d">Range 0.0-20.0</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="707021" data-acc="R" data-u="g/kg" id="obj-av-707021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707021</td><td class="n">Room Air Humidity 1 Absolute Value</td><td class="d">Range 0.0-20.0</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="707022" data-acc="R" data-u="g/kg" id="obj-av-707022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707022</td><td class="n">Room Air Humidity 2 Absolute Value</td><td class="d">Range 0.0-20.0</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="707023" data-acc="R" data-u="g/kg" id="obj-av-707023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707023</td><td class="n">Room Air Humidity 3 Absolute Value</td><td class="d">Range 0.0-20.0</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="707024" data-acc="R" data-u="g/kg" id="obj-av-707024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707024</td><td class="n">Room Air Humidity 4 Absolute Value</td><td class="d">Range 0.0-20.0</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="707025" data-acc="R" data-u="g/kg" id="obj-av-707025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707025</td><td class="n">Room Air Humidity Absolute Control Value</td><td class="d">Range 0.0-20.0</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="2007022" data-acc="R" data-u="g/kg" id="obj-av-2007022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007022</td><td class="n">Outdoor Air External Humidity Absolute Control Value</td><td class="d">Range 0.0-20.0</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="107011" data-acc="R" data-u="%" id="obj-av-107011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107011</td><td class="n">Supply Air Humidity Relative Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="207011" data-acc="R" data-u="%" id="obj-av-207011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207011</td><td class="n">Extract Air Humidity Relative Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="307011" data-acc="R" data-u="%" id="obj-av-307011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307011</td><td class="n">Outdoor Air Humidity Relative Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="707011" data-acc="R" data-u="%" id="obj-av-707011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707011</td><td class="n">Room Air Humidity Relative Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="2007011" data-acc="R" data-u="%" id="obj-av-2007011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007011</td><td class="n">Outdoor Air External Humidity Relative Control Value</td><td class="d">Range -50.0-200.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="3131011" data-acc="R" data-u="%" id="obj-av-3131011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131011</td><td class="n">Humidity Control Humidification Setpoint Control Value</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="3131021" data-acc="R" data-u="%" id="obj-av-3131021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131021</td><td class="n">Humidity Control Dehumidification Setpoint Control Value</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="3131231" data-acc="R" data-u="%" id="obj-av-3131231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131231</td><td class="n">Humidity Control Value</td><td class="d">Range n/a</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="3131072" data-acc="R" data-u="%" id="obj-av-3131072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131072</td><td class="n">Humidity Control Cascade Humidification Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="3131232" data-acc="R" data-u="%" id="obj-av-3131232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131232</td><td class="n">Humidity Control Cascade Control Value</td><td class="d">Range n/a</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="3131171" data-acc="R" data-u="%" id="obj-av-3131171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131171</td><td class="n">Humidity Control Supply Air Minimum Relative Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="3131181" data-acc="R" data-u="%" id="obj-av-3131181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131181</td><td class="n">Humidity Control Supply Air Maximum Relative Setpoint</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="3131191" data-acc="R" data-u="g/kg" id="obj-av-3131191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131191</td><td class="n">Humidity Control Supply Air Minimum Absolute Setpoint</td><td class="d">Range 0-20</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="3131201" data-acc="R" data-u="g/kg" id="obj-av-3131201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3131201</td><td class="n">Humidity Control Supply Air Maximum Absolute Setpoint</td><td class="d">Range 0-20</td><td class="u">g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="208011" data-acc="R" data-u="Ppm" id="obj-av-208011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208011</td><td class="n">Extract Air Quality Control Value</td><td class="d">Range 0.0-3000.0</td><td class="u">Ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="708011" data-acc="R" data-u="ppm" id="obj-av-708011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">708011</td><td class="n">Room Air Quality Control Value</td><td class="d">Range 0.0-3000.0</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="3232011" data-acc="R" data-u="ppm" id="obj-av-3232011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3232011</td><td class="n">Air Quality Control Setpoint Control Value</td><td class="d">Range 0-2500</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="3232231" data-acc="R" data-u="Ppm" id="obj-av-3232231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3232231</td><td class="n">Air Quality Control Value</td><td class="d">Range 0-5000</td><td class="u">Ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="3939021" data-acc="R" data-u="h" id="obj-av-3939021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3939021</td><td class="n">Unit On Operating Hours</td><td class="d">Range 0-65535</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="3939081" data-acc="R" data-u="" id="obj-av-3939081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3939081</td><td class="n">Order Number</td><td class="d">Range 0-65535</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="3939151" data-acc="R" data-u="ΔK" id="obj-av-3939151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3939151</td><td class="n">Temperature Control Room frost protection Hysterisis Setpoint</td><td class="d">Range 0.0-20.0</td><td class="u">ΔK</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="4010011" data-acc="R" data-u="Wh/m³" id="obj-av-4010011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4010011</td><td class="n">Specific Fan Power</td><td class="d">Range 0-65535</td><td class="u">Wh/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="133015" data-acc="R" data-u="m³/h" id="obj-av-133015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133015</td><td class="n">Supply Air Fan Control Volume Flow Setpoint Control Value</td><td class="d">Range 0-100000</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="133016" data-acc="R" data-u="Pa" id="obj-av-133016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133016</td><td class="n">Supply Air Fan Control Pressure Setpoint Control Value</td><td class="d">Range 0-1000</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="133017" data-acc="R" data-u="%" id="obj-av-133017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133017</td><td class="n">Supply Air Fan Control Manual Setpoint Control Value</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="133031" data-acc="R" data-u="m³/h" id="obj-av-133031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133031</td><td class="n">Supply Air Fan Calculated Volume Flow</td><td class="d">Range -327680-327670</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="233015" data-acc="R" data-u="m³/h" id="obj-av-233015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233015</td><td class="n">Extract Air Fan Control Volume Flow Setpoint Control Value</td><td class="d">Range 0-100000</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="233016" data-acc="R" data-u="Pa" id="obj-av-233016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233016</td><td class="n">Extract Air Fan Control Pressure Setpoint Control Value</td><td class="d">Range 0-5000</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="233017" data-acc="R" data-u="%" id="obj-av-233017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233017</td><td class="n">Extract Air Fan Control Manual Setpoint Control Value</td><td class="d">Range 0.0-100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="233031" data-acc="R" data-u="m³/h" id="obj-av-233031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233031</td><td class="n">Extract Air Fan Calculated Volume Flow</td><td class="d">Range -327680-327670</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="112031" data-acc="R" data-u="h" id="obj-av-112031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112031</td><td class="n">Supply Air Electric Heater 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="112021" data-acc="R" data-u="h" id="obj-av-112021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112021</td><td class="n">Supply Air Electric Reheater 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="312011" data-acc="R" data-u="h" id="obj-av-312011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312011</td><td class="n">Outdoor Air Electric Preheater 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="2128021" data-acc="R" data-u="h" id="obj-av-2128021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128021</td><td class="n">DX Condensing Unit Stage 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="2128031" data-acc="R" data-u="h" id="obj-av-2128031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128031</td><td class="n">DX Condensing Unit Stage 2 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="2128041" data-acc="R" data-u="h" id="obj-av-2128041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="2128051" data-acc="R" data-u="h" id="obj-av-2128051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="2128061" data-acc="R" data-u="h" id="obj-av-2128061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128061</td><td class="n">DX Daikin Inverter Stage 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="2128071" data-acc="R" data-u="h" id="obj-av-2128071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2128071</td><td class="n">DX Daikin Inverter Stage 2 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="103013" data-acc="R" data-u="h" id="obj-av-103013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103013</td><td class="n">Supply Air Heater 1 Pump Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="103023" data-acc="R" data-u="h" id="obj-av-103023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103023</td><td class="n">Supply Air Heater 2 Pump Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="103033" data-acc="R" data-u="h" id="obj-av-103033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103033</td><td class="n">Supply Air Cooler Pump 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="103043" data-acc="R" data-u="h" id="obj-av-103043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103043</td><td class="n">Supply Air Cooler Pump 2 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="103063" data-acc="R" data-u="h" id="obj-av-103063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103063</td><td class="n">Supply Air Reheater 1 Pump Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="303013" data-acc="R" data-u="h" id="obj-av-303013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303013</td><td class="n">Outdoor Air Preheater 1 Pump Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="803013" data-acc="R" data-u="h" id="obj-av-803013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">803013</td><td class="n">Energy Recovery System Pump 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="805013" data-acc="R" data-u="h" id="obj-av-805013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">805013</td><td class="n">Energy Recovery System 1 Motor Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="101011" data-acc="R" data-u="h" id="obj-av-101011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101011</td><td class="n">Supply Air Fan 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="101021" data-acc="R" data-u="h" id="obj-av-101021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101021</td><td class="n">Supply Air Fan 2 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="101031" data-acc="R" data-u="h" id="obj-av-101031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101031</td><td class="n">Supply Air Fan 3 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="101041" data-acc="R" data-u="h" id="obj-av-101041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101041</td><td class="n">Supply Air Fan 4 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="101051" data-acc="R" data-u="h" id="obj-av-101051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101051</td><td class="n">Supply Air Fan 5 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="101061" data-acc="R" data-u="h" id="obj-av-101061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101061</td><td class="n">Supply Air Fan 6 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="101071" data-acc="R" data-u="h" id="obj-av-101071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101071</td><td class="n">Supply Air Fan 7 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="101081" data-acc="R" data-u="h" id="obj-av-101081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101081</td><td class="n">Supply Air Fan 8 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="201011" data-acc="R" data-u="h" id="obj-av-201011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201011</td><td class="n">Extract Air Fan 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="201021" data-acc="R" data-u="h" id="obj-av-201021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201021</td><td class="n">Extract Air Fan 2 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="201031" data-acc="R" data-u="h" id="obj-av-201031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201031</td><td class="n">Extract Air Fan 3 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="201041" data-acc="R" data-u="h" id="obj-av-201041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201041</td><td class="n">Extract Air Fan 4 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="201051" data-acc="R" data-u="h" id="obj-av-201051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201051</td><td class="n">Extract Air Fan 5 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="201061" data-acc="R" data-u="h" id="obj-av-201061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201061</td><td class="n">Extract Air Fan 6 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="201071" data-acc="R" data-u="h" id="obj-av-201071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201071</td><td class="n">Extract Air Fan 7 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="201081" data-acc="R" data-u="h" id="obj-av-201081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201081</td><td class="n">Extract Air Fan 8 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="4101011" data-acc="R" data-u="h" id="obj-av-4101011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4101011</td><td class="n">Smoke Extraction Fan 1 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="4101021" data-acc="R" data-u="h" id="obj-av-4101021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4101021</td><td class="n">Smoke Extraction Fan 2 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="4101031" data-acc="R" data-u="h" id="obj-av-4101031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4101031</td><td class="n">Smoke Extraction Fan 3 Operating Hours</td><td class="d">Range 0-2147483647</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="4101012" data-acc="R" data-u="d" id="obj-av-4101012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4101012</td><td class="n">Smoke Extraction Fan 1 Standstill Days</td><td class="d">Range 0-100</td><td class="u">d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="4101022" data-acc="R" data-u="d" id="obj-av-4101022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4101022</td><td class="n">Smoke Extraction Fan 2 Standstill Days</td><td class="d">Range 0-100</td><td class="u">d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="4101032" data-acc="R" data-u="d" id="obj-av-4101032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4101032</td><td class="n">Smoke Extraction Fan 3 Standstill Days</td><td class="d">Range 0-100</td><td class="u">d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="112021" data-acc="R" data-u="" data-st="1" id="obj-bi-112021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112021</td><td class="n">Supply Air Electric Reheater 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="112031" data-acc="R" data-u="" data-st="1" id="obj-bi-112031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112031</td><td class="n">Supply Air Electric Heater 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="312011" data-acc="R" data-u="" data-st="1" id="obj-bi-312011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">312011</td><td class="n">Outdoor Air Electric Preheater 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="2128021" data-acc="R" data-u="" data-st="1" id="obj-bi-2128021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128021</td><td class="n">DX Condensing Unit Stage 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="2128031" data-acc="R" data-u="" data-st="1" id="obj-bi-2128031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128031</td><td class="n">DX Condensing Unit Stage 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="2128041" data-acc="R" data-u="" data-st="1" id="obj-bi-2128041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="2128043" data-acc="R" data-u="" data-st="1" id="obj-bi-2128043"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128043</td><td class="n">DX Mitsubishi Inverter Stage 1 Pre defrost Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="2128042" data-acc="R" data-u="" data-st="1" id="obj-bi-2128042"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128042</td><td class="n">DX Mitsubishi Inverter Stage 1 Defrost Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="2128051" data-acc="R" data-u="" data-st="1" id="obj-bi-2128051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="2128053" data-acc="R" data-u="" data-st="1" id="obj-bi-2128053"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128053</td><td class="n">DX Mitsubishi Inverter Stage 2 Pre defrost Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="2128052" data-acc="R" data-u="" data-st="1" id="obj-bi-2128052"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128052</td><td class="n">DX Mitsubishi Inverter Stage 2 Defrost Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="2128061" data-acc="R" data-u="" data-st="1" id="obj-bi-2128061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128061</td><td class="n">DX Daikin Inverter Stage 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="2128062" data-acc="R" data-u="" data-st="1" id="obj-bi-2128062"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128062</td><td class="n">DX Daikin Inverter Stage 1 Defrost Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="2128071" data-acc="R" data-u="" data-st="1" id="obj-bi-2128071"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128071</td><td class="n">DX Daikin Inverter Stage 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="2128072" data-acc="R" data-u="" data-st="1" id="obj-bi-2128072"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2128072</td><td class="n">DX Daikin Inverter Stage 2 Defrost Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="103011" data-acc="R" data-u="" data-st="1" id="obj-bi-103011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103011</td><td class="n">Supply Air Heater 1 Pump Motor protection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="103021" data-acc="R" data-u="" data-st="1" id="obj-bi-103021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103021</td><td class="n">Supply Air Heater 2 Pump Motor protection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="103031" data-acc="R" data-u="" data-st="1" id="obj-bi-103031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103031</td><td class="n">Supply Air Cooler Pump 1 Motor protection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="103041" data-acc="R" data-u="" data-st="1" id="obj-bi-103041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103041</td><td class="n">Supply Air Cooler Pump 2 Motor protection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="103061" data-acc="R" data-u="" data-st="1" id="obj-bi-103061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103061</td><td class="n">Supply Air Reheater 1 Pump Motor protection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="303011" data-acc="R" data-u="" data-st="1" id="obj-bi-303011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">303011</td><td class="n">Outdoor Air Preheater 1 Pump Motorprotection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="803011" data-acc="R" data-u="" data-st="1" id="obj-bi-803011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">803011</td><td class="n">Energy Recovery System 1 Pump Motor protection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="805012" data-acc="R" data-u="" data-st="1" id="obj-bi-805012"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805012</td><td class="n">Energy Recovery System 1 Motor Rotation Guard Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="805011" data-acc="R" data-u="" data-st="1" id="obj-bi-805011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805011</td><td class="n">Energy Recovery System 1 Motor Motor protection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault; Active=Ok</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="277" data-i="3939031" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-3939031"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3939031</td><td class="n">Alarm Collective A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="278" data-i="3939041" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-3939041"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3939041</td><td class="n">Alarm Collective B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="279" data-i="3939011" data-acc="R" data-u="" data-st="1" id="obj-bo-3939011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939011</td><td class="n">Alarm New A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="280" data-i="3939021" data-acc="R" data-u="" data-st="1" id="obj-bo-3939021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939021</td><td class="n">Alarm New B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="281" data-i="3939161" data-acc="R" data-u="" data-st="1" id="obj-bo-3939161"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939161</td><td class="n">Heating Request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="282" data-i="3939171" data-acc="R" data-u="" data-st="1" id="obj-bo-3939171"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3939171</td><td class="n">Cooling Request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="283" data-i="4141011" data-acc="R" data-u="" data-st="1" id="obj-bo-4141011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4141011</td><td class="n">Fire Alarm Indication</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="284" data-i="112021" data-acc="R" data-u="" data-st="1" id="obj-bo-112021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">112021</td><td class="n">Supply Air Electric Reheater 1 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="285" data-i="112031" data-acc="R" data-u="" data-st="1" id="obj-bo-112031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">112031</td><td class="n">Supply Air Electric Heater 1 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="286" data-i="312011" data-acc="R" data-u="" data-st="1" id="obj-bo-312011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">312011</td><td class="n">Outdoor Air Electric Preheater 1 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="287" data-i="2128021" data-acc="R" data-u="" data-st="1" id="obj-bo-2128021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128021</td><td class="n">DX Condensing Unit Stage 1 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="288" data-i="2128031" data-acc="R" data-u="" data-st="1" id="obj-bo-2128031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128031</td><td class="n">DX Condensing Unit Stage 2 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="289" data-i="2128041" data-acc="R" data-u="" data-st="1" id="obj-bo-2128041"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="290" data-i="2128042" data-acc="R" data-u="" data-st="1" id="obj-bo-2128042"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128042</td><td class="n">DX Mitsubishi Inverter Stage 1 Heating Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="291" data-i="2128051" data-acc="R" data-u="" data-st="1" id="obj-bo-2128051"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="292" data-i="2128052" data-acc="R" data-u="" data-st="1" id="obj-bo-2128052"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128052</td><td class="n">DX Mitsubishi Inverter Stage 2 Heating Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="293" data-i="2128061" data-acc="R" data-u="" data-st="1" id="obj-bo-2128061"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128061</td><td class="n">DX Daikin Inverter Stage 1 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="294" data-i="2128062" data-acc="R" data-u="" data-st="1" id="obj-bo-2128062"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128062</td><td class="n">DX Daikin Inverter Stage 1 Heating Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="295" data-i="2128071" data-acc="R" data-u="" data-st="1" id="obj-bo-2128071"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128071</td><td class="n">DX Daikin Inverter Stage 2 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="296" data-i="2128072" data-acc="R" data-u="" data-st="1" id="obj-bo-2128072"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2128072</td><td class="n">DX Daikin Inverter Stage 2 Heating Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="297" data-i="103011" data-acc="R" data-u="" data-st="1" id="obj-bo-103011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">103011</td><td class="n">Supply Air Heater 1 Pump On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="298" data-i="103021" data-acc="R" data-u="" data-st="1" id="obj-bo-103021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">103021</td><td class="n">Supply Air Heater 2 Pump On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="299" data-i="103031" data-acc="R" data-u="" data-st="1" id="obj-bo-103031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">103031</td><td class="n">Supply Air Cooler 1 Pump On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="300" data-i="103041" data-acc="R" data-u="" data-st="1" id="obj-bo-103041"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">103041</td><td class="n">Supply Air Cooler 2 Pump On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="301" data-i="103061" data-acc="R" data-u="" data-st="1" id="obj-bo-103061"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">103061</td><td class="n">Supply Air Reheater 1 Pump On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="302" data-i="303011" data-acc="R" data-u="" data-st="1" id="obj-bo-303011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">303011</td><td class="n">Outdoor Air Preheater 1 Pump On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="303" data-i="803011" data-acc="R" data-u="" data-st="1" id="obj-bo-803011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">803011</td><td class="n">Energy Recovery System 1 Pump On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="304" data-i="104011" data-acc="R" data-u="" data-st="1" id="obj-bo-104011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104011</td><td class="n">Supply Air Heater 1 Valve Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="305" data-i="104012" data-acc="R" data-u="" data-st="1" id="obj-bo-104012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104012</td><td class="n">Supply Air Heater 1 Valve Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="306" data-i="104021" data-acc="R" data-u="" data-st="1" id="obj-bo-104021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104021</td><td class="n">Supply Air Heater 2 Valve Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="307" data-i="104022" data-acc="R" data-u="" data-st="1" id="obj-bo-104022"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104022</td><td class="n">Supply Air Heater 2 Valve Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="308" data-i="104031" data-acc="R" data-u="" data-st="1" id="obj-bo-104031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104031</td><td class="n">Supply Air Cooler Valve 1 Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="309" data-i="104032" data-acc="R" data-u="" data-st="1" id="obj-bo-104032"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104032</td><td class="n">Supply Air Cooler Valve 1 Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="310" data-i="104041" data-acc="R" data-u="" data-st="1" id="obj-bo-104041"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104041</td><td class="n">Supply Air Cooler Valve 2 Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="311" data-i="104042" data-acc="R" data-u="" data-st="1" id="obj-bo-104042"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104042</td><td class="n">Supply Air Cooler Valve 2 Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="312" data-i="104061" data-acc="R" data-u="" data-st="1" id="obj-bo-104061"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104061</td><td class="n">Supply Air Reheater 1 Valve Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="313" data-i="104062" data-acc="R" data-u="" data-st="1" id="obj-bo-104062"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">104062</td><td class="n">Supply Air Reheater 1 Valve Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="314" data-i="304011" data-acc="R" data-u="" data-st="1" id="obj-bo-304011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">304011</td><td class="n">Outdoor Air Preheater 1 Valve Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="315" data-i="304012" data-acc="R" data-u="" data-st="1" id="obj-bo-304012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">304012</td><td class="n">Outdoor Air Preheater 1 Valve Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="316" data-i="804011" data-acc="R" data-u="" data-st="1" id="obj-bo-804011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">804011</td><td class="n">Energy Recovery System 1 Valve Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="317" data-i="804012" data-acc="R" data-u="" data-st="1" id="obj-bo-804012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">804012</td><td class="n">Energy Recovery System 1 Valve Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="318" data-i="805011" data-acc="R" data-u="" data-st="1" id="obj-bo-805011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">805011</td><td class="n">Energy Recovery System 1 Motor On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="319" data-i="101011" data-acc="R" data-u="" data-st="1" id="obj-bo-101011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101011</td><td class="n">Supply Air Fan 1 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="320" data-i="101021" data-acc="R" data-u="" data-st="1" id="obj-bo-101021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101021</td><td class="n">Supply Air Fan 2 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="321" data-i="101031" data-acc="R" data-u="" data-st="1" id="obj-bo-101031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101031</td><td class="n">Supply Air Fan 3 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="322" data-i="101041" data-acc="R" data-u="" data-st="1" id="obj-bo-101041"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101041</td><td class="n">Supply Air Fan 4 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="323" data-i="101051" data-acc="R" data-u="" data-st="1" id="obj-bo-101051"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101051</td><td class="n">Supply Air Fan 5 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="324" data-i="101061" data-acc="R" data-u="" data-st="1" id="obj-bo-101061"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101061</td><td class="n">Supply Air Fan 6 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="325" data-i="101071" data-acc="R" data-u="" data-st="1" id="obj-bo-101071"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101071</td><td class="n">Supply Air Fan 7 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="326" data-i="101081" data-acc="R" data-u="" data-st="1" id="obj-bo-101081"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101081</td><td class="n">Supply Air Fan 8 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="327" data-i="201011" data-acc="R" data-u="" data-st="1" id="obj-bo-201011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201011</td><td class="n">Extract Air Fan 1 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="328" data-i="201021" data-acc="R" data-u="" data-st="1" id="obj-bo-201021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201021</td><td class="n">Extract Air Fan 2 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="329" data-i="201031" data-acc="R" data-u="" data-st="1" id="obj-bo-201031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201031</td><td class="n">Extract Air Fan 3 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="330" data-i="201041" data-acc="R" data-u="" data-st="1" id="obj-bo-201041"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201041</td><td class="n">Extract Air Fan 4 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="331" data-i="201051" data-acc="R" data-u="" data-st="1" id="obj-bo-201051"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201051</td><td class="n">Extract Air Fan 5 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="332" data-i="201061" data-acc="R" data-u="" data-st="1" id="obj-bo-201061"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201061</td><td class="n">Extract Air Fan 6 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="333" data-i="201071" data-acc="R" data-u="" data-st="1" id="obj-bo-201071"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201071</td><td class="n">Extract Air Fan 7 On Digital Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="334" data-i="201081" data-acc="R" data-u="" data-st="1" id="obj-bo-201081"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">201081</td><td class="n">Extract Air Fan 8 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="335" data-i="102011" data-acc="R" data-u="" data-st="1" id="obj-bo-102011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">102011</td><td class="n">Supply Air Damper 1 Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="336" data-i="102012" data-acc="R" data-u="" data-st="1" id="obj-bo-102012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">102012</td><td class="n">Supply Air Damper 1 Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="337" data-i="202011" data-acc="R" data-u="" data-st="1" id="obj-bo-202011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">202011</td><td class="n">Extract Air Damper 1 Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="338" data-i="202012" data-acc="R" data-u="" data-st="1" id="obj-bo-202012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">202012</td><td class="n">Extract Air Damper 1 Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="339" data-i="302011" data-acc="R" data-u="" data-st="1" id="obj-bo-302011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">302011</td><td class="n">Outdoor Air Damper 1 Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="340" data-i="302012" data-acc="R" data-u="" data-st="1" id="obj-bo-302012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">302012</td><td class="n">Outdoor Air Damper 1 Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="341" data-i="302021" data-acc="R" data-u="" data-st="1" id="obj-bo-302021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">302021</td><td class="n">Outdoor Air Bypass Damper Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="342" data-i="302022" data-acc="R" data-u="" data-st="1" id="obj-bo-302022"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">302022</td><td class="n">Outdoor Air Bypass Damper Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="343" data-i="402011" data-acc="R" data-u="" data-st="1" id="obj-bo-402011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">402011</td><td class="n">Exhaust Air Damper 1 Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="344" data-i="402012" data-acc="R" data-u="" data-st="1" id="obj-bo-402012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">402012</td><td class="n">Exhaust Air Damper 1 Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="345" data-i="402021" data-acc="R" data-u="" data-st="1" id="obj-bo-402021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">402021</td><td class="n">Exhaust Air Bypass Damper Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="346" data-i="402022" data-acc="R" data-u="" data-st="1" id="obj-bo-402022"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">402022</td><td class="n">Exhaust Air Bypass Damper Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="347" data-i="602011" data-acc="R" data-u="" data-st="1" id="obj-bo-602011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">602011</td><td class="n">Recirculation Air Damper 1 Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="348" data-i="602012" data-acc="R" data-u="" data-st="1" id="obj-bo-602012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">602012</td><td class="n">Recirculation Air Damper 1 Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="349" data-i="4102011" data-acc="R" data-u="" data-st="1" id="obj-bo-4102011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4102011</td><td class="n">Smoke Bypass Damper Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="350" data-i="4102012" data-acc="R" data-u="" data-st="1" id="obj-bo-4102012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4102012</td><td class="n">Smoke Bypass Damper Close</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="351" data-i="4101011" data-acc="R" data-u="" data-st="1" id="obj-bo-4101011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4101011</td><td class="n">Smoke Extraction Fan 1 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="352" data-i="4101021" data-acc="R" data-u="" data-st="1" id="obj-bo-4101021"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4101021</td><td class="n">Smoke Extraction Fan 2 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="353" data-i="4101031" data-acc="R" data-u="" data-st="1" id="obj-bo-4101031"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4101031</td><td class="n">Smoke Extraction Fan 3 On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="3030081" data-acc="W" data-u="" data-st="1" id="obj-bv-3030081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030081</td><td class="n">Unit Enable Via Temperature Control</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="3030111" data-acc="W" data-u="" data-st="1" id="obj-bv-3030111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030111</td><td class="n">Temperature Control Relative Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="3131081" data-acc="W" data-u="" data-st="1" id="obj-bv-3131081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3131081</td><td class="n">Unit Enable Via Humidity Control</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="3131101" data-acc="W" data-u="" data-st="1" id="obj-bv-3131101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3131101</td><td class="n">Humidity Control Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="3232081" data-acc="W" data-u="" data-st="1" id="obj-bv-3232081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3232081</td><td class="n">Unit Enable Via Air Quality Control</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="3232101" data-acc="W" data-u="" data-st="1" id="obj-bv-3232101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3232101</td><td class="n">Air Quality Control Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="106011" data-acc="R" data-u="" data-st="1" id="obj-bv-106011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106011</td><td class="n">Supply Air Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="106031" data-acc="R" data-u="" data-st="1" id="obj-bv-106031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106031</td><td class="n">Supply Air Fan Nozzle Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="106041" data-acc="R" data-u="" data-st="1" id="obj-bv-106041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106041</td><td class="n">Supply Air Heater 1 Inlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="106051" data-acc="R" data-u="" data-st="1" id="obj-bv-106051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106051</td><td class="n">Supply Air Heater 1 Outlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="106061" data-acc="R" data-u="" data-st="1" id="obj-bv-106061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106061</td><td class="n">Supply Air Heater 2 Inlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="106071" data-acc="R" data-u="" data-st="1" id="obj-bv-106071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106071</td><td class="n">Supply Air Heater 2 Outlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="106081" data-acc="R" data-u="" data-st="1" id="obj-bv-106081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106081</td><td class="n">Supply Air Cooler 1 Inlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="106091" data-acc="R" data-u="" data-st="1" id="obj-bv-106091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106091</td><td class="n">Supply Air Cooler 1 Outlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="106101" data-acc="R" data-u="" data-st="1" id="obj-bv-106101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106101</td><td class="n">Supply Air Cooler 2 Inlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="106111" data-acc="R" data-u="" data-st="1" id="obj-bv-106111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106111</td><td class="n">Supply Air Cooler 2 Outlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="106141" data-acc="R" data-u="" data-st="1" id="obj-bv-106141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106141</td><td class="n">Supply Air Reheater 1 Inlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="106151" data-acc="R" data-u="" data-st="1" id="obj-bv-106151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106151</td><td class="n">Supply Air Reheater 1 Outlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="206011" data-acc="R" data-u="" data-st="1" id="obj-bv-206011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206011</td><td class="n">Extract Air Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="206071" data-acc="R" data-u="" data-st="1" id="obj-bv-206071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206071</td><td class="n">Extract Air Fan Nozzle Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="306011" data-acc="R" data-u="" data-st="1" id="obj-bv-306011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306011</td><td class="n">Outdoor Air Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="306021" data-acc="R" data-u="" data-st="1" id="obj-bv-306021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306021</td><td class="n">Outdoor Air Filter Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="306031" data-acc="R" data-u="" data-st="1" id="obj-bv-306031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306031</td><td class="n">Outdoor Air Preheater 1 Inlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="306041" data-acc="R" data-u="" data-st="1" id="obj-bv-306041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306041</td><td class="n">Outdoor Air Preheater 1 Outlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="406011" data-acc="R" data-u="" data-st="1" id="obj-bv-406011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406011</td><td class="n">Exhaust Air Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="706011" data-acc="R" data-u="" data-st="1" id="obj-bv-706011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706011</td><td class="n">Room Air Temperature Sensor 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="706021" data-acc="R" data-u="" data-st="1" id="obj-bv-706021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706021</td><td class="n">Room Air Temperature Sensor 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="706031" data-acc="R" data-u="" data-st="1" id="obj-bv-706031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706031</td><td class="n">Room Air Temperature Sensor 3 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="706041" data-acc="R" data-u="" data-st="1" id="obj-bv-706041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706041</td><td class="n">Room Air Temperature Sensor 4 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="806011" data-acc="R" data-u="" data-st="1" id="obj-bv-806011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806011</td><td class="n">Energy Recovery System 1 Inlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="806021" data-acc="R" data-u="" data-st="1" id="obj-bv-806021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806021</td><td class="n">Energy Recovery System 1 Outlet Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="806031" data-acc="R" data-u="" data-st="1" id="obj-bv-806031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806031</td><td class="n">Supply Air Temperature Sensor Behind Energy Recovery System Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="806041" data-acc="R" data-u="" data-st="1" id="obj-bv-806041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806041</td><td class="n">Exhaust Air Temperature Sensor Behind Energy Recovery System Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="806051" data-acc="R" data-u="" data-st="1" id="obj-bv-806051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806051</td><td class="n">Energy Recovery System Icing Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="2006011" data-acc="R" data-u="" data-st="1" id="obj-bv-2006011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2006011</td><td class="n">Outdoor Air External Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="2106011" data-acc="R" data-u="" data-st="1" id="obj-bv-2106011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2106011</td><td class="n">Evaporator 1 Temperature Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="107011" data-acc="R" data-u="" data-st="1" id="obj-bv-107011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107011</td><td class="n">Supply Humidity Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="207011" data-acc="R" data-u="" data-st="1" id="obj-bv-207011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207011</td><td class="n">Extract Air Humidity Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="392" data-i="307011" data-acc="R" data-u="" data-st="1" id="obj-bv-307011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307011</td><td class="n">Outdoor Air Humidity Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="393" data-i="407011" data-acc="R" data-u="" data-st="1" id="obj-bv-407011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407011</td><td class="n">Exhaust Air Humidity Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="707011" data-acc="R" data-u="" data-st="1" id="obj-bv-707011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707011</td><td class="n">Room Air Humidity Sensor 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="707021" data-acc="R" data-u="" data-st="1" id="obj-bv-707021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707021</td><td class="n">Room Air Humidity Sensor 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="707031" data-acc="R" data-u="" data-st="1" id="obj-bv-707031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707031</td><td class="n">Room Air Humidity Sensor 3 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="707041" data-acc="R" data-u="" data-st="1" id="obj-bv-707041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707041</td><td class="n">Room Air Humidity Sensor 4 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="2007011" data-acc="R" data-u="" data-st="1" id="obj-bv-2007011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2007011</td><td class="n">Outdoor Air External Humidity Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="208011" data-acc="R" data-u="" data-st="1" id="obj-bv-208011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208011</td><td class="n">Extract Air Quality Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="308011" data-acc="R" data-u="" data-st="1" id="obj-bv-308011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308011</td><td class="n">Outdoor Air Quality Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="708011" data-acc="R" data-u="" data-st="1" id="obj-bv-708011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708011</td><td class="n">Room Air Quality Sensor 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="402" data-i="708021" data-acc="R" data-u="" data-st="1" id="obj-bv-708021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708021</td><td class="n">Room Air Quality Sensor 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="403" data-i="708031" data-acc="R" data-u="" data-st="1" id="obj-bv-708031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708031</td><td class="n">Room Air Quality Sensor 3 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="404" data-i="708041" data-acc="R" data-u="" data-st="1" id="obj-bv-708041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708041</td><td class="n">Room Air Quality Sensor 4 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="109011" data-acc="R" data-u="" data-st="1" id="obj-bv-109011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109011</td><td class="n">Supply Air Filter Pressure Sensor 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="109021" data-acc="R" data-u="" data-st="1" id="obj-bv-109021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109021</td><td class="n">Supply Air Filter Pressure Sensor 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="407" data-i="109031" data-acc="R" data-u="" data-st="1" id="obj-bv-109031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109031</td><td class="n">Supply Air Nozzle Pressure Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="109041" data-acc="R" data-u="" data-st="1" id="obj-bv-109041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109041</td><td class="n">Supply Air Duct Pressure Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="409" data-i="209011" data-acc="R" data-u="" data-st="1" id="obj-bv-209011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209011</td><td class="n">Extract Air Filter Pressure Sensor 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="209021" data-acc="R" data-u="" data-st="1" id="obj-bv-209021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209021</td><td class="n">Extract Air Filter Pressure Sensor 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="209031" data-acc="R" data-u="" data-st="1" id="obj-bv-209031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209031</td><td class="n">Extract Air Duct Pressure Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="209041" data-acc="R" data-u="" data-st="1" id="obj-bv-209041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209041</td><td class="n">Extract Air Nozzle Pressure Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="309011" data-acc="R" data-u="" data-st="1" id="obj-bv-309011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309011</td><td class="n">Outdoor Air Filter Pressure Sensor 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="309021" data-acc="R" data-u="" data-st="1" id="obj-bv-309021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309021</td><td class="n">Outdoor Air Filter Pressure Sensor 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="309031" data-acc="R" data-u="" data-st="1" id="obj-bv-309031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309031</td><td class="n">Outdoor Air Bypass Pressure Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="409011" data-acc="R" data-u="" data-st="1" id="obj-bv-409011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">409011</td><td class="n">Exhaust Air Bypass Pressure Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="809011" data-acc="R" data-u="" data-st="1" id="obj-bv-809011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">809011</td><td class="n">Energy Recovery System Pressure Sensor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="3939161" data-acc="R" data-u="" data-st="1" id="obj-bv-3939161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939161</td><td class="n">Unit On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="830031" data-acc="R" data-u="" data-st="1" id="obj-bv-830031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">830031</td><td class="n">Energy Recovery System Control Anti Icing Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="3939171" data-acc="R" data-u="" data-st="1" id="obj-bv-3939171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3939171</td><td class="n">Warmup Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="3030012" data-acc="R" data-u="" data-st="1" id="obj-bv-3030012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030012</td><td class="n">Value Monitoring Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="3030013" data-acc="R" data-u="" data-st="1" id="obj-bv-3030013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030013</td><td class="n">Value Tripping with Acknowledge Monitoring Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="3030011" data-acc="R" data-u="" data-st="1" id="obj-bv-3030011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030011</td><td class="n">Value Monitoring Tripping Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="4141012" data-acc="R" data-u="" data-st="1" id="obj-bv-4141012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4141012</td><td class="n">Fire Alarm Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="112021" data-acc="R" data-u="" data-st="1" id="obj-bv-112021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112021</td><td class="n">Supply Air Electric Reheater 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="112031" data-acc="R" data-u="" data-st="1" id="obj-bv-112031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112031</td><td class="n">Supply Air Electric Heater 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="312011" data-acc="R" data-u="" data-st="1" id="obj-bv-312011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312011</td><td class="n">Outdoor Air Electric Preheater 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="2128021" data-acc="R" data-u="" data-st="1" id="obj-bv-2128021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128021</td><td class="n">DX Condensing Unit Stage 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="2128031" data-acc="R" data-u="" data-st="1" id="obj-bv-2128031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128031</td><td class="n">DX Condensing Unit Stage 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="2128041" data-acc="R" data-u="" data-st="1" id="obj-bv-2128041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128041</td><td class="n">DX Mitsubishi Inverter Stage 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="2128051" data-acc="R" data-u="" data-st="1" id="obj-bv-2128051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128051</td><td class="n">DX Mitsubishi Inverter Stage 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="432" data-i="2128061" data-acc="R" data-u="" data-st="1" id="obj-bv-2128061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128061</td><td class="n">DX Daikin Inverter Stage 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="433" data-i="2128071" data-acc="R" data-u="" data-st="1" id="obj-bv-2128071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128071</td><td class="n">DX Daikin Inverter Stage 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="434" data-i="2128011" data-acc="R" data-u="" data-st="1" id="obj-bv-2128011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2128011</td><td class="n">DX Freeze Protection Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="110012" data-acc="R" data-u="" data-st="1" id="obj-bv-110012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110012</td><td class="n">Supply Air Heater 1 Frost Protection Air Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="110022" data-acc="R" data-u="" data-st="1" id="obj-bv-110022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110022</td><td class="n">Supply Air Heater 2 Frost Protection Air Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="310011" data-acc="R" data-u="" data-st="1" id="obj-bv-310011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310011</td><td class="n">Outdoor Air Preheater 1 Frost Protection Air Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="110031" data-acc="R" data-u="" data-st="1" id="obj-bv-110031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110031</td><td class="n">Supply Air Reheater 1 Frost Protection Air Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="103011" data-acc="R" data-u="" data-st="1" id="obj-bv-103011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103011</td><td class="n">Supply Air Heater 1 Pump Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="103021" data-acc="R" data-u="" data-st="1" id="obj-bv-103021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103021</td><td class="n">Supply Air Heater 2 Pump Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="103031" data-acc="R" data-u="" data-st="1" id="obj-bv-103031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103031</td><td class="n">Supply Air Cooler Pump 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="103041" data-acc="R" data-u="" data-st="1" id="obj-bv-103041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103041</td><td class="n">Supply Air Cooler Pump 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="103061" data-acc="R" data-u="" data-st="1" id="obj-bv-103061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103061</td><td class="n">Supply Air Reheater 1 Pump Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="303011" data-acc="R" data-u="" data-st="1" id="obj-bv-303011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303011</td><td class="n">Outdoor Air Preheater 1 Pump Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="803011" data-acc="R" data-u="" data-st="1" id="obj-bv-803011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">803011</td><td class="n">Energy Recovery System Pump 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="104011" data-acc="R" data-u="" data-st="1" id="obj-bv-104011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104011</td><td class="n">Supply Air Heater 1 Valve Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="104021" data-acc="R" data-u="" data-st="1" id="obj-bv-104021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104021</td><td class="n">Supply Air Heater 2 Valve Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="104031" data-acc="R" data-u="" data-st="1" id="obj-bv-104031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104031</td><td class="n">Supply Air Cooler Valve 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="104041" data-acc="R" data-u="" data-st="1" id="obj-bv-104041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104041</td><td class="n">Supply Air Cooler Valve 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="104061" data-acc="R" data-u="" data-st="1" id="obj-bv-104061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104061</td><td class="n">Supply Air Reheater 1 Valve Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="304011" data-acc="R" data-u="" data-st="1" id="obj-bv-304011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304011</td><td class="n">Outdoor Air Preheater 1 Valve Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="804011" data-acc="R" data-u="" data-st="1" id="obj-bv-804011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">804011</td><td class="n">Energy Recovery System 1 Valve Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="805011" data-acc="R" data-u="" data-st="1" id="obj-bv-805011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">805011</td><td class="n">Energy Recovery System 1 Motor Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="805012" data-acc="R" data-u="" data-st="1" id="obj-bv-805012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">805012</td><td class="n">Energy Recovery System 1 Motor Rotation Monitoring Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="101011" data-acc="R" data-u="" data-st="1" id="obj-bv-101011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101011</td><td class="n">Supply Air Fan 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="101021" data-acc="R" data-u="" data-st="1" id="obj-bv-101021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101021</td><td class="n">Supply Air Fan 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="101031" data-acc="R" data-u="" data-st="1" id="obj-bv-101031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101031</td><td class="n">Supply Air Fan 3 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="101041" data-acc="R" data-u="" data-st="1" id="obj-bv-101041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101041</td><td class="n">Supply Air Fan 4 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="101051" data-acc="R" data-u="" data-st="1" id="obj-bv-101051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101051</td><td class="n">Supply Air Fan 5 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="101061" data-acc="R" data-u="" data-st="1" id="obj-bv-101061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101061</td><td class="n">Supply Air Fan 6 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="101071" data-acc="R" data-u="" data-st="1" id="obj-bv-101071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101071</td><td class="n">Supply Air Fan 7 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="462" data-i="101081" data-acc="R" data-u="" data-st="1" id="obj-bv-101081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101081</td><td class="n">Supply Air Fan 8 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="463" data-i="201011" data-acc="R" data-u="" data-st="1" id="obj-bv-201011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201011</td><td class="n">Extract Air Fan 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="464" data-i="201021" data-acc="R" data-u="" data-st="1" id="obj-bv-201021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201021</td><td class="n">Extract Air Fan 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="465" data-i="201031" data-acc="R" data-u="" data-st="1" id="obj-bv-201031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201031</td><td class="n">Extract Air Fan 3 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="466" data-i="201041" data-acc="R" data-u="" data-st="1" id="obj-bv-201041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201041</td><td class="n">Extract Air Fan 4 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="201051" data-acc="R" data-u="" data-st="1" id="obj-bv-201051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201051</td><td class="n">Extract Air Fan 5 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="468" data-i="201061" data-acc="R" data-u="" data-st="1" id="obj-bv-201061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201061</td><td class="n">Extract Air Fan 6 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="469" data-i="201071" data-acc="R" data-u="" data-st="1" id="obj-bv-201071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201071</td><td class="n">Extract Air Fan 7 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="470" data-i="201081" data-acc="R" data-u="" data-st="1" id="obj-bv-201081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201081</td><td class="n">Extract Air Fan 8 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="471" data-i="102011" data-acc="R" data-u="" data-st="1" id="obj-bv-102011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102011</td><td class="n">Supply Air Damper 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="472" data-i="202011" data-acc="R" data-u="" data-st="1" id="obj-bv-202011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202011</td><td class="n">Extract Air Damper 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="302011" data-acc="R" data-u="" data-st="1" id="obj-bv-302011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302011</td><td class="n">Outdoor Air Damper 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="474" data-i="302021" data-acc="R" data-u="" data-st="1" id="obj-bv-302021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302021</td><td class="n">Outdoor Air Bypass Damper Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="475" data-i="402011" data-acc="R" data-u="" data-st="1" id="obj-bv-402011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402011</td><td class="n">Exhaust Air Damper 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="476" data-i="402021" data-acc="R" data-u="" data-st="1" id="obj-bv-402021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402021</td><td class="n">Exhaust Air Bypass Damper Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="477" data-i="602011" data-acc="R" data-u="" data-st="1" id="obj-bv-602011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602011</td><td class="n">Recirculation Air Damper 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="478" data-i="4102011" data-acc="R" data-u="" data-st="1" id="obj-bv-4102011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4102011</td><td class="n">Smoke Bypass Damper Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="479" data-i="4101011" data-acc="R" data-u="" data-st="1" id="obj-bv-4101011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4101011</td><td class="n">Smoke Extraction Fan 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="480" data-i="4101021" data-acc="R" data-u="" data-st="1" id="obj-bv-4101021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4101021</td><td class="n">Smoke Extraction Fan 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="481" data-i="4101031" data-acc="R" data-u="" data-st="1" id="obj-bv-4101031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4101031</td><td class="n">Smoke Extraction Fan 3 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Ok; Active=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="482" data-i="3030011" data-acc="W" data-u="" data-st="1" id="obj-mv-3030011"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3030011</td><td class="n">Temperature Control Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None; 2=Supply Air; 3=Extract; 4=Room Air; 5=Extract Cascade; 6=Room Cascade; 7=Outdoor Air Curve</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="483" data-i="3030012" data-acc="W" data-u="" data-st="1" id="obj-mv-3030012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3030012</td><td class="n">Temperature Control Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic; 2=Heating; 3=Cooling; 4=Night Purge</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="484" data-i="3131011" data-acc="W" data-u="" data-st="1" id="obj-mv-3131011"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3131011</td><td class="n">Humidity Control Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None; 2=Supply Air; 3=Extract Air; 4=Room Air; 5=Extract Air Cascade; 6=Room Air Cascade</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="485" data-i="3131012" data-acc="W" data-u="" data-st="1" id="obj-mv-3131012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3131012</td><td class="n">Humidity Control Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic; 2=Heating; 3=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="486" data-i="3232011" data-acc="W" data-u="" data-st="1" id="obj-mv-3232011"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3232011</td><td class="n">Air Quality Control Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None; 2=Extract Air; 3=Room Air</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="487" data-i="3232012" data-acc="W" data-u="" data-st="1" id="obj-mv-3232012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3232012</td><td class="n">Air Quality Control Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Passive; 2=Active; 3=Passive/Active; 4=Active/Passive</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="488" data-i="3939011" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3939011"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3939011</td><td class="n">Unit Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic; 2=Room Frost Protection; 3=Low Speed; 4=High Speed; 5=Free Profile 1; 6=Free Profile 2; 7=Night Purge</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="489" data-i="3939091" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3939091"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3939091</td><td class="n">Unit Operation Mode Actual</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Room Frost Protection; 2=Low Speed; 3=High Speed; 4=Free Profile 1; 5=Free Profile 2; 6=Night Purge; 7=Boost</td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="490" data-i="3903011" data-acc="R" data-u="" id="obj-sch-3903011"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3903011</td><td class="n">Pump Kick SO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="491" data-i="3904011" data-acc="R" data-u="" id="obj-sch-3904011"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3904011</td><td class="n">Valve Lime Kick SO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="492" data-i="3939011" data-acc="R" data-u="" id="obj-sch-3939011"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3939011</td><td class="n">Unit Operation Mode SO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="493" data-i="3939181" data-acc="R" data-u="" id="obj-sch-3939181"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3939181</td><td class="n">Change Over SO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="494" data-i="4139011" data-acc="R" data-u="" id="obj-sch-4139011"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">4139011</td><td class="n">Smoke Bypass Damper Exercise SO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs point IDs by name</summary><ul><li><a href="#obj-ai-3030042"><code>AI3030042</code></a>Temperature Control External Setpoint</li><li><a href="#obj-ai-3030043"><code>AI3030043</code></a>Temperature Control External Relative Setpoint</li><li><a href="#obj-ai-3131042"><code>AI3131042</code></a>Humidity Control External Setpoint</li><li><a href="#obj-ai-3232042"><code>AI3232042</code></a>Air Quality Control External Setpoint</li><li><a href="#obj-ai-133022"><code>AI133022</code></a>Supply Air Fan Control Volume Flow External Setpoint</li><li><a href="#obj-ai-133023"><code>AI133023</code></a>Supply Air Fan Control Pressure External Setpoint</li><li><a href="#obj-ai-133024"><code>AI133024</code></a>Supply Air Fan Control Manual External Setpoint</li><li><a href="#obj-ai-233022"><code>AI233022</code></a>Extract Air Fan Control Volume Flow External Setpoint</li><li><a href="#obj-ai-233023"><code>AI233023</code></a>Extract Air Fan Control Pressure External Setpoint</li><li><a href="#obj-ai-233024"><code>AI233024</code></a>Extract Air Fan Control Manual External Setpoint</li><li><a href="#obj-ai-2929011"><code>AI2929011</code></a>Damper Control Outdoor Air Amount External Setpoint</li><li><a href="#obj-ai-106011"><code>AI106011</code></a>Supply Air Temperature Sensor</li><li><a href="#obj-ai-106031"><code>AI106031</code></a>Supply Air Fan Nozzle Temperature Sensor</li><li><a href="#obj-ai-106041"><code>AI106041</code></a>Supply Air Heater 1 Inlet Temperature Sensor</li><li><a href="#obj-ai-106051"><code>AI106051</code></a>Supply Air Heater 1 Outlet Temperature Sensor</li><li><a href="#obj-ai-106061"><code>AI106061</code></a>Supply Air Heater 2 Inlet Temperature Sensor</li><li><a href="#obj-ai-106071"><code>AI106071</code></a>Supply Air Heater 2 Outlet Temperature Sensor</li><li><a href="#obj-ai-106081"><code>AI106081</code></a>Supply Air Cooler 1 Inlet Temperature Sensor</li><li><a href="#obj-ai-106091"><code>AI106091</code></a>Supply Air Cooler 1 Outlet Temperature Sensor</li><li><a href="#obj-ai-106101"><code>AI106101</code></a>Supply Air Cooler 2 Inlet Temperature Sensor</li><li><a href="#obj-ai-106111"><code>AI106111</code></a>Supply Air Cooler 2 Outlet Temperature Sensor</li><li><a href="#obj-ai-106141"><code>AI106141</code></a>Supply Air Reheater 1 Inlet Temperature Sensor</li><li><a href="#obj-ai-106151"><code>AI106151</code></a>Supply Air Reheater 1 Outlet Temperature Sensor</li><li><a href="#obj-ai-206011"><code>AI206011</code></a>Extract Air Temperature Sensor</li><li><a href="#obj-ai-206071"><code>AI206071</code></a>Extract Air Fan Nozzle Temperature Sensor</li><li><a href="#obj-ai-306011"><code>AI306011</code></a>Outdoor Air Temperature Sensor</li><li><a href="#obj-ai-306021"><code>AI306021</code></a>Outdoor Air Filter Temperature Sensor</li><li><a href="#obj-ai-306031"><code>AI306031</code></a>Outdoor Air Preheater 1 Inlet Temperature Sensor</li><li><a href="#obj-ai-306041"><code>AI306041</code></a>Outdoor Air Preheater 1 Outlet Temperature Sensor</li><li><a href="#obj-ai-406011"><code>AI406011</code></a>Exhaust Air Temperature Sensor</li><li><a href="#obj-ai-706011"><code>AI706011</code></a>Room Air Temperature Sensor 1</li><li><a href="#obj-ai-706021"><code>AI706021</code></a>Room Air Temperature Sensor 2</li><li><a href="#obj-ai-706031"><code>AI706031</code></a>Room Air Temperature Sensor 3</li><li><a href="#obj-ai-706041"><code>AI706041</code></a>Room Air Temperature Sensor 4</li><li><a href="#obj-ai-806011"><code>AI806011</code></a>Energy Recovery System 1 Inlet Temperature Sensor</li><li><a href="#obj-ai-806021"><code>AI806021</code></a>Energy Recovery System 1 Outlet Temperature Sensor</li><li><a href="#obj-ai-806031"><code>AI806031</code></a>Supply Air Temperature Sensor Behind Energy Recovery System</li><li><a href="#obj-ai-806041"><code>AI806041</code></a>Exhaust Air Temperature Sensor Behind Energy Recovery System</li><li><a href="#obj-ai-806051"><code>AI806051</code></a>Energy Recovery System Icing Temperature Sensor</li><li><a href="#obj-ai-2006011"><code>AI2006011</code></a>Outdoor Air External Temperature Sensor</li><li><a href="#obj-ai-2106011"><code>AI2106011</code></a>Evaporator 1 Temperature Sensor</li><li><a href="#obj-ai-107011"><code>AI107011</code></a>Supply Humidity Sensor</li><li><a href="#obj-ai-207011"><code>AI207011</code></a>Extract Air Humidity Sensor</li><li><a href="#obj-ai-307011"><code>AI307011</code></a>Outdoor Air Humidity Sensor</li><li><a href="#obj-ai-407011"><code>AI407011</code></a>Exhaust Air Humidity Sensor</li><li><a href="#obj-ai-707011"><code>AI707011</code></a>Room Air Humidity Sensor 1</li><li><a href="#obj-ai-707021"><code>AI707021</code></a>Room Air Humidity Sensor 2</li><li><a href="#obj-ai-707031"><code>AI707031</code></a>Room Air Humidity Sensor 3</li><li><a href="#obj-ai-707041"><code>AI707041</code></a>Room Air Humidity Sensor 4</li><li><a href="#obj-ai-2007011"><code>AI2007011</code></a>Outdoor Air External Humidity Sensor</li><li><a href="#obj-ai-208011"><code>AI208011</code></a>Extract Air Quality Sensor</li><li><a href="#obj-ai-308011"><code>AI308011</code></a>Outdoor Air Quality Sensor</li><li><a href="#obj-ai-708011"><code>AI708011</code></a>Room Air Quality Sensor 1</li><li><a href="#obj-ai-708021"><code>AI708021</code></a>Room Air Quality Sensor 2</li><li><a href="#obj-ai-708031"><code>AI708031</code></a>Room Air Quality Sensor 3</li><li><a href="#obj-ai-708041"><code>AI708041</code></a>Room Air Quality Sensor 4</li><li><a href="#obj-ai-109011"><code>AI109011</code></a>Supply Air Filter Pressure Sensor 1</li><li><a href="#obj-ai-109021"><code>AI109021</code></a>Supply Air Filter Pressure Sensor 2</li><li><a href="#obj-ai-109031"><code>AI109031</code></a>Supply Air Nozzle Pressure Sensor</li><li><a href="#obj-ai-109041"><code>AI109041</code></a>Supply Air Duct Pressure Sensor</li><li><a href="#obj-ai-209011"><code>AI209011</code></a>Extract Air Filter Pressure 1 Sensor</li><li><a href="#obj-ai-209021"><code>AI209021</code></a>Extract Air Filter Pressure 2 Sensor</li><li><a href="#obj-ai-209031"><code>AI209031</code></a>Extract Air Duct Pressure Sensor</li><li><a href="#obj-ai-209041"><code>AI209041</code></a>Extract Air Nozzle Pressure Sensor</li><li><a href="#obj-ai-309011"><code>AI309011</code></a>Outdoor Air Filter Pressure 1 Sensor</li><li><a href="#obj-ai-309021"><code>AI309021</code></a>Outdoor Air Filter Pressure Sensor 2</li><li><a href="#obj-ai-309031"><code>AI309031</code></a>Outdoor Air Bypass Pressure Sensor</li><li><a href="#obj-ai-409011"><code>AI409011</code></a>Exhaust Air Bypass Pressure Sensor</li><li><a href="#obj-ai-809011"><code>AI809011</code></a>Energy Recovery System Pressure Sensor</li><li><a href="#obj-ai-104011"><code>AI104011</code></a>Supply Air Heater 1 Valve Feedback</li><li><a href="#obj-ai-104021"><code>AI104021</code></a>Supply Air Heater 2 Valve Feedback</li><li><a href="#obj-ai-104031"><code>AI104031</code></a>Supply Air Cooler Valve 1 Feedback</li><li><a href="#obj-ai-104041"><code>AI104041</code></a>Supply Air Cooler Valve 2 Feedback</li><li><a href="#obj-ai-104061"><code>AI104061</code></a>Supply Air Reheater 1 Valve Feedback</li><li><a href="#obj-ai-304011"><code>AI304011</code></a>Outdoor Air Preheater 1 Valve Feedback</li><li><a href="#obj-ai-804011"><code>AI804011</code></a>Energy Recovery System Valve 1 Feedback</li><li><a href="#obj-ai-102011"><code>AI102011</code></a>Supply Air Damper 1 Feedback</li><li><a href="#obj-ai-202011"><code>AI202011</code></a>Extract Air Damper 1 Feedback</li><li><a href="#obj-ai-302011"><code>AI302011</code></a>Outdoor Air Damper 1 Feedback</li><li><a href="#obj-ai-302021"><code>AI302021</code></a>Outdoor Air Bypass Damper Feedback</li><li><a href="#obj-ai-402011"><code>AI402011</code></a>Exhaust Air Damper 1 Feedback</li><li><a href="#obj-ai-402021"><code>AI402021</code></a>Exhaust Air Bypass Damper Feedback</li><li><a href="#obj-ai-602011"><code>AI602011</code></a>Recirculation Air Damper 1 Feedback</li><li><a href="#obj-ai-4102011"><code>AI4102011</code></a>Smoke Bypass Damper Feedback</li><li><a href="#obj-ao-112031"><code>AO112031</code></a>Supply Air Electric Heater 1 Output</li><li><a href="#obj-ao-112021"><code>AO112021</code></a>Supply Air Electric Reheater 1 Output</li><li><a href="#obj-ao-312011"><code>AO312011</code></a>Outdoor Air Electric Preheater 1 Output</li><li><a href="#obj-ao-2128041"><code>AO2128041</code></a>DX Mitsubishi Inverter Stage 1 Output</li><li><a href="#obj-ao-2128051"><code>AO2128051</code></a>DX Mitsubishi Inverter Stage 2 Output</li><li><a href="#obj-ao-2128061"><code>AO2128061</code></a>DX Daikin Inverter Stage 1 Output</li><li><a href="#obj-ao-2128071"><code>AO2128071</code></a>DX Daikin Inverter Stage 2 Output</li><li><a href="#obj-ao-103011"><code>AO103011</code></a>Supply Air Heater 1 Pump Output</li><li><a href="#obj-ao-103021"><code>AO103021</code></a>Supply Air Heater 2 Pump Output</li><li><a href="#obj-ao-103031"><code>AO103031</code></a>Supply Air Cooler Pump 1 Output</li><li><a href="#obj-ao-103041"><code>AO103041</code></a>Supply Air Cooler Pump 2 Output</li><li><a href="#obj-ao-103061"><code>AO103061</code></a>Supply Air Reheater 1 Pump Output</li><li><a href="#obj-ao-303011"><code>AO303011</code></a>Outdoor Air Preheater 1 Pump Output</li><li><a href="#obj-ao-803011"><code>AO803011</code></a>Energy Recovery System 1 Pump Output</li><li><a href="#obj-ao-104011"><code>AO104011</code></a>Supply Air Heater 1 Valve Output</li><li><a href="#obj-ao-104021"><code>AO104021</code></a>Supply Air Heater 2 Valve Output</li><li><a href="#obj-ao-104031"><code>AO104031</code></a>Supply Air Cooler Valve 1 Output</li><li><a href="#obj-ao-104041"><code>AO104041</code></a>Supply Air Cooler Valve 2 Output</li><li><a href="#obj-ao-104061"><code>AO104061</code></a>Supply Air Reheater 1 Valve Output</li><li><a href="#obj-ao-304011"><code>AO304011</code></a>Outdoor Air Preheater 1 Valve Output</li><li><a href="#obj-ao-804011"><code>AO804011</code></a>Energy Recovery System Valve 1 Output</li><li><a href="#obj-ao-805011"><code>AO805011</code></a>Energy Recovery System 1 Motor Output</li><li><a href="#obj-ao-101011"><code>AO101011</code></a>Supply Air Fan 1 Output</li><li><a href="#obj-ao-101021"><code>AO101021</code></a>Supply Air Fan 2 Output</li><li><a href="#obj-ao-101031"><code>AO101031</code></a>Supply Air Fan 3 Output</li><li><a href="#obj-ao-101041"><code>AO101041</code></a>Supply Air Fan 4 Output</li><li><a href="#obj-ao-101051"><code>AO101051</code></a>Supply Air Fan 5 Output</li><li><a href="#obj-ao-101061"><code>AO101061</code></a>Supply Air Fan 6 Output</li><li><a href="#obj-ao-101071"><code>AO101071</code></a>Supply Air Fan 7 Output</li><li><a href="#obj-ao-101081"><code>AO101081</code></a>Supply Air Fan 8 Output</li><li><a href="#obj-ao-201011"><code>AO201011</code></a>Extract Air Fan 1 Output</li><li><a href="#obj-ao-201021"><code>AO201021</code></a>Extract Air Fan 2 Output</li><li><a href="#obj-ao-201031"><code>AO201031</code></a>Extract Air Fan 3 Output</li><li><a href="#obj-ao-201041"><code>AO201041</code></a>Extract Air Fan 4 Output</li><li><a href="#obj-ao-201051"><code>AO201051</code></a>Extract Air Fan 5 Output</li><li><a href="#obj-ao-201061"><code>AO201061</code></a>Extract Air Fan 6 Output</li><li><a href="#obj-ao-201071"><code>AO201071</code></a>Extract Air Fan 7 Output</li><li><a href="#obj-ao-201081"><code>AO201081</code></a>Extract Air Fan 8 Output</li><li><a href="#obj-ao-102011"><code>AO102011</code></a>Supply Air Damper 1 Output</li><li><a href="#obj-ao-202011"><code>AO202011</code></a>Extract Air Damper 1 Output</li><li><a href="#obj-ao-302011"><code>AO302011</code></a>Outdoor Air Damper 1 Output</li><li><a href="#obj-ao-302021"><code>AO302021</code></a>Outdoor Air Bypass Damper Output</li><li><a href="#obj-ao-402011"><code>AO402011</code></a>Exhaust Air Damper 1 Output</li><li><a href="#obj-ao-402021"><code>AO402021</code></a>Exhaust Air Bypass Damper Output</li><li><a href="#obj-ao-602011"><code>AO602011</code></a>Recirculation Air Damper 1 Output</li><li><a href="#obj-ao-4102011"><code>AO4102011</code></a>Smoke Bypass Damper Output</li><li><a href="#obj-ao-4101011"><code>AO4101011</code></a>Smoke Extraction Fan 1 Output</li><li><a href="#obj-ao-4101021"><code>AO4101021</code></a>Smoke Extraction Fan 2 Output</li><li><a href="#obj-ao-4101031"><code>AO4101031</code></a>Smoke Extraction Fan 3 Output</li><li><a href="#obj-av-3030031"><code>AV3030031</code></a>Temperature Control Heating Setpoint</li><li><a href="#obj-av-3030041"><code>AV3030041</code></a>Temperature Control Cooling Setpoint</li><li><a href="#obj-av-3030051"><code>AV3030051</code></a>Temperature Control Heating Offset Setpoint</li><li><a href="#obj-av-3030061"><code>AV3030061</code></a>Temperature Control Cooling Offset Setpoint</li><li><a href="#obj-av-3030071"><code>AV3030071</code></a>Temperature Control Setpoint</li><li><a href="#obj-av-3030081"><code>AV3030081</code></a>Temperature Control Relative Setpoint</li><li><a href="#obj-av-3131031"><code>AV3131031</code></a>Humidity Control Humidification Setpoint</li><li><a href="#obj-av-3131041"><code>AV3131041</code></a>Humidity Control Dehumidification Setpoint</li><li><a href="#obj-av-3131051"><code>AV3131051</code></a>Humidity Control Humidification Offset Setpoint</li><li><a href="#obj-av-3131061"><code>AV3131061</code></a>Humidity Control Dehumidification Offset Setpoint</li><li><a href="#obj-av-3131071"><code>AV3131071</code></a>Humidity Setpoint</li><li><a href="#obj-av-3232071"><code>AV3232071</code></a>Air Quality Setpoint</li><li><a href="#obj-av-133012"><code>AV133012</code></a>Supply Air Fan Volume Flow Setpoint</li><li><a href="#obj-av-133013"><code>AV133013</code></a>Supply Air Fan Pressure Setpoint</li><li><a href="#obj-av-133014"><code>AV133014</code></a>Supply Air Fan Manual Setpoint</li><li><a href="#obj-av-133024"><code>AV133024</code></a>Supply Air Fan Control Offset Setpoint</li><li><a href="#obj-av-133025"><code>AV133025</code></a>Supply Air Fan Control Factor Setpoint</li><li><a href="#obj-av-133034"><code>AV133034</code></a>Supply Air Fan Control Offset Absolut Setpoint</li><li><a href="#obj-av-233012"><code>AV233012</code></a>Extract Air Fan Volume Flow Setpoint</li><li><a href="#obj-av-233013"><code>AV233013</code></a>Extract Air Fan Pressure Setpoint</li><li><a href="#obj-av-233014"><code>AV233014</code></a>Extract Air Fan Setpoint</li><li><a href="#obj-av-233024"><code>AV233024</code></a>Extract Air Fan Control Offset Setpoint</li><li><a href="#obj-av-233025"><code>AV233025</code></a>Extract Air Fan Control Factor Setpoint</li><li><a href="#obj-av-233034"><code>AV233034</code></a>Extract Air Fan Control Offset Absolut Setpoint</li><li><a href="#obj-av-2929011"><code>AV2929011</code></a>Damper Control Outdoor Air Amount Setpoint</li><li><a href="#obj-av-106011"><code>AV106011</code></a>Supply Air Temperature Control Value</li><li><a href="#obj-av-206011"><code>AV206011</code></a>Extract Air Temperature Control Value</li><li><a href="#obj-av-306011"><code>AV306011</code></a>Outdoor Air Temperature Control Value</li><li><a href="#obj-av-706011"><code>AV706011</code></a>Room Air Temperature Control Value</li><li><a href="#obj-av-2006011"><code>AV2006011</code></a>Outdoor Air external Temperature Control Value</li><li><a href="#obj-av-3030231"><code>AV3030231</code></a>Temperature Control Value</li><li><a href="#obj-av-3030011"><code>AV3030011</code></a>Temperature Control Heating Setpoint Control Value</li><li><a href="#obj-av-3030012"><code>AV3030012</code></a>Temperature Control Heating Active Setpoint Control Value</li><li><a href="#obj-av-3030021"><code>AV3030021</code></a>Temperature Control Cooling Setpoint Control Value</li><li><a href="#obj-av-3030022"><code>AV3030022</code></a>Temperature Control Cooling Active Setpoint Control Value</li><li><a href="#obj-av-3030072"><code>AV3030072</code></a>Temperature Control Cascade Heating Setpoint</li><li><a href="#obj-av-3030232"><code>AV3030232</code></a>Temperature Control Cascade Control Value</li><li><a href="#obj-av-3030073"><code>AV3030073</code></a>Temperature Control Base Setpoint</li><li><a href="#obj-av-3030171"><code>AV3030171</code></a>Temperature Control Supply Air Minimum Relative Setpoint</li><li><a href="#obj-av-3030181"><code>AV3030181</code></a>Temperature Control Supply Air Maximum Relative Setpoint</li><li><a href="#obj-av-3030191"><code>AV3030191</code></a>Temperature Control Supply Air Minimum Absolute Setpoint</li><li><a href="#obj-av-3030201"><code>AV3030201</code></a>Temperature Control Supply Air Maximum Absolute Setpoint</li><li><a href="#obj-av-107022"><code>AV107022</code></a>Supply Air Humidity Absolute Control Value</li><li><a href="#obj-av-207022"><code>AV207022</code></a>Extract Air Humidity Absolute Control Value</li><li><a href="#obj-av-307022"><code>AV307022</code></a>Outdoor Air Humidity Absolute Control Value</li><li><a href="#obj-av-707021"><code>AV707021</code></a>Room Air Humidity 1 Absolute Value</li><li><a href="#obj-av-707022"><code>AV707022</code></a>Room Air Humidity 2 Absolute Value</li><li><a href="#obj-av-707023"><code>AV707023</code></a>Room Air Humidity 3 Absolute Value</li><li><a href="#obj-av-707024"><code>AV707024</code></a>Room Air Humidity 4 Absolute Value</li><li><a href="#obj-av-707025"><code>AV707025</code></a>Room Air Humidity Absolute Control Value</li><li><a href="#obj-av-2007022"><code>AV2007022</code></a>Outdoor Air External Humidity Absolute Control Value</li><li><a href="#obj-av-107011"><code>AV107011</code></a>Supply Air Humidity Relative Control Value</li><li><a href="#obj-av-207011"><code>AV207011</code></a>Extract Air Humidity Relative Control Value</li><li><a href="#obj-av-307011"><code>AV307011</code></a>Outdoor Air Humidity Relative Control Value</li><li><a href="#obj-av-707011"><code>AV707011</code></a>Room Air Humidity Relative Control Value</li><li><a href="#obj-av-2007011"><code>AV2007011</code></a>Outdoor Air External Humidity Relative Control Value</li><li><a href="#obj-av-3131011"><code>AV3131011</code></a>Humidity Control Humidification Setpoint Control Value</li><li><a href="#obj-av-3131021"><code>AV3131021</code></a>Humidity Control Dehumidification Setpoint Control Value</li><li><a href="#obj-av-3131231"><code>AV3131231</code></a>Humidity Control Value</li><li><a href="#obj-av-3131072"><code>AV3131072</code></a>Humidity Control Cascade Humidification Setpoint</li><li><a href="#obj-av-3131232"><code>AV3131232</code></a>Humidity Control Cascade Control Value</li><li><a href="#obj-av-3131171"><code>AV3131171</code></a>Humidity Control Supply Air Minimum Relative Setpoint</li><li><a href="#obj-av-3131181"><code>AV3131181</code></a>Humidity Control Supply Air Maximum Relative Setpoint</li><li><a href="#obj-av-3131191"><code>AV3131191</code></a>Humidity Control Supply Air Minimum Absolute Setpoint</li><li><a href="#obj-av-3131201"><code>AV3131201</code></a>Humidity Control Supply Air Maximum Absolute Setpoint</li><li><a href="#obj-av-208011"><code>AV208011</code></a>Extract Air Quality Control Value</li><li><a href="#obj-av-708011"><code>AV708011</code></a>Room Air Quality Control Value</li><li><a href="#obj-av-3232011"><code>AV3232011</code></a>Air Quality Control Setpoint Control Value</li><li><a href="#obj-av-3232231"><code>AV3232231</code></a>Air Quality Control Value</li><li><a href="#obj-av-3939021"><code>AV3939021</code></a>Unit On Operating Hours</li><li><a href="#obj-av-3939081"><code>AV3939081</code></a>Order Number</li><li><a href="#obj-av-3939151"><code>AV3939151</code></a>Temperature Control Room frost protection Hysterisis Setpoint</li><li><a href="#obj-av-4010011"><code>AV4010011</code></a>Specific Fan Power</li><li><a href="#obj-av-133015"><code>AV133015</code></a>Supply Air Fan Control Volume Flow Setpoint Control Value</li><li><a href="#obj-av-133016"><code>AV133016</code></a>Supply Air Fan Control Pressure Setpoint Control Value</li><li><a href="#obj-av-133017"><code>AV133017</code></a>Supply Air Fan Control Manual Setpoint Control Value</li><li><a href="#obj-av-133031"><code>AV133031</code></a>Supply Air Fan Calculated Volume Flow</li><li><a href="#obj-av-233015"><code>AV233015</code></a>Extract Air Fan Control Volume Flow Setpoint Control Value</li><li><a href="#obj-av-233016"><code>AV233016</code></a>Extract Air Fan Control Pressure Setpoint Control Value</li><li><a href="#obj-av-233017"><code>AV233017</code></a>Extract Air Fan Control Manual Setpoint Control Value</li><li><a href="#obj-av-233031"><code>AV233031</code></a>Extract Air Fan Calculated Volume Flow</li><li><a href="#obj-av-112031"><code>AV112031</code></a>Supply Air Electric Heater 1 Operating Hours</li><li><a href="#obj-av-112021"><code>AV112021</code></a>Supply Air Electric Reheater 1 Operating Hours</li><li><a href="#obj-av-312011"><code>AV312011</code></a>Outdoor Air Electric Preheater 1 Operating Hours</li><li><a href="#obj-av-2128021"><code>AV2128021</code></a>DX Condensing Unit Stage 1 Operating Hours</li><li><a href="#obj-av-2128031"><code>AV2128031</code></a>DX Condensing Unit Stage 2 Operating Hours</li><li><a href="#obj-av-2128041"><code>AV2128041</code></a>DX Mitsubishi Inverter Stage 1 Operating Hours</li><li><a href="#obj-av-2128051"><code>AV2128051</code></a>DX Mitsubishi Inverter Stage 2 Operating Hours</li><li><a href="#obj-av-2128061"><code>AV2128061</code></a>DX Daikin Inverter Stage 1 Operating Hours</li><li><a href="#obj-av-2128071"><code>AV2128071</code></a>DX Daikin Inverter Stage 2 Operating Hours</li><li><a href="#obj-av-103013"><code>AV103013</code></a>Supply Air Heater 1 Pump Operating Hours</li><li><a href="#obj-av-103023"><code>AV103023</code></a>Supply Air Heater 2 Pump Operating Hours</li><li><a href="#obj-av-103033"><code>AV103033</code></a>Supply Air Cooler Pump 1 Operating Hours</li><li><a href="#obj-av-103043"><code>AV103043</code></a>Supply Air Cooler Pump 2 Operating Hours</li><li><a href="#obj-av-103063"><code>AV103063</code></a>Supply Air Reheater 1 Pump Operating Hours</li><li><a href="#obj-av-303013"><code>AV303013</code></a>Outdoor Air Preheater 1 Pump Operating Hours</li><li><a href="#obj-av-803013"><code>AV803013</code></a>Energy Recovery System Pump 1 Operating Hours</li><li><a href="#obj-av-805013"><code>AV805013</code></a>Energy Recovery System 1 Motor Operating Hours</li><li><a href="#obj-av-101011"><code>AV101011</code></a>Supply Air Fan 1 Operating Hours</li><li><a href="#obj-av-101021"><code>AV101021</code></a>Supply Air Fan 2 Operating Hours</li><li><a href="#obj-av-101031"><code>AV101031</code></a>Supply Air Fan 3 Operating Hours</li><li><a href="#obj-av-101041"><code>AV101041</code></a>Supply Air Fan 4 Operating Hours</li><li><a href="#obj-av-101051"><code>AV101051</code></a>Supply Air Fan 5 Operating Hours</li><li><a href="#obj-av-101061"><code>AV101061</code></a>Supply Air Fan 6 Operating Hours</li><li><a href="#obj-av-101071"><code>AV101071</code></a>Supply Air Fan 7 Operating Hours</li><li><a href="#obj-av-101081"><code>AV101081</code></a>Supply Air Fan 8 Operating Hours</li><li><a href="#obj-av-201011"><code>AV201011</code></a>Extract Air Fan 1 Operating Hours</li><li><a href="#obj-av-201021"><code>AV201021</code></a>Extract Air Fan 2 Operating Hours</li><li><a href="#obj-av-201031"><code>AV201031</code></a>Extract Air Fan 3 Operating Hours</li><li><a href="#obj-av-201041"><code>AV201041</code></a>Extract Air Fan 4 Operating Hours</li><li><a href="#obj-av-201051"><code>AV201051</code></a>Extract Air Fan 5 Operating Hours</li><li><a href="#obj-av-201061"><code>AV201061</code></a>Extract Air Fan 6 Operating Hours</li><li><a href="#obj-av-201071"><code>AV201071</code></a>Extract Air Fan 7 Operating Hours</li><li><a href="#obj-av-201081"><code>AV201081</code></a>Extract Air Fan 8 Operating Hours</li><li><a href="#obj-av-4101011"><code>AV4101011</code></a>Smoke Extraction Fan 1 Operating Hours</li><li><a href="#obj-av-4101021"><code>AV4101021</code></a>Smoke Extraction Fan 2 Operating Hours</li><li><a href="#obj-av-4101031"><code>AV4101031</code></a>Smoke Extraction Fan 3 Operating Hours</li><li><a href="#obj-av-4101012"><code>AV4101012</code></a>Smoke Extraction Fan 1 Standstill Days</li><li><a href="#obj-av-4101022"><code>AV4101022</code></a>Smoke Extraction Fan 2 Standstill Days</li><li><a href="#obj-av-4101032"><code>AV4101032</code></a>Smoke Extraction Fan 3 Standstill Days</li><li><a href="#obj-bi-112021"><code>BI112021</code></a>Supply Air Electric Reheater 1 Fault</li><li><a href="#obj-bi-112031"><code>BI112031</code></a>Supply Air Electric Heater 1 Fault</li><li><a href="#obj-bi-312011"><code>BI312011</code></a>Outdoor Air Electric Preheater 1 Fault</li><li><a href="#obj-bi-2128021"><code>BI2128021</code></a>DX Condensing Unit Stage 1 Fault</li><li><a href="#obj-bi-2128031"><code>BI2128031</code></a>DX Condensing Unit Stage 2 Fault</li><li><a href="#obj-bi-2128041"><code>BI2128041</code></a>DX Mitsubishi Inverter Stage 1 Fault</li><li><a href="#obj-bi-2128043"><code>BI2128043</code></a>DX Mitsubishi Inverter Stage 1 Pre defrost Input</li><li><a href="#obj-bi-2128042"><code>BI2128042</code></a>DX Mitsubishi Inverter Stage 1 Defrost Input</li><li><a href="#obj-bi-2128051"><code>BI2128051</code></a>DX Mitsubishi Inverter Stage 2 Fault</li><li><a href="#obj-bi-2128053"><code>BI2128053</code></a>DX Mitsubishi Inverter Stage 2 Pre defrost Input</li><li><a href="#obj-bi-2128052"><code>BI2128052</code></a>DX Mitsubishi Inverter Stage 2 Defrost Input</li><li><a href="#obj-bi-2128061"><code>BI2128061</code></a>DX Daikin Inverter Stage 1 Fault</li><li><a href="#obj-bi-2128062"><code>BI2128062</code></a>DX Daikin Inverter Stage 1 Defrost Input</li><li><a href="#obj-bi-2128071"><code>BI2128071</code></a>DX Daikin Inverter Stage 2 Fault</li><li><a href="#obj-bi-2128072"><code>BI2128072</code></a>DX Daikin Inverter Stage 2 Defrost Input</li><li><a href="#obj-bi-103011"><code>BI103011</code></a>Supply Air Heater 1 Pump Motor protection</li><li><a href="#obj-bi-103021"><code>BI103021</code></a>Supply Air Heater 2 Pump Motor protection</li><li><a href="#obj-bi-103031"><code>BI103031</code></a>Supply Air Cooler Pump 1 Motor protection</li><li><a href="#obj-bi-103041"><code>BI103041</code></a>Supply Air Cooler Pump 2 Motor protection</li><li><a href="#obj-bi-103061"><code>BI103061</code></a>Supply Air Reheater 1 Pump Motor protection</li><li><a href="#obj-bi-303011"><code>BI303011</code></a>Outdoor Air Preheater 1 Pump Motorprotection</li><li><a href="#obj-bi-803011"><code>BI803011</code></a>Energy Recovery System 1 Pump Motor protection</li><li><a href="#obj-bi-805012"><code>BI805012</code></a>Energy Recovery System 1 Motor Rotation Guard Input</li><li><a href="#obj-bi-805011"><code>BI805011</code></a>Energy Recovery System 1 Motor Motor protection</li><li><a href="#obj-bo-3939031"><code>BO3939031</code></a>Alarm Collective A</li><li><a href="#obj-bo-3939041"><code>BO3939041</code></a>Alarm Collective B</li><li><a href="#obj-bo-3939011"><code>BO3939011</code></a>Alarm New A</li><li><a href="#obj-bo-3939021"><code>BO3939021</code></a>Alarm New B</li><li><a href="#obj-bo-3939161"><code>BO3939161</code></a>Heating Request</li><li><a href="#obj-bo-3939171"><code>BO3939171</code></a>Cooling Request</li><li><a href="#obj-bo-4141011"><code>BO4141011</code></a>Fire Alarm Indication</li><li><a href="#obj-bo-112021"><code>BO112021</code></a>Supply Air Electric Reheater 1 On</li><li><a href="#obj-bo-112031"><code>BO112031</code></a>Supply Air Electric Heater 1 On</li><li><a href="#obj-bo-312011"><code>BO312011</code></a>Outdoor Air Electric Preheater 1 On</li><li><a href="#obj-bo-2128021"><code>BO2128021</code></a>DX Condensing Unit Stage 1 On</li><li><a href="#obj-bo-2128031"><code>BO2128031</code></a>DX Condensing Unit Stage 2 On</li><li><a href="#obj-bo-2128041"><code>BO2128041</code></a>DX Mitsubishi Inverter Stage 1 On</li><li><a href="#obj-bo-2128042"><code>BO2128042</code></a>DX Mitsubishi Inverter Stage 1 Heating Output</li><li><a href="#obj-bo-2128051"><code>BO2128051</code></a>DX Mitsubishi Inverter Stage 2 On</li><li><a href="#obj-bo-2128052"><code>BO2128052</code></a>DX Mitsubishi Inverter Stage 2 Heating Output</li><li><a href="#obj-bo-2128061"><code>BO2128061</code></a>DX Daikin Inverter Stage 1 On</li><li><a href="#obj-bo-2128062"><code>BO2128062</code></a>DX Daikin Inverter Stage 1 Heating Output</li><li><a href="#obj-bo-2128071"><code>BO2128071</code></a>DX Daikin Inverter Stage 2 On</li><li><a href="#obj-bo-2128072"><code>BO2128072</code></a>DX Daikin Inverter Stage 2 Heating Output</li><li><a href="#obj-bo-103011"><code>BO103011</code></a>Supply Air Heater 1 Pump On</li><li><a href="#obj-bo-103021"><code>BO103021</code></a>Supply Air Heater 2 Pump On</li><li><a href="#obj-bo-103031"><code>BO103031</code></a>Supply Air Cooler 1 Pump On</li><li><a href="#obj-bo-103041"><code>BO103041</code></a>Supply Air Cooler 2 Pump On</li><li><a href="#obj-bo-103061"><code>BO103061</code></a>Supply Air Reheater 1 Pump On</li><li><a href="#obj-bo-303011"><code>BO303011</code></a>Outdoor Air Preheater 1 Pump On</li><li><a href="#obj-bo-803011"><code>BO803011</code></a>Energy Recovery System 1 Pump On</li><li><a href="#obj-bo-104011"><code>BO104011</code></a>Supply Air Heater 1 Valve Open</li><li><a href="#obj-bo-104012"><code>BO104012</code></a>Supply Air Heater 1 Valve Close</li><li><a href="#obj-bo-104021"><code>BO104021</code></a>Supply Air Heater 2 Valve Open</li><li><a href="#obj-bo-104022"><code>BO104022</code></a>Supply Air Heater 2 Valve Close</li><li><a href="#obj-bo-104031"><code>BO104031</code></a>Supply Air Cooler Valve 1 Open</li><li><a href="#obj-bo-104032"><code>BO104032</code></a>Supply Air Cooler Valve 1 Close</li><li><a href="#obj-bo-104041"><code>BO104041</code></a>Supply Air Cooler Valve 2 Open</li><li><a href="#obj-bo-104042"><code>BO104042</code></a>Supply Air Cooler Valve 2 Close</li><li><a href="#obj-bo-104061"><code>BO104061</code></a>Supply Air Reheater 1 Valve Open</li><li><a href="#obj-bo-104062"><code>BO104062</code></a>Supply Air Reheater 1 Valve Close</li><li><a href="#obj-bo-304011"><code>BO304011</code></a>Outdoor Air Preheater 1 Valve Open</li><li><a href="#obj-bo-304012"><code>BO304012</code></a>Outdoor Air Preheater 1 Valve Close</li><li><a href="#obj-bo-804011"><code>BO804011</code></a>Energy Recovery System 1 Valve Open</li><li><a href="#obj-bo-804012"><code>BO804012</code></a>Energy Recovery System 1 Valve Close</li><li><a href="#obj-bo-805011"><code>BO805011</code></a>Energy Recovery System 1 Motor On</li><li><a href="#obj-bo-101011"><code>BO101011</code></a>Supply Air Fan 1 On</li><li><a href="#obj-bo-101021"><code>BO101021</code></a>Supply Air Fan 2 On</li><li><a href="#obj-bo-101031"><code>BO101031</code></a>Supply Air Fan 3 On</li><li><a href="#obj-bo-101041"><code>BO101041</code></a>Supply Air Fan 4 On</li><li><a href="#obj-bo-101051"><code>BO101051</code></a>Supply Air Fan 5 On</li><li><a href="#obj-bo-101061"><code>BO101061</code></a>Supply Air Fan 6 On</li><li><a href="#obj-bo-101071"><code>BO101071</code></a>Supply Air Fan 7 On</li><li><a href="#obj-bo-101081"><code>BO101081</code></a>Supply Air Fan 8 On</li><li><a href="#obj-bo-201011"><code>BO201011</code></a>Extract Air Fan 1 On</li><li><a href="#obj-bo-201021"><code>BO201021</code></a>Extract Air Fan 2 On</li><li><a href="#obj-bo-201031"><code>BO201031</code></a>Extract Air Fan 3 On</li><li><a href="#obj-bo-201041"><code>BO201041</code></a>Extract Air Fan 4 On</li><li><a href="#obj-bo-201051"><code>BO201051</code></a>Extract Air Fan 5 On</li><li><a href="#obj-bo-201061"><code>BO201061</code></a>Extract Air Fan 6 On</li><li><a href="#obj-bo-201071"><code>BO201071</code></a>Extract Air Fan 7 On Digital Output</li><li><a href="#obj-bo-201081"><code>BO201081</code></a>Extract Air Fan 8 On</li><li><a href="#obj-bo-102011"><code>BO102011</code></a>Supply Air Damper 1 Open</li><li><a href="#obj-bo-102012"><code>BO102012</code></a>Supply Air Damper 1 Close</li><li><a href="#obj-bo-202011"><code>BO202011</code></a>Extract Air Damper 1 Open</li><li><a href="#obj-bo-202012"><code>BO202012</code></a>Extract Air Damper 1 Close</li><li><a href="#obj-bo-302011"><code>BO302011</code></a>Outdoor Air Damper 1 Open</li><li><a href="#obj-bo-302012"><code>BO302012</code></a>Outdoor Air Damper 1 Close</li><li><a href="#obj-bo-302021"><code>BO302021</code></a>Outdoor Air Bypass Damper Open</li><li><a href="#obj-bo-302022"><code>BO302022</code></a>Outdoor Air Bypass Damper Close</li><li><a href="#obj-bo-402011"><code>BO402011</code></a>Exhaust Air Damper 1 Open</li><li><a href="#obj-bo-402012"><code>BO402012</code></a>Exhaust Air Damper 1 Close</li><li><a href="#obj-bo-402021"><code>BO402021</code></a>Exhaust Air Bypass Damper Open</li><li><a href="#obj-bo-402022"><code>BO402022</code></a>Exhaust Air Bypass Damper Close</li><li><a href="#obj-bo-602011"><code>BO602011</code></a>Recirculation Air Damper 1 Open</li><li><a href="#obj-bo-602012"><code>BO602012</code></a>Recirculation Air Damper 1 Close</li><li><a href="#obj-bo-4102011"><code>BO4102011</code></a>Smoke Bypass Damper Open</li><li><a href="#obj-bo-4102012"><code>BO4102012</code></a>Smoke Bypass Damper Close</li><li><a href="#obj-bo-4101011"><code>BO4101011</code></a>Smoke Extraction Fan 1 On</li><li><a href="#obj-bo-4101021"><code>BO4101021</code></a>Smoke Extraction Fan 2 On</li><li><a href="#obj-bo-4101031"><code>BO4101031</code></a>Smoke Extraction Fan 3 On</li><li><a href="#obj-bv-3030081"><code>BV3030081</code></a>Unit Enable Via Temperature Control</li><li><a href="#obj-bv-3030111"><code>BV3030111</code></a>Temperature Control Relative Setpoint</li><li><a href="#obj-bv-3131081"><code>BV3131081</code></a>Unit Enable Via Humidity Control</li><li><a href="#obj-bv-3131101"><code>BV3131101</code></a>Humidity Control Enable</li><li><a href="#obj-bv-3232081"><code>BV3232081</code></a>Unit Enable Via Air Quality Control</li><li><a href="#obj-bv-3232101"><code>BV3232101</code></a>Air Quality Control Enable</li><li><a href="#obj-bv-106011"><code>BV106011</code></a>Supply Air Temperature Sensor Fault</li><li><a href="#obj-bv-106031"><code>BV106031</code></a>Supply Air Fan Nozzle Temperature Sensor Fault</li><li><a href="#obj-bv-106041"><code>BV106041</code></a>Supply Air Heater 1 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-106051"><code>BV106051</code></a>Supply Air Heater 1 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-106061"><code>BV106061</code></a>Supply Air Heater 2 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-106071"><code>BV106071</code></a>Supply Air Heater 2 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-106081"><code>BV106081</code></a>Supply Air Cooler 1 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-106091"><code>BV106091</code></a>Supply Air Cooler 1 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-106101"><code>BV106101</code></a>Supply Air Cooler 2 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-106111"><code>BV106111</code></a>Supply Air Cooler 2 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-106141"><code>BV106141</code></a>Supply Air Reheater 1 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-106151"><code>BV106151</code></a>Supply Air Reheater 1 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-206011"><code>BV206011</code></a>Extract Air Temperature Sensor Fault</li><li><a href="#obj-bv-206071"><code>BV206071</code></a>Extract Air Fan Nozzle Temperature Sensor Fault</li><li><a href="#obj-bv-306011"><code>BV306011</code></a>Outdoor Air Temperature Sensor Fault</li><li><a href="#obj-bv-306021"><code>BV306021</code></a>Outdoor Air Filter Temperature Sensor Fault</li><li><a href="#obj-bv-306031"><code>BV306031</code></a>Outdoor Air Preheater 1 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-306041"><code>BV306041</code></a>Outdoor Air Preheater 1 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-406011"><code>BV406011</code></a>Exhaust Air Temperature Sensor Fault</li><li><a href="#obj-bv-706011"><code>BV706011</code></a>Room Air Temperature Sensor 1 Fault</li><li><a href="#obj-bv-706021"><code>BV706021</code></a>Room Air Temperature Sensor 2 Fault</li><li><a href="#obj-bv-706031"><code>BV706031</code></a>Room Air Temperature Sensor 3 Fault</li><li><a href="#obj-bv-706041"><code>BV706041</code></a>Room Air Temperature Sensor 4 Fault</li><li><a href="#obj-bv-806011"><code>BV806011</code></a>Energy Recovery System 1 Inlet Temperature Sensor Fault</li><li><a href="#obj-bv-806021"><code>BV806021</code></a>Energy Recovery System 1 Outlet Temperature Sensor Fault</li><li><a href="#obj-bv-806031"><code>BV806031</code></a>Supply Air Temperature Sensor Behind Energy Recovery System Fault</li><li><a href="#obj-bv-806041"><code>BV806041</code></a>Exhaust Air Temperature Sensor Behind Energy Recovery System Fault</li><li><a href="#obj-bv-806051"><code>BV806051</code></a>Energy Recovery System Icing Temperature Sensor Fault</li><li><a href="#obj-bv-2006011"><code>BV2006011</code></a>Outdoor Air External Temperature Sensor Fault</li><li><a href="#obj-bv-2106011"><code>BV2106011</code></a>Evaporator 1 Temperature Sensor Fault</li><li><a href="#obj-bv-107011"><code>BV107011</code></a>Supply Humidity Sensor Fault</li><li><a href="#obj-bv-207011"><code>BV207011</code></a>Extract Air Humidity Sensor Fault</li><li><a href="#obj-bv-307011"><code>BV307011</code></a>Outdoor Air Humidity Sensor Fault</li><li><a href="#obj-bv-407011"><code>BV407011</code></a>Exhaust Air Humidity Sensor Fault</li><li><a href="#obj-bv-707011"><code>BV707011</code></a>Room Air Humidity Sensor 1 Fault</li><li><a href="#obj-bv-707021"><code>BV707021</code></a>Room Air Humidity Sensor 2 Fault</li><li><a href="#obj-bv-707031"><code>BV707031</code></a>Room Air Humidity Sensor 3 Fault</li><li><a href="#obj-bv-707041"><code>BV707041</code></a>Room Air Humidity Sensor 4 Fault</li><li><a href="#obj-bv-2007011"><code>BV2007011</code></a>Outdoor Air External Humidity Sensor Fault</li><li><a href="#obj-bv-208011"><code>BV208011</code></a>Extract Air Quality Sensor Fault</li><li><a href="#obj-bv-308011"><code>BV308011</code></a>Outdoor Air Quality Sensor Fault</li><li><a href="#obj-bv-708011"><code>BV708011</code></a>Room Air Quality Sensor 1 Fault</li><li><a href="#obj-bv-708021"><code>BV708021</code></a>Room Air Quality Sensor 2 Fault</li><li><a href="#obj-bv-708031"><code>BV708031</code></a>Room Air Quality Sensor 3 Fault</li><li><a href="#obj-bv-708041"><code>BV708041</code></a>Room Air Quality Sensor 4 Fault</li><li><a href="#obj-bv-109011"><code>BV109011</code></a>Supply Air Filter Pressure Sensor 1 Fault</li><li><a href="#obj-bv-109021"><code>BV109021</code></a>Supply Air Filter Pressure Sensor 2 Fault</li><li><a href="#obj-bv-109031"><code>BV109031</code></a>Supply Air Nozzle Pressure Sensor Fault</li><li><a href="#obj-bv-109041"><code>BV109041</code></a>Supply Air Duct Pressure Sensor Fault</li><li><a href="#obj-bv-209011"><code>BV209011</code></a>Extract Air Filter Pressure Sensor 1 Fault</li><li><a href="#obj-bv-209021"><code>BV209021</code></a>Extract Air Filter Pressure Sensor 2 Fault</li><li><a href="#obj-bv-209031"><code>BV209031</code></a>Extract Air Duct Pressure Sensor Fault</li><li><a href="#obj-bv-209041"><code>BV209041</code></a>Extract Air Nozzle Pressure Sensor Fault</li><li><a href="#obj-bv-309011"><code>BV309011</code></a>Outdoor Air Filter Pressure Sensor 1 Fault</li><li><a href="#obj-bv-309021"><code>BV309021</code></a>Outdoor Air Filter Pressure Sensor 2 Fault</li><li><a href="#obj-bv-309031"><code>BV309031</code></a>Outdoor Air Bypass Pressure Sensor Fault</li><li><a href="#obj-bv-409011"><code>BV409011</code></a>Exhaust Air Bypass Pressure Sensor Fault</li><li><a href="#obj-bv-809011"><code>BV809011</code></a>Energy Recovery System Pressure Sensor Fault</li><li><a href="#obj-bv-3939161"><code>BV3939161</code></a>Unit On</li><li><a href="#obj-bv-830031"><code>BV830031</code></a>Energy Recovery System Control Anti Icing Fault</li><li><a href="#obj-bv-3939171"><code>BV3939171</code></a>Warmup Fault</li><li><a href="#obj-bv-3030012"><code>BV3030012</code></a>Value Monitoring Fault</li><li><a href="#obj-bv-3030013"><code>BV3030013</code></a>Value Tripping with Acknowledge Monitoring Fault</li><li><a href="#obj-bv-3030011"><code>BV3030011</code></a>Value Monitoring Tripping Fault</li><li><a href="#obj-bv-4141012"><code>BV4141012</code></a>Fire Alarm Fault</li><li><a href="#obj-bv-112021"><code>BV112021</code></a>Supply Air Electric Reheater 1 Fault</li><li><a href="#obj-bv-112031"><code>BV112031</code></a>Supply Air Electric Heater 1 Fault</li><li><a href="#obj-bv-312011"><code>BV312011</code></a>Outdoor Air Electric Preheater 1 Fault</li><li><a href="#obj-bv-2128021"><code>BV2128021</code></a>DX Condensing Unit Stage 1 Fault</li><li><a href="#obj-bv-2128031"><code>BV2128031</code></a>DX Condensing Unit Stage 2 Fault</li><li><a href="#obj-bv-2128041"><code>BV2128041</code></a>DX Mitsubishi Inverter Stage 1 Fault</li><li><a href="#obj-bv-2128051"><code>BV2128051</code></a>DX Mitsubishi Inverter Stage 2 Fault</li><li><a href="#obj-bv-2128061"><code>BV2128061</code></a>DX Daikin Inverter Stage 1 Fault</li><li><a href="#obj-bv-2128071"><code>BV2128071</code></a>DX Daikin Inverter Stage 2 Fault</li><li><a href="#obj-bv-2128011"><code>BV2128011</code></a>DX Freeze Protection Fault</li><li><a href="#obj-bv-110012"><code>BV110012</code></a>Supply Air Heater 1 Frost Protection Air Fault</li><li><a href="#obj-bv-110022"><code>BV110022</code></a>Supply Air Heater 2 Frost Protection Air Fault</li><li><a href="#obj-bv-310011"><code>BV310011</code></a>Outdoor Air Preheater 1 Frost Protection Air Fault</li><li><a href="#obj-bv-110031"><code>BV110031</code></a>Supply Air Reheater 1 Frost Protection Air Fault</li><li><a href="#obj-bv-103011"><code>BV103011</code></a>Supply Air Heater 1 Pump Fault</li><li><a href="#obj-bv-103021"><code>BV103021</code></a>Supply Air Heater 2 Pump Fault</li><li><a href="#obj-bv-103031"><code>BV103031</code></a>Supply Air Cooler Pump 1 Fault</li><li><a href="#obj-bv-103041"><code>BV103041</code></a>Supply Air Cooler Pump 2 Fault</li><li><a href="#obj-bv-103061"><code>BV103061</code></a>Supply Air Reheater 1 Pump Fault</li><li><a href="#obj-bv-303011"><code>BV303011</code></a>Outdoor Air Preheater 1 Pump Fault</li><li><a href="#obj-bv-803011"><code>BV803011</code></a>Energy Recovery System Pump 1 Fault</li><li><a href="#obj-bv-104011"><code>BV104011</code></a>Supply Air Heater 1 Valve Fault</li><li><a href="#obj-bv-104021"><code>BV104021</code></a>Supply Air Heater 2 Valve Fault</li><li><a href="#obj-bv-104031"><code>BV104031</code></a>Supply Air Cooler Valve 1 Fault</li><li><a href="#obj-bv-104041"><code>BV104041</code></a>Supply Air Cooler Valve 2 Fault</li><li><a href="#obj-bv-104061"><code>BV104061</code></a>Supply Air Reheater 1 Valve Fault</li><li><a href="#obj-bv-304011"><code>BV304011</code></a>Outdoor Air Preheater 1 Valve Fault</li><li><a href="#obj-bv-804011"><code>BV804011</code></a>Energy Recovery System 1 Valve Fault</li><li><a href="#obj-bv-805011"><code>BV805011</code></a>Energy Recovery System 1 Motor Fault</li><li><a href="#obj-bv-805012"><code>BV805012</code></a>Energy Recovery System 1 Motor Rotation Monitoring Fault</li><li><a href="#obj-bv-101011"><code>BV101011</code></a>Supply Air Fan 1 Fault</li><li><a href="#obj-bv-101021"><code>BV101021</code></a>Supply Air Fan 2 Fault</li><li><a href="#obj-bv-101031"><code>BV101031</code></a>Supply Air Fan 3 Fault</li><li><a href="#obj-bv-101041"><code>BV101041</code></a>Supply Air Fan 4 Fault</li><li><a href="#obj-bv-101051"><code>BV101051</code></a>Supply Air Fan 5 Fault</li><li><a href="#obj-bv-101061"><code>BV101061</code></a>Supply Air Fan 6 Fault</li><li><a href="#obj-bv-101071"><code>BV101071</code></a>Supply Air Fan 7 Fault</li><li><a href="#obj-bv-101081"><code>BV101081</code></a>Supply Air Fan 8 Fault</li><li><a href="#obj-bv-201011"><code>BV201011</code></a>Extract Air Fan 1 Fault</li><li><a href="#obj-bv-201021"><code>BV201021</code></a>Extract Air Fan 2 Fault</li><li><a href="#obj-bv-201031"><code>BV201031</code></a>Extract Air Fan 3 Fault</li><li><a href="#obj-bv-201041"><code>BV201041</code></a>Extract Air Fan 4 Fault</li><li><a href="#obj-bv-201051"><code>BV201051</code></a>Extract Air Fan 5 Fault</li><li><a href="#obj-bv-201061"><code>BV201061</code></a>Extract Air Fan 6 Fault</li><li><a href="#obj-bv-201071"><code>BV201071</code></a>Extract Air Fan 7 Fault</li><li><a href="#obj-bv-201081"><code>BV201081</code></a>Extract Air Fan 8 Fault</li><li><a href="#obj-bv-102011"><code>BV102011</code></a>Supply Air Damper 1 Fault</li><li><a href="#obj-bv-202011"><code>BV202011</code></a>Extract Air Damper 1 Fault</li><li><a href="#obj-bv-302011"><code>BV302011</code></a>Outdoor Air Damper 1 Fault</li><li><a href="#obj-bv-302021"><code>BV302021</code></a>Outdoor Air Bypass Damper Fault</li><li><a href="#obj-bv-402011"><code>BV402011</code></a>Exhaust Air Damper 1 Fault</li><li><a href="#obj-bv-402021"><code>BV402021</code></a>Exhaust Air Bypass Damper Fault</li><li><a href="#obj-bv-602011"><code>BV602011</code></a>Recirculation Air Damper 1 Fault</li><li><a href="#obj-bv-4102011"><code>BV4102011</code></a>Smoke Bypass Damper Fault</li><li><a href="#obj-bv-4101011"><code>BV4101011</code></a>Smoke Extraction Fan 1 Fault</li><li><a href="#obj-bv-4101021"><code>BV4101021</code></a>Smoke Extraction Fan 2 Fault</li><li><a href="#obj-bv-4101031"><code>BV4101031</code></a>Smoke Extraction Fan 3 Fault</li><li><a href="#obj-mv-3030011"><code>MV3030011</code></a>Temperature Control Type</li><li><a href="#obj-mv-3030012"><code>MV3030012</code></a>Temperature Control Mode</li><li><a href="#obj-mv-3131011"><code>MV3131011</code></a>Humidity Control Type</li><li><a href="#obj-mv-3131012"><code>MV3131012</code></a>Humidity Control Mode</li><li><a href="#obj-mv-3232011"><code>MV3232011</code></a>Air Quality Control Type</li><li><a href="#obj-mv-3232012"><code>MV3232012</code></a>Air Quality Control Mode</li><li><a href="#obj-mv-3939011"><code>MV3939011</code></a>Unit Operation Mode</li><li><a href="#obj-mv-3939091"><code>MV3939091</code></a>Unit Operation Mode Actual</li><li><a href="#obj-sch-3903011"><code>SCH3903011</code></a>Pump Kick SO</li><li><a href="#obj-sch-3904011"><code>SCH3904011</code></a>Valve Lime Kick SO</li><li><a href="#obj-sch-3939011"><code>SCH3939011</code></a>Unit Operation Mode SO</li><li><a href="#obj-sch-3939181"><code>SCH3939181</code></a>Change Over SO</li><li><a href="#obj-sch-4139011"><code>SCH4139011</code></a>Smoke Bypass Damper Exercise SO</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The 210 Trend Log objects in the guide&#x27;s TRENDLOG table are not listed as points.</li><li>Instance numbers repeat across object types (e.g. AI 106011 sensor, AV 106011 control value, BV 106011 sensor fault); always use type plus instance.</li><li>The AI table includes R/W external setpoint objects (e.g. AI 3030042) as printed.</li><li>Objects can be added or removed as the software evolves; the exact list for a unit is in BMS_List.xlsm and the EDE file in the servdoc folder on the controller SD card.</li><li>Descriptions give the printed value range; units as printed (ΔK = temperature difference).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ISYteq controller for eCO Top / eCO Side compact AHUs and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs</h2><div class="faq"><details open><summary>How many BACnet points does the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs have?</summary><p>This list has 495 BACnet objects: 84 analog inputs, 49 analog outputs, 120 analog values, 24 binary inputs, 77 binary outputs, 128 binary values, 5 schedules, 8 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet points are writable?</summary><p>50 of the 495 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs BACnet documentation?</summary><p>The source is BACnet ISYteq for eCO Top and eCO Side - datasheet (BACnet register, ISYteq) (DC_10484GB 20200812_R0), revision 2020-08-12, published free by FläktGroup at https://www.flaktgroup.com/api/v1/Documents/1076733/Download.</p></details><details><summary>What are the minimum BACnet points to integrate the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs?</summary><p>Start with MV 3939011 Unit Operation Mode (Unit mode command: 1 Automatic, 3 Low, 4 High speed); AV 3030071 Temperature Control Setpoint (Temperature setpoint, 5-45 °C); AI 3030042 Temperature Control External Setpoint (External temperature setpoint from the BMS, °C); MV 3939091 Unit Operation Mode Actual (Actual unit operation mode); AI 106011 Supply Air Temperature Sensor (Supply air temperature, °C); AI 206011 Extract Air Temperature Sensor (Extract air temperature, °C); AI 306011 Outdoor Air Temperature Sensor (Outdoor air temperature, °C); AO 101011 Supply Air Fan 1 Output (Supply fan output, %); BO 3939031 Alarm Collective A (Collective A alarm); BO 3939041 Alarm Collective B (Collective B alarm).</p></details><details><summary>How do I enable BMS control of the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs?</summary><p>MV 3939011 Unit Operation Mode (R/W) selects Automatic, Room Frost Protection, Low/High Speed, Free Profile 1/2 or Night Purge. BV 3030081 / 3131081 / 3232081 let temperature, humidity or air quality control enable the unit.</p></details><details><summary>Can the BMS supply sensor values to the FläktGroup ISYteq controller for eCO Top / eCO Side compact AHUs?</summary><p>The AI external setpoint objects (temperature 3030042, relative 3030043, humidity 3131042, air quality 3232042, fan flow/pressure/manual 133022-24 and 233022-24, outdoor air amount 2929011) are R/W inputs the BMS can write.</p></details><details><summary>How do I check these points on the real ISYteq controller for eCO Top / eCO Side compact AHUs?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More FläktGroup BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v2" data-row><span class="k">Air handling unit controller (Climatix)</span><h3>FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V2.xx</h3><p>FläktGroup eQ air handling units with Siemens Climatix POL6xx controls running the eQ Fläkt AHU application V2.xx.</p><div class="meta">584 objects &middot; 0 writable &middot; DC_10159GB 20180823_R0</div><span class="sr-only"> Also known as: eQ, eQ Flakt V2, eQ Fläkt AHU V2.xx, Climatix eQ, DC_10159GB, POL908, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/eq-ahu-climatix-v3" data-row><span class="k">Air handling unit controller (Climatix)</span><h3>FläktGroup eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx</h3><p>FläktGroup eQ air handling units with Siemens Climatix POL6xx controls running the eQ Fläkt AHU application V3.xx.</p><div class="meta">868 objects &middot; 0 writable &middot; DC_10159GB 20180823_R0</div><span class="sr-only"> Also known as: eQ, eQ Flakt V3, eQ Fläkt AHU V3.xx, Climatix eQ, DC_10159GB, POL908, POL904</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/isyteq-4-0" data-row><span class="k">Air handling unit controller</span><h3>FläktGroup ISYteq 4.0 AHU controls (SW 1.3.0.2)</h3><p>FläktGroup air handling units controlled by ISYteq 4.0, software version 1.3.0.2.</p><div class="meta">365 objects &middot; 47 writable</div><span class="sr-only"> Also known as: ISYteq 4.0, ISYteq 4, Flakt ISYteq BMS list, DC_10838, BMS Communication list 1.3.0.2</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/optivent-ultrasafe-usfa" data-row><span class="k">Fire / smoke damper controller with airflow measurement</span><h3>FläktGroup OPTIVENT UltraSafe USFA control unit</h3><p>FläktGroup OPTIVENT UltraSafe USFA control units for fire and smoke dampers with ultrasonic airflow measurement.</p><div class="meta">74 objects &middot; 24 writable &middot; DC_10786GB 20231115_R0</div><span class="sr-only"> Also known as: UltraSafe USFA, USFA, OPTIVENT UltraSafe, Ultrasafe, DC_10786GB, Flakt UltraSafe BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/flaktgroup/vq-stream-upc3" data-row><span class="k">Air handling unit controller (Carel uPC3)</span><h3>FläktGroup vQ Stream unit with Carel uPC3 controller</h3><p>FläktGroup vQ Stream ventilation units controlled by a Carel uPC3 controller.</p><div class="meta">2422 objects &middot; 595 writable</div><span class="sr-only"> Also known as: vQ Stream, vQ Stream uPC3, Flakt vQ Stream BMS list, Carel uPC3 vQ Stream</span></a></li></ul>
<p class="updated">Source: <a href="https://www.flaktgroup.com/api/v1/Documents/1076733/Download" rel="nofollow noopener" target="_blank">BACnet ISYteq for eCO Top and eCO Side - datasheet (BACnet register, ISYteq) &middot; DC_10484GB 20200812_R0 &middot; rev. 2020-08-12</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
