<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>FläktGroup vQ Stream unit with Carel BACnet Points List</title>
<meta name="description" content="FläktGroup vQ Stream unit with Carel uPC3 controller BACnet points list: 2422 objects by ID and name (e.g. PIV 397 = SetTyp), 595 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="FläktGroup vQ Stream unit with Carel BACnet Points List">
<meta property="og:description" content="FläktGroup vQ Stream unit with Carel uPC3 controller BACnet points list: 2422 objects by ID and name (e.g. PIV 397 = SetTyp), 595 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="FläktGroup vQ Stream unit with Carel BACnet Points List">
<meta name="twitter:description" content="FläktGroup vQ Stream unit with Carel uPC3 controller BACnet points list: 2422 objects by ID and name (e.g. PIV 397 = SetTyp), 595 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3",
   "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3",
   "name": "FläktGroup vQ Stream unit with Carel BACnet Points List",
   "description": "FläktGroup vQ Stream unit with Carel uPC3 controller BACnet points list: 2422 objects by ID and name (e.g. PIV 397 = SetTyp), 595 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3#dataset",
   "name": "FläktGroup vQ Stream unit with Carel uPC3 controller BACnet Points List",
   "description": "The vQ Stream unit's Carel uPC3 controller publishes one variable list for Modbus, BACnet IP and OPC-UA. The BACnet side has Analog, Binary, Positive Integer and Integer Values: probe readings, outputs, setpoints, fan monitoring (up to 10 supply and 10 return fans), scheduler entries, unit configuration parameters, energy values and about 1,500 alarm flags (trigger and active bits per alarm). FläktGroup vQ Stream unit with Carel uPC3 controller BACnet points list: 2422 objects by ID and name (e.g. PIV 397 = SetTyp), 595 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3",
   "keywords": [
    "FläktGroup vQ Stream unit with Carel uPC3 controller BACnet Points List",
    "FläktGroup vQ Stream unit with Carel uPC3 controller BACnet objects",
    "FläktGroup BACnet",
    "vQ Stream BACnet points list",
    "vQ Stream uPC3 BACnet points list",
    "Flakt vQ Stream BMS list BACnet points list",
    "Carel uPC3 vQ Stream BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "vQ Stream - Communication list for BMS (uPC3 - BMS Variable)",
    "url": "https://www.flaktgroup.com/api/v1/Documents/1240712/Download",
    "author": {
     "@type": "Organization",
     "name": "FläktGroup"
    }
   },
   "about": {
    "@type": "Product",
    "name": "FläktGroup vQ Stream unit with Carel uPC3 controller",
    "brand": {
     "@type": "Brand",
     "name": "FläktGroup"
    },
    "category": "Air handling unit controller (Carel uPC3)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the FläktGroup vQ Stream unit with Carel uPC3 controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 2422 BACnet objects: 393 analog values, 1718 binary values, 20 integer values, 291 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which FläktGroup vQ Stream unit with Carel uPC3 controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "595 of the 2422 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official FläktGroup vQ Stream unit with Carel uPC3 controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is vQ Stream - Communication list for BMS (uPC3 - BMS Variable), published free by FläktGroup at https://www.flaktgroup.com/api/v1/Documents/1240712/Download."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the FläktGroup vQ Stream unit with Carel uPC3 controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with PIV 397 SetTyp (Work mode: 0 Off, 1 Eco, 2 Optimal, 3 Comfort, 5 Auto); AV 207 UnitSetP.RoomTempSetP.Comfort (Comfort room temperature setpoint, °C); BV 845 AlarmMng.AlrmResByBms (Alarm reset from the BMS (1 = reset)); AV 194 RegTemp (Current temperature setpoint value, °C); BV 24 RunSupplyFan (Supply fan running); AV 36 SupplyTemp.Val (Supply air temperature, °C); AV 32 RetTemp.Val (Return / room air temperature, °C); AV 6 ExtTemp.Val (Outdoor (external) air temperature, °C); AV 191 SupplyFanVal (Supply fan output, %); BV 18 SrsAlrm.Val (Global alarm output (printed 0 = ON))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the FläktGroup vQ Stream unit with Carel uPC3 controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "PIV 397 SetTyp (ReadWrite) is the work-mode selection; 5 = Auto follows the unit's scheduler. The setpoints used in each mode are the UnitSetP.* AVs (Economy, Optimal/PreComfort, Comfort, Standby)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real vQ Stream unit with Carel uPC3 controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "FläktGroup",
     "item": "https://easybacnet.com/bacnet-points-lists/flaktgroup/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "vQ Stream unit with Carel uPC3 controller",
     "item": "https://easybacnet.com/bacnet-points-lists/flaktgroup/vq-stream-upc3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/flaktgroup/">FläktGroup</a></li><li aria-current="page">vQ Stream unit with Carel uPC3 controller</li></ol>
<p class="eyebrow">Air handling unit controller (Carel uPC3) &middot; BACnet points list</p><h1><span class="mfr">FläktGroup</span> vQ Stream unit with Carel uPC3 controller BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The vQ Stream unit&#x27;s Carel uPC3 controller publishes one variable list for Modbus, BACnet IP and OPC-UA. The BACnet side has Analog, Binary, Positive Integer and Integer Values: probe readings, outputs, setpoints, fan monitoring (up to 10 supply and 10 return fans), scheduler entries, unit configuration parameters, energy values and about 1,500 alarm flags (trigger and active bits per alarm).</p>
<p>This page lists <strong>2422 BACnet objects</strong> for the FläktGroup vQ Stream unit with Carel uPC3 controller &mdash; 595 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from FläktGroup&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/flaktgroup/">FläktGroup</a></dd></div><div><dt>Model</dt><dd>vQ Stream unit with Carel uPC3 controller</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller (Carel uPC3)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>2422 (595 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>vQ Stream, vQ Stream uPC3, Flakt vQ Stream BMS list, Carel uPC3 vQ Stream</dd></div><div><dt>Source document</dt><dd><a href="https://www.flaktgroup.com/api/v1/Documents/1240712/Download" rel="nofollow noopener" target="_blank">vQ Stream - Communication list for BMS (uPC3 - BMS Variable)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/flaktgroup/vq-stream-upc3.csv" rel="nofollow" download>Download CSV <small>2422 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/flaktgroup/vq-stream-upc3-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/flaktgroup/vq-stream-upc3.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.flaktgroup.com/api/v1/Documents/1240712/Download" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=flaktgroup/vq-stream-upc3">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against FläktGroup&rsquo;s current documentation and the live
device before use. Not official FläktGroup information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: FläktGroup vQ Stream unit with Carel uPC3 controller</h2>
<div class="answer"><b>Integration in brief</b><p>Select the BACnet port (BV 1680: Ethernet or pLAN) and network settings in the controller, then command the unit with PIV 397 SetTyp work mode and the per-mode setpoints, and read supply and return temperatures, fan running flags and the global alarm. BV 845 resets alarms from the BMS.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-piv-397">PIV 397</a></td><td class="n">SetTyp</td><td>Work mode: 0 Off, 1 Eco, 2 Optimal, 3 Comfort, 5 Auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-207">AV 207</a></td><td class="n">UnitSetP.RoomTempSetP.Comfort</td><td>Comfort room temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-845">BV 845</a></td><td class="n">AlarmMng.AlrmResByBms</td><td>Alarm reset from the BMS (1 = reset)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-194">AV 194</a></td><td class="n">RegTemp</td><td>Current temperature setpoint value, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-24">BV 24</a></td><td class="n">RunSupplyFan</td><td>Supply fan running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-36">AV 36</a></td><td class="n">SupplyTemp.Val</td><td>Supply air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-32">AV 32</a></td><td class="n">RetTemp.Val</td><td>Return / room air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">ExtTemp.Val</td><td>Outdoor (external) air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-191">AV 191</a></td><td class="n">SupplyFanVal</td><td>Supply fan output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-18">BV 18</a></td><td class="n">SrsAlrm.Val</td><td>Global alarm output (printed 0 = ON)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>PIV 397 SetTyp (ReadWrite) is the work-mode selection; 5 = Auto follows the unit&#x27;s scheduler. The setpoints used in each mode are the UnitSetP.* AVs (Economy, Optimal/PreComfort, Comfort, Standby).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BV 1680 BacNetSel chooses the BACnet port: 0 = Ethernet, 1 = pLAN.</li><li>Units of measure (international or USA) are set with IV 686 Uom_Msk; temperature and flow units follow it.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Many PAR/SYS objects are configuration parameters; do not write them cyclically.</li><li>Alarm flags come in .Trigger and .Active pairs; map one set.</li></ul>
</section>
<h2 id="points">FläktGroup vQ Stream unit with Carel uPC3 controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">2422 of 2422 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>393</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1718</b></button></span><span class="tg"><button type="button" class="tgl" data-g="IV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>20</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>291</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>2422</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>1827</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>595</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (1871)</option><option value="%">% (130)</option><option value="°C">°C (75)</option><option value="h">h (49)</option><option value="kWh">kWh (38)</option><option value="min.">min. (36)</option><option value="sec.">sec. (33)</option><option value="W">W (24)</option><option value="V">V (23)</option><option value="A">A (21)</option><option value="Hz">Hz (21)</option><option value="RPM">RPM (21)</option><option value="Kp">Kp (19)</option><option value="Ti - sec.">Ti - sec. (18)</option><option value="Pa">Pa (15)</option><option value="m3/h">m3/h (10)</option><option value="ppm">ppm (7)</option><option value="kW">kW (4)</option><option value="g/m3">g/m3 (3)</option><option value="msec.">msec. (2)</option><option value="Td - sec.">Td - sec. (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>272</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">FläktGroup vQ Stream unit with Carel uPC3 controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="°C" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">AfterPreHeatCoilTemp.Val</td><td class="d">IO - Probe - Temperature - After PreHeat</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Cool_1.Val</td><td class="d">IO - Digital Output - Cooler - Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Cool_2.Val</td><td class="d">IO - Digital Output - Cooler - Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">CoolAlrm.Val</td><td class="d">IO - Digital Input - Cooler - Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">CoolHeat.Val</td><td class="d">IO - Digital Output - Heating - Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="2" data-acc="R" data-u="%" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">CoolVlv.Val</td><td class="d">IO - Analog Output - Cooling (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">DoubleDamp.Val</td><td class="d">IO - Digital Output - Damper - Redundant</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">ExhAirDamp.Val</td><td class="d">IO - Digital Output - Damper - Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="3" data-acc="R" data-u="m3/h" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">ExhAirFlow</td><td class="d">IO - Probe - Air Flow - Return (For airflow &lt; 32767)</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="4" data-acc="R" data-u="Pa" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">ExhAirP_Val</td><td class="d">IO - Probe - Pressure - Return</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="5" data-acc="R" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">ExhTemp.Val</td><td class="d">IO - Probe - Temperature - Recovery</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="6" data-acc="R" data-u="°C" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">ExtTemp.Val</td><td class="d">IO - Probe - Temperature - External</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">FireAlrm.Val</td><td class="d">IO - Digital Input - Fire - Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Heat_1.Val</td><td class="d">IO - Digital Output - Heater - Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Heat_2.Val</td><td class="d">IO - Digital Output - Heater - Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="7" data-acc="R" data-u="%" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">HeatRecovery_Val</td><td class="d">IO - Analog Output - Rotary - Value (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="8" data-acc="R" data-u="%" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">HeatVlv.Val</td><td class="d">IO - Analog Output - Heater (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Hum.Val</td><td class="d">IO - Digital Output - Humidifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="9" data-acc="R" data-u="%" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Hum_THTN_1</td><td class="d">IO - Probe - Humidity - TH Room (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">HumAlrm.Val</td><td class="d">IO - Digital Input - Humidifier - Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">ID2_Alrm.Val</td><td class="d">IO - Digital Input - Freeze - Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="10" data-acc="R" data-u="°C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">MB_Devices.MB_MainBoard_1.AI_Temp_Fan_Return</td><td class="d">IO - Module IO - Temperature Fan Return</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="11" data-acc="R" data-u="°C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">MB_Devices.MB_MainBoard_1.AI_Temp_Fan_Supply</td><td class="d">IO - Module IO - Temperature Fan Supply</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="12" data-acc="R" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">MB_Devices.MB_MainBoard_1.AO_01_Read</td><td class="d">IO - Module IO - Analog output 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="13" data-acc="R" data-u="%" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">MB_Devices.MB_MainBoard_1.AO_02_Read</td><td class="d">IO - Module IO - Analog output 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="14" data-acc="R" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">MB_Devices.MB_MainBoard_1.AO_03_Read</td><td class="d">IO - Module IO - Analog output 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="15" data-acc="R" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">MB_Devices.MB_MainBoard_1.AO_04_Read</td><td class="d">IO - Module IO - Analog output 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="16" data-acc="R" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">MB_Devices.MB_MainBoard_1.Humid_Return</td><td class="d">IO - Module IO - Humidity Return</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="17" data-acc="R" data-u="Pa" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">MB_Devices.MB_MainBoard_1.Pressure_Fan_Return</td><td class="d">IO - Module IO - Pressure Fan Return</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="18" data-acc="R" data-u="Pa" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">MB_Devices.MB_MainBoard_1.Pressure_Fan_Supply</td><td class="d">IO - Module IO - Pressure Fan Supply</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="19" data-acc="R" data-u="Pa" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">MB_Devices.MB_MainBoard_1.Pressure_Filter_Return</td><td class="d">IO - Module IO - Pressure Filter Return</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="20" data-acc="R" data-u="Pa" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">MB_Devices.MB_MainBoard_1.Pressure_Filter_Supply</td><td class="d">IO - Module IO - Pressure Filter Supply</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="21" data-acc="R" data-u="V" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">MB_Devices.MB_MainBoard_1.Supply_24V_Read</td><td class="d">IO - Module IO - Supply 24V</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="22" data-acc="R" data-u="V" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">MB_Devices.MB_MainBoard_1.Supply_Control_Read</td><td class="d">IO - Module IO - Supply Controller</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="23" data-acc="R" data-u="°C" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">MB_Devices.MB_MainBoard_1.Temp_Return</td><td class="d">IO - Module IO - Temperature Return</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="24" data-acc="R" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">MixDampReq_Fresh</td><td class="d">IO - Analog Output - Damper - External (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="25" data-acc="R" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">ModulHum.Val</td><td class="d">IO - Analog Output - Humidifier (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="26" data-acc="R" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">ModulMixDamp_Val</td><td class="d">IO - Analog Output - Damper - Mixing (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="27" data-acc="R" data-u="%" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">ModulPreHeat.Val</td><td class="d">IO - Analog Output - PreHeater (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">PreHeaterPump.Val</td><td class="d">IO - Digital Output - PreHeater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">RecoveryPump.Val</td><td class="d">IO - Digital Output - Recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="28" data-acc="R" data-u="°C" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">RecSupplyTemp.Val</td><td class="d">IO - Probe - Temperature - Supply after recovery</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">ReHeat.Val</td><td class="d">IO - Digital Output - ReHeater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="29" data-acc="R" data-u="%" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">ReHeatVlv.Val</td><td class="d">IO - Analog Output - ReHeater (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">RemoteOn.Val</td><td class="d">IO - Digital Input - Remote - ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="30" data-acc="R" data-u="ppm" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">RetAir_CO2_Val</td><td class="d">IO - Probe - CO2 - Return</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">RetFilter.Val</td><td class="d">IO - Digital Input - Filter - Return</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="31" data-acc="R" data-u="%" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">RetHum_Val</td><td class="d">IO - Probe - Humidity - Return (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="32" data-acc="R" data-u="°C" data-min="1" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32</td><td class="n">RetTemp.Val</td><td class="d">IO - Probe - Temperature - Return / Room</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="18" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">SrsAlrm.Val</td><td class="d">IO - Digital Output - Alarm - Global</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ON; 1=OFF</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="33" data-acc="R" data-u="m3/h" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">SupplyAirFlow</td><td class="d">IO - Probe - Air Flow - Supply (For airflow &lt; 32767)</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="34" data-acc="R" data-u="Pa" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">SupplyAirP_Val</td><td class="d">IO - Probe - Pressure - Supply</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">SupplyFilter.Val</td><td class="d">IO - Digital Input - Filter - Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="35" data-acc="R" data-u="%" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">SupplyHum_Val</td><td class="d">IO - Probe - Humidity - Supply (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="36" data-acc="R" data-u="°C" data-min="1" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">36</td><td class="n">SupplyTemp.Val</td><td class="d">IO - Probe - Temperature - Supply</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="37" data-acc="R" data-u="°C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Temp_THTN_1</td><td class="d">IO - Probe - Temperature - TH Room</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="38" data-acc="R" data-u="°C" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">W_HeatCoilTemp.Val</td><td class="d">IO - Probe - Temperature - Water Heat</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="39" data-acc="R" data-u="°C" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">W_PreHeatCoilTemp.Val</td><td class="d">IO - Probe - Temperature - Water PreHeat</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">WinSum.Val</td><td class="d">IO - Digital Input - Winter / Summer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="40" data-acc="R" data-u="%" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Y1Out_HW</td><td class="d">IO - Analog Output - Y1 (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="41" data-acc="R" data-u="%" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Y2Out_HW</td><td class="d">IO - Analog Output - Y2 (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="42" data-acc="R" data-u="%" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Y3Out_HW</td><td class="d">IO - Analog Output - Y3 (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">UnitCoolHeatMode</td><td class="d">MO - Unit - Cooling / Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cooling; 1=Heating</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="43" data-acc="R" data-u="A" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">ExhFan_1.Current</td><td class="d">MO - Fan - Return 1 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="44" data-acc="R" data-u="°C" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">ExhFan_1.DriveTemp</td><td class="d">MO - Fan - Return 1 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="45" data-acc="R" data-u="Hz" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">ExhFan_1.Freq</td><td class="d">MO - Fan - Return 1 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="46" data-acc="R" data-u="kWh" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">ExhFan_1.kWh</td><td class="d">MO - Fan - Return 1 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="47" data-acc="R" data-u="W" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">ExhFan_1.Power</td><td class="d">MO - Fan - Return 1 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="48" data-acc="R" data-u="RPM" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">ExhFan_1.Rpm</td><td class="d">MO - Fan - Return 1 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="49" data-acc="R" data-u="V" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">ExhFan_1.Voltage</td><td class="d">MO - Fan - Return 1 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="50" data-acc="R" data-u="A" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">ExhFan_10.Current</td><td class="d">MO - Fan - Return 10 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="51" data-acc="R" data-u="°C" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">ExhFan_10.DriveTemp</td><td class="d">MO - Fan - Return 10 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="52" data-acc="R" data-u="Hz" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">ExhFan_10.Freq</td><td class="d">MO - Fan - Return 10 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="53" data-acc="R" data-u="kWh" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">ExhFan_10.kWh</td><td class="d">MO - Fan - Return 10 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="54" data-acc="R" data-u="W" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">ExhFan_10.Power</td><td class="d">MO - Fan - Return 10 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="55" data-acc="R" data-u="RPM" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">ExhFan_10.Rpm</td><td class="d">MO - Fan - Return 10 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="56" data-acc="R" data-u="V" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">ExhFan_10.Voltage</td><td class="d">MO - Fan - Return 10 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="57" data-acc="R" data-u="A" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">ExhFan_2.Current</td><td class="d">MO - Fan - Return 2 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="58" data-acc="R" data-u="°C" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">ExhFan_2.DriveTemp</td><td class="d">MO - Fan - Return 2 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="59" data-acc="R" data-u="Hz" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">ExhFan_2.Freq</td><td class="d">MO - Fan - Return 2 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="60" data-acc="R" data-u="kWh" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">ExhFan_2.kWh</td><td class="d">MO - Fan - Return 2 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="61" data-acc="R" data-u="W" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">ExhFan_2.Power</td><td class="d">MO - Fan - Return 2 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="62" data-acc="R" data-u="RPM" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">ExhFan_2.Rpm</td><td class="d">MO - Fan - Return 2 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="63" data-acc="R" data-u="V" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">ExhFan_2.Voltage</td><td class="d">MO - Fan - Return 2 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="64" data-acc="R" data-u="A" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">ExhFan_3.Current</td><td class="d">MO - Fan - Return 3 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="65" data-acc="R" data-u="°C" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">ExhFan_3.DriveTemp</td><td class="d">MO - Fan - Return 3 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="66" data-acc="R" data-u="Hz" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">ExhFan_3.Freq</td><td class="d">MO - Fan - Return 3 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="67" data-acc="R" data-u="kWh" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">ExhFan_3.kWh</td><td class="d">MO - Fan - Return 3 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="68" data-acc="R" data-u="W" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">ExhFan_3.Power</td><td class="d">MO - Fan - Return 3 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="69" data-acc="R" data-u="RPM" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">ExhFan_3.Rpm</td><td class="d">MO - Fan - Return 3 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="70" data-acc="R" data-u="V" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">ExhFan_3.Voltage</td><td class="d">MO - Fan - Return 3 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="71" data-acc="R" data-u="A" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">ExhFan_4.Current</td><td class="d">MO - Fan - Return 4 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="72" data-acc="R" data-u="°C" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">ExhFan_4.DriveTemp</td><td class="d">MO - Fan - Return 4 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="73" data-acc="R" data-u="Hz" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">ExhFan_4.Freq</td><td class="d">MO - Fan - Return 4 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="74" data-acc="R" data-u="kWh" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">ExhFan_4.kWh</td><td class="d">MO - Fan - Return 4 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="75" data-acc="R" data-u="W" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">ExhFan_4.Power</td><td class="d">MO - Fan - Return 4 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="76" data-acc="R" data-u="RPM" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">ExhFan_4.Rpm</td><td class="d">MO - Fan - Return 4 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="77" data-acc="R" data-u="V" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">ExhFan_4.Voltage</td><td class="d">MO - Fan - Return 4 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="78" data-acc="R" data-u="A" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">ExhFan_5.Current</td><td class="d">MO - Fan - Return 5 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="79" data-acc="R" data-u="°C" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">ExhFan_5.DriveTemp</td><td class="d">MO - Fan - Return 5 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="80" data-acc="R" data-u="Hz" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">ExhFan_5.Freq</td><td class="d">MO - Fan - Return 5 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="81" data-acc="R" data-u="kWh" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">ExhFan_5.kWh</td><td class="d">MO - Fan - Return 5 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="82" data-acc="R" data-u="W" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">ExhFan_5.Power</td><td class="d">MO - Fan - Return 5 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="83" data-acc="R" data-u="RPM" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">ExhFan_5.Rpm</td><td class="d">MO - Fan - Return 5 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="84" data-acc="R" data-u="V" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">ExhFan_5.Voltage</td><td class="d">MO - Fan - Return 5 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="85" data-acc="R" data-u="A" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">ExhFan_6.Current</td><td class="d">MO - Fan - Return 6 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="86" data-acc="R" data-u="°C" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">ExhFan_6.DriveTemp</td><td class="d">MO - Fan - Return 6 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="87" data-acc="R" data-u="Hz" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">ExhFan_6.Freq</td><td class="d">MO - Fan - Return 6 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="88" data-acc="R" data-u="kWh" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">ExhFan_6.kWh</td><td class="d">MO - Fan - Return 6 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="89" data-acc="R" data-u="W" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">ExhFan_6.Power</td><td class="d">MO - Fan - Return 6 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="90" data-acc="R" data-u="RPM" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">ExhFan_6.Rpm</td><td class="d">MO - Fan - Return 6 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="91" data-acc="R" data-u="V" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">ExhFan_6.Voltage</td><td class="d">MO - Fan - Return 6 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="92" data-acc="R" data-u="A" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">ExhFan_7.Current</td><td class="d">MO - Fan - Return 7 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="93" data-acc="R" data-u="°C" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">ExhFan_7.DriveTemp</td><td class="d">MO - Fan - Return 7 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="94" data-acc="R" data-u="Hz" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">ExhFan_7.Freq</td><td class="d">MO - Fan - Return 7 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="95" data-acc="R" data-u="kWh" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">ExhFan_7.kWh</td><td class="d">MO - Fan - Return 7 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="96" data-acc="R" data-u="W" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">ExhFan_7.Power</td><td class="d">MO - Fan - Return 7 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="97" data-acc="R" data-u="RPM" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">ExhFan_7.Rpm</td><td class="d">MO - Fan - Return 7 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="98" data-acc="R" data-u="V" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">ExhFan_7.Voltage</td><td class="d">MO - Fan - Return 7 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="99" data-acc="R" data-u="A" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">ExhFan_8.Current</td><td class="d">MO - Fan - Return 8 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="100" data-acc="R" data-u="°C" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">ExhFan_8.DriveTemp</td><td class="d">MO - Fan - Return 8 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="101" data-acc="R" data-u="Hz" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">ExhFan_8.Freq</td><td class="d">MO - Fan - Return 8 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="102" data-acc="R" data-u="kWh" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">ExhFan_8.kWh</td><td class="d">MO - Fan - Return 8 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="103" data-acc="R" data-u="W" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">ExhFan_8.Power</td><td class="d">MO - Fan - Return 8 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="104" data-acc="R" data-u="RPM" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">ExhFan_8.Rpm</td><td class="d">MO - Fan - Return 8 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="105" data-acc="R" data-u="V" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">ExhFan_8.Voltage</td><td class="d">MO - Fan - Return 8 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="106" data-acc="R" data-u="A" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">ExhFan_9.Current</td><td class="d">MO - Fan - Return 9 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="107" data-acc="R" data-u="°C" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">ExhFan_9.DriveTemp</td><td class="d">MO - Fan - Return 9 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="108" data-acc="R" data-u="Hz" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">ExhFan_9.Freq</td><td class="d">MO - Fan - Return 9 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="109" data-acc="R" data-u="kWh" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">ExhFan_9.kWh</td><td class="d">MO - Fan - Return 9 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="110" data-acc="R" data-u="W" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">ExhFan_9.Power</td><td class="d">MO - Fan - Return 9 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="111" data-acc="R" data-u="RPM" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">ExhFan_9.Rpm</td><td class="d">MO - Fan - Return 9 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="112" data-acc="R" data-u="V" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">ExhFan_9.Voltage</td><td class="d">MO - Fan - Return 9 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="113" data-acc="R" data-u="%" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">ExhFanVal</td><td class="d">MO - Fan - Return - Value (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">MixAirDamp_On</td><td class="d">MO - Damper Mixing - On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="114" data-acc="R" data-u="A" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Rotary.Current</td><td class="d">MO - Recovery - Rotary - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="115" data-acc="R" data-u="°C" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Rotary.DriveTemp</td><td class="d">MO - Recovery - Rotary - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="116" data-acc="R" data-u="Hz" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Rotary.Freq</td><td class="d">MO - Recovery - Rotary - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="117" data-acc="R" data-u="kWh" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Rotary.kWh</td><td class="d">MO - Recovery - Rotary - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="118" data-acc="R" data-u="W" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Rotary.Power</td><td class="d">MO - Recovery - Rotary - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="119" data-acc="R" data-u="RPM" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Rotary.Rpm</td><td class="d">MO - Recovery - Rotary - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="120" data-acc="R" data-u="V" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Rotary.Voltage</td><td class="d">MO - Recovery - Rotary - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">RunExhFan</td><td class="d">MO - Fan - Return - On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="24" data-acc="R" data-u="" data-min="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">RunSupplyFan</td><td class="d">MO - Fan - Supply - On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="121" data-acc="R" data-u="A" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">SupplyFan_1.Current</td><td class="d">MO - Fan - Supply 1 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="122" data-acc="R" data-u="°C" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">SupplyFan_1.DriveTemp</td><td class="d">MO - Fan - Supply 1 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="123" data-acc="R" data-u="Hz" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">SupplyFan_1.Freq</td><td class="d">MO - Fan - Supply 1 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="124" data-acc="R" data-u="kWh" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">SupplyFan_1.kWh</td><td class="d">MO - Fan - Supply 1 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="125" data-acc="R" data-u="W" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">SupplyFan_1.Power</td><td class="d">MO - Fan - Supply 1 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="126" data-acc="R" data-u="RPM" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">SupplyFan_1.Rpm</td><td class="d">MO - Fan - Supply 1 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="127" data-acc="R" data-u="V" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">SupplyFan_1.Voltage</td><td class="d">MO - Fan - Supply 1 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="128" data-acc="R" data-u="A" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">SupplyFan_10.Current</td><td class="d">MO - Fan - Supply 10 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="129" data-acc="R" data-u="°C" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">SupplyFan_10.DriveTemp</td><td class="d">MO - Fan - Supply 10 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="130" data-acc="R" data-u="Hz" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">SupplyFan_10.Freq</td><td class="d">MO - Fan - Supply 10 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="131" data-acc="R" data-u="kWh" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">SupplyFan_10.kWh</td><td class="d">MO - Fan - Supply 10 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="132" data-acc="R" data-u="W" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">SupplyFan_10.Power</td><td class="d">MO - Fan - Supply 10 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="133" data-acc="R" data-u="RPM" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">SupplyFan_10.Rpm</td><td class="d">MO - Fan - Supply 10 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="134" data-acc="R" data-u="V" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">SupplyFan_10.Voltage</td><td class="d">MO - Fan - Supply 10 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="135" data-acc="R" data-u="A" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">SupplyFan_2.Current</td><td class="d">MO - Fan - Supply 2 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="136" data-acc="R" data-u="°C" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">SupplyFan_2.DriveTemp</td><td class="d">MO - Fan - Supply 2 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="137" data-acc="R" data-u="Hz" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">SupplyFan_2.Freq</td><td class="d">MO - Fan - Supply 2 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="138" data-acc="R" data-u="kWh" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">SupplyFan_2.kWh</td><td class="d">MO - Fan - Supply 2 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="139" data-acc="R" data-u="W" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">SupplyFan_2.Power</td><td class="d">MO - Fan - Supply 2 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="140" data-acc="R" data-u="RPM" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">SupplyFan_2.Rpm</td><td class="d">MO - Fan - Supply 2 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="141" data-acc="R" data-u="V" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">SupplyFan_2.Voltage</td><td class="d">MO - Fan - Supply 2 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="142" data-acc="R" data-u="A" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">SupplyFan_3.Current</td><td class="d">MO - Fan - Supply 3 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="143" data-acc="R" data-u="°C" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">SupplyFan_3.DriveTemp</td><td class="d">MO - Fan - Supply 3 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="144" data-acc="R" data-u="Hz" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">SupplyFan_3.Freq</td><td class="d">MO - Fan - Supply 3 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="145" data-acc="R" data-u="kWh" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">SupplyFan_3.kWh</td><td class="d">MO - Fan - Supply 3 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="146" data-acc="R" data-u="W" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">SupplyFan_3.Power</td><td class="d">MO - Fan - Supply 3 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="147" data-acc="R" data-u="RPM" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">SupplyFan_3.Rpm</td><td class="d">MO - Fan - Supply 3 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="148" data-acc="R" data-u="V" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">SupplyFan_3.Voltage</td><td class="d">MO - Fan - Supply 3 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="149" data-acc="R" data-u="A" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">SupplyFan_4.Current</td><td class="d">MO - Fan - Supply 4 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="150" data-acc="R" data-u="°C" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">SupplyFan_4.DriveTemp</td><td class="d">MO - Fan - Supply 4 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="151" data-acc="R" data-u="Hz" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">SupplyFan_4.Freq</td><td class="d">MO - Fan - Supply 4 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="152" data-acc="R" data-u="kWh" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">SupplyFan_4.kWh</td><td class="d">MO - Fan - Supply 4 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="153" data-acc="R" data-u="W" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">SupplyFan_4.Power</td><td class="d">MO - Fan - Supply 4 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="154" data-acc="R" data-u="RPM" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">SupplyFan_4.Rpm</td><td class="d">MO - Fan - Supply 4 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="155" data-acc="R" data-u="V" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">SupplyFan_4.Voltage</td><td class="d">MO - Fan - Supply 4 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="156" data-acc="R" data-u="A" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">SupplyFan_5.Current</td><td class="d">MO - Fan - Supply 5 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="157" data-acc="R" data-u="°C" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">SupplyFan_5.DriveTemp</td><td class="d">MO - Fan - Supply 5 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="158" data-acc="R" data-u="Hz" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">SupplyFan_5.Freq</td><td class="d">MO - Fan - Supply 5 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="159" data-acc="R" data-u="kWh" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">SupplyFan_5.kWh</td><td class="d">MO - Fan - Supply 5 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="160" data-acc="R" data-u="W" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">SupplyFan_5.Power</td><td class="d">MO - Fan - Supply 5 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="161" data-acc="R" data-u="RPM" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">SupplyFan_5.Rpm</td><td class="d">MO - Fan - Supply 5 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="162" data-acc="R" data-u="V" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">SupplyFan_5.Voltage</td><td class="d">MO - Fan - Supply 5 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="163" data-acc="R" data-u="A" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">SupplyFan_6.Current</td><td class="d">MO - Fan - Supply 6 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="164" data-acc="R" data-u="°C" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">SupplyFan_6.DriveTemp</td><td class="d">MO - Fan - Supply 6 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="165" data-acc="R" data-u="Hz" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">SupplyFan_6.Freq</td><td class="d">MO - Fan - Supply 6 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="166" data-acc="R" data-u="kWh" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">SupplyFan_6.kWh</td><td class="d">MO - Fan - Supply 6 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="167" data-acc="R" data-u="W" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">SupplyFan_6.Power</td><td class="d">MO - Fan - Supply 6 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="168" data-acc="R" data-u="RPM" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">SupplyFan_6.Rpm</td><td class="d">MO - Fan - Supply 6 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="169" data-acc="R" data-u="V" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">SupplyFan_6.Voltage</td><td class="d">MO - Fan - Supply 6 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="170" data-acc="R" data-u="A" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">SupplyFan_7.Current</td><td class="d">MO - Fan - Supply 7 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="171" data-acc="R" data-u="°C" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">SupplyFan_7.DriveTemp</td><td class="d">MO - Fan - Supply 7 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="172" data-acc="R" data-u="Hz" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">SupplyFan_7.Freq</td><td class="d">MO - Fan - Supply 7 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="173" data-acc="R" data-u="kWh" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">SupplyFan_7.kWh</td><td class="d">MO - Fan - Supply 7 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="174" data-acc="R" data-u="W" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">SupplyFan_7.Power</td><td class="d">MO - Fan - Supply 7 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="175" data-acc="R" data-u="RPM" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">SupplyFan_7.Rpm</td><td class="d">MO - Fan - Supply 7 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="176" data-acc="R" data-u="V" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">SupplyFan_7.Voltage</td><td class="d">MO - Fan - Supply 7 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="177" data-acc="R" data-u="A" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">SupplyFan_8.Current</td><td class="d">MO - Fan - Supply 8 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="178" data-acc="R" data-u="°C" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">SupplyFan_8.DriveTemp</td><td class="d">MO - Fan - Supply 8 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="179" data-acc="R" data-u="Hz" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">SupplyFan_8.Freq</td><td class="d">MO - Fan - Supply 8 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="180" data-acc="R" data-u="kWh" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">SupplyFan_8.kWh</td><td class="d">MO - Fan - Supply 8 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="181" data-acc="R" data-u="W" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">SupplyFan_8.Power</td><td class="d">MO - Fan - Supply 8 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="182" data-acc="R" data-u="RPM" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">SupplyFan_8.Rpm</td><td class="d">MO - Fan - Supply 8 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="183" data-acc="R" data-u="V" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">SupplyFan_8.Voltage</td><td class="d">MO - Fan - Supply 8 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="184" data-acc="R" data-u="A" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">SupplyFan_9.Current</td><td class="d">MO - Fan - Supply 9 - Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="185" data-acc="R" data-u="°C" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">SupplyFan_9.DriveTemp</td><td class="d">MO - Fan - Supply 9 - Drive temperature (USA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="186" data-acc="R" data-u="Hz" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">SupplyFan_9.Freq</td><td class="d">MO - Fan - Supply 9 - Frequence</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="187" data-acc="R" data-u="kWh" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">SupplyFan_9.kWh</td><td class="d">MO - Fan - Supply 9 - Consumption (USA)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="188" data-acc="R" data-u="W" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">SupplyFan_9.Power</td><td class="d">MO - Fan - Supply 9 - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="189" data-acc="R" data-u="RPM" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">SupplyFan_9.Rpm</td><td class="d">MO - Fan - Supply 9 - Speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="190" data-acc="R" data-u="V" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">SupplyFan_9.Voltage</td><td class="d">MO - Fan - Supply 9 - Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="191" data-acc="R" data-u="%" data-min="1" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">191</td><td class="n">SupplyFanVal</td><td class="d">MO - Fan - Supply - Value (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">UnitOff</td><td class="d">MO - Unit - On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">UnitOn</td><td class="d">MO - Unit - Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="192" data-acc="R" data-u="W" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">ExhFan_1_Power</td><td class="d">MO - Fan - Return - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="193" data-acc="R" data-u="W" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">SupplyFan_1_Power</td><td class="d">MO - Fan - Supply - Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="219" data-i="384" data-acc="R" data-u="h" id="obj-piv-384"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">384</td><td class="n">HC_Cool_1.Hrs</td><td class="d">CT - Counter - Cooling - Device 1 (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="220" data-i="385" data-acc="R" data-u="h" id="obj-piv-385"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">385</td><td class="n">HC_Cool_2.Hrs</td><td class="d">CT - Counter - Cooling - Device 2 (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="221" data-i="386" data-acc="R" data-u="h" id="obj-piv-386"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">386</td><td class="n">HC_ExhFan_1.Hrs</td><td class="d">CT - Counter - Fan - Return 1 (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="222" data-i="387" data-acc="R" data-u="h" id="obj-piv-387"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">387</td><td class="n">HC_ExhFan_2.Hrs</td><td class="d">CT - Counter - Fan - Return 2 (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="223" data-i="388" data-acc="R" data-u="h" id="obj-piv-388"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">388</td><td class="n">HC_Heat_1.Hrs</td><td class="d">CT - Counter - Heating - Device 1 (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="224" data-i="389" data-acc="R" data-u="h" id="obj-piv-389"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">389</td><td class="n">HC_Heat_2.Hrs</td><td class="d">CT - Counter - Heating - Device 2 (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="225" data-i="390" data-acc="R" data-u="h" id="obj-piv-390"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">390</td><td class="n">HC_Heat_Mod.Hrs</td><td class="d">CT - Counter - Heating - Modulation (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="226" data-i="391" data-acc="R" data-u="h" id="obj-piv-391"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">391</td><td class="n">HC_Hum.Hrs</td><td class="d">CT - Counter - Humidity (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="227" data-i="392" data-acc="R" data-u="h" id="obj-piv-392"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">392</td><td class="n">HC_PreHeat.Hrs</td><td class="d">CT - Counter - PreHeating (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="228" data-i="393" data-acc="R" data-u="h" id="obj-piv-393"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">393</td><td class="n">HC_RecoveryPump.Hrs</td><td class="d">CT - Counter - Recovery (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="229" data-i="394" data-acc="R" data-u="h" id="obj-piv-394"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">394</td><td class="n">HC_ReHeat.Hrs</td><td class="d">CT - Counter - ReHeating (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="230" data-i="395" data-acc="R" data-u="h" id="obj-piv-395"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">395</td><td class="n">HC_SupplyFan_1.Hrs</td><td class="d">CT - Counter - Fan - Supply 1 (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="231" data-i="396" data-acc="R" data-u="h" id="obj-piv-396"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">396</td><td class="n">HC_SupplyFan_2.Hrs</td><td class="d">CT - Counter - Fan - Supply 2 (0 - 999999)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="194" data-acc="W" data-u="°C" data-min="1" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">194</td><td class="n">RegTemp</td><td class="d">SP - Setpoint - Temperature - Current - Value</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="233" data-i="397" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-piv-397"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">397</td><td class="n">SetTyp</td><td class="d">SP - Work Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT; 4=STANDBY; 5=AUTO</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="195" data-acc="W" data-u="%" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">UnitSetP.AirFlwSetP.Comfort</td><td class="d">SP - Setpoint - Air Flow - Supply - 3 - Comfort (0 - 100 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="196" data-acc="W" data-u="%" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">UnitSetP.AirFlwSetP.Economy</td><td class="d">SP - Setpoint - Air Flow - Supply - 1 - Economy (0 - 100 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="197" data-acc="W" data-u="%" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">UnitSetP.AirFlwSetP.PreComfort</td><td class="d">SP - Setpoint - Air Flow - Supply - 2 - Optimal (0 - 100 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="198" data-acc="W" data-u="ppm" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">UnitSetP.AirQualitySetP.Comfort</td><td class="d">SP - Setpoint - Air Quality - 3 - Comfort</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="199" data-acc="W" data-u="ppm" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">UnitSetP.AirQualitySetP.Economy</td><td class="d">SP - Setpoint - Air Quality - 1 - Economy</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="200" data-acc="W" data-u="ppm" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">UnitSetP.AirQualitySetP.PreComfort</td><td class="d">SP - Setpoint - Air Quality - 2 - Optimal</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="201" data-acc="W" data-u="%" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">UnitSetP.HumSetP.Comfort</td><td class="d">SP - Setpoint - Humidity - 3 - Comfort (0 - 100 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="202" data-acc="W" data-u="%" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">UnitSetP.HumSetP.Economy</td><td class="d">SP - Setpoint - Humidity - 1 - Economy (0 - 100 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="203" data-acc="W" data-u="%" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">UnitSetP.HumSetP.PreComfort</td><td class="d">SP - Setpoint - Humidity - 2 - Optimal (0 - 100 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="204" data-acc="W" data-u="%" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">UnitSetP.RetAirFlwSetP.Comfort</td><td class="d">SP - Setpoint - Air Flow - Return - 3 - Comfort (0 - 100 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="205" data-acc="W" data-u="%" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">UnitSetP.RetAirFlwSetP.Economy</td><td class="d">SP - Setpoint - Air Flow - Return - 1 - Economy (0 - 100 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="206" data-acc="W" data-u="%" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">UnitSetP.RetAirFlwSetP.PreComfort</td><td class="d">SP - Setpoint - Air Flow - Return - 2 - Optimal (0 - 100 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="207" data-acc="W" data-u="°C" data-min="1" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">207</td><td class="n">UnitSetP.RoomTempSetP.Comfort</td><td class="d">SP - Setpoint - Temperature - Room - 3 - Comfort</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="208" data-acc="W" data-u="°C" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">UnitSetP.RoomTempSetP.Economy</td><td class="d">SP - Setpoint - Temperature - Room - 1 - Economy</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="209" data-acc="W" data-u="°C" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">UnitSetP.RoomTempSetP.PreComfort</td><td class="d">SP - Setpoint - Temperature - Room - 2 - Optimal</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="210" data-acc="R" data-u="°C" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">ActualSet</td><td class="d">SP - Setpoint - Temperature - Actual</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="211" data-acc="R" data-u="%" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">CurrAirFlwSetP_Val</td><td class="d">SP - Setpoint - Air Flow - Supply - Current - Value (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="212" data-acc="R" data-u="ppm" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">CurrAirQualitySetP_Val</td><td class="d">SP - Setpoint - Air Quality - Current - Value</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="213" data-acc="R" data-u="%" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">CurrHumSetP_Val</td><td class="d">SP - Setpoint - Humidity - Current - Value (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="214" data-acc="R" data-u="%" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">CurrRetAirFlwSetP_Val</td><td class="d">SP - Setpoint - Air Flow - Return - Current - Value (0 - 100 %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="215" data-acc="R" data-u="°C" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">CurrRoomTempSetP_Val</td><td class="d">SP - Setpoint - Temperature - Room - Current - Value</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="216" data-acc="R" data-u="%" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">UnitSetP_AirFlwSetP_Comfort</td><td class="d">SP - Setpoint - Air Flow - Supply - 3 - Comfort (Actual) (0 - 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="217" data-acc="R" data-u="%" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">UnitSetP_AirFlwSetP_Comfort_2</td><td class="d">SP - Setpoint - Air Flow - Return - 3 - Comfort (Actual) (0 - 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="218" data-acc="R" data-u="%" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">UnitSetP_AirFlwSetP_Economy</td><td class="d">SP - Setpoint - Air Flow - Supply - 1 - Economy (Actual) (0 - 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="219" data-acc="R" data-u="%" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">UnitSetP_AirFlwSetP_Economy_2</td><td class="d">SP - Setpoint - Air Flow - Return - 1 - Economy (Actual) (0 - 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="220" data-acc="R" data-u="%" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">UnitSetP_AirFlwSetP_PreComfort</td><td class="d">SP - Setpoint - Air Flow - Supply - 2 - Optimal (Actual) (0 - 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="221" data-acc="R" data-u="%" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">UnitSetP_AirFlwSetP_PreComfort_2</td><td class="d">SP - Setpoint - Air Flow - Return - 2 - Optimal (Actual) (0 - 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="222" data-acc="R" data-u="kW" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">RecHeat_PowerTemp_T_kWh</td><td class="d">ECO - Power Cool</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="223" data-acc="R" data-u="kWh" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">RecCool_PowerTemp_T_kWh</td><td class="d">ECO - Power Cool</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="224" data-acc="R" data-u="kWh" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">Heat_PowerTemp_T_kWh</td><td class="d">ECO - Power Cost - Constant</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="225" data-acc="R" data-u="kWh" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">Cool_PowerTemp_T_kWh</td><td class="d">ECO - Power Cost - Constant - Mode ECO</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="226" data-acc="R" data-u="kWh" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">PowerElect_T_kWh_ECO</td><td class="d">ECO - Power Cost - Constant - Mode Optimal</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="227" data-acc="R" data-u="kWh" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">PowerElect_T_kWh_Optimal</td><td class="d">ECO - Power Cost - Constant - Mode Comfort</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="228" data-acc="R" data-u="kWh" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">PowerElect_T_kWh_Comfort</td><td class="d">ECO - Power Cost</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="229" data-acc="R" data-u="kWh" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">SupplyFan_Power_E1</td><td class="d">ECO - Power Cost - Mode ECO</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="230" data-acc="R" data-u="kWh" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">ReturnFan_Power_E1</td><td class="d">ECO - Power Cost - Mode Optimal</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="270" data-i="398" data-acc="R" data-u="kWh" id="obj-piv-398"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">398</td><td class="n">HC_Mode_ECO</td><td class="d">ECO - Power Cost - Mode Comfort</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="271" data-i="399" data-acc="R" data-u="kW" id="obj-piv-399"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">399</td><td class="n">HC_Mode_Comfort</td><td class="d">ECO - Power Heat</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="272" data-i="400" data-acc="R" data-u="kWh" id="obj-piv-400"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">400</td><td class="n">HC_Mode_Optimal</td><td class="d">ECO - Power Heat kWh</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="231" data-acc="R" data-u="kWh" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">RecHeat_PowerTemp</td><td class="d">ECO</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="232" data-acc="R" data-u="kWh" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">RecCool_PowerTemp</td><td class="d">ECO</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="233" data-acc="R" data-u="kWh" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">Heat_PowerTemp</td><td class="d">ECO</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="234" data-acc="R" data-u="kWh" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">Cool_PowerTemp</td><td class="d">ECO</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="235" data-acc="R" data-u="kWh" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">RecHeat_PowerTemp_kWh</td><td class="d">ECO</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="236" data-acc="R" data-u="kW" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">RecCool_PowerTemp_kWh</td><td class="d">ECO</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="237" data-acc="R" data-u="kWh" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">Heat_PowerTemp_kWh</td><td class="d">ECO</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="238" data-acc="R" data-u="kW" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">Cool_PowerTemp_kWh</td><td class="d">ECO</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="239" data-acc="R" data-u="kWh" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">Recovery_Efficency</td><td class="d">ECO</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">SchedOn</td><td class="d">SCH - Scheduller - On</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="283" data-i="401" data-acc="W" data-u="" data-st="1" id="obj-iv-401"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">401</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.CopyTo_Day</td><td class="d">SCH - Scheduller - Time Band - Copy to Day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=MON; 1=TUE; 2=WED; 3=THU; 4=FRI; 5=SAT; 6=SUN; 7=ALL</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="284" data-i="402" data-acc="W" data-u="" data-st="1" id="obj-iv-402"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">402</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Day</td><td class="d">SCH - Scheduller - Time Band - Day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=MON; 1=TUE; 2=WED; 3=THU; 4=FRI; 5=SAT; 6=SUN</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].Enabled</td><td class="d">SCH - Scheduller - Monday - 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].Flag_Enabled</td><td class="d">SCH - Scheduller - Monday - 1 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="287" data-i="403" data-acc="W" data-u="h" id="obj-piv-403"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">403</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].Hours</td><td class="d">SCH - Scheduller - Monday - 1 - Hours (00-23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="288" data-i="404" data-acc="W" data-u="min." id="obj-piv-404"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">404</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].Mins</td><td class="d">SCH - Scheduller - Monday - 1 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="289" data-i="405" data-acc="W" data-u="" data-st="1" id="obj-piv-405"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">405</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[0].UnitStatus</td><td class="d">SCH - Scheduller - Monday - 1 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].Enabled</td><td class="d">SCH - Scheduller - Monday - 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].Flag_Enabled</td><td class="d">SCH - Scheduller - Monday - 2 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="292" data-i="406" data-acc="W" data-u="h" id="obj-piv-406"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">406</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].Hours</td><td class="d">SCH - Scheduller - Monday - 2 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="293" data-i="407" data-acc="W" data-u="min." id="obj-piv-407"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">407</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].Mins</td><td class="d">SCH - Scheduller - Monday - 2 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="294" data-i="408" data-acc="W" data-u="" data-st="1" id="obj-piv-408"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">408</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[1].UnitStatus</td><td class="d">SCH - Scheduller - Monday - 2 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].Enabled</td><td class="d">SCH - Scheduller - Monday - 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].Flag_Enabled</td><td class="d">SCH - Scheduller - Monday - 3 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="297" data-i="409" data-acc="W" data-u="h" id="obj-piv-409"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">409</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].Hours</td><td class="d">SCH - Scheduller - Monday - 3 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="298" data-i="410" data-acc="W" data-u="min." id="obj-piv-410"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">410</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].Mins</td><td class="d">SCH - Scheduller - Monday - 3 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="299" data-i="411" data-acc="W" data-u="" data-st="1" id="obj-piv-411"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">411</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[2].UnitStatus</td><td class="d">SCH - Scheduller - Monday - 3 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].Enabled</td><td class="d">SCH - Scheduller - Monday - 4 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="35" data-acc="W" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].Flag_Enabled</td><td class="d">SCH - Scheduller - Monday - 4 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="302" data-i="412" data-acc="W" data-u="h" id="obj-piv-412"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">412</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].Hours</td><td class="d">SCH - Scheduller - Monday - 4 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="303" data-i="413" data-acc="W" data-u="min." id="obj-piv-413"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">413</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].Mins</td><td class="d">SCH - Scheduller - Monday - 4 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="304" data-i="414" data-acc="W" data-u="" data-st="1" id="obj-piv-414"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">414</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[0].EVENT[3].UnitStatus</td><td class="d">SCH - Scheduller - Monday - 4 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].Enabled</td><td class="d">SCH - Scheduller - Tuesday - 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="37" data-acc="W" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].Flag_Enabled</td><td class="d">SCH - Scheduller - Tuesday - 1 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="307" data-i="415" data-acc="W" data-u="h" id="obj-piv-415"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">415</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].Hours</td><td class="d">SCH - Scheduller - Tuesday - 1 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="308" data-i="416" data-acc="W" data-u="min." id="obj-piv-416"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">416</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].Mins</td><td class="d">SCH - Scheduller - Tuesday - 1 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="309" data-i="417" data-acc="W" data-u="" data-st="1" id="obj-piv-417"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">417</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[0].UnitStatus</td><td class="d">SCH - Scheduller - Tuesday - 1 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].Enabled</td><td class="d">SCH - Scheduller - Tuesday - 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="39" data-acc="W" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].Flag_Enabled</td><td class="d">SCH - Scheduller - Tuesday - 2 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="312" data-i="418" data-acc="W" data-u="h" id="obj-piv-418"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">418</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].Hours</td><td class="d">SCH - Scheduller - Tuesday - 2 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="313" data-i="419" data-acc="W" data-u="min." id="obj-piv-419"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">419</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].Mins</td><td class="d">SCH - Scheduller - Tuesday - 2 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="314" data-i="420" data-acc="W" data-u="" data-st="1" id="obj-piv-420"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">420</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[1].UnitStatus</td><td class="d">SCH - Scheduller - Tuesday - 2 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].Enabled</td><td class="d">SCH - Scheduller - Tuesday - 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="41" data-acc="W" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].Flag_Enabled</td><td class="d">SCH - Scheduller - Tuesday - 3 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="317" data-i="421" data-acc="W" data-u="h" id="obj-piv-421"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">421</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].Hours</td><td class="d">SCH - Scheduller - Tuesday - 3 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="318" data-i="422" data-acc="W" data-u="min." id="obj-piv-422"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">422</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].Mins</td><td class="d">SCH - Scheduller - Tuesday - 3 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="319" data-i="423" data-acc="W" data-u="" data-st="1" id="obj-piv-423"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">423</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[2].UnitStatus</td><td class="d">SCH - Scheduller - Tuesday - 3 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].Enabled</td><td class="d">SCH - Scheduller - Tuesday - 4 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="43" data-acc="W" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].Flag_Enabled</td><td class="d">SCH - Scheduller - Tuesday - 4 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="322" data-i="424" data-acc="W" data-u="h" id="obj-piv-424"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">424</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].Hours</td><td class="d">SCH - Scheduller - Tuesday - 4 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="323" data-i="425" data-acc="W" data-u="min." id="obj-piv-425"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">425</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].Mins</td><td class="d">SCH - Scheduller - Tuesday - 4 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="324" data-i="426" data-acc="W" data-u="" data-st="1" id="obj-piv-426"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">426</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[1].EVENT[3].UnitStatus</td><td class="d">SCH - Scheduller - Tuesday - 4 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].Enabled</td><td class="d">SCH - Scheduller - Wednesday - 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="45" data-acc="W" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].Flag_Enabled</td><td class="d">SCH - Scheduller - Wednesday - 1 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="327" data-i="427" data-acc="W" data-u="h" id="obj-piv-427"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">427</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].Hours</td><td class="d">SCH - Scheduller - Wednesday - 1 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="328" data-i="428" data-acc="W" data-u="min." id="obj-piv-428"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">428</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].Mins</td><td class="d">SCH - Scheduller - Wednesday - 1 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="329" data-i="429" data-acc="W" data-u="" data-st="1" id="obj-piv-429"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">429</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[0].UnitStatus</td><td class="d">SCH - Scheduller - Wednesday - 1 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].Enabled</td><td class="d">SCH - Scheduller - Wednesday - 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="47" data-acc="W" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].Flag_Enabled</td><td class="d">SCH - Scheduller - Wednesday - 2 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="332" data-i="430" data-acc="W" data-u="h" id="obj-piv-430"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">430</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].Hours</td><td class="d">SCH - Scheduller - Wednesday - 2 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="333" data-i="431" data-acc="W" data-u="min." id="obj-piv-431"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">431</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].Mins</td><td class="d">SCH - Scheduller - Wednesday - 2 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="334" data-i="432" data-acc="W" data-u="" data-st="1" id="obj-piv-432"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">432</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[1].UnitStatus</td><td class="d">SCH - Scheduller - Wednesday - 2 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].Enabled</td><td class="d">SCH - Scheduller - Wednesday - 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="49" data-acc="W" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].Flag_Enabled</td><td class="d">SCH - Scheduller - Wednesday - 3 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="337" data-i="433" data-acc="W" data-u="h" id="obj-piv-433"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">433</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].Hours</td><td class="d">SCH - Scheduller - Wednesday - 3 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="338" data-i="434" data-acc="W" data-u="min." id="obj-piv-434"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">434</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].Mins</td><td class="d">SCH - Scheduller - Wednesday - 3 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="339" data-i="435" data-acc="W" data-u="" data-st="1" id="obj-piv-435"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">435</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[2].UnitStatus</td><td class="d">SCH - Scheduller - Wednesday - 3 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].Enabled</td><td class="d">SCH - Scheduller - Wednesday - 4 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="51" data-acc="W" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].Flag_Enabled</td><td class="d">SCH - Scheduller - Wednesday - 4 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="342" data-i="436" data-acc="W" data-u="h" id="obj-piv-436"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">436</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].Hours</td><td class="d">SCH - Scheduller - Wednesday - 4 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="343" data-i="437" data-acc="W" data-u="min." id="obj-piv-437"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">437</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].Mins</td><td class="d">SCH - Scheduller - Wednesday - 4 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="344" data-i="438" data-acc="W" data-u="" data-st="1" id="obj-piv-438"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">438</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[2].EVENT[3].UnitStatus</td><td class="d">SCH - Scheduller - Wednesday - 4 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].Enabled</td><td class="d">SCH - Scheduller - Thursday - 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="53" data-acc="W" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].Flag_Enabled</td><td class="d">SCH - Scheduller - Thursday - 1 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="347" data-i="439" data-acc="W" data-u="h" id="obj-piv-439"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">439</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].Hours</td><td class="d">SCH - Scheduller - Thursday - 1 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="348" data-i="440" data-acc="W" data-u="min." id="obj-piv-440"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">440</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].Mins</td><td class="d">SCH - Scheduller - Thursday - 1 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="349" data-i="441" data-acc="W" data-u="" data-st="1" id="obj-piv-441"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">441</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[0].UnitStatus</td><td class="d">SCH - Scheduller - Thursday - 1 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].Enabled</td><td class="d">SCH - Scheduller - Thursday - 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="55" data-acc="W" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].Flag_Enabled</td><td class="d">SCH - Scheduller - Thursday - 2 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="352" data-i="442" data-acc="W" data-u="h" id="obj-piv-442"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">442</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].Hours</td><td class="d">SCH - Scheduller - Thursday - 2 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="353" data-i="443" data-acc="W" data-u="min." id="obj-piv-443"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">443</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].Mins</td><td class="d">SCH - Scheduller - Thursday - 2 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="354" data-i="444" data-acc="W" data-u="" data-st="1" id="obj-piv-444"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">444</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[1].UnitStatus</td><td class="d">SCH - Scheduller - Thursday - 2 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].Enabled</td><td class="d">SCH - Scheduller - Thursday - 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="57" data-acc="W" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].Flag_Enabled</td><td class="d">SCH - Scheduller - Thursday - 3 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="357" data-i="445" data-acc="W" data-u="h" id="obj-piv-445"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">445</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].Hours</td><td class="d">SCH - Scheduller - Thursday - 3 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="358" data-i="446" data-acc="W" data-u="min." id="obj-piv-446"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">446</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].Mins</td><td class="d">SCH - Scheduller - Thursday - 3 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="359" data-i="447" data-acc="W" data-u="" data-st="1" id="obj-piv-447"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">447</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[2].UnitStatus</td><td class="d">SCH - Scheduller - Thursday - 3 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].Enabled</td><td class="d">SCH - Scheduller - Thursday - 4 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="59" data-acc="W" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].Flag_Enabled</td><td class="d">SCH - Scheduller - Thursday - 4 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="362" data-i="448" data-acc="W" data-u="h" id="obj-piv-448"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">448</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].Hours</td><td class="d">SCH - Scheduller - Thursday - 4 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="363" data-i="449" data-acc="W" data-u="min." id="obj-piv-449"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">449</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].Mins</td><td class="d">SCH - Scheduller - Thursday - 4 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="364" data-i="450" data-acc="W" data-u="" data-st="1" id="obj-piv-450"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">450</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[3].EVENT[3].UnitStatus</td><td class="d">SCH - Scheduller - Thursday - 4 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].Enabled</td><td class="d">SCH - Scheduller - Friday - 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="61" data-acc="W" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].Flag_Enabled</td><td class="d">SCH - Scheduller - Friday - 1 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="367" data-i="451" data-acc="W" data-u="h" id="obj-piv-451"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">451</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].Hours</td><td class="d">SCH - Scheduller - Friday - 1 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="368" data-i="452" data-acc="W" data-u="min." id="obj-piv-452"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">452</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].Mins</td><td class="d">SCH - Scheduller - Friday - 1 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="369" data-i="453" data-acc="W" data-u="" data-st="1" id="obj-piv-453"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">453</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[0].UnitStatus</td><td class="d">SCH - Scheduller - Friday - 1 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="62" data-acc="W" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].Enabled</td><td class="d">SCH - Scheduller - Friday - 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="63" data-acc="W" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].Flag_Enabled</td><td class="d">SCH - Scheduller - Friday - 2 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="372" data-i="454" data-acc="W" data-u="h" id="obj-piv-454"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">454</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].Hours</td><td class="d">SCH - Scheduller - Friday - 2 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="373" data-i="455" data-acc="W" data-u="min." id="obj-piv-455"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">455</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].Mins</td><td class="d">SCH - Scheduller - Friday - 2 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="374" data-i="456" data-acc="W" data-u="" data-st="1" id="obj-piv-456"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">456</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[1].UnitStatus</td><td class="d">SCH - Scheduller - Friday - 2 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].Enabled</td><td class="d">SCH - Scheduller - Friday - 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="65" data-acc="W" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].Flag_Enabled</td><td class="d">SCH - Scheduller - Friday - 3 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="377" data-i="457" data-acc="W" data-u="h" id="obj-piv-457"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">457</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].Hours</td><td class="d">SCH - Scheduller - Friday - 3 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="378" data-i="458" data-acc="W" data-u="min." id="obj-piv-458"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">458</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].Mins</td><td class="d">SCH - Scheduller - Friday - 3 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="379" data-i="459" data-acc="W" data-u="" data-st="1" id="obj-piv-459"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">459</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[2].UnitStatus</td><td class="d">SCH - Scheduller - Friday - 3 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="66" data-acc="W" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].Enabled</td><td class="d">SCH - Scheduller - Friday - 4 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="67" data-acc="W" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].Flag_Enabled</td><td class="d">SCH - Scheduller - Friday - 4 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="382" data-i="460" data-acc="W" data-u="h" id="obj-piv-460"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">460</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].Hours</td><td class="d">SCH - Scheduller - Friday - 4 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="383" data-i="461" data-acc="W" data-u="min." id="obj-piv-461"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">461</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].Mins</td><td class="d">SCH - Scheduller - Friday - 4 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="384" data-i="462" data-acc="W" data-u="" data-st="1" id="obj-piv-462"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">462</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[4].EVENT[3].UnitStatus</td><td class="d">SCH - Scheduller - Friday - 4 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="68" data-acc="W" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].Enabled</td><td class="d">SCH - Scheduller - Saturday - 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="69" data-acc="W" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].Flag_Enabled</td><td class="d">SCH - Scheduller - Saturday - 1 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="387" data-i="463" data-acc="W" data-u="h" id="obj-piv-463"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">463</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].Hours</td><td class="d">SCH - Scheduller - Saturday - 1 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="388" data-i="464" data-acc="W" data-u="min." id="obj-piv-464"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">464</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].Mins</td><td class="d">SCH - Scheduller - Saturday - 1 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="389" data-i="465" data-acc="W" data-u="" data-st="1" id="obj-piv-465"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">465</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[0].UnitStatus</td><td class="d">SCH - Scheduller - Saturday - 1 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].Enabled</td><td class="d">SCH - Scheduller - Saturday - 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="71" data-acc="W" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].Flag_Enabled</td><td class="d">SCH - Scheduller - Saturday - 2 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="392" data-i="466" data-acc="W" data-u="h" id="obj-piv-466"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">466</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].Hours</td><td class="d">SCH - Scheduller - Saturday - 2 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="393" data-i="467" data-acc="W" data-u="min." id="obj-piv-467"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">467</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].Mins</td><td class="d">SCH - Scheduller - Saturday - 2 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="394" data-i="468" data-acc="W" data-u="" data-st="1" id="obj-piv-468"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">468</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[1].UnitStatus</td><td class="d">SCH - Scheduller - Saturday - 2 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].Enabled</td><td class="d">SCH - Scheduller - Saturday - 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="73" data-acc="W" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].Flag_Enabled</td><td class="d">SCH - Scheduller - Saturday - 3 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="397" data-i="469" data-acc="W" data-u="h" id="obj-piv-469"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">469</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].Hours</td><td class="d">SCH - Scheduller - Saturday - 3 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="398" data-i="470" data-acc="W" data-u="min." id="obj-piv-470"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">470</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].Mins</td><td class="d">SCH - Scheduller - Saturday - 3 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="399" data-i="471" data-acc="W" data-u="" data-st="1" id="obj-piv-471"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">471</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[2].UnitStatus</td><td class="d">SCH - Scheduller - Saturday - 3 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="74" data-acc="W" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].Enabled</td><td class="d">SCH - Scheduller - Saturday - 4 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="75" data-acc="W" data-u="" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].Flag_Enabled</td><td class="d">SCH - Scheduller - Saturday - 4 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="402" data-i="472" data-acc="W" data-u="h" id="obj-piv-472"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">472</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].Hours</td><td class="d">SCH - Scheduller - Saturday - 4 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="403" data-i="473" data-acc="W" data-u="min." id="obj-piv-473"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">473</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].Mins</td><td class="d">SCH - Scheduller - Saturday - 4 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="404" data-i="474" data-acc="W" data-u="" data-st="1" id="obj-piv-474"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">474</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[5].EVENT[3].UnitStatus</td><td class="d">SCH - Scheduller - Saturday - 4 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="76" data-acc="W" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].Enabled</td><td class="d">SCH - Scheduller - Sunday - 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="77" data-acc="W" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].Flag_Enabled</td><td class="d">SCH - Scheduller - Sunday - 1 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="407" data-i="475" data-acc="W" data-u="h" id="obj-piv-475"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">475</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].Hours</td><td class="d">SCH - Scheduller - Sunday - 1 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="408" data-i="476" data-acc="W" data-u="min." id="obj-piv-476"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">476</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].Mins</td><td class="d">SCH - Scheduller - Sunday - 1 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="409" data-i="477" data-acc="W" data-u="" data-st="1" id="obj-piv-477"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">477</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[0].UnitStatus</td><td class="d">SCH - Scheduller - Sunday - 1 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="78" data-acc="W" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].Enabled</td><td class="d">SCH - Scheduller - Sunday - 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="79" data-acc="W" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].Flag_Enabled</td><td class="d">SCH - Scheduller - Sunday - 2 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="412" data-i="478" data-acc="W" data-u="h" id="obj-piv-478"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">478</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].Hours</td><td class="d">SCH - Scheduller - Sunday - 2 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="413" data-i="479" data-acc="W" data-u="min." id="obj-piv-479"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">479</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].Mins</td><td class="d">SCH - Scheduller - Sunday - 2 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="414" data-i="480" data-acc="W" data-u="" data-st="1" id="obj-piv-480"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">480</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[1].UnitStatus</td><td class="d">SCH - Scheduller - Sunday - 2 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="80" data-acc="W" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].Enabled</td><td class="d">SCH - Scheduller - Sunday - 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="81" data-acc="W" data-u="" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].Flag_Enabled</td><td class="d">SCH - Scheduller - Sunday - 3 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="417" data-i="481" data-acc="W" data-u="h" id="obj-piv-481"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">481</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].Hours</td><td class="d">SCH - Scheduller - Sunday - 3 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="418" data-i="482" data-acc="W" data-u="min." id="obj-piv-482"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">482</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].Mins</td><td class="d">SCH - Scheduller - Sunday - 3 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="419" data-i="483" data-acc="W" data-u="" data-st="1" id="obj-piv-483"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">483</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[2].UnitStatus</td><td class="d">SCH - Scheduller - Sunday - 3 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="82" data-acc="W" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].Enabled</td><td class="d">SCH - Scheduller - Sunday - 4 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="83" data-acc="W" data-u="" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].Flag_Enabled</td><td class="d">SCH - Scheduller - Sunday - 4 - Flag_Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="422" data-i="484" data-acc="W" data-u="h" id="obj-piv-484"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">484</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].Hours</td><td class="d">SCH - Scheduller - Sunday - 4 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="423" data-i="485" data-acc="W" data-u="min." id="obj-piv-485"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">485</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].Mins</td><td class="d">SCH - Scheduller - Sunday - 4 - Mins (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="424" data-i="486" data-acc="W" data-u="" data-st="1" id="obj-piv-486"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">486</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.DaysSched[6].EVENT[3].UnitStatus</td><td class="d">SCH - Scheduller - Sunday - 4 - UnitStatus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="425" data-i="487" data-acc="W" data-u="" data-st="1" id="obj-piv-487"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">487</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.EnDayCopy</td><td class="d">SCH - Scheduller - Time Band - Enable Copy to Day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO; 1=YES</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="426" data-i="488" data-acc="W" data-u="" data-st="1" id="obj-piv-488"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">488</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SaveData</td><td class="d">SCH - Scheduller - Time Band - Save Data</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO; 1=YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[0].Enabled</td><td class="d">SCH - Scheduller - Special Days 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="428" data-i="489" data-acc="W" data-u="" id="obj-piv-489"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">489</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[0].SpecialDay</td><td class="d">SCH - Scheduller - Special Days 1 - Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="429" data-i="490" data-acc="W" data-u="" id="obj-piv-490"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">490</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[0].SpecialMonth</td><td class="d">SCH - Scheduller - Special Days 1 - Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="430" data-i="491" data-acc="W" data-u="" data-st="1" id="obj-piv-491"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">491</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[0].UnitStatus</td><td class="d">SCH - Scheduller - Special Days 1 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[1].Enabled</td><td class="d">SCH - Scheduller - Special Days 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="432" data-i="492" data-acc="W" data-u="" id="obj-piv-492"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">492</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[1].SpecialDay</td><td class="d">SCH - Scheduller - Special Days 2 - Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="433" data-i="493" data-acc="W" data-u="" id="obj-piv-493"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">493</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[1].SpecialMonth</td><td class="d">SCH - Scheduller - Special Days 2 - Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="434" data-i="494" data-acc="W" data-u="" data-st="1" id="obj-piv-494"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">494</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[1].UnitStatus</td><td class="d">SCH - Scheduller - Special Days 2 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[2].Enabled</td><td class="d">SCH - Scheduller - Special Days 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="436" data-i="495" data-acc="W" data-u="" id="obj-piv-495"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">495</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[2].SpecialDay</td><td class="d">SCH - Scheduller - Special Days 3 - Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="437" data-i="496" data-acc="W" data-u="" id="obj-piv-496"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">496</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[2].SpecialMonth</td><td class="d">SCH - Scheduller - Special Days 3 - Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="438" data-i="497" data-acc="W" data-u="" data-st="1" id="obj-piv-497"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">497</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[2].UnitStatus</td><td class="d">SCH - Scheduller - Special Days 3 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[3].Enabled</td><td class="d">SCH - Scheduller - Special Days 4 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="440" data-i="498" data-acc="W" data-u="" id="obj-piv-498"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">498</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[3].SpecialDay</td><td class="d">SCH - Scheduller - Special Days 4 - Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="441" data-i="499" data-acc="W" data-u="" id="obj-piv-499"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">499</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[3].SpecialMonth</td><td class="d">SCH - Scheduller - Special Days 4 - Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="442" data-i="500" data-acc="W" data-u="" data-st="1" id="obj-piv-500"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">500</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[3].UnitStatus</td><td class="d">SCH - Scheduller - Special Days 4 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="88" data-acc="W" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[4].Enabled</td><td class="d">SCH - Scheduller - Special Days 5 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="444" data-i="501" data-acc="W" data-u="" id="obj-piv-501"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">501</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[4].SpecialDay</td><td class="d">SCH - Scheduller - Special Days 5 - Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="445" data-i="502" data-acc="W" data-u="" id="obj-piv-502"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">502</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[4].SpecialMonth</td><td class="d">SCH - Scheduller - Special Days 5 - Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="446" data-i="503" data-acc="W" data-u="" data-st="1" id="obj-piv-503"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">503</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[4].UnitStatus</td><td class="d">SCH - Scheduller - Special Days 5 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="89" data-acc="W" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[5].Enabled</td><td class="d">SCH - Scheduller - Special Days 6 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="448" data-i="504" data-acc="W" data-u="" id="obj-piv-504"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">504</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[5].SpecialDay</td><td class="d">SCH - Scheduller - Special Days 6 - Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="449" data-i="505" data-acc="W" data-u="" id="obj-piv-505"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">505</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[5].SpecialMonth</td><td class="d">SCH - Scheduller - Special Days 6 - Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="450" data-i="506" data-acc="W" data-u="" data-st="1" id="obj-piv-506"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">506</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.SpecDaysSched[5].UnitStatus</td><td class="d">SCH - Scheduller - Special Days 6 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[0].Enabled</td><td class="d">SCH - Scheduller - Time Band 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="452" data-i="507" data-acc="W" data-u="h" id="obj-piv-507"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">507</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[0].Hours</td><td class="d">SCH - Scheduller - Time Band 1 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="453" data-i="508" data-acc="W" data-u="min." id="obj-piv-508"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">508</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[0].Mins</td><td class="d">SCH - Scheduller - Time Band 1 - Minute (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="454" data-i="509" data-acc="W" data-u="" data-st="1" id="obj-piv-509"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">509</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[0].UnitStatus</td><td class="d">SCH - Scheduller - Time Band 1 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="91" data-acc="W" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[1].Enabled</td><td class="d">SCH - Scheduller - Time Band 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="456" data-i="510" data-acc="W" data-u="h" id="obj-piv-510"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">510</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[1].Hours</td><td class="d">SCH - Scheduller - Time Band 2 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="457" data-i="511" data-acc="W" data-u="min." id="obj-piv-511"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">511</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[1].Mins</td><td class="d">SCH - Scheduller - Time Band 2 - Minute (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="458" data-i="512" data-acc="W" data-u="" data-st="1" id="obj-piv-512"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">512</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[1].UnitStatus</td><td class="d">SCH - Scheduller - Time Band 2 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="92" data-acc="W" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[2].Enabled</td><td class="d">SCH - Scheduller - Time Band 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="460" data-i="513" data-acc="W" data-u="h" id="obj-piv-513"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">513</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[2].Hours</td><td class="d">SCH - Scheduller - Time Band 3 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="461" data-i="514" data-acc="W" data-u="min." id="obj-piv-514"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">514</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[2].Mins</td><td class="d">SCH - Scheduller - Time Band 3 - Minute (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="462" data-i="515" data-acc="W" data-u="" data-st="1" id="obj-piv-515"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">515</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[2].UnitStatus</td><td class="d">SCH - Scheduller - Time Band 3 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="463" data-i="93" data-acc="W" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[3].Enabled</td><td class="d">SCH - Scheduller - Time Band 4 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="464" data-i="516" data-acc="W" data-u="h" id="obj-piv-516"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">516</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[3].Hours</td><td class="d">SCH - Scheduller - Time Band 4 - Hours (0 - 23)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="465" data-i="517" data-acc="W" data-u="min." id="obj-piv-517"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">517</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[3].Mins</td><td class="d">SCH - Scheduller - Time Band 4 - Minute (0 - 59)</td><td class="u">min.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="466" data-i="518" data-acc="W" data-u="" data-st="1" id="obj-piv-518"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">518</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.Event_Msk[3].UnitStatus</td><td class="d">SCH - Scheduller - Time Band 4 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="94" data-acc="W" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].Enabled</td><td class="d">SCH - Scheduller - Periods 1 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="468" data-i="519" data-acc="W" data-u="" id="obj-piv-519"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">519</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].EndDay</td><td class="d">SCH - Scheduller - Periods 1 - End Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="469" data-i="520" data-acc="W" data-u="" id="obj-piv-520"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">520</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].EndMonth</td><td class="d">SCH - Scheduller - Periods 1 - End Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="470" data-i="521" data-acc="W" data-u="" id="obj-piv-521"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">521</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].StartDay</td><td class="d">SCH - Scheduller - Periods 1 - Start Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="471" data-i="522" data-acc="W" data-u="" id="obj-piv-522"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">522</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].StartMonth</td><td class="d">SCH - Scheduller - Periods 1 - Start Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="472" data-i="523" data-acc="W" data-u="" data-st="1" id="obj-piv-523"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">523</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[0].UnitStatus</td><td class="d">SCH - Scheduller - Periods 1 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].Enabled</td><td class="d">SCH - Scheduller - Periods 2 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="474" data-i="524" data-acc="W" data-u="" id="obj-piv-524"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">524</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].EndDay</td><td class="d">SCH - Scheduller - Periods 2 - End Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="475" data-i="525" data-acc="W" data-u="" id="obj-piv-525"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">525</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].EndMonth</td><td class="d">SCH - Scheduller - Periods 2 - End Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="476" data-i="526" data-acc="W" data-u="" id="obj-piv-526"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">526</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].StartDay</td><td class="d">SCH - Scheduller - Periods 2 - Start Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="477" data-i="527" data-acc="W" data-u="" id="obj-piv-527"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">527</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].StartMonth</td><td class="d">SCH - Scheduller - Periods 2 - Start Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="478" data-i="528" data-acc="W" data-u="" data-st="1" id="obj-piv-528"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">528</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[1].UnitStatus</td><td class="d">SCH - Scheduller - Periods 2 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=COMFORT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="479" data-i="96" data-acc="W" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].Enabled</td><td class="d">SCH - Scheduller - Periods 3 - Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="480" data-i="529" data-acc="W" data-u="" id="obj-piv-529"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">529</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].EndDay</td><td class="d">SCH - Scheduller - Periods 3 - End Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="481" data-i="530" data-acc="W" data-u="" id="obj-piv-530"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">530</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].EndMonth</td><td class="d">SCH - Scheduller - Periods 3 - End Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="482" data-i="531" data-acc="W" data-u="" id="obj-piv-531"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">531</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].StartDay</td><td class="d">SCH - Scheduller - Periods 3 - Start Day (1 - 31)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="483" data-i="532" data-acc="W" data-u="" id="obj-piv-532"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">532</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].StartMonth</td><td class="d">SCH - Scheduller - Periods 3 - Start Month (1 - 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="484" data-i="533" data-acc="W" data-u="" data-st="1" id="obj-piv-533"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">533</td><td class="n">Scheduler_OnOffUnit.Scheduler_1.VacationsSched[2].UnitStatus</td><td class="d">SCH - Scheduller - Periods 3 - Unit Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ECONOMY; 2=OPTIMAL; 3=PRE-COMFORT; 4=COMFORT</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="485" data-i="534" data-acc="R" data-u="" id="obj-piv-534"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">534</td><td class="n">SetTypSched</td><td class="d">SP - WorkMode - Actual</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="486" data-i="535" data-acc="W" data-u="" data-st="1" id="obj-piv-535"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">535</td><td class="n">TypScheduler</td><td class="d">SCH - Scheduller - Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NONE; 1=BOARD; 2=HMI</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="487" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">SchedActive</td><td class="d">SCH - Scheduller - Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NO; 1=YES</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="488" data-i="536" data-acc="R" data-u="" data-st="1" id="obj-piv-536"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">536</td><td class="n">CurrUnitStatus</td><td class="d">SCH - Scheduller - Actual mode from scheduller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF; 1=ECO; 2=Optimal; 3=Comfort</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="489" data-i="98" data-acc="R" data-u="" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">Al_ABB_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="490" data-i="99" data-acc="R" data-u="" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">Al_ABB_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="491" data-i="100" data-acc="R" data-u="" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">Al_ABB_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="492" data-i="101" data-acc="R" data-u="" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">Al_ABB_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="493" data-i="102" data-acc="R" data-u="" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">Al_ABB_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="494" data-i="103" data-acc="R" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">Al_ABB_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="495" data-i="104" data-acc="R" data-u="" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">Al_ABB_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="496" data-i="105" data-acc="R" data-u="" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">Al_ABB_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="497" data-i="106" data-acc="R" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">Al_ABB_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="498" data-i="107" data-acc="R" data-u="" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">Al_ABB_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="499" data-i="108" data-acc="R" data-u="" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">Al_ABB_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="500" data-i="109" data-acc="R" data-u="" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">Al_ABB_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="501" data-i="110" data-acc="R" data-u="" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">Al_ABB_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="502" data-i="111" data-acc="R" data-u="" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">Al_ABB_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="503" data-i="112" data-acc="R" data-u="" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">Al_ABB_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="504" data-i="113" data-acc="R" data-u="" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">Al_ABB_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="505" data-i="114" data-acc="R" data-u="" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">Al_ABB_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="506" data-i="115" data-acc="R" data-u="" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">Al_ABB_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="507" data-i="116" data-acc="R" data-u="" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">Al_ABB_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="508" data-i="117" data-acc="R" data-u="" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">Al_ABB_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="509" data-i="118" data-acc="R" data-u="" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">Al_ABB_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="510" data-i="119" data-acc="R" data-u="" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">Al_AFreezeDIN.Trigger</td><td class="d">AL - Alarm - Antifreeze - Digital Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="511" data-i="120" data-acc="R" data-u="" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">Al_AFreezePRB.Trigger</td><td class="d">AL - Alarm - Antifreeze - Back Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="512" data-i="121" data-acc="R" data-u="" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">Al_AFreezePreHeatPRB.Trigger</td><td class="d">AL - Alarm - Antifreeze - PreHeat Back Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="513" data-i="122" data-acc="R" data-u="" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">Al_AfterPreHeatCoilTempPrb.Trigger</td><td class="d">AL - Alarm - Probe - After preheating coil temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="514" data-i="123" data-acc="R" data-u="" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">Al_BMS_Offline.Trigger</td><td class="d">AL - Alarm - BMS - Offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="515" data-i="124" data-acc="R" data-u="" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">Al_CfgError_cpCOe.Trigger</td><td class="d">AL - Alarm - Module IO - cPCOE - Configuration error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="516" data-i="125" data-acc="R" data-u="" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">Al_CircuitFault_EC_ExhFan1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="517" data-i="126" data-acc="R" data-u="" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">Al_CircuitFault_EC_ExhFan10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="518" data-i="127" data-acc="R" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">Al_CircuitFault_EC_ExhFan2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="519" data-i="128" data-acc="R" data-u="" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">Al_CircuitFault_EC_ExhFan3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="520" data-i="129" data-acc="R" data-u="" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">Al_CircuitFault_EC_ExhFan4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="521" data-i="130" data-acc="R" data-u="" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">Al_CircuitFault_EC_ExhFan5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="522" data-i="131" data-acc="R" data-u="" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">Al_CircuitFault_EC_ExhFan6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="523" data-i="132" data-acc="R" data-u="" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">Al_CircuitFault_EC_ExhFan7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="524" data-i="133" data-acc="R" data-u="" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">Al_CircuitFault_EC_ExhFan8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="525" data-i="134" data-acc="R" data-u="" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">Al_CircuitFault_EC_ExhFan9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="526" data-i="135" data-acc="R" data-u="" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">Al_CircuitFault_EC_SupFan1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="527" data-i="136" data-acc="R" data-u="" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">Al_CircuitFault_EC_SupFan10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="528" data-i="137" data-acc="R" data-u="" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">Al_CircuitFault_EC_SupFan2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="529" data-i="138" data-acc="R" data-u="" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">Al_CircuitFault_EC_SupFan3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="530" data-i="139" data-acc="R" data-u="" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">Al_CircuitFault_EC_SupFan4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="531" data-i="140" data-acc="R" data-u="" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">Al_CircuitFault_EC_SupFan5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="532" data-i="141" data-acc="R" data-u="" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">Al_CircuitFault_EC_SupFan6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="533" data-i="142" data-acc="R" data-u="" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">Al_CircuitFault_EC_SupFan7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="534" data-i="143" data-acc="R" data-u="" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">Al_CircuitFault_EC_SupFan8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="535" data-i="144" data-acc="R" data-u="" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">Al_CircuitFault_EC_SupFan9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 EC - Circuit Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="536" data-i="145" data-acc="R" data-u="" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">Al_CommErr_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="537" data-i="146" data-acc="R" data-u="" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">Al_CommErr_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="538" data-i="147" data-acc="R" data-u="" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">Al_CommErr_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="539" data-i="148" data-acc="R" data-u="" id="obj-bv-148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">148</td><td class="n">Al_CommErr_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="540" data-i="149" data-acc="R" data-u="" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">Al_CommErr_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="541" data-i="150" data-acc="R" data-u="" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">Al_CommErr_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="542" data-i="151" data-acc="R" data-u="" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">Al_CommErr_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="543" data-i="152" data-acc="R" data-u="" id="obj-bv-152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">152</td><td class="n">Al_CommErr_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="544" data-i="153" data-acc="R" data-u="" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">Al_CommErr_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="545" data-i="154" data-acc="R" data-u="" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">Al_CommErr_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="546" data-i="155" data-acc="R" data-u="" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">Al_CommErr_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - CommUnitation Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="547" data-i="156" data-acc="R" data-u="" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">Al_CommErr_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="548" data-i="157" data-acc="R" data-u="" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">Al_CommErr_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="549" data-i="158" data-acc="R" data-u="" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">Al_CommErr_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="550" data-i="159" data-acc="R" data-u="" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">Al_CommErr_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="551" data-i="160" data-acc="R" data-u="" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">Al_CommErr_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="552" data-i="161" data-acc="R" data-u="" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">Al_CommErr_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="553" data-i="162" data-acc="R" data-u="" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">Al_CommErr_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="554" data-i="163" data-acc="R" data-u="" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">Al_CommErr_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="555" data-i="164" data-acc="R" data-u="" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">Al_CommErr_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="556" data-i="165" data-acc="R" data-u="" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">Al_CommErr_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - Communication Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="557" data-i="166" data-acc="R" data-u="" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">Al_Cool.Trigger</td><td class="d">AL - Alarm - Cooling - Device Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="558" data-i="167" data-acc="R" data-u="" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">Al_CoolFanFault_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="559" data-i="168" data-acc="R" data-u="" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">Al_CoolFanFault_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="560" data-i="169" data-acc="R" data-u="" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">Al_CoolFanFault_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="561" data-i="170" data-acc="R" data-u="" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">Al_CoolFanFault_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="562" data-i="171" data-acc="R" data-u="" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">Al_CoolFanFault_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="563" data-i="172" data-acc="R" data-u="" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">Al_CoolFanFault_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="564" data-i="173" data-acc="R" data-u="" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">Al_CoolFanFault_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="565" data-i="174" data-acc="R" data-u="" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">Al_CoolFanFault_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="175" data-acc="R" data-u="" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">Al_CoolFanFault_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="567" data-i="176" data-acc="R" data-u="" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">176</td><td class="n">Al_CoolFanFault_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="568" data-i="177" data-acc="R" data-u="" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">Al_CoolFanFault_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="569" data-i="178" data-acc="R" data-u="" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">Al_CoolFanFault_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="570" data-i="179" data-acc="R" data-u="" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">Al_CoolFanFault_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="571" data-i="180" data-acc="R" data-u="" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">Al_CoolFanFault_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="181" data-acc="R" data-u="" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">Al_CoolFanFault_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="182" data-acc="R" data-u="" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">Al_CoolFanFault_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="574" data-i="183" data-acc="R" data-u="" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">Al_CoolFanFault_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="575" data-i="184" data-acc="R" data-u="" id="obj-bv-184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">184</td><td class="n">Al_CoolFanFault_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="576" data-i="185" data-acc="R" data-u="" id="obj-bv-185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">185</td><td class="n">Al_CoolFanFault_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="577" data-i="186" data-acc="R" data-u="" id="obj-bv-186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">186</td><td class="n">Al_CoolFanFault_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="578" data-i="187" data-acc="R" data-u="" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">Al_CoolFanFault_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - Cooling Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="188" data-acc="R" data-u="" id="obj-bv-188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">188</td><td class="n">Al_CutOff_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="189" data-acc="R" data-u="" id="obj-bv-189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">189</td><td class="n">Al_CutOff_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="581" data-i="190" data-acc="R" data-u="" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">Al_CutOff_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="582" data-i="191" data-acc="R" data-u="" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">Al_CutOff_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="583" data-i="192" data-acc="R" data-u="" id="obj-bv-192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">192</td><td class="n">Al_CutOff_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="584" data-i="193" data-acc="R" data-u="" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">Al_CutOff_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="585" data-i="194" data-acc="R" data-u="" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">Al_CutOff_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="586" data-i="195" data-acc="R" data-u="" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">Al_CutOff_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="587" data-i="196" data-acc="R" data-u="" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">Al_CutOff_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="588" data-i="197" data-acc="R" data-u="" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">Al_CutOff_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="589" data-i="198" data-acc="R" data-u="" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">Al_CutOff_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="199" data-acc="R" data-u="" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">Al_CutOff_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="591" data-i="200" data-acc="R" data-u="" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">Al_CutOff_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="592" data-i="201" data-acc="R" data-u="" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">Al_CutOff_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="202" data-acc="R" data-u="" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">Al_CutOff_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="594" data-i="203" data-acc="R" data-u="" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">Al_CutOff_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="595" data-i="204" data-acc="R" data-u="" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">Al_CutOff_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="596" data-i="205" data-acc="R" data-u="" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">Al_CutOff_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="597" data-i="206" data-acc="R" data-u="" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">Al_CutOff_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="598" data-i="207" data-acc="R" data-u="" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">Al_CutOff_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="599" data-i="208" data-acc="R" data-u="" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">Al_CutOff_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - CutOff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="600" data-i="209" data-acc="R" data-u="" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">Al_DC_Ovld_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="601" data-i="210" data-acc="R" data-u="" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">Al_DC_Ovld_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="602" data-i="211" data-acc="R" data-u="" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">Al_DC_Ovld_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="603" data-i="212" data-acc="R" data-u="" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">Al_DC_Ovld_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="604" data-i="213" data-acc="R" data-u="" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">Al_DC_Ovld_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="605" data-i="214" data-acc="R" data-u="" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">Al_DC_Ovld_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="606" data-i="215" data-acc="R" data-u="" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">Al_DC_Ovld_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="607" data-i="216" data-acc="R" data-u="" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">Al_DC_Ovld_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="608" data-i="217" data-acc="R" data-u="" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">Al_DC_Ovld_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="609" data-i="218" data-acc="R" data-u="" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">Al_DC_Ovld_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="610" data-i="219" data-acc="R" data-u="" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">Al_DC_Ovld_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - DC Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="611" data-i="220" data-acc="R" data-u="" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">Al_DC_Ovld_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="612" data-i="221" data-acc="R" data-u="" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">Al_DC_Ovld_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="613" data-i="222" data-acc="R" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">Al_DC_Ovld_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="614" data-i="223" data-acc="R" data-u="" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">Al_DC_Ovld_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="615" data-i="224" data-acc="R" data-u="" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">Al_DC_Ovld_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="616" data-i="225" data-acc="R" data-u="" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">Al_DC_Ovld_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="617" data-i="226" data-acc="R" data-u="" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">Al_DC_Ovld_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="618" data-i="227" data-acc="R" data-u="" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">Al_DC_Ovld_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="619" data-i="228" data-acc="R" data-u="" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">Al_DC_Ovld_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="620" data-i="229" data-acc="R" data-u="" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">Al_DC_Ovld_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - DC Over load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="621" data-i="230" data-acc="R" data-u="" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">Al_ElectTherm_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="622" data-i="231" data-acc="R" data-u="" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">Al_ElectTherm_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="623" data-i="232" data-acc="R" data-u="" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">Al_ElectTherm_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="624" data-i="233" data-acc="R" data-u="" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">Al_ElectTherm_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="625" data-i="234" data-acc="R" data-u="" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">Al_ElectTherm_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="626" data-i="235" data-acc="R" data-u="" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">Al_ElectTherm_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="627" data-i="236" data-acc="R" data-u="" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">Al_ElectTherm_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="628" data-i="237" data-acc="R" data-u="" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">Al_ElectTherm_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="629" data-i="238" data-acc="R" data-u="" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">Al_ElectTherm_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="630" data-i="239" data-acc="R" data-u="" id="obj-bv-239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">239</td><td class="n">Al_ElectTherm_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="631" data-i="240" data-acc="R" data-u="" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">Al_ElectTherm_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="632" data-i="241" data-acc="R" data-u="" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">Al_ElectTherm_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="633" data-i="242" data-acc="R" data-u="" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">Al_ElectTherm_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="634" data-i="243" data-acc="R" data-u="" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">Al_ElectTherm_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="635" data-i="244" data-acc="R" data-u="" id="obj-bv-244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">244</td><td class="n">Al_ElectTherm_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="636" data-i="245" data-acc="R" data-u="" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">Al_ElectTherm_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="637" data-i="246" data-acc="R" data-u="" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">Al_ElectTherm_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="638" data-i="247" data-acc="R" data-u="" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">Al_ElectTherm_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="639" data-i="248" data-acc="R" data-u="" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">Al_ElectTherm_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="640" data-i="249" data-acc="R" data-u="" id="obj-bv-249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">249</td><td class="n">Al_ElectTherm_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="641" data-i="250" data-acc="R" data-u="" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">Al_ElectTherm_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - Electric Thermal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="642" data-i="251" data-acc="R" data-u="" id="obj-bv-251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">251</td><td class="n">Al_Err_retain_write.Trigger</td><td class="d">AL - Alarm - Error retain write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="643" data-i="252" data-acc="R" data-u="" id="obj-bv-252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">252</td><td class="n">Al_ExhTempPrb.Trigger</td><td class="d">AL - Alarm - Probe - Temperature Exhaust</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="644" data-i="253" data-acc="R" data-u="" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">Al_ExtFaultA_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="645" data-i="254" data-acc="R" data-u="" id="obj-bv-254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">254</td><td class="n">Al_ExtFaultA_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="646" data-i="255" data-acc="R" data-u="" id="obj-bv-255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">255</td><td class="n">Al_ExtFaultA_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="647" data-i="256" data-acc="R" data-u="" id="obj-bv-256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">256</td><td class="n">Al_ExtFaultA_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="648" data-i="257" data-acc="R" data-u="" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">Al_ExtFaultA_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="649" data-i="258" data-acc="R" data-u="" id="obj-bv-258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">258</td><td class="n">Al_ExtFaultA_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="650" data-i="259" data-acc="R" data-u="" id="obj-bv-259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">259</td><td class="n">Al_ExtFaultA_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="651" data-i="260" data-acc="R" data-u="" id="obj-bv-260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">260</td><td class="n">Al_ExtFaultA_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="652" data-i="261" data-acc="R" data-u="" id="obj-bv-261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">261</td><td class="n">Al_ExtFaultA_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="653" data-i="262" data-acc="R" data-u="" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">Al_ExtFaultA_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="654" data-i="263" data-acc="R" data-u="" id="obj-bv-263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">263</td><td class="n">Al_ExtFaultA_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="655" data-i="264" data-acc="R" data-u="" id="obj-bv-264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">264</td><td class="n">Al_ExtFaultA_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="656" data-i="265" data-acc="R" data-u="" id="obj-bv-265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">265</td><td class="n">Al_ExtFaultA_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="657" data-i="266" data-acc="R" data-u="" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">Al_ExtFaultA_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="658" data-i="267" data-acc="R" data-u="" id="obj-bv-267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">267</td><td class="n">Al_ExtFaultA_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="659" data-i="268" data-acc="R" data-u="" id="obj-bv-268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">268</td><td class="n">Al_ExtFaultA_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="660" data-i="269" data-acc="R" data-u="" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">Al_ExtFaultA_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="661" data-i="270" data-acc="R" data-u="" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">Al_ExtFaultA_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="662" data-i="271" data-acc="R" data-u="" id="obj-bv-271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">271</td><td class="n">Al_ExtFaultA_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="663" data-i="272" data-acc="R" data-u="" id="obj-bv-272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">272</td><td class="n">Al_ExtFaultA_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="664" data-i="273" data-acc="R" data-u="" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">Al_ExtFaultA_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - External Fault A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="665" data-i="274" data-acc="R" data-u="" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">Al_ExtFaultB_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="666" data-i="275" data-acc="R" data-u="" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">Al_ExtFaultB_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="667" data-i="276" data-acc="R" data-u="" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">Al_ExtFaultB_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="668" data-i="277" data-acc="R" data-u="" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">Al_ExtFaultB_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="669" data-i="278" data-acc="R" data-u="" id="obj-bv-278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">278</td><td class="n">Al_ExtFaultB_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="670" data-i="279" data-acc="R" data-u="" id="obj-bv-279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">279</td><td class="n">Al_ExtFaultB_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="671" data-i="280" data-acc="R" data-u="" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">Al_ExtFaultB_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="672" data-i="281" data-acc="R" data-u="" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">Al_ExtFaultB_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="673" data-i="282" data-acc="R" data-u="" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">Al_ExtFaultB_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="674" data-i="283" data-acc="R" data-u="" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">Al_ExtFaultB_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="675" data-i="284" data-acc="R" data-u="" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">Al_ExtFaultB_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="676" data-i="285" data-acc="R" data-u="" id="obj-bv-285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">285</td><td class="n">Al_ExtFaultB_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="677" data-i="286" data-acc="R" data-u="" id="obj-bv-286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">286</td><td class="n">Al_ExtFaultB_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="678" data-i="287" data-acc="R" data-u="" id="obj-bv-287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">287</td><td class="n">Al_ExtFaultB_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="679" data-i="288" data-acc="R" data-u="" id="obj-bv-288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">288</td><td class="n">Al_ExtFaultB_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="680" data-i="289" data-acc="R" data-u="" id="obj-bv-289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">289</td><td class="n">Al_ExtFaultB_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="681" data-i="290" data-acc="R" data-u="" id="obj-bv-290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">290</td><td class="n">Al_ExtFaultB_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="682" data-i="291" data-acc="R" data-u="" id="obj-bv-291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">291</td><td class="n">Al_ExtFaultB_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="683" data-i="292" data-acc="R" data-u="" id="obj-bv-292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">292</td><td class="n">Al_ExtFaultB_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="684" data-i="293" data-acc="R" data-u="" id="obj-bv-293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">293</td><td class="n">Al_ExtFaultB_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="685" data-i="294" data-acc="R" data-u="" id="obj-bv-294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">294</td><td class="n">Al_ExtFaultB_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - External Fault B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="686" data-i="295" data-acc="R" data-u="" id="obj-bv-295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">295</td><td class="n">Al_ExtTempPrb.Trigger</td><td class="d">AL - Alarm - Probe - Temperature External</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="687" data-i="296" data-acc="R" data-u="" id="obj-bv-296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">296</td><td class="n">Al_Fire.Trigger</td><td class="d">AL - Alarm - Fire</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="688" data-i="297" data-acc="R" data-u="" id="obj-bv-297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">297</td><td class="n">Al_FireExh.Trigger</td><td class="d">AL - Alarm - Fire - Return Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="689" data-i="298" data-acc="R" data-u="" id="obj-bv-298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">298</td><td class="n">Al_GroundFault_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="690" data-i="299" data-acc="R" data-u="" id="obj-bv-299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">299</td><td class="n">Al_GroundFault_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="691" data-i="300" data-acc="R" data-u="" id="obj-bv-300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">300</td><td class="n">Al_GroundFault_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="692" data-i="301" data-acc="R" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">Al_GroundFault_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="693" data-i="302" data-acc="R" data-u="" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">Al_GroundFault_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="694" data-i="303" data-acc="R" data-u="" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">Al_GroundFault_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="695" data-i="304" data-acc="R" data-u="" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">Al_GroundFault_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="696" data-i="305" data-acc="R" data-u="" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">Al_GroundFault_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="697" data-i="306" data-acc="R" data-u="" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">Al_GroundFault_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="698" data-i="307" data-acc="R" data-u="" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">Al_GroundFault_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="699" data-i="308" data-acc="R" data-u="" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">Al_GroundFault_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="700" data-i="309" data-acc="R" data-u="" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">Al_GroundFault_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="701" data-i="310" data-acc="R" data-u="" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">Al_GroundFault_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="702" data-i="311" data-acc="R" data-u="" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">Al_GroundFault_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="703" data-i="312" data-acc="R" data-u="" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">Al_GroundFault_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="704" data-i="313" data-acc="R" data-u="" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">Al_GroundFault_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="705" data-i="314" data-acc="R" data-u="" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">Al_GroundFault_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="706" data-i="315" data-acc="R" data-u="" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">Al_GroundFault_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="707" data-i="316" data-acc="R" data-u="" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">Al_GroundFault_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="708" data-i="317" data-acc="R" data-u="" id="obj-bv-317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">317</td><td class="n">Al_GroundFault_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="709" data-i="318" data-acc="R" data-u="" id="obj-bv-318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">318</td><td class="n">Al_GroundFault_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="710" data-i="319" data-acc="R" data-u="" id="obj-bv-319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">319</td><td class="n">Al_Heat.Trigger</td><td class="d">AL - Alarm - Heating - Device Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="711" data-i="320" data-acc="R" data-u="" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">Al_HeatCoilTempPrb.Trigger</td><td class="d">AL - Alarm - Probe - Temperature Water Heating coil</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="712" data-i="321" data-acc="R" data-u="" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">Al_HeatExchgWorkHrsWarn.Trigger</td><td class="d">AL - Alarm - HeatExchanger - HeatExchanger Works Hour Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="713" data-i="322" data-acc="R" data-u="" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">Al_HeatSink_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="714" data-i="323" data-acc="R" data-u="" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">Al_HeatSink_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="715" data-i="324" data-acc="R" data-u="" id="obj-bv-324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">324</td><td class="n">Al_HeatSink_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="716" data-i="325" data-acc="R" data-u="" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">Al_HeatSink_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="717" data-i="326" data-acc="R" data-u="" id="obj-bv-326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">326</td><td class="n">Al_HeatSink_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="718" data-i="327" data-acc="R" data-u="" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">Al_HeatSink_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="719" data-i="328" data-acc="R" data-u="" id="obj-bv-328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">328</td><td class="n">Al_HeatSink_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="720" data-i="329" data-acc="R" data-u="" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">329</td><td class="n">Al_HeatSink_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="721" data-i="330" data-acc="R" data-u="" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">Al_HeatSink_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="722" data-i="331" data-acc="R" data-u="" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">Al_HeatSink_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="723" data-i="332" data-acc="R" data-u="" id="obj-bv-332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">332</td><td class="n">Al_HeatSink_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="724" data-i="333" data-acc="R" data-u="" id="obj-bv-333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">333</td><td class="n">Al_HeatSink_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="725" data-i="334" data-acc="R" data-u="" id="obj-bv-334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">334</td><td class="n">Al_HeatSink_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="726" data-i="335" data-acc="R" data-u="" id="obj-bv-335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">335</td><td class="n">Al_HeatSink_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="727" data-i="336" data-acc="R" data-u="" id="obj-bv-336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">336</td><td class="n">Al_HeatSink_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="728" data-i="337" data-acc="R" data-u="" id="obj-bv-337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">337</td><td class="n">Al_HeatSink_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="729" data-i="338" data-acc="R" data-u="" id="obj-bv-338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">338</td><td class="n">Al_HeatSink_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="730" data-i="339" data-acc="R" data-u="" id="obj-bv-339"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">339</td><td class="n">Al_HeatSink_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="731" data-i="340" data-acc="R" data-u="" id="obj-bv-340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">340</td><td class="n">Al_HeatSink_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="732" data-i="341" data-acc="R" data-u="" id="obj-bv-341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">341</td><td class="n">Al_HeatSink_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="733" data-i="342" data-acc="R" data-u="" id="obj-bv-342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">342</td><td class="n">Al_HeatSink_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - HeatSink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="734" data-i="343" data-acc="R" data-u="" id="obj-bv-343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">343</td><td class="n">AL_Hot_EC_ExhFan1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="735" data-i="344" data-acc="R" data-u="" id="obj-bv-344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">344</td><td class="n">AL_Hot_EC_ExhFan10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="736" data-i="345" data-acc="R" data-u="" id="obj-bv-345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">345</td><td class="n">AL_Hot_EC_ExhFan2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="737" data-i="346" data-acc="R" data-u="" id="obj-bv-346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">346</td><td class="n">AL_Hot_EC_ExhFan3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="738" data-i="347" data-acc="R" data-u="" id="obj-bv-347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">347</td><td class="n">AL_Hot_EC_ExhFan4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="739" data-i="348" data-acc="R" data-u="" id="obj-bv-348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">348</td><td class="n">AL_Hot_EC_ExhFan5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="740" data-i="349" data-acc="R" data-u="" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">AL_Hot_EC_ExhFan6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="741" data-i="350" data-acc="R" data-u="" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">AL_Hot_EC_ExhFan7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="742" data-i="351" data-acc="R" data-u="" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">AL_Hot_EC_ExhFan8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="743" data-i="352" data-acc="R" data-u="" id="obj-bv-352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">352</td><td class="n">AL_Hot_EC_ExhFan9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="744" data-i="353" data-acc="R" data-u="" id="obj-bv-353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">353</td><td class="n">AL_Hot_EC_SupFan1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="745" data-i="354" data-acc="R" data-u="" id="obj-bv-354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">354</td><td class="n">AL_Hot_EC_SupFan10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="746" data-i="355" data-acc="R" data-u="" id="obj-bv-355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">355</td><td class="n">AL_Hot_EC_SupFan2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="747" data-i="356" data-acc="R" data-u="" id="obj-bv-356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">356</td><td class="n">AL_Hot_EC_SupFan3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="748" data-i="357" data-acc="R" data-u="" id="obj-bv-357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">357</td><td class="n">AL_Hot_EC_SupFan4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="749" data-i="358" data-acc="R" data-u="" id="obj-bv-358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">358</td><td class="n">AL_Hot_EC_SupFan5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="750" data-i="359" data-acc="R" data-u="" id="obj-bv-359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">359</td><td class="n">AL_Hot_EC_SupFan6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="751" data-i="360" data-acc="R" data-u="" id="obj-bv-360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">360</td><td class="n">AL_Hot_EC_SupFan7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="752" data-i="361" data-acc="R" data-u="" id="obj-bv-361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">361</td><td class="n">AL_Hot_EC_SupFan8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="753" data-i="362" data-acc="R" data-u="" id="obj-bv-362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">362</td><td class="n">AL_Hot_EC_SupFan9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 EC - Hot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="754" data-i="363" data-acc="R" data-u="" id="obj-bv-363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">363</td><td class="n">Al_Hum.Trigger</td><td class="d">AL - Alarm - Humidifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="755" data-i="364" data-acc="R" data-u="" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">Al_HumWorkHrsWarn.Trigger</td><td class="d">AL - Alarm - Humidity - Works Hour Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="756" data-i="365" data-acc="R" data-u="" id="obj-bv-365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">365</td><td class="n">Al_HW_Fault_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="757" data-i="366" data-acc="R" data-u="" id="obj-bv-366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">366</td><td class="n">Al_HW_Fault_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="758" data-i="367" data-acc="R" data-u="" id="obj-bv-367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">367</td><td class="n">Al_HW_Fault_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="759" data-i="368" data-acc="R" data-u="" id="obj-bv-368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">368</td><td class="n">Al_HW_Fault_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="760" data-i="369" data-acc="R" data-u="" id="obj-bv-369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">369</td><td class="n">Al_HW_Fault_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="761" data-i="370" data-acc="R" data-u="" id="obj-bv-370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">370</td><td class="n">Al_HW_Fault_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="762" data-i="371" data-acc="R" data-u="" id="obj-bv-371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">371</td><td class="n">Al_HW_Fault_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="763" data-i="372" data-acc="R" data-u="" id="obj-bv-372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">372</td><td class="n">Al_HW_Fault_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="764" data-i="373" data-acc="R" data-u="" id="obj-bv-373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">373</td><td class="n">Al_HW_Fault_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="765" data-i="374" data-acc="R" data-u="" id="obj-bv-374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">374</td><td class="n">Al_HW_Fault_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="766" data-i="375" data-acc="R" data-u="" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">Al_HW_Fault_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="767" data-i="376" data-acc="R" data-u="" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">Al_HW_Fault_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="768" data-i="377" data-acc="R" data-u="" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">Al_HW_Fault_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="769" data-i="378" data-acc="R" data-u="" id="obj-bv-378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">378</td><td class="n">Al_HW_Fault_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="770" data-i="379" data-acc="R" data-u="" id="obj-bv-379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">379</td><td class="n">Al_HW_Fault_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="771" data-i="380" data-acc="R" data-u="" id="obj-bv-380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">380</td><td class="n">Al_HW_Fault_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="772" data-i="381" data-acc="R" data-u="" id="obj-bv-381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">381</td><td class="n">Al_HW_Fault_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="773" data-i="382" data-acc="R" data-u="" id="obj-bv-382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">382</td><td class="n">Al_HW_Fault_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="774" data-i="383" data-acc="R" data-u="" id="obj-bv-383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">383</td><td class="n">Al_HW_Fault_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="775" data-i="384" data-acc="R" data-u="" id="obj-bv-384"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">384</td><td class="n">Al_HW_Fault_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="776" data-i="385" data-acc="R" data-u="" id="obj-bv-385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">385</td><td class="n">Al_HW_Fault_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - Hardware Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="777" data-i="386" data-acc="R" data-u="" id="obj-bv-386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">386</td><td class="n">Al_I2RIGBTFault_EC_ExhFan1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="778" data-i="387" data-acc="R" data-u="" id="obj-bv-387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">387</td><td class="n">Al_I2RIGBTFault_EC_ExhFan10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="779" data-i="388" data-acc="R" data-u="" id="obj-bv-388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">388</td><td class="n">Al_I2RIGBTFault_EC_ExhFan2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="780" data-i="389" data-acc="R" data-u="" id="obj-bv-389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">389</td><td class="n">Al_I2RIGBTFault_EC_ExhFan3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="781" data-i="390" data-acc="R" data-u="" id="obj-bv-390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">390</td><td class="n">Al_I2RIGBTFault_EC_ExhFan4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="782" data-i="391" data-acc="R" data-u="" id="obj-bv-391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">391</td><td class="n">Al_I2RIGBTFault_EC_ExhFan5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="783" data-i="392" data-acc="R" data-u="" id="obj-bv-392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">392</td><td class="n">Al_I2RIGBTFault_EC_ExhFan6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="784" data-i="393" data-acc="R" data-u="" id="obj-bv-393"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">393</td><td class="n">Al_I2RIGBTFault_EC_ExhFan7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="785" data-i="394" data-acc="R" data-u="" id="obj-bv-394"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">394</td><td class="n">Al_I2RIGBTFault_EC_ExhFan8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="786" data-i="395" data-acc="R" data-u="" id="obj-bv-395"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">395</td><td class="n">Al_I2RIGBTFault_EC_ExhFan9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="787" data-i="396" data-acc="R" data-u="" id="obj-bv-396"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">396</td><td class="n">Al_I2RIGBTFault_EC_SupFan1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="788" data-i="397" data-acc="R" data-u="" id="obj-bv-397"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">397</td><td class="n">Al_I2RIGBTFault_EC_SupFan10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="789" data-i="398" data-acc="R" data-u="" id="obj-bv-398"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">398</td><td class="n">Al_I2RIGBTFault_EC_SupFan2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="790" data-i="399" data-acc="R" data-u="" id="obj-bv-399"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">399</td><td class="n">Al_I2RIGBTFault_EC_SupFan3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="791" data-i="400" data-acc="R" data-u="" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">Al_I2RIGBTFault_EC_SupFan4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="792" data-i="401" data-acc="R" data-u="" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">Al_I2RIGBTFault_EC_SupFan5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="793" data-i="402" data-acc="R" data-u="" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">Al_I2RIGBTFault_EC_SupFan6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="794" data-i="403" data-acc="R" data-u="" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">Al_I2RIGBTFault_EC_SupFan7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="795" data-i="404" data-acc="R" data-u="" id="obj-bv-404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">404</td><td class="n">Al_I2RIGBTFault_EC_SupFan8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="796" data-i="405" data-acc="R" data-u="" id="obj-bv-405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">405</td><td class="n">Al_I2RIGBTFault_EC_SupFan9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 EC - I2RIGBT Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="797" data-i="406" data-acc="R" data-u="" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="798" data-i="407" data-acc="R" data-u="" id="obj-bv-407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="799" data-i="408" data-acc="R" data-u="" id="obj-bv-408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">408</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="800" data-i="409" data-acc="R" data-u="" id="obj-bv-409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">409</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="801" data-i="410" data-acc="R" data-u="" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="802" data-i="411" data-acc="R" data-u="" id="obj-bv-411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">411</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="803" data-i="412" data-acc="R" data-u="" id="obj-bv-412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">412</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="804" data-i="413" data-acc="R" data-u="" id="obj-bv-413"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">413</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="805" data-i="414" data-acc="R" data-u="" id="obj-bv-414"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">414</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="806" data-i="415" data-acc="R" data-u="" id="obj-bv-415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">415</td><td class="n">AL_IGBTOvercurrent_EC_ExhFan9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="807" data-i="416" data-acc="R" data-u="" id="obj-bv-416"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">416</td><td class="n">AL_IGBTOvercurrent_EC_SupFan1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="808" data-i="417" data-acc="R" data-u="" id="obj-bv-417"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">417</td><td class="n">AL_IGBTOvercurrent_EC_SupFan10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="809" data-i="418" data-acc="R" data-u="" id="obj-bv-418"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">418</td><td class="n">AL_IGBTOvercurrent_EC_SupFan2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="810" data-i="419" data-acc="R" data-u="" id="obj-bv-419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">419</td><td class="n">AL_IGBTOvercurrent_EC_SupFan3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="811" data-i="420" data-acc="R" data-u="" id="obj-bv-420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">420</td><td class="n">AL_IGBTOvercurrent_EC_SupFan4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="812" data-i="421" data-acc="R" data-u="" id="obj-bv-421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">421</td><td class="n">AL_IGBTOvercurrent_EC_SupFan5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="813" data-i="422" data-acc="R" data-u="" id="obj-bv-422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">422</td><td class="n">AL_IGBTOvercurrent_EC_SupFan6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="814" data-i="423" data-acc="R" data-u="" id="obj-bv-423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">423</td><td class="n">AL_IGBTOvercurrent_EC_SupFan7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="815" data-i="424" data-acc="R" data-u="" id="obj-bv-424"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">424</td><td class="n">AL_IGBTOvercurrent_EC_SupFan8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="816" data-i="425" data-acc="R" data-u="" id="obj-bv-425"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">425</td><td class="n">AL_IGBTOvercurrent_EC_SupFan9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 EC - IGBT Over current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="817" data-i="426" data-acc="R" data-u="" id="obj-bv-426"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">426</td><td class="n">Al_InvOverheat_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="818" data-i="427" data-acc="R" data-u="" id="obj-bv-427"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">427</td><td class="n">Al_InvOverheat_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="819" data-i="428" data-acc="R" data-u="" id="obj-bv-428"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">428</td><td class="n">Al_InvOverheat_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="820" data-i="429" data-acc="R" data-u="" id="obj-bv-429"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">429</td><td class="n">Al_InvOverheat_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="821" data-i="430" data-acc="R" data-u="" id="obj-bv-430"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">430</td><td class="n">Al_InvOverheat_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="822" data-i="431" data-acc="R" data-u="" id="obj-bv-431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">431</td><td class="n">Al_InvOverheat_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="823" data-i="432" data-acc="R" data-u="" id="obj-bv-432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">432</td><td class="n">Al_InvOverheat_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="824" data-i="433" data-acc="R" data-u="" id="obj-bv-433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">433</td><td class="n">Al_InvOverheat_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="825" data-i="434" data-acc="R" data-u="" id="obj-bv-434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">434</td><td class="n">Al_InvOverheat_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="826" data-i="435" data-acc="R" data-u="" id="obj-bv-435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">435</td><td class="n">Al_InvOverheat_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="827" data-i="436" data-acc="R" data-u="" id="obj-bv-436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">436</td><td class="n">Al_InvOverheat_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - Inverter OverHeat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="828" data-i="437" data-acc="R" data-u="" id="obj-bv-437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">437</td><td class="n">Al_InvOverheat_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="829" data-i="438" data-acc="R" data-u="" id="obj-bv-438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">438</td><td class="n">Al_InvOverheat_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="830" data-i="439" data-acc="R" data-u="" id="obj-bv-439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">439</td><td class="n">Al_InvOverheat_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="831" data-i="440" data-acc="R" data-u="" id="obj-bv-440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">440</td><td class="n">Al_InvOverheat_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="832" data-i="441" data-acc="R" data-u="" id="obj-bv-441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">441</td><td class="n">Al_InvOverheat_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="833" data-i="442" data-acc="R" data-u="" id="obj-bv-442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">442</td><td class="n">Al_InvOverheat_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="834" data-i="443" data-acc="R" data-u="" id="obj-bv-443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">443</td><td class="n">Al_InvOverheat_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="835" data-i="444" data-acc="R" data-u="" id="obj-bv-444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">444</td><td class="n">Al_InvOverheat_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="836" data-i="445" data-acc="R" data-u="" id="obj-bv-445"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">445</td><td class="n">Al_InvOverheat_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="837" data-i="446" data-acc="R" data-u="" id="obj-bv-446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">446</td><td class="n">Al_InvOverheat_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - Inverter Over Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="838" data-i="447" data-acc="R" data-u="" id="obj-bv-447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">447</td><td class="n">Al_InvOvld_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="839" data-i="448" data-acc="R" data-u="" id="obj-bv-448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">448</td><td class="n">Al_InvOvld_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="840" data-i="449" data-acc="R" data-u="" id="obj-bv-449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">449</td><td class="n">Al_InvOvld_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="841" data-i="450" data-acc="R" data-u="" id="obj-bv-450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">450</td><td class="n">Al_InvOvld_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="842" data-i="451" data-acc="R" data-u="" id="obj-bv-451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">451</td><td class="n">Al_InvOvld_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="843" data-i="452" data-acc="R" data-u="" id="obj-bv-452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">452</td><td class="n">Al_InvOvld_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="844" data-i="453" data-acc="R" data-u="" id="obj-bv-453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">453</td><td class="n">Al_InvOvld_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="845" data-i="454" data-acc="R" data-u="" id="obj-bv-454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">454</td><td class="n">Al_InvOvld_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="846" data-i="455" data-acc="R" data-u="" id="obj-bv-455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">455</td><td class="n">Al_InvOvld_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="847" data-i="456" data-acc="R" data-u="" id="obj-bv-456"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">456</td><td class="n">Al_InvOvld_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="848" data-i="457" data-acc="R" data-u="" id="obj-bv-457"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">457</td><td class="n">Al_InvOvld_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - Inverter OverLoad</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="849" data-i="458" data-acc="R" data-u="" id="obj-bv-458"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">458</td><td class="n">Al_InvOvld_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="850" data-i="459" data-acc="R" data-u="" id="obj-bv-459"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">459</td><td class="n">Al_InvOvld_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="851" data-i="460" data-acc="R" data-u="" id="obj-bv-460"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">460</td><td class="n">Al_InvOvld_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="852" data-i="461" data-acc="R" data-u="" id="obj-bv-461"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">461</td><td class="n">Al_InvOvld_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="853" data-i="462" data-acc="R" data-u="" id="obj-bv-462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">462</td><td class="n">Al_InvOvld_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="854" data-i="463" data-acc="R" data-u="" id="obj-bv-463"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">463</td><td class="n">Al_InvOvld_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="855" data-i="464" data-acc="R" data-u="" id="obj-bv-464"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">464</td><td class="n">Al_InvOvld_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="856" data-i="465" data-acc="R" data-u="" id="obj-bv-465"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">465</td><td class="n">Al_InvOvld_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="857" data-i="466" data-acc="R" data-u="" id="obj-bv-466"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">466</td><td class="n">Al_InvOvld_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="858" data-i="467" data-acc="R" data-u="" id="obj-bv-467"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">467</td><td class="n">Al_InvOvld_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - Inverter Over Load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="859" data-i="468" data-acc="R" data-u="" id="obj-bv-468"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">468</td><td class="n">Al_LowSupplyTemp.Trigger</td><td class="d">AL - Alarm - Probe - Low Supply Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="860" data-i="469" data-acc="R" data-u="" id="obj-bv-469"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">469</td><td class="n">Al_LowVolt_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="861" data-i="470" data-acc="R" data-u="" id="obj-bv-470"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">470</td><td class="n">Al_LowVolt_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="862" data-i="471" data-acc="R" data-u="" id="obj-bv-471"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">471</td><td class="n">Al_LowVolt_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="863" data-i="472" data-acc="R" data-u="" id="obj-bv-472"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">472</td><td class="n">Al_LowVolt_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="864" data-i="473" data-acc="R" data-u="" id="obj-bv-473"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">473</td><td class="n">Al_LowVolt_ExhFan_4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="865" data-i="474" data-acc="R" data-u="" id="obj-bv-474"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">474</td><td class="n">Al_LowVolt_ExhFan_5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="866" data-i="475" data-acc="R" data-u="" id="obj-bv-475"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">475</td><td class="n">Al_LowVolt_ExhFan_6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="867" data-i="476" data-acc="R" data-u="" id="obj-bv-476"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">476</td><td class="n">Al_LowVolt_ExhFan_7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="868" data-i="477" data-acc="R" data-u="" id="obj-bv-477"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">477</td><td class="n">Al_LowVolt_ExhFan_8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="869" data-i="478" data-acc="R" data-u="" id="obj-bv-478"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">478</td><td class="n">Al_LowVolt_ExhFan_9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="870" data-i="479" data-acc="R" data-u="" id="obj-bv-479"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">479</td><td class="n">Al_LowVolt_Rotary.Trigger</td><td class="d">AL - Alarm - Rotary - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="871" data-i="480" data-acc="R" data-u="" id="obj-bv-480"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">480</td><td class="n">Al_LowVolt_SupFan_1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="872" data-i="481" data-acc="R" data-u="" id="obj-bv-481"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">481</td><td class="n">Al_LowVolt_SupFan_10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="873" data-i="482" data-acc="R" data-u="" id="obj-bv-482"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">482</td><td class="n">Al_LowVolt_SupFan_2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="874" data-i="483" data-acc="R" data-u="" id="obj-bv-483"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">483</td><td class="n">Al_LowVolt_SupFan_3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="875" data-i="484" data-acc="R" data-u="" id="obj-bv-484"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">484</td><td class="n">Al_LowVolt_SupFan_4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="876" data-i="485" data-acc="R" data-u="" id="obj-bv-485"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">485</td><td class="n">Al_LowVolt_SupFan_5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="877" data-i="486" data-acc="R" data-u="" id="obj-bv-486"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">486</td><td class="n">Al_LowVolt_SupFan_6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="878" data-i="487" data-acc="R" data-u="" id="obj-bv-487"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">487</td><td class="n">Al_LowVolt_SupFan_7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="879" data-i="488" data-acc="R" data-u="" id="obj-bv-488"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">488</td><td class="n">Al_LowVolt_SupFan_8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="880" data-i="489" data-acc="R" data-u="" id="obj-bv-489"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">489</td><td class="n">Al_LowVolt_SupFan_9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 - Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="881" data-i="490" data-acc="R" data-u="" id="obj-bv-490"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">490</td><td class="n">Al_MB_AO1.Trigger</td><td class="d">AL - Alarm - Control Circuit - AO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="882" data-i="491" data-acc="R" data-u="" id="obj-bv-491"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">491</td><td class="n">Al_MB_AO1_AO4_PWM.Trigger</td><td class="d">AL - Alarm - Control Circuit - AO1_AO4_PWM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="883" data-i="492" data-acc="R" data-u="" id="obj-bv-492"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">492</td><td class="n">Al_MB_AO2.Trigger</td><td class="d">AL - Alarm - Control Circuit - AO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="884" data-i="493" data-acc="R" data-u="" id="obj-bv-493"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">493</td><td class="n">Al_MB_AO3.Trigger</td><td class="d">AL - Alarm - Control Circuit - AO3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="885" data-i="494" data-acc="R" data-u="" id="obj-bv-494"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">494</td><td class="n">Al_MB_AO4.Trigger</td><td class="d">AL - Alarm - Control Circuit - AO4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="886" data-i="495" data-acc="R" data-u="" id="obj-bv-495"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">495</td><td class="n">Al_MB_Control_Supply.Trigger</td><td class="d">AL - Alarm - Control Circuit - Control_Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="887" data-i="496" data-acc="R" data-u="" id="obj-bv-496"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">496</td><td class="n">Al_MB_Control_Temp.Trigger</td><td class="d">AL - Alarm - Control Circuit - Control_Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="888" data-i="497" data-acc="R" data-u="" id="obj-bv-497"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">497</td><td class="n">Al_MB_Humidity.Trigger</td><td class="d">AL - Alarm - Control Circuit - Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="889" data-i="498" data-acc="R" data-u="" id="obj-bv-498"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">498</td><td class="n">Al_MB_Press_Fan_Return.Trigger</td><td class="d">AL - Alarm - Control Circuit - Press_Fan_Return</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="890" data-i="499" data-acc="R" data-u="" id="obj-bv-499"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">499</td><td class="n">Al_MB_Press_Fan_Supply.Trigger</td><td class="d">AL - Alarm - Control Circuit - Press_Fan_Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="891" data-i="500" data-acc="R" data-u="" id="obj-bv-500"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">500</td><td class="n">Al_MB_Press_Filter_Return.Trigger</td><td class="d">AL - Alarm - Control Circuit - Press_Filter_Return</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="892" data-i="501" data-acc="R" data-u="" id="obj-bv-501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">501</td><td class="n">Al_MB_Press_Filter_Supply.Trigger</td><td class="d">AL - Alarm - Control Circuit - Press_Filter_Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="893" data-i="502" data-acc="R" data-u="" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">Al_MB_Supply24.Trigger</td><td class="d">AL - Alarm - Control Circuit - Supply24</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="894" data-i="503" data-acc="R" data-u="" id="obj-bv-503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">503</td><td class="n">Al_MB_Temp_Fan_Return.Trigger</td><td class="d">AL - Alarm - Control Circuit - Temp_Fan_Return</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="895" data-i="504" data-acc="R" data-u="" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">Al_MB_Temp_Fan_Supply.Trigger</td><td class="d">AL - Alarm - Control Circuit - Temp_Fan_Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="896" data-i="505" data-acc="R" data-u="" id="obj-bv-505"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">505</td><td class="n">Al_MB_Temp_Filter_Return.Trigger</td><td class="d">AL - Alarm - Control Circuit - Temp_Filter_Return</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="897" data-i="506" data-acc="R" data-u="" id="obj-bv-506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">506</td><td class="n">Al_MB_Temp_Filter_Supply.Trigger</td><td class="d">AL - Alarm - Control Circuit - Temp_Filter_Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="898" data-i="507" data-acc="R" data-u="" id="obj-bv-507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">507</td><td class="n">Al_MB_Temperature.Trigger</td><td class="d">AL - Alarm - Control Circuit - Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="899" data-i="508" data-acc="R" data-u="" id="obj-bv-508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">508</td><td class="n">Al_MotorFault_EC_ExhFan10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="900" data-i="509" data-acc="R" data-u="" id="obj-bv-509"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">509</td><td class="n">Al_MotorFault_EC_ExhFan2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="901" data-i="510" data-acc="R" data-u="" id="obj-bv-510"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">510</td><td class="n">Al_MotorFault_EC_ExhFan3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="902" data-i="511" data-acc="R" data-u="" id="obj-bv-511"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">511</td><td class="n">Al_MotorFault_EC_ExhFan4.Trigger</td><td class="d">AL - Alarm - Fan Return 4 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="903" data-i="512" data-acc="R" data-u="" id="obj-bv-512"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">512</td><td class="n">Al_MotorFault_EC_ExhFan5.Trigger</td><td class="d">AL - Alarm - Fan Return 5 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="904" data-i="513" data-acc="R" data-u="" id="obj-bv-513"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">513</td><td class="n">Al_MotorFault_EC_ExhFan6.Trigger</td><td class="d">AL - Alarm - Fan Return 6 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="905" data-i="514" data-acc="R" data-u="" id="obj-bv-514"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">514</td><td class="n">Al_MotorFault_EC_ExhFan7.Trigger</td><td class="d">AL - Alarm - Fan Return 7 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="906" data-i="515" data-acc="R" data-u="" id="obj-bv-515"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">515</td><td class="n">Al_MotorFault_EC_ExhFan8.Trigger</td><td class="d">AL - Alarm - Fan Return 8 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="907" data-i="516" data-acc="R" data-u="" id="obj-bv-516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">516</td><td class="n">Al_MotorFault_EC_ExhFan9.Trigger</td><td class="d">AL - Alarm - Fan Return 9 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="908" data-i="517" data-acc="R" data-u="" id="obj-bv-517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">517</td><td class="n">Al_MotorFault_EC_SupFan1.Trigger</td><td class="d">AL - Alarm - Fan Supply 1 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="909" data-i="518" data-acc="R" data-u="" id="obj-bv-518"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">518</td><td class="n">Al_MotorFault_EC_SupFan10.Trigger</td><td class="d">AL - Alarm - Fan Supply 10 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="910" data-i="519" data-acc="R" data-u="" id="obj-bv-519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">519</td><td class="n">Al_MotorFault_EC_SupFan2.Trigger</td><td class="d">AL - Alarm - Fan Supply 2 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="911" data-i="520" data-acc="R" data-u="" id="obj-bv-520"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">520</td><td class="n">Al_MotorFault_EC_SupFan3.Trigger</td><td class="d">AL - Alarm - Fan Supply 3 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="912" data-i="521" data-acc="R" data-u="" id="obj-bv-521"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">521</td><td class="n">Al_MotorFault_EC_SupFan4.Trigger</td><td class="d">AL - Alarm - Fan Supply 4 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="913" data-i="522" data-acc="R" data-u="" id="obj-bv-522"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">522</td><td class="n">Al_MotorFault_EC_SupFan5.Trigger</td><td class="d">AL - Alarm - Fan Supply 5 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="914" data-i="523" data-acc="R" data-u="" id="obj-bv-523"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">523</td><td class="n">Al_MotorFault_EC_SupFan6.Trigger</td><td class="d">AL - Alarm - Fan Supply 6 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="915" data-i="524" data-acc="R" data-u="" id="obj-bv-524"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">524</td><td class="n">Al_MotorFault_EC_SupFan7.Trigger</td><td class="d">AL - Alarm - Fan Supply 7 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="916" data-i="525" data-acc="R" data-u="" id="obj-bv-525"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">525</td><td class="n">Al_MotorFault_EC_SupFan8.Trigger</td><td class="d">AL - Alarm - Fan Supply 8 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="917" data-i="526" data-acc="R" data-u="" id="obj-bv-526"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">526</td><td class="n">Al_MotorFault_EC_SupFan9.Trigger</td><td class="d">AL - Alarm - Fan Supply 9 EC - Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="918" data-i="527" data-acc="R" data-u="" id="obj-bv-527"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">527</td><td class="n">Al_MotorOverheat_ExhFan_1.Trigger</td><td class="d">AL - Alarm - Fan Return 1 - Motor Over heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="919" data-i="528" data-acc="R" data-u="" id="obj-bv-528"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">528</td><td class="n">Al_MotorOverheat_ExhFan_10.Trigger</td><td class="d">AL - Alarm - Fan Return 10 - Motor Over heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="920" data-i="529" data-acc="R" data-u="" id="obj-bv-529"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">529</td><td class="n">Al_MotorOverheat_ExhFan_2.Trigger</td><td class="d">AL - Alarm - Fan Return 2 - Motor Over heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="921" data-i="530" data-acc="R" data-u="" id="obj-bv-530"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">530</td><td class="n">Al_MotorOverheat_ExhFan_3.Trigger</td><td class="d">AL - Alarm - Fan Return 3 - Motor Over heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
