<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Flexit Nordic series BACnet Points List | Easy BACnet</title>
<meta name="description" content="Flexit Nordic series BACnet points list: 85 objects by ID and name (e.g. BV 50 = Comfort button), 16 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Flexit Nordic series BACnet Points List | Easy BACnet">
<meta property="og:description" content="Flexit Nordic series BACnet points list: 85 objects by ID and name (e.g. BV 50 = Comfort button), 16 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Flexit Nordic series BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Flexit Nordic series BACnet points list: 85 objects by ID and name (e.g. BV 50 = Comfort button), 16 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet",
   "url": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet",
   "name": "Flexit Nordic series BACnet Points List | Easy BACnet",
   "description": "Flexit Nordic series BACnet points list: 85 objects by ID and name (e.g. BV 50 = Comfort button), 16 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet#dataset",
   "name": "Flexit Nordic series (Nordic Basic BACnet list) BACnet Points List",
   "description": "Flexit Nordic units have BACnet IP built in (Siemens Climatix S300 controller, POS3.6715). Flexit's basic list has 66 rows: ventilation mode commands and status, setpoints, timers for fireplace and rapid ventilation, sensor readings, outputs and A/B alarm handling. Several rows give two or three instance numbers because the object moves with the configured input or output terminal; each printed instance is listed here. Flexit Nordic series BACnet points list: 85 objects by ID and name (e.g. BV 50 = Comfort button), 16 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet",
   "keywords": [
    "Flexit Nordic series (Nordic Basic BACnet list) BACnet Points List",
    "Flexit Nordic series (Nordic Basic BACnet list) BACnet objects",
    "Flexit BACnet",
    "Flexit Nordic BACnet points list",
    "Nordic S2 BACnet points list",
    "Nordic S3 BACnet points list",
    "Nordic S4 BACnet points list",
    "Nordic CL2 BACnet points list",
    "Nordic CL3 BACnet points list",
    "Nordic CL4 BACnet points list",
    "Nordic KS BACnet points list",
    "Flexit GO BACnet points list",
    "BACnet Basic list - Nordic BACnet points list",
    "Climatix S300 POS3.6715 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Basic list - Nordic",
    "url": "https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2963",
    "author": {
     "@type": "Organization",
     "name": "Flexit"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Flexit Nordic series (Nordic Basic BACnet list)",
    "brand": {
     "@type": "Brand",
     "name": "Flexit"
    },
    "category": "Energy recovery ventilation unit (residential AHU)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Flexit Nordic series (Nordic Basic BACnet list) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 85 BACnet objects: 12 analog inputs, 6 analog outputs, 17 analog values, 25 binary inputs, 10 binary outputs, 1 binary value, 11 multi-state values, 3 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Flexit Nordic series (Nordic Basic BACnet list) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "16 of the 85 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Flexit Nordic series (Nordic Basic BACnet list) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet Basic list - Nordic, revision 2020-10, published free by Flexit at https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2963."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Flexit Nordic series (Nordic Basic BACnet list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 50 Comfort button (Must be 1 for MV 42 to take effect); MV 42 Room operating mode (Mode command: 1 Stop, 2 Away, 3 Home, 4 High); AV 1994 Setpoint temperature when home (Home setpoint (supply air control default)); MV 344 A-Alarm acknowledgement (Write 2 to acknowledge, 3 to reset A alarms); MV 361 Heat recovery ventilation state (Present ventilation mode); AI 4 Supply air temperature (Supply air temperature); AI 1 Outside air temperature (Outdoor air temperature); AI 59 Extract air temperature (Extract (return) air temperature); MV 343 A-Alarm indication (A alarm active when 2); MV 340 B-Alarm indication (B alarm active when 2)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Flexit Nordic series (Nordic Basic BACnet list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 42 Room operating mode only works when BV 50 Comfort button is 1; with BV 50 at 0 the unit goes to Away after the AWAY delay (PIV 318). A ventilation mode wired to a digital input overrides MV 42."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Nordic series (Nordic Basic BACnet list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Flexit",
     "item": "https://easybacnet.com/bacnet-points-lists/flexit/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Nordic series (Nordic Basic BACnet list)",
     "item": "https://easybacnet.com/bacnet-points-lists/flexit/nordic-basic-bacnet"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/flexit/">Flexit</a></li><li aria-current="page">Nordic series (Nordic Basic BACnet list)</li></ol>
<p class="eyebrow">Energy recovery ventilation unit (residential AHU) &middot; BACnet points list</p><h1><span class="mfr">Flexit</span> Nordic series (Nordic Basic BACnet list) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Flexit Nordic units have BACnet IP built in (Siemens Climatix S300 controller, POS3.6715). Flexit&#x27;s basic list has 66 rows: ventilation mode commands and status, setpoints, timers for fireplace and rapid ventilation, sensor readings, outputs and A/B alarm handling. Several rows give two or three instance numbers because the object moves with the configured input or output terminal; each printed instance is listed here.</p>
<p>This page lists <strong>85 BACnet objects</strong> for the Flexit Nordic series (Nordic Basic BACnet list) &mdash; 16 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Flexit&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/flexit/">Flexit</a></dd></div><div><dt>Model</dt><dd>Nordic series (Nordic Basic BACnet list)</dd></div><div><dt>Equipment</dt><dd>Energy recovery ventilation unit (residential AHU)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>85 (16 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Application APTV 2.419 and above (per the Flexit GO BACnet guide)</dd></div><div><dt>Default device instance</dt><dd>2</dd></div><div><dt>Also known as</dt><dd>Flexit Nordic, Nordic S2, Nordic S3, Nordic S4, Nordic CL2, Nordic CL3, Nordic CL4, Nordic KS, Flexit GO, BACnet Basic list - Nordic, Climatix S300 POS3.6715</dd></div><div><dt>Source document</dt><dd><a href="https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2963" rel="nofollow noopener" target="_blank">BACnet Basic list - Nordic &middot; rev. 2020-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/flexit/nordic-basic-bacnet.csv" rel="nofollow" download>Download CSV <small>85 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/flexit/nordic-basic-bacnet-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/flexit/nordic-basic-bacnet.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2963" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=flexit/nordic-basic-bacnet">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Flexit&rsquo;s current documentation and the live
device before use. Not official Flexit information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Flexit Nordic series (Nordic Basic BACnet list)</h2>
<div class="answer"><b>Integration in brief</b><p>Set BV 50 Comfort button to 1 so the unit follows MV 42 Room operating mode, then write MV 42 (Stop/Away/Home/High). Write the home and away temperature setpoints (instance depends on supply or extract control). Read MV 361 for the present mode, the temperatures and fan speeds, and the A/B alarm indication points; MV 344 acknowledges or resets A alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-50">BV 50</a></td><td class="n">Comfort button</td><td>Must be 1 for MV 42 to take effect</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-42">MV 42</a></td><td class="n">Room operating mode</td><td>Mode command: 1 Stop, 2 Away, 3 Home, 4 High</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-1994">AV 1994</a></td><td class="n">Setpoint temperature when home</td><td>Home setpoint (supply air control default)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-344">MV 344</a></td><td class="n">A-Alarm acknowledgement</td><td>Write 2 to acknowledge, 3 to reset A alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-361">MV 361</a></td><td class="n">Heat recovery ventilation state</td><td>Present ventilation mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">Supply air temperature</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Outside air temperature</td><td>Outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-59">AI 59</a></td><td class="n">Extract air temperature</td><td>Extract (return) air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-343">MV 343</a></td><td class="n">A-Alarm indication</td><td>A alarm active when 2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-340">MV 340</a></td><td class="n">B-Alarm indication</td><td>B alarm active when 2</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 42 Room operating mode only works when BV 50 Comfort button is 1; with BV 50 at 0 the unit goes to Away after the AWAY delay (PIV 318). A ventilation mode wired to a digital input overrides MV 42.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP is built in; default device ID is 2.</li><li>Change BACnet settings in the Flexit GO app as installer (Other &gt; Installer &gt; BACnet settings); the unit restarts to apply them.</li><li>Network settings can also be written over BACnet on the network port object (device instance, IP, UDP port); set property 4894 to 1 to save.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Flexit says to write commandable objects at priority 13 only; other priorities can leave the unit out of control.</li><li>The home/away setpoint instance depends on temperature control mode: 1994/1985 for supply air control, 2070/1988 for extract air cascade.</li><li>Input and output objects change instance with the terminal they are configured on.</li></ul>
</section>
<h2 id="points">Flexit Nordic series (Nordic Basic BACnet list) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">85 of 85 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>12</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>6</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>17</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>25</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>10</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>11</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>3</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>85</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>69</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>16</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>14</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>2</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (52)</option><option value="%">% (10)</option><option value="°C">°C (9)</option><option value="min">min (5)</option><option value="Pa">Pa (3)</option><option value="h">h (2)</option><option value="ppm">ppm (2)</option><option value="rpm">rpm (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>47</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Flexit Nordic series (Nordic Basic BACnet list) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="50" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">50</td><td class="n">Comfort button</td><td class="d">0 = away after delay, 1 = follow room operating mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="361" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-361"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">361</td><td class="n">Heat recovery ventilation state</td><td class="d">Present ventilation mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Away, 3=Home, 4=High, 5=Fume hood, 6=Fireplace, 7=Temporary high</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="42" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">42</td><td class="n">Room operating mode</td><td class="d">Ventilation mode command; needs BV 50 = 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Stop, 2=Away, 3=Home, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="1985" data-acc="W" data-u="°C" id="obj-av-1985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1985</td><td class="n">Setpoint temperature when away</td><td class="d">Instance used with Sup (default); Range 10 to 30</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="1988" data-acc="W" data-u="°C" id="obj-av-1988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1988</td><td class="n">Setpoint temperature when away</td><td class="d">Instance used with Ext; Range 10 to 30</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="1994" data-acc="W" data-u="°C" data-min="1" id="obj-av-1994"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1994</td><td class="n">Setpoint temperature when home</td><td class="d">Instance used with Sup (default); Range 10 to 30</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="2070" data-acc="W" data-u="°C" id="obj-av-2070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2070</td><td class="n">Setpoint temperature when home</td><td class="d">Instance used with Ext; Range 10 to 30</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="2038" data-acc="R" data-u="min" id="obj-av-2038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2038</td><td class="n">Remaining time of fireplace ventilation</td><td class="d">Range 0 to 360</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="2031" data-acc="R" data-u="min" id="obj-av-2031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2031</td><td class="n">Remaining time of rapid ventilation</td><td class="d">Range 0 to 360</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="9" data-i="270" data-acc="W" data-u="min" id="obj-piv-270"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">270</td><td class="n">Fireplace ventilation runtime</td><td class="d">Range 0 to 360</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="10" data-i="293" data-acc="W" data-u="min" id="obj-piv-293"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">293</td><td class="n">Rapid ventilation runtime</td><td class="d">Range 1 to 360</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="360" data-acc="W" data-u="" data-st="1" id="obj-mv-360"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">360</td><td class="n">Trigger temporary fireplace ventilation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Ready, 2=Trigger</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="357" data-acc="W" data-u="" data-st="1" id="obj-mv-357"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">357</td><td class="n">Trigger temporary rapid ventilation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Ready, 2=Trigger</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="13" data-i="318" data-acc="W" data-u="min" id="obj-piv-318"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">318</td><td class="n">AWAY delay timer duration</td><td class="d">Range 0 to 600</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="2096" data-acc="R" data-u="ppm" id="obj-av-2096"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2096</td><td class="n">Room air quality 1</td><td class="d">Range 0 to 2000</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="12" data-acc="R" data-u="rpm" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Exhaust air fan speed feedback</td><td class="d">Range 0 to 18000</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="5" data-acc="R" data-u="rpm" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Supply air fan speed feedback</td><td class="d">Range 0 to 18000</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="50" data-acc="R" data-u="%" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Relative humidity for extract air</td><td class="d">Humidity sensor on X3; Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="72" data-acc="R" data-u="Pa" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Extract air pressure</td><td class="d">Range -3000 to 3000</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="73" data-acc="R" data-u="Pa" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Supply air pressure</td><td class="d">Range -3000 to 3000</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="11" data-acc="R" data-u="°C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Exhaust air temperature</td><td class="d">Range -50 to 80</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="59" data-acc="R" data-u="°C" data-min="1" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">59</td><td class="n">Extract air temperature</td><td class="d">Range -50 to 80</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="31" data-acc="R" data-u="Pa" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Frost protection temp.for heating coil</td><td class="d">Range -3000 to 3000</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="1" data-acc="R" data-u="°C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Outside air temperature</td><td class="d">Range -50 to 50</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="75" data-acc="R" data-u="°C" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Room temperature</td><td class="d">Range 0 to 50</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2093" data-acc="R" data-u="%" id="obj-av-2093"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2093</td><td class="n">Room air humidity 1</td><td class="d">Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="2094" data-acc="R" data-u="%" id="obj-av-2094"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2094</td><td class="n">Room air humidity 2</td><td class="d">Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="2095" data-acc="R" data-u="%" id="obj-av-2095"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2095</td><td class="n">Room air humidity 3</td><td class="d">Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="50" data-acc="R" data-u="ppm" id="obj-ai-50-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Room air quality input value (CU)</td><td class="d">Air quality sensor on X3; Range 0 to 2000</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="4" data-acc="R" data-u="°C" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Supply air temperature</td><td class="d">Range -50 to 80</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Away</td><td class="d">Instance used with DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Away</td><td class="d">Instance used with DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Away</td><td class="d">Instance used with X8 (default)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">CO detector</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Emergency off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Fire damper feedback</td><td class="d">Instance used with DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Fire damper feedback</td><td class="d">Instance used with DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">Fire damper feedback</td><td class="d">Instance used with X8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Fume hood ventilation input</td><td class="d">Instance used with DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Fume hood ventilation input</td><td class="d">Instance used with DI2 (default)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="493" data-acc="R" data-u="" data-st="1" id="obj-bi-493"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">493</td><td class="n">Fume hood ventilation input</td><td class="d">Instance used with CI79</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Fireplace ventilation input</td><td class="d">Instance used with DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Fireplace ventilation input</td><td class="d">Instance used with DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Heating coil overtemperature detector</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">High</td><td class="d">Instance used with DI1 (default)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">High</td><td class="d">Instance used with DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Home</td><td class="d">Instance used with DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Home</td><td class="d">Instance used with DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Home</td><td class="d">Instance used with X8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">Smoke/fire exhaust fan operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">Smoke/fire fan off operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">Smoke/fire supply &amp; exhaust fan op.</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">Smoke/fire supply fan operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Stop</td><td class="d">Instance used with DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Stop</td><td class="d">Instance used with DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="55" data-i="34" data-acc="R" data-u="%" id="obj-ao-34"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">34</td><td class="n">Cooling coil valve position</td><td class="d">Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="56" data-i="4" data-acc="R" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">Exhaust air fan speed</td><td class="d">Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="57" data-i="3" data-acc="R" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">Supply air fan speed</td><td class="d">Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="58" data-i="29" data-acc="R" data-u="%" id="obj-ao-29"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">29</td><td class="n">Heating coil electric position</td><td class="d">Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="59" data-i="12" data-acc="R" data-u="%" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">Heating coil valve position</td><td class="d">Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="60" data-i="0" data-acc="R" data-u="%" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">Rotary heat exchanger speed</td><td class="d">Range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="61" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bo-64"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">64</td><td class="n">Cooling coil pump command</td><td class="d">Instance used with Q1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="62" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bo-68"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">68</td><td class="n">Cooling coil pump command</td><td class="d">Instance used with Q2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="63" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bo-57"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">57</td><td class="n">Cooling coil pump command</td><td class="d">Instance used with Q3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="64" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">Outside air damper command</td><td class="d">Instance used with Q1 (default)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="65" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bo-65"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">65</td><td class="n">Outside air damper command</td><td class="d">Instance used with Q2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="66" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bo-69"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">69</td><td class="n">Outside air damper command</td><td class="d">Instance used with Q3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="67" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bo-19"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">19</td><td class="n">Fire damper command</td><td class="d">Instance used with Q1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="68" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bo-66"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">66</td><td class="n">Fire damper command</td><td class="d">Instance used with Q2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="69" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bo-46"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">46</td><td class="n">Fire damper command</td><td class="d">Instance used with Q3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="70" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bo-58"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">58</td><td class="n">Heating coil pump command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="344" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-344"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">344</td><td class="n">A-Alarm acknowledgement</td><td class="d">Acknowledge or reset A alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Ready, 2=Acknowledge, 3=Reset</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">A-Alarm code</td><td class="d">Range 0 to 9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="343" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-343"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">343</td><td class="n">A-Alarm indication</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">A-Alarm state</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Acknowledged, unlocked, 2=Unacknowledged, 3=Locked</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="341" data-acc="W" data-u="" data-st="1" id="obj-mv-341"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">341</td><td class="n">B-Alarm acknowledgement</td><td class="d">Acknowledge B alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Ready, 2=Acknowledge</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="130" data-acc="R" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">B-Alarm code</td><td class="d">Range 0 to 9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="340" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-340"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">340</td><td class="n">B-Alarm indication</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">B-Alarm state</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Acknowledged, unlocked, 2=Unacknowledged, 3=Locked</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="2025" data-acc="R" data-u="" id="obj-av-2025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2025</td><td class="n">Display fault list</td><td class="d">Range 0 to 10000</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="2026" data-acc="R" data-u="" id="obj-av-2026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2026</td><td class="n">Fault counter</td><td class="d">Range 0 to 2000</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="2027" data-acc="R" data-u="" id="obj-av-2027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2027</td><td class="n">Fault list number</td><td class="d">Range 1 to 10000</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="342" data-acc="W" data-u="" data-st="1" id="obj-mv-342"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">342</td><td class="n">Fault list operation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Ready, 2=Next fault, 3=Refresh</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="285" data-acc="W" data-u="h" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Operating time filter</td><td class="d">Range 0 to 99999</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="286" data-acc="W" data-u="h" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Operating time for filter replacement</td><td class="d">Range 0 to 99990</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Flexit Nordic series point IDs by name</summary><ul><li><a href="#obj-bv-50"><code>BV50</code></a>Comfort button</li><li><a href="#obj-mv-361"><code>MV361</code></a>Heat recovery ventilation state</li><li><a href="#obj-mv-42"><code>MV42</code></a>Room operating mode</li><li><a href="#obj-av-1985"><code>AV1985</code></a>Setpoint temperature when away</li><li><a href="#obj-av-1988"><code>AV1988</code></a>Setpoint temperature when away</li><li><a href="#obj-av-1994"><code>AV1994</code></a>Setpoint temperature when home</li><li><a href="#obj-av-2070"><code>AV2070</code></a>Setpoint temperature when home</li><li><a href="#obj-av-2038"><code>AV2038</code></a>Remaining time of fireplace ventilation</li><li><a href="#obj-av-2031"><code>AV2031</code></a>Remaining time of rapid ventilation</li><li><a href="#obj-piv-270"><code>PIV270</code></a>Fireplace ventilation runtime</li><li><a href="#obj-piv-293"><code>PIV293</code></a>Rapid ventilation runtime</li><li><a href="#obj-mv-360"><code>MV360</code></a>Trigger temporary fireplace ventilation</li><li><a href="#obj-mv-357"><code>MV357</code></a>Trigger temporary rapid ventilation</li><li><a href="#obj-piv-318"><code>PIV318</code></a>AWAY delay timer duration</li><li><a href="#obj-av-2096"><code>AV2096</code></a>Room air quality 1</li><li><a href="#obj-ai-12"><code>AI12</code></a>Exhaust air fan speed feedback</li><li><a href="#obj-ai-5"><code>AI5</code></a>Supply air fan speed feedback</li><li><a href="#obj-ai-50"><code>AI50</code></a>Relative humidity for extract air</li><li><a href="#obj-ai-72"><code>AI72</code></a>Extract air pressure</li><li><a href="#obj-ai-73"><code>AI73</code></a>Supply air pressure</li><li><a href="#obj-ai-11"><code>AI11</code></a>Exhaust air temperature</li><li><a href="#obj-ai-59"><code>AI59</code></a>Extract air temperature</li><li><a href="#obj-ai-31"><code>AI31</code></a>Frost protection temp.for heating coil</li><li><a href="#obj-ai-1"><code>AI1</code></a>Outside air temperature</li><li><a href="#obj-ai-75"><code>AI75</code></a>Room temperature</li><li><a href="#obj-av-2093"><code>AV2093</code></a>Room air humidity 1</li><li><a href="#obj-av-2094"><code>AV2094</code></a>Room air humidity 2</li><li><a href="#obj-av-2095"><code>AV2095</code></a>Room air humidity 3</li><li><a href="#obj-ai-50-2"><code>AI50</code></a>Room air quality input value (CU)</li><li><a href="#obj-ai-4"><code>AI4</code></a>Supply air temperature</li><li><a href="#obj-bi-22"><code>BI22</code></a>Away</li><li><a href="#obj-bi-29"><code>BI29</code></a>Away</li><li><a href="#obj-bi-31"><code>BI31</code></a>Away</li><li><a href="#obj-bi-87"><code>BI87</code></a>CO detector</li><li><a href="#obj-bi-32"><code>BI32</code></a>Emergency off</li><li><a href="#obj-bi-18"><code>BI18</code></a>Fire damper feedback</li><li><a href="#obj-bi-25"><code>BI25</code></a>Fire damper feedback</li><li><a href="#obj-bi-92"><code>BI92</code></a>Fire damper feedback</li><li><a href="#obj-bi-16"><code>BI16</code></a>Fume hood ventilation input</li><li><a href="#obj-bi-23"><code>BI23</code></a>Fume hood ventilation input</li><li><a href="#obj-bi-493"><code>BI493</code></a>Fume hood ventilation input</li><li><a href="#obj-bi-17"><code>BI17</code></a>Fireplace ventilation input</li><li><a href="#obj-bi-24"><code>BI24</code></a>Fireplace ventilation input</li><li><a href="#obj-bi-33"><code>BI33</code></a>Heating coil overtemperature detector</li><li><a href="#obj-bi-82"><code>BI82</code></a>High</li><li><a href="#obj-bi-83"><code>BI83</code></a>High</li><li><a href="#obj-bi-21"><code>BI21</code></a>Home</li><li><a href="#obj-bi-28"><code>BI28</code></a>Home</li><li><a href="#obj-bi-30"><code>BI30</code></a>Home</li><li><a href="#obj-bi-88"><code>BI88</code></a>Smoke/fire exhaust fan operation</li><li><a href="#obj-bi-90"><code>BI90</code></a>Smoke/fire fan off operation</li><li><a href="#obj-bi-91"><code>BI91</code></a>Smoke/fire supply &amp; exhaust fan op.</li><li><a href="#obj-bi-89"><code>BI89</code></a>Smoke/fire supply fan operation</li><li><a href="#obj-bi-20"><code>BI20</code></a>Stop</li><li><a href="#obj-bi-27"><code>BI27</code></a>Stop</li><li><a href="#obj-ao-34"><code>AO34</code></a>Cooling coil valve position</li><li><a href="#obj-ao-4"><code>AO4</code></a>Exhaust air fan speed</li><li><a href="#obj-ao-3"><code>AO3</code></a>Supply air fan speed</li><li><a href="#obj-ao-29"><code>AO29</code></a>Heating coil electric position</li><li><a href="#obj-ao-12"><code>AO12</code></a>Heating coil valve position</li><li><a href="#obj-ao-0"><code>AO0</code></a>Rotary heat exchanger speed</li><li><a href="#obj-bo-64"><code>BO64</code></a>Cooling coil pump command</li><li><a href="#obj-bo-68"><code>BO68</code></a>Cooling coil pump command</li><li><a href="#obj-bo-57"><code>BO57</code></a>Cooling coil pump command</li><li><a href="#obj-bo-18"><code>BO18</code></a>Outside air damper command</li><li><a href="#obj-bo-65"><code>BO65</code></a>Outside air damper command</li><li><a href="#obj-bo-69"><code>BO69</code></a>Outside air damper command</li><li><a href="#obj-bo-19"><code>BO19</code></a>Fire damper command</li><li><a href="#obj-bo-66"><code>BO66</code></a>Fire damper command</li><li><a href="#obj-bo-46"><code>BO46</code></a>Fire damper command</li><li><a href="#obj-bo-58"><code>BO58</code></a>Heating coil pump command</li><li><a href="#obj-mv-344"><code>MV344</code></a>A-Alarm acknowledgement</li><li><a href="#obj-av-8"><code>AV8</code></a>A-Alarm code</li><li><a href="#obj-mv-343"><code>MV343</code></a>A-Alarm indication</li><li><a href="#obj-mv-7"><code>MV7</code></a>A-Alarm state</li><li><a href="#obj-mv-341"><code>MV341</code></a>B-Alarm acknowledgement</li><li><a href="#obj-av-130"><code>AV130</code></a>B-Alarm code</li><li><a href="#obj-mv-340"><code>MV340</code></a>B-Alarm indication</li><li><a href="#obj-mv-18"><code>MV18</code></a>B-Alarm state</li><li><a href="#obj-av-2025"><code>AV2025</code></a>Display fault list</li><li><a href="#obj-av-2026"><code>AV2026</code></a>Fault counter</li><li><a href="#obj-av-2027"><code>AV2027</code></a>Fault list number</li><li><a href="#obj-mv-342"><code>MV342</code></a>Fault list operation</li><li><a href="#obj-av-285"><code>AV285</code></a>Operating time filter</li><li><a href="#obj-av-286"><code>AV286</code></a>Operating time for filter replacement</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Rows that depend on wiring (DI1, DI2, X8, Q1-Q3, CI79) or on temperature control mode (supply air vs extract air cascade) are listed once per printed instance; the description says which. Instances marked default in the list are noted.</li><li>AI 50 is printed twice: extract air humidity or room air quality, depending on what is configured on X3.</li><li>Many objects exist only when the matching option is configured (water or electric heating, cooling, duct pressure fan control, wireless room sensors CI75/CI76/CI77).</li><li>AI 31 (frost protection temperature) is printed with unit Pa and a -3000 to 3000 range in the source; kept as printed.</li><li>The object list is a spreadsheet; it has no document number. Network settings come from Flexit&#x27;s GO BACnet guide 118278-02 (2025-04).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Nordic series (Nordic Basic BACnet list) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Flexit Nordic series (Nordic Basic BACnet list)</h2><div class="faq"><details open><summary>How many BACnet points does the Flexit Nordic series (Nordic Basic BACnet list) have?</summary><p>This list has 85 BACnet objects: 12 analog inputs, 6 analog outputs, 17 analog values, 25 binary inputs, 10 binary outputs, 1 binary value, 11 multi-state values, 3 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Flexit Nordic series (Nordic Basic BACnet list) BACnet points are writable?</summary><p>16 of the 85 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Flexit Nordic series (Nordic Basic BACnet list) BACnet documentation?</summary><p>The source is BACnet Basic list - Nordic, revision 2020-10, published free by Flexit at https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2963.</p></details><details><summary>What are the minimum BACnet points to integrate the Flexit Nordic series (Nordic Basic BACnet list)?</summary><p>Start with BV 50 Comfort button (Must be 1 for MV 42 to take effect); MV 42 Room operating mode (Mode command: 1 Stop, 2 Away, 3 Home, 4 High); AV 1994 Setpoint temperature when home (Home setpoint (supply air control default)); MV 344 A-Alarm acknowledgement (Write 2 to acknowledge, 3 to reset A alarms); MV 361 Heat recovery ventilation state (Present ventilation mode); AI 4 Supply air temperature (Supply air temperature); AI 1 Outside air temperature (Outdoor air temperature); AI 59 Extract air temperature (Extract (return) air temperature); MV 343 A-Alarm indication (A alarm active when 2); MV 340 B-Alarm indication (B alarm active when 2).</p></details><details><summary>How do I enable BMS control of the Flexit Nordic series (Nordic Basic BACnet list)?</summary><p>MV 42 Room operating mode only works when BV 50 Comfort button is 1; with BV 50 at 0 the unit goes to Away after the AWAY delay (PIV 318). A ventilation mode wired to a digital input overrides MV 42.</p></details><details><summary>How do I check these points on the real Nordic series (Nordic Basic BACnet list)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Flexit BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/flexit/pronordic-cs2500-bacnet" data-row><span class="k">Air handling unit controller (commercial heat recovery AHU)</span><h3>Flexit ProNordic with CS2500 controller (SP85 BACnet IP module)</h3><p>Flexit ProNordic commercial air handling units with the CS2500 controller and the SP85 BACnet IP communication module.</p><div class="meta">79 objects &middot; 21 writable</div><span class="sr-only"> Also known as: Flexit ProNordic, ProNordic, CS2500, Flexit CS2500, SP85, Kommunikasjonsmodul BACnet IP SP85, Oversikt Bacnet-objekt Flexit ProNordic</span></a></li></ul>
<p class="updated">Source: <a href="https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/2963" rel="nofollow noopener" target="_blank">BACnet Basic list - Nordic &middot; rev. 2020-10</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
