<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Flexit ProNordic with CS2500 controller BACnet Points List</title>
<meta name="description" content="Flexit ProNordic with CS2500 controller BACnet points list: 79 objects by ID and name (e.g. MV 32040 = BMS Regulation), 21 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Flexit ProNordic with CS2500 controller BACnet Points List">
<meta property="og:description" content="Flexit ProNordic with CS2500 controller BACnet points list: 79 objects by ID and name (e.g. MV 32040 = BMS Regulation), 21 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Flexit ProNordic with CS2500 controller BACnet Points List">
<meta name="twitter:description" content="Flexit ProNordic with CS2500 controller BACnet points list: 79 objects by ID and name (e.g. MV 32040 = BMS Regulation), 21 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet",
   "url": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet",
   "name": "Flexit ProNordic with CS2500 controller BACnet Points List",
   "description": "Flexit ProNordic with CS2500 controller BACnet points list: 79 objects by ID and name (e.g. MV 32040 = BMS Regulation), 21 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet#dataset",
   "name": "Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet Points List",
   "description": "Flexit's overview spreadsheet of the BACnet objects in a ProNordic unit (CS2500 controller with the SP85 BACnet IP module). It has 79 objects: the BMS mode command, operating mode status, temperatures and setpoints, valve and pump outputs, five fan steps per fan, fan readings, filter pressures, fire damper status and A/B/C alarms. Many objects only exist when the matching accessory or configuration is present (marked S, C or A in the list). Flexit ProNordic with CS2500 controller BACnet points list: 79 objects by ID and name (e.g. MV 32040 = BMS Regulation), 21 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet",
   "keywords": [
    "Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet Points List",
    "Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet objects",
    "Flexit BACnet",
    "Flexit ProNordic BACnet points list",
    "ProNordic BACnet points list",
    "CS2500 BACnet points list",
    "Flexit CS2500 BACnet points list",
    "SP85 BACnet points list",
    "Kommunikasjonsmodul BACnet IP SP85 BACnet points list",
    "Oversikt Bacnet-objekt Flexit ProNordic BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Overview Bacnet-object Flexit ProNordic (BACnet Flexit CS2500)",
    "url": "https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/10670",
    "author": {
     "@type": "Organization",
     "name": "Flexit"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Flexit ProNordic with CS2500 controller (SP85 BACnet IP module)",
    "brand": {
     "@type": "Brand",
     "name": "Flexit"
    },
    "category": "Air handling unit controller (commercial heat recovery AHU)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 79 BACnet objects: 10 analog inputs, 8 analog outputs, 37 analog values, 5 binary inputs, 7 binary outputs, 1 binary value, 11 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "21 of the 79 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Overview Bacnet-object Flexit ProNordic (BACnet Flexit CS2500), revision 2024-09, published free by Flexit at https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/10670."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Flexit ProNordic with CS2500 controller (SP85 BACnet IP module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 32040 BMS Regulation (Mode command: 1 Auto, 2 Off, 3-8 Economy/Comfort steps); AV 22817 Setpoint Komfort Heating (Comfort heating setpoint); AV 35713 Setpoint Economi Heating (Economy heating setpoint); MV 19 Reset Alarm (A,B,C) (Alarm reset); MV 6080 Operating mode Operation Aggregate (Actual operating mode (off, comfort, economy, start)); AI 45150 Supply temperature (Supply air temperature); AI 53218 Outdoor temperature (Outdoor air temperature); AI 28256 Extract temperature (Extract air temperature); MV 46769 A-Alarm Danger (A alarm active when 2); MV 38643 B-Alarm (B alarm active when 2)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Flexit ProNordic with CS2500 controller (SP85 BACnet IP module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 32040 BMS Regulation selects Auto (unit follows its own schedule), Off, or a fixed Economy or Comfort fan step from the BMS."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ProNordic with CS2500 controller (SP85 BACnet IP module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Flexit",
     "item": "https://easybacnet.com/bacnet-points-lists/flexit/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ProNordic with CS2500 controller (SP85 BACnet IP module)",
     "item": "https://easybacnet.com/bacnet-points-lists/flexit/pronordic-cs2500-bacnet"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/flexit/">Flexit</a></li><li aria-current="page">ProNordic with CS2500 controller (SP85 BACnet IP module)</li></ol>
<p class="eyebrow">Air handling unit controller (commercial heat recovery AHU) &middot; BACnet points list</p><h1><span class="mfr">Flexit</span> ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Flexit&#x27;s overview spreadsheet of the BACnet objects in a ProNordic unit (CS2500 controller with the SP85 BACnet IP module). It has 79 objects: the BMS mode command, operating mode status, temperatures and setpoints, valve and pump outputs, five fan steps per fan, fan readings, filter pressures, fire damper status and A/B/C alarms. Many objects only exist when the matching accessory or configuration is present (marked S, C or A in the list).</p>
<p>This page lists <strong>79 BACnet objects</strong> for the Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) &mdash; 21 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Flexit&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/flexit/">Flexit</a></dd></div><div><dt>Model</dt><dd>ProNordic with CS2500 controller (SP85 BACnet IP module)</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller (commercial heat recovery AHU)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>79 (21 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Flexit ProNordic, ProNordic, CS2500, Flexit CS2500, SP85, Kommunikasjonsmodul BACnet IP SP85, Oversikt Bacnet-objekt Flexit ProNordic</dd></div><div><dt>Source document</dt><dd><a href="https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/10670" rel="nofollow noopener" target="_blank">Overview Bacnet-object Flexit ProNordic (BACnet Flexit CS2500) &middot; rev. 2024-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/flexit/pronordic-cs2500-bacnet.csv" rel="nofollow" download>Download CSV <small>79 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/flexit/pronordic-cs2500-bacnet-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/flexit/pronordic-cs2500-bacnet.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/10670" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=flexit/pronordic-cs2500-bacnet">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Flexit&rsquo;s current documentation and the live
device before use. Not official Flexit information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Flexit ProNordic with CS2500 controller (SP85 BACnet IP module)</h2>
<div class="answer"><b>Integration in brief</b><p>Write MV 32040 BMS Regulation to run the unit from the BMS (Auto, Off, or Economy/Comfort steps 1-3). Adjust the comfort and economy heating setpoints if needed. Read MV 6080 for the actual operating mode, the outdoor/supply/extract temperatures, the fan values and the A/B/C alarm MVs; MV 19 resets alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-32040">MV 32040</a></td><td class="n">BMS Regulation</td><td>Mode command: 1 Auto, 2 Off, 3-8 Economy/Comfort steps</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-22817">AV 22817</a></td><td class="n">Setpoint Komfort Heating</td><td>Comfort heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-35713">AV 35713</a></td><td class="n">Setpoint Economi Heating</td><td>Economy heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-19">MV 19</a></td><td class="n">Reset Alarm (A,B,C)</td><td>Alarm reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-6080">MV 6080</a></td><td class="n">Operating mode Operation Aggregate</td><td>Actual operating mode (off, comfort, economy, start)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-45150">AI 45150</a></td><td class="n">Supply temperature</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-53218">AI 53218</a></td><td class="n">Outdoor temperature</td><td>Outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-28256">AI 28256</a></td><td class="n">Extract temperature</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-46769">MV 46769</a></td><td class="n">A-Alarm Danger</td><td>A alarm active when 2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-38643">MV 38643</a></td><td class="n">B-Alarm</td><td>B alarm active when 2</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 32040 BMS Regulation selects Auto (unit follows its own schedule), Off, or a fixed Economy or Comfort fan step from the BMS.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP needs the SP85 communication module on the CS2500 controller.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>MV 56125 temperature regulation mode is status only; Flexit says not to change it.</li><li>Several instances are printed twice for different points; confirm against the live unit&#x27;s object list.</li></ul>
</section>
<h2 id="points">Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">79 of 79 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>10</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>8</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>37</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>5</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>7</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>11</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>79</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>58</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>21</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (24)</option><option value="°C">°C (16)</option><option value="Pa,m3/h,l/s">Pa,m3/h,l/s (14)</option><option value="%">% (12)</option><option value="h">h (2)</option><option value="Hz">Hz (2)</option><option value="kW">kW (2)</option><option value="Pa">Pa (2)</option><option value="ppm">ppm (2)</option><option value="rpm">rpm (2)</option><option value="kW/m3/s">kW/m3/s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>13</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="32040" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-32040"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32040</td><td class="n">BMS Regulation</td><td class="d">BMS mode command; standard</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Off, 3=Economy St 1, 4=Economy St 2, 5=Economy St 3, 6=Comfort St 1, 7=Comfort St 2, 8=Comfort St 3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="56125" data-acc="R" data-u="" data-st="1" id="obj-mv-56125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56125</td><td class="n">Operating mode Temp regulation</td><td class="d">Main function; standard; Status only, do not write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Supply, 2=Room/Cascade, 3=Extract/Cascade, 4=Room Summer/Winter, 5=Extract Summer/Winter, 6=Room</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="6080" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-6080"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6080</td><td class="n">Operating mode Operation Aggregate</td><td class="d">Main function; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On, 3=Off, 4=Comfort, 5=Economy, 6=After cooling, 7=Start</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="32321" data-acc="R" data-u="" data-st="1" id="obj-bv-32321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32321</td><td class="n">Status AHU</td><td class="d">Main function; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">2=Configuration mode, 3=Fire, 4=Alarmstopp, 5=Nødstopp, 6=Alarm, 7=Spjeldmotsionering, 8=Manuell, 9=Støttedrift, 10=External regulation, 11=Optimizing, 12=Room unit, 13=Free cooling, 14=BMS, 15=Time schedule, 16=Schedule T, 17=calendar, 18=Service switch</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="53218" data-acc="R" data-u="°C" data-min="1" id="obj-ai-53218"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">53218</td><td class="n">Outdoor temperature</td><td class="d">Temperature; standard</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="45150" data-acc="R" data-u="°C" data-min="1" id="obj-ai-45150"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">45150</td><td class="n">Supply temperature</td><td class="d">Temperature; standard</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="28256" data-acc="R" data-u="°C" data-min="1" id="obj-ai-28256"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28256</td><td class="n">Extract temperature</td><td class="d">Temperature; standard</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="40895" data-acc="R" data-u="°C" id="obj-ai-40895"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40895</td><td class="n">Exhaust temperature</td><td class="d">Temperature; accessory</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="40895" data-acc="R" data-u="°C" id="obj-ai-40895-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40895</td><td class="n">Return water temperature</td><td class="d">Temperature; accessory</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="20915" data-acc="R" data-u="°C" id="obj-ai-20915"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20915</td><td class="n">Supply temperature extra sequence</td><td class="d">Temperature; accessory</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="80" data-acc="W" data-u="°C" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Min supply temperature (Extract/Cascade regulation)</td><td class="d">Temperature; configuration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="5" data-acc="W" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Max supply temperature (Extract/Cascade regulation)</td><td class="d">Temperature; configuration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="35713" data-acc="W" data-u="°C" data-min="1" id="obj-av-35713"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">35713</td><td class="n">Setpoint Economi Heating</td><td class="d">Temperature; standard</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="61866" data-acc="W" data-u="°C" id="obj-av-61866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61866</td><td class="n">Setpoint Economi Cooling</td><td class="d">Temperature; configuration/accessory</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="22817" data-acc="W" data-u="°C" data-min="1" id="obj-av-22817"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22817</td><td class="n">Setpoint Komfort Heating</td><td class="d">Temperature; standard</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="8970" data-acc="W" data-u="°C" id="obj-av-8970"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8970</td><td class="n">Setpoint Komfort Cooling</td><td class="d">Temperature; configuration/accessory</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="58349" data-acc="W" data-u="°C" id="obj-av-58349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58349</td><td class="n">Setpoint Extra Heating (own sequence)</td><td class="d">Temperature; configuration/accessory</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="30463" data-acc="W" data-u="°C" id="obj-av-30463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30463</td><td class="n">Setpoint Extra Cooling (own sequence)</td><td class="d">Temperature; configuration/accessory</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="30105" data-acc="R" data-u="°C" id="obj-av-30105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30105</td><td class="n">Current Setpoint Cooling</td><td class="d">Temperature; configuration/accessory</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="4018" data-acc="R" data-u="°C" id="obj-av-4018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4018</td><td class="n">Current Setpoint Heating</td><td class="d">Temperature; configuration/accessory</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="20" data-i="37442" data-acc="R" data-u="%" id="obj-ao-37442"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">37442</td><td class="n">Electrical Heating Value</td><td class="d">Temperature; configuration/accessory</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="21" data-i="26209" data-acc="R" data-u="%" id="obj-ao-26209"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">26209</td><td class="n">Heating Valve Value</td><td class="d">Temperature; configuration/accessory</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="22" data-i="30925" data-acc="R" data-u="%" id="obj-ao-30925"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30925</td><td class="n">Cooling Valve Value</td><td class="d">Temperature; configuration/accessory</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="23" data-i="46994" data-acc="R" data-u="%" id="obj-ao-46994"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">46994</td><td class="n">Valve Extra Heating Value</td><td class="d">Temperature; configuration/accessory</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="24" data-i="30463" data-acc="R" data-u="%" id="obj-ao-30463"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30463</td><td class="n">Valve Extra Cooling Value</td><td class="d">Temperature; configuration/accessory</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="25" data-i="10264" data-acc="R" data-u="" id="obj-bo-10264"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10264</td><td class="n">Pump Heating Status</td><td class="d">Temperature; configuration/accessory</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="26" data-i="10276" data-acc="R" data-u="" id="obj-bo-10276"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10276</td><td class="n">Pump Cooling Status</td><td class="d">Temperature; configuration/accessory</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="27" data-i="31944" data-acc="R" data-u="" id="obj-bo-31944"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">31944</td><td class="n">Pump Extra Heating Status</td><td class="d">Temperature; configuration/accessory</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="28" data-i="63601" data-acc="R" data-u="" id="obj-bo-63601"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">63601</td><td class="n">Pump Extra Cooling Status</td><td class="d">Temperature; configuration/accessory</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="30094" data-acc="R" data-u="" data-st="1" id="obj-mv-30094"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30094</td><td class="n">Cooling Machine Status</td><td class="d">Temperature; configuration/accessory</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="52572" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-52572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52572</td><td class="n">Supply fan St 1</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="22144" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-22144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22144</td><td class="n">Supply fan St 2</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="8244" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-8244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8244</td><td class="n">Supply fan St 3</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="28953" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-28953"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28953</td><td class="n">Supply fan St 4</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="1965" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-1965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1965</td><td class="n">Supply fan St 5</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="45030" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-45030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45030</td><td class="n">Extract fan St 1</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="13370" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-13370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13370</td><td class="n">Extract fan St 2</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="17038" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-17038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17038</td><td class="n">Extract fan St 3</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="5027" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-5027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5027</td><td class="n">Extract fan St 4</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="25879" data-acc="W" data-u="Pa,m3/h,l/s" id="obj-av-25879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25879</td><td class="n">Extract fan St 5</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="46589" data-acc="R" data-u="Pa,m3/h,l/s" id="obj-av-46589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46589</td><td class="n">Current Setpoint Supply fan</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="33255" data-acc="R" data-u="Pa,m3/h,l/s" id="obj-av-33255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33255</td><td class="n">Current Setpoint Extract fan</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="42" data-i="59037" data-acc="R" data-u="%" id="obj-ao-59037"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">59037</td><td class="n">Current Output Supply fan</td><td class="d">Air flow</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="56628" data-acc="R" data-u="Pa,m3/h,l/s" id="obj-av-56628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56628</td><td class="n">Current Value Supply fan</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="59694" data-acc="R" data-u="Pa,m3/h,l/s" id="obj-av-59694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59694</td><td class="n">Current Value Extract fan</td><td class="d">Air flow; Pa with accessory, m3/h standard, l/s by configuration</td><td class="u">Pa,m3/h,l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="45" data-i="40119" data-acc="R" data-u="%" id="obj-ao-40119"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40119</td><td class="n">Current Output Extract fan</td><td class="d">Air flow</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="52945" data-acc="R" data-u="kW/m3/s" id="obj-av-52945"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52945</td><td class="n">Current SFP</td><td class="d">Air flow; standard</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="11643" data-acc="R" data-u="" id="obj-bi-11643"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11643</td><td class="n">Digital input 1</td><td class="d">Regulation; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="7448" data-acc="R" data-u="" id="obj-bi-7448"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7448</td><td class="n">Digital input 2</td><td class="d">Regulation; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="3385" data-acc="R" data-u="" id="obj-bi-3385"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3385</td><td class="n">Digital input 3</td><td class="d">Regulation; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="96701" data-acc="R" data-u="" id="obj-bi-96701"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96701</td><td class="n">Fire/Smoke input 1</td><td class="d">Regulation; accessory/configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="59736" data-acc="R" data-u="" id="obj-bi-59736"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59736</td><td class="n">Fire/Smoke input 2</td><td class="d">Regulation; accessory/configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="3737" data-acc="R" data-u="ppm" id="obj-ai-3737"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3737</td><td class="n">CO2 Current Value</td><td class="d">Regulation; accessory/configuration</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="22649" data-acc="R" data-u="ppm" id="obj-ai-22649"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22649</td><td class="n">CO2 Setpoint</td><td class="d">Regulation; accessory/configuration</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="23" data-acc="W" data-u="%" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">CO2 Compensation</td><td class="d">Regulation; accessory/configuration</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="55" data-i="6170" data-acc="R" data-u="" id="obj-bo-6170"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6170</td><td class="n">Outdoor Damper Output</td><td class="d">Regulation; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="56" data-i="43251" data-acc="R" data-u="" id="obj-bo-43251"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">43251</td><td class="n">Exhaust Damper Output</td><td class="d">Regulation; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="24347" data-acc="R" data-u="" data-st="1" id="obj-mv-24347"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24347</td><td class="n">Firedamer Operating Mode</td><td class="d">Regulation; accessory/configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">2=Closed, 3=Closing/Opening, 4=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="9703" data-acc="R" data-u="" data-st="1" id="obj-mv-9703"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9703</td><td class="n">Firedamper Status</td><td class="d">Regulation; accessory/configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">2=Ok, 3=Test, 4=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="40720" data-acc="R" data-u="Pa" id="obj-ai-40720"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40720</td><td class="n">Current Filter Pressure Supply</td><td class="d">Filter; standard</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="13692" data-acc="R" data-u="Pa" id="obj-ai-13692"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13692</td><td class="n">Current Filter Pressure Extract</td><td class="d">Filter; standard</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="39417" data-acc="R" data-u="%" id="obj-av-39417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39417</td><td class="n">Current Density Supply Filter</td><td class="d">Filter; standard</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="31282" data-acc="R" data-u="%" id="obj-av-31282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31282</td><td class="n">Current Density Extract Filter</td><td class="d">Filter; standard</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="46769" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-46769"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">46769</td><td class="n">A-Alarm Danger</td><td class="d">Alarms; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="42640" data-acc="R" data-u="" data-st="1" id="obj-mv-42640"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42640</td><td class="n">A-Alarm High</td><td class="d">Alarms; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="38643" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-38643"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">38643</td><td class="n">B-Alarm</td><td class="d">Alarms; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="38643" data-acc="R" data-u="" data-st="1" id="obj-mv-38643-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38643</td><td class="n">C-Alarm</td><td class="d">Alarms; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="19" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">Reset Alarm (A,B,C)</td><td class="d">Alarms; standard</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Executing</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="68" data-i="5714" data-acc="R" data-u="" data-st="1" id="obj-bo-5714"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5714</td><td class="n">Alarm output</td><td class="d">Alarms; standard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="47377" data-acc="R" data-u="rpm" id="obj-av-47377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47377</td><td class="n">Supply fan RPM</td><td class="d">Fans; standard</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="23951" data-acc="R" data-u="kW" id="obj-av-23951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23951</td><td class="n">Supply fan Effect</td><td class="d">Fans; standard</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="57785" data-acc="R" data-u="Hz" id="obj-av-57785"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57785</td><td class="n">Supply fan Frequency</td><td class="d">Fans; standard</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="36916" data-acc="R" data-u="h" id="obj-av-36916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36916</td><td class="n">Supply fan Opretating Hours</td><td class="d">Fans; standard</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="60827" data-acc="R" data-u="rpm" id="obj-av-60827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60827</td><td class="n">Extract fan RPM</td><td class="d">Fans; standard</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="22850" data-acc="R" data-u="kW" id="obj-av-22850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22850</td><td class="n">Extract fan Effect</td><td class="d">Fans; standard</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="9628" data-acc="R" data-u="Hz" id="obj-av-9628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9628</td><td class="n">Extract fan Frequency</td><td class="d">Fans; standard</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="38137" data-acc="R" data-u="h" id="obj-av-38137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38137</td><td class="n">Extract fan Opretating Hours</td><td class="d">Fans; standard</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="77" data-i="5922" data-acc="R" data-u="%" id="obj-ao-5922"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5922</td><td class="n">Heat Recovery Current Value</td><td class="d">Heat recovery; standard</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="17247" data-acc="R" data-u="%" id="obj-av-17247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17247</td><td class="n">Heat Recovery Efficiency</td><td class="d">Heat recovery; accessory/configuration</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Flexit ProNordic with CS2500 controller point IDs by name</summary><ul><li><a href="#obj-mv-32040"><code>MV32040</code></a>BMS Regulation</li><li><a href="#obj-mv-56125"><code>MV56125</code></a>Operating mode Temp regulation</li><li><a href="#obj-mv-6080"><code>MV6080</code></a>Operating mode Operation Aggregate</li><li><a href="#obj-bv-32321"><code>BV32321</code></a>Status AHU</li><li><a href="#obj-ai-53218"><code>AI53218</code></a>Outdoor temperature</li><li><a href="#obj-ai-45150"><code>AI45150</code></a>Supply temperature</li><li><a href="#obj-ai-28256"><code>AI28256</code></a>Extract temperature</li><li><a href="#obj-ai-40895"><code>AI40895</code></a>Exhaust temperature</li><li><a href="#obj-ai-40895-2"><code>AI40895</code></a>Return water temperature</li><li><a href="#obj-ai-20915"><code>AI20915</code></a>Supply temperature extra sequence</li><li><a href="#obj-av-80"><code>AV80</code></a>Min supply temperature (Extract/Cascade regulation)</li><li><a href="#obj-av-5"><code>AV5</code></a>Max supply temperature (Extract/Cascade regulation)</li><li><a href="#obj-av-35713"><code>AV35713</code></a>Setpoint Economi Heating</li><li><a href="#obj-av-61866"><code>AV61866</code></a>Setpoint Economi Cooling</li><li><a href="#obj-av-22817"><code>AV22817</code></a>Setpoint Komfort Heating</li><li><a href="#obj-av-8970"><code>AV8970</code></a>Setpoint Komfort Cooling</li><li><a href="#obj-av-58349"><code>AV58349</code></a>Setpoint Extra Heating (own sequence)</li><li><a href="#obj-av-30463"><code>AV30463</code></a>Setpoint Extra Cooling (own sequence)</li><li><a href="#obj-av-30105"><code>AV30105</code></a>Current Setpoint Cooling</li><li><a href="#obj-av-4018"><code>AV4018</code></a>Current Setpoint Heating</li><li><a href="#obj-ao-37442"><code>AO37442</code></a>Electrical Heating Value</li><li><a href="#obj-ao-26209"><code>AO26209</code></a>Heating Valve Value</li><li><a href="#obj-ao-30925"><code>AO30925</code></a>Cooling Valve Value</li><li><a href="#obj-ao-46994"><code>AO46994</code></a>Valve Extra Heating Value</li><li><a href="#obj-ao-30463"><code>AO30463</code></a>Valve Extra Cooling Value</li><li><a href="#obj-bo-10264"><code>BO10264</code></a>Pump Heating Status</li><li><a href="#obj-bo-10276"><code>BO10276</code></a>Pump Cooling Status</li><li><a href="#obj-bo-31944"><code>BO31944</code></a>Pump Extra Heating Status</li><li><a href="#obj-bo-63601"><code>BO63601</code></a>Pump Extra Cooling Status</li><li><a href="#obj-mv-30094"><code>MV30094</code></a>Cooling Machine Status</li><li><a href="#obj-av-52572"><code>AV52572</code></a>Supply fan St 1</li><li><a href="#obj-av-22144"><code>AV22144</code></a>Supply fan St 2</li><li><a href="#obj-av-8244"><code>AV8244</code></a>Supply fan St 3</li><li><a href="#obj-av-28953"><code>AV28953</code></a>Supply fan St 4</li><li><a href="#obj-av-1965"><code>AV1965</code></a>Supply fan St 5</li><li><a href="#obj-av-45030"><code>AV45030</code></a>Extract fan St 1</li><li><a href="#obj-av-13370"><code>AV13370</code></a>Extract fan St 2</li><li><a href="#obj-av-17038"><code>AV17038</code></a>Extract fan St 3</li><li><a href="#obj-av-5027"><code>AV5027</code></a>Extract fan St 4</li><li><a href="#obj-av-25879"><code>AV25879</code></a>Extract fan St 5</li><li><a href="#obj-av-46589"><code>AV46589</code></a>Current Setpoint Supply fan</li><li><a href="#obj-av-33255"><code>AV33255</code></a>Current Setpoint Extract fan</li><li><a href="#obj-ao-59037"><code>AO59037</code></a>Current Output Supply fan</li><li><a href="#obj-av-56628"><code>AV56628</code></a>Current Value Supply fan</li><li><a href="#obj-av-59694"><code>AV59694</code></a>Current Value Extract fan</li><li><a href="#obj-ao-40119"><code>AO40119</code></a>Current Output Extract fan</li><li><a href="#obj-av-52945"><code>AV52945</code></a>Current SFP</li><li><a href="#obj-bi-11643"><code>BI11643</code></a>Digital input 1</li><li><a href="#obj-bi-7448"><code>BI7448</code></a>Digital input 2</li><li><a href="#obj-bi-3385"><code>BI3385</code></a>Digital input 3</li><li><a href="#obj-bi-96701"><code>BI96701</code></a>Fire/Smoke input 1</li><li><a href="#obj-bi-59736"><code>BI59736</code></a>Fire/Smoke input 2</li><li><a href="#obj-ai-3737"><code>AI3737</code></a>CO2 Current Value</li><li><a href="#obj-ai-22649"><code>AI22649</code></a>CO2 Setpoint</li><li><a href="#obj-av-23"><code>AV23</code></a>CO2 Compensation</li><li><a href="#obj-bo-6170"><code>BO6170</code></a>Outdoor Damper Output</li><li><a href="#obj-bo-43251"><code>BO43251</code></a>Exhaust Damper Output</li><li><a href="#obj-mv-24347"><code>MV24347</code></a>Firedamer Operating Mode</li><li><a href="#obj-mv-9703"><code>MV9703</code></a>Firedamper Status</li><li><a href="#obj-ai-40720"><code>AI40720</code></a>Current Filter Pressure Supply</li><li><a href="#obj-ai-13692"><code>AI13692</code></a>Current Filter Pressure Extract</li><li><a href="#obj-av-39417"><code>AV39417</code></a>Current Density Supply Filter</li><li><a href="#obj-av-31282"><code>AV31282</code></a>Current Density Extract Filter</li><li><a href="#obj-mv-46769"><code>MV46769</code></a>A-Alarm Danger</li><li><a href="#obj-mv-42640"><code>MV42640</code></a>A-Alarm High</li><li><a href="#obj-mv-38643"><code>MV38643</code></a>B-Alarm</li><li><a href="#obj-mv-38643-2"><code>MV38643</code></a>C-Alarm</li><li><a href="#obj-mv-19"><code>MV19</code></a>Reset Alarm (A,B,C)</li><li><a href="#obj-bo-5714"><code>BO5714</code></a>Alarm output</li><li><a href="#obj-av-47377"><code>AV47377</code></a>Supply fan RPM</li><li><a href="#obj-av-23951"><code>AV23951</code></a>Supply fan Effect</li><li><a href="#obj-av-57785"><code>AV57785</code></a>Supply fan Frequency</li><li><a href="#obj-av-36916"><code>AV36916</code></a>Supply fan Opretating Hours</li><li><a href="#obj-av-60827"><code>AV60827</code></a>Extract fan RPM</li><li><a href="#obj-av-22850"><code>AV22850</code></a>Extract fan Effect</li><li><a href="#obj-av-9628"><code>AV9628</code></a>Extract fan Frequency</li><li><a href="#obj-av-38137"><code>AV38137</code></a>Extract fan Opretating Hours</li><li><a href="#obj-ao-5922"><code>AO5922</code></a>Heat Recovery Current Value</li><li><a href="#obj-av-17247"><code>AV17247</code></a>Heat Recovery Efficiency</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The spreadsheet has no read/write column. Access here is inferred: the BMS mode command, the alarm reset and the setpoint/fan-step AVs are marked W, everything else R.</li><li>Printed instance clashes are kept as printed: AI 40895 is listed for both exhaust temperature and return water temperature, and MV 38643 for both B-alarm and C-alarm. AV 30463 and AO 30463 are different object types.</li><li>BV 32321 Status AHU is printed as a Binary Value but with 17 state texts (2-18); check the type on the live unit.</li><li>State texts follow the Norwegian sheet where the English sheet differs: MV 30094 1=Off/2=On and BO 5714 0=Normal/1=Alarm (the English sheet prints them the other way or 1/2).</li><li>Fan step and fan value AVs are in Pa (pressure accessory), m3/h (standard) or l/s (by configuration).</li><li>The file also has Norwegian and Swedish sheets with the same instances; names here are from the English sheet, typos included.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ProNordic with CS2500 controller (SP85 BACnet IP module) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Flexit ProNordic with CS2500 controller (SP85 BACnet IP module)</h2><div class="faq"><details open><summary>How many BACnet points does the Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) have?</summary><p>This list has 79 BACnet objects: 10 analog inputs, 8 analog outputs, 37 analog values, 5 binary inputs, 7 binary outputs, 1 binary value, 11 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet points are writable?</summary><p>21 of the 79 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Flexit ProNordic with CS2500 controller (SP85 BACnet IP module) BACnet documentation?</summary><p>The source is Overview Bacnet-object Flexit ProNordic (BACnet Flexit CS2500), revision 2024-09, published free by Flexit at https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/10670.</p></details><details><summary>What are the minimum BACnet points to integrate the Flexit ProNordic with CS2500 controller (SP85 BACnet IP module)?</summary><p>Start with MV 32040 BMS Regulation (Mode command: 1 Auto, 2 Off, 3-8 Economy/Comfort steps); AV 22817 Setpoint Komfort Heating (Comfort heating setpoint); AV 35713 Setpoint Economi Heating (Economy heating setpoint); MV 19 Reset Alarm (A,B,C) (Alarm reset); MV 6080 Operating mode Operation Aggregate (Actual operating mode (off, comfort, economy, start)); AI 45150 Supply temperature (Supply air temperature); AI 53218 Outdoor temperature (Outdoor air temperature); AI 28256 Extract temperature (Extract air temperature); MV 46769 A-Alarm Danger (A alarm active when 2); MV 38643 B-Alarm (B alarm active when 2).</p></details><details><summary>How do I enable BMS control of the Flexit ProNordic with CS2500 controller (SP85 BACnet IP module)?</summary><p>MV 32040 BMS Regulation selects Auto (unit follows its own schedule), Off, or a fixed Economy or Comfort fan step from the BMS.</p></details><details><summary>How do I check these points on the real ProNordic with CS2500 controller (SP85 BACnet IP module)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Flexit BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/flexit/nordic-basic-bacnet" data-row><span class="k">Energy recovery ventilation unit (residential AHU)</span><h3>Flexit Nordic series (Nordic Basic BACnet list)</h3><p>Flexit Nordic series residential heat recovery ventilation units with the built-in Siemens Climatix S300 controller.</p><div class="meta">85 objects &middot; 16 writable</div><span class="sr-only"> Also known as: Flexit Nordic, Nordic S2, Nordic S3, Nordic S4, Nordic CL2, Nordic CL3, Nordic CL4, Nordic KS, Flexit GO, BACnet Basic list - Nordic, Climatix S300 POS3.6715</span></a></li></ul>
<p class="updated">Source: <a href="https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/10670" rel="nofollow noopener" target="_blank">Overview Bacnet-object Flexit ProNordic (BACnet Flexit CS2500) &middot; rev. 2024-09</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
