<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Fulton PURE Endura+ EDR+ 2500-6000 Provider BACnet Points List</title>
<meta name="description" content="Fulton PURE Endura+ EDR+ 2500-6000 Provider BACnet points list: 99 objects by ID and name (e.g. BV 1098 = Boiler 1 BMS Enable), 7 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Fulton PURE Endura+ EDR+ 2500-6000 Provider BACnet Points List">
<meta property="og:description" content="Fulton PURE Endura+ EDR+ 2500-6000 Provider BACnet points list: 99 objects by ID and name (e.g. BV 1098 = Boiler 1 BMS Enable), 7 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Fulton PURE Endura+ EDR+ 2500-6000 Provider BACnet Points List">
<meta name="twitter:description" content="Fulton PURE Endura+ EDR+ 2500-6000 Provider BACnet points list: 99 objects by ID and name (e.g. BV 1098 = Boiler 1 BMS Enable), 7 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54",
   "url": "https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54",
   "name": "Fulton PURE Endura+ EDR+ 2500-6000 Provider BACnet Points List",
   "description": "Fulton PURE Endura+ EDR+ 2500-6000 Provider BACnet points list: 99 objects by ID and name (e.g. BV 1098 = Boiler 1 BMS Enable), 7 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54#dataset",
   "name": "Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet Points List",
   "description": "Fulton's N54 ProtoNode publishes 99 objects for the Provider (lead) boiler. Besides its own boiler data it carries the lead/lag view of up to 10 boilers (position, status, firing rate), for Endura+ (EDR+) 2500-6000 boilers with the PURE control. It covers burner state, modulation, water temperatures, safety switch states, alarms and pump/isolation valve status. The BMS can enable the boiler, send a water setpoint and a heartbeat, and supply outdoor and header values when the boiler is set up for them. Fulton PURE Endura+ EDR+ 2500-6000 Provider BACnet points list: 99 objects by ID and name (e.g. BV 1098 = Boiler 1 BMS Enable), 7 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54",
   "keywords": [
    "Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet Points List",
    "Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet objects",
    "Fulton BACnet",
    "Endura+ BACnet points list",
    "EDR+ BACnet points list",
    "Endura Plus BACnet points list",
    "EDR+ 2500 BACnet points list",
    "EDR+ 6000 BACnet points list",
    "Fulton PURE Provider BACnet points list",
    "N54 ProtoNode BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Hydronic PURE Provider - Fulton N54 ProtoNode BACnet Network Addressing (Endura+ EDR+ 2.5-6MM)",
    "url": "https://fulton.com/app/uploads/2021/02/N54-PURE-EDRP2.5-6MM-Provider-BACnet-list_2021-0802.pdf",
    "author": {
     "@type": "Organization",
     "name": "Fulton"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)",
    "brand": {
     "@type": "Brand",
     "name": "Fulton"
    },
    "category": "Boiler controller gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 99 BACnet objects: 65 analog inputs, 6 analog values, 27 binary inputs, 1 binary value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "7 of the 99 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Hydronic PURE Provider - Fulton N54 ProtoNode BACnet Network Addressing (Endura+ EDR+ 2.5-6MM), revision 2021-08-02 (file date), published free by Fulton at https://fulton.com/app/uploads/2021/02/N54-PURE-EDRP2.5-6MM-Provider-BACnet-list_2021-0802.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1098 Boiler 1 BMS Enable (Network enable; jumper must be removed first); AV 1093 Boiler 1 BMS Network Setpoint (Water temperature setpoint, 40-185 °F); AV 1099 Boiler 1 BMS Heartbeat (Write 1 at least every 10 s for remote operation); AI 1092 Boiler 1 Current Setpoint Mode (Setpoint source; 3 = BMS Network); AI 1001 Boiler 1 LMV Status (Burner phase; 60 = modulating, 0 = lockout); AI 1017 Boiler 1 Outlet Temperature (Outlet water temperature, °F); AI 1005 Boiler 1 Modulation Rate (Actual modulation rate, %); BI 1061 Lead / Lag Enabled (Lead/lag sequencing on (1 = enabled)); AI 1044 Boiler 1 Active Alarm (Any alarm active (1 = alarm)); AI 1043 Boiler 1 Current Alarm Index (Alarm number from Fulton's alarm chart)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Remove the physical jumper at the boiler, then write BV (X)098 BMS Enable = 1. The setpoint comes from AV (X)093 BMS Network Setpoint (40-185 °F); AI (X)092 Current Setpoint Mode reads 3 when the network setpoint is in use."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV (X)099 BMS Heartbeat: the BMS must write 1 at least once every 10 seconds. If it stops, the boiler goes back to local control and shows a BMS Communication Warning."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV (X)025 outdoor air, (X)026 header supply, (X)027 header return and (X)029 DHW temperature are writable only when the boiler program is set to accept that value from the BMS (°F)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Fulton",
     "item": "https://easybacnet.com/bacnet-points-lists/fulton/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)",
     "item": "https://easybacnet.com/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/fulton/">Fulton</a></li><li aria-current="page">PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)</li></ol>
<p class="eyebrow">Boiler controller gateway &middot; BACnet points list</p><h1><span class="mfr">Fulton</span> PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>Fulton&#x27;s N54 ProtoNode publishes 99 objects for the Provider (lead) boiler. Besides its own boiler data it carries the lead/lag view of up to 10 boilers (position, status, firing rate), for Endura+ (EDR+) 2500-6000 boilers with the PURE control. It covers burner state, modulation, water temperatures, safety switch states, alarms and pump/isolation valve status. The BMS can enable the boiler, send a water setpoint and a heartbeat, and supply outdoor and header values when the boiler is set up for them.</p>
<p>This page lists <strong>99 BACnet objects</strong> for the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) &mdash; 7 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Fulton&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/fulton/">Fulton</a></dd></div><div><dt>Model</dt><dd>PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)</dd></div><div><dt>Equipment</dt><dd>Boiler controller gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>99 (7 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Endura+, EDR+, Endura Plus, EDR+ 2500, EDR+ 6000, Fulton PURE Provider, N54 ProtoNode</dd></div><div><dt>Source document</dt><dd><a href="https://fulton.com/app/uploads/2021/02/N54-PURE-EDRP2.5-6MM-Provider-BACnet-list_2021-0802.pdf" rel="nofollow noopener" target="_blank">Hydronic PURE Provider - Fulton N54 ProtoNode BACnet Network Addressing (Endura+ EDR+ 2.5-6MM) &middot; rev. 2021-08-02 (file date)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54.csv" rel="nofollow" download>Download CSV <small>99 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/fulton/pure-endura-plus-edrp-provider-protonode-n54.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://fulton.com/app/uploads/2021/02/N54-PURE-EDRP2.5-6MM-Provider-BACnet-list_2021-0802.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=fulton/pure-endura-plus-edrp-provider-protonode-n54">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Fulton&rsquo;s current documentation and the live
device before use. Not official Fulton information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)</h2>
<div class="answer"><b>Integration in brief</b><p>Remove the BMS enable jumper at the boiler, write BMS Enable = 1, send the water setpoint to BMS Network Setpoint and keep writing 1 to BMS Heartbeat at least every 10 s. Check that Current Setpoint Mode reads BMS Network (3), then read status, outlet temperature, modulation rate and the alarm points.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1098">BV 1098</a></td><td class="n">Boiler 1 BMS Enable</td><td>Network enable; jumper must be removed first</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1093">AV 1093</a></td><td class="n">Boiler 1 BMS Network Setpoint</td><td>Water temperature setpoint, 40-185 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1099">AV 1099</a></td><td class="n">Boiler 1 BMS Heartbeat</td><td>Write 1 at least every 10 s for remote operation</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1092">AI 1092</a></td><td class="n">Boiler 1 Current Setpoint Mode</td><td>Setpoint source; 3 = BMS Network</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1001">AI 1001</a></td><td class="n">Boiler 1 LMV Status</td><td>Burner phase; 60 = modulating, 0 = lockout</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1017">AI 1017</a></td><td class="n">Boiler 1 Outlet Temperature</td><td>Outlet water temperature, °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1005">AI 1005</a></td><td class="n">Boiler 1 Modulation Rate</td><td>Actual modulation rate, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1061">BI 1061</a></td><td class="n">Lead / Lag Enabled</td><td>Lead/lag sequencing on (1 = enabled)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1044">AI 1044</a></td><td class="n">Boiler 1 Active Alarm</td><td>Any alarm active (1 = alarm)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1043">AI 1043</a></td><td class="n">Boiler 1 Current Alarm Index</td><td>Alarm number from Fulton&#x27;s alarm chart</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Remove the physical jumper at the boiler, then write BV (X)098 BMS Enable = 1. The setpoint comes from AV (X)093 BMS Network Setpoint (40-185 °F); AI (X)092 Current Setpoint Mode reads 3 when the network setpoint is in use.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>AV (X)099 BMS Heartbeat: the BMS must write 1 at least once every 10 seconds. If it stops, the boiler goes back to local control and shows a BMS Communication Warning.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV (X)025 outdoor air, (X)026 header supply, (X)027 header return and (X)029 DHW temperature are writable only when the boiler program is set to accept that value from the BMS (°F).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Object ID = boiler Modbus address followed by the three-digit point number: (X)001-(X)099. Boiler 1 = 1001-1099, boiler 2 = 2001-2099.</li><li>The sheet gives no device instance, MAC address or baud rate; those are set on the ProtoNode gateway.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BMS Enable does nothing until the physical jumper is removed.</li><li>Safety BIs mostly read 0 = Fault, 1 = No Fault; the low water BIs read 1 = Fault.</li><li>The Boiler 1-10 LL Position/Status/Firing Rate objects describe the whole lead/lag group as seen by the Provider; they are not per-boiler addresses.</li></ul>
</section>
<h2 id="points">Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">99 of 99 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>65</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>6</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>27</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>99</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>92</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>7</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (67)</option><option value="°F">°F (18)</option><option value="%">% (14)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>55</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1001" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1001</td><td class="n">Boiler 1 LMV Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=LMV Safety Lockout, 2=LMV Safety Phase, 10=LMV Home Run, 12=LMV Standby, 22=Fan Motor, 24=Air Damper, 30=Prepurging, 36=Air Damper, 38=Preignition, 39=Testing Pressure Switch, 40=Fuel Valve, 42=Ignition, 44=Interval 1, 50=Safety Time 2, 52=Interval 2, 60=Modulating, 70=After burn Time, 72=After burn Time, 74=Postpurge Time, 78=Postpurge Time, 80=Evacuation of Test Space, 81=Atmospheric Pressure Test, 83=Gas Pressure Test, 90=Gas Shortage Waiting Time, 91=Limit String Open</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1002" data-acc="R" data-u="" data-st="1" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1002</td><td class="n">Boiler 1 Control Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T), 23=Not Used, 24=Local, 25=Manual</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="1003" data-acc="R" data-u="" data-st="1" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">Boiler 1 Modulation Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal Rate, 1=Low Fire Hold, 2=Cold Start, 3=Freeze Protection, 4=Delta T Protection, 5=Outlet Soft Limit, 6=Venting Limitation</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="1004" data-acc="R" data-u="%" id="obj-ai-1004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1004</td><td class="n">Boiler 1 Modulation Target</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="1005" data-acc="R" data-u="%" data-min="1" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1005</td><td class="n">Boiler 1 Modulation Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="1006" data-acc="R" data-u="%" id="obj-ai-1006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1006</td><td class="n">Boiler 1 Flame Signal</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="1007" data-acc="R" data-u="" id="obj-ai-1007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1007</td><td class="n">Boiler 1 Air Actuator Position</td><td class="d">Range -50.0 to 100.0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="1008" data-acc="R" data-u="" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">Boiler 1 Fuel Actuator Position</td><td class="d">Range -50.0 to 100.0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="1009" data-acc="R" data-u="" data-st="1" id="obj-ai-1009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1009</td><td class="n">Boiler 1 VFD Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Fault, 2=Auxiliary Input, 3=Power Loss, 4=Under voltage, 5=Motor Overload, 8=Heatsink Over Temperature, 12=Hardware Overcurrent 300%, 13=Analog Input Loss, 14=Auto Restart Tried, 38=Phase U to Ground Short, 39=Phase V to Ground Short, 40=Phase W to Ground Short, 41=Phase U / V Short, 42=Phase U / W Short, 63=Software Overcurrent, 70=Power Unit Failure, 80=Auto tune Failure, 122=I/O Board Failure</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="1010" data-acc="R" data-u="" data-st="1" id="obj-ai-1010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1010</td><td class="n">Boiler 1 O2 Sensor Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal Operation, 1=E1: Internal Communication Error, 2=E2: Internal Register Error, 3=E3: Short to Power, 4=E4: Short to Ground, 5=E5: Short to Power, 6=E6: Short to Ground, 7=E7: Short to Power, 8=E8: Short to Ground, 9=E9: Operating Voltage Too Low, 10=E10: Check Sensor Connection, 11=E11: Heater Circuit Short, 12=E12: Heater Circuit Short</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="1011" data-acc="R" data-u="" id="obj-ai-1011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1011</td><td class="n">Boiler 1 VFD Command</td><td class="d">Range 0.0 to 95.0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="1012" data-acc="R" data-u="" id="obj-ai-1012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1012</td><td class="n">Boiler 1 VFD Feedback</td><td class="d">Range 0.0 to 95.0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="1013" data-acc="R" data-u="" id="obj-ai-1013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1013</td><td class="n">Boiler 1 Fan Calculated RPM</td><td class="d">Range 0.0 to 5500.0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="1014" data-acc="R" data-u="" id="obj-ai-1014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1014</td><td class="n">Boiler 1 VFD Output Current</td><td class="d">Range 0.00 to 15.00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="1015" data-acc="R" data-u="" id="obj-ai-1015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1015</td><td class="n">Boiler 1 VFD Output Voltage</td><td class="d">Range 0.0 to 461.0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="1016" data-acc="R" data-u="%" id="obj-ai-1016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1016</td><td class="n">Boiler 1 Current O2%</td><td class="d">Range 000 to 21.00</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="1017" data-acc="R" data-u="°F" data-min="1" id="obj-ai-1017"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1017</td><td class="n">Boiler 1 Outlet Temperature</td><td class="d">Range -50.0 to 250.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="1018" data-acc="R" data-u="°F" id="obj-ai-1018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1018</td><td class="n">Boiler 1 Inlet Temperature</td><td class="d">Range -50.0 to 250.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="1019" data-acc="R" data-u="°F" id="obj-ai-1019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1019</td><td class="n">Boiler 1 Delta T</td><td class="d">Range -50.0 to 250.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="1020" data-acc="R" data-u="°F" id="obj-ai-1020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1020</td><td class="n">Boiler 1 Start Temperature</td><td class="d">Range -50.0 to 250.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="1021" data-acc="R" data-u="°F" id="obj-ai-1021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1021</td><td class="n">Boiler 1 Stop Temperature</td><td class="d">Range -50.0 to 250.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="1022" data-acc="R" data-u="°F" id="obj-ai-1022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1022</td><td class="n">Boiler 1 Stack Temperature</td><td class="d">Range -50.0 to 250.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="1023" data-acc="R" data-u="°F" id="obj-ai-1023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1023</td><td class="n">Boiler 1 Combustion Air Temperature</td><td class="d">Range -50.0 to 250.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="1024" data-acc="R" data-u="°F" id="obj-ai-1024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1024</td><td class="n">Boiler 1 Current Setpoint</td><td class="d">Range -50.0 to 250.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="1025" data-acc="W" data-u="°F" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">Boiler 1 Outdoor Air Temperature</td><td class="d">Range -50.0 to 250.0; writable when BMS-sourced</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="1026" data-acc="W" data-u="°F" id="obj-av-1026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1026</td><td class="n">Boiler 1 Common Header Supply Temperature</td><td class="d">Range -50.0 to 250.0; writable when BMS-sourced</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="1027" data-acc="W" data-u="°F" id="obj-av-1027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1027</td><td class="n">Boiler 1 Common Header Return Temperature</td><td class="d">Range -50.0 to 250.0; writable when BMS-sourced</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="1028" data-acc="R" data-u="°F" id="obj-ai-1028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1028</td><td class="n">Boiler 1 Common Header Delta T</td><td class="d">Range -50.0 to 250.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="1029" data-acc="W" data-u="°F" id="obj-av-1029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1029</td><td class="n">Boiler 1 DHW Temperature</td><td class="d">Range -50.0 to 250.0; writable when BMS-sourced</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="1030" data-acc="R" data-u="" data-st="1" id="obj-bi-1030"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1030</td><td class="n">Boiler 1 Call For Heat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Call, 1=Call For Heat</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="1031" data-acc="R" data-u="" data-st="1" id="obj-bi-1031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1031</td><td class="n">Boiler 1 On/Off Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="1032" data-acc="R" data-u="" data-st="1" id="obj-bi-1032"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1032</td><td class="n">Boiler 1 Primary Low Water</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Fault, 1=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="1033" data-acc="R" data-u="" data-st="1" id="obj-bi-1033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1033</td><td class="n">Boiler 1 High Limit Aquastat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fault, 1=No Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="1034" data-acc="R" data-u="" data-st="1" id="obj-bi-1034"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1034</td><td class="n">Boiler 1 Operating Aquastat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fault, 1=No Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="1035" data-acc="R" data-u="" data-st="1" id="obj-bi-1035"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1035</td><td class="n">Boiler 1 Low Gas Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fault, 1=No Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="1036" data-acc="R" data-u="" data-st="1" id="obj-bi-1036"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1036</td><td class="n">Boiler 1 Blocked Flue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fault, 1=No Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="1037" data-acc="R" data-u="" data-st="1" id="obj-bi-1037"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1037</td><td class="n">Boiler 1 Customer Interlock 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fault, 1=No Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="1038" data-acc="R" data-u="" data-st="1" id="obj-bi-1038"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1038</td><td class="n">Boiler 1 Customer Interlock 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fault, 1=No Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="1039" data-acc="R" data-u="" data-st="1" id="obj-bi-1039"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1039</td><td class="n">Boiler 1 Secondary Low Water</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Fault, 1=Fault</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="1040" data-acc="R" data-u="" id="obj-ai-1040"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1040</td><td class="n">Boiler 1 Run Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="1041" data-acc="R" data-u="" id="obj-ai-1041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1041</td><td class="n">Boiler 1 Cycles</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="1042" data-acc="R" data-u="" id="obj-ai-1042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1042</td><td class="n">Boiler 1 Powered Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="1043" data-acc="R" data-u="" data-min="1" id="obj-ai-1043"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1043</td><td class="n">Boiler 1 Current Alarm Index</td><td class="d">See Fulton alarm chart</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="1044" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-1044"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1044</td><td class="n">Boiler 1 Active Alarm</td><td class="d">See Fulton alarm chart</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="1045" data-acc="R" data-u="" data-st="1" id="obj-bi-1045"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1045</td><td class="n">Boiler 1 Isolation Valve Enabled</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Enabled, 1=Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="1046" data-acc="R" data-u="" data-st="1" id="obj-bi-1046"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1046</td><td class="n">Boiler 1 Isolation Valve Position</td><td class="d">Read with the valve type setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="1047" data-acc="R" data-u="" data-st="1" id="obj-bi-1047"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1047</td><td class="n">Boiler 1 Isolation Valve Control</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual, 1=Automatic</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="1048" data-acc="R" data-u="" data-st="1" id="obj-bi-1048"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1048</td><td class="n">Boiler 1 Primary Pump Enabled</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Enabled, 1=Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="1049" data-acc="R" data-u="" data-st="1" id="obj-bi-1049"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1049</td><td class="n">Boiler 1 Primary Pump On/Off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="1050" data-acc="R" data-u="" data-st="1" id="obj-bi-1050"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1050</td><td class="n">Boiler 1 Primary Pump Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="1051" data-acc="R" data-u="" data-st="1" id="obj-bi-1051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1051</td><td class="n">Boiler 1 Connected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="1052" data-acc="R" data-u="" data-st="1" id="obj-bi-1052"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1052</td><td class="n">Boiler 2 Connected</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="1053" data-acc="R" data-u="" data-st="1" id="obj-bi-1053"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1053</td><td class="n">Boiler 3 Connected</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="1054" data-acc="R" data-u="" data-st="1" id="obj-bi-1054"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1054</td><td class="n">Boiler 4 Connected</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="1055" data-acc="R" data-u="" data-st="1" id="obj-bi-1055"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1055</td><td class="n">Boiler 5 Connected</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="1056" data-acc="R" data-u="" data-st="1" id="obj-bi-1056"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1056</td><td class="n">Boiler 6 Connected</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="1057" data-acc="R" data-u="" data-st="1" id="obj-bi-1057"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1057</td><td class="n">Boiler 7 Connected</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="1058" data-acc="R" data-u="" data-st="1" id="obj-bi-1058"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1058</td><td class="n">Boiler 8 Connected</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="1059" data-acc="R" data-u="" data-st="1" id="obj-bi-1059"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1059</td><td class="n">Boiler 9 Connected</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="1060" data-acc="R" data-u="" data-st="1" id="obj-bi-1060"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1060</td><td class="n">Boiler 10 Connected</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Connected, 1=Connected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="1061" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1061"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1061</td><td class="n">Lead / Lag Enabled</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Enabled, 1=Enabled</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="1062" data-acc="R" data-u="" data-st="1" id="obj-ai-1062"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1062</td><td class="n">Boiler 1 LL Position</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="1063" data-acc="R" data-u="" data-st="1" id="obj-ai-1063"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1063</td><td class="n">Boiler 2 LL Position</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="1064" data-acc="R" data-u="" data-st="1" id="obj-ai-1064"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1064</td><td class="n">Boiler 3 LL Position</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="1065" data-acc="R" data-u="" data-st="1" id="obj-ai-1065"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1065</td><td class="n">Boiler 4 LL Position</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="1066" data-acc="R" data-u="" data-st="1" id="obj-ai-1066"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1066</td><td class="n">Boiler 5 LL Position</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="1067" data-acc="R" data-u="" data-st="1" id="obj-ai-1067"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1067</td><td class="n">Boiler 6 LL Position</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="1068" data-acc="R" data-u="" data-st="1" id="obj-ai-1068"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1068</td><td class="n">Boiler 7 LL Position</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="1069" data-acc="R" data-u="" data-st="1" id="obj-ai-1069"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1069</td><td class="n">Boiler 8 LL Position</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="1070" data-acc="R" data-u="" data-st="1" id="obj-ai-1070"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1070</td><td class="n">Boiler 9 LL Position</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="1071" data-acc="R" data-u="" data-st="1" id="obj-ai-1071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1071</td><td class="n">Boiler 10 LL Position</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Waiting, 1=Disabled, 2=Not Available, 3=Lead, 4=Lag 1, 5=Lag 2, 6=Lag 3, 7=Lag 4, 8=Lag 5, 9=Lag 6, 10=Lag 7, 11=Lag 8, 12=Lag 9, 14=Lag 1 (T), 15=Lag 2 (T), 16=Lag 3 (T), 17=Lag 4 (T), 18=Lag 5 (T), 19=Lag 6 (T), 20=Lag 7 (T), 21=Lag 8 (T), 22=Lag 9 (T)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="1072" data-acc="R" data-u="" data-st="1" id="obj-ai-1072"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1072</td><td class="n">Boiler 1 LL Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="1073" data-acc="R" data-u="" data-st="1" id="obj-ai-1073"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1073</td><td class="n">Boiler 2 LL Status</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="1074" data-acc="R" data-u="" data-st="1" id="obj-ai-1074"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1074</td><td class="n">Boiler 3 LL Status</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="1075" data-acc="R" data-u="" data-st="1" id="obj-ai-1075"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1075</td><td class="n">Boiler 4 LL Status</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="1076" data-acc="R" data-u="" data-st="1" id="obj-ai-1076"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1076</td><td class="n">Boiler 5 LL Status</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="1077" data-acc="R" data-u="" data-st="1" id="obj-ai-1077"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1077</td><td class="n">Boiler 6 LL Status</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="1078" data-acc="R" data-u="" data-st="1" id="obj-ai-1078"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1078</td><td class="n">Boiler 7 LL Status</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="1079" data-acc="R" data-u="" data-st="1" id="obj-ai-1079"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1079</td><td class="n">Boiler 8 LL Status</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="1080" data-acc="R" data-u="" data-st="1" id="obj-ai-1080"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1080</td><td class="n">Boiler 9 LL Status</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="1081" data-acc="R" data-u="" data-st="1" id="obj-ai-1081"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1081</td><td class="n">Boiler 10 LL Status</td><td class="d">Same states as boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Offline, 1=Alarm, 2=Switch Off, 3=Standby, 4=Call for Heat, 5=Modulating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="1082" data-acc="R" data-u="%" id="obj-ai-1082"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1082</td><td class="n">Boiler 1 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="1083" data-acc="R" data-u="%" id="obj-ai-1083"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1083</td><td class="n">Boiler 2 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="1084" data-acc="R" data-u="%" id="obj-ai-1084"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1084</td><td class="n">Boiler 3 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="1085" data-acc="R" data-u="%" id="obj-ai-1085"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1085</td><td class="n">Boiler 4 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="1086" data-acc="R" data-u="%" id="obj-ai-1086"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1086</td><td class="n">Boiler 5 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="1087" data-acc="R" data-u="%" id="obj-ai-1087"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1087</td><td class="n">Boiler 6 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="1088" data-acc="R" data-u="%" id="obj-ai-1088"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1088</td><td class="n">Boiler 7 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="1089" data-acc="R" data-u="%" id="obj-ai-1089"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1089</td><td class="n">Boiler 8 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="1090" data-acc="R" data-u="%" id="obj-ai-1090"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1090</td><td class="n">Boiler 9 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="1091" data-acc="R" data-u="%" id="obj-ai-1091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1091</td><td class="n">Boiler 10 LL Firing Rate</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="1092" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-1092"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1092</td><td class="n">Boiler 1 Current Setpoint Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Outdoor Reset Curve, 1=BMS Analog 4-20mA, 2=BMS Analog 0-10VDC, 3=BMS Network, 4=Manual</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="1093" data-acc="W" data-u="°F" data-min="1" id="obj-av-1093"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1093</td><td class="n">Boiler 1 BMS Network Setpoint</td><td class="d">Range 40.0 to 185.0</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="1094" data-acc="R" data-u="°F" id="obj-ai-1094"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1094</td><td class="n">Boiler 1 Maximum Setpoint</td><td class="d">Range 40.0 to 185.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="1095" data-acc="R" data-u="°F" id="obj-ai-1095"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1095</td><td class="n">Boiler 1 Minimum Setpoint</td><td class="d">Range 40.0 to 185.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="1096" data-acc="R" data-u="°F" id="obj-ai-1096"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1096</td><td class="n">Boiler 1 Outdoor Air Cutoff</td><td class="d">Range 40.0 to 185.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="1097" data-acc="R" data-u="°F" id="obj-ai-1097"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1097</td><td class="n">Boiler 1 Outdoor Air Cutoff Reset</td><td class="d">Range 40.0 to 185.0</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="1098" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1098"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1098</td><td class="n">Boiler 1 BMS Enable</td><td class="d">Needs the enable jumper removed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Enabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="1099" data-acc="W" data-u="" data-min="1" id="obj-av-1099"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1099</td><td class="n">Boiler 1 BMS Heartbeat</td><td class="d">Write 1 at least every 10 s for remote operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Fulton PURE Endura+ EDR+ 2500-6000 Provider point IDs by name</summary><ul><li><a href="#obj-ai-1001"><code>AI1001</code></a>Boiler 1 LMV Status</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>Boiler 1 Control Status</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>Boiler 1 Modulation Status</li><li><a href="#obj-ai-1004"><code>AI1004</code></a>Boiler 1 Modulation Target</li><li><a href="#obj-ai-1005"><code>AI1005</code></a>Boiler 1 Modulation Rate</li><li><a href="#obj-ai-1006"><code>AI1006</code></a>Boiler 1 Flame Signal</li><li><a href="#obj-ai-1007"><code>AI1007</code></a>Boiler 1 Air Actuator Position</li><li><a href="#obj-ai-1008"><code>AI1008</code></a>Boiler 1 Fuel Actuator Position</li><li><a href="#obj-ai-1009"><code>AI1009</code></a>Boiler 1 VFD Status</li><li><a href="#obj-ai-1010"><code>AI1010</code></a>Boiler 1 O2 Sensor Status</li><li><a href="#obj-ai-1011"><code>AI1011</code></a>Boiler 1 VFD Command</li><li><a href="#obj-ai-1012"><code>AI1012</code></a>Boiler 1 VFD Feedback</li><li><a href="#obj-ai-1013"><code>AI1013</code></a>Boiler 1 Fan Calculated RPM</li><li><a href="#obj-ai-1014"><code>AI1014</code></a>Boiler 1 VFD Output Current</li><li><a href="#obj-ai-1015"><code>AI1015</code></a>Boiler 1 VFD Output Voltage</li><li><a href="#obj-ai-1016"><code>AI1016</code></a>Boiler 1 Current O2%</li><li><a href="#obj-ai-1017"><code>AI1017</code></a>Boiler 1 Outlet Temperature</li><li><a href="#obj-ai-1018"><code>AI1018</code></a>Boiler 1 Inlet Temperature</li><li><a href="#obj-ai-1019"><code>AI1019</code></a>Boiler 1 Delta T</li><li><a href="#obj-ai-1020"><code>AI1020</code></a>Boiler 1 Start Temperature</li><li><a href="#obj-ai-1021"><code>AI1021</code></a>Boiler 1 Stop Temperature</li><li><a href="#obj-ai-1022"><code>AI1022</code></a>Boiler 1 Stack Temperature</li><li><a href="#obj-ai-1023"><code>AI1023</code></a>Boiler 1 Combustion Air Temperature</li><li><a href="#obj-ai-1024"><code>AI1024</code></a>Boiler 1 Current Setpoint</li><li><a href="#obj-av-1025"><code>AV1025</code></a>Boiler 1 Outdoor Air Temperature</li><li><a href="#obj-av-1026"><code>AV1026</code></a>Boiler 1 Common Header Supply Temperature</li><li><a href="#obj-av-1027"><code>AV1027</code></a>Boiler 1 Common Header Return Temperature</li><li><a href="#obj-ai-1028"><code>AI1028</code></a>Boiler 1 Common Header Delta T</li><li><a href="#obj-av-1029"><code>AV1029</code></a>Boiler 1 DHW Temperature</li><li><a href="#obj-bi-1030"><code>BI1030</code></a>Boiler 1 Call For Heat</li><li><a href="#obj-bi-1031"><code>BI1031</code></a>Boiler 1 On/Off Switch</li><li><a href="#obj-bi-1032"><code>BI1032</code></a>Boiler 1 Primary Low Water</li><li><a href="#obj-bi-1033"><code>BI1033</code></a>Boiler 1 High Limit Aquastat</li><li><a href="#obj-bi-1034"><code>BI1034</code></a>Boiler 1 Operating Aquastat</li><li><a href="#obj-bi-1035"><code>BI1035</code></a>Boiler 1 Low Gas Pressure</li><li><a href="#obj-bi-1036"><code>BI1036</code></a>Boiler 1 Blocked Flue</li><li><a href="#obj-bi-1037"><code>BI1037</code></a>Boiler 1 Customer Interlock 1</li><li><a href="#obj-bi-1038"><code>BI1038</code></a>Boiler 1 Customer Interlock 2</li><li><a href="#obj-bi-1039"><code>BI1039</code></a>Boiler 1 Secondary Low Water</li><li><a href="#obj-ai-1040"><code>AI1040</code></a>Boiler 1 Run Hours</li><li><a href="#obj-ai-1041"><code>AI1041</code></a>Boiler 1 Cycles</li><li><a href="#obj-ai-1042"><code>AI1042</code></a>Boiler 1 Powered Hours</li><li><a href="#obj-ai-1043"><code>AI1043</code></a>Boiler 1 Current Alarm Index</li><li><a href="#obj-ai-1044"><code>AI1044</code></a>Boiler 1 Active Alarm</li><li><a href="#obj-bi-1045"><code>BI1045</code></a>Boiler 1 Isolation Valve Enabled</li><li><a href="#obj-bi-1046"><code>BI1046</code></a>Boiler 1 Isolation Valve Position</li><li><a href="#obj-bi-1047"><code>BI1047</code></a>Boiler 1 Isolation Valve Control</li><li><a href="#obj-bi-1048"><code>BI1048</code></a>Boiler 1 Primary Pump Enabled</li><li><a href="#obj-bi-1049"><code>BI1049</code></a>Boiler 1 Primary Pump On/Off</li><li><a href="#obj-bi-1050"><code>BI1050</code></a>Boiler 1 Primary Pump Mode</li><li><a href="#obj-bi-1051"><code>BI1051</code></a>Boiler 1 Connected</li><li><a href="#obj-bi-1052"><code>BI1052</code></a>Boiler 2 Connected</li><li><a href="#obj-bi-1053"><code>BI1053</code></a>Boiler 3 Connected</li><li><a href="#obj-bi-1054"><code>BI1054</code></a>Boiler 4 Connected</li><li><a href="#obj-bi-1055"><code>BI1055</code></a>Boiler 5 Connected</li><li><a href="#obj-bi-1056"><code>BI1056</code></a>Boiler 6 Connected</li><li><a href="#obj-bi-1057"><code>BI1057</code></a>Boiler 7 Connected</li><li><a href="#obj-bi-1058"><code>BI1058</code></a>Boiler 8 Connected</li><li><a href="#obj-bi-1059"><code>BI1059</code></a>Boiler 9 Connected</li><li><a href="#obj-bi-1060"><code>BI1060</code></a>Boiler 10 Connected</li><li><a href="#obj-bi-1061"><code>BI1061</code></a>Lead / Lag Enabled</li><li><a href="#obj-ai-1062"><code>AI1062</code></a>Boiler 1 LL Position</li><li><a href="#obj-ai-1063"><code>AI1063</code></a>Boiler 2 LL Position</li><li><a href="#obj-ai-1064"><code>AI1064</code></a>Boiler 3 LL Position</li><li><a href="#obj-ai-1065"><code>AI1065</code></a>Boiler 4 LL Position</li><li><a href="#obj-ai-1066"><code>AI1066</code></a>Boiler 5 LL Position</li><li><a href="#obj-ai-1067"><code>AI1067</code></a>Boiler 6 LL Position</li><li><a href="#obj-ai-1068"><code>AI1068</code></a>Boiler 7 LL Position</li><li><a href="#obj-ai-1069"><code>AI1069</code></a>Boiler 8 LL Position</li><li><a href="#obj-ai-1070"><code>AI1070</code></a>Boiler 9 LL Position</li><li><a href="#obj-ai-1071"><code>AI1071</code></a>Boiler 10 LL Position</li><li><a href="#obj-ai-1072"><code>AI1072</code></a>Boiler 1 LL Status</li><li><a href="#obj-ai-1073"><code>AI1073</code></a>Boiler 2 LL Status</li><li><a href="#obj-ai-1074"><code>AI1074</code></a>Boiler 3 LL Status</li><li><a href="#obj-ai-1075"><code>AI1075</code></a>Boiler 4 LL Status</li><li><a href="#obj-ai-1076"><code>AI1076</code></a>Boiler 5 LL Status</li><li><a href="#obj-ai-1077"><code>AI1077</code></a>Boiler 6 LL Status</li><li><a href="#obj-ai-1078"><code>AI1078</code></a>Boiler 7 LL Status</li><li><a href="#obj-ai-1079"><code>AI1079</code></a>Boiler 8 LL Status</li><li><a href="#obj-ai-1080"><code>AI1080</code></a>Boiler 9 LL Status</li><li><a href="#obj-ai-1081"><code>AI1081</code></a>Boiler 10 LL Status</li><li><a href="#obj-ai-1082"><code>AI1082</code></a>Boiler 1 LL Firing Rate</li><li><a href="#obj-ai-1083"><code>AI1083</code></a>Boiler 2 LL Firing Rate</li><li><a href="#obj-ai-1084"><code>AI1084</code></a>Boiler 3 LL Firing Rate</li><li><a href="#obj-ai-1085"><code>AI1085</code></a>Boiler 4 LL Firing Rate</li><li><a href="#obj-ai-1086"><code>AI1086</code></a>Boiler 5 LL Firing Rate</li><li><a href="#obj-ai-1087"><code>AI1087</code></a>Boiler 6 LL Firing Rate</li><li><a href="#obj-ai-1088"><code>AI1088</code></a>Boiler 7 LL Firing Rate</li><li><a href="#obj-ai-1089"><code>AI1089</code></a>Boiler 8 LL Firing Rate</li><li><a href="#obj-ai-1090"><code>AI1090</code></a>Boiler 9 LL Firing Rate</li><li><a href="#obj-ai-1091"><code>AI1091</code></a>Boiler 10 LL Firing Rate</li><li><a href="#obj-ai-1092"><code>AI1092</code></a>Boiler 1 Current Setpoint Mode</li><li><a href="#obj-av-1093"><code>AV1093</code></a>Boiler 1 BMS Network Setpoint</li><li><a href="#obj-ai-1094"><code>AI1094</code></a>Boiler 1 Maximum Setpoint</li><li><a href="#obj-ai-1095"><code>AI1095</code></a>Boiler 1 Minimum Setpoint</li><li><a href="#obj-ai-1096"><code>AI1096</code></a>Boiler 1 Outdoor Air Cutoff</li><li><a href="#obj-ai-1097"><code>AI1097</code></a>Boiler 1 Outdoor Air Cutoff Reset</li><li><a href="#obj-bv-1098"><code>BV1098</code></a>Boiler 1 BMS Enable</li><li><a href="#obj-av-1099"><code>AV1099</code></a>Boiler 1 BMS Heartbeat</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object IDs are written (X)001-(X)099, where (X) is the boiler&#x27;s Modbus address on the ProtoNode. This list shows boiler address 1 (1001-1099); boiler 2 uses 2001-2099.</li><li>The sheet does not say which BACnet transport the gateway is set to; ProtoNode gateways are normally configured for BACnet IP or BACnet MS/TP.</li><li>The BMS Enable point only works after a physical jumper is removed at the boiler.</li><li>Outdoor and header AVs marked Note 1 are writable only when the boiler program is set to take that value from the BMS.</li><li>Current Alarm Index is decoded with Fulton&#x27;s alarm chart and is only valid while Active Alarm = 1.</li><li>Provider version of the Endura+ Single sheet already in the library (fulton/pure-control-protonode-n54). It adds Boiler 1-10 Connected (BI (X)051-(X)060) and the lead/lag group objects.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)</h2><div class="faq"><details open><summary>How many BACnet points does the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) have?</summary><p>This list has 99 BACnet objects: 65 analog inputs, 6 analog values, 27 binary inputs, 1 binary value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet points are writable?</summary><p>7 of the 99 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) BACnet documentation?</summary><p>The source is Hydronic PURE Provider - Fulton N54 ProtoNode BACnet Network Addressing (Endura+ EDR+ 2.5-6MM), revision 2021-08-02 (file date), published free by Fulton at https://fulton.com/app/uploads/2021/02/N54-PURE-EDRP2.5-6MM-Provider-BACnet-list_2021-0802.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)?</summary><p>Start with BV 1098 Boiler 1 BMS Enable (Network enable; jumper must be removed first); AV 1093 Boiler 1 BMS Network Setpoint (Water temperature setpoint, 40-185 °F); AV 1099 Boiler 1 BMS Heartbeat (Write 1 at least every 10 s for remote operation); AI 1092 Boiler 1 Current Setpoint Mode (Setpoint source; 3 = BMS Network); AI 1001 Boiler 1 LMV Status (Burner phase; 60 = modulating, 0 = lockout); AI 1017 Boiler 1 Outlet Temperature (Outlet water temperature, °F); AI 1005 Boiler 1 Modulation Rate (Actual modulation rate, %); BI 1061 Lead / Lag Enabled (Lead/lag sequencing on (1 = enabled)); AI 1044 Boiler 1 Active Alarm (Any alarm active (1 = alarm)); AI 1043 Boiler 1 Current Alarm Index (Alarm number from Fulton&#x27;s alarm chart).</p></details><details><summary>How do I enable BMS control of the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)?</summary><p>Remove the physical jumper at the boiler, then write BV (X)098 BMS Enable = 1. The setpoint comes from AV (X)093 BMS Network Setpoint (40-185 °F); AI (X)092 Current Setpoint Mode reads 3 when the network setpoint is in use.</p></details><details><summary>Does the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode) need a BACnet heartbeat or have a communication timeout?</summary><p>AV (X)099 BMS Heartbeat: the BMS must write 1 at least once every 10 seconds. If it stops, the boiler goes back to local control and shows a BMS Communication Warning.</p></details><details><summary>Can the BMS supply sensor values to the Fulton PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)?</summary><p>AV (X)025 outdoor air, (X)026 header supply, (X)027 header return and (X)029 DHW temperature are writable only when the boiler program is set to accept that value from the BMS (°F).</p></details><details><summary>How do I check these points on the real PURE Control - Endura+ EDR+ 2500-6000 Provider (N54 ProtoNode)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Fulton BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/fulton/lmv3-protonode-n54" data-row><span class="k">Boiler burner control gateway</span><h3>Fulton Boiler with Siemens LMV3 (N54 ProtoNode)</h3><p>Fulton boilers with a Siemens LMV3 burner management control, read through Fulton&#x27;s N54 ProtoNode gateway.</p><div class="meta">28 objects &middot; 3 writable</div><span class="sr-only"> Also known as: LMV3, LMV 3, Siemens LMV3, N54 ProtoNode, Fulton ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/lmv3-yokogawa-ut32a-protonode-n54" data-row><span class="k">Boiler burner control gateway</span><h3>Fulton Boiler with Siemens LMV3 and Yokogawa UT32A (N54 ProtoNode)</h3><p>Fulton hydronic boilers with a Siemens LMV3 burner control and a Yokogawa UT32A temperature controller, read through the N54 ProtoNode.</p><div class="meta">30 objects &middot; 4 writable</div><span class="sr-only"> Also known as: LMV3, Siemens LMV3, Yokogawa UT32A, UT32A, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/modsync-se-hydronic" data-row><span class="k">Boiler plant sequencer</span><h3>Fulton Hydronic ModSync SE v6.6.1.X (N54 ProtoNode)</h3><p>Fulton ModSync SE hydronic boiler sequencer (software 6.6.1.X) managing up to 8 boilers, read through the N54 ProtoNode.</p><div class="meta">164 objects &middot; 11 writable</div><span class="sr-only"> Also known as: ModSync, ModSync SE, Fulton ModSync, ModSync sequencer, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/sola-hydronic-protonode-n54" data-row><span class="k">Boiler controller gateway</span><h3>Fulton Hydronic SOLA Boiler (N54 ProtoNode)</h3><p>Fulton hydronic boilers with the SOLA burner control, one block of objects per boiler on the N54 ProtoNode.</p><div class="meta">41 objects &middot; 8 writable</div><span class="sr-only"> Also known as: SOLA, Fulton SOLA, Honeywell SOLA, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/sola-master-protonode-n54" data-row><span class="k">Boiler plant controller gateway</span><h3>Fulton Hydronic SOLA Master (lead/lag) (N54 ProtoNode)</h3><p>The SOLA lead/lag master of a group of Fulton hydronic boilers (up to 8 slaves), read through the N54 ProtoNode.</p><div class="meta">65 objects &middot; 8 writable</div><span class="sr-only"> Also known as: SOLA Master, Fulton SOLA lead lag, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/pure-endura-edr-750-2000-provider-protonode-n54" data-row><span class="k">Boiler controller gateway</span><h3>Fulton PURE Control - Endura EDR 750-2000 Provider (N54 ProtoNode)</h3><p>The Provider (lead) boiler of a Fulton Endura (EDR) 750-2000 hydronic lead/lag group with the PURE control, read through the N54 ProtoNode.</p><div class="meta">81 objects &middot; 7 writable</div><span class="sr-only"> Also known as: Endura, EDR 750, EDR 2000, EDR 2MM, Fulton PURE Provider, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/pure-endura-edr-750-2000-single-protonode-n54" data-row><span class="k">Boiler controller gateway</span><h3>Fulton PURE Control - Endura EDR 750-2000 Single (N54 ProtoNode)</h3><p>Fulton Endura (EDR) 750-2000 hydronic boilers with the PURE control, one boiler per address block on the N54 ProtoNode.</p><div class="meta">50 objects &middot; 7 writable</div><span class="sr-only"> Also known as: Endura, EDR 750, EDR 2000, EDR 2MM, Fulton PURE, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/pure-endura-xe-provider-protonode-n54" data-row><span class="k">Boiler controller gateway</span><h3>Fulton PURE Control - Endura XE EXE 399-750 Provider (N54 ProtoNode)</h3><p>The Provider (lead) boiler of a Fulton Endura XE (EXE) 399-750 hydronic lead/lag group with the PURE control, read through the N54 ProtoNode.</p><div class="meta">80 objects &middot; 7 writable</div><span class="sr-only"> Also known as: Endura XE, EXE 399, EXE 750, Fulton PURE Provider, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/pure-endura-xe-single-protonode-n54" data-row><span class="k">Boiler controller gateway</span><h3>Fulton PURE Control - Endura XE EXE 399-750 Single (N54 ProtoNode)</h3><p>Fulton Endura XE (EXE) 399-750 hydronic boilers with the PURE control, one boiler per address block on the N54 ProtoNode.</p><div class="meta">49 objects &middot; 7 writable</div><span class="sr-only"> Also known as: Endura XE, EXE 399, EXE 750, Fulton PURE, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/pure-endura-ze-provider-protonode-n54" data-row><span class="k">Boiler controller gateway</span><h3>Fulton PURE Control - Endura ZE Provider (N54 ProtoNode)</h3><p>The Provider (lead) boiler of a Fulton Endura (EDR) ZE lead/lag group with the PURE control, read through the N54 ProtoNode.</p><div class="meta">103 objects &middot; 8 writable</div><span class="sr-only"> Also known as: Endura ZE, EDR ZE, Fulton PURE Provider, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/pure-endura-ze-single-protonode-n54" data-row><span class="k">Boiler controller gateway</span><h3>Fulton PURE Control - Endura ZE Single (N54 ProtoNode)</h3><p>Fulton Endura (EDR) ZE boilers with the PURE control, one boiler per address block on the N54 ProtoNode.</p><div class="meta">72 objects &middot; 8 writable</div><span class="sr-only"> Also known as: Endura ZE, EDR ZE, Fulton PURE, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/pure-control-protonode-n54" data-row><span class="k">Boiler controller gateway</span><h3>Fulton PURE Control - Endura+ EDR+ 2500-6000 (N54 ProtoNode)</h3><p>Fulton hydronic boilers run by the PURE control (the file name points to Endura+ EDR+ 2500-6000 MBH sizes), read through the N54 ProtoNode.</p><div class="meta">58 objects &middot; 7 writable</div><span class="sr-only"> Also known as: PURE, Fulton PURE, Endura+, EDR+, Endura Plus, Hydronic PURE, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/pure-vsrt-steam-provider-protonode-n54" data-row><span class="k">Steam boiler controller gateway</span><h3>Fulton PURE Control - VSRT Steam Boiler Provider (N54 ProtoNode)</h3><p>The Provider (lead) boiler of a Fulton VSRT steam boiler lead/lag group with the PURE control, read through the N54 ProtoNode.</p><div class="meta">78 objects &middot; 5 writable</div><span class="sr-only"> Also known as: VSRT, Fulton VSRT, Steam PURE Provider, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/pure-vsrt-steam-single-protonode-n54" data-row><span class="k">Steam boiler controller gateway</span><h3>Fulton PURE Control - VSRT Steam Boiler Single (N54 ProtoNode)</h3><p>Fulton VSRT steam boilers with the PURE control, one boiler per address block on the N54 ProtoNode.</p><div class="meta">47 objects &middot; 5 writable</div><span class="sr-only"> Also known as: VSRT, Fulton VSRT, Steam PURE, Fulton PURE, N54 ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/lmv36-bacnet" data-row><span class="k">Boiler burner control</span><h3>Fulton Siemens LMV36 with BACnet Interface</h3><p>Fulton boilers with a Siemens LMV36 burner control on a BACnet interface.</p><div class="meta">21 objects &middot; 3 writable</div><span class="sr-only"> Also known as: LMV36, Siemens LMV36, LMV3, Fulton LMV36</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/lmv5-steam-bacnet" data-row><span class="k">Steam boiler burner control</span><h3>Fulton Siemens LMV5 Steam Boiler with BACnet Interface</h3><p>Fulton steam boilers whose Siemens LMV5 burner management is given a BACnet interface (standard configurations).</p><div class="meta">26 objects &middot; 7 writable</div><span class="sr-only"> Also known as: LMV5, Siemens LMV5, LMV52, Fulton LMV5</span></a></li><li><a class="card" href="/bacnet-points-lists/fulton/modsync-se-steam" data-row><span class="k">Steam boiler plant sequencer</span><h3>Fulton Steam ModSync SE v6.6.1.0 (ProtoNode)</h3><p>Fulton ModSync SE steam boiler sequencer (version 6.6.1.0) managing up to 8 steam boilers, read through a Sierra Monitor ProtoNode.</p><div class="meta">104 objects &middot; 4 writable</div><span class="sr-only"> Also known as: ModSync SE, ModSync, Fulton ModSync steam, ProtoNode</span></a></li></ul>
<p class="updated">Source: <a href="https://fulton.com/app/uploads/2021/02/N54-PURE-EDRP2.5-6MM-Provider-BACnet-list_2021-0802.pdf" rel="nofollow noopener" target="_blank">Hydronic PURE Provider - Fulton N54 ProtoNode BACnet Network Addressing (Endura+ EDR+ 2.5-6MM) &middot; rev. 2021-08-02 (file date)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
