<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Greenheck DOAS Microprocessor Controller BACnet Points List</title>
<meta name="description" content="Greenheck DOAS Microprocessor Controller v6.2 BACnet points list: 295 objects by ID and name (e.g. BV 2 = Master System Enable), 60 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Greenheck DOAS Microprocessor Controller BACnet Points List">
<meta property="og:description" content="Greenheck DOAS Microprocessor Controller v6.2 BACnet points list: 295 objects by ID and name (e.g. BV 2 = Master System Enable), 60 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Greenheck DOAS Microprocessor Controller BACnet Points List">
<meta name="twitter:description" content="Greenheck DOAS Microprocessor Controller v6.2 BACnet points list: 295 objects by ID and name (e.g. BV 2 = Master System Enable), 60 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2",
   "url": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2",
   "name": "Greenheck DOAS Microprocessor Controller BACnet Points List",
   "description": "Greenheck DOAS Microprocessor Controller v6.2 BACnet points list: 295 objects by ID and name (e.g. BV 2 = Master System Enable), 60 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2#dataset",
   "name": "Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet Points List",
   "description": "This is the points list of Greenheck's DOAS controller at program v6.2, which uses different object numbering from the later DOAS programs (for example DOAS v9.4 and DOAS_10.006). It offers BACnet MS/TP, BACnet IP, Modbus RTU and Modbus TCP. The BMS can enable the unit, command occupancy, reset alarms, write setpoints, send sensor values and take over fans and the outdoor air damper through source-select points, with a watchdog. A long list of read-only binary values reports individual alarms, outputs and status. Greenheck DOAS Microprocessor Controller v6.2 BACnet points list: 295 objects by ID and name (e.g. BV 2 = Master System Enable), 60 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2",
   "keywords": [
    "Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet Points List",
    "Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet objects",
    "Greenheck BACnet",
    "485175 BACnet points list",
    "Document 485175 BACnet points list",
    "DOAS v6.2 BACnet points list",
    "Greenheck DOAS controller BACnet points list",
    "c.pCO BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Microprocessor Controller for DOAS - Reference Guide (DOAS v6.2)",
    "url": "https://webcontent.greenheck.com/atg-cms-v2-prod/docs/default-source/resource-library/installation-manuals/dedicated-outdoor-air-systems/485175_-doascontroller_iom.pdf",
    "author": {
     "@type": "Organization",
     "name": "Greenheck"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)",
    "brand": {
     "@type": "Brand",
     "name": "Greenheck"
    },
    "category": "Dedicated outdoor air system (DOAS) unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 295 BACnet objects: 30 analog inputs, 85 analog values, 14 binary inputs, 160 binary values, 6 integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "60 of the 295 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Microprocessor Controller for DOAS - Reference Guide (DOAS v6.2) (485175), revision 2021-04 (Rev. 1; program version date 7/21), published free by Greenheck at https://webcontent.greenheck.com/atg-cms-v2-prod/docs/default-source/resource-library/installation-manuals/dedicated-outdoor-air-systems/485175_-doascontroller_iom.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 2 Master System Enable (Enables or disables the unit); BV 3 Occupancy Command (Occupancy; 1 = Unoccupied, 0 = Occupied); AV 1 Main Temperature Setpoint - Supply, Space, or Return (Main temperature setpoint); BV 1 BMS Watchdog Command (Heartbeat when BMS controls fans or sensors); BV 4 Alarm Reset Command (Remote alarm reset); AV 40 Unit Status (Current operating mode code); AI 45 Supply Temperature (Supply (discharge) air temperature); BV 24 General Alarm Status (Any (or shutdown) alarm active); IV 7 Most Recent Alarm (Most recent alarm code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 2 Master System Enable enables or disables the unit; BV 3 Occupancy Command sets occupancy (1 = Unoccupied)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The BMS watchdog must be toggled by the BMS within the timeout delay whenever the BMS replaces a hardwired sensor. If the timer expires the controller alarms and falls back to its hardwired sensors until the BMS returns."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the sensor's source-select BV to BMS (1), then write the matching 'from BMS' AV; fans and the outdoor air damper are taken over the same way (e.g. BV-59 with AV-136 for the damper)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real DOAS Microprocessor Controller v6.2 (legacy points list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Greenheck",
     "item": "https://easybacnet.com/bacnet-points-lists/greenheck/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DOAS Microprocessor Controller v6.2 (legacy points list)",
     "item": "https://easybacnet.com/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/greenheck/">Greenheck</a></li><li aria-current="page">DOAS Microprocessor Controller v6.2 (legacy points list)</li></ol>
<p class="eyebrow">Dedicated outdoor air system (DOAS) unit controller &middot; BACnet points list</p><h1><span class="mfr">Greenheck</span> DOAS Microprocessor Controller v6.2 (legacy points list) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>This is the points list of Greenheck&#x27;s DOAS controller at program v6.2, which uses different object numbering from the later DOAS programs (for example DOAS v9.4 and DOAS_10.006). It offers BACnet MS/TP, BACnet IP, Modbus RTU and Modbus TCP. The BMS can enable the unit, command occupancy, reset alarms, write setpoints, send sensor values and take over fans and the outdoor air damper through source-select points, with a watchdog. A long list of read-only binary values reports individual alarms, outputs and status.</p>
<p>This page lists <strong>295 BACnet objects</strong> for the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) &mdash; 60 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Greenheck&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/greenheck/">Greenheck</a></dd></div><div><dt>Model</dt><dd>DOAS Microprocessor Controller v6.2 (legacy points list)</dd></div><div><dt>Equipment</dt><dd>Dedicated outdoor air system (DOAS) unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>295 (60 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>DOAS v6.2</dd></div><div><dt>Also known as</dt><dd>485175, Document 485175, DOAS v6.2, Greenheck DOAS controller, c.pCO</dd></div><div><dt>Source document</dt><dd><a href="https://webcontent.greenheck.com/atg-cms-v2-prod/docs/default-source/resource-library/installation-manuals/dedicated-outdoor-air-systems/485175_-doascontroller_iom.pdf" rel="nofollow noopener" target="_blank">Microprocessor Controller for DOAS - Reference Guide (DOAS v6.2) &middot; 485175 &middot; rev. 2021-04 (Rev. 1; program version date 7/21)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2.csv" rel="nofollow" download>Download CSV <small>295 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://webcontent.greenheck.com/atg-cms-v2-prod/docs/default-source/resource-library/installation-manuals/dedicated-outdoor-air-systems/485175_-doascontroller_iom.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=greenheck/doas-microprocessor-controller-v6-2">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Greenheck&rsquo;s current documentation and the live
device before use. Not official Greenheck information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the unit with BV 2 Master System Enable and command occupancy with BV 3, write the main temperature setpoint AV 1 and reset alarms with BV 4. Keep the BV 1 watchdog alive if the BMS sends sensor values or controls fans or the damper. Monitor unit status (AV 40), supply temperature, the general alarm BV 24 and the most recent alarm IV 7.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">Master System Enable</td><td>Enables or disables the unit</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">Occupancy Command</td><td>Occupancy; 1 = Unoccupied, 0 = Occupied</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Main Temperature Setpoint - Supply, Space, or Return</td><td>Main temperature setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">BMS Watchdog Command</td><td>Heartbeat when BMS controls fans or sensors</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">Alarm Reset Command</td><td>Remote alarm reset</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-40">AV 40</a></td><td class="n">Unit Status</td><td>Current operating mode code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-45">AI 45</a></td><td class="n">Supply Temperature</td><td>Supply (discharge) air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-24">BV 24</a></td><td class="n">General Alarm Status</td><td>Any (or shutdown) alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-iv-7">IV 7</a></td><td class="n">Most Recent Alarm</td><td>Most recent alarm code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 2 Master System Enable enables or disables the unit; BV 3 Occupancy Command sets occupancy (1 = Unoccupied).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The BMS watchdog must be toggled by the BMS within the timeout delay whenever the BMS replaces a hardwired sensor. If the timer expires the controller alarms and falls back to its hardwired sensors until the BMS returns.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set the sensor&#x27;s source-select BV to BMS (1), then write the matching &#x27;from BMS&#x27; AV; fans and the outdoor air damper are taken over the same way (e.g. BV-59 with AV-136 for the damper).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BMS protocol and network settings are in the controller&#x27;s Network Settings menu; save and reboot after changes.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Shutdown alarms set System Enable false and keep the unit off until reset.</li><li>Numbering is not compatible with the later DOAS programs (v9.4, DOAS_10.006).</li></ul>
</section>
<h2 id="points">Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">295 of 295 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>30</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>85</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>14</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>160</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>6</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>295</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>235</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>60</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>175</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Circuit A Suction Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Circuit B Discharge Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Circuit B Suction Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Cold Coil 1 Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Exhaust Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Mixed Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Outside Air Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Return Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Space Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="45" data-acc="R" data-u="" data-min="1" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">45</td><td class="n">Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Outside % Relative Humidity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Return % Relative Humidity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Space % Relative Humidity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Return Duct Static Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Space Static Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Supply Duct Static Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="116" data-acc="R" data-u="" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Space 1 CO2 ppm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="118" data-acc="R" data-u="" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Return CO2 ppm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="119" data-acc="R" data-u="" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Circuit A Discharge Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="120" data-acc="R" data-u="" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Circuit A Suction Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="121" data-acc="R" data-u="" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Circuit B Discharge Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="122" data-acc="R" data-u="" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Circuit B Suction Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Exhaust Fan Speed Remote Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="155" data-acc="R" data-u="" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">Supply Fan Speed Remote Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="640" data-acc="R" data-u="" id="obj-ai-640"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">640</td><td class="n">Customer defined auxiliary input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="642" data-acc="R" data-u="" id="obj-ai-642"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">642</td><td class="n">Customer defined auxiliary input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="644" data-acc="R" data-u="" id="obj-ai-644"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">644</td><td class="n">Customer defined auxiliary input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="646" data-acc="R" data-u="" id="obj-ai-646"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">646</td><td class="n">Customer defined auxiliary input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="648" data-acc="R" data-u="" id="obj-ai-648"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">648</td><td class="n">Customer defined auxiliary input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="650" data-acc="R" data-u="" id="obj-ai-650"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">650</td><td class="n">Customer defined auxiliary input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="1" data-acc="C" data-u="" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Main Temperature Setpoint - Supply, Space, or Return</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="2" data-acc="C" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Heat/Cool Spt Deadband</td><td class="d">Space/return reset: Clg = Spt + DB/2, Htg = Spt - DB/2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="3" data-acc="C" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Cooling Coil Leaving Air Setpoint Minimum</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="5" data-acc="C" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Dehumidification Setpoint</td><td class="d">%RH, for space or return reset control</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="6" data-acc="C" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Outside Dewpoint Dehumidification Trigger Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="7" data-acc="C" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Indoor Dewpoint Dehumidification Trigger Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="9" data-acc="C" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Unoccupied Indoor Dewpoint Dehumidification Trigger Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="10" data-acc="C" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Unoccupied Cooling Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="11" data-acc="C" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Unoccupied Dehumidification %RH Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="12" data-acc="C" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Unoccupied Heating Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="16" data-acc="C" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Economizer Ambient Temp Enable Setpoint</td><td class="d">Allow Econ when OAT&lt;Spt</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="17" data-acc="C" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Economizer Enthalpy Enable Setpoint</td><td class="d">Allow Econ when OA Enthalpy&lt;Spt</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="21" data-acc="C" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Outside RH from BMS</td><td class="d">(BV-5 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="22" data-acc="C" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Outside Temp from BMS</td><td class="d">(BV-6 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="23" data-acc="C" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Return RH from BMS</td><td class="d">(BV-7 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="24" data-acc="C" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Return Temp from BMS</td><td class="d">(BV-8 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="25" data-acc="C" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Space 1 CO2 from BMS</td><td class="d">(BV-9 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="27" data-acc="C" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Return CO2 from BMS</td><td class="d">(BV-11 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="28" data-acc="C" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Space RH from BMS</td><td class="d">(BV-12 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="29" data-acc="C" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Space Static from BMS</td><td class="d">(BV-13 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="30" data-acc="C" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Space Temp from BMS</td><td class="d">(BV-14 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="31" data-acc="C" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Cooling Ambient Lockout Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="32" data-acc="C" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Heating Ambient Lockout Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="33" data-acc="C" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Preheat Ambient Lockout Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="36" data-acc="C" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Return Duct Static Pressure Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="37" data-acc="C" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Space Static Pressure Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="38" data-acc="C" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Supply Duct Static Pressure Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="39" data-acc="C" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Space CO2 Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="133" data-acc="C" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Supply Fan Speed Control Signal from BMS</td><td class="d">(BV-56 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="134" data-acc="C" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Exhaust Fan Speed Control Signal from BMS</td><td class="d">(BV-57 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="136" data-acc="C" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">OA Damper Position Control Signal from BMS</td><td class="d">(BV-59 set to 1 for BMS Control)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="137" data-acc="C" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Outside Air Damper Minimum Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="138" data-acc="C" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">BMS Commanded auxiliary analog output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="139" data-acc="C" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">BMS Commanded auxiliary analog output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="140" data-acc="C" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">BMS Commanded auxiliary analog output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="141" data-acc="C" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">BMS Commanded auxiliary analog output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="313" data-acc="C" data-u="" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">Cooling Coil Leaving Air Setpoint Maximum</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="40" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">Unit Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off/Standby, 1=Unoccupied Start, 2=Occupied Start, 3=Opening Dampers, 4=End Switch, 5=Dampers Open, 6=Fan Start Delay, 7=Fans Starting, 8=Fans Starting, 9=Heat/Cool Delay, 10=System On, 11=Soft Shutdown, 12=System Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="41" data-acc="R" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Active Supply Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Cooling Ramp 1 Capacity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="47" data-acc="R" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Defrost Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="48" data-acc="R" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Economizer Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="49" data-acc="R" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Exhaust Fan Space Static Pressure Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="50" data-acc="R" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Exhaust Fan Supply Tracking Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Head Pressure Control Ramp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="52" data-acc="R" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Head Pressure Control Ramp 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="59" data-acc="R" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Heat Pump Heating Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="60" data-acc="R" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Heating Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="61" data-acc="R" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Hot Gas Reheat Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="64" data-acc="R" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">OAD CFM Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="71" data-acc="R" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Space CO2 Control Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="72" data-acc="R" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Supply Duct Static Pressure Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Supply Fan CFM Control Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="74" data-acc="R" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Supply Fan Space Static Pressure Ramp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Winter Ramp Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="82" data-acc="R" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Outside Dewpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="83" data-acc="R" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Outside Enthalpy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="86" data-acc="R" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Return Dewpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="87" data-acc="R" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Return Enthalpy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="88" data-acc="R" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Space Dewpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="89" data-acc="R" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Space Enthalpy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Circuit A Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Circuit B Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Total Exhaust Fan CFM</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="110" data-acc="R" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Total Supply Fan CFM</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="129" data-acc="R" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">OAD CFM</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="131" data-acc="R" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">OAD Static Pressure Ramp %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="132" data-acc="R" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Active Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="201" data-acc="R" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Chilled Water 1 Valve Position %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="205" data-acc="R" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">Condenser Ramp 1 %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="206" data-acc="R" data-u="" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Condenser Ramp 2 %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="221" data-acc="R" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Electric Heater Output %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="229" data-acc="R" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">Energy Recovery Output %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="231" data-acc="R" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Exhaust Fan Speed %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="235" data-acc="R" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">Hot Gas Reheat Valve Position %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="236" data-acc="R" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">Hot Water Valve Position %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="242" data-acc="R" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">Mod Gas Furnace Output %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="250" data-acc="R" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Outside Air Damper Position</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="264" data-acc="R" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Supply Fan Speed %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Modulating Compressor Speed %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="286" data-acc="R" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Circuit A Saturated Discharge Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="287" data-acc="R" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Circuit B Saturated Discharge Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="294" data-acc="R" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">Circuit A Saturated Suction Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="295" data-acc="R" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">Circuit B Saturated Suction Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="312" data-acc="R" data-u="" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">Calculated Coil Leaving Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Circuit A High Pressure Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Circuit A Low Pressure Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Circuit B High Pressure Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Circuit B Low Pressure Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Drain Pan Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Exhaust Fan 1 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Freeze Stat Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">OAD End Switch Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Occupancy Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Filter Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">Shutdown Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">Supply Fan 1 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">Remote Unit Enable Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">Heat Wheel Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="1" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">BMS Watchdog Command</td><td class="d">Write a 1 to the watchdog within the timeout delay to establish communication from BMS...</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="2" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Master System Enable</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Enable, 0=Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="3" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Occupancy Command</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Unoccupied, 0=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="4" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Alarm Reset Command</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Reset, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Outside RH Source Selection</td><td class="d">Value written to AV 21</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="6" data-acc="C" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Outside Temp Source Selection</td><td class="d">Value written to AV 22</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="7" data-acc="C" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Return RH Source Selection</td><td class="d">Value written to AV 23</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="8" data-acc="C" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Return Temp Source Selection</td><td class="d">Value written to AV 24</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="9" data-acc="C" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Space 1 CO2 Source Selection</td><td class="d">Value written to AV 25</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="11" data-acc="C" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Return CO2 Source Selection</td><td class="d">Value written to AV 27</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="12" data-acc="C" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Space RH Source Selection</td><td class="d">Value written to AV 28</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Space Static Source Selection</td><td class="d">Value written to AV 29</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="14" data-acc="C" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Space Temp Source Selection</td><td class="d">Value written to AV 30</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="56" data-acc="C" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">SF Control Source Selection</td><td class="d">Value written to AV 133</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="57" data-acc="C" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">EF Control Source Selection</td><td class="d">Value written to AV 134</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="59" data-acc="C" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">OAD Control Source Selection</td><td class="d">Value written to AV 136</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=BMS, 0=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="207" data-acc="C" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">BMS Commanded auxiliary digital output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="208" data-acc="C" data-u="" data-st="1" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">BMS Commanded auxiliary digital output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="209" data-acc="C" data-u="" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">BMS Commanded auxiliary digital output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="210" data-acc="C" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">BMS Commanded auxiliary digital output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="211" data-acc="C" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">BMS Commanded auxiliary digital output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="212" data-acc="C" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">BMS Commanded auxiliary digital output</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Occupied Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 0=Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Unoccupied Cooling Call Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Unoccupied Dehumidification Call Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Unoccupied Heating Call Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="24" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">General Alarm Status</td><td class="d">Optionally set to indicate any alarm is active, or a shutdown alarm is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Shutdown Alarm Status</td><td class="d">When in alarm, the System Enable is set to false and the unit will remain off.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Shutdown, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Unit Cooling</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Unit Economizing</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Unit Heating</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Unit Dehumidifying</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Manual Overrides Active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Override, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Cooling Allowed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Allowed, 0=Locked_Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Heating Allowed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Allowed, 0=Locked_Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">PreHeat Allowed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Allowed, 0=Locked_Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Hot Gas Reheat Purge Cycle</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Dampers Opening Startup Sequence</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Yes, 0=No</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Exhaust Fan Startup Sequence</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Yes, 0=No</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Supply Fan Startup Sequence</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Yes, 0=No</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">BMS Watchdog Ping Active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">BMS Occupancy Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 0=Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Condenser Water Pump Required</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Yes, 0=No</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">Damper Actuator Power</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">Compressor 1 Enable</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">Compressor 2 Enable</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">Compressor 3 Enable</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">Compressor 4 Enable</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">Condenser Ramp 1 Stage 1 Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">Condenser Ramp 1 Stage 2 Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">Condenser Ramp 1 Stage 3 Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">Condenser Ramp 2 Stage 1 Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">Condenser Ramp 2 Stage 2 Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">Condenser Ramp 2 Stage 3 Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">Exhaust Fan 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">Furnace 1 Stage 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">Furnace 2 Stage 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">Heat Wheel Enable</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="166" data-acc="R" data-u="" data-st="1" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">PreHeat Enable</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="175" data-acc="R" data-u="" data-st="1" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">Reversing Valve Position</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heat, 0=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="186" data-acc="R" data-u="" data-st="1" id="obj-bv-186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">186</td><td class="n">Supply Fan 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Active, 0=Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">BMS Offline Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="315" data-acc="R" data-u="" data-st="1" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">Circuit A Discharge Pressure Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="316" data-acc="R" data-u="" data-st="1" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">Circuit A Discharge Temp Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="319" data-acc="R" data-u="" data-st="1" id="obj-bv-319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">319</td><td class="n">Circuit A Suction Pressure Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="320" data-acc="R" data-u="" data-st="1" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">Circuit A Suction Temp Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="324" data-acc="R" data-u="" data-st="1" id="obj-bv-324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">324</td><td class="n">Circuit B Discharge Pressure Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="325" data-acc="R" data-u="" data-st="1" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">Circuit B Discharge Temp Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="328" data-acc="R" data-u="" data-st="1" id="obj-bv-328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">328</td><td class="n">Circuit B Suction Pressure Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="329" data-acc="R" data-u="" data-st="1" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">329</td><td class="n">Circuit B Suction Temp Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="387" data-acc="R" data-u="" data-st="1" id="obj-bv-387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">387</td><td class="n">Cold Coil 1 Temperature Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="395" data-acc="R" data-u="" data-st="1" id="obj-bv-395"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">395</td><td class="n">Comp Circ A High Pressure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="396" data-acc="R" data-u="" data-st="1" id="obj-bv-396"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">396</td><td class="n">Comp Circ A Low Pressure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="397" data-acc="R" data-u="" data-st="1" id="obj-bv-397"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">397</td><td class="n">Comp Circ B High Pressure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="398" data-acc="R" data-u="" data-st="1" id="obj-bv-398"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">398</td><td class="n">Comp Circ B Low Pressure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="420" data-acc="R" data-u="" data-st="1" id="obj-bv-420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">420</td><td class="n">Damper End Switch Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="422" data-acc="R" data-u="" data-st="1" id="obj-bv-422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">422</td><td class="n">Drain Pan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="423" data-acc="R" data-u="" data-st="1" id="obj-bv-423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">423</td><td class="n">Exhaust Fan 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="424" data-acc="R" data-u="" data-st="1" id="obj-bv-424"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">424</td><td class="n">Exhaust Fan 1 CFM Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="433" data-acc="R" data-u="" data-st="1" id="obj-bv-433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">433</td><td class="n">Exhaust Temperature Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="434" data-acc="R" data-u="" data-st="1" id="obj-bv-434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">434</td><td class="n">Expansion Board 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="435" data-acc="R" data-u="" data-st="1" id="obj-bv-435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">435</td><td class="n">Expansion Board 2 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="436" data-acc="R" data-u="" data-st="1" id="obj-bv-436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">436</td><td class="n">Expansion Board 3 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="441" data-acc="R" data-u="" data-st="1" id="obj-bv-441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">441</td><td class="n">Freeze Stat Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="448" data-acc="R" data-u="" data-st="1" id="obj-bv-448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">448</td><td class="n">HP Circuit A High Sat Discharge Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="454" data-acc="R" data-u="" data-st="1" id="obj-bv-454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">454</td><td class="n">HP Circuit B High Sat Discharge Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="498" data-acc="R" data-u="" data-st="1" id="obj-bv-498"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">498</td><td class="n">Internal Board Temp Alarm - Full Platform Only</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">Mixed Temperature Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="506" data-acc="R" data-u="" data-st="1" id="obj-bv-506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">506</td><td class="n">OAD CFM Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="507" data-acc="R" data-u="" data-st="1" id="obj-bv-507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">507</td><td class="n">Outside Air Temperature Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="508" data-acc="R" data-u="" data-st="1" id="obj-bv-508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">508</td><td class="n">Filter Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="509" data-acc="R" data-u="" data-st="1" id="obj-bv-509"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">509</td><td class="n">Outside RH Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="520" data-acc="R" data-u="" data-st="1" id="obj-bv-520"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">520</td><td class="n">Return CO2 Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="521" data-acc="R" data-u="" data-st="1" id="obj-bv-521"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">521</td><td class="n">Return Duct Static Pressure Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="531" data-acc="R" data-u="" data-st="1" id="obj-bv-531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">531</td><td class="n">Return Low Static Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="532" data-acc="R" data-u="" data-st="1" id="obj-bv-532"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">532</td><td class="n">Return RH Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="533" data-acc="R" data-u="" data-st="1" id="obj-bv-533"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">533</td><td class="n">Return Temperature Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="535" data-acc="R" data-u="" data-st="1" id="obj-bv-535"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">535</td><td class="n">Space CO2 1 Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="537" data-acc="R" data-u="" data-st="1" id="obj-bv-537"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">537</td><td class="n">Space High Static Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="538" data-acc="R" data-u="" data-st="1" id="obj-bv-538"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">538</td><td class="n">Space RH Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="540" data-acc="R" data-u="" data-st="1" id="obj-bv-540"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">540</td><td class="n">Space Static Pressure Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="541" data-acc="R" data-u="" data-st="1" id="obj-bv-541"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">541</td><td class="n">Space Temperature Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="551" data-acc="R" data-u="" data-st="1" id="obj-bv-551"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">551</td><td class="n">Supply Air Temp Low Limit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="552" data-acc="R" data-u="" data-st="1" id="obj-bv-552"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">552</td><td class="n">Supply Air Temperature Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="553" data-acc="R" data-u="" data-st="1" id="obj-bv-553"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">553</td><td class="n">Supply Duct Static Pressure Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="554" data-acc="R" data-u="" data-st="1" id="obj-bv-554"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">554</td><td class="n">Supply Fan 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="558" data-acc="R" data-u="" data-st="1" id="obj-bv-558"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">558</td><td class="n">Supply Fan 1 CFM Transducer Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="563" data-acc="R" data-u="" data-st="1" id="obj-bv-563"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">563</td><td class="n">Supply High Duct Static Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="565" data-acc="R" data-u="" data-st="1" id="obj-bv-565"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">565</td><td class="n">Supply Temp High Limit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="567" data-acc="R" data-u="" data-st="1" id="obj-bv-567"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">567</td><td class="n">TMem Error Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="576" data-acc="R" data-u="" data-st="1" id="obj-bv-576"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">576</td><td class="n">Wheel Rotation Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="589" data-acc="R" data-u="" data-st="1" id="obj-bv-589"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">589</td><td class="n">EVD Battery Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="590" data-acc="R" data-u="" data-st="1" id="obj-bv-590"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">590</td><td class="n">EVD Configuration Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="591" data-acc="R" data-u="" data-st="1" id="obj-bv-591"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">591</td><td class="n">Compressor Envelope - High Discharge Pressure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="592" data-acc="R" data-u="" data-st="1" id="obj-bv-592"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">592</td><td class="n">Compressor Envelope - High Discharge Temperature Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="593" data-acc="R" data-u="" data-st="1" id="obj-bv-593"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">593</td><td class="n">EVD Low Discharge Pressure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="594" data-acc="R" data-u="" data-st="1" id="obj-bv-594"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">594</td><td class="n">EVD EEPROM Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="595" data-acc="R" data-u="" data-st="1" id="obj-bv-595"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">595</td><td class="n">ExV Motor Alarm - Valve 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="597" data-acc="R" data-u="" data-st="1" id="obj-bv-597"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">597</td><td class="n">EVD Emergency Closing Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="598" data-acc="R" data-u="" data-st="1" id="obj-bv-598"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">598</td><td class="n">EVD Offline Communication Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="599" data-acc="R" data-u="" data-st="1" id="obj-bv-599"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">599</td><td class="n">EVD Firmware Compatibility Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="600" data-acc="R" data-u="" data-st="1" id="obj-bv-600"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">600</td><td class="n">Compressor Envelope - High Current Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="601" data-acc="R" data-u="" data-st="1" id="obj-bv-601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">601</td><td class="n">Compressor Envelope - High Pressure Ratio Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="602" data-acc="R" data-u="" data-st="1" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">EVD High Condenser Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="603" data-acc="R" data-u="" data-st="1" id="obj-bv-603"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">603</td><td class="n">EVD Incomplete Closing Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="604" data-acc="R" data-u="" data-st="1" id="obj-bv-604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">604</td><td class="n">EVD Low Operating Pressure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="606" data-acc="R" data-u="" data-st="1" id="obj-bv-606"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">606</td><td class="n">EVD Low SuperHeat Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="608" data-acc="R" data-u="" data-st="1" id="obj-bv-608"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">608</td><td class="n">Compressor Envelope - Low Pressure DeltaAlarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="609" data-acc="R" data-u="" data-st="1" id="obj-bv-609"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">609</td><td class="n">Compressor Envelope - Low Pressure Ratio Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="610" data-acc="R" data-u="" data-st="1" id="obj-bv-610"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">610</td><td class="n">Low Suction Refrigerant Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="612" data-acc="R" data-u="" data-st="1" id="obj-bv-612"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">612</td><td class="n">EVD Max Operating Pressure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="614" data-acc="R" data-u="" data-st="1" id="obj-bv-614"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">614</td><td class="n">EVD-S1 Suction Pressure Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="615" data-acc="R" data-u="" data-st="1" id="obj-bv-615"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">615</td><td class="n">EVD-S2 Suction Temperature Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="617" data-acc="R" data-u="" data-st="1" id="obj-bv-617"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">617</td><td class="n">EVD-S4 Discharge Temperature Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="618" data-acc="R" data-u="" data-st="1" id="obj-bv-618"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">618</td><td class="n">Compressor Envelope - High Suction Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="619" data-acc="R" data-u="" data-st="1" id="obj-bv-619"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">619</td><td class="n">Compressor Envelope - Low Suction Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="631" data-acc="R" data-u="" data-st="1" id="obj-bv-631"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">631</td><td class="n">Heat Pump Defrost Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="633" data-acc="R" data-u="" data-st="1" id="obj-bv-633"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">633</td><td class="n">Heat Pump Heating Locked Out</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="634" data-acc="R" data-u="" data-st="1" id="obj-bv-634"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">634</td><td class="n">Unexpected EEV Position - Preposition Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="731" data-acc="R" data-u="" data-st="1" id="obj-bv-731"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">731</td><td class="n">Energy Recovery Wheel High Differential Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="733" data-acc="R" data-u="" data-st="1" id="obj-bv-733"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">733</td><td class="n">High Low Pressure Switch Alarm Circuit A - Legacy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="734" data-acc="R" data-u="" data-st="1" id="obj-bv-734"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">734</td><td class="n">High Low Pressure Switch Alarm Circuit B - Legacy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="735" data-acc="R" data-u="" data-st="1" id="obj-bv-735"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">735</td><td class="n">High Low Pressure Switch Alarm Circuit C - Legacy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="736" data-acc="R" data-u="" data-st="1" id="obj-bv-736"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">736</td><td class="n">High Low Pressure Switch Alarm Circuit D - Legacy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="737" data-acc="R" data-u="" data-st="1" id="obj-bv-737"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">737</td><td class="n">EF Greentrol Alarm - Legacy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="738" data-acc="R" data-u="" data-st="1" id="obj-bv-738"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">738</td><td class="n">OAD Greentrol Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="739" data-acc="R" data-u="" data-st="1" id="obj-bv-739"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">739</td><td class="n">Greentrol Device 3 Alarm - Legacy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="741" data-acc="R" data-u="" data-st="1" id="obj-bv-741"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">741</td><td class="n">OAD Feedback Error - Not Opening When Economizing</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="742" data-acc="R" data-u="" data-st="1" id="obj-bv-742"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">742</td><td class="n">OAD Feedback Error - OAD is Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="743" data-acc="R" data-u="" data-st="1" id="obj-bv-743"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">743</td><td class="n">OAD Feedback Error - OAD is Not Modulating</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="744" data-acc="R" data-u="" data-st="1" id="obj-bv-744"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">744</td><td class="n">OAD Feedback Error - OAD is Not Closing</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="745" data-acc="R" data-u="" data-st="1" id="obj-bv-745"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">745</td><td class="n">Space Thermostat 1 Offline</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="746" data-acc="R" data-u="" data-st="1" id="obj-bv-746"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">746</td><td class="n">Space Thermostat 2 Offline</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="747" data-acc="R" data-u="" data-st="1" id="obj-bv-747"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">747</td><td class="n">Space Thermostat 3 Offline</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="748" data-acc="R" data-u="" data-st="1" id="obj-bv-748"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">748</td><td class="n">Space Thermostat 4 Offline</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="749" data-acc="R" data-u="" data-st="1" id="obj-bv-749"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">749</td><td class="n">Inverter Scroll 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="753" data-acc="R" data-u="" data-st="1" id="obj-bv-753"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">753</td><td class="n">IG Furnace Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="754" data-acc="R" data-u="" data-st="1" id="obj-bv-754"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">754</td><td class="n">SF VFD Alarm - Mini Platform</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="758" data-acc="R" data-u="" data-st="1" id="obj-bv-758"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">758</td><td class="n">Embedded EVD Alarm - Mini Platform</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="759" data-acc="R" data-u="" data-st="1" id="obj-bv-759"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">759</td><td class="n">Supply Fan VFD Offline - Mini Platform</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Alarm, 0=Normal</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="289" data-i="1" data-acc="R" data-u="" id="obj-iv-1"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1</td><td class="n">Fan and Damper Startup Sequence Delay Timer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="290" data-i="2" data-acc="R" data-u="" id="obj-iv-2"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2</td><td class="n">Supply Fan Startup Sequence Delay Timer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="291" data-i="3" data-acc="R" data-u="" id="obj-iv-3"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3</td><td class="n">Exhaust Fan startup sequence</td><td class="d">time before starting the exhaust fan.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="292" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-iv-7"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Most Recent Alarm</td><td class="d">Call technical support for the current table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="293" data-i="9" data-acc="R" data-u="" id="obj-iv-9"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">9</td><td class="n">Active Temperature Reset Sequence</td><td class="d">1. No Reset, Supply Control 2. Space 3. Return 4. Outside</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="294" data-i="8" data-acc="C" data-u="" id="obj-iv-8"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8</td><td class="n">Selected Temperature Reset Sequence</td><td class="d">1. No Reset, Supply Control 2. Space 3. Return 4. Outside</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Greenheck DOAS Microprocessor Controller v6.2 point IDs by name</summary><ul><li><a href="#obj-ai-3"><code>AI3</code></a>Circuit A Suction Temperature</li><li><a href="#obj-ai-4"><code>AI4</code></a>Circuit B Discharge Temperature</li><li><a href="#obj-ai-6"><code>AI6</code></a>Circuit B Suction Temperature</li><li><a href="#obj-ai-25"><code>AI25</code></a>Cold Coil 1 Temperature</li><li><a href="#obj-ai-30"><code>AI30</code></a>Exhaust Temperature</li><li><a href="#obj-ai-35"><code>AI35</code></a>Mixed Temperature</li><li><a href="#obj-ai-37"><code>AI37</code></a>Outside Air Temperature</li><li><a href="#obj-ai-41"><code>AI41</code></a>Return Temperature</li><li><a href="#obj-ai-44"><code>AI44</code></a>Space Temperature</li><li><a href="#obj-ai-45"><code>AI45</code></a>Supply Temperature</li><li><a href="#obj-ai-86"><code>AI86</code></a>Outside % Relative Humidity</li><li><a href="#obj-ai-88"><code>AI88</code></a>Return % Relative Humidity</li><li><a href="#obj-ai-89"><code>AI89</code></a>Space % Relative Humidity</li><li><a href="#obj-ai-93"><code>AI93</code></a>Return Duct Static Pressure</li><li><a href="#obj-ai-94"><code>AI94</code></a>Space Static Pressure</li><li><a href="#obj-ai-95"><code>AI95</code></a>Supply Duct Static Pressure</li><li><a href="#obj-ai-116"><code>AI116</code></a>Space 1 CO2 ppm</li><li><a href="#obj-ai-118"><code>AI118</code></a>Return CO2 ppm</li><li><a href="#obj-ai-119"><code>AI119</code></a>Circuit A Discharge Pressure</li><li><a href="#obj-ai-120"><code>AI120</code></a>Circuit A Suction Pressure</li><li><a href="#obj-ai-121"><code>AI121</code></a>Circuit B Discharge Pressure</li><li><a href="#obj-ai-122"><code>AI122</code></a>Circuit B Suction Pressure</li><li><a href="#obj-ai-143"><code>AI143</code></a>Exhaust Fan Speed Remote Command</li><li><a href="#obj-ai-155"><code>AI155</code></a>Supply Fan Speed Remote Command</li><li><a href="#obj-ai-640"><code>AI640</code></a>Customer defined auxiliary input</li><li><a href="#obj-ai-642"><code>AI642</code></a>Customer defined auxiliary input</li><li><a href="#obj-ai-644"><code>AI644</code></a>Customer defined auxiliary input</li><li><a href="#obj-ai-646"><code>AI646</code></a>Customer defined auxiliary input</li><li><a href="#obj-ai-648"><code>AI648</code></a>Customer defined auxiliary input</li><li><a href="#obj-ai-650"><code>AI650</code></a>Customer defined auxiliary input</li><li><a href="#obj-av-1"><code>AV1</code></a>Main Temperature Setpoint - Supply, Space, or Return</li><li><a href="#obj-av-2"><code>AV2</code></a>Heat/Cool Spt Deadband</li><li><a href="#obj-av-3"><code>AV3</code></a>Cooling Coil Leaving Air Setpoint Minimum</li><li><a href="#obj-av-5"><code>AV5</code></a>Dehumidification Setpoint</li><li><a href="#obj-av-6"><code>AV6</code></a>Outside Dewpoint Dehumidification Trigger Setpoint</li><li><a href="#obj-av-7"><code>AV7</code></a>Indoor Dewpoint Dehumidification Trigger Setpoint</li><li><a href="#obj-av-9"><code>AV9</code></a>Unoccupied Indoor Dewpoint Dehumidification Trigger Setpoint</li><li><a href="#obj-av-10"><code>AV10</code></a>Unoccupied Cooling Setpoint</li><li><a href="#obj-av-11"><code>AV11</code></a>Unoccupied Dehumidification %RH Setpoint</li><li><a href="#obj-av-12"><code>AV12</code></a>Unoccupied Heating Setpoint</li><li><a href="#obj-av-16"><code>AV16</code></a>Economizer Ambient Temp Enable Setpoint</li><li><a href="#obj-av-17"><code>AV17</code></a>Economizer Enthalpy Enable Setpoint</li><li><a href="#obj-av-21"><code>AV21</code></a>Outside RH from BMS</li><li><a href="#obj-av-22"><code>AV22</code></a>Outside Temp from BMS</li><li><a href="#obj-av-23"><code>AV23</code></a>Return RH from BMS</li><li><a href="#obj-av-24"><code>AV24</code></a>Return Temp from BMS</li><li><a href="#obj-av-25"><code>AV25</code></a>Space 1 CO2 from BMS</li><li><a href="#obj-av-27"><code>AV27</code></a>Return CO2 from BMS</li><li><a href="#obj-av-28"><code>AV28</code></a>Space RH from BMS</li><li><a href="#obj-av-29"><code>AV29</code></a>Space Static from BMS</li><li><a href="#obj-av-30"><code>AV30</code></a>Space Temp from BMS</li><li><a href="#obj-av-31"><code>AV31</code></a>Cooling Ambient Lockout Setpoint</li><li><a href="#obj-av-32"><code>AV32</code></a>Heating Ambient Lockout Setpoint</li><li><a href="#obj-av-33"><code>AV33</code></a>Preheat Ambient Lockout Setpoint</li><li><a href="#obj-av-36"><code>AV36</code></a>Return Duct Static Pressure Setpoint</li><li><a href="#obj-av-37"><code>AV37</code></a>Space Static Pressure Setpoint</li><li><a href="#obj-av-38"><code>AV38</code></a>Supply Duct Static Pressure Setpoint</li><li><a href="#obj-av-39"><code>AV39</code></a>Space CO2 Setpoint</li><li><a href="#obj-av-133"><code>AV133</code></a>Supply Fan Speed Control Signal from BMS</li><li><a href="#obj-av-134"><code>AV134</code></a>Exhaust Fan Speed Control Signal from BMS</li><li><a href="#obj-av-136"><code>AV136</code></a>OA Damper Position Control Signal from BMS</li><li><a href="#obj-av-137"><code>AV137</code></a>Outside Air Damper Minimum Setpoint</li><li><a href="#obj-av-138"><code>AV138</code></a>BMS Commanded auxiliary analog output</li><li><a href="#obj-av-139"><code>AV139</code></a>BMS Commanded auxiliary analog output</li><li><a href="#obj-av-140"><code>AV140</code></a>BMS Commanded auxiliary analog output</li><li><a href="#obj-av-141"><code>AV141</code></a>BMS Commanded auxiliary analog output</li><li><a href="#obj-av-313"><code>AV313</code></a>Cooling Coil Leaving Air Setpoint Maximum</li><li><a href="#obj-av-40"><code>AV40</code></a>Unit Status</li><li><a href="#obj-av-41"><code>AV41</code></a>Active Supply Temperature Setpoint</li><li><a href="#obj-av-43"><code>AV43</code></a>Cooling Ramp 1 Capacity</li><li><a href="#obj-av-47"><code>AV47</code></a>Defrost Ramp</li><li><a href="#obj-av-48"><code>AV48</code></a>Economizer Ramp</li><li><a href="#obj-av-49"><code>AV49</code></a>Exhaust Fan Space Static Pressure Ramp</li><li><a href="#obj-av-50"><code>AV50</code></a>Exhaust Fan Supply Tracking Ramp</li><li><a href="#obj-av-51"><code>AV51</code></a>Head Pressure Control Ramp 1</li><li><a href="#obj-av-52"><code>AV52</code></a>Head Pressure Control Ramp 2</li><li><a href="#obj-av-59"><code>AV59</code></a>Heat Pump Heating Ramp</li><li><a href="#obj-av-60"><code>AV60</code></a>Heating Ramp</li><li><a href="#obj-av-61"><code>AV61</code></a>Hot Gas Reheat Ramp</li><li><a href="#obj-av-64"><code>AV64</code></a>OAD CFM Ramp</li><li><a href="#obj-av-71"><code>AV71</code></a>Space CO2 Control Ramp</li><li><a href="#obj-av-72"><code>AV72</code></a>Supply Duct Static Pressure Ramp</li><li><a href="#obj-av-73"><code>AV73</code></a>Supply Fan CFM Control Ramp</li><li><a href="#obj-av-74"><code>AV74</code></a>Supply Fan Space Static Pressure Ramp</li><li><a href="#obj-av-75"><code>AV75</code></a>Winter Ramp Output</li><li><a href="#obj-av-82"><code>AV82</code></a>Outside Dewpoint</li><li><a href="#obj-av-83"><code>AV83</code></a>Outside Enthalpy</li><li><a href="#obj-av-86"><code>AV86</code></a>Return Dewpoint</li><li><a href="#obj-av-87"><code>AV87</code></a>Return Enthalpy</li><li><a href="#obj-av-88"><code>AV88</code></a>Space Dewpoint</li><li><a href="#obj-av-89"><code>AV89</code></a>Space Enthalpy</li><li><a href="#obj-av-93"><code>AV93</code></a>Circuit A Superheat</li><li><a href="#obj-av-95"><code>AV95</code></a>Circuit B Superheat</li><li><a href="#obj-av-107"><code>AV107</code></a>Total Exhaust Fan CFM</li><li><a href="#obj-av-110"><code>AV110</code></a>Total Supply Fan CFM</li><li><a href="#obj-av-129"><code>AV129</code></a>OAD CFM</li><li><a href="#obj-av-131"><code>AV131</code></a>OAD Static Pressure Ramp %</li><li><a href="#obj-av-132"><code>AV132</code></a>Active Temperature Setpoint</li><li><a href="#obj-av-201"><code>AV201</code></a>Chilled Water 1 Valve Position %</li><li><a href="#obj-av-205"><code>AV205</code></a>Condenser Ramp 1 %</li><li><a href="#obj-av-206"><code>AV206</code></a>Condenser Ramp 2 %</li><li><a href="#obj-av-221"><code>AV221</code></a>Electric Heater Output %</li><li><a href="#obj-av-229"><code>AV229</code></a>Energy Recovery Output %</li><li><a href="#obj-av-231"><code>AV231</code></a>Exhaust Fan Speed %</li><li><a href="#obj-av-235"><code>AV235</code></a>Hot Gas Reheat Valve Position %</li><li><a href="#obj-av-236"><code>AV236</code></a>Hot Water Valve Position %</li><li><a href="#obj-av-242"><code>AV242</code></a>Mod Gas Furnace Output %</li><li><a href="#obj-av-250"><code>AV250</code></a>Outside Air Damper Position</li><li><a href="#obj-av-264"><code>AV264</code></a>Supply Fan Speed %</li><li><a href="#obj-av-285"><code>AV285</code></a>Modulating Compressor Speed %</li><li><a href="#obj-av-286"><code>AV286</code></a>Circuit A Saturated Discharge Temperature</li><li><a href="#obj-av-287"><code>AV287</code></a>Circuit B Saturated Discharge Temperature</li><li><a href="#obj-av-294"><code>AV294</code></a>Circuit A Saturated Suction Temperature</li><li><a href="#obj-av-295"><code>AV295</code></a>Circuit B Saturated Suction Temperature</li><li><a href="#obj-av-312"><code>AV312</code></a>Calculated Coil Leaving Setpoint</li><li><a href="#obj-bi-3"><code>BI3</code></a>Circuit A High Pressure Switch</li><li><a href="#obj-bi-4"><code>BI4</code></a>Circuit A Low Pressure Switch</li><li><a href="#obj-bi-5"><code>BI5</code></a>Circuit B High Pressure Switch</li><li><a href="#obj-bi-6"><code>BI6</code></a>Circuit B Low Pressure Switch</li><li><a href="#obj-bi-21"><code>BI21</code></a>Drain Pan Alarm Status</li><li><a href="#obj-bi-23"><code>BI23</code></a>Exhaust Fan 1 Status</li><li><a href="#obj-bi-28"><code>BI28</code></a>Freeze Stat Alarm Status</li><li><a href="#obj-bi-52"><code>BI52</code></a>OAD End Switch Status</li><li><a href="#obj-bi-53"><code>BI53</code></a>Occupancy Status</li><li><a href="#obj-bi-54"><code>BI54</code></a>Filter Alarm Status</li><li><a href="#obj-bi-75"><code>BI75</code></a>Shutdown Alarm Status</li><li><a href="#obj-bi-78"><code>BI78</code></a>Supply Fan 1 Status</li><li><a href="#obj-bi-82"><code>BI82</code></a>Remote Unit Enable Status</li><li><a href="#obj-bi-83"><code>BI83</code></a>Heat Wheel Status</li><li><a href="#obj-bv-1"><code>BV1</code></a>BMS Watchdog Command</li><li><a href="#obj-bv-2"><code>BV2</code></a>Master System Enable</li><li><a href="#obj-bv-3"><code>BV3</code></a>Occupancy Command</li><li><a href="#obj-bv-4"><code>BV4</code></a>Alarm Reset Command</li><li><a href="#obj-bv-5"><code>BV5</code></a>Outside RH Source Selection</li><li><a href="#obj-bv-6"><code>BV6</code></a>Outside Temp Source Selection</li><li><a href="#obj-bv-7"><code>BV7</code></a>Return RH Source Selection</li><li><a href="#obj-bv-8"><code>BV8</code></a>Return Temp Source Selection</li><li><a href="#obj-bv-9"><code>BV9</code></a>Space 1 CO2 Source Selection</li><li><a href="#obj-bv-11"><code>BV11</code></a>Return CO2 Source Selection</li><li><a href="#obj-bv-12"><code>BV12</code></a>Space RH Source Selection</li><li><a href="#obj-bv-13"><code>BV13</code></a>Space Static Source Selection</li><li><a href="#obj-bv-14"><code>BV14</code></a>Space Temp Source Selection</li><li><a href="#obj-bv-56"><code>BV56</code></a>SF Control Source Selection</li><li><a href="#obj-bv-57"><code>BV57</code></a>EF Control Source Selection</li><li><a href="#obj-bv-59"><code>BV59</code></a>OAD Control Source Selection</li><li><a href="#obj-bv-207"><code>BV207</code></a>BMS Commanded auxiliary digital output</li><li><a href="#obj-bv-208"><code>BV208</code></a>BMS Commanded auxiliary digital output</li><li><a href="#obj-bv-209"><code>BV209</code></a>BMS Commanded auxiliary digital output</li><li><a href="#obj-bv-210"><code>BV210</code></a>BMS Commanded auxiliary digital output</li><li><a href="#obj-bv-211"><code>BV211</code></a>BMS Commanded auxiliary digital output</li><li><a href="#obj-bv-212"><code>BV212</code></a>BMS Commanded auxiliary digital output</li><li><a href="#obj-bv-16"><code>BV16</code></a>Occupied Status</li><li><a href="#obj-bv-18"><code>BV18</code></a>Unoccupied Cooling Call Status</li><li><a href="#obj-bv-19"><code>BV19</code></a>Unoccupied Dehumidification Call Status</li><li><a href="#obj-bv-20"><code>BV20</code></a>Unoccupied Heating Call Status</li><li><a href="#obj-bv-24"><code>BV24</code></a>General Alarm Status</li><li><a href="#obj-bv-25"><code>BV25</code></a>Shutdown Alarm Status</li><li><a href="#obj-bv-27"><code>BV27</code></a>Unit Cooling</li><li><a href="#obj-bv-28"><code>BV28</code></a>Unit Economizing</li><li><a href="#obj-bv-29"><code>BV29</code></a>Unit Heating</li><li><a href="#obj-bv-31"><code>BV31</code></a>Unit Dehumidifying</li><li><a href="#obj-bv-32"><code>BV32</code></a>Manual Overrides Active</li><li><a href="#obj-bv-33"><code>BV33</code></a>Cooling Allowed</li><li><a href="#obj-bv-34"><code>BV34</code></a>Heating Allowed</li><li><a href="#obj-bv-36"><code>BV36</code></a>PreHeat Allowed</li><li><a href="#obj-bv-37"><code>BV37</code></a>Hot Gas Reheat Purge Cycle</li><li><a href="#obj-bv-43"><code>BV43</code></a>Dampers Opening Startup Sequence</li><li><a href="#obj-bv-44"><code>BV44</code></a>Exhaust Fan Startup Sequence</li><li><a href="#obj-bv-48"><code>BV48</code></a>Supply Fan Startup Sequence</li><li><a href="#obj-bv-49"><code>BV49</code></a>BMS Watchdog Ping Active</li><li><a href="#obj-bv-50"><code>BV50</code></a>BMS Occupancy Command</li><li><a href="#obj-bv-60"><code>BV60</code></a>Condenser Water Pump Required</li><li><a href="#obj-bv-100"><code>BV100</code></a>Damper Actuator Power</li><li><a href="#obj-bv-111"><code>BV111</code></a>Compressor 1 Enable</li><li><a href="#obj-bv-112"><code>BV112</code></a>Compressor 2 Enable</li><li><a href="#obj-bv-113"><code>BV113</code></a>Compressor 3 Enable</li><li><a href="#obj-bv-114"><code>BV114</code></a>Compressor 4 Enable</li><li><a href="#obj-bv-119"><code>BV119</code></a>Condenser Ramp 1 Stage 1 Start</li><li><a href="#obj-bv-120"><code>BV120</code></a>Condenser Ramp 1 Stage 2 Start</li><li><a href="#obj-bv-121"><code>BV121</code></a>Condenser Ramp 1 Stage 3 Start</li><li><a href="#obj-bv-123"><code>BV123</code></a>Condenser Ramp 2 Stage 1 Start</li><li><a href="#obj-bv-124"><code>BV124</code></a>Condenser Ramp 2 Stage 2 Start</li><li><a href="#obj-bv-125"><code>BV125</code></a>Condenser Ramp 2 Stage 3 Start</li><li><a href="#obj-bv-127"><code>BV127</code></a>Exhaust Fan 1</li><li><a href="#obj-bv-131"><code>BV131</code></a>Furnace 1 Stage 1</li><li><a href="#obj-bv-133"><code>BV133</code></a>Furnace 2 Stage 1</li><li><a href="#obj-bv-163"><code>BV163</code></a>Heat Wheel Enable</li><li><a href="#obj-bv-166"><code>BV166</code></a>PreHeat Enable</li><li><a href="#obj-bv-175"><code>BV175</code></a>Reversing Valve Position</li><li><a href="#obj-bv-186"><code>BV186</code></a>Supply Fan 1</li><li><a href="#obj-bv-313"><code>BV313</code></a>BMS Offline Alarm</li><li><a href="#obj-bv-315"><code>BV315</code></a>Circuit A Discharge Pressure Transducer Alarm</li><li><a href="#obj-bv-316"><code>BV316</code></a>Circuit A Discharge Temp Sensor Alarm</li><li><a href="#obj-bv-319"><code>BV319</code></a>Circuit A Suction Pressure Transducer Alarm</li><li><a href="#obj-bv-320"><code>BV320</code></a>Circuit A Suction Temp Sensor Alarm</li><li><a href="#obj-bv-324"><code>BV324</code></a>Circuit B Discharge Pressure Transducer Alarm</li><li><a href="#obj-bv-325"><code>BV325</code></a>Circuit B Discharge Temp Sensor Alarm</li><li><a href="#obj-bv-328"><code>BV328</code></a>Circuit B Suction Pressure Transducer Alarm</li><li><a href="#obj-bv-329"><code>BV329</code></a>Circuit B Suction Temp Sensor Alarm</li><li><a href="#obj-bv-387"><code>BV387</code></a>Cold Coil 1 Temperature Sensor Alarm</li><li><a href="#obj-bv-395"><code>BV395</code></a>Comp Circ A High Pressure Alarm</li><li><a href="#obj-bv-396"><code>BV396</code></a>Comp Circ A Low Pressure Alarm</li><li><a href="#obj-bv-397"><code>BV397</code></a>Comp Circ B High Pressure Alarm</li><li><a href="#obj-bv-398"><code>BV398</code></a>Comp Circ B Low Pressure Alarm</li><li><a href="#obj-bv-420"><code>BV420</code></a>Damper End Switch Alarm</li><li><a href="#obj-bv-422"><code>BV422</code></a>Drain Pan Alarm</li><li><a href="#obj-bv-423"><code>BV423</code></a>Exhaust Fan 1 Alarm</li><li><a href="#obj-bv-424"><code>BV424</code></a>Exhaust Fan 1 CFM Transducer Alarm</li><li><a href="#obj-bv-433"><code>BV433</code></a>Exhaust Temperature Sensor Alarm</li><li><a href="#obj-bv-434"><code>BV434</code></a>Expansion Board 1 Alarm</li><li><a href="#obj-bv-435"><code>BV435</code></a>Expansion Board 2 Alarm</li><li><a href="#obj-bv-436"><code>BV436</code></a>Expansion Board 3 Alarm</li><li><a href="#obj-bv-441"><code>BV441</code></a>Freeze Stat Alarm</li><li><a href="#obj-bv-448"><code>BV448</code></a>HP Circuit A High Sat Discharge Temp Alarm</li><li><a href="#obj-bv-454"><code>BV454</code></a>HP Circuit B High Sat Discharge Temp Alarm</li><li><a href="#obj-bv-498"><code>BV498</code></a>Internal Board Temp Alarm - Full Platform Only</li><li><a href="#obj-bv-502"><code>BV502</code></a>Mixed Temperature Sensor Alarm</li><li><a href="#obj-bv-506"><code>BV506</code></a>OAD CFM Transducer Alarm</li><li><a href="#obj-bv-507"><code>BV507</code></a>Outside Air Temperature Sensor Alarm</li><li><a href="#obj-bv-508"><code>BV508</code></a>Filter Alarm</li><li><a href="#obj-bv-509"><code>BV509</code></a>Outside RH Sensor Alarm</li><li><a href="#obj-bv-520"><code>BV520</code></a>Return CO2 Sensor Alarm</li><li><a href="#obj-bv-521"><code>BV521</code></a>Return Duct Static Pressure Transducer Alarm</li><li><a href="#obj-bv-531"><code>BV531</code></a>Return Low Static Alarm</li><li><a href="#obj-bv-532"><code>BV532</code></a>Return RH Sensor Alarm</li><li><a href="#obj-bv-533"><code>BV533</code></a>Return Temperature Sensor Alarm</li><li><a href="#obj-bv-535"><code>BV535</code></a>Space CO2 1 Sensor Alarm</li><li><a href="#obj-bv-537"><code>BV537</code></a>Space High Static Alarm</li><li><a href="#obj-bv-538"><code>BV538</code></a>Space RH Sensor Alarm</li><li><a href="#obj-bv-540"><code>BV540</code></a>Space Static Pressure Transducer Alarm</li><li><a href="#obj-bv-541"><code>BV541</code></a>Space Temperature Sensor Alarm</li><li><a href="#obj-bv-551"><code>BV551</code></a>Supply Air Temp Low Limit Alarm</li><li><a href="#obj-bv-552"><code>BV552</code></a>Supply Air Temperature Sensor Alarm</li><li><a href="#obj-bv-553"><code>BV553</code></a>Supply Duct Static Pressure Transducer Alarm</li><li><a href="#obj-bv-554"><code>BV554</code></a>Supply Fan 1 Alarm</li><li><a href="#obj-bv-558"><code>BV558</code></a>Supply Fan 1 CFM Transducer Alarm</li><li><a href="#obj-bv-563"><code>BV563</code></a>Supply High Duct Static Alarm</li><li><a href="#obj-bv-565"><code>BV565</code></a>Supply Temp High Limit Alarm</li><li><a href="#obj-bv-567"><code>BV567</code></a>TMem Error Alarm</li><li><a href="#obj-bv-576"><code>BV576</code></a>Wheel Rotation Alarm</li><li><a href="#obj-bv-589"><code>BV589</code></a>EVD Battery Alarm</li><li><a href="#obj-bv-590"><code>BV590</code></a>EVD Configuration Alarm</li><li><a href="#obj-bv-591"><code>BV591</code></a>Compressor Envelope - High Discharge Pressure Alarm</li><li><a href="#obj-bv-592"><code>BV592</code></a>Compressor Envelope - High Discharge Temperature Alarm</li><li><a href="#obj-bv-593"><code>BV593</code></a>EVD Low Discharge Pressure Alarm</li><li><a href="#obj-bv-594"><code>BV594</code></a>EVD EEPROM Alarm</li><li><a href="#obj-bv-595"><code>BV595</code></a>ExV Motor Alarm - Valve 1</li><li><a href="#obj-bv-597"><code>BV597</code></a>EVD Emergency Closing Alarm</li><li><a href="#obj-bv-598"><code>BV598</code></a>EVD Offline Communication Alarm</li><li><a href="#obj-bv-599"><code>BV599</code></a>EVD Firmware Compatibility Alarm</li><li><a href="#obj-bv-600"><code>BV600</code></a>Compressor Envelope - High Current Alarm</li><li><a href="#obj-bv-601"><code>BV601</code></a>Compressor Envelope - High Pressure Ratio Alarm</li><li><a href="#obj-bv-602"><code>BV602</code></a>EVD High Condenser Temp Alarm</li><li><a href="#obj-bv-603"><code>BV603</code></a>EVD Incomplete Closing Alarm</li><li><a href="#obj-bv-604"><code>BV604</code></a>EVD Low Operating Pressure Alarm</li><li><a href="#obj-bv-606"><code>BV606</code></a>EVD Low SuperHeat Alarm</li><li><a href="#obj-bv-608"><code>BV608</code></a>Compressor Envelope - Low Pressure DeltaAlarm</li><li><a href="#obj-bv-609"><code>BV609</code></a>Compressor Envelope - Low Pressure Ratio Alarm</li><li><a href="#obj-bv-610"><code>BV610</code></a>Low Suction Refrigerant Temperature</li><li><a href="#obj-bv-612"><code>BV612</code></a>EVD Max Operating Pressure Alarm</li><li><a href="#obj-bv-614"><code>BV614</code></a>EVD-S1 Suction Pressure Sensor Alarm</li><li><a href="#obj-bv-615"><code>BV615</code></a>EVD-S2 Suction Temperature Sensor Alarm</li><li><a href="#obj-bv-617"><code>BV617</code></a>EVD-S4 Discharge Temperature Sensor Alarm</li><li><a href="#obj-bv-618"><code>BV618</code></a>Compressor Envelope - High Suction Pressure</li><li><a href="#obj-bv-619"><code>BV619</code></a>Compressor Envelope - Low Suction Pressure</li><li><a href="#obj-bv-631"><code>BV631</code></a>Heat Pump Defrost Alarm</li><li><a href="#obj-bv-633"><code>BV633</code></a>Heat Pump Heating Locked Out</li><li><a href="#obj-bv-634"><code>BV634</code></a>Unexpected EEV Position - Preposition Failed</li><li><a href="#obj-bv-731"><code>BV731</code></a>Energy Recovery Wheel High Differential Pressure</li><li><a href="#obj-bv-733"><code>BV733</code></a>High Low Pressure Switch Alarm Circuit A - Legacy</li><li><a href="#obj-bv-734"><code>BV734</code></a>High Low Pressure Switch Alarm Circuit B - Legacy</li><li><a href="#obj-bv-735"><code>BV735</code></a>High Low Pressure Switch Alarm Circuit C - Legacy</li><li><a href="#obj-bv-736"><code>BV736</code></a>High Low Pressure Switch Alarm Circuit D - Legacy</li><li><a href="#obj-bv-737"><code>BV737</code></a>EF Greentrol Alarm - Legacy</li><li><a href="#obj-bv-738"><code>BV738</code></a>OAD Greentrol Alarm</li><li><a href="#obj-bv-739"><code>BV739</code></a>Greentrol Device 3 Alarm - Legacy</li><li><a href="#obj-bv-741"><code>BV741</code></a>OAD Feedback Error - Not Opening When Economizing</li><li><a href="#obj-bv-742"><code>BV742</code></a>OAD Feedback Error - OAD is Open</li><li><a href="#obj-bv-743"><code>BV743</code></a>OAD Feedback Error - OAD is Not Modulating</li><li><a href="#obj-bv-744"><code>BV744</code></a>OAD Feedback Error - OAD is Not Closing</li><li><a href="#obj-bv-745"><code>BV745</code></a>Space Thermostat 1 Offline</li><li><a href="#obj-bv-746"><code>BV746</code></a>Space Thermostat 2 Offline</li><li><a href="#obj-bv-747"><code>BV747</code></a>Space Thermostat 3 Offline</li><li><a href="#obj-bv-748"><code>BV748</code></a>Space Thermostat 4 Offline</li><li><a href="#obj-bv-749"><code>BV749</code></a>Inverter Scroll 1 Alarm</li><li><a href="#obj-bv-753"><code>BV753</code></a>IG Furnace Alarm</li><li><a href="#obj-bv-754"><code>BV754</code></a>SF VFD Alarm - Mini Platform</li><li><a href="#obj-bv-758"><code>BV758</code></a>Embedded EVD Alarm - Mini Platform</li><li><a href="#obj-bv-759"><code>BV759</code></a>Supply Fan VFD Offline - Mini Platform</li><li><a href="#obj-iv-1"><code>IV1</code></a>Fan and Damper Startup Sequence Delay Timer</li><li><a href="#obj-iv-2"><code>IV2</code></a>Supply Fan Startup Sequence Delay Timer</li><li><a href="#obj-iv-3"><code>IV3</code></a>Exhaust Fan startup sequence</li><li><a href="#obj-iv-7"><code>IV7</code></a>Most Recent Alarm</li><li><a href="#obj-iv-9"><code>IV9</code></a>Active Temperature Reset Sequence</li><li><a href="#obj-iv-8"><code>IV8</code></a>Selected Temperature Reset Sequence</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The table gives only BACnet object, Modbus register and a description; there is no object-name column, so the printed description is used as the name.</li><li>Access comes from the table&#x27;s section headings: &#x27;Write-Commandable&#x27; / &#x27;Commandable&#x27; sections are shown commandable, &#x27;No Write&#x27; sections read-only.</li><li>State texts come from the bracketed values in the descriptions (e.g. 1=Alarm; 0=Normal).</li><li>Object numbers differ from the current Greenheck DOAS BACnet integration guide (485940); use this list only for units on v6.2-era programs.</li><li>Engineering units are not printed in the table.</li><li>Source: points list, manual pages 41-48 (295 objects after removing repeated rows).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the DOAS Microprocessor Controller v6.2 (legacy points list) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)</h2><div class="faq"><details open><summary>How many BACnet points does the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) have?</summary><p>This list has 295 BACnet objects: 30 analog inputs, 85 analog values, 14 binary inputs, 160 binary values, 6 integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet points are writable?</summary><p>60 of the 295 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) BACnet documentation?</summary><p>The source is Microprocessor Controller for DOAS - Reference Guide (DOAS v6.2) (485175), revision 2021-04 (Rev. 1; program version date 7/21), published free by Greenheck at https://webcontent.greenheck.com/atg-cms-v2-prod/docs/default-source/resource-library/installation-manuals/dedicated-outdoor-air-systems/485175_-doascontroller_iom.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)?</summary><p>Start with BV 2 Master System Enable (Enables or disables the unit); BV 3 Occupancy Command (Occupancy; 1 = Unoccupied, 0 = Occupied); AV 1 Main Temperature Setpoint - Supply, Space, or Return (Main temperature setpoint); BV 1 BMS Watchdog Command (Heartbeat when BMS controls fans or sensors); BV 4 Alarm Reset Command (Remote alarm reset); AV 40 Unit Status (Current operating mode code); AI 45 Supply Temperature (Supply (discharge) air temperature); BV 24 General Alarm Status (Any (or shutdown) alarm active); IV 7 Most Recent Alarm (Most recent alarm code).</p></details><details><summary>How do I enable BMS control of the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)?</summary><p>BV 2 Master System Enable enables or disables the unit; BV 3 Occupancy Command sets occupancy (1 = Unoccupied).</p></details><details><summary>Does the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list) need a BACnet heartbeat or have a communication timeout?</summary><p>The BMS watchdog must be toggled by the BMS within the timeout delay whenever the BMS replaces a hardwired sensor. If the timer expires the controller alarms and falls back to its hardwired sensors until the BMS returns.</p></details><details><summary>Can the BMS supply sensor values to the Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)?</summary><p>Set the sensor&#x27;s source-select BV to BMS (1), then write the matching &#x27;from BMS&#x27; AV; fans and the outdoor air damper are taken over the same way (e.g. BV-59 with AV-136 for the damper).</p></details><details><summary>How do I check these points on the real DOAS Microprocessor Controller v6.2 (legacy points list)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Greenheck BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/greenheck/doas-bacnet-integration" data-row><span class="k">Dedicated outdoor air system (DOAS)</span><h3>Greenheck Dedicated Outdoor Air Systems (DOAS) - BACnet</h3><p>Greenheck dedicated outdoor air units whose factory controller runs the DOAS_10 program with BACnet licensed.</p><div class="meta">109 objects &middot; 45 writable &middot; Document 485940 (DOAS_10.006 Rev 5)</div><span class="sr-only"> Also known as: Greenheck DOAS, DOAS, DOAS_10.006, 485940</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/kitchen-controls-gkc" data-row><span class="k">Kitchen hood exhaust and supply fan controls</span><h3>Greenheck Kitchen Controls (GKC) main board</h3><p>Greenheck Kitchen Controls panels (standard and advanced) for kitchen hoods: up to 8 exhaust fans, 4 supply fans, 8 zones and 16 hood control boards.</p><div class="meta">276 objects &middot; 135 writable &middot; 484600 Rev. 6</div><span class="sr-only"> Also known as: GKC, Greenheck Kitchen Controls, 484600, GKC-CV, GKC-DCV, Kitchen hood controls</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/ive-energy-recovery-ventilator" data-row><span class="k">Energy recovery ventilator</span><h3>Greenheck IVE Indoor Energy Recovery Ventilator (BACnet)</h3><p>Greenheck IVE indoor energy recovery ventilators with the factory c.pCO Mini controller.</p><div class="meta">95 objects &middot; 42 writable &middot; Document 487690 (IVE_01.002 Rev 1)</div><span class="sr-only"> Also known as: IVE, Greenheck IVE, IVE_01.002, 487690, c.pCO Mini</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/mua-microprocessor-controller" data-row><span class="k">Make-up air unit controller</span><h3>Greenheck Make-Up Air Microprocessor Controller (MUA v4.1)</h3><p>Greenheck make-up air units with the factory microprocessor controller, MUA program v4.1.</p><div class="meta">118 objects &middot; 46 writable &middot; 487036</div><span class="sr-only"> Also known as: 487036, Document 487036, MUA v4.1, Greenheck make-up air controller, c.pCO</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/rtu-microprocessor-controller" data-row><span class="k">Rooftop unit (RTU) controller</span><h3>Greenheck RTU Microprocessor Controller (RTU v1.4)</h3><p>Greenheck (and Valent) packaged rooftop units with the factory microprocessor controller, RTU program v1.4.</p><div class="meta">167 objects &middot; 61 writable &middot; 487424</div><span class="sr-only"> Also known as: 487424, Document 487424, 487426, Valent RTU controller, RTU v1.4, Greenheck rooftop unit controller, c.pCO</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/vari-green-drive-vgd-100" data-row><span class="k">Fan variable frequency drive (VFD)</span><h3>Greenheck Vari-Green Drive VGD-100+</h3><p>Greenheck Vari-Green Drive (VGD-100+) motor drives used on Greenheck fans.</p><div class="meta">12 objects &middot; 2 writable &middot; 481200 Rev. 5</div><span class="sr-only"> Also known as: VGD, VGD-100, VGD-100+, Vari-Green Drive, 481200</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/vari-green-ec-titanium-motor" data-row><span class="k">EC motor with integrated variable frequency drive (fans)</span><h3>Greenheck Vari-Green Motor (EC Titanium) BACnet MS/TP</h3><p>Greenheck Vari-Green single-phase and three-phase EC motors (EC Titanium integrated motor drive) controlled over BACnet MS/TP.</p><div class="meta">45 objects &middot; 10 writable &middot; MN448</div><span class="sr-only"> Also known as: Vari-Green, Vari-Green Motor, EC Titanium, MN448, Greenheck Vari-Green, Baldor EC Titanium</span></a></li></ul>
<p class="updated">Source: <a href="https://webcontent.greenheck.com/atg-cms-v2-prod/docs/default-source/resource-library/installation-manuals/dedicated-outdoor-air-systems/485175_-doascontroller_iom.pdf" rel="nofollow noopener" target="_blank">Microprocessor Controller for DOAS - Reference Guide (DOAS v6.2) &middot; 485175 &middot; rev. 2021-04 (Rev. 1; program version date 7/21)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
