<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Greenheck Kitchen Controls main board BACnet Points List</title>
<meta name="description" content="Greenheck Kitchen Controls main board BACnet points list: 276 objects by ID and name (e.g. BV 0 = Fans - Zone 1), 135 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Greenheck Kitchen Controls main board BACnet Points List">
<meta property="og:description" content="Greenheck Kitchen Controls main board BACnet points list: 276 objects by ID and name (e.g. BV 0 = Fans - Zone 1), 135 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Greenheck Kitchen Controls main board BACnet Points List">
<meta name="twitter:description" content="Greenheck Kitchen Controls main board BACnet points list: 276 objects by ID and name (e.g. BV 0 = Fans - Zone 1), 135 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc",
   "url": "https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc",
   "name": "Greenheck Kitchen Controls main board BACnet Points List",
   "description": "Greenheck Kitchen Controls main board BACnet points list: 276 objects by ID and name (e.g. BV 0 = Fans - Zone 1), 135 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc#dataset",
   "name": "Greenheck Kitchen Controls (GKC) main board BACnet Points List",
   "description": "Greenheck Kitchen Controls (GKC) run kitchen hood exhaust and supply fans, hood lights, hood wash and temperature or optic-based demand control. The main board talks BACnet MS/TP directly on J23; BACnet IP panels get a Modbus RTU to BACnet IP gateway. The list covers room, hood and supply temperatures, optic opacity, fan VFD data, zone and fan commands, hood light and wash commands, tuning values and packed status/fault words. Greenheck Kitchen Controls main board BACnet points list: 276 objects by ID and name (e.g. BV 0 = Fans - Zone 1), 135 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc",
   "keywords": [
    "Greenheck Kitchen Controls (GKC) main board BACnet Points List",
    "Greenheck Kitchen Controls (GKC) main board BACnet objects",
    "Greenheck BACnet",
    "GKC BACnet points list",
    "Greenheck Kitchen Controls BACnet points list",
    "484600 BACnet points list",
    "GKC-CV BACnet points list",
    "GKC-DCV BACnet points list",
    "Kitchen hood controls BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Kitchen Controls Installation, Operation and Maintenance Manual - BACnet Points List",
    "url": "https://content.greenheck.com/public/DAMProd/Original/10012/484600KitchenControls_iom.pdf",
    "author": {
     "@type": "Organization",
     "name": "Greenheck"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Greenheck Kitchen Controls (GKC) main board",
    "brand": {
     "@type": "Brand",
     "name": "Greenheck"
    },
    "category": "Kitchen hood exhaust and supply fan controls"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Greenheck Kitchen Controls (GKC) main board have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 276 BACnet objects: 129 analog inputs, 80 analog values, 55 binary values, 12 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Greenheck Kitchen Controls (GKC) main board BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "135 of the 276 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Greenheck Kitchen Controls (GKC) main board BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Kitchen Controls Installation, Operation and Maintenance Manual - BACnet Points List (484600 Rev. 6), revision 2026-10, published free by Greenheck at https://content.greenheck.com/public/DAMProd/Original/10012/484600KitchenControls_iom.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Greenheck Kitchen Controls (GKC) main board?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 0 Fans - Zone 1 (Zone 1 fans on/off (1 = on)); BV 8 Hood Lights - Main Board (Main board hood lights on/off); BV 25 Max Fan Enable (Max fan (full speed) on/off); AI 0 MB Room Sensor Temp (Room temperature at the main board); AI 1 MB Hood Temp Sensor 1 (Hood temperature sensor 1); Other 0 Zone 1 Status (Zone 1 status bits: why the fans are on); Other 11 Faults (Fault bits; first bit = any fault)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Greenheck Kitchen Controls (GKC) main board?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 0-7 turn zone fans on and off from the BMS. Each zone status word has a 'fan on via BMS' bit, so the BMS can see when its command is holding the fans on."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Greenheck Kitchen Controls (GKC) main board?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Greenheck",
     "item": "https://easybacnet.com/bacnet-points-lists/greenheck/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Greenheck Kitchen Controls (GKC) main board",
     "item": "https://easybacnet.com/bacnet-points-lists/greenheck/kitchen-controls-gkc"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/greenheck/">Greenheck</a></li><li aria-current="page">Greenheck Kitchen Controls (GKC) main board</li></ol>
<p class="eyebrow">Kitchen hood exhaust and supply fan controls &middot; BACnet points list</p><h1><span class="mfr">Greenheck</span> Kitchen Controls (GKC) main board BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>Greenheck Kitchen Controls (GKC) run kitchen hood exhaust and supply fans, hood lights, hood wash and temperature or optic-based demand control. The main board talks BACnet MS/TP directly on J23; BACnet IP panels get a Modbus RTU to BACnet IP gateway. The list covers room, hood and supply temperatures, optic opacity, fan VFD data, zone and fan commands, hood light and wash commands, tuning values and packed status/fault words.</p>
<p>This page lists <strong>276 BACnet objects</strong> for the Greenheck Kitchen Controls (GKC) main board &mdash; 135 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Greenheck&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/greenheck/">Greenheck</a></dd></div><div><dt>Model</dt><dd>Greenheck Kitchen Controls (GKC) main board</dd></div><div><dt>Equipment</dt><dd>Kitchen hood exhaust and supply fan controls</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>276 (135 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>77000</dd></div><div><dt>Also known as</dt><dd>GKC, Greenheck Kitchen Controls, 484600, GKC-CV, GKC-DCV, Kitchen hood controls</dd></div><div><dt>Source document</dt><dd><a href="https://content.greenheck.com/public/DAMProd/Original/10012/484600KitchenControls_iom.pdf" rel="nofollow noopener" target="_blank">Kitchen Controls Installation, Operation and Maintenance Manual - BACnet Points List &middot; 484600 Rev. 6 &middot; rev. 2026-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/greenheck/kitchen-controls-gkc.csv" rel="nofollow" download>Download CSV <small>276 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/greenheck/kitchen-controls-gkc-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/greenheck/kitchen-controls-gkc.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://content.greenheck.com/public/DAMProd/Original/10012/484600KitchenControls_iom.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=greenheck/kitchen-controls-gkc">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Greenheck&rsquo;s current documentation and the live
device before use. Not official Greenheck information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Greenheck Kitchen Controls (GKC) main board</h2>
<div class="answer"><b>Integration in brief</b><p>Turn zone fans on and off with BV 0-7 (Fans - Zone n) and hood lights with BV 8-24. Read hood and room temperatures (AI 0-8 and the HCB AIs), fan VFD frequency, and the Faults word (instance 11) for alarms. Hood wash can be started per hood control board with BV 38-53.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Fans - Zone 1</td><td>Zone 1 fans on/off (1 = on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-8">BV 8</a></td><td class="n">Hood Lights - Main Board</td><td>Main board hood lights on/off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-25">BV 25</a></td><td class="n">Max Fan Enable</td><td>Max fan (full speed) on/off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">MB Room Sensor Temp</td><td>Room temperature at the main board</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">MB Hood Temp Sensor 1</td><td>Hood temperature sensor 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-other-0">Other 0</a></td><td class="n">Zone 1 Status</td><td>Zone 1 status bits: why the fans are on</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-other-11">Other 11</a></td><td class="n">Faults</td><td>Fault bits; first bit = any fault</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 0-7 turn zone fans on and off from the BMS. Each zone status word has a &#x27;fan on via BMS&#x27; bit, so the BMS can see when its command is holding the fans on.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP: default Device Instance 77000, MAC 0, Max Master 127, Max Info Frames 20; baud 9600-115200 (default 9600). Set under BMS Settings.</li><li>BACnet IP panels use a ProSoft Modbus RTU to BACnet IP QuickServer gateway; leave the main board at Modbus address 1 and 9600 baud. The gateway default IP is 192.168.2.101.</li><li>Wire BACnet MS/TP to the main board J23 terminals with shielded twisted pair.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Status and fault words must be unpacked bit by bit, and the bit order on MS/TP is the reverse of the IP gateway.</li></ul>
</section>
<h2 id="points">Greenheck Kitchen Controls (GKC) main board BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">276 of 276 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>129</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>80</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>55</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>12</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>276</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>141</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>135</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (67)</option><option value="°F">°F (81)</option><option value="Hz">Hz (36)</option><option value="V">V (32)</option><option value="%">% (28)</option><option value="A">A (12)</option><option value="W">W (12)</option><option value="min">min (8)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>55</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Greenheck Kitchen Controls (GKC) main board BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="°F" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">MB Room Sensor Temp</td><td class="d">MB Room Temp Sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="°F" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">MB Hood Temp Sensor 1</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">MB Hood Temp Sensor 2</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">MB Hood Temp Sensor 3</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">MB Hood Temp Sensor 4</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">MB Hood Temp Sensor 5</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">MB Hood Temp Sensor 6</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="°F" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">MB Hood Temp Sensor 7</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="°F" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">MB Hood Temp Sensor 8</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="°F" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">HCB1 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="°F" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">HCB1 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="°F" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">HCB1 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">HCB1 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="°F" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">HCB2 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="°F" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">HCB2 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="°F" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">HCB2 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="%" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">HCB2 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="°F" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">HCB3 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="18" data-acc="R" data-u="°F" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">HCB3 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="°F" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">HCB3 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="20" data-acc="R" data-u="%" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">HCB3 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21" data-acc="R" data-u="°F" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">HCB4 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="22" data-acc="R" data-u="°F" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">HCB4 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="23" data-acc="R" data-u="°F" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">HCB4 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="24" data-acc="R" data-u="%" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">HCB4 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="25" data-acc="R" data-u="°F" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">HCB5 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26" data-acc="R" data-u="°F" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">HCB5 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27" data-acc="R" data-u="°F" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">HCB5 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="28" data-acc="R" data-u="%" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">HCB5 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="29" data-acc="R" data-u="°F" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">HCB6 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="30" data-acc="R" data-u="°F" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">HCB6 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="31" data-acc="R" data-u="°F" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">HCB6 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="32" data-acc="R" data-u="%" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">HCB6 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="33" data-acc="R" data-u="°F" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">HCB7 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="34" data-acc="R" data-u="°F" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">HCB7 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="35" data-acc="R" data-u="°F" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">HCB7 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="36" data-acc="R" data-u="%" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">HCB7 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="37" data-acc="R" data-u="°F" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">HCB8 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="38" data-acc="R" data-u="°F" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">HCB8 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="39" data-acc="R" data-u="°F" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">HCB8 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="40" data-acc="R" data-u="%" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">HCB8 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="41" data-acc="R" data-u="°F" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">HCB9 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="42" data-acc="R" data-u="°F" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">HCB9 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="43" data-acc="R" data-u="°F" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">HCB9 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="44" data-acc="R" data-u="%" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">HCB9 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="45" data-acc="R" data-u="°F" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">HCB10 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="46" data-acc="R" data-u="°F" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">HCB10 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="47" data-acc="R" data-u="°F" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">HCB10 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="48" data-acc="R" data-u="%" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">HCB10 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="49" data-acc="R" data-u="°F" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">HCB11 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="50" data-acc="R" data-u="°F" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">HCB11 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="51" data-acc="R" data-u="°F" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">HCB11 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="52" data-acc="R" data-u="%" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">HCB11 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="53" data-acc="R" data-u="°F" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">HCB12 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="54" data-acc="R" data-u="°F" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">HCB12 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="55" data-acc="R" data-u="°F" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">HCB12 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="56" data-acc="R" data-u="%" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">HCB12 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="57" data-acc="R" data-u="°F" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">HCB13 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="58" data-acc="R" data-u="°F" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">HCB13 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="59" data-acc="R" data-u="°F" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">HCB13 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="60" data-acc="R" data-u="%" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">HCB13 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="61" data-acc="R" data-u="°F" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">HCB14 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="62" data-acc="R" data-u="°F" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">HCB14 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="63" data-acc="R" data-u="°F" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">HCB14 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="64" data-acc="R" data-u="%" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">HCB14 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="65" data-acc="R" data-u="°F" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">HCB15 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="66" data-acc="R" data-u="°F" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">HCB15 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="67" data-acc="R" data-u="°F" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">HCB15 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="68" data-acc="R" data-u="%" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">HCB15 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="69" data-acc="R" data-u="°F" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">HCB16 Room Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="70" data-acc="R" data-u="°F" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">HCB16 Hood Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="71" data-acc="R" data-u="°F" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">HCB16 Supply Temp Sensor</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="72" data-acc="R" data-u="%" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">HCB16 Optics Opacity Level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="73" data-acc="R" data-u="%" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Operating % - Exhaust Fan 1</td><td class="d">Exhaust fan 1 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="74" data-acc="R" data-u="%" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Operating % - Exhaust Fan 2</td><td class="d">Exhaust fan 2 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="75" data-acc="R" data-u="%" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Operating % - Exhaust Fan 3</td><td class="d">Exhaust fan 3 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="76" data-acc="R" data-u="%" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Operating % - Exhaust Fan 4</td><td class="d">Exhaust fan 4 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="77" data-acc="R" data-u="%" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Operating % - Exhaust Fan 5</td><td class="d">Exhaust fan 5 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="78" data-acc="R" data-u="%" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Operating % - Exhaust Fan 6</td><td class="d">Exhaust fan 6 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="79" data-acc="R" data-u="%" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Operating % - Exhaust Fan 7</td><td class="d">Exhaust fan 7 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="80" data-acc="R" data-u="%" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Operating % - Exhaust Fan 8</td><td class="d">Exhaust fan 8 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="81" data-acc="R" data-u="%" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Operating % - Supply Fan 1</td><td class="d">Supply fan 1 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="82" data-acc="R" data-u="%" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Operating % - Supply Fan 2</td><td class="d">Supply fan 2 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="83" data-acc="R" data-u="%" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Operating % - Supply Fan 3</td><td class="d">Supply fan 3 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="84" data-acc="R" data-u="%" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Operating % - Supply Fan 4</td><td class="d">Supply fan 4 Operating Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="85" data-acc="R" data-u="Hz" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">VFD Operating Frequency - Exhaust Fan 1</td><td class="d">Exhaust fan 1 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="86" data-acc="R" data-u="Hz" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">VFD Operating Frequency - Exhaust Fan 2</td><td class="d">Exhaust fan 2 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="87" data-acc="R" data-u="Hz" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">VFD Operating Frequency - Exhaust Fan 3</td><td class="d">Exhaust fan 3 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="88" data-acc="R" data-u="Hz" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">VFD Operating Frequency - Exhaust Fan 4</td><td class="d">Exhaust fan 4 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="89" data-acc="R" data-u="Hz" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">VFD Operating Frequency - Exhaust Fan 5</td><td class="d">Exhaust fan 5 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="90" data-acc="R" data-u="Hz" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">VFD Operating Frequency - Exhaust Fan 6</td><td class="d">Exhaust fan 6 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="91" data-acc="R" data-u="Hz" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">VFD Operating Frequency - Exhaust Fan 7</td><td class="d">Exhaust fan 7 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="92" data-acc="R" data-u="Hz" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">VFD Operating Frequency - Exhaust Fan 8</td><td class="d">Exhaust fan 8 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="93" data-acc="R" data-u="Hz" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">VFD Operating Frequency - Supply Fan 1</td><td class="d">Supply Fan 1 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="94" data-acc="R" data-u="Hz" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">VFD Operating Frequency - Supply Fan 2</td><td class="d">Supply Fan 2 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="95" data-acc="R" data-u="Hz" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">VFD Operating Frequency - Supply Fan 3</td><td class="d">Supply Fan 3 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="96" data-acc="R" data-u="Hz" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">VFD Operating Frequency - Supply Fan 4</td><td class="d">Supply Fan 4 VFD Operating Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="97" data-acc="R" data-u="A" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">VFD Operating Amperage - Exhaust Fan 1</td><td class="d">Exhaust Fan 1 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="98" data-acc="R" data-u="A" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">VFD Operating Amperage - Exhaust Fan 2</td><td class="d">Exhaust Fan 2 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="99" data-acc="R" data-u="A" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">VFD Operating Amperage - Exhaust Fan 3</td><td class="d">Exhaust fan 3 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="100" data-acc="R" data-u="A" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">VFD Operating Amperage - Exhaust Fan 4</td><td class="d">Exhaust fan 4 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="101" data-acc="R" data-u="A" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">VFD Operating Amperage - Exhaust Fan 5</td><td class="d">Exhaust fan 5 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="102" data-acc="R" data-u="A" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">VFD Operating Amperage - Exhaust Fan 6</td><td class="d">Exhaust fan 6 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="103" data-acc="R" data-u="A" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">VFD Operating Amperage - Exhaust Fan 7</td><td class="d">Exhaust fan 7 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="104" data-acc="R" data-u="A" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">VFD Operating Amperage - Exhaust Fan 8</td><td class="d">Exhaust fan 8 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="105" data-acc="R" data-u="A" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">VFD Operating Amperage - Supply Fan 1</td><td class="d">Supply Fan 1 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="106" data-acc="R" data-u="A" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">VFD Operating Amperage - Supply Fan 2</td><td class="d">Supply Fan 2 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="107" data-acc="R" data-u="A" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">VFD Operating Amperage - Supply Fan 3</td><td class="d">Supply Fan 3 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="108" data-acc="R" data-u="A" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">VFD Operating Amperage - Supply Fan 4</td><td class="d">Supply Fan 4 VFD Operating Amperage</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="109" data-acc="R" data-u="W" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">VFD Power Output - Exhaust Fan 1</td><td class="d">Exhaust Fan 1 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="110" data-acc="R" data-u="W" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">VFD Power Output - Exhaust Fan 2</td><td class="d">Exhaust Fan 2 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="111" data-acc="R" data-u="W" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">VFD Power Output - Exhaust Fan 3</td><td class="d">Exhaust Fan 3 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="112" data-acc="R" data-u="W" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">VFD Power Output - Exhaust Fan 4</td><td class="d">Exhaust Fan 4 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="113" data-acc="R" data-u="W" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">VFD Power Output - Exhaust Fan 5</td><td class="d">Exhaust Fan 5 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="114" data-acc="R" data-u="W" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">VFD Power Output - Exhaust Fan 6</td><td class="d">Exhaust Fan 6 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="115" data-acc="R" data-u="W" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">VFD Power Output - Exhaust Fan 7</td><td class="d">Exhaust Fan 7 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="116" data-acc="R" data-u="W" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">VFD Power Output - Exhaust Fan 8</td><td class="d">Exhaust Fan 8 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="117" data-acc="R" data-u="W" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">VFD Power Output - Supply Fan 1</td><td class="d">Supply Fan 1 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="118" data-acc="R" data-u="W" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">VFD Power Output - Supply Fan 2</td><td class="d">Supply Fan 2 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="119" data-acc="R" data-u="W" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">VFD Power Output - Supply Fan 3</td><td class="d">Supply Fan 3 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="120" data-acc="R" data-u="W" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">VFD Power Output - Supply Fan 4</td><td class="d">Supply Fan 4 VFD Output Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="121" data-acc="R" data-u="V" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Fan VDC 1 Status (J7 Analog Output)</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="122" data-acc="R" data-u="V" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Fan VDC 2 Status (J8 Analog Output)</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="123" data-acc="R" data-u="V" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Fan VDC 3 Status (J9 Analog Output)</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="124" data-acc="R" data-u="V" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Fan VDC 4 Status (J10 Analog Output)</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="125" data-acc="R" data-u="V" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Fan VDC 5 Status (J11 Analog Output)</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="126" data-acc="R" data-u="V" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Fan VDC 6 Status (J12 Analog Output)</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="127" data-acc="R" data-u="V" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Fan VDC 7 Status (J13 Analog Output)</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="128" data-acc="R" data-u="V" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Fan VDC 8 Status (J14 Analog Output)</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="0" data-acc="W" data-u="V" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Minimum VDC - Exhaust Fan 1</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="1" data-acc="W" data-u="V" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Minimum VDC - Exhaust Fan 2</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="2" data-acc="W" data-u="V" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Minimum VDC - Exhaust Fan 3</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="3" data-acc="W" data-u="V" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Minimum VDC - Exhaust Fan 4</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="4" data-acc="W" data-u="V" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Minimum VDC - Exhaust Fan 5</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="5" data-acc="W" data-u="V" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Minimum VDC - Exhaust Fan 6</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="6" data-acc="W" data-u="V" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Minimum VDC - Exhaust Fan 7</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="7" data-acc="W" data-u="V" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Minimum VDC - Exhaust Fan 8</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="8" data-acc="W" data-u="V" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Minimum VDC - Supply Fan 1</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="9" data-acc="W" data-u="V" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Minimum VDC - Supply Fan 2</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="10" data-acc="W" data-u="V" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Minimum VDC - Supply Fan 3</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="11" data-acc="W" data-u="V" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Minimum VDC - Supply Fan 4</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="12" data-acc="W" data-u="V" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Maximum VDC - Exhaust Fan 1</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="13" data-acc="W" data-u="V" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Maximum VDC - Exhaust Fan 2</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="14" data-acc="W" data-u="V" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Maximum VDC - Exhaust Fan 3</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="15" data-acc="W" data-u="V" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Maximum VDC - Exhaust Fan 4</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="16" data-acc="W" data-u="V" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Maximum VDC - Exhaust Fan 5</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="17" data-acc="W" data-u="V" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Maximum VDC - Exhaust Fan 6</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="18" data-acc="W" data-u="V" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Maximum VDC - Exhaust Fan 7</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="19" data-acc="W" data-u="V" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Maximum VDC - Exhaust Fan 8</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="20" data-acc="W" data-u="V" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Maximum VDC - Supply Fan 1</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="21" data-acc="W" data-u="V" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Maximum VDC - Supply Fan 2</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="22" data-acc="W" data-u="V" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Maximum VDC - Supply Fan 3</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="23" data-acc="W" data-u="V" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Maximum VDC - Supply Fan 4</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="24" data-acc="W" data-u="Hz" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">VFD Minimum Frequency - Exhaust Fan 1</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="25" data-acc="W" data-u="Hz" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">VFD Minimum Frequency - Exhaust Fan 2</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="26" data-acc="W" data-u="Hz" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">VFD Minimum Frequency - Exhaust Fan 3</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="27" data-acc="W" data-u="Hz" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">VFD Minimum Frequency - Exhaust Fan 4</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="28" data-acc="W" data-u="Hz" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">VFD Minimum Frequency - Exhaust Fan 5</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="29" data-acc="W" data-u="Hz" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">VFD Minimum Frequency - Exhaust Fan 6</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="30" data-acc="W" data-u="Hz" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">VFD Minimum Frequency - Exhaust Fan 7</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="31" data-acc="W" data-u="Hz" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">VFD Minimum Frequency - Exhaust Fan 8</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="32" data-acc="W" data-u="Hz" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">VFD Minimum Frequency - Supply Fan 1</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="33" data-acc="W" data-u="Hz" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">VFD Minimum Frequency - Supply Fan 2</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="34" data-acc="W" data-u="Hz" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">VFD Minimum Frequency - Supply Fan 3</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="35" data-acc="W" data-u="Hz" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">VFD Minimum Frequency - Supply Fan 4</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="36" data-acc="W" data-u="Hz" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">VFD Maximum Frequency - Exhaust Fan 1</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="37" data-acc="W" data-u="Hz" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">VFD Maximum Frequency - Exhaust Fan 2</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="38" data-acc="W" data-u="Hz" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">VFD Maximum Frequency - Exhaust Fan 3</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="39" data-acc="W" data-u="Hz" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">VFD Maximum Frequency - Exhaust Fan 4</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="40" data-acc="W" data-u="Hz" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">VFD Maximum Frequency - Exhaust Fan 5</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="41" data-acc="W" data-u="Hz" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">VFD Maximum Frequency - Exhaust Fan 6</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="42" data-acc="W" data-u="Hz" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">VFD Maximum Frequency - Exhaust Fan 7</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="43" data-acc="W" data-u="Hz" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">VFD Maximum Frequency - Exhaust Fan 8</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="44" data-acc="W" data-u="Hz" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">VFD Maximum Frequency - Supply Fan 1</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="45" data-acc="W" data-u="Hz" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">VFD Maximum Frequency - Supply Fan 2</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="46" data-acc="W" data-u="Hz" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">VFD Maximum Frequency - Supply Fan 3</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="47" data-acc="W" data-u="Hz" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">VFD Maximum Frequency - Supply Fan 4</td><td class="d"></td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="48" data-acc="W" data-u="°F" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Temp Interlock Offset - Zone 1</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="49" data-acc="W" data-u="°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Temp Interlock Offset - Zone 2</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="50" data-acc="W" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Temp Interlock Offset - Zone 3</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="51" data-acc="W" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Temp Interlock Offset - Zone 4</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="52" data-acc="W" data-u="°F" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Temp Interlock Offset - Zone 5</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="53" data-acc="W" data-u="°F" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Temp Interlock Offset - Zone 6</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="54" data-acc="W" data-u="°F" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Temp Interlock Offset - Zone 7</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="55" data-acc="W" data-u="°F" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Temp Interlock Offset - Zone 8</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="56" data-acc="W" data-u="°F" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Temp Interlock Hysteresis - Zone 1</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="57" data-acc="W" data-u="°F" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Temp Interlock Hysteresis - Zone 2</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="58" data-acc="W" data-u="°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Temp Interlock Hysteresis - Zone 3</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="59" data-acc="W" data-u="°F" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Temp Interlock Hysteresis - Zone 4</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="60" data-acc="W" data-u="°F" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Temp Interlock Hysteresis - Zone 5</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="61" data-acc="W" data-u="°F" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Temp Interlock Hysteresis - Zone 6</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="62" data-acc="W" data-u="°F" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Temp Interlock Hysteresis - Zone 7</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="63" data-acc="W" data-u="°F" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Temp Interlock Hysteresis - Zone 8</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="64" data-acc="W" data-u="min" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Temp Interlock Hysteresis Timer - Zone 1</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="65" data-acc="W" data-u="min" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Temp Interlock Hysteresis Timer - Zone 2</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="66" data-acc="W" data-u="min" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Temp Interlock Hysteresis Timer - Zone 3</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="67" data-acc="W" data-u="min" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Temp Interlock Hysteresis Timer - Zone 4</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="68" data-acc="W" data-u="min" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Temp Interlock Hysteresis Timer - Zone 5</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="69" data-acc="W" data-u="min" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Temp Interlock Hysteresis Timer - Zone 6</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="70" data-acc="W" data-u="min" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Temp Interlock Hysteresis Timer - Zone 7</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="71" data-acc="W" data-u="min" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Temp Interlock Hysteresis Timer - Zone 8</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="72" data-acc="W" data-u="°F" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Modulation Temp Range - Exhaust Fan 1</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="73" data-acc="W" data-u="°F" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Modulation Temp Range - Exhaust Fan 2</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="74" data-acc="W" data-u="°F" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Modulation Temp Range - Exhaust Fan 3</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="75" data-acc="W" data-u="°F" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Modulation Temp Range - Exhaust Fan 4</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="76" data-acc="W" data-u="°F" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Modulation Temp Range - Exhaust Fan 5</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="77" data-acc="W" data-u="°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Modulation Temp Range - Exhaust Fan 6</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="78" data-acc="W" data-u="°F" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Modulation Temp Range - Exhaust Fan 7</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="79" data-acc="W" data-u="°F" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Modulation Temp Range - Exhaust Fan 8</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Fans - Zone 1</td><td class="d">1/0 to turn on/off zone 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Fans - Zone 2</td><td class="d">1/0 to turn on/off zone 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Fans - Zone 3</td><td class="d">1/0 to turn on/off zone 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Fans - Zone 4</td><td class="d">1/0 to turn on/off zone 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Fans - Zone 5</td><td class="d">1/0 to turn on/off zone 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Fans - Zone 6</td><td class="d">1/0 to turn on/off zone 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Fans - Zone 7</td><td class="d">1/0 to turn on/off zone 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Fans - Zone 8</td><td class="d">1/0 to turn on/off zone 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="8" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Hood Lights - Main Board</td><td class="d">1/0 to turn on/off MB Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Hood Lights - HCB1</td><td class="d">1/0 to turn on/off HCB1 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Hood Lights - HCB2</td><td class="d">1/0 to turn on/off HCB2 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Hood Lights - HCB3</td><td class="d">1/0 to turn on/off HCB3 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Hood Lights - HCB4</td><td class="d">1/0 to turn on/off HCB4 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Hood Lights - HCB5</td><td class="d">1/0 to turn on/off HCB5 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Hood Lights - HCB6</td><td class="d">1/0 to turn on/off HCB6 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Hood Lights - HCB7</td><td class="d">1/0 to turn on/off HCB7 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Hood Lights - HCB8</td><td class="d">1/0 to turn on/off HCB8 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Hood Lights - HCB9</td><td class="d">1/0 to turn on/off HCB9 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Hood Lights - HCB10</td><td class="d">1/0 to turn on/off HCB10 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Hood Lights - HCB11</td><td class="d">1/0 to turn on/off HCB11 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Hood Lights - HCB12</td><td class="d">1/0 to turn on/off HCB12 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Hood Lights - HCB13</td><td class="d">1/0 to turn on/off HCB13 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Hood Lights - HCB14</td><td class="d">1/0 to turn on/off HCB14 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Hood Lights - HCB15</td><td class="d">1/0 to turn on/off HCB15 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Hood Lights - HCB16</td><td class="d">1/0 to turn on/off HCB16 Hood Lights</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="25" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">Max Fan Enable</td><td class="d">1/0 to turn Max Fan on/off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Exhaust Fan 1 Enable</td><td class="d">1/0 to turn on/off Exhaust Fan 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Exhaust Fan 2 Enable</td><td class="d">1/0 to turn on/off Exhaust Fan 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Exhaust Fan 3 Enable</td><td class="d">1/0 to turn on/off Exhaust Fan 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Exhaust Fan 4 Enable</td><td class="d">1/0 to turn on/off Exhaust Fan 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Exhaust Fan 5 Enable</td><td class="d">1/0 to turn on/off Exhaust Fan 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Exhaust Fan 6 Enable</td><td class="d">1/0 to turn on/off Exhaust Fan 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Exhaust Fan 7 Enable</td><td class="d">1/0 to turn on/off Exhaust Fan 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Exhaust Fan 8 Enable</td><td class="d">1/0 to turn on/off Exhaust Fan 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Supply Fan 1 Enable</td><td class="d">1/0 to turn on/off Supply Fan 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Supply Fan 2 Enable</td><td class="d">1/0 to turn on/off Supply Fan 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Supply Fan 3 Enable</td><td class="d">1/0 to turn on/off Supply Fan 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Supply Fan 4 Enable</td><td class="d">1/0 to turn on/off Supply Fan 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">HCB1 Hood Wash</td><td class="d">1/0 to start/stop HCB1 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">HCB2 Hood Wash</td><td class="d">1/0 to start/stop HCB2 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">HCB3 Hood Wash</td><td class="d">1/0 to start/stop HCB3 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">HCB4 Hood Wash</td><td class="d">1/0 to start/stop HCB4 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">HCB5 Hood Wash</td><td class="d">1/0 to start/stop HCB5 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">HCB6 Hood Wash</td><td class="d">1/0 to start/stop HCB6 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">HCB7 Hood Wash</td><td class="d">1/0 to start/stop HCB7 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">HCB8 Hood Wash</td><td class="d">1/0 to start/stop HCB8 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">HCB9 Hood Wash</td><td class="d">1/0 to start/stop HCB9 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">HCB10 Hood Wash</td><td class="d">1/0 to start/stop HCB10 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">HCB11 Hood Wash</td><td class="d">1/0 to start/stop HCB11 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">HCB12 Hood Wash</td><td class="d">1/0 to start/stop HCB12 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">HCB13 Hood Wash</td><td class="d">1/0 to start/stop HCB13 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">HCB14 Hood Wash</td><td class="d">1/0 to start/stop HCB14 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">HCB15 Hood Wash</td><td class="d">1/0 to start/stop HCB15 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">HCB16 Hood Wash</td><td class="d">1/0 to start/stop HCB16 Hood Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">Duct Sump Wash</td><td class="d">1/0 to start/stop Duct Sump Wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="264" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-other-0"><td class="t"><abbr title="Other">Other</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Zone 1 Status</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="265" data-i="1" data-acc="R" data-u="" id="obj-other-1"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">1</td><td class="n">Zone 2 Status</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="266" data-i="2" data-acc="R" data-u="" id="obj-other-2"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2</td><td class="n">Zone 3 Status</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="267" data-i="3" data-acc="R" data-u="" id="obj-other-3"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">3</td><td class="n">Zone 4 Status</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="268" data-i="4" data-acc="R" data-u="" id="obj-other-4"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">4</td><td class="n">Zone 5 Status</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="269" data-i="5" data-acc="R" data-u="" id="obj-other-5"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">5</td><td class="n">Zone 6 Status</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="270" data-i="6" data-acc="R" data-u="" id="obj-other-6"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">6</td><td class="n">Zone 7 Status</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="271" data-i="7" data-acc="R" data-u="" id="obj-other-7"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">7</td><td class="n">Zone 8 Status</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="272" data-i="8" data-acc="R" data-u="" id="obj-other-8"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">8</td><td class="n">Exhaust Fan VFD Faults</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="273" data-i="9" data-acc="R" data-u="" id="obj-other-9"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">9</td><td class="n">Supply Fan VFD Faults</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="274" data-i="10" data-acc="R" data-u="" id="obj-other-10"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">10</td><td class="n">Relay Statuses</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="275" data-i="11" data-acc="R" data-u="" data-min="1" id="obj-other-11"><td class="t"><abbr title="Other">Other</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">Faults</td><td class="d">Packed bit word: BitString Value (type 39) on MS/TP, AV over IP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Greenheck Kitchen Controls main board point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>MB Room Sensor Temp</li><li><a href="#obj-ai-1"><code>AI1</code></a>MB Hood Temp Sensor 1</li><li><a href="#obj-ai-2"><code>AI2</code></a>MB Hood Temp Sensor 2</li><li><a href="#obj-ai-3"><code>AI3</code></a>MB Hood Temp Sensor 3</li><li><a href="#obj-ai-4"><code>AI4</code></a>MB Hood Temp Sensor 4</li><li><a href="#obj-ai-5"><code>AI5</code></a>MB Hood Temp Sensor 5</li><li><a href="#obj-ai-6"><code>AI6</code></a>MB Hood Temp Sensor 6</li><li><a href="#obj-ai-7"><code>AI7</code></a>MB Hood Temp Sensor 7</li><li><a href="#obj-ai-8"><code>AI8</code></a>MB Hood Temp Sensor 8</li><li><a href="#obj-ai-9"><code>AI9</code></a>HCB1 Room Temp Sensor</li><li><a href="#obj-ai-10"><code>AI10</code></a>HCB1 Hood Temp Sensor</li><li><a href="#obj-ai-11"><code>AI11</code></a>HCB1 Supply Temp Sensor</li><li><a href="#obj-ai-12"><code>AI12</code></a>HCB1 Optics Opacity Level</li><li><a href="#obj-ai-13"><code>AI13</code></a>HCB2 Room Temp Sensor</li><li><a href="#obj-ai-14"><code>AI14</code></a>HCB2 Hood Temp Sensor</li><li><a href="#obj-ai-15"><code>AI15</code></a>HCB2 Supply Temp Sensor</li><li><a href="#obj-ai-16"><code>AI16</code></a>HCB2 Optics Opacity Level</li><li><a href="#obj-ai-17"><code>AI17</code></a>HCB3 Room Temp Sensor</li><li><a href="#obj-ai-18"><code>AI18</code></a>HCB3 Hood Temp Sensor</li><li><a href="#obj-ai-19"><code>AI19</code></a>HCB3 Supply Temp Sensor</li><li><a href="#obj-ai-20"><code>AI20</code></a>HCB3 Optics Opacity Level</li><li><a href="#obj-ai-21"><code>AI21</code></a>HCB4 Room Temp Sensor</li><li><a href="#obj-ai-22"><code>AI22</code></a>HCB4 Hood Temp Sensor</li><li><a href="#obj-ai-23"><code>AI23</code></a>HCB4 Supply Temp Sensor</li><li><a href="#obj-ai-24"><code>AI24</code></a>HCB4 Optics Opacity Level</li><li><a href="#obj-ai-25"><code>AI25</code></a>HCB5 Room Temp Sensor</li><li><a href="#obj-ai-26"><code>AI26</code></a>HCB5 Hood Temp Sensor</li><li><a href="#obj-ai-27"><code>AI27</code></a>HCB5 Supply Temp Sensor</li><li><a href="#obj-ai-28"><code>AI28</code></a>HCB5 Optics Opacity Level</li><li><a href="#obj-ai-29"><code>AI29</code></a>HCB6 Room Temp Sensor</li><li><a href="#obj-ai-30"><code>AI30</code></a>HCB6 Hood Temp Sensor</li><li><a href="#obj-ai-31"><code>AI31</code></a>HCB6 Supply Temp Sensor</li><li><a href="#obj-ai-32"><code>AI32</code></a>HCB6 Optics Opacity Level</li><li><a href="#obj-ai-33"><code>AI33</code></a>HCB7 Room Temp Sensor</li><li><a href="#obj-ai-34"><code>AI34</code></a>HCB7 Hood Temp Sensor</li><li><a href="#obj-ai-35"><code>AI35</code></a>HCB7 Supply Temp Sensor</li><li><a href="#obj-ai-36"><code>AI36</code></a>HCB7 Optics Opacity Level</li><li><a href="#obj-ai-37"><code>AI37</code></a>HCB8 Room Temp Sensor</li><li><a href="#obj-ai-38"><code>AI38</code></a>HCB8 Hood Temp Sensor</li><li><a href="#obj-ai-39"><code>AI39</code></a>HCB8 Supply Temp Sensor</li><li><a href="#obj-ai-40"><code>AI40</code></a>HCB8 Optics Opacity Level</li><li><a href="#obj-ai-41"><code>AI41</code></a>HCB9 Room Temp Sensor</li><li><a href="#obj-ai-42"><code>AI42</code></a>HCB9 Hood Temp Sensor</li><li><a href="#obj-ai-43"><code>AI43</code></a>HCB9 Supply Temp Sensor</li><li><a href="#obj-ai-44"><code>AI44</code></a>HCB9 Optics Opacity Level</li><li><a href="#obj-ai-45"><code>AI45</code></a>HCB10 Room Temp Sensor</li><li><a href="#obj-ai-46"><code>AI46</code></a>HCB10 Hood Temp Sensor</li><li><a href="#obj-ai-47"><code>AI47</code></a>HCB10 Supply Temp Sensor</li><li><a href="#obj-ai-48"><code>AI48</code></a>HCB10 Optics Opacity Level</li><li><a href="#obj-ai-49"><code>AI49</code></a>HCB11 Room Temp Sensor</li><li><a href="#obj-ai-50"><code>AI50</code></a>HCB11 Hood Temp Sensor</li><li><a href="#obj-ai-51"><code>AI51</code></a>HCB11 Supply Temp Sensor</li><li><a href="#obj-ai-52"><code>AI52</code></a>HCB11 Optics Opacity Level</li><li><a href="#obj-ai-53"><code>AI53</code></a>HCB12 Room Temp Sensor</li><li><a href="#obj-ai-54"><code>AI54</code></a>HCB12 Hood Temp Sensor</li><li><a href="#obj-ai-55"><code>AI55</code></a>HCB12 Supply Temp Sensor</li><li><a href="#obj-ai-56"><code>AI56</code></a>HCB12 Optics Opacity Level</li><li><a href="#obj-ai-57"><code>AI57</code></a>HCB13 Room Temp Sensor</li><li><a href="#obj-ai-58"><code>AI58</code></a>HCB13 Hood Temp Sensor</li><li><a href="#obj-ai-59"><code>AI59</code></a>HCB13 Supply Temp Sensor</li><li><a href="#obj-ai-60"><code>AI60</code></a>HCB13 Optics Opacity Level</li><li><a href="#obj-ai-61"><code>AI61</code></a>HCB14 Room Temp Sensor</li><li><a href="#obj-ai-62"><code>AI62</code></a>HCB14 Hood Temp Sensor</li><li><a href="#obj-ai-63"><code>AI63</code></a>HCB14 Supply Temp Sensor</li><li><a href="#obj-ai-64"><code>AI64</code></a>HCB14 Optics Opacity Level</li><li><a href="#obj-ai-65"><code>AI65</code></a>HCB15 Room Temp Sensor</li><li><a href="#obj-ai-66"><code>AI66</code></a>HCB15 Hood Temp Sensor</li><li><a href="#obj-ai-67"><code>AI67</code></a>HCB15 Supply Temp Sensor</li><li><a href="#obj-ai-68"><code>AI68</code></a>HCB15 Optics Opacity Level</li><li><a href="#obj-ai-69"><code>AI69</code></a>HCB16 Room Temp Sensor</li><li><a href="#obj-ai-70"><code>AI70</code></a>HCB16 Hood Temp Sensor</li><li><a href="#obj-ai-71"><code>AI71</code></a>HCB16 Supply Temp Sensor</li><li><a href="#obj-ai-72"><code>AI72</code></a>HCB16 Optics Opacity Level</li><li><a href="#obj-ai-73"><code>AI73</code></a>Operating % - Exhaust Fan 1</li><li><a href="#obj-ai-74"><code>AI74</code></a>Operating % - Exhaust Fan 2</li><li><a href="#obj-ai-75"><code>AI75</code></a>Operating % - Exhaust Fan 3</li><li><a href="#obj-ai-76"><code>AI76</code></a>Operating % - Exhaust Fan 4</li><li><a href="#obj-ai-77"><code>AI77</code></a>Operating % - Exhaust Fan 5</li><li><a href="#obj-ai-78"><code>AI78</code></a>Operating % - Exhaust Fan 6</li><li><a href="#obj-ai-79"><code>AI79</code></a>Operating % - Exhaust Fan 7</li><li><a href="#obj-ai-80"><code>AI80</code></a>Operating % - Exhaust Fan 8</li><li><a href="#obj-ai-81"><code>AI81</code></a>Operating % - Supply Fan 1</li><li><a href="#obj-ai-82"><code>AI82</code></a>Operating % - Supply Fan 2</li><li><a href="#obj-ai-83"><code>AI83</code></a>Operating % - Supply Fan 3</li><li><a href="#obj-ai-84"><code>AI84</code></a>Operating % - Supply Fan 4</li><li><a href="#obj-ai-85"><code>AI85</code></a>VFD Operating Frequency - Exhaust Fan 1</li><li><a href="#obj-ai-86"><code>AI86</code></a>VFD Operating Frequency - Exhaust Fan 2</li><li><a href="#obj-ai-87"><code>AI87</code></a>VFD Operating Frequency - Exhaust Fan 3</li><li><a href="#obj-ai-88"><code>AI88</code></a>VFD Operating Frequency - Exhaust Fan 4</li><li><a href="#obj-ai-89"><code>AI89</code></a>VFD Operating Frequency - Exhaust Fan 5</li><li><a href="#obj-ai-90"><code>AI90</code></a>VFD Operating Frequency - Exhaust Fan 6</li><li><a href="#obj-ai-91"><code>AI91</code></a>VFD Operating Frequency - Exhaust Fan 7</li><li><a href="#obj-ai-92"><code>AI92</code></a>VFD Operating Frequency - Exhaust Fan 8</li><li><a href="#obj-ai-93"><code>AI93</code></a>VFD Operating Frequency - Supply Fan 1</li><li><a href="#obj-ai-94"><code>AI94</code></a>VFD Operating Frequency - Supply Fan 2</li><li><a href="#obj-ai-95"><code>AI95</code></a>VFD Operating Frequency - Supply Fan 3</li><li><a href="#obj-ai-96"><code>AI96</code></a>VFD Operating Frequency - Supply Fan 4</li><li><a href="#obj-ai-97"><code>AI97</code></a>VFD Operating Amperage - Exhaust Fan 1</li><li><a href="#obj-ai-98"><code>AI98</code></a>VFD Operating Amperage - Exhaust Fan 2</li><li><a href="#obj-ai-99"><code>AI99</code></a>VFD Operating Amperage - Exhaust Fan 3</li><li><a href="#obj-ai-100"><code>AI100</code></a>VFD Operating Amperage - Exhaust Fan 4</li><li><a href="#obj-ai-101"><code>AI101</code></a>VFD Operating Amperage - Exhaust Fan 5</li><li><a href="#obj-ai-102"><code>AI102</code></a>VFD Operating Amperage - Exhaust Fan 6</li><li><a href="#obj-ai-103"><code>AI103</code></a>VFD Operating Amperage - Exhaust Fan 7</li><li><a href="#obj-ai-104"><code>AI104</code></a>VFD Operating Amperage - Exhaust Fan 8</li><li><a href="#obj-ai-105"><code>AI105</code></a>VFD Operating Amperage - Supply Fan 1</li><li><a href="#obj-ai-106"><code>AI106</code></a>VFD Operating Amperage - Supply Fan 2</li><li><a href="#obj-ai-107"><code>AI107</code></a>VFD Operating Amperage - Supply Fan 3</li><li><a href="#obj-ai-108"><code>AI108</code></a>VFD Operating Amperage - Supply Fan 4</li><li><a href="#obj-ai-109"><code>AI109</code></a>VFD Power Output - Exhaust Fan 1</li><li><a href="#obj-ai-110"><code>AI110</code></a>VFD Power Output - Exhaust Fan 2</li><li><a href="#obj-ai-111"><code>AI111</code></a>VFD Power Output - Exhaust Fan 3</li><li><a href="#obj-ai-112"><code>AI112</code></a>VFD Power Output - Exhaust Fan 4</li><li><a href="#obj-ai-113"><code>AI113</code></a>VFD Power Output - Exhaust Fan 5</li><li><a href="#obj-ai-114"><code>AI114</code></a>VFD Power Output - Exhaust Fan 6</li><li><a href="#obj-ai-115"><code>AI115</code></a>VFD Power Output - Exhaust Fan 7</li><li><a href="#obj-ai-116"><code>AI116</code></a>VFD Power Output - Exhaust Fan 8</li><li><a href="#obj-ai-117"><code>AI117</code></a>VFD Power Output - Supply Fan 1</li><li><a href="#obj-ai-118"><code>AI118</code></a>VFD Power Output - Supply Fan 2</li><li><a href="#obj-ai-119"><code>AI119</code></a>VFD Power Output - Supply Fan 3</li><li><a href="#obj-ai-120"><code>AI120</code></a>VFD Power Output - Supply Fan 4</li><li><a href="#obj-ai-121"><code>AI121</code></a>Fan VDC 1 Status (J7 Analog Output)</li><li><a href="#obj-ai-122"><code>AI122</code></a>Fan VDC 2 Status (J8 Analog Output)</li><li><a href="#obj-ai-123"><code>AI123</code></a>Fan VDC 3 Status (J9 Analog Output)</li><li><a href="#obj-ai-124"><code>AI124</code></a>Fan VDC 4 Status (J10 Analog Output)</li><li><a href="#obj-ai-125"><code>AI125</code></a>Fan VDC 5 Status (J11 Analog Output)</li><li><a href="#obj-ai-126"><code>AI126</code></a>Fan VDC 6 Status (J12 Analog Output)</li><li><a href="#obj-ai-127"><code>AI127</code></a>Fan VDC 7 Status (J13 Analog Output)</li><li><a href="#obj-ai-128"><code>AI128</code></a>Fan VDC 8 Status (J14 Analog Output)</li><li><a href="#obj-av-0"><code>AV0</code></a>Minimum VDC - Exhaust Fan 1</li><li><a href="#obj-av-1"><code>AV1</code></a>Minimum VDC - Exhaust Fan 2</li><li><a href="#obj-av-2"><code>AV2</code></a>Minimum VDC - Exhaust Fan 3</li><li><a href="#obj-av-3"><code>AV3</code></a>Minimum VDC - Exhaust Fan 4</li><li><a href="#obj-av-4"><code>AV4</code></a>Minimum VDC - Exhaust Fan 5</li><li><a href="#obj-av-5"><code>AV5</code></a>Minimum VDC - Exhaust Fan 6</li><li><a href="#obj-av-6"><code>AV6</code></a>Minimum VDC - Exhaust Fan 7</li><li><a href="#obj-av-7"><code>AV7</code></a>Minimum VDC - Exhaust Fan 8</li><li><a href="#obj-av-8"><code>AV8</code></a>Minimum VDC - Supply Fan 1</li><li><a href="#obj-av-9"><code>AV9</code></a>Minimum VDC - Supply Fan 2</li><li><a href="#obj-av-10"><code>AV10</code></a>Minimum VDC - Supply Fan 3</li><li><a href="#obj-av-11"><code>AV11</code></a>Minimum VDC - Supply Fan 4</li><li><a href="#obj-av-12"><code>AV12</code></a>Maximum VDC - Exhaust Fan 1</li><li><a href="#obj-av-13"><code>AV13</code></a>Maximum VDC - Exhaust Fan 2</li><li><a href="#obj-av-14"><code>AV14</code></a>Maximum VDC - Exhaust Fan 3</li><li><a href="#obj-av-15"><code>AV15</code></a>Maximum VDC - Exhaust Fan 4</li><li><a href="#obj-av-16"><code>AV16</code></a>Maximum VDC - Exhaust Fan 5</li><li><a href="#obj-av-17"><code>AV17</code></a>Maximum VDC - Exhaust Fan 6</li><li><a href="#obj-av-18"><code>AV18</code></a>Maximum VDC - Exhaust Fan 7</li><li><a href="#obj-av-19"><code>AV19</code></a>Maximum VDC - Exhaust Fan 8</li><li><a href="#obj-av-20"><code>AV20</code></a>Maximum VDC - Supply Fan 1</li><li><a href="#obj-av-21"><code>AV21</code></a>Maximum VDC - Supply Fan 2</li><li><a href="#obj-av-22"><code>AV22</code></a>Maximum VDC - Supply Fan 3</li><li><a href="#obj-av-23"><code>AV23</code></a>Maximum VDC - Supply Fan 4</li><li><a href="#obj-av-24"><code>AV24</code></a>VFD Minimum Frequency - Exhaust Fan 1</li><li><a href="#obj-av-25"><code>AV25</code></a>VFD Minimum Frequency - Exhaust Fan 2</li><li><a href="#obj-av-26"><code>AV26</code></a>VFD Minimum Frequency - Exhaust Fan 3</li><li><a href="#obj-av-27"><code>AV27</code></a>VFD Minimum Frequency - Exhaust Fan 4</li><li><a href="#obj-av-28"><code>AV28</code></a>VFD Minimum Frequency - Exhaust Fan 5</li><li><a href="#obj-av-29"><code>AV29</code></a>VFD Minimum Frequency - Exhaust Fan 6</li><li><a href="#obj-av-30"><code>AV30</code></a>VFD Minimum Frequency - Exhaust Fan 7</li><li><a href="#obj-av-31"><code>AV31</code></a>VFD Minimum Frequency - Exhaust Fan 8</li><li><a href="#obj-av-32"><code>AV32</code></a>VFD Minimum Frequency - Supply Fan 1</li><li><a href="#obj-av-33"><code>AV33</code></a>VFD Minimum Frequency - Supply Fan 2</li><li><a href="#obj-av-34"><code>AV34</code></a>VFD Minimum Frequency - Supply Fan 3</li><li><a href="#obj-av-35"><code>AV35</code></a>VFD Minimum Frequency - Supply Fan 4</li><li><a href="#obj-av-36"><code>AV36</code></a>VFD Maximum Frequency - Exhaust Fan 1</li><li><a href="#obj-av-37"><code>AV37</code></a>VFD Maximum Frequency - Exhaust Fan 2</li><li><a href="#obj-av-38"><code>AV38</code></a>VFD Maximum Frequency - Exhaust Fan 3</li><li><a href="#obj-av-39"><code>AV39</code></a>VFD Maximum Frequency - Exhaust Fan 4</li><li><a href="#obj-av-40"><code>AV40</code></a>VFD Maximum Frequency - Exhaust Fan 5</li><li><a href="#obj-av-41"><code>AV41</code></a>VFD Maximum Frequency - Exhaust Fan 6</li><li><a href="#obj-av-42"><code>AV42</code></a>VFD Maximum Frequency - Exhaust Fan 7</li><li><a href="#obj-av-43"><code>AV43</code></a>VFD Maximum Frequency - Exhaust Fan 8</li><li><a href="#obj-av-44"><code>AV44</code></a>VFD Maximum Frequency - Supply Fan 1</li><li><a href="#obj-av-45"><code>AV45</code></a>VFD Maximum Frequency - Supply Fan 2</li><li><a href="#obj-av-46"><code>AV46</code></a>VFD Maximum Frequency - Supply Fan 3</li><li><a href="#obj-av-47"><code>AV47</code></a>VFD Maximum Frequency - Supply Fan 4</li><li><a href="#obj-av-48"><code>AV48</code></a>Temp Interlock Offset - Zone 1</li><li><a href="#obj-av-49"><code>AV49</code></a>Temp Interlock Offset - Zone 2</li><li><a href="#obj-av-50"><code>AV50</code></a>Temp Interlock Offset - Zone 3</li><li><a href="#obj-av-51"><code>AV51</code></a>Temp Interlock Offset - Zone 4</li><li><a href="#obj-av-52"><code>AV52</code></a>Temp Interlock Offset - Zone 5</li><li><a href="#obj-av-53"><code>AV53</code></a>Temp Interlock Offset - Zone 6</li><li><a href="#obj-av-54"><code>AV54</code></a>Temp Interlock Offset - Zone 7</li><li><a href="#obj-av-55"><code>AV55</code></a>Temp Interlock Offset - Zone 8</li><li><a href="#obj-av-56"><code>AV56</code></a>Temp Interlock Hysteresis - Zone 1</li><li><a href="#obj-av-57"><code>AV57</code></a>Temp Interlock Hysteresis - Zone 2</li><li><a href="#obj-av-58"><code>AV58</code></a>Temp Interlock Hysteresis - Zone 3</li><li><a href="#obj-av-59"><code>AV59</code></a>Temp Interlock Hysteresis - Zone 4</li><li><a href="#obj-av-60"><code>AV60</code></a>Temp Interlock Hysteresis - Zone 5</li><li><a href="#obj-av-61"><code>AV61</code></a>Temp Interlock Hysteresis - Zone 6</li><li><a href="#obj-av-62"><code>AV62</code></a>Temp Interlock Hysteresis - Zone 7</li><li><a href="#obj-av-63"><code>AV63</code></a>Temp Interlock Hysteresis - Zone 8</li><li><a href="#obj-av-64"><code>AV64</code></a>Temp Interlock Hysteresis Timer - Zone 1</li><li><a href="#obj-av-65"><code>AV65</code></a>Temp Interlock Hysteresis Timer - Zone 2</li><li><a href="#obj-av-66"><code>AV66</code></a>Temp Interlock Hysteresis Timer - Zone 3</li><li><a href="#obj-av-67"><code>AV67</code></a>Temp Interlock Hysteresis Timer - Zone 4</li><li><a href="#obj-av-68"><code>AV68</code></a>Temp Interlock Hysteresis Timer - Zone 5</li><li><a href="#obj-av-69"><code>AV69</code></a>Temp Interlock Hysteresis Timer - Zone 6</li><li><a href="#obj-av-70"><code>AV70</code></a>Temp Interlock Hysteresis Timer - Zone 7</li><li><a href="#obj-av-71"><code>AV71</code></a>Temp Interlock Hysteresis Timer - Zone 8</li><li><a href="#obj-av-72"><code>AV72</code></a>Modulation Temp Range - Exhaust Fan 1</li><li><a href="#obj-av-73"><code>AV73</code></a>Modulation Temp Range - Exhaust Fan 2</li><li><a href="#obj-av-74"><code>AV74</code></a>Modulation Temp Range - Exhaust Fan 3</li><li><a href="#obj-av-75"><code>AV75</code></a>Modulation Temp Range - Exhaust Fan 4</li><li><a href="#obj-av-76"><code>AV76</code></a>Modulation Temp Range - Exhaust Fan 5</li><li><a href="#obj-av-77"><code>AV77</code></a>Modulation Temp Range - Exhaust Fan 6</li><li><a href="#obj-av-78"><code>AV78</code></a>Modulation Temp Range - Exhaust Fan 7</li><li><a href="#obj-av-79"><code>AV79</code></a>Modulation Temp Range - Exhaust Fan 8</li><li><a href="#obj-bv-0"><code>BV0</code></a>Fans - Zone 1</li><li><a href="#obj-bv-1"><code>BV1</code></a>Fans - Zone 2</li><li><a href="#obj-bv-2"><code>BV2</code></a>Fans - Zone 3</li><li><a href="#obj-bv-3"><code>BV3</code></a>Fans - Zone 4</li><li><a href="#obj-bv-4"><code>BV4</code></a>Fans - Zone 5</li><li><a href="#obj-bv-5"><code>BV5</code></a>Fans - Zone 6</li><li><a href="#obj-bv-6"><code>BV6</code></a>Fans - Zone 7</li><li><a href="#obj-bv-7"><code>BV7</code></a>Fans - Zone 8</li><li><a href="#obj-bv-8"><code>BV8</code></a>Hood Lights - Main Board</li><li><a href="#obj-bv-9"><code>BV9</code></a>Hood Lights - HCB1</li><li><a href="#obj-bv-10"><code>BV10</code></a>Hood Lights - HCB2</li><li><a href="#obj-bv-11"><code>BV11</code></a>Hood Lights - HCB3</li><li><a href="#obj-bv-12"><code>BV12</code></a>Hood Lights - HCB4</li><li><a href="#obj-bv-13"><code>BV13</code></a>Hood Lights - HCB5</li><li><a href="#obj-bv-14"><code>BV14</code></a>Hood Lights - HCB6</li><li><a href="#obj-bv-15"><code>BV15</code></a>Hood Lights - HCB7</li><li><a href="#obj-bv-16"><code>BV16</code></a>Hood Lights - HCB8</li><li><a href="#obj-bv-17"><code>BV17</code></a>Hood Lights - HCB9</li><li><a href="#obj-bv-18"><code>BV18</code></a>Hood Lights - HCB10</li><li><a href="#obj-bv-19"><code>BV19</code></a>Hood Lights - HCB11</li><li><a href="#obj-bv-20"><code>BV20</code></a>Hood Lights - HCB12</li><li><a href="#obj-bv-21"><code>BV21</code></a>Hood Lights - HCB13</li><li><a href="#obj-bv-22"><code>BV22</code></a>Hood Lights - HCB14</li><li><a href="#obj-bv-23"><code>BV23</code></a>Hood Lights - HCB15</li><li><a href="#obj-bv-24"><code>BV24</code></a>Hood Lights - HCB16</li><li><a href="#obj-bv-25"><code>BV25</code></a>Max Fan Enable</li><li><a href="#obj-bv-26"><code>BV26</code></a>Exhaust Fan 1 Enable</li><li><a href="#obj-bv-27"><code>BV27</code></a>Exhaust Fan 2 Enable</li><li><a href="#obj-bv-28"><code>BV28</code></a>Exhaust Fan 3 Enable</li><li><a href="#obj-bv-29"><code>BV29</code></a>Exhaust Fan 4 Enable</li><li><a href="#obj-bv-30"><code>BV30</code></a>Exhaust Fan 5 Enable</li><li><a href="#obj-bv-31"><code>BV31</code></a>Exhaust Fan 6 Enable</li><li><a href="#obj-bv-32"><code>BV32</code></a>Exhaust Fan 7 Enable</li><li><a href="#obj-bv-33"><code>BV33</code></a>Exhaust Fan 8 Enable</li><li><a href="#obj-bv-34"><code>BV34</code></a>Supply Fan 1 Enable</li><li><a href="#obj-bv-35"><code>BV35</code></a>Supply Fan 2 Enable</li><li><a href="#obj-bv-36"><code>BV36</code></a>Supply Fan 3 Enable</li><li><a href="#obj-bv-37"><code>BV37</code></a>Supply Fan 4 Enable</li><li><a href="#obj-bv-38"><code>BV38</code></a>HCB1 Hood Wash</li><li><a href="#obj-bv-39"><code>BV39</code></a>HCB2 Hood Wash</li><li><a href="#obj-bv-40"><code>BV40</code></a>HCB3 Hood Wash</li><li><a href="#obj-bv-41"><code>BV41</code></a>HCB4 Hood Wash</li><li><a href="#obj-bv-42"><code>BV42</code></a>HCB5 Hood Wash</li><li><a href="#obj-bv-43"><code>BV43</code></a>HCB6 Hood Wash</li><li><a href="#obj-bv-44"><code>BV44</code></a>HCB7 Hood Wash</li><li><a href="#obj-bv-45"><code>BV45</code></a>HCB8 Hood Wash</li><li><a href="#obj-bv-46"><code>BV46</code></a>HCB9 Hood Wash</li><li><a href="#obj-bv-47"><code>BV47</code></a>HCB10 Hood Wash</li><li><a href="#obj-bv-48"><code>BV48</code></a>HCB11 Hood Wash</li><li><a href="#obj-bv-49"><code>BV49</code></a>HCB12 Hood Wash</li><li><a href="#obj-bv-50"><code>BV50</code></a>HCB13 Hood Wash</li><li><a href="#obj-bv-51"><code>BV51</code></a>HCB14 Hood Wash</li><li><a href="#obj-bv-52"><code>BV52</code></a>HCB15 Hood Wash</li><li><a href="#obj-bv-53"><code>BV53</code></a>HCB16 Hood Wash</li><li><a href="#obj-bv-54"><code>BV54</code></a>Duct Sump Wash</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The list has objects for the full capacity (8 zones, 8 exhaust fans, 4 supply fans, 16 hood control boards); map only what the panel has.</li><li>Instances 0-11 (zone status, VFD fault, relay status and fault words) are BitString Value objects (BACnet type 39) on BACnet MS/TP; through the BACnet IP gateway the guide says they are Analog Values. The site has no BitString type, so they are listed as Other. Bit order is reversed between the two (bit 0 left-most on MS/TP, right-most over IP).</li><li>Access is from the R / R/W column of the BACnet points list.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Greenheck Kitchen Controls (GKC) main board and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Greenheck Kitchen Controls (GKC) main board</h2><div class="faq"><details open><summary>How many BACnet points does the Greenheck Kitchen Controls (GKC) main board have?</summary><p>This list has 276 BACnet objects: 129 analog inputs, 80 analog values, 55 binary values, 12 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Greenheck Kitchen Controls (GKC) main board BACnet points are writable?</summary><p>135 of the 276 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Greenheck Kitchen Controls (GKC) main board BACnet documentation?</summary><p>The source is Kitchen Controls Installation, Operation and Maintenance Manual - BACnet Points List (484600 Rev. 6), revision 2026-10, published free by Greenheck at https://content.greenheck.com/public/DAMProd/Original/10012/484600KitchenControls_iom.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Greenheck Kitchen Controls (GKC) main board?</summary><p>Start with BV 0 Fans - Zone 1 (Zone 1 fans on/off (1 = on)); BV 8 Hood Lights - Main Board (Main board hood lights on/off); BV 25 Max Fan Enable (Max fan (full speed) on/off); AI 0 MB Room Sensor Temp (Room temperature at the main board); AI 1 MB Hood Temp Sensor 1 (Hood temperature sensor 1); Other 0 Zone 1 Status (Zone 1 status bits: why the fans are on); Other 11 Faults (Fault bits; first bit = any fault).</p></details><details><summary>How do I enable BMS control of the Greenheck Kitchen Controls (GKC) main board?</summary><p>BV 0-7 turn zone fans on and off from the BMS. Each zone status word has a &#x27;fan on via BMS&#x27; bit, so the BMS can see when its command is holding the fans on.</p></details><details><summary>How do I check these points on the real Greenheck Kitchen Controls (GKC) main board?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Greenheck BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/greenheck/doas-bacnet-integration" data-row><span class="k">Dedicated outdoor air system (DOAS)</span><h3>Greenheck Dedicated Outdoor Air Systems (DOAS) - BACnet</h3><p>Greenheck dedicated outdoor air units whose factory controller runs the DOAS_10 program with BACnet licensed.</p><div class="meta">109 objects &middot; 45 writable &middot; Document 485940 (DOAS_10.006 Rev 5)</div><span class="sr-only"> Also known as: Greenheck DOAS, DOAS, DOAS_10.006, 485940</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/doas-microprocessor-controller-v6-2" data-row><span class="k">Dedicated outdoor air system (DOAS) unit controller</span><h3>Greenheck DOAS Microprocessor Controller v6.2 (legacy points list)</h3><p>Greenheck dedicated outdoor air units running the older DOAS v6.2 controller program (July 2021 guide).</p><div class="meta">295 objects &middot; 60 writable &middot; 485175</div><span class="sr-only"> Also known as: 485175, Document 485175, DOAS v6.2, Greenheck DOAS controller, c.pCO</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/ive-energy-recovery-ventilator" data-row><span class="k">Energy recovery ventilator</span><h3>Greenheck IVE Indoor Energy Recovery Ventilator (BACnet)</h3><p>Greenheck IVE indoor energy recovery ventilators with the factory c.pCO Mini controller.</p><div class="meta">95 objects &middot; 42 writable &middot; Document 487690 (IVE_01.002 Rev 1)</div><span class="sr-only"> Also known as: IVE, Greenheck IVE, IVE_01.002, 487690, c.pCO Mini</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/mua-microprocessor-controller" data-row><span class="k">Make-up air unit controller</span><h3>Greenheck Make-Up Air Microprocessor Controller (MUA v4.1)</h3><p>Greenheck make-up air units with the factory microprocessor controller, MUA program v4.1.</p><div class="meta">118 objects &middot; 46 writable &middot; 487036</div><span class="sr-only"> Also known as: 487036, Document 487036, MUA v4.1, Greenheck make-up air controller, c.pCO</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/rtu-microprocessor-controller" data-row><span class="k">Rooftop unit (RTU) controller</span><h3>Greenheck RTU Microprocessor Controller (RTU v1.4)</h3><p>Greenheck (and Valent) packaged rooftop units with the factory microprocessor controller, RTU program v1.4.</p><div class="meta">167 objects &middot; 61 writable &middot; 487424</div><span class="sr-only"> Also known as: 487424, Document 487424, 487426, Valent RTU controller, RTU v1.4, Greenheck rooftop unit controller, c.pCO</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/vari-green-drive-vgd-100" data-row><span class="k">Fan variable frequency drive (VFD)</span><h3>Greenheck Vari-Green Drive VGD-100+</h3><p>Greenheck Vari-Green Drive (VGD-100+) motor drives used on Greenheck fans.</p><div class="meta">12 objects &middot; 2 writable &middot; 481200 Rev. 5</div><span class="sr-only"> Also known as: VGD, VGD-100, VGD-100+, Vari-Green Drive, 481200</span></a></li><li><a class="card" href="/bacnet-points-lists/greenheck/vari-green-ec-titanium-motor" data-row><span class="k">EC motor with integrated variable frequency drive (fans)</span><h3>Greenheck Vari-Green Motor (EC Titanium) BACnet MS/TP</h3><p>Greenheck Vari-Green single-phase and three-phase EC motors (EC Titanium integrated motor drive) controlled over BACnet MS/TP.</p><div class="meta">45 objects &middot; 10 writable &middot; MN448</div><span class="sr-only"> Also known as: Vari-Green, Vari-Green Motor, EC Titanium, MN448, Greenheck Vari-Green, Baldor EC Titanium</span></a></li></ul>
<p class="updated">Source: <a href="https://content.greenheck.com/public/DAMProd/Original/10012/484600KitchenControls_iom.pdf" rel="nofollow noopener" target="_blank">Kitchen Controls Installation, Operation and Maintenance Manual - BACnet Points List &middot; 484600 Rev. 6 &middot; rev. 2026-10</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
