<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grundfos CIM 300 / CIM 500 BACnet Points List | Easy BACnet</title>
<meta name="description" content="Grundfos CIM 300 / CIM 500 BACnet points list: 105 objects by ID and name (e.g. BO 0 = Set control source), 21 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Grundfos CIM 300 / CIM 500 BACnet Points List | Easy BACnet">
<meta property="og:description" content="Grundfos CIM 300 / CIM 500 BACnet points list: 105 objects by ID and name (e.g. BO 0 = Set control source), 21 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Grundfos CIM 300 / CIM 500 BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Grundfos CIM 300 / CIM 500 BACnet points list: 105 objects by ID and name (e.g. BO 0 = Set control source), 21 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps",
   "url": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps",
   "name": "Grundfos CIM 300 / CIM 500 BACnet Points List | Easy BACnet",
   "description": "Grundfos CIM 300 / CIM 500 BACnet points list: 105 objects by ID and name (e.g. BO 0 = Set control source), 21 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps#dataset",
   "name": "Grundfos CIM 300 / CIM 500 BACnet (pumps) BACnet Points List",
   "description": "The CIM 300 add-on module (or CIU 300 box) gives Grundfos electronic pumps a BACnet MS/TP interface; the CIM 500 does the same over BACnet IP. The pump functional profile is a fixed object list: status binary inputs, command binary outputs, multistate objects for control and operating mode, analog inputs for measured values and counters, analog outputs for setpoint and flow limit, and analog values for module configuration. Many points depend on pump family, MGE motor model (G, H or later) and fitted sensors. Grundfos CIM 300 / CIM 500 BACnet points list: 105 objects by ID and name (e.g. BO 0 = Set control source), 21 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps",
   "keywords": [
    "Grundfos CIM 300 / CIM 500 BACnet (pumps) BACnet Points List",
    "Grundfos CIM 300 / CIM 500 BACnet (pumps) BACnet objects",
    "Grundfos BACnet",
    "CIM 300 BACnet points list",
    "CIU 300 BACnet points list",
    "CIM 500 BACnet points list",
    "CIU 500 BACnet points list",
    "CIM300 BACnet points list",
    "MAGNA3 BACnet points list",
    "TPE BACnet points list",
    "MGE BACnet points list",
    "CUE BACnet points list",
    "E-pumps BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet for Grundfos pumps, CIM/CIU 300 BACnet MS/TP, CIM/CIU 500 Ethernet for BACnet IP - Functional profile and user manual",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-6012933.pdf",
    "author": {
     "@type": "Organization",
     "name": "Grundfos"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Grundfos CIM 300 / CIM 500 BACnet (pumps)",
    "brand": {
     "@type": "Brand",
     "name": "Grundfos"
    },
    "category": "Pump communication module"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Grundfos CIM 300 / CIM 500 BACnet (pumps) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 105 BACnet objects: 59 analog inputs, 2 analog outputs, 8 analog values, 19 binary inputs, 8 binary outputs, 6 multi-state inputs, 3 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Grundfos CIM 300 / CIM 500 BACnet (pumps) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "21 of the 105 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Grundfos CIM 300 / CIM 500 BACnet (pumps) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet for Grundfos pumps, CIM/CIU 300 BACnet MS/TP, CIM/CIU 500 Ethernet for BACnet IP - Functional profile and user manual (97572650), revision 09.2025, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012933.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Grundfos CIM 300 / CIM 500 BACnet (pumps)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 0 Set control source (Takes bus control (1) or gives it back (0)); MO 1 Set operating mode (Start/stop: 1 = Start, 2 = Stop); MO 0 Set control mode (Control mode, e.g. constant or proportional pressure); AO 0 Set setpoint (Setpoint in % of range or nominal frequency); BO 4 Reset fault (Resets an alarm on a 0-to-1 edge (bus control only)); BI 0 Control source status (Confirms bus control; drops to local if the watchdog trips); BI 2 Rotation status (Pump running); AI 9 Actual setpoint (Setpoint actually in use); AI 0 Fault code (Active Grundfos alarm code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Grundfos CIM 300 / CIM 500 BACnet (pumps)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write the desired control mode (MO 0), operating mode (MO 1, 1 = Start, 2 = Stop) and setpoint (AO 0), then set BO 0 Set control source = 1 for bus control. BI 0 and MI 14 show the active control source. Relay, reset and simulation commands only act while bus control is on."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Grundfos CIM 300 / CIM 500 BACnet (pumps) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 1 BACnet watchdog: 0 = disabled (default), or 5-3600 s. If no BACnet traffic is seen for that time while in bus control, the pump switches to local control and uses its local settings. After comms return the BAS must set BO 0 back to 1. Make the local settings first (Grundfos GO or PC Tool)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Grundfos CIM 300 / CIM 500 BACnet (pumps)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 12 Remote sensor feedback lets the BAS send the sensor value (0-100 %) to MAGNA3 and MGE model H and later pumps."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CIM 300 / CIM 500 BACnet (pumps)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Grundfos",
     "item": "https://easybacnet.com/bacnet-points-lists/grundfos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CIM 300 / CIM 500 BACnet (pumps)",
     "item": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-300-pumps"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/grundfos/">Grundfos</a></li><li aria-current="page">CIM 300 / CIM 500 BACnet (pumps)</li></ol>
<p class="eyebrow">Pump communication module &middot; BACnet points list</p><h1><span class="mfr">Grundfos</span> CIM 300 / CIM 500 BACnet (pumps) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The CIM 300 add-on module (or CIU 300 box) gives Grundfos electronic pumps a BACnet MS/TP interface; the CIM 500 does the same over BACnet IP. The pump functional profile is a fixed object list: status binary inputs, command binary outputs, multistate objects for control and operating mode, analog inputs for measured values and counters, analog outputs for setpoint and flow limit, and analog values for module configuration. Many points depend on pump family, MGE motor model (G, H or later) and fitted sensors.</p>
<p>This page lists <strong>105 BACnet objects</strong> for the Grundfos CIM 300 / CIM 500 BACnet (pumps) &mdash; 21 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Grundfos&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/grundfos/">Grundfos</a></dd></div><div><dt>Model</dt><dd>CIM 300 / CIM 500 BACnet (pumps)</dd></div><div><dt>Equipment</dt><dd>Pump communication module</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>105 (21 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>227000 + MAC address (CIM 300 default); custom value via AV 0 with SW3 on</dd></div><div><dt>Also known as</dt><dd>CIM 300, CIU 300, CIM 500, CIU 500, CIM300, MAGNA3, TPE, MGE, CUE, E-pumps</dd></div><div><dt>Source document</dt><dd><a href="https://api.grundfos.com/literature/Grundfosliterature-6012933.pdf" rel="nofollow noopener" target="_blank">BACnet for Grundfos pumps, CIM/CIU 300 BACnet MS/TP, CIM/CIU 500 Ethernet for BACnet IP - Functional profile and user manual &middot; 97572650 &middot; rev. 09.2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/grundfos/cim-300-pumps.csv" rel="nofollow" download>Download CSV <small>105 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/grundfos/cim-300-pumps-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/grundfos/cim-300-pumps.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://api.grundfos.com/literature/Grundfosliterature-6012933.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=grundfos/cim-300-pumps">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Grundfos&rsquo;s current documentation and the live
device before use. Not official Grundfos information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Grundfos CIM 300 / CIM 500 BACnet (pumps)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the control mode (MO 0), operating mode (MO 1) and setpoint (AO 0) first, then take control by writing BO 0 = 1 (bus control). Set AV 1 so the pump drops back to its local settings if BACnet goes quiet. Read status from the BI, MI and AI objects, and reset faults with BO 4.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-0">BO 0</a></td><td class="n">Set control source</td><td>Takes bus control (1) or gives it back (0)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mo-1">MO 1</a></td><td class="n">Set operating mode</td><td>Start/stop: 1 = Start, 2 = Stop</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mo-0">MO 0</a></td><td class="n">Set control mode</td><td>Control mode, e.g. constant or proportional pressure</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ao-0">AO 0</a></td><td class="n">Set setpoint</td><td>Setpoint in % of range or nominal frequency</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-4">BO 4</a></td><td class="n">Reset fault</td><td>Resets an alarm on a 0-to-1 edge (bus control only)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-0">BI 0</a></td><td class="n">Control source status</td><td>Confirms bus control; drops to local if the watchdog trips</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-2">BI 2</a></td><td class="n">Rotation status</td><td>Pump running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">Actual setpoint</td><td>Setpoint actually in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Fault code</td><td>Active Grundfos alarm code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Write the desired control mode (MO 0), operating mode (MO 1, 1 = Start, 2 = Stop) and setpoint (AO 0), then set BO 0 Set control source = 1 for bus control. BI 0 and MI 14 show the active control source. Relay, reset and simulation commands only act while bus control is on.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>AV 1 BACnet watchdog: 0 = disabled (default), or 5-3600 s. If no BACnet traffic is seen for that time while in bus control, the pump switches to local control and uses its local settings. After comms return the BAS must set BO 0 back to 1. Make the local settings first (Grundfos GO or PC Tool).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 12 Remote sensor feedback lets the BAS send the sensor value (0-100 %) to MAGNA3 and MGE model H and later pumps.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>CIM 300 default device instance is 227000 + MAC address (227000-227127); for a custom value write AV 0 and turn DIP switch SW3 on.</li><li>MAC address is set with the hexadecimal rotary switches.</li><li>MS/TP baud with DIP switches SW4/SW5: 9600 (default), 19200, 38400 or 76800.</li><li>CIM 500 (BACnet IP) is set up from its built-in webserver; factory webserver address 192.168.1.100.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A setpoint of 0 does not stop the pump; use MO 1 = 2 (Stop).</li><li>AO 0 is a percentage: of the setpoint range in closed-loop modes and of nominal frequency in open loop. Use AI 133/134 and the sensor range to scale.</li><li>The manual&#x27;s fault section refers to the fault and warning codes as AV 0 / AV 1, but the object tables list them as AI 0 / AI 1.</li><li>Many points only exist on certain pump families or MGE model G/H, or need an external sensor.</li></ul>
</section>
<h2 id="points">Grundfos CIM 300 / CIM 500 BACnet (pumps) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">105 of 105 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>59</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>8</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>19</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>8</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>6</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>3</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>105</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>84</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>21</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (45)</option><option value="%">% (12)</option><option value="°C">°C (9)</option><option value="bar">bar (8)</option><option value="m3/h">m3/h (4)</option><option value="kWh">kWh (3)</option><option value="s">s (3)</option><option value="h">h (2)</option><option value="Hz">Hz (2)</option><option value="m">m (2)</option><option value="m3">m3 (2)</option><option value="V">V (2)</option><option value="W">W (2)</option><option value="A">A (1)</option><option value="K">K (1)</option><option value="kWh/m3">kWh/m3 (1)</option><option value="month">month (1)</option><option value="Nm">Nm (1)</option><option value="NTU">NTU (1)</option><option value="pH">pH (1)</option><option value="rpm">rpm (1)</option><option value="S/m">S/m (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>36</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Grundfos CIM 300 / CIM 500 BACnet (pumps) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Control source status</td><td class="d">Whether the pump is under local or bus control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local control, 1=Bus control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Actual direction</td><td class="d">Impeller rotation direction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Clockwise, 1=Counterclockwise</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Rotation status</td><td class="d">Pump running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No rotation, 1=Rotation (pump running)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">At minimum speed</td><td class="d">Running at minimum speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not at minimum speed, 1=At minimum speed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">At maximum speed</td><td class="d">Running at maximum speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not at maximum speed, 1=At maximum speed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Low Flow stop active</td><td class="d">Low flow stop function active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Digital input 1 status</td><td class="d">Digital input 1 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Digital input 2 status</td><td class="d">Digital input 2 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Digital input 3 status</td><td class="d">Digital input 3 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Digital output 1 status</td><td class="d">Digital output 1 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Digital output 2 status</td><td class="d">Digital output 2 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Fault simulation status</td><td class="d">Fault simulation running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">At power limit</td><td class="d">Running at power limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not at power limit, 1=At power limit</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Setpoint influence</td><td class="d">Setpoint influence active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Max. flow limit</td><td class="d">Maximum flow limit active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">Flow estimation below range</td><td class="d">Estimated flow below the estimation range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inside range, 1=Below range</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Flow estimation above range</td><td class="d">Estimated flow above the estimation range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not above range, 1=Above range</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">Forced to local</td><td class="d">Pump forced to local control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not forced to local, 1=Forced to local</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Status direct control (Positive Kp)</td><td class="d">Direct control (positive Kp) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Enabled (positive Kp)</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="19" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Set control source</td><td class="d">Selects local or BACnet (bus) control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Local control (default), 1=Bus control</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="20" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Relay 1 control</td><td class="d">Relay 1 command when bus control and bus relay mode are set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Closed (default), 1=Open</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="21" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">Relay 2 control</td><td class="d">Relay 2 command when bus control and bus relay mode are set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Closed (default), 1=Open</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="22" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Reset fault</td><td class="d">Resets an alarm on a rising edge (bus control only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No reset (default), 1=Reset</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="23" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Fault simulation</td><td class="d">Turns on a simulated fault (bus control only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled (default), 1=Enabled</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="24" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Copy settings to local</td><td class="d">Copies remote settings to local settings on remote-to-local change</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="25" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">Enable max. flow limit</td><td class="d">Enables the maximum flow limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="26" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">Set direct control</td><td class="d">Selects direct (positive Kp) or reverse control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled (negative Kp), 1=Enabled (positive Kp)</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="27" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-mi-0"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">0</td><td class="n">Actual control mode</td><td class="d">Control mode currently in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Constant speed, 2=Constant pressure, 3=Proportional pressure, 4=Automatic/AUTOADAPT, 5=Constant flow, 6=Constant temperature, 7=Constant level, 8=Constant percentage, 9=FLOWADAPT, 10=Closed-loop sensor control, 11=Constant diff. pressure, 12=Constant diff. temperature</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="28" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">Actual operating mode</td><td class="d">Operating mode currently in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Start (normal), 2=Stop, 3=Minimum, 4=Maximum, 5=User curve</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="29" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">Next bearing-service type</td><td class="d">Type of the next bearing service</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Service type unknown, 2=Lubricate bearings, 3=Change bearings</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="30" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">CIM status</td><td class="d">CIM module health</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=EEPROM fault, 3=Memory fault</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="31" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mi-11"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11</td><td class="n">Feedback sensor unit</td><td class="d">Engineering unit of the feedback sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=bar, 3=mbar, 4=m, 5=kPa, 6=psi, 7=ft, 8=m3/h, 9=m3/s, 10=l/s, 11=gpm, 12=°C, 13=°F, 14=%, 15=K, 16=l/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="32" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mi-14"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">14</td><td class="n">Control Source</td><td class="d">Where the pump is currently controlled from</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Display, 2=Bus, 3=Handheld, 4=Digital in, 5=ON/OFF button</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="33" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mo-0"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Set control mode</td><td class="d">Sets the control mode (bus control only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Constant speed (default), 2=Constant pressure, 3=Proportional pressure, 4=Automatic/AUTOADAPT, 5=Constant flow, 6=Constant temperature, 7=Constant level, 8=Constant percentage, 9=FLOWADAPT, 10=Closed-loop sensor control, 11=Constant diff. pressure, 12=Constant diff. temperature</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="34" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Set operating mode</td><td class="d">Sets the operating mode (bus control only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Start (normal), 2=Stop (default), 3=Minimum, 4=Maximum</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="35" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mo-2"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">2</td><td class="n">Product simulation</td><td class="d">Simulates a pump type for commissioning without a pump</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled (default), 2=MAGNA, 3=E-pumps 0.25-7.5 kW, 4=E-pumps 11-22 kW / CUE, 8=MAGNA3, 9=E-pumps based on MGE model H</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Fault code</td><td class="d">Grundfos alarm (fault) code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Warning code</td><td class="d">Grundfos warning code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="2" data-acc="R" data-u="month" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Time to bearing service</td><td class="d">Months until bearing service (24 means 24 or more)</td><td class="u">month</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="3" data-acc="R" data-u="%" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Capacity</td><td class="d">Actual capacity value (process feedback)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="4" data-acc="R" data-u="bar" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Head</td><td class="d">Actual system head/pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="5" data-acc="R" data-u="m3/h" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Flow</td><td class="d">Actual system flow rate</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="6" data-acc="R" data-u="%" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Relative performance</td><td class="d">Performance relative to maximum performance</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="7" data-acc="R" data-u="rpm" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Speed</td><td class="d">Motor speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="8" data-acc="R" data-u="Hz" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Frequency</td><td class="d">Actual control signal applied to motor</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="9" data-acc="R" data-u="%" data-min="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">Actual setpoint</td><td class="d">Setpoint in use (% of frequency or sensor range)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="10" data-acc="R" data-u="A" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Motor current</td><td class="d">Actual motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="11" data-acc="R" data-u="V" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">DC link voltage</td><td class="d">Frequency converter DC Link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="12" data-acc="R" data-u="V" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Motor voltage</td><td class="d">Motor voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="13" data-acc="R" data-u="W" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Power</td><td class="d">Total power consumption of the pump</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="14" data-acc="R" data-u="m3/h" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Remote flow</td><td class="d">Measured flow at external sensor</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="15" data-acc="R" data-u="bar" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Inlet pressure</td><td class="d">System inlet pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="16" data-acc="R" data-u="bar" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Remote pressure</td><td class="d">Measured pressure at external sensor</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="17" data-acc="R" data-u="m" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Level</td><td class="d">Tank level</td><td class="u">m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="18" data-acc="R" data-u="°C" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Power electronic temp.</td><td class="d">Temperature in frequency converter</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="19" data-acc="R" data-u="°C" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Motor temperature</td><td class="d">Motor winding temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="20" data-acc="R" data-u="°C" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Remote temperature</td><td class="d">Temperature at external sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="21" data-acc="R" data-u="°C" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Electronic temperature</td><td class="d">Pump electronics temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="22" data-acc="R" data-u="°C" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Fluid temperature</td><td class="d">Pumped-liquid temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="23" data-acc="R" data-u="°C" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Bearing temperature DE</td><td class="d">Bearing temperature, drive end</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="24" data-acc="R" data-u="°C" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Bearing temp. NDE</td><td class="d">Bearing temperature, non-drive end</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="25" data-acc="R" data-u="%" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Auxiliary sensor input</td><td class="d">Auxiliary sensor input</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="26" data-acc="R" data-u="kWh/m3" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Specific energy</td><td class="d">Specific energy consumption</td><td class="u">kWh/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="27" data-acc="R" data-u="h" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Runtime</td><td class="d">Total operating time of the pump</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="28" data-acc="R" data-u="h" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Total on time</td><td class="d">Total power-on time of the pump</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="29" data-acc="R" data-u="Nm" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Torque</td><td class="d">Motor torque</td><td class="u">Nm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="30" data-acc="R" data-u="kWh" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Energy consumption</td><td class="d">Total energy consumption of the pump</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Number of starts</td><td class="d">Number of times the pump has started</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="32" data-acc="R" data-u="m3" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Volume</td><td class="d">Total pumped volume</td><td class="u">m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="37" data-acc="R" data-u="bar" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Outlet pressure</td><td class="d">System outlet pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="57" data-acc="R" data-u="°C" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Remote temperature 2</td><td class="d">Temperature at external temperature sensor 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="58" data-acc="R" data-u="%" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">User setpoint</td><td class="d">User-selected setpoint (% of frequency or setpoint range)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Min. of feedback sensor</td><td class="d">Minimum value of feedback sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Max. of feedback sensor</td><td class="d">Maximum value of feedback sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="92" data-acc="R" data-u="%" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Load percent</td><td class="d">Motor current in percent of rated motor current</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="93" data-acc="R" data-u="bar" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Differential pressure</td><td class="d">Pressure between pump flanges</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="95" data-acc="R" data-u="m3/h" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Actual flow limit</td><td class="d">Actual maximum flow limit</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="114" data-acc="R" data-u="°C" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Remote diff. temperature</td><td class="d">Differential temperature at remote sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="115" data-acc="R" data-u="bar" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Inlet diff. pressure</td><td class="d">Differential pressure at the inlet pipe</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="116" data-acc="R" data-u="bar" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Outlet diff. pressure</td><td class="d">Differential pressure at the outlet pipe</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="117" data-acc="R" data-u="bar" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Remote diff. pressure</td><td class="d">Differential pressure at remote sensor</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="118" data-acc="R" data-u="m" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Storage tank Level</td><td class="d">Water level in the storage tank</td><td class="u">m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="119" data-acc="R" data-u="kWh" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Heat energy counter</td><td class="d">Accumulated heat energy in pump life</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="120" data-acc="R" data-u="W" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Heat power</td><td class="d">Actual heat power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="121" data-acc="R" data-u="K" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Heat diff. temperature</td><td class="d">Differential temperature (heat)</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="130" data-acc="R" data-u="Hz" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Nominal frequency</td><td class="d">Nominal pump frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="131" data-acc="R" data-u="%" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Minimum frequency</td><td class="d">Minimum frequency in % of nominal frequency</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="132" data-acc="R" data-u="%" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Maximum frequency</td><td class="d">Maximum frequency in % of nominal frequency</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="133" data-acc="R" data-u="%" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Setpoint range minimum</td><td class="d">Setpoint range minimum, % of sensor maximum</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="134" data-acc="R" data-u="%" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Setpoint range maximum</td><td class="d">Setpoint range maximum, % of sensor maximum</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="135" data-acc="R" data-u="kWh" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Heat energy counter 2</td><td class="d">Heat energy counter 2 (Cooling)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="136" data-acc="R" data-u="m3" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Volume counter 2</td><td class="d">Volume counter 2</td><td class="u">m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="145" data-acc="R" data-u="S/m" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">Conductivity</td><td class="d">Conductivity, 1 S/m resolution</td><td class="u">S/m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="146" data-acc="R" data-u="pH" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">PhMeasure</td><td class="d">pH, 0.1 pH resolution</td><td class="u">pH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="147" data-acc="R" data-u="NTU" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">Turbidity</td><td class="d">Turbidity, 0.1 NTU resolution</td><td class="u">NTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="95" data-i="0" data-acc="W" data-u="%" data-min="1" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Set setpoint</td><td class="d">Pump setpoint (bus control only); 0 does not stop the pump</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="96" data-i="5" data-acc="W" data-u="m3/h" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">Set max. flow limit</td><td class="d">Maximum flow limit value</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="0" data-acc="W" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Custom Device Object Instance Number</td><td class="d">Custom device instance (used when DIP switch SW3 is on)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="1" data-acc="W" data-u="s" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">BACnet watchdog</td><td class="d">Watchdog time before falling back to local control; 0 = off</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Simulation fault code</td><td class="d">Fault code to simulate; write 0 to clear</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Simulation warning code</td><td class="d">Warning code to simulate; write 0 to clear</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="9" data-acc="W" data-u="s" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Product time and date</td><td class="d">Pump time and date in UNIX seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="12" data-acc="W" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Remote sensor feedback</td><td class="d">Sensor value written by the BAS (remote feedback)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Set Kp</td><td class="d">Controller proportional gain Kp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="20" data-acc="W" data-u="s" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Set Ti</td><td class="d">Controller integral time Ti</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Grundfos CIM 300 / CIM 500 point IDs by name</summary><ul><li><a href="#obj-bi-0"><code>BI0</code></a>Control source status</li><li><a href="#obj-bi-1"><code>BI1</code></a>Actual direction</li><li><a href="#obj-bi-2"><code>BI2</code></a>Rotation status</li><li><a href="#obj-bi-3"><code>BI3</code></a>At minimum speed</li><li><a href="#obj-bi-4"><code>BI4</code></a>At maximum speed</li><li><a href="#obj-bi-9"><code>BI9</code></a>Low Flow stop active</li><li><a href="#obj-bi-11"><code>BI11</code></a>Digital input 1 status</li><li><a href="#obj-bi-12"><code>BI12</code></a>Digital input 2 status</li><li><a href="#obj-bi-13"><code>BI13</code></a>Digital input 3 status</li><li><a href="#obj-bi-14"><code>BI14</code></a>Digital output 1 status</li><li><a href="#obj-bi-15"><code>BI15</code></a>Digital output 2 status</li><li><a href="#obj-bi-28"><code>BI28</code></a>Fault simulation status</li><li><a href="#obj-bi-31"><code>BI31</code></a>At power limit</li><li><a href="#obj-bi-38"><code>BI38</code></a>Setpoint influence</li><li><a href="#obj-bi-39"><code>BI39</code></a>Max. flow limit</li><li><a href="#obj-bi-62"><code>BI62</code></a>Flow estimation below range</li><li><a href="#obj-bi-63"><code>BI63</code></a>Flow estimation above range</li><li><a href="#obj-bi-64"><code>BI64</code></a>Forced to local</li><li><a href="#obj-bi-86"><code>BI86</code></a>Status direct control (Positive Kp)</li><li><a href="#obj-bo-0"><code>BO0</code></a>Set control source</li><li><a href="#obj-bo-1"><code>BO1</code></a>Relay 1 control</li><li><a href="#obj-bo-2"><code>BO2</code></a>Relay 2 control</li><li><a href="#obj-bo-4"><code>BO4</code></a>Reset fault</li><li><a href="#obj-bo-5"><code>BO5</code></a>Fault simulation</li><li><a href="#obj-bo-6"><code>BO6</code></a>Copy settings to local</li><li><a href="#obj-bo-9"><code>BO9</code></a>Enable max. flow limit</li><li><a href="#obj-bo-21"><code>BO21</code></a>Set direct control</li><li><a href="#obj-mi-0"><code>MI0</code></a>Actual control mode</li><li><a href="#obj-mi-1"><code>MI1</code></a>Actual operating mode</li><li><a href="#obj-mi-2"><code>MI2</code></a>Next bearing-service type</li><li><a href="#obj-mi-3"><code>MI3</code></a>CIM status</li><li><a href="#obj-mi-11"><code>MI11</code></a>Feedback sensor unit</li><li><a href="#obj-mi-14"><code>MI14</code></a>Control Source</li><li><a href="#obj-mo-0"><code>MO0</code></a>Set control mode</li><li><a href="#obj-mo-1"><code>MO1</code></a>Set operating mode</li><li><a href="#obj-mo-2"><code>MO2</code></a>Product simulation</li><li><a href="#obj-ai-0"><code>AI0</code></a>Fault code</li><li><a href="#obj-ai-1"><code>AI1</code></a>Warning code</li><li><a href="#obj-ai-2"><code>AI2</code></a>Time to bearing service</li><li><a href="#obj-ai-3"><code>AI3</code></a>Capacity</li><li><a href="#obj-ai-4"><code>AI4</code></a>Head</li><li><a href="#obj-ai-5"><code>AI5</code></a>Flow</li><li><a href="#obj-ai-6"><code>AI6</code></a>Relative performance</li><li><a href="#obj-ai-7"><code>AI7</code></a>Speed</li><li><a href="#obj-ai-8"><code>AI8</code></a>Frequency</li><li><a href="#obj-ai-9"><code>AI9</code></a>Actual setpoint</li><li><a href="#obj-ai-10"><code>AI10</code></a>Motor current</li><li><a href="#obj-ai-11"><code>AI11</code></a>DC link voltage</li><li><a href="#obj-ai-12"><code>AI12</code></a>Motor voltage</li><li><a href="#obj-ai-13"><code>AI13</code></a>Power</li><li><a href="#obj-ai-14"><code>AI14</code></a>Remote flow</li><li><a href="#obj-ai-15"><code>AI15</code></a>Inlet pressure</li><li><a href="#obj-ai-16"><code>AI16</code></a>Remote pressure</li><li><a href="#obj-ai-17"><code>AI17</code></a>Level</li><li><a href="#obj-ai-18"><code>AI18</code></a>Power electronic temp.</li><li><a href="#obj-ai-19"><code>AI19</code></a>Motor temperature</li><li><a href="#obj-ai-20"><code>AI20</code></a>Remote temperature</li><li><a href="#obj-ai-21"><code>AI21</code></a>Electronic temperature</li><li><a href="#obj-ai-22"><code>AI22</code></a>Fluid temperature</li><li><a href="#obj-ai-23"><code>AI23</code></a>Bearing temperature DE</li><li><a href="#obj-ai-24"><code>AI24</code></a>Bearing temp. NDE</li><li><a href="#obj-ai-25"><code>AI25</code></a>Auxiliary sensor input</li><li><a href="#obj-ai-26"><code>AI26</code></a>Specific energy</li><li><a href="#obj-ai-27"><code>AI27</code></a>Runtime</li><li><a href="#obj-ai-28"><code>AI28</code></a>Total on time</li><li><a href="#obj-ai-29"><code>AI29</code></a>Torque</li><li><a href="#obj-ai-30"><code>AI30</code></a>Energy consumption</li><li><a href="#obj-ai-31"><code>AI31</code></a>Number of starts</li><li><a href="#obj-ai-32"><code>AI32</code></a>Volume</li><li><a href="#obj-ai-37"><code>AI37</code></a>Outlet pressure</li><li><a href="#obj-ai-57"><code>AI57</code></a>Remote temperature 2</li><li><a href="#obj-ai-58"><code>AI58</code></a>User setpoint</li><li><a href="#obj-ai-85"><code>AI85</code></a>Min. of feedback sensor</li><li><a href="#obj-ai-86"><code>AI86</code></a>Max. of feedback sensor</li><li><a href="#obj-ai-92"><code>AI92</code></a>Load percent</li><li><a href="#obj-ai-93"><code>AI93</code></a>Differential pressure</li><li><a href="#obj-ai-95"><code>AI95</code></a>Actual flow limit</li><li><a href="#obj-ai-114"><code>AI114</code></a>Remote diff. temperature</li><li><a href="#obj-ai-115"><code>AI115</code></a>Inlet diff. pressure</li><li><a href="#obj-ai-116"><code>AI116</code></a>Outlet diff. pressure</li><li><a href="#obj-ai-117"><code>AI117</code></a>Remote diff. pressure</li><li><a href="#obj-ai-118"><code>AI118</code></a>Storage tank Level</li><li><a href="#obj-ai-119"><code>AI119</code></a>Heat energy counter</li><li><a href="#obj-ai-120"><code>AI120</code></a>Heat power</li><li><a href="#obj-ai-121"><code>AI121</code></a>Heat diff. temperature</li><li><a href="#obj-ai-130"><code>AI130</code></a>Nominal frequency</li><li><a href="#obj-ai-131"><code>AI131</code></a>Minimum frequency</li><li><a href="#obj-ai-132"><code>AI132</code></a>Maximum frequency</li><li><a href="#obj-ai-133"><code>AI133</code></a>Setpoint range minimum</li><li><a href="#obj-ai-134"><code>AI134</code></a>Setpoint range maximum</li><li><a href="#obj-ai-135"><code>AI135</code></a>Heat energy counter 2</li><li><a href="#obj-ai-136"><code>AI136</code></a>Volume counter 2</li><li><a href="#obj-ai-145"><code>AI145</code></a>Conductivity</li><li><a href="#obj-ai-146"><code>AI146</code></a>PhMeasure</li><li><a href="#obj-ai-147"><code>AI147</code></a>Turbidity</li><li><a href="#obj-ao-0"><code>AO0</code></a>Set setpoint</li><li><a href="#obj-ao-5"><code>AO5</code></a>Set max. flow limit</li><li><a href="#obj-av-0"><code>AV0</code></a>Custom Device Object Instance Number</li><li><a href="#obj-av-1"><code>AV1</code></a>BACnet watchdog</li><li><a href="#obj-av-2"><code>AV2</code></a>Simulation fault code</li><li><a href="#obj-av-3"><code>AV3</code></a>Simulation warning code</li><li><a href="#obj-av-9"><code>AV9</code></a>Product time and date</li><li><a href="#obj-av-12"><code>AV12</code></a>Remote sensor feedback</li><li><a href="#obj-av-19"><code>AV19</code></a>Set Kp</li><li><a href="#obj-av-20"><code>AV20</code></a>Set Ti</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Writes to BO 1-6, MO 0-1 and AO 0 only act when bus control is enabled with BO 0 = 1.</li><li>If AV 1 (watchdog) is set and BACnet traffic stops for that time, the pump falls back to local control.</li><li>Point availability differs between MAGNA3, E-pumps 0.25-7.5 kW and E-pumps 11-22 kW/CUE; many points need MGE model G or H or an external sensor.</li><li>On MAGNA and TPE Series 2000 the flow value is estimated and meant for monitoring only.</li><li>CIM 300 MS/TP speed is set with DIP switches SW4/SW5 (9600 default, up to 76800).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CIM 300 / CIM 500 BACnet (pumps) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Grundfos CIM 300 / CIM 500 BACnet (pumps)</h2><div class="faq"><details open><summary>How many BACnet points does the Grundfos CIM 300 / CIM 500 BACnet (pumps) have?</summary><p>This list has 105 BACnet objects: 59 analog inputs, 2 analog outputs, 8 analog values, 19 binary inputs, 8 binary outputs, 6 multi-state inputs, 3 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Grundfos CIM 300 / CIM 500 BACnet (pumps) BACnet points are writable?</summary><p>21 of the 105 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Grundfos CIM 300 / CIM 500 BACnet (pumps) BACnet documentation?</summary><p>The source is BACnet for Grundfos pumps, CIM/CIU 300 BACnet MS/TP, CIM/CIU 500 Ethernet for BACnet IP - Functional profile and user manual (97572650), revision 09.2025, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012933.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Grundfos CIM 300 / CIM 500 BACnet (pumps)?</summary><p>Start with BO 0 Set control source (Takes bus control (1) or gives it back (0)); MO 1 Set operating mode (Start/stop: 1 = Start, 2 = Stop); MO 0 Set control mode (Control mode, e.g. constant or proportional pressure); AO 0 Set setpoint (Setpoint in % of range or nominal frequency); BO 4 Reset fault (Resets an alarm on a 0-to-1 edge (bus control only)); BI 0 Control source status (Confirms bus control; drops to local if the watchdog trips); BI 2 Rotation status (Pump running); AI 9 Actual setpoint (Setpoint actually in use); AI 0 Fault code (Active Grundfos alarm code).</p></details><details><summary>How do I enable BMS control of the Grundfos CIM 300 / CIM 500 BACnet (pumps)?</summary><p>Write the desired control mode (MO 0), operating mode (MO 1, 1 = Start, 2 = Stop) and setpoint (AO 0), then set BO 0 Set control source = 1 for bus control. BI 0 and MI 14 show the active control source. Relay, reset and simulation commands only act while bus control is on.</p></details><details><summary>Does the Grundfos CIM 300 / CIM 500 BACnet (pumps) need a BACnet heartbeat or have a communication timeout?</summary><p>AV 1 BACnet watchdog: 0 = disabled (default), or 5-3600 s. If no BACnet traffic is seen for that time while in bus control, the pump switches to local control and uses its local settings. After comms return the BAS must set BO 0 back to 1. Make the local settings first (Grundfos GO or PC Tool).</p></details><details><summary>Can the BMS supply sensor values to the Grundfos CIM 300 / CIM 500 BACnet (pumps)?</summary><p>AV 12 Remote sensor feedback lets the BAS send the sensor value (0-100 %) to MAGNA3 and MGE model H and later pumps.</p></details><details><summary>How do I check these points on the real CIM 300 / CIM 500 BACnet (pumps)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Grundfos BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/grundfos/cim-500-booster-systems" data-row><span class="k">Booster pump system communication module</span><h3>Grundfos CIM 500 BACnet IP (booster systems)</h3><p>Grundfos Hydro MPC / Control MPC (CU 35X), Hydro Multi-E and Hydro Multi-B (CU 323) booster systems fitted with a CIM 500 (or CIU 500) BACnet IP module.</p><div class="meta">174 objects &middot; 27 writable</div><span class="sr-only"> Also known as: CIM 500, CIU 500, CIM500, Hydro MPC, Hydro Multi-E, Hydro Multi-B, Control MPC, CU 35X, CU 323</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/lc-2x1-level-control" data-row><span class="k">Wastewater pump level controller</span><h3>Grundfos Level Control LC 2X1 (CIM 300 / CIM 500)</h3><p>Grundfos Level Control LC 2X1 controllers for one- or two-pump wastewater pits, fitted with a CIM 300 (BACnet MS/TP) or CIM 500 (BACnet IP) module.</p><div class="meta">79 objects &middot; 10 writable &middot; 97750025</div><span class="sr-only"> Also known as: LC 2X1, LC2X1, Grundfos LC 2X1, Level Control LC 2X1, CIM 300, CIM 500, CIU 300, CIU 500</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/lc-2x2-level-control" data-row><span class="k">Submersible pump level controller</span><h3>Grundfos Level Control LC 2X2 (CIM 300 / CIM 500)</h3><p>Grundfos Level Control LC 2X2 controllers for submersible pump pits, fitted with a CIM 300 (BACnet MS/TP) or CIM 500 (BACnet IP) module.</p><div class="meta">77 objects &middot; 11 writable &middot; 97750025</div><span class="sr-only"> Also known as: LC 2X2, LC2X2, Grundfos LC 2X2, Level Control LC 2X2, CIM 300, CIM 500, CIU 300, CIU 500</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/mixit" data-row><span class="k">Mixing loop unit (valve + pump controller)</span><h3>Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)</h3><p>Grundfos MIXIT mixing loop units (valve, controller and connected MAGNA3/UPM pump) with the CONNECT upgrade, for heating and cooling loops.</p><div class="meta">121 objects &middot; 62 writable &middot; 99258495</div><span class="sr-only"> Also known as: MIXIT, Grundfos MIXIT, MIXIT DYNAMIC, MIXIT CONNECT, BACnet for MIXIT</span></a></li></ul>
<p class="updated">Source: <a href="https://api.grundfos.com/literature/Grundfosliterature-6012933.pdf" rel="nofollow noopener" target="_blank">BACnet for Grundfos pumps, CIM/CIU 300 BACnet MS/TP, CIM/CIU 500 Ethernet for BACnet IP - Functional profile and user manual &middot; 97572650 &middot; rev. 09.2025</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
