<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grundfos CIM 500 BACnet IP (booster BACnet Points List</title>
<meta name="description" content="Grundfos CIM 500 BACnet IP (booster systems) BACnet points list: 174 objects by ID and name (e.g. BO 0 = Set control source), 27 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Grundfos CIM 500 BACnet IP (booster BACnet Points List">
<meta property="og:description" content="Grundfos CIM 500 BACnet IP (booster systems) BACnet points list: 174 objects by ID and name (e.g. BO 0 = Set control source), 27 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Grundfos CIM 500 BACnet IP (booster BACnet Points List">
<meta name="twitter:description" content="Grundfos CIM 500 BACnet IP (booster systems) BACnet points list: 174 objects by ID and name (e.g. BO 0 = Set control source), 27 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems",
   "url": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems",
   "name": "Grundfos CIM 500 BACnet IP (booster BACnet Points List",
   "description": "Grundfos CIM 500 BACnet IP (booster systems) BACnet points list: 174 objects by ID and name (e.g. BO 0 = Set control source), 27 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems#dataset",
   "name": "Grundfos CIM 500 BACnet IP (booster systems) BACnet Points List",
   "description": "The CIM 500 module gives Grundfos booster systems a BACnet IP interface. The booster object list differs from the single-pump profile: it adds per-subpump presence, communication, auto-mode, fault code, runtime, speed, current, power, motor temperature and start counts for up to six subpumps plus pilot and back-up pumps, tank-filling limits and system pressures, levels and flows. Availability depends on the booster type and fitted sensors. Grundfos CIM 500 BACnet IP (booster systems) BACnet points list: 174 objects by ID and name (e.g. BO 0 = Set control source), 27 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems",
   "keywords": [
    "Grundfos CIM 500 BACnet IP (booster systems) BACnet Points List",
    "Grundfos CIM 500 BACnet IP (booster systems) BACnet objects",
    "Grundfos BACnet",
    "CIM 500 BACnet points list",
    "CIU 500 BACnet points list",
    "CIM500 BACnet points list",
    "Hydro MPC BACnet points list",
    "Hydro Multi-E BACnet points list",
    "Hydro Multi-B BACnet points list",
    "Control MPC BACnet points list",
    "CU 35X BACnet points list",
    "CU 323 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet PICS CIM 500 - Protocol Implementation Conformance Statement for Grundfos CIM 500 BACnet IP for Grundfos pumps and booster systems",
    "url": "https://www.bacnetinternational.net/catalog/manu/grundfos%20management%20as/BACnet_PICS_CIM500_Print_88363.pdf",
    "author": {
     "@type": "Organization",
     "name": "Grundfos"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Grundfos CIM 500 BACnet IP (booster systems)",
    "brand": {
     "@type": "Brand",
     "name": "Grundfos"
    },
    "category": "Booster pump system communication module"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Grundfos CIM 500 BACnet IP (booster systems) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 174 BACnet objects: 93 analog inputs, 5 analog outputs, 8 analog values, 41 binary inputs, 3 binary outputs, 13 multi-state inputs, 11 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Grundfos CIM 500 BACnet IP (booster systems) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "27 of the 174 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Grundfos CIM 500 BACnet IP (booster systems) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet PICS CIM 500 - Protocol Implementation Conformance Statement for Grundfos CIM 500 BACnet IP for Grundfos pumps and booster systems, revision 2014-04-25, published free by Grundfos at https://www.bacnetinternational.net/catalog/manu/grundfos%20management%20as/BACnet_PICS_CIM500_Print_88363.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Grundfos CIM 500 BACnet IP (booster systems)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 0 Set control source (Takes bus control (1) or gives it back (0)); MO 1 Set operating mode (Start/stop: 1 = Start, 2 = Stop); MO 0 Set control mode (Control mode (Hydro MPC only)); AO 0 Set setpoint (System setpoint in %); BO 4 Reset fault (Resets an alarm on a 0-to-1 edge (bus control only)); BI 0 Control source status (Confirms bus control (1) or local (0)); BI 2 Rotation status (One or more pumps running); AI 9 Actual setpoint (Setpoint actually in use); AI 0 Fault code (Active Grundfos alarm code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Grundfos CIM 500 BACnet IP (booster systems)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set control source BO 0 = 1 (bus control); 0 = local control (default). MO 0, MO 1 and AO 0 only act while bus control is enabled; BI 0 confirms the active source."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CIM 500 BACnet IP (booster systems)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Grundfos",
     "item": "https://easybacnet.com/bacnet-points-lists/grundfos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CIM 500 BACnet IP (booster systems)",
     "item": "https://easybacnet.com/bacnet-points-lists/grundfos/cim-500-booster-systems"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/grundfos/">Grundfos</a></li><li aria-current="page">CIM 500 BACnet IP (booster systems)</li></ol>
<p class="eyebrow">Booster pump system communication module &middot; BACnet points list</p><h1><span class="mfr">Grundfos</span> CIM 500 BACnet IP (booster systems) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The CIM 500 module gives Grundfos booster systems a BACnet IP interface. The booster object list differs from the single-pump profile: it adds per-subpump presence, communication, auto-mode, fault code, runtime, speed, current, power, motor temperature and start counts for up to six subpumps plus pilot and back-up pumps, tank-filling limits and system pressures, levels and flows. Availability depends on the booster type and fitted sensors.</p>
<p>This page lists <strong>174 BACnet objects</strong> for the Grundfos CIM 500 BACnet IP (booster systems) &mdash; 27 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Grundfos&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/grundfos/">Grundfos</a></dd></div><div><dt>Model</dt><dd>CIM 500 BACnet IP (booster systems)</dd></div><div><dt>Equipment</dt><dd>Booster pump system communication module</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>174 (27 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>CIM 500 V01.05 (PICS)</dd></div><div><dt>Also known as</dt><dd>CIM 500, CIU 500, CIM500, Hydro MPC, Hydro Multi-E, Hydro Multi-B, Control MPC, CU 35X, CU 323</dd></div><div><dt>Source document</dt><dd><a href="https://www.bacnetinternational.net/catalog/manu/grundfos%20management%20as/BACnet_PICS_CIM500_Print_88363.pdf" rel="nofollow noopener" target="_blank">BACnet PICS CIM 500 - Protocol Implementation Conformance Statement for Grundfos CIM 500 BACnet IP for Grundfos pumps and booster systems &middot; rev. 2014-04-25</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/grundfos/cim-500-booster-systems.csv" rel="nofollow" download>Download CSV <small>174 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/grundfos/cim-500-booster-systems-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/grundfos/cim-500-booster-systems.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.bacnetinternational.net/catalog/manu/grundfos%20management%20as/BACnet_PICS_CIM500_Print_88363.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=grundfos/cim-500-booster-systems">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Grundfos&rsquo;s current documentation and the live
device before use. Not official Grundfos information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Grundfos CIM 500 BACnet IP (booster systems)</h2>
<div class="answer"><b>Integration in brief</b><p>Take bus control with BO 0 = 1, then start or stop the booster with MO 1 and write the setpoint to AO 0 (and the control mode to MO 0 on Hydro MPC). Read control source, rotation status, actual setpoint and the system fault and warning codes; reset alarms with BO 4.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-0">BO 0</a></td><td class="n">Set control source</td><td>Takes bus control (1) or gives it back (0)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mo-1">MO 1</a></td><td class="n">Set operating mode</td><td>Start/stop: 1 = Start, 2 = Stop</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mo-0">MO 0</a></td><td class="n">Set control mode</td><td>Control mode (Hydro MPC only)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ao-0">AO 0</a></td><td class="n">Set setpoint</td><td>System setpoint in %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-4">BO 4</a></td><td class="n">Reset fault</td><td>Resets an alarm on a 0-to-1 edge (bus control only)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-0">BI 0</a></td><td class="n">Control source status</td><td>Confirms bus control (1) or local (0)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-2">BI 2</a></td><td class="n">Rotation status</td><td>One or more pumps running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">Actual setpoint</td><td>Setpoint actually in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Fault code</td><td>Active Grundfos alarm code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Set control source BO 0 = 1 (bus control); 0 = local control (default). MO 0, MO 1 and AO 0 only act while bus control is enabled; BI 0 confirms the active source.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP only (Annex J); no segmentation.</li><li>AV 0 holds a custom device instance (range 0-0x3FFFFE, default 0xE7) that is used together with DIP switch SW3.</li><li>MO 2 product simulation lets you commission the BMS side with no booster connected.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A setpoint of 0 on AO 0 does not stop the booster; use MO 1 = 2 (Stop).</li><li>MO 3-10 forced start is listed as not available; only automatic or forced stop work.</li><li>Many points depend on the booster type and fitted sensors; check the availability note in each description.</li></ul>
</section>
<h2 id="points">Grundfos CIM 500 BACnet IP (booster systems) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">174 of 174 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>93</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>5</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>8</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>41</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>3</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>13</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>11</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>174</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>147</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>27</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (95)</option><option value="%">% (24)</option><option value="°C">°C (13)</option><option value="A">A (9)</option><option value="h">h (9)</option><option value="W">W (9)</option><option value="m³/h">m³/h (5)</option><option value="bar">bar (4)</option><option value="m">m (3)</option><option value="kWh/m³">kWh/m³ (2)</option><option value="kWh">kWh (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>71</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Grundfos CIM 500 BACnet IP (booster systems) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Control source status</td><td class="d">Status of the actual control source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local control, 1=Bus control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Rotation status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No rotation, 1=Rotation (one or more pumps running)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">At minimum speed</td><td class="d">Available on MPC and Multi-E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not running at minimum speed, 1=Running at minimum speed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">At maximum speed</td><td class="d">Available on MPC and Multi-E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not running at maximum speed, 1=Running at maximum speed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Standby pumps active</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Standby pumps not active, 1=Standby pumps active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Pressure relief active</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pressure relief not active, 1=Pressure relief active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Soft pressure active</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Soft pressure not active, 1=Soft pressure active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Low-flow boost active</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Low-flow boost not active, 1=Low-flow boost active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Low-flow stop active</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Low-flow stop not active, 1=Low-flow stop active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Alternative setpoint active</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Alternative setpoint not active, 1=Alternative setpoint active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Digital input 1 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Digital input 2 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Digital input 3 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Digital output 1 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Digital output 2 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Subpump 1 presence</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Subpump not present, 1=Subpump present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Subpump 1 communication status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Communication OK, 1=Communication fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Subpump 2 presence</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Subpump not present, 1=Subpump present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Subpump 2 communication status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Communication OK, 1=Communication fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Subpump 3 presence</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Subpump not present, 1=Subpump present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Subpump 3 communication status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Communication OK, 1=Communication fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Subpump 4 presence</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Subpump not present, 1=Subpump present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Subpump 4 communication status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Communication OK, 1=Communication fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Subpump 5 presence</td><td class="d">Available on MPC and Multi-E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Subpump not present, 1=Subpump present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Subpump 5 communication status</td><td class="d">Available on MPC and Multi-E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Communication OK, 1=Communication fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Subpump 6 presence</td><td class="d">Available on MPC and Multi-E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Subpump not present, 1=Subpump present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Subpump 6 communication status</td><td class="d">Available on MPC and Multi-E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Communication OK, 1=Communication fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Fault simulation status</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fault simulation disabled, 1=Fault simulation enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Subpump 1 auto mode</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual control, 1=Auto-control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Subpump 2 auto mode</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual control, 1=Auto-control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Subpump 3 auto mode</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual control, 1=Auto-control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Subpump 4 auto mode</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual control, 1=Auto-control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Subpump 5 auto mode</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual control, 1=Auto-control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Subpump 6 auto mode</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual control, 1=Auto-control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Setpoint influence active</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No influence on setpoint, 1=Setpoint influence active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Pilot pump auto mode</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual control, 1=Auto-control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Pilot pump presence</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pilot pump not present, 1=Pilot pump present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Pilot pump communication status</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Communication OK, 1=Communication fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Back-up pump auto mode</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual control, 1=Auto-control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Back-up pump presence</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Backup pump not present, 1=Backup pump present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Back-up pump communication status</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Communication OK, 1=Communication fault</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="41" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Set control source</td><td class="d">Set to 1 for BACnet (bus) control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Local control (default), 1=Bus control</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="42" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Reset fault</td><td class="d">Resets alarm on rising edge (bus control only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No resetting (default), 1=Resetting</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="43" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Fault simulation</td><td class="d">Enables fault simulation (Multi-B and MPC)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled (default), 1=Enabled</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="44" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-mi-0"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">0</td><td class="n">Actual control mode</td><td class="d">Reads the current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Constant speed, 2=Constant pressure, 3=Proportional pressure, 4=RESERVED, 5=Constant flow, 6=Constant temperature, 7=Constant level, 8=Constant percentage</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="45" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">Actual operating mode</td><td class="d">Reads the current operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Start (normal), 2=Stop, 3=Minimum, 4=Maximum</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="46" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">CIM status</td><td class="d">CIM module status, for fault finding</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=EEPROM fault, 3=Memory fault</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="47" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">Subpump 1 control source</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="48" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mi-5"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">5</td><td class="n">Subpump 2 control source</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="49" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mi-6"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">6</td><td class="n">Subpump 3 control source</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="50" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mi-7"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">7</td><td class="n">Subpump 4 control source</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="51" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mi-8"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">8</td><td class="n">Subpump 5 control source</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="52" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mi-9"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">9</td><td class="n">Subpump 6 control source</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="53" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mi-10"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10</td><td class="n">Application type</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Pressure boosting, 2=Heating pumps on hot side, 3=Heating pumps on cold side, 4=AirCon pumps on hot side, 5=AirCon pumps on cold side, 6=MPC S2000 heating pumps on hot side, 7=MPC S2000 heating pumps on cold side, 8=MPC S2000 AirCon pumps on hot side, 9=MPC S2000 AirCon pumps on cold side, 10=Tank filling, 11=Tank filling (float switches), 12=Undefined</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="54" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mi-11"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11</td><td class="n">Feedback sensor unit</td><td class="d">Available on Multi-B and MPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=bar, 3=mbar, 4=m, 5=kPa, 6=psi, 7=ft, 8=m³/h, 9=m³/s, 10=l/s, 11=gpm, 12=°C, 13=°F, 14=%, 15=K, 16=W</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="55" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mi-12"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">12</td><td class="n">Pilot pump control source</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="56" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mi-13"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">13</td><td class="n">Back-up pump control source</td><td class="d">Hydro MPC only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Buttons, 2=GENIbus, 3=GENIlink, 4=External control</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="57" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mo-0"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Set control mode</td><td class="d">Sets control mode with bus control (Hydro MPC only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Constant speed, 2=Constant pressure, 3=Proportional pressure, 4=RESERVED, 5=Constant flow, 6=Constant temperature, 7=Constant level, 8=Constant percentage. Note: Hydro Multi-E always runs in constant-pressure mode</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="58" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Set operating mode</td><td class="d">Sets operating mode with bus control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Start (normal), 2=Stop, 3=Minimum (Hydro MPC only), 4=Maximum (Hydro MPC and Hydro Multi-E only)</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="59" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mo-2"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">2</td><td class="n">Product simulation</td><td class="d">Simulated product for testing without a booster connected</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 5=Hydro Multi-E, 6=Hydro MPC, 7=Hydro Multi-B</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="60" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mo-3"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">3</td><td class="n">Control subpump 1</td><td class="d">Manual control of subpump 1 (Multi-B and MPC)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic control (default), 2=Forced start (not available), 3=Forced stop</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="61" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mo-4"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">4</td><td class="n">Control subpump 2</td><td class="d">Manual control of subpump 2 (Multi-B and MPC)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic control (default), 2=Forced start (not available), 3=Forced stop</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="62" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mo-5"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">5</td><td class="n">Control subpump 3</td><td class="d">Manual control of subpump 3 (Multi-B and MPC)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic control (default), 2=Forced start (not available), 3=Forced stop</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="63" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mo-6"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">6</td><td class="n">Control subpump 4</td><td class="d">Manual control of subpump 4 (Multi-B and MPC)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic control (default), 2=Forced start (not available), 3=Forced stop</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="64" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mo-7"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">7</td><td class="n">Control subpump 5</td><td class="d">Manual control of subpump 5 (Hydro MPC only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic control (default), 2=Forced start (not available), 3=Forced stop</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="65" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mo-8"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">8</td><td class="n">Control subpump 6</td><td class="d">Manual control of subpump 6 (Hydro MPC only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic control (default), 2=Forced start (not available), 3=Forced stop</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="66" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mo-9"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">9</td><td class="n">Control pilot pump</td><td class="d">Manual control of pilot pump (Hydro MPC only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic control (default), 2=Forced start (not available), 3=Forced stop</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="67" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mo-10"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">10</td><td class="n">Control back-up pump</td><td class="d">Manual control of back-up pump (Hydro MPC only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatic control (default), 2=Forced start (not available), 3=Forced stop</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Fault code</td><td class="d">Grundfos fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Warning code</td><td class="d">Grundfos warning code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="3" data-acc="R" data-u="%" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Capacity</td><td class="d">Actual capacity value (process feedback)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="4" data-acc="R" data-u="bar" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Head</td><td class="d">Actual system head/pressure (MPC and Multi-E, needs sensor)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="5" data-acc="R" data-u="m³/h" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Flow</td><td class="d">Actual system flow (MPC and Multi-E, needs sensor)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="6" data-acc="R" data-u="%" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Relative performance</td><td class="d">Performance relative to maximum performance</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="9" data-acc="R" data-u="%" data-min="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">Actual setpoint</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="10" data-acc="R" data-u="A" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Motor current</td><td class="d">Actual motor current (Hydro Multi-E only)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="13" data-acc="R" data-u="W" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Power</td><td class="d">Total power consumption of the system</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="15" data-acc="R" data-u="bar" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Inlet pressure</td><td class="d">System inlet pressure (Multi-B and MPC, needs sensor)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="16" data-acc="R" data-u="bar" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Remote pressure</td><td class="d">Measured pressure at external sensor (Hydro MPC only, needs sensor)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="17" data-acc="R" data-u="m" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Level</td><td class="d">Tank level (needs sensor)</td><td class="u">m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="20" data-acc="R" data-u="°C" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Remote temperature</td><td class="d">Temperature at external sensor (MPC and Multi-E, needs sensor)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="25" data-acc="R" data-u="%" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Auxiliary sensor input</td><td class="d">Available on Multi-B and Multi-E, needs sensor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="26" data-acc="R" data-u="kWh/m³" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Specific Energy</td><td class="d">Specific energy of the system (Hydro MPC only, needs sensor)</td><td class="u">kWh/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="27" data-acc="R" data-u="h" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Runtime</td><td class="d">Total operating time of the system</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="30" data-acc="R" data-u="kWh" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Energy consumption</td><td class="d">Total energy consumption of the system</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="33" data-acc="R" data-u="°C" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Ambient temperature</td><td class="d">Hydro MPC only, needs sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="34" data-acc="R" data-u="°C" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Forward temperature</td><td class="d">Flow-pipe temperature (Hydro MPC only, needs sensor)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="35" data-acc="R" data-u="°C" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Return temperature</td><td class="d">Return-pipe temperature (Hydro MPC only, needs sensor)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="36" data-acc="R" data-u="°C" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Differential temperature</td><td class="d">Hydro MPC only, needs sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="37" data-acc="R" data-u="bar" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Outlet pressure</td><td class="d">System outlet pressure (Multi-B and MPC, needs sensor)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="38" data-acc="R" data-u="m" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Feed tank level</td><td class="d">Actual level in the feed tank (Hydro MPC only, needs sensor)</td><td class="u">m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Subpump1 fault code</td><td class="d">Fault code, subpump 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="40" data-acc="R" data-u="h" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Subpump 1 runtime</td><td class="d">Total operating time, subpump 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="41" data-acc="R" data-u="%" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Subpump 1 speed</td><td class="d">Actual speed, subpump 1 (Multi-B and MPC)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Subpump 2 fault code</td><td class="d">Fault code, subpump 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="43" data-acc="R" data-u="h" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Subpump 2 runtime</td><td class="d">Total operating time, subpump 2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="44" data-acc="R" data-u="%" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Subpump 2 speed</td><td class="d">Actual speed, subpump 2 (Multi-B and MPC)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Subpump 3 fault code</td><td class="d">Fault code, subpump 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="46" data-acc="R" data-u="h" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Subpump 3 runtime</td><td class="d">Total operating time, subpump 3</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="47" data-acc="R" data-u="%" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Subpump 3 speed</td><td class="d">Actual speed, subpump 3 (Multi-B and MPC)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Subpump 4 fault code</td><td class="d">Fault code, subpump 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="49" data-acc="R" data-u="h" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Subpump 4 runtime</td><td class="d">Total operating time, subpump 4</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="50" data-acc="R" data-u="%" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Subpump 4 speed</td><td class="d">Actual speed, subpump 4 (Multi-B and MPC)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="51" data-acc="R" data-u="" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Subpump 5 fault code</td><td class="d">Fault code, subpump 5 (MPC and Multi-E)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="52" data-acc="R" data-u="h" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Subpump 5 runtime</td><td class="d">Total operating time, subpump 5 (MPC and Multi-E)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="53" data-acc="R" data-u="%" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Subpump 5 speed</td><td class="d">Actual speed, subpump 5 (Hydro MPC only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Subpump 6 fault code</td><td class="d">Fault code, subpump 6 (MPC and Multi-E)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="55" data-acc="R" data-u="h" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Subpump 6 runtime</td><td class="d">Total operating time, subpump 6 (MPC and Multi-E)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="56" data-acc="R" data-u="%" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Subpump 6 speed</td><td class="d">Actual speed, subpump 6 (Hydro MPC only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="58" data-acc="R" data-u="%" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">User setpoint</td><td class="d">User-defined setpoint (Multi-B and MPC)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="59" data-acc="R" data-u="%" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Analogue influence</td><td class="d">Analog setpoint influence (Multi-B and MPC)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Power-on counter</td><td class="d">Number of power-on cycles (Multi-B and MPC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="61" data-acc="R" data-u="A" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Subpump 1</td><td class="d">Line current, subpump 1 (Multi-B and MPC)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="62" data-acc="R" data-u="W" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Subpump 1</td><td class="d">Power consumption, subpump 1 (Multi-B and MPC)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="63" data-acc="R" data-u="°C" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Subpump 1</td><td class="d">Motor temperature, subpump 1 (Multi-B and MPC)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Subpump 1</td><td class="d">Number of starts, subpump 1 (Multi-B and MPC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="65" data-acc="R" data-u="A" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Subpump 2</td><td class="d">Line current, subpump 2 (Multi-B and MPC)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="66" data-acc="R" data-u="W" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Subpump 2</td><td class="d">Power consumption, subpump 2 (Multi-B and MPC)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="67" data-acc="R" data-u="°C" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Subpump 2</td><td class="d">Motor temperature, subpump 2 (Multi-B and MPC)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Subpump 2</td><td class="d">Number of starts, subpump 2 (Multi-B and MPC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="69" data-acc="R" data-u="A" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Subpump 3</td><td class="d">Line current, subpump 3 (Multi-B and MPC)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="70" data-acc="R" data-u="W" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Subpump 3</td><td class="d">Power consumption, subpump 3 (Multi-B and MPC)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="71" data-acc="R" data-u="°C" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Subpump 3</td><td class="d">Motor temperature, subpump 3 (Multi-B and MPC)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Subpump 3</td><td class="d">Number of starts, subpump 3 (Multi-B and MPC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="73" data-acc="R" data-u="A" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Subpump 4</td><td class="d">Line current, subpump 4 (Multi-B and MPC)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="74" data-acc="R" data-u="W" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Subpump 4</td><td class="d">Power consumption, subpump 4 (Multi-B and MPC)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="75" data-acc="R" data-u="°C" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Subpump 4</td><td class="d">Motor temperature, subpump 4 (Multi-B and MPC)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Subpump 4</td><td class="d">Number of starts, subpump 4 (Multi-B and MPC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="77" data-acc="R" data-u="A" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Subpump 5</td><td class="d">Line current, subpump 5 (Hydro MPC only)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="78" data-acc="R" data-u="W" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Subpump 5</td><td class="d">Power consumption, subpump 5 (Hydro MPC only)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="79" data-acc="R" data-u="°C" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Subpump 5</td><td class="d">Motor temperature, subpump 5 (Hydro MPC only)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Subpump 5</td><td class="d">Number of starts, subpump 5 (Hydro MPC only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="81" data-acc="R" data-u="A" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Subpump 6</td><td class="d">Line current, subpump 6 (Hydro MPC only)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="82" data-acc="R" data-u="W" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Subpump 6</td><td class="d">Power consumption, subpump 6 (Hydro MPC only)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="83" data-acc="R" data-u="°C" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Subpump 6</td><td class="d">Motor temperature, subpump 6 (Hydro MPC only)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Subpump 6</td><td class="d">Number of starts, subpump 6 (Hydro MPC only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Minimum of feedback sensor</td><td class="d">Feedback sensor minimum, unit per MI 11 (MPC and Multi-E)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Maximum of feedback sensor</td><td class="d">Feedback sensor maximum, unit per MI 11 (MPC and Multi-E)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="87" data-acc="R" data-u="m" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Actual tank-filling tank height</td><td class="d">Tank height in tank-filling mode (Hydro Multi-B only)</td><td class="u">m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="88" data-acc="R" data-u="%" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Actual tank-filling start limit</td><td class="d">Start limit in percent of tank height (Hydro Multi-B only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="89" data-acc="R" data-u="%" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Actual tank-filling stop limit</td><td class="d">Stop limit in percent of tank height (Hydro Multi-B only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="90" data-acc="R" data-u="%" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Actual tank-filling alarm high-limit</td><td class="d">Alarm high-limit in percent of tank height (Hydro Multi-B only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="91" data-acc="R" data-u="%" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Actual tank-filling warning low-limit</td><td class="d">Warning low-limit in percent of tank height (Hydro Multi-B only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="96" data-acc="R" data-u="kWh/m³" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Specific energy average</td><td class="d">Average specific energy (Hydro MPC only, needs sensor)</td><td class="u">kWh/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="97" data-acc="R" data-u="m³/h" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Flow measurement 1</td><td class="d">Hydro MPC only, needs sensor</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="98" data-acc="R" data-u="m³/h" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Flow measurement 2</td><td class="d">Hydro MPC only, needs sensor</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="99" data-acc="R" data-u="m³/h" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Flow measurement 3</td><td class="d">Hydro MPC only, needs sensor</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Pilot pump fault code</td><td class="d">Fault code, pilot pump (Hydro MPC only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="101" data-acc="R" data-u="h" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Pilot pump runtime</td><td class="d">Total operating time, pilot pump (Hydro MPC only)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="102" data-acc="R" data-u="%" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Pilot pump speed</td><td class="d">Actual speed, pilot pump (Hydro MPC only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="103" data-acc="R" data-u="A" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Pilot pump line current</td><td class="d">Line current, pilot pump (Hydro MPC only)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="104" data-acc="R" data-u="W" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Pilot pump power consumption</td><td class="d">Power consumption, pilot pump (Hydro MPC only)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="105" data-acc="R" data-u="°C" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Pilot pump motor temperature</td><td class="d">Motor temperature, pilot pump (Hydro MPC only)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Pilot pump number of starts</td><td class="d">Number of starts, pilot pump (Hydro MPC only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Back-up pump fault code</td><td class="d">Fault code, backup pump (Hydro MPC only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="108" data-acc="R" data-u="h" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Back-up pump runtime</td><td class="d">Total operating time, backup pump (Hydro MPC only)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="109" data-acc="R" data-u="%" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Back-up pump speed</td><td class="d">Actual speed, backup pump (Hydro MPC only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="110" data-acc="R" data-u="A" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Back-up pump line current</td><td class="d">Line current, backup pump (Hydro MPC only)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="111" data-acc="R" data-u="W" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Back-up pump power consumption</td><td class="d">Power consumption, backup pump (Hydro MPC only)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="112" data-acc="R" data-u="°C" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Back-up pump motor temperature</td><td class="d">Motor temperature, backup pump (Hydro MPC only)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Back-up pump number of starts</td><td class="d">Number of starts, backup pump (Hydro MPC only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="161" data-i="0" data-acc="W" data-u="%" data-min="1" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Set setpoint</td><td class="d">Booster setpoint when bus control is on; 0 does not stop</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="162" data-i="1" data-acc="W" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Tank-filling start limit</td><td class="d">Start limit, % of tank height (Hydro Multi-B only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="163" data-i="2" data-acc="W" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">Tank-filling stop limit</td><td class="d">Stop limit, % of tank height (Hydro Multi-B only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="164" data-i="3" data-acc="W" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">Tank-filling alarm high-limit</td><td class="d">Alarm high-limit, % of tank height (Hydro Multi-B only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="165" data-i="4" data-acc="W" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">Tank-filling warning low-limit</td><td class="d">Warning low-limit, % of tank height (Hydro Multi-B only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="0" data-acc="W" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Custom device object instance number</td><td class="d">Custom device instance; used with DIP switch SW3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Simulation event code</td><td class="d">Grundfos event code to simulate (e.g. 210 = pressure high)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Simulation device type</td><td class="d">Device type of simulated event (Multi-B and MPC)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Controller, 2=Pump, 3=IO 351, 4=Primary sensor, 7=IO 351, 8=System, 9=Analog input, 10=Pilot booster system, 11=Limit-exceeded function</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Simulation device number</td><td class="d">Pump (1-6) or sensor (1-7) number of simulated event</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Simulation event action type</td><td class="d">Action of the simulated event (Hydro MPC only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Go to operating mode &quot;Stop&quot;, 1=Go to operating mode &quot;Stop&quot; (delay), 2=Go to operating mode &quot;Minimum&quot;, 3=Go to operating mode &quot;User- defined&quot;, 4=Go to operating mode &quot;Maximum&quot;, 5=Set pumps in source mode to &quot;Local control&quot;, 6=No action (warning only), 7=Go to operating mode &quot;Emergency run&quot;</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Simulation event reset type</td><td class="d">Resetting type for simulated event (Hydro MPC only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Manual resetting, 1=Automatic resetting</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="10" data-acc="W" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Proportional-control reduction</td><td class="d">Proportional-pressure reduction (Hydro MPC only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="11" data-acc="W" data-u="m³/h" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Proportional-control flow max.</td><td class="d">Proportional-pressure max. flow (Hydro MPC only)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Grundfos CIM 500 BACnet IP (booster systems) point IDs by name</summary><ul><li><a href="#obj-bi-0"><code>BI0</code></a>Control source status</li><li><a href="#obj-bi-2"><code>BI2</code></a>Rotation status</li><li><a href="#obj-bi-3"><code>BI3</code></a>At minimum speed</li><li><a href="#obj-bi-4"><code>BI4</code></a>At maximum speed</li><li><a href="#obj-bi-5"><code>BI5</code></a>Standby pumps active</li><li><a href="#obj-bi-6"><code>BI6</code></a>Pressure relief active</li><li><a href="#obj-bi-7"><code>BI7</code></a>Soft pressure active</li><li><a href="#obj-bi-8"><code>BI8</code></a>Low-flow boost active</li><li><a href="#obj-bi-9"><code>BI9</code></a>Low-flow stop active</li><li><a href="#obj-bi-10"><code>BI10</code></a>Alternative setpoint active</li><li><a href="#obj-bi-11"><code>BI11</code></a>Digital input 1 status</li><li><a href="#obj-bi-12"><code>BI12</code></a>Digital input 2 status</li><li><a href="#obj-bi-13"><code>BI13</code></a>Digital input 3 status</li><li><a href="#obj-bi-14"><code>BI14</code></a>Digital output 1 status</li><li><a href="#obj-bi-15"><code>BI15</code></a>Digital output 2 status</li><li><a href="#obj-bi-16"><code>BI16</code></a>Subpump 1 presence</li><li><a href="#obj-bi-17"><code>BI17</code></a>Subpump 1 communication status</li><li><a href="#obj-bi-18"><code>BI18</code></a>Subpump 2 presence</li><li><a href="#obj-bi-19"><code>BI19</code></a>Subpump 2 communication status</li><li><a href="#obj-bi-20"><code>BI20</code></a>Subpump 3 presence</li><li><a href="#obj-bi-21"><code>BI21</code></a>Subpump 3 communication status</li><li><a href="#obj-bi-22"><code>BI22</code></a>Subpump 4 presence</li><li><a href="#obj-bi-23"><code>BI23</code></a>Subpump 4 communication status</li><li><a href="#obj-bi-24"><code>BI24</code></a>Subpump 5 presence</li><li><a href="#obj-bi-25"><code>BI25</code></a>Subpump 5 communication status</li><li><a href="#obj-bi-26"><code>BI26</code></a>Subpump 6 presence</li><li><a href="#obj-bi-27"><code>BI27</code></a>Subpump 6 communication status</li><li><a href="#obj-bi-28"><code>BI28</code></a>Fault simulation status</li><li><a href="#obj-bi-32"><code>BI32</code></a>Subpump 1 auto mode</li><li><a href="#obj-bi-33"><code>BI33</code></a>Subpump 2 auto mode</li><li><a href="#obj-bi-34"><code>BI34</code></a>Subpump 3 auto mode</li><li><a href="#obj-bi-35"><code>BI35</code></a>Subpump 4 auto mode</li><li><a href="#obj-bi-36"><code>BI36</code></a>Subpump 5 auto mode</li><li><a href="#obj-bi-37"><code>BI37</code></a>Subpump 6 auto mode</li><li><a href="#obj-bi-38"><code>BI38</code></a>Setpoint influence active</li><li><a href="#obj-bi-40"><code>BI40</code></a>Pilot pump auto mode</li><li><a href="#obj-bi-41"><code>BI41</code></a>Pilot pump presence</li><li><a href="#obj-bi-42"><code>BI42</code></a>Pilot pump communication status</li><li><a href="#obj-bi-43"><code>BI43</code></a>Back-up pump auto mode</li><li><a href="#obj-bi-44"><code>BI44</code></a>Back-up pump presence</li><li><a href="#obj-bi-45"><code>BI45</code></a>Back-up pump communication status</li><li><a href="#obj-bo-0"><code>BO0</code></a>Set control source</li><li><a href="#obj-bo-4"><code>BO4</code></a>Reset fault</li><li><a href="#obj-bo-5"><code>BO5</code></a>Fault simulation</li><li><a href="#obj-mi-0"><code>MI0</code></a>Actual control mode</li><li><a href="#obj-mi-1"><code>MI1</code></a>Actual operating mode</li><li><a href="#obj-mi-3"><code>MI3</code></a>CIM status</li><li><a href="#obj-mi-4"><code>MI4</code></a>Subpump 1 control source</li><li><a href="#obj-mi-5"><code>MI5</code></a>Subpump 2 control source</li><li><a href="#obj-mi-6"><code>MI6</code></a>Subpump 3 control source</li><li><a href="#obj-mi-7"><code>MI7</code></a>Subpump 4 control source</li><li><a href="#obj-mi-8"><code>MI8</code></a>Subpump 5 control source</li><li><a href="#obj-mi-9"><code>MI9</code></a>Subpump 6 control source</li><li><a href="#obj-mi-10"><code>MI10</code></a>Application type</li><li><a href="#obj-mi-11"><code>MI11</code></a>Feedback sensor unit</li><li><a href="#obj-mi-12"><code>MI12</code></a>Pilot pump control source</li><li><a href="#obj-mi-13"><code>MI13</code></a>Back-up pump control source</li><li><a href="#obj-mo-0"><code>MO0</code></a>Set control mode</li><li><a href="#obj-mo-1"><code>MO1</code></a>Set operating mode</li><li><a href="#obj-mo-2"><code>MO2</code></a>Product simulation</li><li><a href="#obj-mo-3"><code>MO3</code></a>Control subpump 1</li><li><a href="#obj-mo-4"><code>MO4</code></a>Control subpump 2</li><li><a href="#obj-mo-5"><code>MO5</code></a>Control subpump 3</li><li><a href="#obj-mo-6"><code>MO6</code></a>Control subpump 4</li><li><a href="#obj-mo-7"><code>MO7</code></a>Control subpump 5</li><li><a href="#obj-mo-8"><code>MO8</code></a>Control subpump 6</li><li><a href="#obj-mo-9"><code>MO9</code></a>Control pilot pump</li><li><a href="#obj-mo-10"><code>MO10</code></a>Control back-up pump</li><li><a href="#obj-ai-0"><code>AI0</code></a>Fault code</li><li><a href="#obj-ai-1"><code>AI1</code></a>Warning code</li><li><a href="#obj-ai-3"><code>AI3</code></a>Capacity</li><li><a href="#obj-ai-4"><code>AI4</code></a>Head</li><li><a href="#obj-ai-5"><code>AI5</code></a>Flow</li><li><a href="#obj-ai-6"><code>AI6</code></a>Relative performance</li><li><a href="#obj-ai-9"><code>AI9</code></a>Actual setpoint</li><li><a href="#obj-ai-10"><code>AI10</code></a>Motor current</li><li><a href="#obj-ai-13"><code>AI13</code></a>Power</li><li><a href="#obj-ai-15"><code>AI15</code></a>Inlet pressure</li><li><a href="#obj-ai-16"><code>AI16</code></a>Remote pressure</li><li><a href="#obj-ai-17"><code>AI17</code></a>Level</li><li><a href="#obj-ai-20"><code>AI20</code></a>Remote temperature</li><li><a href="#obj-ai-25"><code>AI25</code></a>Auxiliary sensor input</li><li><a href="#obj-ai-26"><code>AI26</code></a>Specific Energy</li><li><a href="#obj-ai-27"><code>AI27</code></a>Runtime</li><li><a href="#obj-ai-30"><code>AI30</code></a>Energy consumption</li><li><a href="#obj-ai-33"><code>AI33</code></a>Ambient temperature</li><li><a href="#obj-ai-34"><code>AI34</code></a>Forward temperature</li><li><a href="#obj-ai-35"><code>AI35</code></a>Return temperature</li><li><a href="#obj-ai-36"><code>AI36</code></a>Differential temperature</li><li><a href="#obj-ai-37"><code>AI37</code></a>Outlet pressure</li><li><a href="#obj-ai-38"><code>AI38</code></a>Feed tank level</li><li><a href="#obj-ai-39"><code>AI39</code></a>Subpump1 fault code</li><li><a href="#obj-ai-40"><code>AI40</code></a>Subpump 1 runtime</li><li><a href="#obj-ai-41"><code>AI41</code></a>Subpump 1 speed</li><li><a href="#obj-ai-42"><code>AI42</code></a>Subpump 2 fault code</li><li><a href="#obj-ai-43"><code>AI43</code></a>Subpump 2 runtime</li><li><a href="#obj-ai-44"><code>AI44</code></a>Subpump 2 speed</li><li><a href="#obj-ai-45"><code>AI45</code></a>Subpump 3 fault code</li><li><a href="#obj-ai-46"><code>AI46</code></a>Subpump 3 runtime</li><li><a href="#obj-ai-47"><code>AI47</code></a>Subpump 3 speed</li><li><a href="#obj-ai-48"><code>AI48</code></a>Subpump 4 fault code</li><li><a href="#obj-ai-49"><code>AI49</code></a>Subpump 4 runtime</li><li><a href="#obj-ai-50"><code>AI50</code></a>Subpump 4 speed</li><li><a href="#obj-ai-51"><code>AI51</code></a>Subpump 5 fault code</li><li><a href="#obj-ai-52"><code>AI52</code></a>Subpump 5 runtime</li><li><a href="#obj-ai-53"><code>AI53</code></a>Subpump 5 speed</li><li><a href="#obj-ai-54"><code>AI54</code></a>Subpump 6 fault code</li><li><a href="#obj-ai-55"><code>AI55</code></a>Subpump 6 runtime</li><li><a href="#obj-ai-56"><code>AI56</code></a>Subpump 6 speed</li><li><a href="#obj-ai-58"><code>AI58</code></a>User setpoint</li><li><a href="#obj-ai-59"><code>AI59</code></a>Analogue influence</li><li><a href="#obj-ai-60"><code>AI60</code></a>Power-on counter</li><li><a href="#obj-ai-61"><code>AI61</code></a>Subpump 1</li><li><a href="#obj-ai-62"><code>AI62</code></a>Subpump 1</li><li><a href="#obj-ai-63"><code>AI63</code></a>Subpump 1</li><li><a href="#obj-ai-64"><code>AI64</code></a>Subpump 1</li><li><a href="#obj-ai-65"><code>AI65</code></a>Subpump 2</li><li><a href="#obj-ai-66"><code>AI66</code></a>Subpump 2</li><li><a href="#obj-ai-67"><code>AI67</code></a>Subpump 2</li><li><a href="#obj-ai-68"><code>AI68</code></a>Subpump 2</li><li><a href="#obj-ai-69"><code>AI69</code></a>Subpump 3</li><li><a href="#obj-ai-70"><code>AI70</code></a>Subpump 3</li><li><a href="#obj-ai-71"><code>AI71</code></a>Subpump 3</li><li><a href="#obj-ai-72"><code>AI72</code></a>Subpump 3</li><li><a href="#obj-ai-73"><code>AI73</code></a>Subpump 4</li><li><a href="#obj-ai-74"><code>AI74</code></a>Subpump 4</li><li><a href="#obj-ai-75"><code>AI75</code></a>Subpump 4</li><li><a href="#obj-ai-76"><code>AI76</code></a>Subpump 4</li><li><a href="#obj-ai-77"><code>AI77</code></a>Subpump 5</li><li><a href="#obj-ai-78"><code>AI78</code></a>Subpump 5</li><li><a href="#obj-ai-79"><code>AI79</code></a>Subpump 5</li><li><a href="#obj-ai-80"><code>AI80</code></a>Subpump 5</li><li><a href="#obj-ai-81"><code>AI81</code></a>Subpump 6</li><li><a href="#obj-ai-82"><code>AI82</code></a>Subpump 6</li><li><a href="#obj-ai-83"><code>AI83</code></a>Subpump 6</li><li><a href="#obj-ai-84"><code>AI84</code></a>Subpump 6</li><li><a href="#obj-ai-85"><code>AI85</code></a>Minimum of feedback sensor</li><li><a href="#obj-ai-86"><code>AI86</code></a>Maximum of feedback sensor</li><li><a href="#obj-ai-87"><code>AI87</code></a>Actual tank-filling tank height</li><li><a href="#obj-ai-88"><code>AI88</code></a>Actual tank-filling start limit</li><li><a href="#obj-ai-89"><code>AI89</code></a>Actual tank-filling stop limit</li><li><a href="#obj-ai-90"><code>AI90</code></a>Actual tank-filling alarm high-limit</li><li><a href="#obj-ai-91"><code>AI91</code></a>Actual tank-filling warning low-limit</li><li><a href="#obj-ai-96"><code>AI96</code></a>Specific energy average</li><li><a href="#obj-ai-97"><code>AI97</code></a>Flow measurement 1</li><li><a href="#obj-ai-98"><code>AI98</code></a>Flow measurement 2</li><li><a href="#obj-ai-99"><code>AI99</code></a>Flow measurement 3</li><li><a href="#obj-ai-100"><code>AI100</code></a>Pilot pump fault code</li><li><a href="#obj-ai-101"><code>AI101</code></a>Pilot pump runtime</li><li><a href="#obj-ai-102"><code>AI102</code></a>Pilot pump speed</li><li><a href="#obj-ai-103"><code>AI103</code></a>Pilot pump line current</li><li><a href="#obj-ai-104"><code>AI104</code></a>Pilot pump power consumption</li><li><a href="#obj-ai-105"><code>AI105</code></a>Pilot pump motor temperature</li><li><a href="#obj-ai-106"><code>AI106</code></a>Pilot pump number of starts</li><li><a href="#obj-ai-107"><code>AI107</code></a>Back-up pump fault code</li><li><a href="#obj-ai-108"><code>AI108</code></a>Back-up pump runtime</li><li><a href="#obj-ai-109"><code>AI109</code></a>Back-up pump speed</li><li><a href="#obj-ai-110"><code>AI110</code></a>Back-up pump line current</li><li><a href="#obj-ai-111"><code>AI111</code></a>Back-up pump power consumption</li><li><a href="#obj-ai-112"><code>AI112</code></a>Back-up pump motor temperature</li><li><a href="#obj-ai-113"><code>AI113</code></a>Back-up pump number of starts</li><li><a href="#obj-ao-0"><code>AO0</code></a>Set setpoint</li><li><a href="#obj-ao-1"><code>AO1</code></a>Tank-filling start limit</li><li><a href="#obj-ao-2"><code>AO2</code></a>Tank-filling stop limit</li><li><a href="#obj-ao-3"><code>AO3</code></a>Tank-filling alarm high-limit</li><li><a href="#obj-ao-4"><code>AO4</code></a>Tank-filling warning low-limit</li><li><a href="#obj-av-0"><code>AV0</code></a>Custom device object instance number</li><li><a href="#obj-av-4"><code>AV4</code></a>Simulation event code</li><li><a href="#obj-av-5"><code>AV5</code></a>Simulation device type</li><li><a href="#obj-av-6"><code>AV6</code></a>Simulation device number</li><li><a href="#obj-av-7"><code>AV7</code></a>Simulation event action type</li><li><a href="#obj-av-8"><code>AV8</code></a>Simulation event reset type</li><li><a href="#obj-av-10"><code>AV10</code></a>Proportional-control reduction</li><li><a href="#obj-av-11"><code>AV11</code></a>Proportional-control flow max.</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>For single Grundfos pumps (MAGNA3, E-pumps, CUE) see the CIM 300 / CIM 500 pump profile instead.</li><li>Descriptions show which booster types support each point (Hydro Multi-B, Hydro MPC, Hydro Multi-E) and when a sensor is needed.</li><li>AI 61-84 are printed with the bare name &#x27;Subpump N&#x27;; the description says which value (current, power, motor temperature, starts) each one is.</li><li>MI 12 and MI 13 have no access column in the source; they are listed as read-only.</li><li>This 2014 PICS (BACnet protocol revision 9) does not list the BACnet watchdog object found in the later CIM functional profile.</li><li>Hydro Multi-E always runs in constant pressure mode; MO 0 only applies to Hydro MPC.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CIM 500 BACnet IP (booster systems) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Grundfos CIM 500 BACnet IP (booster systems)</h2><div class="faq"><details open><summary>How many BACnet points does the Grundfos CIM 500 BACnet IP (booster systems) have?</summary><p>This list has 174 BACnet objects: 93 analog inputs, 5 analog outputs, 8 analog values, 41 binary inputs, 3 binary outputs, 13 multi-state inputs, 11 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Grundfos CIM 500 BACnet IP (booster systems) BACnet points are writable?</summary><p>27 of the 174 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Grundfos CIM 500 BACnet IP (booster systems) BACnet documentation?</summary><p>The source is BACnet PICS CIM 500 - Protocol Implementation Conformance Statement for Grundfos CIM 500 BACnet IP for Grundfos pumps and booster systems, revision 2014-04-25, published free by Grundfos at https://www.bacnetinternational.net/catalog/manu/grundfos%20management%20as/BACnet_PICS_CIM500_Print_88363.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Grundfos CIM 500 BACnet IP (booster systems)?</summary><p>Start with BO 0 Set control source (Takes bus control (1) or gives it back (0)); MO 1 Set operating mode (Start/stop: 1 = Start, 2 = Stop); MO 0 Set control mode (Control mode (Hydro MPC only)); AO 0 Set setpoint (System setpoint in %); BO 4 Reset fault (Resets an alarm on a 0-to-1 edge (bus control only)); BI 0 Control source status (Confirms bus control (1) or local (0)); BI 2 Rotation status (One or more pumps running); AI 9 Actual setpoint (Setpoint actually in use); AI 0 Fault code (Active Grundfos alarm code).</p></details><details><summary>How do I enable BMS control of the Grundfos CIM 500 BACnet IP (booster systems)?</summary><p>Set control source BO 0 = 1 (bus control); 0 = local control (default). MO 0, MO 1 and AO 0 only act while bus control is enabled; BI 0 confirms the active source.</p></details><details><summary>How do I check these points on the real CIM 500 BACnet IP (booster systems)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Grundfos BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/grundfos/cim-300-pumps" data-row><span class="k">Pump communication module</span><h3>Grundfos CIM 300 / CIM 500 BACnet (pumps)</h3><p>Grundfos MAGNA3, E-pumps (MGE motors, TPE etc.) and CUE drives fitted with a CIM/CIU 300 (BACnet MS/TP) or CIM/CIU 500 (BACnet IP) module.</p><div class="meta">105 objects &middot; 21 writable &middot; 97572650</div><span class="sr-only"> Also known as: CIM 300, CIU 300, CIM 500, CIU 500, CIM300, MAGNA3, TPE, MGE, CUE, E-pumps</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/lc-2x1-level-control" data-row><span class="k">Wastewater pump level controller</span><h3>Grundfos Level Control LC 2X1 (CIM 300 / CIM 500)</h3><p>Grundfos Level Control LC 2X1 controllers for one- or two-pump wastewater pits, fitted with a CIM 300 (BACnet MS/TP) or CIM 500 (BACnet IP) module.</p><div class="meta">79 objects &middot; 10 writable &middot; 97750025</div><span class="sr-only"> Also known as: LC 2X1, LC2X1, Grundfos LC 2X1, Level Control LC 2X1, CIM 300, CIM 500, CIU 300, CIU 500</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/lc-2x2-level-control" data-row><span class="k">Submersible pump level controller</span><h3>Grundfos Level Control LC 2X2 (CIM 300 / CIM 500)</h3><p>Grundfos Level Control LC 2X2 controllers for submersible pump pits, fitted with a CIM 300 (BACnet MS/TP) or CIM 500 (BACnet IP) module.</p><div class="meta">77 objects &middot; 11 writable &middot; 97750025</div><span class="sr-only"> Also known as: LC 2X2, LC2X2, Grundfos LC 2X2, Level Control LC 2X2, CIM 300, CIM 500, CIU 300, CIU 500</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/mixit" data-row><span class="k">Mixing loop unit (valve + pump controller)</span><h3>Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)</h3><p>Grundfos MIXIT mixing loop units (valve, controller and connected MAGNA3/UPM pump) with the CONNECT upgrade, for heating and cooling loops.</p><div class="meta">121 objects &middot; 62 writable &middot; 99258495</div><span class="sr-only"> Also known as: MIXIT, Grundfos MIXIT, MIXIT DYNAMIC, MIXIT CONNECT, BACnet for MIXIT</span></a></li></ul>
<p class="updated">Source: <a href="https://www.bacnetinternational.net/catalog/manu/grundfos%20management%20as/BACnet_PICS_CIM500_Print_88363.pdf" rel="nofollow noopener" target="_blank">BACnet PICS CIM 500 - Protocol Implementation Conformance Statement for Grundfos CIM 500 BACnet IP for Grundfos pumps and booster systems &middot; rev. 2014-04-25</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
