<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grundfos Level Control LC 2X2 BACnet Points List | Easy BACnet</title>
<meta name="description" content="Grundfos Level Control LC 2X2 BACnet points list: 77 objects by ID and name (e.g. MO 0 = Control Pump 1), 11 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Grundfos Level Control LC 2X2 BACnet Points List | Easy BACnet">
<meta property="og:description" content="Grundfos Level Control LC 2X2 BACnet points list: 77 objects by ID and name (e.g. MO 0 = Control Pump 1), 11 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Grundfos Level Control LC 2X2 BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Grundfos Level Control LC 2X2 BACnet points list: 77 objects by ID and name (e.g. MO 0 = Control Pump 1), 11 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control",
   "url": "https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control",
   "name": "Grundfos Level Control LC 2X2 BACnet Points List | Easy BACnet",
   "description": "Grundfos Level Control LC 2X2 BACnet points list: 77 objects by ID and name (e.g. MO 0 = Control Pump 1), 11 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control#dataset",
   "name": "Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) BACnet Points List",
   "description": "The LC 2X2 controls up to two submersible pumps from a level sensor or float switches. With a CIM 300 or CIM 500 module it exposes a fixed object list: pit level, energy, flow and water-quality readings, daily run-time counters, per-pump status inputs, an overall system status, writable level setpoints in centimetres and a multistate Auto/Forced start/Forced stop command per pump. Grundfos Level Control LC 2X2 BACnet points list: 77 objects by ID and name (e.g. MO 0 = Control Pump 1), 11 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control",
   "keywords": [
    "Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) BACnet Points List",
    "Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) BACnet objects",
    "Grundfos BACnet",
    "LC 2X2 BACnet points list",
    "LC2X2 BACnet points list",
    "Grundfos LC 2X2 BACnet points list",
    "Level Control LC 2X2 BACnet points list",
    "CIM 300 BACnet points list",
    "CIM 500 BACnet points list",
    "CIU 300 BACnet points list",
    "CIU 500 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet PICS CIM 300 - Supplement (pumps, booster systems, Level Control LC 2X1 and LC 2X2)",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-6013137.pdf",
    "author": {
     "@type": "Organization",
     "name": "Grundfos"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Grundfos Level Control LC 2X2 (CIM 300 / CIM 500)",
    "brand": {
     "@type": "Brand",
     "name": "Grundfos"
    },
    "category": "Submersible pump level controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 77 BACnet objects: 41 analog inputs, 5 analog outputs, 3 analog values, 20 binary inputs, 2 binary outputs, 4 multi-state inputs, 2 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "11 of the 77 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet PICS CIM 300 - Supplement (pumps, booster systems, Level Control LC 2X1 and LC 2X2) (97750025), revision 05.2021, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6013137.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Grundfos Level Control LC 2X2 (CIM 300 / CIM 500)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MO 0 Control Pump 1 (Pump 1: 1 = Auto, 2 = Forced start, 3 = Forced stop); MO 1 Control Pump 2 (Pump 2: 1 = Auto, 2 = Forced start, 3 = Forced stop); BO 0 Reset alarms (Alarm reset (1 = reset)); MI 0 System Operating Mode (Operating state: standby, pumping, alarm states); AI 6 Pit water level (Pit level in cm); BI 8 Pump1Running (Pump 1 running status); BI 9 Pump2Running (Pump 2 running status); BI 12 Pump1Alarm (Pump 1 alarm); BI 13 Pump2Alarm (Pump 2 alarm); AI 0 Fault code (Active Grundfos fault code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Level Control LC 2X2 (CIM 300 / CIM 500)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Grundfos",
     "item": "https://easybacnet.com/bacnet-points-lists/grundfos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Level Control LC 2X2 (CIM 300 / CIM 500)",
     "item": "https://easybacnet.com/bacnet-points-lists/grundfos/lc-2x2-level-control"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/grundfos/">Grundfos</a></li><li aria-current="page">Level Control LC 2X2 (CIM 300 / CIM 500)</li></ol>
<p class="eyebrow">Submersible pump level controller &middot; BACnet points list</p><h1><span class="mfr">Grundfos</span> Level Control LC 2X2 (CIM 300 / CIM 500) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The LC 2X2 controls up to two submersible pumps from a level sensor or float switches. With a CIM 300 or CIM 500 module it exposes a fixed object list: pit level, energy, flow and water-quality readings, daily run-time counters, per-pump status inputs, an overall system status, writable level setpoints in centimetres and a multistate Auto/Forced start/Forced stop command per pump.</p>
<p>This page lists <strong>77 BACnet objects</strong> for the Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) &mdash; 11 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Grundfos&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/grundfos/">Grundfos</a></dd></div><div><dt>Model</dt><dd>Level Control LC 2X2 (CIM 300 / CIM 500)</dd></div><div><dt>Equipment</dt><dd>Submersible pump level controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>77 (11 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>CIM 300 V04.20.00 / CIM 500 V06.16 (as stated in the PICS)</dd></div><div><dt>Also known as</dt><dd>LC 2X2, LC2X2, Grundfos LC 2X2, Level Control LC 2X2, CIM 300, CIM 500, CIU 300, CIU 500</dd></div><div><dt>Source document</dt><dd><a href="https://api.grundfos.com/literature/Grundfosliterature-6013137.pdf" rel="nofollow noopener" target="_blank">BACnet PICS CIM 300 - Supplement (pumps, booster systems, Level Control LC 2X1 and LC 2X2) &middot; 97750025 &middot; rev. 05.2021</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/grundfos/lc-2x2-level-control.csv" rel="nofollow" download>Download CSV <small>77 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/grundfos/lc-2x2-level-control-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/grundfos/lc-2x2-level-control.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://api.grundfos.com/literature/Grundfosliterature-6013137.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=grundfos/lc-2x2-level-control">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Grundfos&rsquo;s current documentation and the live
device before use. Not official Grundfos information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Grundfos Level Control LC 2X2 (CIM 300 / CIM 500)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the operating state (MI 0), pit level (AI 6) and the per-pump running and alarm inputs, and use MO 0/MO 1 to put each pump in Auto, Forced start or Forced stop. Alarms are reset with BO 0. The start, stop, high and dry-running levels can be written in centimetres through AO 0-4.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mo-0">MO 0</a></td><td class="n">Control Pump 1</td><td>Pump 1: 1 = Auto, 2 = Forced start, 3 = Forced stop</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mo-1">MO 1</a></td><td class="n">Control Pump 2</td><td>Pump 2: 1 = Auto, 2 = Forced start, 3 = Forced stop</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-0">BO 0</a></td><td class="n">Reset alarms</td><td>Alarm reset (1 = reset)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-0">MI 0</a></td><td class="n">System Operating Mode</td><td>Operating state: standby, pumping, alarm states...</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-6">AI 6</a></td><td class="n">Pit water level</td><td>Pit level in cm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-8">BI 8</a></td><td class="n">Pump1Running</td><td>Pump 1 running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-9">BI 9</a></td><td class="n">Pump2Running</td><td>Pump 2 running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-12">BI 12</a></td><td class="n">Pump1Alarm</td><td>Pump 1 alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-13">BI 13</a></td><td class="n">Pump2Alarm</td><td>Pump 2 alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Fault code</td><td>Active Grundfos fault code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>CIM 300 is a BACnet MS/TP master at 9600, 19200, 38400 or 76800 baud; CIM 500 uses BACnet IP (Annex J).</li><li>AV 0 lets the BMS set a custom device instance (0-0x3FFFFE).</li><li>The CIM module fits inside the controller or in an external CIU box; the object list is the same either way.</li><li>The PICS states that segmentation is not supported.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The level setpoints AO 0-4 are stored settings; write them only when they change, not cyclically.</li><li>Pump 2 has a start-level object (AO 4) but no stop-level object in this table.</li><li>AI 0/AI 1 are Grundfos fault and warning codes; decode them with the LC manual.</li><li>BI 35 Control Status shows whether the controller is in auto or manual control.</li></ul>
</section>
<h2 id="points">Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">77 of 77 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>41</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>5</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>3</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>20</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>2</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>4</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>77</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>66</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>11</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (36)</option><option value="min">min (11)</option><option value="cm">cm (10)</option><option value="%">% (8)</option><option value="kWh">kWh (4)</option><option value="A">A (2)</option><option value="l/s">l/s (1)</option><option value="NTU">NTU (1)</option><option value="pH">pH (1)</option><option value="s">s (1)</option><option value="S/m">S/m (1)</option><option value="W">W (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>28</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="0" data-acc="W" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Custom device object instance number</td><td class="d">Custom device instance number (0-0x3FFFFE)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="1" data-acc="W" data-u="s" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Product time and date</td><td class="d">Controller clock, UNIX time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">CIMSoftwareVersion</td><td class="d">CIM module software version (decimal)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="3" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Reset alarms</td><td class="d">Resets alarms (1 = reset)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No resetting, 1=Resetting alarms</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="4" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Reset EventLog</td><td class="d">Resets the event log (1 = reset)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No resetting, 1=Resetting alarms</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="5" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mo-0"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Control Pump 1</td><td class="d">Pump 1 command: auto, forced start or forced stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Forced Start, 3=Forced Stop</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="6" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Control Pump 2</td><td class="d">Pump 2 command: auto, forced start or forced stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Forced Start, 3=Forced Stop</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="7" data-i="0" data-acc="W" data-u="cm" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">SetHighLevel</td><td class="d">Set high level</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="1" data-acc="W" data-u="cm" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">SetDryRunningLevel</td><td class="d">Set dry running level</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="9" data-i="2" data-acc="W" data-u="cm" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">SetStartLevelPump1</td><td class="d">Set start level for pump 1</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="10" data-i="3" data-acc="W" data-u="cm" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">SetStopLevelPump1</td><td class="d">Set stop level for pump 1</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="11" data-i="4" data-acc="W" data-u="cm" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">SetStartLevelPump2</td><td class="d">Set start level for pump 2</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="12" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-0"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">System Operating Mode</td><td class="d">Present operating state of the level controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Standby, 1=Start-up delay, 2=Pumping, 3=Stop delay, 4=Pumping max, 5=Stopped, 6=Foam draining, 7=Daily emptying, 8=Pump anti-seizing, 9=Manual control, 10=Interlock control, 11=Mains failure, 12=Level sensor error, 13=All pumps in alarm, 14=All pumps out of operation, 15=Service mode, alarms suppressed</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="13" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">CIM status</td><td class="d">CIM module status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=EEPROM fault, 3=Memory fault, 4=Unknown</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="14" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">System status</td><td class="d">Overall system status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=System OK, 2=Warnings present, 3=Alarms Present, 4=Unknown</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="15" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">System control sensor type</td><td class="d">Sensor type controlling the system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Analog level sensor, 2=Float switch, 3=Unknown</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Fault code</td><td class="d">Grundfos fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Warning code</td><td class="d">Grundfos warning code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="2" data-acc="R" data-u="cm" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">HighLevel</td><td class="d">High level</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="3" data-acc="R" data-u="cm" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">StartLevelPump1</td><td class="d">Start level for pump 1</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="4" data-acc="R" data-u="cm" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">StopLevelPump1</td><td class="d">Stop level for pump 1</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="5" data-acc="R" data-u="cm" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">StartLevelPump2</td><td class="d">Start level for pump 2</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="6" data-acc="R" data-u="cm" data-min="1" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Pit water level</td><td class="d">Pit water level</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="7" data-acc="R" data-u="W" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Pit power consumption</td><td class="d">Pit power consumption</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="8" data-acc="R" data-u="kWh" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Pit energy consumption</td><td class="d">Pit energy consumption</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="9" data-acc="R" data-u="min" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Pit running time</td><td class="d">Pit running time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="10" data-acc="R" data-u="%" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Analog Input 1 (AI1)</td><td class="d">Analog Input 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="11" data-acc="R" data-u="%" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Analog Input 2 (AI2)</td><td class="d">Analog Input 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Analog input 3 (AI3)</td><td class="d">Analog Input 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="13" data-acc="R" data-u="min" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Pump1 time to service</td><td class="d">Pump 1 time to service</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="14" data-acc="R" data-u="min" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Pump2 time to service</td><td class="d">Pump 2 time to service</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Pump1 start counter</td><td class="d">Pump 1 start counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Pump2 start counter</td><td class="d">Pump 2 start counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="17" data-acc="R" data-u="A" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Pump1 current</td><td class="d">Pump 1 current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="18" data-acc="R" data-u="A" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Pump2 current</td><td class="d">Pump 2 current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="19" data-acc="R" data-u="min" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Pump1 operating time</td><td class="d">Pump 1 overall operating time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="20" data-acc="R" data-u="min" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Pump2 operating time</td><td class="d">Pump 2 overall operating time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="21" data-acc="R" data-u="%" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">UserAnalogInput1</td><td class="d">User-defined measurement, analog input 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="22" data-acc="R" data-u="%" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">UserAnalogInput2</td><td class="d">User-defined measurement, analog input 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="23" data-acc="R" data-u="%" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">UserAnalogInput3</td><td class="d">User-defined measurement, analog input 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="24" data-acc="R" data-u="%" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">UserAnalogInput4</td><td class="d">User-defined measurement, analog input 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="25" data-acc="R" data-u="%" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">UserAnalogInput5</td><td class="d">User-defined measurement, analog input 5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="26" data-acc="R" data-u="min" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Latest operating time pump1</td><td class="d">Pump 1 latest running time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="27" data-acc="R" data-u="min" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Latest operating time pump2</td><td class="d">Pump 2 latest running time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="28" data-acc="R" data-u="kWh" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Energy consumption pump1</td><td class="d">Pump 1 energy consumption</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="29" data-acc="R" data-u="kWh" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Energy consumption pump2</td><td class="d">Pump 2 energy consumption</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="30" data-acc="R" data-u="kWh" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">System Energy today</td><td class="d">System energy used today, 0.1 kWh resolution</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="31" data-acc="R" data-u="l/s" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">PulseFlowMeter</td><td class="d">Flow from the pulse flow meter</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="32" data-acc="R" data-u="NTU" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Turbidity</td><td class="d">Turbidity, 0.1 NTU resolution</td><td class="u">NTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="33" data-acc="R" data-u="pH" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">PhMeasure</td><td class="d">pH value, 0.1 pH resolution</td><td class="u">pH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="34" data-acc="R" data-u="S/m" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Conductivity</td><td class="d">Conductivity, 1 S/m resolution</td><td class="u">S/m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="35" data-acc="R" data-u="min" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Pump1OprTimeToday</td><td class="d">Pump 1 run time today</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="36" data-acc="R" data-u="min" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Pump2OprTimeToday</td><td class="d">Pump 2 run time today</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="37" data-acc="R" data-u="min" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Pump1StartCounterToday</td><td class="d">Pump 1 starts today (unit printed as min)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="38" data-acc="R" data-u="min" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Pump2StartCounterToday</td><td class="d">Pump 2 starts today (unit printed as min)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Alarms 1-5 and warnings 1-5</td><td class="d">Bit-coded: bits 0-4 warnings 1-5, bits 8-12 alarms 1-5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Sensor present status</td><td class="d">Bit-coded sensor-present flags (bits 0-12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">AcknowledgeAlarm</td><td class="d">Alarm acknowledged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not acknowledged, 1=Acknowledged</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">FloatSwitch1Status</td><td class="d">Float switch 1 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off (Float switch down), 1=On (Float switch up)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">FloatSwitch2Status</td><td class="d">Float switch 2 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off (Float switch down), 1=On (Float switch up)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">FloatSwitch3Status</td><td class="d">Float switch 3 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off (Float switch down), 1=On (Float switch up)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">FloatSwitch4Status</td><td class="d">Float switch 4 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off (Float switch down), 1=On (Float switch up)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">FloatSwitch5Status</td><td class="d">Float switch 5 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off (Float switch down), 1=On (Float switch up)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Pump1Present</td><td class="d">Pump 1 fitted/detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not present, 1=Present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Pump2Present</td><td class="d">Pump 2 fitted/detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not present, 1=Present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="8" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Pump1Running</td><td class="d">Pump 1 running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not running, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="9" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">Pump2Running</td><td class="d">Pump 2 running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not running, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Pump1CommFault</td><td class="d">Pump 1 communication fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No communication fault, 1=Pump or auxiliary device communication fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Pump2CommFault</td><td class="d">Pump 2 communication fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No communication fault, 1=Pump or auxiliary device communication fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="12" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Pump1Alarm</td><td class="d">Pump 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="13" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Pump2Alarm</td><td class="d">Pump 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Pump1Warning</td><td class="d">Pump 1 warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No warning, 1=Warning</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Pump2Warning</td><td class="d">Pump 2 warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No warning, 1=Warning</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Pump1Disabled</td><td class="d">Pump 1 out of operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Enabled, 1=Disabled (Out of operation)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Pump2Disabled</td><td class="d">Pump 2 out of operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Enabled, 1=Disabled (Out of operation)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Acknowledge ResetEventLogAlarm</td><td class="d">Event log reset acknowledged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Acknowledged, 1=Acknowledged</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Control Status</td><td class="d">Auto or manual control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto control, 1=Manual control</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Grundfos Level Control LC 2X2 point IDs by name</summary><ul><li><a href="#obj-av-0"><code>AV0</code></a>Custom device object instance number</li><li><a href="#obj-av-1"><code>AV1</code></a>Product time and date</li><li><a href="#obj-av-2"><code>AV2</code></a>CIMSoftwareVersion</li><li><a href="#obj-bo-0"><code>BO0</code></a>Reset alarms</li><li><a href="#obj-bo-1"><code>BO1</code></a>Reset EventLog</li><li><a href="#obj-mo-0"><code>MO0</code></a>Control Pump 1</li><li><a href="#obj-mo-1"><code>MO1</code></a>Control Pump 2</li><li><a href="#obj-ao-0"><code>AO0</code></a>SetHighLevel</li><li><a href="#obj-ao-1"><code>AO1</code></a>SetDryRunningLevel</li><li><a href="#obj-ao-2"><code>AO2</code></a>SetStartLevelPump1</li><li><a href="#obj-ao-3"><code>AO3</code></a>SetStopLevelPump1</li><li><a href="#obj-ao-4"><code>AO4</code></a>SetStartLevelPump2</li><li><a href="#obj-mi-0"><code>MI0</code></a>System Operating Mode</li><li><a href="#obj-mi-1"><code>MI1</code></a>CIM status</li><li><a href="#obj-mi-2"><code>MI2</code></a>System status</li><li><a href="#obj-mi-3"><code>MI3</code></a>System control sensor type</li><li><a href="#obj-ai-0"><code>AI0</code></a>Fault code</li><li><a href="#obj-ai-1"><code>AI1</code></a>Warning code</li><li><a href="#obj-ai-2"><code>AI2</code></a>HighLevel</li><li><a href="#obj-ai-3"><code>AI3</code></a>StartLevelPump1</li><li><a href="#obj-ai-4"><code>AI4</code></a>StopLevelPump1</li><li><a href="#obj-ai-5"><code>AI5</code></a>StartLevelPump2</li><li><a href="#obj-ai-6"><code>AI6</code></a>Pit water level</li><li><a href="#obj-ai-7"><code>AI7</code></a>Pit power consumption</li><li><a href="#obj-ai-8"><code>AI8</code></a>Pit energy consumption</li><li><a href="#obj-ai-9"><code>AI9</code></a>Pit running time</li><li><a href="#obj-ai-10"><code>AI10</code></a>Analog Input 1 (AI1)</li><li><a href="#obj-ai-11"><code>AI11</code></a>Analog Input 2 (AI2)</li><li><a href="#obj-ai-12"><code>AI12</code></a>Analog input 3 (AI3)</li><li><a href="#obj-ai-13"><code>AI13</code></a>Pump1 time to service</li><li><a href="#obj-ai-14"><code>AI14</code></a>Pump2 time to service</li><li><a href="#obj-ai-15"><code>AI15</code></a>Pump1 start counter</li><li><a href="#obj-ai-16"><code>AI16</code></a>Pump2 start counter</li><li><a href="#obj-ai-17"><code>AI17</code></a>Pump1 current</li><li><a href="#obj-ai-18"><code>AI18</code></a>Pump2 current</li><li><a href="#obj-ai-19"><code>AI19</code></a>Pump1 operating time</li><li><a href="#obj-ai-20"><code>AI20</code></a>Pump2 operating time</li><li><a href="#obj-ai-21"><code>AI21</code></a>UserAnalogInput1</li><li><a href="#obj-ai-22"><code>AI22</code></a>UserAnalogInput2</li><li><a href="#obj-ai-23"><code>AI23</code></a>UserAnalogInput3</li><li><a href="#obj-ai-24"><code>AI24</code></a>UserAnalogInput4</li><li><a href="#obj-ai-25"><code>AI25</code></a>UserAnalogInput5</li><li><a href="#obj-ai-26"><code>AI26</code></a>Latest operating time pump1</li><li><a href="#obj-ai-27"><code>AI27</code></a>Latest operating time pump2</li><li><a href="#obj-ai-28"><code>AI28</code></a>Energy consumption pump1</li><li><a href="#obj-ai-29"><code>AI29</code></a>Energy consumption pump2</li><li><a href="#obj-ai-30"><code>AI30</code></a>System Energy today</li><li><a href="#obj-ai-31"><code>AI31</code></a>PulseFlowMeter</li><li><a href="#obj-ai-32"><code>AI32</code></a>Turbidity</li><li><a href="#obj-ai-33"><code>AI33</code></a>PhMeasure</li><li><a href="#obj-ai-34"><code>AI34</code></a>Conductivity</li><li><a href="#obj-ai-35"><code>AI35</code></a>Pump1OprTimeToday</li><li><a href="#obj-ai-36"><code>AI36</code></a>Pump2OprTimeToday</li><li><a href="#obj-ai-37"><code>AI37</code></a>Pump1StartCounterToday</li><li><a href="#obj-ai-38"><code>AI38</code></a>Pump2StartCounterToday</li><li><a href="#obj-ai-39"><code>AI39</code></a>Alarms 1-5 and warnings 1-5</li><li><a href="#obj-ai-40"><code>AI40</code></a>Sensor present status</li><li><a href="#obj-bi-0"><code>BI0</code></a>AcknowledgeAlarm</li><li><a href="#obj-bi-1"><code>BI1</code></a>FloatSwitch1Status</li><li><a href="#obj-bi-2"><code>BI2</code></a>FloatSwitch2Status</li><li><a href="#obj-bi-3"><code>BI3</code></a>FloatSwitch3Status</li><li><a href="#obj-bi-4"><code>BI4</code></a>FloatSwitch4Status</li><li><a href="#obj-bi-5"><code>BI5</code></a>FloatSwitch5Status</li><li><a href="#obj-bi-6"><code>BI6</code></a>Pump1Present</li><li><a href="#obj-bi-7"><code>BI7</code></a>Pump2Present</li><li><a href="#obj-bi-8"><code>BI8</code></a>Pump1Running</li><li><a href="#obj-bi-9"><code>BI9</code></a>Pump2Running</li><li><a href="#obj-bi-10"><code>BI10</code></a>Pump1CommFault</li><li><a href="#obj-bi-11"><code>BI11</code></a>Pump2CommFault</li><li><a href="#obj-bi-12"><code>BI12</code></a>Pump1Alarm</li><li><a href="#obj-bi-13"><code>BI13</code></a>Pump2Alarm</li><li><a href="#obj-bi-14"><code>BI14</code></a>Pump1Warning</li><li><a href="#obj-bi-15"><code>BI15</code></a>Pump2Warning</li><li><a href="#obj-bi-16"><code>BI16</code></a>Pump1Disabled</li><li><a href="#obj-bi-17"><code>BI17</code></a>Pump2Disabled</li><li><a href="#obj-bi-34"><code>BI34</code></a>Acknowledge ResetEventLogAlarm</li><li><a href="#obj-bi-35"><code>BI35</code></a>Control Status</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object list from section 4.4 of the PICS (pages 24-26). Compared with the LC 2X1 it adds AV 2, BO 1, MI 2, AI 30-38 and BI 34-35, and drops the 16 user digital inputs (BI 18-33).</li><li>AI 37/AI 38 (start counters today) are printed with unit &#x27;min&#x27; and the same note as the run-time objects; listed as printed.</li><li>The same object table is printed in the CIM 500 PICS (98690071, https://api.grundfos.com/literature/Grundfosliterature-6226722.pdf); CIM 300 gives BACnet MS/TP and CIM 500 BACnet IP.</li><li>AI 39 bits 0-4 are warnings 1-5 and bits 8-12 alarms 1-5. AI 40 flags fitted sensors: bit 0 flow, 1 power/energy, 2-6 AI sensors 1-5, 7 turbidity, 8 pH, 9 conductivity, 10 pulse flow meter, 11 pressure, 12 level.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Level Control LC 2X2 (CIM 300 / CIM 500) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Grundfos Level Control LC 2X2 (CIM 300 / CIM 500)</h2><div class="faq"><details open><summary>How many BACnet points does the Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) have?</summary><p>This list has 77 BACnet objects: 41 analog inputs, 5 analog outputs, 3 analog values, 20 binary inputs, 2 binary outputs, 4 multi-state inputs, 2 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) BACnet points are writable?</summary><p>11 of the 77 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Grundfos Level Control LC 2X2 (CIM 300 / CIM 500) BACnet documentation?</summary><p>The source is BACnet PICS CIM 300 - Supplement (pumps, booster systems, Level Control LC 2X1 and LC 2X2) (97750025), revision 05.2021, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6013137.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Grundfos Level Control LC 2X2 (CIM 300 / CIM 500)?</summary><p>Start with MO 0 Control Pump 1 (Pump 1: 1 = Auto, 2 = Forced start, 3 = Forced stop); MO 1 Control Pump 2 (Pump 2: 1 = Auto, 2 = Forced start, 3 = Forced stop); BO 0 Reset alarms (Alarm reset (1 = reset)); MI 0 System Operating Mode (Operating state: standby, pumping, alarm states); AI 6 Pit water level (Pit level in cm); BI 8 Pump1Running (Pump 1 running status); BI 9 Pump2Running (Pump 2 running status); BI 12 Pump1Alarm (Pump 1 alarm); BI 13 Pump2Alarm (Pump 2 alarm); AI 0 Fault code (Active Grundfos fault code).</p></details><details><summary>How do I check these points on the real Level Control LC 2X2 (CIM 300 / CIM 500)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Grundfos BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/grundfos/cim-300-pumps" data-row><span class="k">Pump communication module</span><h3>Grundfos CIM 300 / CIM 500 BACnet (pumps)</h3><p>Grundfos MAGNA3, E-pumps (MGE motors, TPE etc.) and CUE drives fitted with a CIM/CIU 300 (BACnet MS/TP) or CIM/CIU 500 (BACnet IP) module.</p><div class="meta">105 objects &middot; 21 writable &middot; 97572650</div><span class="sr-only"> Also known as: CIM 300, CIU 300, CIM 500, CIU 500, CIM300, MAGNA3, TPE, MGE, CUE, E-pumps</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/cim-500-booster-systems" data-row><span class="k">Booster pump system communication module</span><h3>Grundfos CIM 500 BACnet IP (booster systems)</h3><p>Grundfos Hydro MPC / Control MPC (CU 35X), Hydro Multi-E and Hydro Multi-B (CU 323) booster systems fitted with a CIM 500 (or CIU 500) BACnet IP module.</p><div class="meta">174 objects &middot; 27 writable</div><span class="sr-only"> Also known as: CIM 500, CIU 500, CIM500, Hydro MPC, Hydro Multi-E, Hydro Multi-B, Control MPC, CU 35X, CU 323</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/lc-2x1-level-control" data-row><span class="k">Wastewater pump level controller</span><h3>Grundfos Level Control LC 2X1 (CIM 300 / CIM 500)</h3><p>Grundfos Level Control LC 2X1 controllers for one- or two-pump wastewater pits, fitted with a CIM 300 (BACnet MS/TP) or CIM 500 (BACnet IP) module.</p><div class="meta">79 objects &middot; 10 writable &middot; 97750025</div><span class="sr-only"> Also known as: LC 2X1, LC2X1, Grundfos LC 2X1, Level Control LC 2X1, CIM 300, CIM 500, CIU 300, CIU 500</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/mixit" data-row><span class="k">Mixing loop unit (valve + pump controller)</span><h3>Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)</h3><p>Grundfos MIXIT mixing loop units (valve, controller and connected MAGNA3/UPM pump) with the CONNECT upgrade, for heating and cooling loops.</p><div class="meta">121 objects &middot; 62 writable &middot; 99258495</div><span class="sr-only"> Also known as: MIXIT, Grundfos MIXIT, MIXIT DYNAMIC, MIXIT CONNECT, BACnet for MIXIT</span></a></li></ul>
<p class="updated">Source: <a href="https://api.grundfos.com/literature/Grundfosliterature-6013137.pdf" rel="nofollow noopener" target="_blank">BACnet PICS CIM 300 - Supplement (pumps, booster systems, Level Control LC 2X1 and LC 2X2) &middot; 97750025 &middot; rev. 05.2021</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
