<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Grundfos MIXIT mixing loop unit BACnet Points List</title>
<meta name="description" content="Grundfos MIXIT mixing loop unit BACnet points list: 121 objects by ID and name (e.g. BO 0 = Set Control Source), 62 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/grundfos/mixit">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Grundfos MIXIT mixing loop unit BACnet Points List">
<meta property="og:description" content="Grundfos MIXIT mixing loop unit BACnet points list: 121 objects by ID and name (e.g. BO 0 = Set Control Source), 62 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/grundfos/mixit">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Grundfos MIXIT mixing loop unit BACnet Points List">
<meta name="twitter:description" content="Grundfos MIXIT mixing loop unit BACnet points list: 121 objects by ID and name (e.g. BO 0 = Set Control Source), 62 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/mixit",
   "url": "https://easybacnet.com/bacnet-points-lists/grundfos/mixit",
   "name": "Grundfos MIXIT mixing loop unit BACnet Points List",
   "description": "Grundfos MIXIT mixing loop unit BACnet points list: 121 objects by ID and name (e.g. BO 0 = Set Control Source), 62 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/mixit#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/grundfos/mixit#dataset",
   "name": "Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet Points List",
   "description": "MIXIT combines a mixing valve, sensors and a controller that also runs the connected Grundfos pump. With the CONNECT upgrade it speaks BACnet MS/TP on its RS-485 terminals or BACnet IP on its RJ45 port. The object list covers bus control, start/stop, setpoint source and remote setpoint, pump control modes and duty points, limiters, weather curve, energy data and alarm/warning codes. Grundfos MIXIT mixing loop unit BACnet points list: 121 objects by ID and name (e.g. BO 0 = Set Control Source), 62 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/grundfos/mixit",
   "keywords": [
    "Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet Points List",
    "Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet objects",
    "Grundfos BACnet",
    "MIXIT BACnet points list",
    "Grundfos MIXIT BACnet points list",
    "MIXIT DYNAMIC BACnet points list",
    "MIXIT CONNECT BACnet points list",
    "BACnet for MIXIT BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet for MIXIT - Functional profile and user manual",
    "url": "https://api.grundfos.com/literature/Grundfosliterature-6012796.pdf",
    "author": {
     "@type": "Organization",
     "name": "Grundfos"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)",
    "brand": {
     "@type": "Brand",
     "name": "Grundfos"
    },
    "category": "Mixing loop unit (valve + pump controller)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/mixit.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/mixit-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/grundfos/mixit.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 121 BACnet objects: 37 analog inputs, 3 analog outputs, 34 analog values, 16 binary inputs, 8 binary outputs, 8 binary values, 6 multi-state inputs, 8 multi-state outputs, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "62 of the 121 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet for MIXIT - Functional profile and user manual (99258495), revision 11.2024, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012796.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 0 Set Control Source (Takes bus control (1) or gives it back (0)); MV 0 Config Temp Setpoint Source (Setpoint source; 3 = remote setpoint on AO 0); BO 1 Set Start Stop (Start/stop (1 = start, 0 = stop and close valve)); AO 0 Set Temperature Setpoint Remote (Remote temperature setpoint, °C); BO 2 Reset fault (Resets alarms and warnings on a 0-to-1 edge); BI 0 Status Control Source (Confirms bus control); MI 2 Status System State (System state, e.g. 5 = temperature control); AI 22 Data Controlled Temp (Actual controlled temperature, °C); BI 4 Status Fault (System stopped by an alarm); AI 37 Status System Alarm Code (MIXIT alarm code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BO 0 Set Control Source = 1 puts MIXIT under bus control (BI 0 confirms). MV 0 = 3 makes AO 0 the setpoint; MV 0 = 5 uses the internal weather curve with the outdoor temperature written to AO 1. BO 1 starts (1) or stops (0) the system; stop also closes the valve."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manual asks the BMS to keep communicating, e.g. read BI 0 every 30 s. If communication is lost MIXIT falls back to its local setpoint (AV 6). After a power failure it starts in local control, so the BMS must send the full start-up sequence again."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Outdoor temperature can come from the bus on AO 1 (MV 0 = 5). In heating coil and cooling applications the air temperature feedback can come from the bus on AO 2 after BO 7 = 1."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MIXIT mixing loop unit (BACnet MS/TP and IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Grundfos",
     "item": "https://easybacnet.com/bacnet-points-lists/grundfos/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MIXIT mixing loop unit (BACnet MS/TP and IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/grundfos/mixit"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/grundfos/">Grundfos</a></li><li aria-current="page">MIXIT mixing loop unit (BACnet MS/TP and IP)</li></ol>
<p class="eyebrow">Mixing loop unit (valve + pump controller) &middot; BACnet points list</p><h1><span class="mfr">Grundfos</span> MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>MIXIT combines a mixing valve, sensors and a controller that also runs the connected Grundfos pump. With the CONNECT upgrade it speaks BACnet MS/TP on its RS-485 terminals or BACnet IP on its RJ45 port. The object list covers bus control, start/stop, setpoint source and remote setpoint, pump control modes and duty points, limiters, weather curve, energy data and alarm/warning codes.</p>
<p>This page lists <strong>121 BACnet objects</strong> for the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) &mdash; 62 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Grundfos&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/grundfos/">Grundfos</a></dd></div><div><dt>Model</dt><dd>MIXIT mixing loop unit (BACnet MS/TP and IP)</dd></div><div><dt>Equipment</dt><dd>Mixing loop unit (valve + pump controller)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>121 (62 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>227005</dd></div><div><dt>Also known as</dt><dd>MIXIT, Grundfos MIXIT, MIXIT DYNAMIC, MIXIT CONNECT, BACnet for MIXIT</dd></div><div><dt>Source document</dt><dd><a href="https://api.grundfos.com/literature/Grundfosliterature-6012796.pdf" rel="nofollow noopener" target="_blank">BACnet for MIXIT - Functional profile and user manual &middot; 99258495 &middot; rev. 11.2024</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/grundfos/mixit.csv" rel="nofollow" download>Download CSV <small>121 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/grundfos/mixit-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/grundfos/mixit.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://api.grundfos.com/literature/Grundfosliterature-6012796.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=grundfos/mixit">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Grundfos&rsquo;s current documentation and the live
device before use. Not official Grundfos information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Configure MIXIT and its fieldbus settings in Grundfos GO Remote first, and set a safe fallback setpoint on AV 6. Then write BO 0 = 1 (bus control), MV 0 = 3 (remote setpoint), the setpoint on AO 0 and BO 1 = 1 to start. Keep polling a point such as BI 0 every 30 s or MIXIT returns to its local setpoint.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-0">BO 0</a></td><td class="n">Set Control Source</td><td>Takes bus control (1) or gives it back (0)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-0">MV 0</a></td><td class="n">Config Temp Setpoint Source</td><td>Setpoint source; 3 = remote setpoint on AO 0</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-1">BO 1</a></td><td class="n">Set Start Stop</td><td>Start/stop (1 = start, 0 = stop and close valve)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ao-0">AO 0</a></td><td class="n">Set Temperature Setpoint Remote</td><td>Remote temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-2">BO 2</a></td><td class="n">Reset fault</td><td>Resets alarms and warnings on a 0-to-1 edge</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-0">BI 0</a></td><td class="n">Status Control Source</td><td>Confirms bus control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-2">MI 2</a></td><td class="n">Status System State</td><td>System state, e.g. 5 = temperature control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-22">AI 22</a></td><td class="n">Data Controlled Temp</td><td>Actual controlled temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-4">BI 4</a></td><td class="n">Status Fault</td><td>System stopped by an alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-37">AI 37</a></td><td class="n">Status System Alarm Code</td><td>MIXIT alarm code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BO 0 Set Control Source = 1 puts MIXIT under bus control (BI 0 confirms). MV 0 = 3 makes AO 0 the setpoint; MV 0 = 5 uses the internal weather curve with the outdoor temperature written to AO 1. BO 1 starts (1) or stops (0) the system; stop also closes the valve.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The manual asks the BMS to keep communicating, e.g. read BI 0 every 30 s. If communication is lost MIXIT falls back to its local setpoint (AV 6). After a power failure it starts in local control, so the BMS must send the full start-up sequence again.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Outdoor temperature can come from the bus on AO 1 (MV 0 = 5). In heating coil and cooling applications the air temperature feedback can come from the bus on AO 2 after BO 7 = 1.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default device instance 227005; a custom number can be enabled in Grundfos GO Remote and written to AV 0.</li><li>MS/TP: MAC 0-127, default 5; Max Master 1-127 (default 127); baud set in Grundfos GO Remote. Built-in 120 ohm termination on a DIP switch; no bias resistors.</li><li>IP: RJ45 port; static IP or DHCP (wait 1 minute for a DHCP address).</li><li>No segmentation support.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Avoid writing configuration (persistent) objects in the cyclic poll; read instead of rewriting every 30 s.</li><li>Set AV 6 fallback setpoint separately for heating and cooling (switch with MO 4) in combined applications.</li><li>BO 2 reset and BO 5 simulation are edge triggered.</li><li>Pump control mode and duty points are separate for heating (MO 0, AV 7-9) and cooling (MO 3, AV 14-16).</li></ul>
</section>
<h2 id="points">Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">121 of 121 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>37</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>3</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>34</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>16</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>8</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>8</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>6</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>8</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>121</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>59</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>62</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (71)</option><option value="°C">°C (21)</option><option value="m³/h">m³/h (6)</option><option value="%">% (4)</option><option value="kW">kW (4)</option><option value="°C·m³">°C·m³ (4)</option><option value="kWh">kWh (3)</option><option value="m">m (3)</option><option value="m³">m³ (2)</option><option value="h">h (1)</option><option value="s">s (1)</option><option value="W">W (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>45</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Status Control Source</td><td class="d">Bus control active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local control, 1=Bus control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Status Fan and Dampers</td><td class="d">Coil preheated, fan/dampers may run (heating coil)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Status Actual Run State Pump</td><td class="d">Actual pump run state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Started</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Status Ready</td><td class="d">System ready for operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not ready, 1=Ready</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="4" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Status Fault</td><td class="d">System stopped by an alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No fault, 1=Fault</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Status Alarm Simulation</td><td class="d">Alarm/warning simulation active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Notification Flow Temp High</td><td class="d">Underfloor overheat detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not detected, 1=Detected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Notification Frost Risk Detected</td><td class="d">Frost risk detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not detected, 1=Detected</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Notification Supply Flow High</td><td class="d">Supply flow above AV 10 limit for 3600 s (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not above, 1=Above</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Notification Thermal Power High</td><td class="d">Thermal power above AV 11 limit for 3600 s (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not above, 1=Above</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Notification Return Temperature Threshold</td><td class="d">Return temperature past AV 12 limit for 3600 s (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not exceeded, 1=Exceeded</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Notification Differential Temperature High</td><td class="d">Primary delta T past AV 13 limit for 3600 s (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not exceeded, 1=Exceeded</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Bus Feedback Enabled</td><td class="d">Air temperature feedback comes from the bus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Heat Curve Slope Factor Enabled</td><td class="d">Weather curve is non-linear</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Heat Curve Offset Range Exceeded</td><td class="d">Weather curve offset outside -15..15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Exceeded, 1=Not exceeded</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Heat Curve Slope Factor Range Exceeded</td><td class="d">Weather curve slope outside 0.4..2.0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Exceeded, 1=Not exceeded</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="16" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Set Control Source</td><td class="d">Take bus control (1) or return to local (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Local control, 1=Bus control</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="17" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Set Start Stop</td><td class="d">Start/stop the system (stop also closes the valve)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Stop, 1=Start</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="18" data-i="2" data-acc="W" data-u="" data-min="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Reset fault</td><td class="d">Reset alarms and warnings (rising edge)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="19" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">Enable Overheat Protection</td><td class="d">Force the underfloor overheat indication</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Set</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="20" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Enable Frost Protection, heating</td><td class="d">Frost protection for heating coil application</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="21" data-i="5" data-acc="W" data-u="" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Set Fault Simulation</td><td class="d">Start (rising edge) or stop alarm simulation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="22" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Enable Bus Feedback</td><td class="d">Use air temperature feedback from the bus (AO 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="23" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">Enable Frost Protection Cooling Mode</td><td class="d">Frost protection in cooling mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">Config Supply Flow Limiting, Heating</td><td class="d">Enable supply flow limit (AV 10) (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Config Thermal Power Limiting, Heating</td><td class="d">Enable thermal power limit (AV 11) (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Config Return Temp Limiting, Heating</td><td class="d">Enable return temperature limit (AV 12) (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Config Primary DeltaT Limiting, Heating</td><td class="d">Enable primary delta T limit (AV 13) (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Config Supply Flow Limiting Cooling</td><td class="d">Enable cooling supply flow limit (AV 17) (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Config Thermal Power Limiting Cooling</td><td class="d">Enable cooling thermal power limit (AV 18) (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Config Return Temp Limiting Cooling</td><td class="d">Enable cooling return temperature limit (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Config Primary Delta T Limiting Cooling</td><td class="d">Enable cooling primary delta T limit (AV 20) (DYNAMIC variants only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="32" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-mi-0"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">0</td><td class="n">Status Pump Control Mode, Heating and Cooling</td><td class="d">Current pump control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Constant speed, 2=Constant pressure, 3=Proportional pressure, 4=AUTOADAPT, 5=Constant flow</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="33" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">Data Application Type Heating</td><td class="d">Heating application type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Radiator heating, 2=Underfloor heating, 3=Heating coil</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="34" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Status System State</td><td class="d">System state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Powering up, 2=Fault, 3=Ready, 4=Preheating heating coil, 5=Temperature control, 6=Frost protection, 7=Underfloor overheat protection, 8=Shut down (start signal removed), 10=Valve 100 % open (backup), 11=Return temperature control</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="35" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">Status Thermal selection</td><td class="d">Heating or cooling active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="36" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">Data Application type Cooling</td><td class="d">Cooling application type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=General cooling</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="37" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mi-5"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">5</td><td class="n">Data Valve Mode</td><td class="d">Valve mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Injection 2 way, 2=Mixing 3 way, 3=Injection 3 way</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="38" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-mo-0"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">0</td><td class="n">Config Pump Control Mode, Heating</td><td class="d">Pump control mode for heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Constant speed, 2=Constant pressure, 3=Proportional pressure, 4=AUTOADAPT, 5=Constant flow</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="39" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">1</td><td class="n">Set Manual Valve Function</td><td class="d">Manual valve opening for service</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=100 % open, 3=50 % open, 4=25 % open, 5=0 % (closed)</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="40" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mo-2"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">2</td><td class="n">Set Application Type Heating</td><td class="d">Heating application type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Radiator heating, 2=Underfloor heating, 3=Heating coil</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="41" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mo-3"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">3</td><td class="n">Config Pump Control Mode Cooling</td><td class="d">Pump control mode for cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Constant speed, 2=Constant pressure, 3=Proportional pressure, 4=AUTOADAPT, 5=Constant flow</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="42" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mo-4"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">4</td><td class="n">Config Thermal selection</td><td class="d">Heating/cooling change-over (combined applications)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="43" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mo-5"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">5</td><td class="n">Set Application Type Cooling</td><td class="d">Cooling application type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=General cooling</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="44" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mo-6"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">6</td><td class="n">Config Valve Mode</td><td class="d">Valve mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Injection 2 way, 2=Mixing 3 way, 3=Injection 3 way</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="45" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mo-7"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">7</td><td class="n">Config Heating Cooling Selection</td><td class="d">Thermal application mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling, 3=Combined</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="46" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Config Temp Setpoint Source</td><td class="d">Source of the temperature setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Default setpoint, 2=Analog input setpoint, 3=Remote setpoint (AO 0), 4=Weather curve with local outdoor sensor, 5=Weather curve with bus outdoor temp (AO 1)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="0" data-acc="R" data-u="°C" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">Data Temp Setpoint Remote</td><td class="d">Remote temperature setpoint received</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="1" data-acc="R" data-u="°C" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Data Outdoor Temp Remote</td><td class="d">Remote outdoor temperature received</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="2" data-acc="R" data-u="°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Data Act Temp Setpoint</td><td class="d">Temperature setpoint in use</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Status Pump Warning Code</td><td class="d">Pump warning code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Status Pump Alarm Code</td><td class="d">Pump alarm code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="7" data-acc="R" data-u="kWh" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Data Heating Energy</td><td class="d">Lifetime heating energy (DYNAMIC variants only)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="8" data-acc="R" data-u="kW" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Data Heating Power</td><td class="d">Thermal power in heating mode (DYNAMIC variants only)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="9" data-acc="R" data-u="kWh" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Data Cooling Energy</td><td class="d">Lifetime cooling energy (DYNAMIC variants only)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="10" data-acc="R" data-u="kW" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Data Cooling Power</td><td class="d">Thermal power in cooling mode (DYNAMIC variants only)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="11" data-acc="R" data-u="°C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Data Heat Temp Difference</td><td class="d">Forward/return temperature difference (DYNAMIC variants only)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="12" data-acc="R" data-u="W" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Data Pump Power</td><td class="d">Pump electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="13" data-acc="R" data-u="%" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Data percentage Speed</td><td class="d">Pump speed, % of maximum</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="14" data-acc="R" data-u="h" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Data Pump Operating Hours</td><td class="d">Pump operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="15" data-acc="R" data-u="kWh" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Data Pump Energy</td><td class="d">Pump energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="16" data-acc="R" data-u="°C" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Data Flow Temp</td><td class="d">Secondary flow temperature (from pump)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="17" data-acc="R" data-u="°C" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Data Supply Temp</td><td class="d">Supply temperature at the valve</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="19" data-acc="R" data-u="%" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Data Logical Valve Opening</td><td class="d">Valve opening request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="20" data-acc="R" data-u="m³/h" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Data Valve Supply Flow</td><td class="d">Primary flow at the A-port (DYNAMIC variants only)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="21" data-acc="R" data-u="°C" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Data Return Temperature</td><td class="d">Return temperature at the valve</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="22" data-acc="R" data-u="°C" data-min="1" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">Data Controlled Temp</td><td class="d">Actual controlled temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="23" data-acc="R" data-u="°C" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Data Supply Source Setpoint</td><td class="d">Supply source temperature reference</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="24" data-acc="R" data-u="m³/h" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Data Pump Flow</td><td class="d">Pump flow</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="25" data-acc="R" data-u="m" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Data Pump Head</td><td class="d">Pump head</td><td class="u">m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="26" data-acc="R" data-u="°C" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Data Outdoor Temp</td><td class="d">Outdoor temperature at the analog input</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="27" data-acc="R" data-u="°C" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Data Zone Air Temp</td><td class="d">Air temperature at the analog input</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="28" data-acc="R" data-u="°C" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Data Bus Temperature Feedback</td><td class="d">Air temperature feedback from the bus</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Status System Warning Code</td><td class="d">MIXIT warning code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Status System Sub Warning Code</td><td class="d">Warning sub-code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="37" data-acc="R" data-u="" data-min="1" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">37</td><td class="n">Status System Alarm Code</td><td class="d">MIXIT alarm code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Status System Sub Alarm Code</td><td class="d">Alarm sub-code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="39" data-acc="R" data-u="m³" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Data HeatingVolume</td><td class="d">Total heating volume pumped (DYNAMIC variants only)</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="40" data-acc="R" data-u="m³" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Data CoolingVolume</td><td class="d">Total cooling volume pumped (DYNAMIC variants only)</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="41" data-acc="R" data-u="°C·m³" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Data VolWeightAvgT1Heat</td><td class="d">Volume-weighted average T1, heating (DYNAMIC variants only)</td><td class="u">°C·m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="42" data-acc="R" data-u="°C·m³" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Data VolWeightAvgT2Heat</td><td class="d">Volume-weighted average T2, heating (DYNAMIC variants only)</td><td class="u">°C·m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="43" data-acc="R" data-u="°C·m³" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Data VolWeightAvgT1Cool</td><td class="d">Volume-weighted average T1, cooling (DYNAMIC variants only)</td><td class="u">°C·m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="44" data-acc="R" data-u="°C·m³" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Data VolWeightAvgT2Cool</td><td class="d">Volume-weighted average T2, cooling (DYNAMIC variants only)</td><td class="u">°C·m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="45" data-acc="R" data-u="s" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Data MIXIT Operating Hours</td><td class="d">MIXIT operating time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="84" data-i="0" data-acc="W" data-u="°C" data-min="1" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Set Temperature Setpoint Remote</td><td class="d">Temperature setpoint from the bus (needs MV 0 = 3)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="85" data-i="1" data-acc="W" data-u="°C" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Set Outdoor Temperature Remote</td><td class="d">Outdoor temperature from the bus (needs MV 0 = 5)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="86" data-i="2" data-acc="W" data-u="°C" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">Set Bus Temperature Feedback</td><td class="d">Air temperature feedback from the bus (needs BO 7 = 1)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="0" data-acc="W" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Config Custom Device Object Instance Number</td><td class="d">Custom device instance (enable in Grundfos GO)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Config Product time and date</td><td class="d">Clock, UNIX seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Set Simulation Event Code</td><td class="d">Alarm/warning code to simulate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Set Simulation Event Sub Code</td><td class="d">Sub-code to simulate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="4" data-acc="W" data-u="°C" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Config Heat curve offset (+/-)</td><td class="d">Weather curve offset, +/-15</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Config Heat curve slope (+/-)</td><td class="d">Weather curve slope, 0.4-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="6" data-acc="W" data-u="°C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Config Default Temp Setpoint</td><td class="d">Fallback setpoint if bus or sensor signal is lost</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="7" data-acc="W" data-u="m" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Config Pump Head Duty Point, Heating</td><td class="d">Pump head duty point, heating</td><td class="u">m</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="8" data-acc="W" data-u="m³/h" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Config Pump Flow Duty Point, Heating</td><td class="d">Pump flow duty point, heating</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="9" data-acc="W" data-u="%" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Config Pump Speed DutyPoint, Heating</td><td class="d">Pump speed in constant speed mode, heating</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="10" data-acc="W" data-u="m³/h" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Config Supply Flow Limit Heating</td><td class="d">Primary flow limit, heating (DYNAMIC variants only)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="11" data-acc="W" data-u="kW" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Config Thermal Power Limit Heating</td><td class="d">Thermal power limit, heating (DYNAMIC variants only)</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="12" data-acc="W" data-u="°C" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Config Return Temp Limit Heating</td><td class="d">Return temperature limit, heating (DYNAMIC variants only)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="13" data-acc="W" data-u="°C" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Config Primary DeltaT Limit Heating</td><td class="d">Primary delta T limit, heating (DYNAMIC variants only)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="14" data-acc="W" data-u="m" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Config Pump Head Duty Point Cooling</td><td class="d">Pump head duty point, cooling (DYNAMIC variants only)</td><td class="u">m</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="15" data-acc="W" data-u="m³/h" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Config Pump Flow Duty Point Cooling</td><td class="d">Pump flow duty point, cooling (DYNAMIC variants only)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="16" data-acc="W" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Config Pump Speed Duty Point Cooling</td><td class="d">Pump speed in constant speed mode, cooling (DYNAMIC variants only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="17" data-acc="W" data-u="m³/h" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Config Supply Flow Limit Cooling</td><td class="d">Primary flow limit, cooling (DYNAMIC variants only)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="18" data-acc="W" data-u="kW" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Config Thermal Power Limit Cooling</td><td class="d">Thermal power limit, cooling (DYNAMIC variants only)</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="19" data-acc="W" data-u="°C" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Config Return Temp Limit Cooling</td><td class="d">Return temperature limit, cooling (DYNAMIC variants only)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="20" data-acc="W" data-u="°C" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Config Primary Delta T Limit Cooling</td><td class="d">Primary delta T limit, cooling (DYNAMIC variants only)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Config Kp</td><td class="d">Temperature controller gain, 0.1-20</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Config Ti</td><td class="d">Temperature controller integral time, 0-3600</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Config Kvs</td><td class="d">Valve capacity limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Config Outdoor Temperature X1</td><td class="d">Weather curve outdoor point 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Config Setpoint Y1</td><td class="d">Weather curve setpoint 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Config Outdoor Temperature X2</td><td class="d">Weather curve outdoor point 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Config Setpoint Y2</td><td class="d">Weather curve setpoint 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Config Outdoor Temperature X3</td><td class="d">Weather curve outdoor point 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Config Setpoint Y3</td><td class="d">Weather curve setpoint 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Config Outdoor Temperature X4</td><td class="d">Weather curve outdoor point 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Config Setpoint Y4</td><td class="d">Weather curve setpoint 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Config Outdoor Temperature X5</td><td class="d">Weather curve outdoor point 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Config Setpoint Y5</td><td class="d">Weather curve setpoint 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Grundfos MIXIT mixing loop unit point IDs by name</summary><ul><li><a href="#obj-bi-0"><code>BI0</code></a>Status Control Source</li><li><a href="#obj-bi-1"><code>BI1</code></a>Status Fan and Dampers</li><li><a href="#obj-bi-2"><code>BI2</code></a>Status Actual Run State Pump</li><li><a href="#obj-bi-3"><code>BI3</code></a>Status Ready</li><li><a href="#obj-bi-4"><code>BI4</code></a>Status Fault</li><li><a href="#obj-bi-5"><code>BI5</code></a>Status Alarm Simulation</li><li><a href="#obj-bi-6"><code>BI6</code></a>Notification Flow Temp High</li><li><a href="#obj-bi-7"><code>BI7</code></a>Notification Frost Risk Detected</li><li><a href="#obj-bi-8"><code>BI8</code></a>Notification Supply Flow High</li><li><a href="#obj-bi-9"><code>BI9</code></a>Notification Thermal Power High</li><li><a href="#obj-bi-10"><code>BI10</code></a>Notification Return Temperature Threshold</li><li><a href="#obj-bi-11"><code>BI11</code></a>Notification Differential Temperature High</li><li><a href="#obj-bi-12"><code>BI12</code></a>Bus Feedback Enabled</li><li><a href="#obj-bi-13"><code>BI13</code></a>Heat Curve Slope Factor Enabled</li><li><a href="#obj-bi-14"><code>BI14</code></a>Heat Curve Offset Range Exceeded</li><li><a href="#obj-bi-15"><code>BI15</code></a>Heat Curve Slope Factor Range Exceeded</li><li><a href="#obj-bo-0"><code>BO0</code></a>Set Control Source</li><li><a href="#obj-bo-1"><code>BO1</code></a>Set Start Stop</li><li><a href="#obj-bo-2"><code>BO2</code></a>Reset fault</li><li><a href="#obj-bo-3"><code>BO3</code></a>Enable Overheat Protection</li><li><a href="#obj-bo-4"><code>BO4</code></a>Enable Frost Protection, heating</li><li><a href="#obj-bo-5"><code>BO5</code></a>Set Fault Simulation</li><li><a href="#obj-bo-7"><code>BO7</code></a>Enable Bus Feedback</li><li><a href="#obj-bo-8"><code>BO8</code></a>Enable Frost Protection Cooling Mode</li><li><a href="#obj-bv-0"><code>BV0</code></a>Config Supply Flow Limiting, Heating</li><li><a href="#obj-bv-1"><code>BV1</code></a>Config Thermal Power Limiting, Heating</li><li><a href="#obj-bv-2"><code>BV2</code></a>Config Return Temp Limiting, Heating</li><li><a href="#obj-bv-3"><code>BV3</code></a>Config Primary DeltaT Limiting, Heating</li><li><a href="#obj-bv-4"><code>BV4</code></a>Config Supply Flow Limiting Cooling</li><li><a href="#obj-bv-5"><code>BV5</code></a>Config Thermal Power Limiting Cooling</li><li><a href="#obj-bv-6"><code>BV6</code></a>Config Return Temp Limiting Cooling</li><li><a href="#obj-bv-7"><code>BV7</code></a>Config Primary Delta T Limiting Cooling</li><li><a href="#obj-mi-0"><code>MI0</code></a>Status Pump Control Mode, Heating and Cooling</li><li><a href="#obj-mi-1"><code>MI1</code></a>Data Application Type Heating</li><li><a href="#obj-mi-2"><code>MI2</code></a>Status System State</li><li><a href="#obj-mi-3"><code>MI3</code></a>Status Thermal selection</li><li><a href="#obj-mi-4"><code>MI4</code></a>Data Application type Cooling</li><li><a href="#obj-mi-5"><code>MI5</code></a>Data Valve Mode</li><li><a href="#obj-mo-0"><code>MO0</code></a>Config Pump Control Mode, Heating</li><li><a href="#obj-mo-1"><code>MO1</code></a>Set Manual Valve Function</li><li><a href="#obj-mo-2"><code>MO2</code></a>Set Application Type Heating</li><li><a href="#obj-mo-3"><code>MO3</code></a>Config Pump Control Mode Cooling</li><li><a href="#obj-mo-4"><code>MO4</code></a>Config Thermal selection</li><li><a href="#obj-mo-5"><code>MO5</code></a>Set Application Type Cooling</li><li><a href="#obj-mo-6"><code>MO6</code></a>Config Valve Mode</li><li><a href="#obj-mo-7"><code>MO7</code></a>Config Heating Cooling Selection</li><li><a href="#obj-mv-0"><code>MV0</code></a>Config Temp Setpoint Source</li><li><a href="#obj-ai-0"><code>AI0</code></a>Data Temp Setpoint Remote</li><li><a href="#obj-ai-1"><code>AI1</code></a>Data Outdoor Temp Remote</li><li><a href="#obj-ai-2"><code>AI2</code></a>Data Act Temp Setpoint</li><li><a href="#obj-ai-5"><code>AI5</code></a>Status Pump Warning Code</li><li><a href="#obj-ai-6"><code>AI6</code></a>Status Pump Alarm Code</li><li><a href="#obj-ai-7"><code>AI7</code></a>Data Heating Energy</li><li><a href="#obj-ai-8"><code>AI8</code></a>Data Heating Power</li><li><a href="#obj-ai-9"><code>AI9</code></a>Data Cooling Energy</li><li><a href="#obj-ai-10"><code>AI10</code></a>Data Cooling Power</li><li><a href="#obj-ai-11"><code>AI11</code></a>Data Heat Temp Difference</li><li><a href="#obj-ai-12"><code>AI12</code></a>Data Pump Power</li><li><a href="#obj-ai-13"><code>AI13</code></a>Data percentage Speed</li><li><a href="#obj-ai-14"><code>AI14</code></a>Data Pump Operating Hours</li><li><a href="#obj-ai-15"><code>AI15</code></a>Data Pump Energy</li><li><a href="#obj-ai-16"><code>AI16</code></a>Data Flow Temp</li><li><a href="#obj-ai-17"><code>AI17</code></a>Data Supply Temp</li><li><a href="#obj-ai-19"><code>AI19</code></a>Data Logical Valve Opening</li><li><a href="#obj-ai-20"><code>AI20</code></a>Data Valve Supply Flow</li><li><a href="#obj-ai-21"><code>AI21</code></a>Data Return Temperature</li><li><a href="#obj-ai-22"><code>AI22</code></a>Data Controlled Temp</li><li><a href="#obj-ai-23"><code>AI23</code></a>Data Supply Source Setpoint</li><li><a href="#obj-ai-24"><code>AI24</code></a>Data Pump Flow</li><li><a href="#obj-ai-25"><code>AI25</code></a>Data Pump Head</li><li><a href="#obj-ai-26"><code>AI26</code></a>Data Outdoor Temp</li><li><a href="#obj-ai-27"><code>AI27</code></a>Data Zone Air Temp</li><li><a href="#obj-ai-28"><code>AI28</code></a>Data Bus Temperature Feedback</li><li><a href="#obj-ai-35"><code>AI35</code></a>Status System Warning Code</li><li><a href="#obj-ai-36"><code>AI36</code></a>Status System Sub Warning Code</li><li><a href="#obj-ai-37"><code>AI37</code></a>Status System Alarm Code</li><li><a href="#obj-ai-38"><code>AI38</code></a>Status System Sub Alarm Code</li><li><a href="#obj-ai-39"><code>AI39</code></a>Data HeatingVolume</li><li><a href="#obj-ai-40"><code>AI40</code></a>Data CoolingVolume</li><li><a href="#obj-ai-41"><code>AI41</code></a>Data VolWeightAvgT1Heat</li><li><a href="#obj-ai-42"><code>AI42</code></a>Data VolWeightAvgT2Heat</li><li><a href="#obj-ai-43"><code>AI43</code></a>Data VolWeightAvgT1Cool</li><li><a href="#obj-ai-44"><code>AI44</code></a>Data VolWeightAvgT2Cool</li><li><a href="#obj-ai-45"><code>AI45</code></a>Data MIXIT Operating Hours</li><li><a href="#obj-ao-0"><code>AO0</code></a>Set Temperature Setpoint Remote</li><li><a href="#obj-ao-1"><code>AO1</code></a>Set Outdoor Temperature Remote</li><li><a href="#obj-ao-2"><code>AO2</code></a>Set Bus Temperature Feedback</li><li><a href="#obj-av-0"><code>AV0</code></a>Config Custom Device Object Instance Number</li><li><a href="#obj-av-1"><code>AV1</code></a>Config Product time and date</li><li><a href="#obj-av-2"><code>AV2</code></a>Set Simulation Event Code</li><li><a href="#obj-av-3"><code>AV3</code></a>Set Simulation Event Sub Code</li><li><a href="#obj-av-4"><code>AV4</code></a>Config Heat curve offset (+/-)</li><li><a href="#obj-av-5"><code>AV5</code></a>Config Heat curve slope (+/-)</li><li><a href="#obj-av-6"><code>AV6</code></a>Config Default Temp Setpoint</li><li><a href="#obj-av-7"><code>AV7</code></a>Config Pump Head Duty Point, Heating</li><li><a href="#obj-av-8"><code>AV8</code></a>Config Pump Flow Duty Point, Heating</li><li><a href="#obj-av-9"><code>AV9</code></a>Config Pump Speed DutyPoint, Heating</li><li><a href="#obj-av-10"><code>AV10</code></a>Config Supply Flow Limit Heating</li><li><a href="#obj-av-11"><code>AV11</code></a>Config Thermal Power Limit Heating</li><li><a href="#obj-av-12"><code>AV12</code></a>Config Return Temp Limit Heating</li><li><a href="#obj-av-13"><code>AV13</code></a>Config Primary DeltaT Limit Heating</li><li><a href="#obj-av-14"><code>AV14</code></a>Config Pump Head Duty Point Cooling</li><li><a href="#obj-av-15"><code>AV15</code></a>Config Pump Flow Duty Point Cooling</li><li><a href="#obj-av-16"><code>AV16</code></a>Config Pump Speed Duty Point Cooling</li><li><a href="#obj-av-17"><code>AV17</code></a>Config Supply Flow Limit Cooling</li><li><a href="#obj-av-18"><code>AV18</code></a>Config Thermal Power Limit Cooling</li><li><a href="#obj-av-19"><code>AV19</code></a>Config Return Temp Limit Cooling</li><li><a href="#obj-av-20"><code>AV20</code></a>Config Primary Delta T Limit Cooling</li><li><a href="#obj-av-21"><code>AV21</code></a>Config Kp</li><li><a href="#obj-av-22"><code>AV22</code></a>Config Ti</li><li><a href="#obj-av-23"><code>AV23</code></a>Config Kvs</li><li><a href="#obj-av-24"><code>AV24</code></a>Config Outdoor Temperature X1</li><li><a href="#obj-av-25"><code>AV25</code></a>Config Setpoint Y1</li><li><a href="#obj-av-26"><code>AV26</code></a>Config Outdoor Temperature X2</li><li><a href="#obj-av-27"><code>AV27</code></a>Config Setpoint Y2</li><li><a href="#obj-av-28"><code>AV28</code></a>Config Outdoor Temperature X3</li><li><a href="#obj-av-29"><code>AV29</code></a>Config Setpoint Y3</li><li><a href="#obj-av-30"><code>AV30</code></a>Config Outdoor Temperature X4</li><li><a href="#obj-av-31"><code>AV31</code></a>Config Setpoint Y4</li><li><a href="#obj-av-32"><code>AV32</code></a>Config Outdoor Temperature X5</li><li><a href="#obj-av-33"><code>AV33</code></a>Config Setpoint Y5</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>BACnet needs the CONNECT upgrade, and the protocol is selected and set up in Grundfos GO Remote.</li><li>Objects marked &quot;DYNAMIC variants only&quot; (energy, flow and limiter points) exist only on MIXIT DYNAMIC.</li><li>The manual prints units in square brackets after many object names (e.g. &quot;[°C]&quot;); they are moved to the units field here.</li><li>BO 6 is mentioned as the cooling energy reset but is not in the object tables, so it is not listed.</li><li>Temperatures are written in whole °C on the bus.</li><li>MI 4 has no access column in the manual; it is read-only as an input object.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MIXIT mixing loop unit (BACnet MS/TP and IP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)</h2><div class="faq"><details open><summary>How many BACnet points does the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) have?</summary><p>This list has 121 BACnet objects: 37 analog inputs, 3 analog outputs, 34 analog values, 16 binary inputs, 8 binary outputs, 8 binary values, 6 multi-state inputs, 8 multi-state outputs, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet points are writable?</summary><p>62 of the 121 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) BACnet documentation?</summary><p>The source is BACnet for MIXIT - Functional profile and user manual (99258495), revision 11.2024, published free by Grundfos at https://api.grundfos.com/literature/Grundfosliterature-6012796.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)?</summary><p>Start with BO 0 Set Control Source (Takes bus control (1) or gives it back (0)); MV 0 Config Temp Setpoint Source (Setpoint source; 3 = remote setpoint on AO 0); BO 1 Set Start Stop (Start/stop (1 = start, 0 = stop and close valve)); AO 0 Set Temperature Setpoint Remote (Remote temperature setpoint, °C); BO 2 Reset fault (Resets alarms and warnings on a 0-to-1 edge); BI 0 Status Control Source (Confirms bus control); MI 2 Status System State (System state, e.g. 5 = temperature control); AI 22 Data Controlled Temp (Actual controlled temperature, °C); BI 4 Status Fault (System stopped by an alarm); AI 37 Status System Alarm Code (MIXIT alarm code).</p></details><details><summary>How do I enable BMS control of the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)?</summary><p>BO 0 Set Control Source = 1 puts MIXIT under bus control (BI 0 confirms). MV 0 = 3 makes AO 0 the setpoint; MV 0 = 5 uses the internal weather curve with the outdoor temperature written to AO 1. BO 1 starts (1) or stops (0) the system; stop also closes the valve.</p></details><details><summary>Does the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP) need a BACnet heartbeat or have a communication timeout?</summary><p>The manual asks the BMS to keep communicating, e.g. read BI 0 every 30 s. If communication is lost MIXIT falls back to its local setpoint (AV 6). After a power failure it starts in local control, so the BMS must send the full start-up sequence again.</p></details><details><summary>Can the BMS supply sensor values to the Grundfos MIXIT mixing loop unit (BACnet MS/TP and IP)?</summary><p>Outdoor temperature can come from the bus on AO 1 (MV 0 = 5). In heating coil and cooling applications the air temperature feedback can come from the bus on AO 2 after BO 7 = 1.</p></details><details><summary>How do I check these points on the real MIXIT mixing loop unit (BACnet MS/TP and IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Grundfos BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/grundfos/cim-300-pumps" data-row><span class="k">Pump communication module</span><h3>Grundfos CIM 300 / CIM 500 BACnet (pumps)</h3><p>Grundfos MAGNA3, E-pumps (MGE motors, TPE etc.) and CUE drives fitted with a CIM/CIU 300 (BACnet MS/TP) or CIM/CIU 500 (BACnet IP) module.</p><div class="meta">105 objects &middot; 21 writable &middot; 97572650</div><span class="sr-only"> Also known as: CIM 300, CIU 300, CIM 500, CIU 500, CIM300, MAGNA3, TPE, MGE, CUE, E-pumps</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/cim-500-booster-systems" data-row><span class="k">Booster pump system communication module</span><h3>Grundfos CIM 500 BACnet IP (booster systems)</h3><p>Grundfos Hydro MPC / Control MPC (CU 35X), Hydro Multi-E and Hydro Multi-B (CU 323) booster systems fitted with a CIM 500 (or CIU 500) BACnet IP module.</p><div class="meta">174 objects &middot; 27 writable</div><span class="sr-only"> Also known as: CIM 500, CIU 500, CIM500, Hydro MPC, Hydro Multi-E, Hydro Multi-B, Control MPC, CU 35X, CU 323</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/lc-2x1-level-control" data-row><span class="k">Wastewater pump level controller</span><h3>Grundfos Level Control LC 2X1 (CIM 300 / CIM 500)</h3><p>Grundfos Level Control LC 2X1 controllers for one- or two-pump wastewater pits, fitted with a CIM 300 (BACnet MS/TP) or CIM 500 (BACnet IP) module.</p><div class="meta">79 objects &middot; 10 writable &middot; 97750025</div><span class="sr-only"> Also known as: LC 2X1, LC2X1, Grundfos LC 2X1, Level Control LC 2X1, CIM 300, CIM 500, CIU 300, CIU 500</span></a></li><li><a class="card" href="/bacnet-points-lists/grundfos/lc-2x2-level-control" data-row><span class="k">Submersible pump level controller</span><h3>Grundfos Level Control LC 2X2 (CIM 300 / CIM 500)</h3><p>Grundfos Level Control LC 2X2 controllers for submersible pump pits, fitted with a CIM 300 (BACnet MS/TP) or CIM 500 (BACnet IP) module.</p><div class="meta">77 objects &middot; 11 writable &middot; 97750025</div><span class="sr-only"> Also known as: LC 2X2, LC2X2, Grundfos LC 2X2, Level Control LC 2X2, CIM 300, CIM 500, CIU 300, CIU 500</span></a></li></ul>
<p class="updated">Source: <a href="https://api.grundfos.com/literature/Grundfosliterature-6012796.pdf" rel="nofollow noopener" target="_blank">BACnet for MIXIT - Functional profile and user manual &middot; 99258495 &middot; rev. 11.2024</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
