<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Heatcraft Smart Controller Protocol BACnet Points List</title>
<meta name="description" content="Heatcraft Smart Controller Protocol Converter for Beacon II / Smart Controller refrigeration BACnet points list: 485 objects (127 writable) for the walk-in...">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Heatcraft Smart Controller Protocol BACnet Points List">
<meta property="og:description" content="Heatcraft Smart Controller Protocol Converter for Beacon II / Smart Controller refrigeration BACnet points list: 485 objects (127 writable) for the walk-in...">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Heatcraft Smart Controller Protocol BACnet Points List">
<meta name="twitter:description" content="Heatcraft Smart Controller Protocol Converter for Beacon II / Smart Controller refrigeration BACnet points list: 485 objects (127 writable) for the walk-in...">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter",
   "url": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter",
   "name": "Heatcraft Smart Controller Protocol BACnet Points List",
   "description": "Heatcraft Smart Controller Protocol Converter for Beacon II / Smart Controller refrigeration BACnet points list: 485 objects (127 writable) for the walk-in...",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter#dataset",
   "name": "Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet Points List",
   "description": "The Smart Controller Protocol Converter puts a Heatcraft Smart Controller (Beacon II refrigeration) on BACnet. It exposes per-system status (box temperature, mode, alarms, compressor cycles and runtime, defrost times, setpoints) and per-evaporator status (defrost, error code, EXV position, suction temperature and pressure, superheat), plus writable setpoint objects in the 1000s and mode-parameter bits in the 14000s. Heatcraft Smart Controller Protocol Converter for Beacon II / Smart Controller refrigeration BACnet points list: 485 objects (127 writable) for the walk-in...",
   "url": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter",
   "keywords": [
    "Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet Points List",
    "Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet objects",
    "Heatcraft BACnet",
    "H-IM-BAC BACnet points list",
    "25008801 BACnet points list",
    "Heatcraft Smart Controller BACnet BACnet points list",
    "Beacon II Smart Controller BACnet BACnet points list",
    "Bohn Smart Controller BACnet BACnet points list",
    "Larkin Smart Controller BACnet BACnet points list",
    "Climate Control Smart Controller BACnet BACnet points list",
    "Chandler Smart Controller BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Heatcraft Smart Controller Protocol Converter BACnet Registers",
    "url": "https://www.lennox.com/dA/48785427-c8f7-4b36-8c3e-8ba6dd5116ca/fileAsset/H-IM-BAC.pdf",
    "author": {
     "@type": "Organization",
     "name": "Heatcraft"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration",
    "brand": {
     "@type": "Brand",
     "name": "Heatcraft"
    },
    "category": "Walk-in cooler / freezer refrigeration controller (protocol converter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 485 BACnet objects: 431 analog values, 54 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "127 of the 485 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Heatcraft Smart Controller Protocol Converter BACnet Registers (Bulletin H-IM-BAC, Part Number 25008801), revision October 2017, published free by Heatcraft at https://www.lennox.com/dA/48785427-c8f7-4b36-8c3e-8ba6dd5116ca/fileAsset/H-IM-BAC.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 1371 s_1_bx_t_sp (System 1 box temperature setpoint); AV 6 s_1_box_t (System 1 box temperature); AV 48 s_1_u_1_er_cd (System 1 unit 1 error code (E1-E7 combinations))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Heatcraft",
     "item": "https://easybacnet.com/bacnet-points-lists/heatcraft/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration",
     "item": "https://easybacnet.com/bacnet-points-lists/heatcraft/smart-controller-protocol-converter"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/heatcraft/">Heatcraft</a></li><li aria-current="page">Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration</li></ol>
<p class="eyebrow">Walk-in cooler / freezer refrigeration controller (protocol converter) &middot; BACnet points list</p><h1><span class="mfr">Heatcraft</span> Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Smart Controller Protocol Converter puts a Heatcraft Smart Controller (Beacon II refrigeration) on BACnet. It exposes per-system status (box temperature, mode, alarms, compressor cycles and runtime, defrost times, setpoints) and per-evaporator status (defrost, error code, EXV position, suction temperature and pressure, superheat), plus writable setpoint objects in the 1000s and mode-parameter bits in the 14000s.</p>
<p>This page lists <strong>485 BACnet objects</strong> for the Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration &mdash; 127 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Heatcraft&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/heatcraft/">Heatcraft</a></dd></div><div><dt>Model</dt><dd>Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration</dd></div><div><dt>Equipment</dt><dd>Walk-in cooler / freezer refrigeration controller (protocol converter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>485 (127 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>H-IM-BAC, 25008801, Heatcraft Smart Controller BACnet, Beacon II Smart Controller BACnet, Bohn Smart Controller BACnet, Larkin Smart Controller BACnet, Climate Control Smart Controller BACnet, Chandler Smart Controller BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.lennox.com/dA/48785427-c8f7-4b36-8c3e-8ba6dd5116ca/fileAsset/H-IM-BAC.pdf" rel="nofollow noopener" target="_blank">Heatcraft Smart Controller Protocol Converter BACnet Registers &middot; Bulletin H-IM-BAC, Part Number 25008801 &middot; rev. October 2017</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/heatcraft/smart-controller-protocol-converter.csv" rel="nofollow" download>Download CSV <small>485 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/heatcraft/smart-controller-protocol-converter-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/heatcraft/smart-controller-protocol-converter.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.lennox.com/dA/48785427-c8f7-4b36-8c3e-8ba6dd5116ca/fileAsset/H-IM-BAC.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=heatcraft/smart-controller-protocol-converter">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Heatcraft&rsquo;s current documentation and the live
device before use. Not official Heatcraft information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration</h2>
<div class="answer"><b>Integration in brief</b><p>Read each system&#x27;s box temperature, operating mode and alarm bits, and the per-evaporator error codes. Setpoints are changed through the &#x27;_sp&#x27; objects (for example the box temperature, alarm limits and defrost times); the status objects only read back. Several mode and alarm objects share printed instances, so confirm them with a device scan.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-1371">AV 1371</a></td><td class="n">s_1_bx_t_sp</td><td>System 1 box temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">s_1_box_t</td><td>System 1 box temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-48">AV 48</a></td><td class="n">s_1_u_1_er_cd</td><td>System 1 unit 1 error code (E1-E7 combinations)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Watch out for</h3><ul class="notes"><li>Because of the type/instance clashes in the bulletin, verify object types with a device scan before mapping.</li><li>Defrost start time values are coded, not clock times; use the bulletin&#x27;s conversion table.</li><li>System 1 mode (s_1_md) and the alarm bits (s_1_alm_bit_0-3) are printed on AV 2-6, which the bulletin also gives to other objects (pswd, s_1_al_dur_tm, s_2_md); confirm their real instances on the device before mapping them.</li></ul>
</section>
<h2 id="points">Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">485 of 485 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>431</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>54</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>485</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>358</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>127</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>3</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>92</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">smrt_cntrlr_ver</td><td class="d">Smart Controller version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">s_1_al_dur_tm</td><td class="d">Sys 1 Alarm Duration Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="6" data-acc="R" data-u="" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">s_1_box_t</td><td class="d">Sys 1 Box Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">s_1_cmp_cyc</td><td class="d">Sys 1 Comp Cycles Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">s_1_cmp_rtm_lb</td><td class="d">Sys 1 Comp Rntm LB Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">s_1_cmp_rtm_ub</td><td class="d">Sys 1 Comp Rntm UB Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">s_1_df_fs_tm</td><td class="d">Sys 1 Defrost Fail Safe Time Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">s_1_def_stm_1</td><td class="d">Sys 1 Defrost Start Time 1 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="15" data-acc="R" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">s_1_def_stm_10</td><td class="d">Sys 1 Defrost Start Time 10 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">s_1_def_stm_11</td><td class="d">Sys 1 Defrost Start Time 11 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">s_1_def_stm_12</td><td class="d">Sys 1 Defrost Start Time 12 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="21" data-acc="R" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">s_1_def_stm_2</td><td class="d">Sys 1 Defrost Start Time 2 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">s_1_def_stm_3</td><td class="d">Sys 1 Defrost Start Time 3 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">s_1_def_stm_4</td><td class="d">Sys 1 Defrost Start Time 4 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="27" data-acc="R" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">s_1_def_stm_5</td><td class="d">Sys 1 Defrost Start Time 5 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="29" data-acc="R" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">s_1_def_stm_6</td><td class="d">Sys 1 Defrost Start Time 6 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="31" data-acc="R" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">s_1_def_stm_7</td><td class="d">Sys 1 Defrost Start Time 7 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="33" data-acc="R" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">s_1_def_stm_8</td><td class="d">Sys 1 Defrost Start Time 8 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="35" data-acc="R" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">s_1_def_stm_9</td><td class="d">Sys 1 Defrost Start Time 9 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">s_1_hi_bx_t</td><td class="d">Sys 1 High Box Temp Alarm Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="39" data-acc="R" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">s_1_lo_bx_t</td><td class="d">Sys 1 Low Box Temp Alarm Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="40" data-acc="R" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">s_1_otdr_t_st</td><td class="d">Sys 1 Outdoor Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">s_1_ref_typ</td><td class="d">Sys 1 Refrigerant Type Status (4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">s_1_ttl_evs</td><td class="d">Sys 1 Total Evaps Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="44" data-acc="R" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">s_1_u_1_def_etm</td><td class="d">Sys 1 Unit 1 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="46" data-acc="R" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">s_1_u_1_def_trm_t</td><td class="d">Sys 1 Unit 1 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="47" data-acc="R" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">s_1_u_1_def_trm_t_st</td><td class="d">Sys 1 Unit 1 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="48" data-acc="R" data-u="" data-min="1" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">48</td><td class="n">s_1_u_1_er_cd</td><td class="d">Sys 1 Unit 1 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="49" data-acc="R" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">s_1_u_1_ev_ctl_v</td><td class="d">Sys 1 Unit 1 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="50" data-acc="R" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">s_1_u_1_ev_exv_pos</td><td class="d">Sys 1 Unit 1 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">s_1_u_1_ev_exv_st_sz</td><td class="d">Sys 1 Unit 1 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="52" data-acc="R" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">s_1_u_1_ev_sn_t</td><td class="d">Sys 1 Unit 1 Evap Suct Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="53" data-acc="R" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">s_1_u_1_ev_sn_prs</td><td class="d">Sys 1 Unit 1 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="55" data-acc="R" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">s_1_u_1_ev_spht</td><td class="d">Sys 1 Unit 1 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="56" data-acc="R" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">s_1_u_1_ev_spht_st</td><td class="d">Sys 1 Unit 1 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="57" data-acc="R" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">s_1_u_1_sat_ev_sn_t</td><td class="d">Sys 1 Unit 1 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="58" data-acc="R" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">s_1_u_2_def_etm</td><td class="d">Sys 1 Unit 2 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="60" data-acc="R" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">s_1_u_2_def_trm_t</td><td class="d">Sys 1 Unit 2 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="61" data-acc="R" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">s_1_u_2_def_trm_t_st</td><td class="d">Sys 1 Unit 2 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="62" data-acc="R" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">s_1_u_2_er_cd</td><td class="d">Sys 1 Unit 2 Error Code Status(6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="63" data-acc="R" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">s_1_u_2_ev_ctl_v</td><td class="d">Sys 1 Unit 2 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="64" data-acc="R" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">s_1_u_2_ev_exv_pos</td><td class="d">Sys 1 Unit 2 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">s_1_u_2_ev_exv_st_sz</td><td class="d">Sys 1 Unit 2 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="66" data-acc="R" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">s_1_u_2_ev_sn_prs</td><td class="d">Sys 1 Unit 2 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="67" data-acc="R" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">s_1_u_2_ev_sn_t</td><td class="d">Sys 1 Unit 2 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="69" data-acc="R" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">s_1_u_2_ev_spht</td><td class="d">Sys 1 Unit 2 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="70" data-acc="R" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">s_1_u_2_ev_spht_st</td><td class="d">Sys 1 Unit 2 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="71" data-acc="R" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">s_1_u_2_sat_ev_sn_t</td><td class="d">Sys 1 Unit 2 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="72" data-acc="R" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">s_1_u_3_def_etm</td><td class="d">Sys 1 Unit 3 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="74" data-acc="R" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">s_1_u_3_def_trm_t</td><td class="d">Sys 1 Unit 3 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">s_1_u_3_def_trm_t_st</td><td class="d">Sys 1 Unit 3 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="76" data-acc="R" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">s_1_u_3_er_cd</td><td class="d">Sys 1 Unit 3 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="77" data-acc="R" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">s_1_u_3_ev_ctl_v</td><td class="d">Sys 1 Unit 3 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="78" data-acc="R" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">s_1_u_3_ev_exv_pos</td><td class="d">Sys 1 Unit 3 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="79" data-acc="R" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">s_1_u_3_ev_exv_st_sz</td><td class="d">Sys 1 Unit 3 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="80" data-acc="R" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">s_1_u_3_ev_sn_prs</td><td class="d">Sys 1 Unit 3 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="81" data-acc="R" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">s_1_u_3_ev_sn_t</td><td class="d">Sys 1 Unit 3 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="83" data-acc="R" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">s_1_u_3_ev_spht</td><td class="d">Sys 1 Unit 3 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="84" data-acc="R" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">s_1_u_3_ev_spht_st</td><td class="d">Sys 1 Unit 3 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="85" data-acc="R" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">s_1_u_3_sat_ev_sn_t</td><td class="d">Sys 1 Unit 3 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="86" data-acc="R" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">s_1_u_4_def_etm</td><td class="d">Sys 1 Unit 4 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="88" data-acc="R" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">s_1_u_4_def_trm_t</td><td class="d">Sys 1 Unit 4 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="89" data-acc="R" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">s_1_u_4_def_trm_t_st</td><td class="d">Sys 1 Unit 4 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="90" data-acc="R" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">s_1_u_4_er_cd</td><td class="d">Sys 1 Unit 4 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="91" data-acc="R" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">s_1_u_4_ev_ctl_v</td><td class="d">Sys 1 Unit 4 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="92" data-acc="R" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">s_1_u_4_ev_exv_pos</td><td class="d">Sys 1 Unit 4 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">s_1_u_4_ev_exv_st_sz</td><td class="d">Sys 1 Unit 4 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="94" data-acc="R" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">s_1_u_4_ev_sn_prs</td><td class="d">Sys 1 Unit 4 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">s_1_u_4_ev_sn_t</td><td class="d">Sys 1 Unit 4 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">s_1_u_4_ev_spht</td><td class="d">Sys 1 Unit 4 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">s_1_u_4_ev_spht_st</td><td class="d">Sys 1 Unit 4 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">s_1_u_4_sat_ev_sn_t</td><td class="d">Sys 1 Unit 4 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="296" data-acc="R" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">ttl_sys</td><td class="d">Total Systems Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="1" data-acc="R" data-u="" id="obj-av-1-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">com_er</td><td class="d">Com Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">pswd</td><td class="d">Password</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-av-3-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">s_1_alm_bit_0</td><td class="d">Sys 1 Alarm Bit 0 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Box temperature too high</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">s_1_alm_bit_1</td><td class="d">Sys 1 Alarm Bit 1 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Box temperature too low</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">s_1_alm_bit_2</td><td class="d">Sys 1 Alarm Bit 2 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = System start-up failure</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-av-6-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">s_1_alm_bit_3</td><td class="d">Sys 1 Alarm Bit 3 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Sensor/input fault</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-av-8-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">s_1_md_par_bt_0</td><td class="d">Sys 1 Mode Parameters Bit 0 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=F, 1=C</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">s_1_md_par_bt_1</td><td class="d">Sys 1 Mode Parameters Bit 1 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=12 h, 1=24 h</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">s_1_md_par_bt_2</td><td class="d">Sys 1 Mode Parameters Bit 2 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Smart</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">s_1_md_par_bt_4</td><td class="d">Sys 1 Mode Parameters Bit 4 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Air, 1=Electric</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">s_1_md_par_bt_6</td><td class="d">Sys 1 Mode Parameters Bit 6 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">s_1_md_par_bt_7</td><td class="d">Sys 1 Mode Parameters Bit 7 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unlocked, 1=Locked</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-av-19-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">s_1_op_md_bit_3</td><td class="d">Sys 1 Op Mode Bit 3 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Error active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">s_1_op_md_bit_4</td><td class="d">Sys 1 Op Mode Bit 4 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Alarm active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-av-21-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">s_1_op_md_bit_6</td><td class="d">Sys 1 Op Mode Bit 6 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Sub-master control</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">s_1_op_md_bit_7</td><td class="d">Sys 1 Op Mode Bit 7 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Smart Controller present</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">s_2_def_stm_4</td><td class="d">Sys 2 Defrost Start Time 4 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="5" data-acc="R" data-u="" id="obj-av-5-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">s_1_bx_t</td><td class="d">Sys 1 Box Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="127" data-acc="R" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">s_2_def_stm_6</td><td class="d">Sys 2 Defrost Start Time 6 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="129" data-acc="R" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">s_2_def_stm_7</td><td class="d">Sys 2 Defrost Start Time 7 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="131" data-acc="R" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">s_2_def_stm_8</td><td class="d">Sys 2 Defrost Start Time 8 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="133" data-acc="R" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">s_2_def_stm_9</td><td class="d">Sys 2 Defrost Start Time 9 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="135" data-acc="R" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">s_2_hi_bx_t</td><td class="d">Sys 2 High Box Temp Alarm Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="137" data-acc="R" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">s_2_lo_bx_t</td><td class="d">Sys 2 Low Box Temp Alarm Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="138" data-acc="R" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">s_2_otdr_t_st</td><td class="d">Sys 2 Outdoor Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">s_2_ref_typ</td><td class="d">Sys 2 Refrigerant Type Status (4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="141" data-acc="R" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">s_2_ttl_evs</td><td class="d">Sys 2 Total Evaps Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="142" data-acc="R" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">s_2_u_1_def_etm</td><td class="d">Sys 2 Unit 1 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="144" data-acc="R" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">s_2_u_1_def_trm_t</td><td class="d">Sys 2 Unit 1 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="145" data-acc="R" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">s_2_u_1_def_trm_t_st</td><td class="d">Sys 2 Unit 1 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="146" data-acc="R" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">s_2_u_1_er_cd</td><td class="d">Sys 2 Unit 1 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="147" data-acc="R" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">s_2_u_1_ev_ctl_v</td><td class="d">Sys 2 Unit 1 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="148" data-acc="R" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">s_2_u_1_ev_exv_pos</td><td class="d">Sys 2 Unit 1 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="149" data-acc="R" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">s_2_u_1_ev_exv_st_sz</td><td class="d">Sys 2 Unit 1 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">s_2_u_1_ev_sn_t</td><td class="d">Sys 2 Unit 1 Evap Suct Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="151" data-acc="R" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">s_2_u_1_ev_sn_prs</td><td class="d">Sys 2 Unit 1 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="153" data-acc="R" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">s_2_u_1_ev_spht</td><td class="d">Sys 2 Unit 1 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="154" data-acc="R" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">s_2_u_1_ev_spht_st</td><td class="d">Sys 2 Unit 1 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="155" data-acc="R" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">s_2_u_1_sat_ev_sn_t</td><td class="d">Sys 2 Unit 1 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="156" data-acc="R" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">s_2_u_2_def_etm</td><td class="d">Sys 2 Unit 2 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="158" data-acc="R" data-u="" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">s_2_u_2_def_trm_t</td><td class="d">Sys 2 Unit 2 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="159" data-acc="R" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">s_2_u_2_def_trm_t_st</td><td class="d">Sys 2 Unit 2 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="160" data-acc="R" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">s_2_u_2_er_cd</td><td class="d">Sys 2 Unit 2 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="161" data-acc="R" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">s_2_u_2_ev_ctl_v</td><td class="d">Sys 2 Unit 2 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="162" data-acc="R" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">s_2_u_2_ev_exv_pos</td><td class="d">Sys 2 Unit 2 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="163" data-acc="R" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">s_2_u_2_ev_exv_st_sz</td><td class="d">Sys 2 Unit 2 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="164" data-acc="R" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">s_2_u_2_ev_sn_prs</td><td class="d">Sys 2 Unit 2 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="165" data-acc="R" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">s_2_u_2_ev_sn_t</td><td class="d">Sys 2 Unit 2 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="167" data-acc="R" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">s_2_u_2_ev_spht</td><td class="d">Sys 2 Unit 2 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="168" data-acc="R" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">s_2_u_2_ev_spht_st</td><td class="d">Sys 2 Unit 2 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="169" data-acc="R" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">s_2_u_2_sat_ev_sn_t</td><td class="d">Sys 2 Unit 2 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="170" data-acc="R" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">s_2_u_3_def_etm</td><td class="d">Sys 2 Unit 3 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="172" data-acc="R" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">s_2_u_3_def_trm_t</td><td class="d">Sys 2 Unit 3 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="173" data-acc="R" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">s_2_u_3_def_trm_t_st</td><td class="d">Sys 2 Unit 3 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="174" data-acc="R" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">s_2_u_3_er_cd</td><td class="d">Sys 2 Unit 3 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="175" data-acc="R" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">s_2_u_3_ev_ctl_v</td><td class="d">Sys 2 Unit 3 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="176" data-acc="R" data-u="" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">s_2_u_3_ev_exv_pos</td><td class="d">Sys 2 Unit 3 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="177" data-acc="R" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">s_2_u_3_ev_exv_st_sz</td><td class="d">Sys 2 Unit 3 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="178" data-acc="R" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">s_2_u_3_ev_sn_prs</td><td class="d">Sys 2 Unit 3 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="179" data-acc="R" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">s_2_u_3_ev_sn_t</td><td class="d">Sys 2 Unit 3 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="181" data-acc="R" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">s_2_u_3_ev_spht</td><td class="d">Sys 2 Unit 3 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="182" data-acc="R" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">s_2_u_3_ev_spht_st</td><td class="d">Sys 2 Unit 3 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="183" data-acc="R" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">s_2_u_3_sat_ev_sn_t</td><td class="d">Sys 2 Unit 3 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="184" data-acc="R" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">s_2_u_4_def_etm</td><td class="d">Sys 2 Unit 4 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="186" data-acc="R" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">s_2_u_4_def_trm_t</td><td class="d">Sys 2 Unit 4 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="187" data-acc="R" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">s_2_u_4_def_trm_t_st</td><td class="d">Sys 2 Unit 4 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="188" data-acc="R" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">s_2_u_4_er_cd</td><td class="d">Sys 2 Unit 4 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="189" data-acc="R" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">s_2_u_4_ev_ctl_v</td><td class="d">Sys 2 Unit 4 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="190" data-acc="R" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">s_2_u_4_ev_exv_pos</td><td class="d">Sys 2 Unit 4 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="191" data-acc="R" data-u="" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">s_2_u_4_ev_exv_st_sz</td><td class="d">Sys 2 Unit 4 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="192" data-acc="R" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">s_2_u_4_ev_sn_prs</td><td class="d">Sys 2 Unit 4 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="193" data-acc="R" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">s_2_u_4_ev_sn_t</td><td class="d">Sys 2 Unit 4 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="195" data-acc="R" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">s_2_u_4_ev_spht</td><td class="d">Sys 2 Unit 4 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="196" data-acc="R" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">s_2_u_4_ev_spht_st</td><td class="d">Sys 2 Unit 4 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="197" data-acc="R" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">s_2_u_4_sat_ev_sn_t</td><td class="d">Sys 2 Unit 4 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-av-23-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">s_2_alm_bit_0</td><td class="d">Sys 2 Alarm Bit 0 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Box temperature too high</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">s_2_alm_bit_1</td><td class="d">Sys 2 Alarm Bit 1 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Box temperature too low</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-av-25-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">s_2_alm_bit_2</td><td class="d">Sys 2 Alarm Bit 2 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = System start-up failure</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">s_2_alm_bit_3</td><td class="d">Sys 2 Alarm Bit 3 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Sensor/input fault</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">s_2_md_par_bt_0</td><td class="d">Sys 2 Mode Parameters Bit 0 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=F, 1=C</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">s_2_md_par_bt_1</td><td class="d">Sys 2 Mode Parameters Bit 1 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=12 h, 1=24 h</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="1492" data-acc="R" data-u="" id="obj-av-1492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1492</td><td class="n">s_2_u_2_def_trm_t_sp</td><td class="d">Sys 2 Unit 2 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">s_2_md_par_bt_4</td><td class="d">Sys 2 Mode Parameters Bit 4 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Air, 1=Electric</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">s_2_md_par_bt_6</td><td class="d">Sys 2 Mode Parameters Bit 6 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">s_2_md_par_bt_7</td><td class="d">Sys 2 Mode Parameters Bit 7 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unlocked, 1=Locked</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-av-39-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">s_2_op_md_bit_3</td><td class="d">Sys 2 Op Mode Bit 3 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Error active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-av-40-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">s_2_op_md_bit_4</td><td class="d">Sys 2 Op Mode Bit 4 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Alarm active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">s_2_op_md_bit_6</td><td class="d">Sys 2 Op Mode Bit 6 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Sub-master control</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-av-42-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">s_2_op_md_bit_7</td><td class="d">Sys 2 Op Mode Bit 7 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Smart Controller present</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">s_2_cmp_rtm_lb</td><td class="d">Sys 2 Comp Rntm LB Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">s_2_cmp_rtm_ub</td><td class="d">Sys 2 Comp Rntm UB Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">s_2_cmp_cyc</td><td class="d">Sys 2 Comp Cycles Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">s_2_box_t</td><td class="d">Sys 2 Box Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">s_2_bx_t</td><td class="d">Sys 2 Box Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="109" data-acc="R" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">s_2_df_fs_tm</td><td class="d">Sys 2 Defrost Fail Safe Time Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">s_2_al_dur_tm</td><td class="d">Sys 2 Alarm Duration Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">s_2_def_stm_1</td><td class="d">Sys 2 Defrost Start Time 1 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">s_2_def_stm_2</td><td class="d">Sys 2 Defrost Start Time 2 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">s_2_def_stm_3</td><td class="d">Sys 2 Defrost Start Time 3 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="125" data-acc="R" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">s_2_def_stm_5</td><td class="d">Sys 2 Defrost Start Time 5 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">s_2_def_stm_10</td><td class="d">Sys 2 Defrost Start Time 10 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">s_2_def_stm_11</td><td class="d">Sys 2 Defrost Start Time 11 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">s_2_def_stm_12</td><td class="d">Sys 2 Defrost Start Time 12 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="1411" data-acc="W" data-u="" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">s_1_al_dur_tm_sp</td><td class="d">Sys 1 Alarm Duration Time Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="1381" data-acc="W" data-u="" id="obj-av-1381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1381</td><td class="n">s_1_df_fs_tm_sp</td><td class="d">Sys 1 Defrost Fail Safe Time Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="1521" data-acc="W" data-u="" id="obj-av-1521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1521</td><td class="n">s_1_def_stm_sp_1</td><td class="d">Sys 1 Defrost Start Time 1 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="1542" data-acc="W" data-u="" id="obj-av-1542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1542</td><td class="n">s_1_def_stm_sp_10</td><td class="d">Sys 1 Defrost Start Time 10 Setpoin (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="1543" data-acc="W" data-u="" id="obj-av-1543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1543</td><td class="n">s_1_def_stm_sp_11</td><td class="d">Sys 1 Defrost Start Time 11 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="1544" data-acc="W" data-u="" id="obj-av-1544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1544</td><td class="n">s_1_def_stm_sp_12</td><td class="d">Sys 1 Defrost Start Time 12 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="1522" data-acc="W" data-u="" id="obj-av-1522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1522</td><td class="n">s_1_def_stm_sp_2</td><td class="d">Sys 1 Defrost Start Time 2 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="1523" data-acc="W" data-u="" id="obj-av-1523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1523</td><td class="n">s_1_def_stm_sp_3</td><td class="d">Sys 1 Defrost Start Time 3 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="1524" data-acc="W" data-u="" id="obj-av-1524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1524</td><td class="n">s_1_def_stm_sp_4</td><td class="d">Sys 1 Defrost Start Time 4 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="1531" data-acc="W" data-u="" id="obj-av-1531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1531</td><td class="n">s_1_def_stm_sp_5</td><td class="d">Sys 1 Defrost Start Time 5 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="1532" data-acc="W" data-u="" id="obj-av-1532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1532</td><td class="n">s_1_def_stm_sp_6</td><td class="d">Sys 1 Defrost Start Time 6 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1533" data-acc="W" data-u="" id="obj-av-1533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1533</td><td class="n">s_1_def_stm_sp_7</td><td class="d">Sys 1 Defrost Start Time 7 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="1534" data-acc="W" data-u="" id="obj-av-1534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1534</td><td class="n">s_1_def_stm_sp_8</td><td class="d">Sys 1 Defrost Start Time 8 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="1541" data-acc="W" data-u="" id="obj-av-1541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1541</td><td class="n">s_1_def_stm_sp_9</td><td class="d">Sys 1 Defrost Start Time 9 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="1391" data-acc="W" data-u="" id="obj-av-1391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1391</td><td class="n">s_1_hi_bx_t_sp</td><td class="d">Sys 1 High Box Temp Alarm Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="1401" data-acc="W" data-u="" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">s_1_lo_bx_t_sp</td><td class="d">Sys 1 Low Box Temp Alarm Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="1421" data-acc="W" data-u="" data-st="1" id="obj-av-1421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1421</td><td class="n">s_1_ref_typ_sp</td><td class="d">Sys 1 Refrigerant Type Setpoint (4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="1481" data-acc="W" data-u="" id="obj-av-1481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1481</td><td class="n">s_1_u_1_def_trm_t_sp</td><td class="d">Sys 1 Unit 1 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="1441" data-acc="W" data-u="" id="obj-av-1441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1441</td><td class="n">s_1_u_1_ev_spht_sp</td><td class="d">Sys 1 Unit 1 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="1482" data-acc="W" data-u="" id="obj-av-1482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1482</td><td class="n">s_1_u_2_def_trm_t_sp</td><td class="d">Sys 1 Unit 2 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="1442" data-acc="W" data-u="" id="obj-av-1442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1442</td><td class="n">s_1_u_2_ev_spht_sp</td><td class="d">Sys 1 Unit 2 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="1483" data-acc="W" data-u="" id="obj-av-1483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1483</td><td class="n">s_1_u_3_def_trm_t_sp</td><td class="d">Sys 1 Unit 3 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="1443" data-acc="W" data-u="" id="obj-av-1443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1443</td><td class="n">s_1_u_3_ev_spht_sp</td><td class="d">Sys 1 Unit 3 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="1484" data-acc="W" data-u="" id="obj-av-1484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1484</td><td class="n">s_1_u_4_def_trm_t_sp</td><td class="d">Sys 1 Unit 4 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="1444" data-acc="W" data-u="" id="obj-av-1444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1444</td><td class="n">s_1_u_4_ev_spht_sp</td><td class="d">Sys 1 Unit 4 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="14310" data-acc="W" data-u="" data-st="1" id="obj-av-14310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14310</td><td class="n">s_1_md_par_bt_0_sp</td><td class="d">Sys 1 Mode Parameters Bit 0 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=F, 1=C</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="14311" data-acc="W" data-u="" data-st="1" id="obj-av-14311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14311</td><td class="n">s_1_md_par_bt_1_sp</td><td class="d">Sys 1 Mode Parameters Bit 1 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=12 h, 1=24 h</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="14312" data-acc="W" data-u="" data-st="1" id="obj-av-14312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14312</td><td class="n">s_1_md_par_bt_2_sp</td><td class="d">Sys 1 Mode Parameters Bit 2 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Smart</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="14314" data-acc="W" data-u="" data-st="1" id="obj-av-14314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14314</td><td class="n">s_1_md_par_bt_4_sp</td><td class="d">Sys 1 Mode Parameters Bit 4 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Air, 1=Electric</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="14316" data-acc="W" data-u="" data-st="1" id="obj-av-14316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14316</td><td class="n">s_1_md_par_bt_6_sp</td><td class="d">Sys 1 Mode Parameters Bit 6 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="14317" data-acc="W" data-u="" data-st="1" id="obj-av-14317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14317</td><td class="n">s_1_md_par_bt_7_sp</td><td class="d">Sys 1 Mode Parameters Bit 7 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unlocked, 1=Locked</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="1561" data-acc="W" data-u="" id="obj-av-1561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1561</td><td class="n">s_2_def_stm_sp_5</td><td class="d">Sys 2 Defrost Start Time 5 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="1371" data-acc="W" data-u="" data-min="1" id="obj-av-1371"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1371</td><td class="n">s_1_bx_t_sp</td><td class="d">Sys 1 Box Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="1563" data-acc="W" data-u="" id="obj-av-1563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1563</td><td class="n">s_2_def_stm_sp_7</td><td class="d">Sys 2 Defrost Start Time 7 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="1564" data-acc="W" data-u="" id="obj-av-1564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1564</td><td class="n">s_2_def_stm_sp_8</td><td class="d">Sys 2 Defrost Start Time 8 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="1571" data-acc="W" data-u="" id="obj-av-1571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1571</td><td class="n">s_2_def_stm_sp_9</td><td class="d">Sys 2 Defrost Start Time 9 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="1392" data-acc="W" data-u="" id="obj-av-1392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1392</td><td class="n">s_2_hi_bx_t_sp</td><td class="d">Sys 2 High Box Temp Alarm Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="1402" data-acc="W" data-u="" id="obj-av-1402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1402</td><td class="n">s_2_lo_bx_t_sp</td><td class="d">Sys 2 Low Box Temp Alarm Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="1422" data-acc="W" data-u="" data-st="1" id="obj-av-1422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1422</td><td class="n">s_2_ref_typ_sp</td><td class="d">Sys 2 Refrigerant Type Setpoint (4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="1491" data-acc="W" data-u="" id="obj-av-1491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1491</td><td class="n">s_2_u_1_def_trm_t_sp</td><td class="d">Sys 2 Unit 1 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="1372" data-acc="W" data-u="" id="obj-av-1372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1372</td><td class="n">s_2_bx_t_sp</td><td class="d">Sys 2 Box Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="1382" data-acc="W" data-u="" id="obj-av-1382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1382</td><td class="n">s_2_df_fs_tm_sp</td><td class="d">Sys 2 Defrost Fail Safe Time Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="1412" data-acc="W" data-u="" id="obj-av-1412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1412</td><td class="n">s_2_al_dur_tm_sp</td><td class="d">Sys 2 Alarm Duration Time Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="1551" data-acc="W" data-u="" id="obj-av-1551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1551</td><td class="n">s_2_def_stm_sp_1</td><td class="d">Sys 2 Defrost Start Time 1 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="1552" data-acc="W" data-u="" id="obj-av-1552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1552</td><td class="n">s_2_def_stm_sp_2</td><td class="d">Sys 2 Defrost Start Time 2 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="1553" data-acc="W" data-u="" id="obj-av-1553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1553</td><td class="n">s_2_def_stm_sp_3</td><td class="d">Sys 2 Defrost Start Time 3 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="1554" data-acc="W" data-u="" id="obj-av-1554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1554</td><td class="n">s_2_def_stm_sp_4</td><td class="d">Sys 2 Defrost Start Time 4 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="1562" data-acc="W" data-u="" id="obj-av-1562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1562</td><td class="n">s_2_def_stm_sp_6</td><td class="d">Sys 2 Defrost Start Time 6 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="1572" data-acc="W" data-u="" id="obj-av-1572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1572</td><td class="n">s_2_def_stm_sp_10</td><td class="d">Sys 2 Defrost Start Time 10 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="1573" data-acc="W" data-u="" id="obj-av-1573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1573</td><td class="n">s_2_def_stm_sp_11</td><td class="d">Sys 2 Defrost Start Time 11 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="1574" data-acc="W" data-u="" id="obj-av-1574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1574</td><td class="n">s_2_def_stm_sp_12</td><td class="d">Sys 2 Defrost Start Time 12 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="1451" data-acc="W" data-u="" id="obj-av-1451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1451</td><td class="n">s_2_u_1_ev_spht_sp</td><td class="d">Sys 2 Unit 1 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="1452" data-acc="W" data-u="" id="obj-av-1452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1452</td><td class="n">s_2_u_2_ev_spht_sp</td><td class="d">Sys 2 Unit 2 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="1453" data-acc="W" data-u="" id="obj-av-1453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1453</td><td class="n">s_2_u_3_ev_spht_sp</td><td class="d">Sys 2 Unit 3 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="1454" data-acc="W" data-u="" id="obj-av-1454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1454</td><td class="n">s_2_u_4_ev_spht_sp</td><td class="d">Sys 2 Unit 4 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="1493" data-acc="W" data-u="" id="obj-av-1493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1493</td><td class="n">s_2_u_3_def_trm_t_sp</td><td class="d">Sys 2 Unit 3 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="1494" data-acc="W" data-u="" id="obj-av-1494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1494</td><td class="n">s_2_u_4_def_trm_t_sp</td><td class="d">Sys 2 Unit 4 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="14327" data-acc="W" data-u="" data-st="1" id="obj-bv-14327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14327</td><td class="n">s_2_md_par_bt_7_sp</td><td class="d">Sys 2 Mode Parameters Bit 7 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unlocked, 1=Locked</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="14326" data-acc="W" data-u="" data-st="1" id="obj-bv-14326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14326</td><td class="n">s_2_md_par_bt_6_sp</td><td class="d">Sys 2 Mode Parameters Bit 6 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="14324" data-acc="W" data-u="" data-st="1" id="obj-bv-14324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14324</td><td class="n">s_2_md_par_bt_4_sp</td><td class="d">Sys 2 Mode Parameters Bit 4 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Air, 1=Electric</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="14322" data-acc="W" data-u="" data-st="1" id="obj-bv-14322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14322</td><td class="n">s_2_md_par_bt_2_sp</td><td class="d">Sys 2 Mode Parameters Bit 2 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Smart</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="14320" data-acc="W" data-u="" data-st="1" id="obj-bv-14320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14320</td><td class="n">s_2_md_par_bt_0_sp</td><td class="d">Sys 2 Mode Parameters Bit 0 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=F, 1=C</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="14321" data-acc="W" data-u="" data-st="1" id="obj-bv-14321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14321</td><td class="n">s_2_md_par_bt_1_sp</td><td class="d">Sys 2 Mode Parameters Bit 1 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=12 h, 1=24 h</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">s_2_md_par_bt_2</td><td class="d">Sys 2 Mode Parameters Bit 2 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Smart</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="1501" data-acc="W" data-u="" id="obj-av-1501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1501</td><td class="n">s_3_u_1_def_trm_t_sp</td><td class="d">Sys 3 Unit 1 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="242" data-acc="R" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">s_3_u_1_def_trm_t</td><td class="d">Sys 3 Unit 1 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="243" data-acc="R" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">s_3_u_1_def_trm_t_st</td><td class="d">Sys 3 Unit 1 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="244" data-acc="R" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">s_3_u_1_er_cd</td><td class="d">Sys 3 Unit 1 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="245" data-acc="R" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">s_3_u_1_ev_ctl_v</td><td class="d">Sys 3 Unit 1 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="246" data-acc="R" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">s_3_u_1_ev_exv_pos</td><td class="d">Sys 3 Unit 1 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="247" data-acc="R" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">s_3_u_1_ev_exv_st_sz</td><td class="d">Sys 3 Unit 1 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="248" data-acc="R" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">s_3_u_1_ev_sn_t</td><td class="d">Sys 3 Unit 1 Evap Suct Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="249" data-acc="R" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">s_3_u_1_ev_sn_prs</td><td class="d">Sys 3 Unit 1 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="1461" data-acc="W" data-u="" id="obj-av-1461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1461</td><td class="n">s_3_u_1_ev_spht_sp</td><td class="d">Sys 3 Unit 1 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="251" data-acc="R" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">s_3_u_1_ev_spht</td><td class="d">Sys 3 Unit 1 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="252" data-acc="R" data-u="" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">s_3_u_1_ev_spht_st</td><td class="d">Sys 3 Unit 1 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="253" data-acc="R" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">s_3_u_1_sat_ev_sn_t</td><td class="d">Sys 3 Unit 1 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="254" data-acc="R" data-u="" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">s_3_u_2_def_etm</td><td class="d">Sys 3 Unit 2 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="1502" data-acc="W" data-u="" id="obj-av-1502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1502</td><td class="n">s_3_u_2_def_trm_t_sp</td><td class="d">Sys 3 Unit 2 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="256" data-acc="R" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">s_3_u_2_def_trm_t</td><td class="d">Sys 3 Unit 2 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="257" data-acc="R" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">s_3_u_2_def_trm_t_st</td><td class="d">Sys 3 Unit 2 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="258" data-acc="R" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">s_3_u_2_er_cd</td><td class="d">Sys 3 Unit 2 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="259" data-acc="R" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">s_3_u_2_ev_ctl_v</td><td class="d">Sys 3 Unit 2 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="260" data-acc="R" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">s_3_u_2_ev_exv_pos</td><td class="d">Sys 3 Unit 2 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="261" data-acc="R" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">s_3_u_2_ev_exv_st_sz</td><td class="d">Sys 3 Unit 2 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="262" data-acc="R" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">s_3_u_2_ev_sn_prs</td><td class="d">Sys 3 Unit 2 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="263" data-acc="R" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">s_3_u_2_ev_sn_t</td><td class="d">Sys 3 Unit 2 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="1462" data-acc="R" data-u="" id="obj-av-1462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1462</td><td class="n">s_3_u_2_ev_spht_sp</td><td class="d">Sys 3 Unit 2 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="265" data-acc="R" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">s_3_u_2_ev_spht</td><td class="d">Sys 3 Unit 2 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="266" data-acc="R" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">s_3_u_2_ev_spht_st</td><td class="d">Sys 3 Unit 2 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="267" data-acc="R" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">s_3_u_2_sat_ev_sn_t</td><td class="d">Sys 3 Unit 2 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="268" data-acc="R" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">s_3_u_3_def_etm</td><td class="d">Sys 3 Unit 3 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="1503" data-acc="W" data-u="" id="obj-av-1503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1503</td><td class="n">s_3_u_3_def_trm_t_sp</td><td class="d">Sys 3 Unit 3 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="270" data-acc="R" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">s_3_u_3_def_trm_t</td><td class="d">Sys 3 Unit 3 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="271" data-acc="R" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">s_3_u_3_def_trm_t_st</td><td class="d">Sys 3 Unit 3 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="272" data-acc="R" data-u="" id="obj-bv-272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">272</td><td class="n">s_3_u_3_er_cd</td><td class="d">Sys 3 Unit 3 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="273" data-acc="R" data-u="" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">s_3_u_3_ev_ctl_v</td><td class="d">Sys 3 Unit 3 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="274" data-acc="R" data-u="" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">s_3_u_3_ev_exv_pos</td><td class="d">Sys 3 Unit 3 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="275" data-acc="R" data-u="" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">s_3_u_3_ev_exv_st_sz</td><td class="d">Sys 3 Unit 3 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="276" data-acc="R" data-u="" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">s_3_u_3_ev_sn_prs</td><td class="d">Sys 3 Unit 3 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="277" data-acc="R" data-u="" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">s_3_u_3_ev_sn_t</td><td class="d">Sys 3 Unit 3 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="1463" data-acc="W" data-u="" id="obj-bv-1463"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1463</td><td class="n">s_3_u_3_ev_spht_sp</td><td class="d">Sys 3 Unit 3 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="279" data-acc="R" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">s_3_u_3_ev_spht</td><td class="d">Sys 3 Unit 3 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="280" data-acc="R" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">s_3_u_3_ev_spht_st</td><td class="d">Sys 3 Unit 3 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="281" data-acc="R" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">s_3_u_3_sat_ev_sn_t</td><td class="d">Sys 3 Unit 3 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="282" data-acc="R" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">s_3_u_4_def_etm</td><td class="d">Sys 3 Unit 4 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="1504" data-acc="W" data-u="" id="obj-av-1504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1504</td><td class="n">s_3_u_4_def_trm_t_sp</td><td class="d">Sys 3 Unit 4 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="284" data-acc="R" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">s_3_u_4_def_trm_t</td><td class="d">Sys 3 Unit 4 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">s_3_u_4_def_trm_t_st</td><td class="d">Sys 3 Unit 4 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="286" data-acc="R" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">s_3_u_4_er_cd</td><td class="d">Sys 3 Unit 4 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="287" data-acc="R" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">s_3_u_4_ev_ctl_v</td><td class="d">Sys 3 Unit 4 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="288" data-acc="R" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">s_3_u_4_ev_exv_pos</td><td class="d">Sys 3 Unit 4 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="289" data-acc="R" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">s_3_u_4_ev_exv_st_sz</td><td class="d">Sys 3 Unit 4 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="290" data-acc="R" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">s_3_u_4_ev_sn_prs</td><td class="d">Sys 3 Unit 4 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="291" data-acc="R" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">s_3_u_4_ev_sn_t</td><td class="d">Sys 3 Unit 4 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="1464" data-acc="W" data-u="" id="obj-av-1464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1464</td><td class="n">s_3_u_4_ev_spht_sp</td><td class="d">Sys 3 Unit 4 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="293" data-acc="R" data-u="" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">s_3_u_4_ev_spht</td><td class="d">Sys 3 Unit 4 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="294" data-acc="R" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">s_3_u_4_ev_spht_st</td><td class="d">Sys 3 Unit 4 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="295" data-acc="R" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">s_3_u_4_sat_ev_sn_t</td><td class="d">Sys 3 Unit 4 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">s_3_alm_bit_0</td><td class="d">Sys 3 Alarm Bit 0 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Box temperature too high</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">s_3_alm_bit_1</td><td class="d">Sys 3 Alarm Bit 1 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Box temperature too low</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">s_3_alm_bit_2</td><td class="d">Sys 3 Alarm Bit 2 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = System start-up failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">s_3_alm_bit_3</td><td class="d">Sys 3 Alarm Bit 3 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Sensor/input fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">s_3_md_par_bt_0</td><td class="d">Sys 3 Mode Parameters Bit 0 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=F, 1=C</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="14330" data-acc="W" data-u="" data-st="1" id="obj-bv-14330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14330</td><td class="n">s_3_md_par_bt_0_sp</td><td class="d">Sys 3 Mode Parameters Bit 0 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=F, 1=C</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="14331" data-acc="W" data-u="" data-st="1" id="obj-bv-14331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14331</td><td class="n">s_3_md_par_bt_1_sp</td><td class="d">Sys 3 Mode Parameters Bit 1 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=12 h, 1=24 h</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">s_3_md_par_bt_1</td><td class="d">Sys 3 Mode Parameters Bit 1 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=12 h, 1=24 h</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="14332" data-acc="W" data-u="" data-st="1" id="obj-bv-14332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14332</td><td class="n">s_3_md_par_bt_2_sp</td><td class="d">Sys 3 Mode Parameters Bit 2 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Smart</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">s_3_md_par_bt_2</td><td class="d">Sys 3 Mode Parameters Bit 2 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Smart</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="14334" data-acc="W" data-u="" data-st="1" id="obj-bv-14334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14334</td><td class="n">s_3_md_par_bt_4_sp</td><td class="d">Sys 3 Mode Parameters Bit 4 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Air, 1=Electric</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">s_3_md_par_bt_4</td><td class="d">Sys 3 Mode Parameters Bit 4 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Air, 1=Electric</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="14336" data-acc="W" data-u="" data-st="1" id="obj-bv-14336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14336</td><td class="n">s_3_md_par_bt_6_sp</td><td class="d">Sys 3 Mode Parameters Bit 6 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">s_3_md_par_bt_6</td><td class="d">Sys 3 Mode Parameters Bit 6 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="14337" data-acc="W" data-u="" data-st="1" id="obj-bv-14337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14337</td><td class="n">s_3_md_par_bt_7_sp</td><td class="d">Sys 3 Mode Parameters Bit 7 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unlocked, 1=Locked</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">s_3_md_par_bt_7</td><td class="d">Sys 3 Mode Parameters Bit 7 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unlocked, 1=Locked</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">s_3_op_md_bit_3</td><td class="d">Sys 3 Op Mode Bit 3 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Error active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">s_3_op_md_bit_4</td><td class="d">Sys 3 Op Mode Bit 4 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Alarm active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">s_3_op_md_bit_6</td><td class="d">Sys 3 Op Mode Bit 6 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Sub-master control</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">s_3_op_md_bit_7</td><td class="d">Sys 3 Op Mode Bit 7 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Smart Controller present</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="1414" data-acc="W" data-u="" id="obj-av-1414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1414</td><td class="n">s_4_al_dur_tm_sp</td><td class="d">Sys 4 Alarm Duration Time Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="298" data-acc="R" data-u="" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">s_4_al_dur_tm</td><td class="d">Sys 4 Alarm Duration Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="1374" data-acc="W" data-u="" id="obj-av-1374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1374</td><td class="n">s_4_bx_t_sp</td><td class="d">Sys 4 Box Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="300" data-acc="R" data-u="" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">s_4_bx_t</td><td class="d">Sys 4 Box Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="301" data-acc="R" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">s_4_box_t</td><td class="d">Sys 4 Box Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="302" data-acc="R" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">s_4_cmp_cyc</td><td class="d">Sys 4 Comp Cycles Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="303" data-acc="R" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">s_4_cmp_rtm_lb</td><td class="d">Sys 4 Comp Rntm LB Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="304" data-acc="R" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">s_4_cmp_rtm_ub</td><td class="d">Sys 4 Comp Rntm UB Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="1384" data-acc="W" data-u="" id="obj-av-1384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1384</td><td class="n">s_4_df_fs_tm_sp</td><td class="d">Sys 4 Defrost Fail Safe Time Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="306" data-acc="R" data-u="" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">s_4_df_fs_tm</td><td class="d">Sys 4 Defrost Fail Safe Time Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="1611" data-acc="W" data-u="" id="obj-av-1611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611</td><td class="n">s_4_def_stm_sp_1</td><td class="d">Sys 4 Defrost Start Time 1 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="308" data-acc="R" data-u="" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">s_4_def_stm_1</td><td class="d">Sys 4 Defrost Start Time 1 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="1632" data-acc="W" data-u="" id="obj-av-1632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1632</td><td class="n">s_4_def_stm_sp_10</td><td class="d">Sys 4 Defrost Start Time 10 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="310" data-acc="R" data-u="" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">s_4_def_stm_10</td><td class="d">Sys 4 Defrost Start Time 10 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="1633" data-acc="W" data-u="" id="obj-av-1633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1633</td><td class="n">s_4_def_stm_sp_11</td><td class="d">Sys 4 Defrost Start Time 11 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="312" data-acc="R" data-u="" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">s_4_def_stm_11</td><td class="d">Sys 4 Defrost Start Time 11 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="1634" data-acc="W" data-u="" id="obj-av-1634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1634</td><td class="n">s_4_def_stm_sp_12</td><td class="d">Sys 4 Defrost Start Time 12 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="314" data-acc="R" data-u="" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">s_4_def_stm_12</td><td class="d">Sys 4 Defrost Start Time 12 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="1612" data-acc="W" data-u="" id="obj-av-1612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1612</td><td class="n">s_4_def_stm_sp_2</td><td class="d">Sys 4 Defrost Start Time 2 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="316" data-acc="R" data-u="" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">s_4_def_stm_2</td><td class="d">Sys 4 Defrost Start Time 2 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="1613" data-acc="W" data-u="" id="obj-av-1613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1613</td><td class="n">s_4_def_stm_sp_3</td><td class="d">Sys 4 Defrost Start Time 3 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="318" data-acc="R" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">s_4_def_stm_3</td><td class="d">Sys 4 Defrost Start Time 3 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="1614" data-acc="W" data-u="" id="obj-av-1614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1614</td><td class="n">s_4_def_stm_sp_4</td><td class="d">Sys 4 Defrost Start Time 4 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="320" data-acc="R" data-u="" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">s_4_def_stm_4</td><td class="d">Sys 4 Defrost Start Time 4 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="1621" data-acc="W" data-u="" id="obj-av-1621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1621</td><td class="n">s_4_def_stm_sp_5</td><td class="d">Sys 4 Defrost Start Time 5 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="322" data-acc="R" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">s_4_def_stm_5</td><td class="d">Sys 4 Defrost Start Time 5 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="1622" data-acc="W" data-u="" id="obj-av-1622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1622</td><td class="n">s_4_def_stm_sp_6</td><td class="d">Sys 4 Defrost Start Time 6 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="324" data-acc="R" data-u="" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">s_4_def_stm_6</td><td class="d">Sys 4 Defrost Start Time 6 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="1623" data-acc="W" data-u="" id="obj-av-1623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1623</td><td class="n">s_4_def_stm_sp_7</td><td class="d">Sys 4 Defrost Start Time 7 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="326" data-acc="R" data-u="" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">s_4_def_stm_7</td><td class="d">Sys 4 Defrost Start Time 7 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="1624" data-acc="W" data-u="" id="obj-av-1624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1624</td><td class="n">s_4_def_stm_sp_8</td><td class="d">Sys 4 Defrost Start Time 8 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="328" data-acc="R" data-u="" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">s_4_def_stm_8</td><td class="d">Sys 4 Defrost Start Time 8 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="1631" data-acc="W" data-u="" id="obj-av-1631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1631</td><td class="n">s_4_def_stm_sp_9</td><td class="d">Sys 4 Defrost Start Time 9 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="330" data-acc="R" data-u="" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">s_4_def_stm_9</td><td class="d">Sys 4 Defrost Start Time 9 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="1394" data-acc="W" data-u="" id="obj-av-1394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1394</td><td class="n">s_4_hi_bx_t_sp</td><td class="d">Sys 4 High Box Temp Alarm Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="332" data-acc="R" data-u="" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">s_4_hi_bx_t</td><td class="d">Sys 4 High Box Temp Alarm Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="1404" data-acc="W" data-u="" id="obj-av-1404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1404</td><td class="n">s_4_lo_bx_t_sp</td><td class="d">Sys 4 Low Box Temp Alarm Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="334" data-acc="R" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">s_4_lo_bx_t</td><td class="d">Sys 4 Low Box Temp Alarm Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="335" data-acc="R" data-u="" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">s_4_otdr_t_st</td><td class="d">Sys 4 Outdoor Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="1424" data-acc="W" data-u="" data-st="1" id="obj-av-1424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1424</td><td class="n">s_4_ref_typ_sp</td><td class="d">Sys 4 Refrigerant Type Setpoint (4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="337" data-acc="R" data-u="" data-st="1" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">s_4_ref_typ</td><td class="d">Sys 4 Refrigerant Type Status (4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="338" data-acc="R" data-u="" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">s_4_ttl_evs</td><td class="d">Sys 4 Total Evaps Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="339" data-acc="R" data-u="" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">s_4_u_1_def_etm</td><td class="d">Sys 4 Unit 1 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="1511" data-acc="W" data-u="" id="obj-av-1511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1511</td><td class="n">s_4_u_1_def_trm_t_sp</td><td class="d">Sys 4 Unit 1 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="341" data-acc="R" data-u="" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">s_4_u_1_def_trm_t</td><td class="d">Sys 4 Unit 1 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="342" data-acc="R" data-u="" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">s_4_u_1_def_trm_t_st</td><td class="d">Sys 4 Unit 1 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="343" data-acc="R" data-u="" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">s_4_u_1_er_cd</td><td class="d">Sys 4 Unit 1 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="344" data-acc="R" data-u="" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">s_4_u_1_ev_ctl_v</td><td class="d">Sys 4 Unit 1 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="345" data-acc="R" data-u="" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">s_4_u_1_ev_exv_pos</td><td class="d">Sys 4 Unit 1 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="346" data-acc="R" data-u="" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">s_4_u_1_ev_exv_st_sz</td><td class="d">Sys 4 Unit 1 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="347" data-acc="R" data-u="" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">s_4_u_1_ev_sn_t</td><td class="d">Sys 4 Unit 1 Evap Suct Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="348" data-acc="R" data-u="" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">s_4_u_1_ev_sn_prs</td><td class="d">Sys 4 Unit 1 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="1471" data-acc="W" data-u="" id="obj-av-1471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1471</td><td class="n">s_4_u_1_ev_spht_sp</td><td class="d">Sys 4 Unit 1 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="350" data-acc="R" data-u="" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">s_4_u_1_ev_spht</td><td class="d">Sys 4 Unit 1 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="351" data-acc="R" data-u="" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">s_4_u_1_ev_spht_st</td><td class="d">Sys 4 Unit 1 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="352" data-acc="R" data-u="" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">s_4_u_1_sat_ev_sn_t</td><td class="d">Sys 4 Unit 1 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="353" data-acc="R" data-u="" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">s_4_u_2_def_etm</td><td class="d">Sys 4 Unit 2 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="1512" data-acc="W" data-u="" id="obj-av-1512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1512</td><td class="n">s_4_u_2_def_trm_t_sp</td><td class="d">Sys 4 Unit 2 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="355" data-acc="R" data-u="" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">s_4_u_2_def_trm_t</td><td class="d">Sys 4 Unit 2 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="356" data-acc="R" data-u="" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">s_4_u_2_def_trm_t_st</td><td class="d">Sys 4 Unit 2 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="357" data-acc="R" data-u="" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">s_4_u_2_er_cd</td><td class="d">Sys 4 Unit 2 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="358" data-acc="R" data-u="" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">s_4_u_2_ev_ctl_v</td><td class="d">Sys 4 Unit 2 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="359" data-acc="R" data-u="" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">s_4_u_2_ev_exv_pos</td><td class="d">Sys 4 Unit 2 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="360" data-acc="R" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">s_4_u_2_ev_exv_st_sz</td><td class="d">Sys 4 Unit 2 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="361" data-acc="R" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">s_4_u_2_ev_sn_prs</td><td class="d">Sys 4 Unit 2 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="362" data-acc="R" data-u="" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">s_4_u_2_ev_sn_t</td><td class="d">Sys 4 Unit 2 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="1472" data-acc="W" data-u="" id="obj-av-1472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1472</td><td class="n">s_4_u_2_ev_spht_sp</td><td class="d">Sys 4 Unit 2 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="364" data-acc="R" data-u="" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">s_4_u_2_ev_spht</td><td class="d">Sys 4 Unit 2 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="365" data-acc="R" data-u="" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">s_4_u_2_ev_spht_st</td><td class="d">Sys 4 Unit 2 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="366" data-acc="R" data-u="" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">s_4_u_2_sat_ev_sn_t</td><td class="d">Sys 4 Unit 2 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="367" data-acc="R" data-u="" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">s_4_u_3_def_etm</td><td class="d">Sys 4 Unit 3 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="1513" data-acc="W" data-u="" id="obj-av-1513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1513</td><td class="n">s_4_u_3_def_trm_t_sp</td><td class="d">Sys 4 Unit 3 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="369" data-acc="R" data-u="" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">s_4_u_3_def_trm_t</td><td class="d">Sys 4 Unit 3 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="370" data-acc="R" data-u="" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">s_4_u_3_def_trm_t_st</td><td class="d">Sys 4 Unit 3 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="371" data-acc="R" data-u="" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">s_4_u_3_er_cd</td><td class="d">Sys 4 Unit 3 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="372" data-acc="R" data-u="" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">s_4_u_3_ev_ctl_v</td><td class="d">Sys 4 Unit 3 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="373" data-acc="R" data-u="" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">s_4_u_3_ev_exv_pos</td><td class="d">Sys 4 Unit 3 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="374" data-acc="R" data-u="" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">s_4_u_3_ev_exv_st_sz</td><td class="d">Sys 4 Unit 3 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="375" data-acc="R" data-u="" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">s_4_u_3_ev_sn_prs</td><td class="d">Sys 4 Unit 3 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="376" data-acc="R" data-u="" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">s_4_u_3_ev_sn_t</td><td class="d">Sys 4 Unit 3 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="1473" data-acc="W" data-u="" id="obj-av-1473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1473</td><td class="n">s_4_u_3_ev_spht_sp</td><td class="d">Sys 4 Unit 3 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="378" data-acc="R" data-u="" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">s_4_u_3_ev_spht</td><td class="d">Sys 4 Unit 3 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="379" data-acc="R" data-u="" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">s_4_u_3_ev_spht_st</td><td class="d">Sys 4 Unit 3 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="380" data-acc="R" data-u="" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">s_4_u_3_sat_ev_sn_t</td><td class="d">Sys 4 Unit 3 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="381" data-acc="R" data-u="" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">s_4_u_4_def_etm</td><td class="d">Sys 4 Unit 4 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="1514" data-acc="W" data-u="" id="obj-av-1514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1514</td><td class="n">s_4_u_4_def_trm_t_sp</td><td class="d">Sys 4 Unit 4 Defrost Termination Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="383" data-acc="R" data-u="" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">s_4_u_4_def_trm_t</td><td class="d">Sys 4 Unit 4 Defrost Termination Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="384" data-acc="R" data-u="" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">s_4_u_4_def_trm_t_st</td><td class="d">Sys 4 Unit 4 Defrost Termination Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="385" data-acc="R" data-u="" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">s_4_u_4_er_cd</td><td class="d">Sys 4 Unit 4 Error Code Status (6) - code table in bulletin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="386" data-acc="R" data-u="" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">s_4_u_4_ev_ctl_v</td><td class="d">Sys 4 Unit 4 Evap Control Voltage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="387" data-acc="R" data-u="" id="obj-av-387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387</td><td class="n">s_4_u_4_ev_exv_pos</td><td class="d">Sys 4 Unit 4 Evap EXV Position Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="388" data-acc="R" data-u="" id="obj-av-388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">388</td><td class="n">s_4_u_4_ev_exv_st_sz</td><td class="d">Sys 4 Unit 4 Evap EXV Step Size Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="389" data-acc="R" data-u="" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">s_4_u_4_ev_sn_prs</td><td class="d">Sys 4 Unit 4 Evap Suction Pressure Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="390" data-acc="R" data-u="" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">s_4_u_4_ev_sn_t</td><td class="d">Sys 4 Unit 4 Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="1474" data-acc="W" data-u="" id="obj-av-1474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1474</td><td class="n">s_4_u_4_ev_spht_sp</td><td class="d">Sys 4 Unit 4 Evap Superheat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="392" data-acc="R" data-u="" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">s_4_u_4_ev_spht</td><td class="d">Sys 4 Unit 4 Evap Superheat Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="393" data-acc="R" data-u="" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">s_4_u_4_ev_spht_st</td><td class="d">Sys 4 Unit 4 Evap Superheat Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="394" data-acc="R" data-u="" id="obj-av-394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">394</td><td class="n">s_4_u_4_sat_ev_sn_t</td><td class="d">Sys 4 Unit 4 Sat Evap Suction Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">s_4_alm_bit_0</td><td class="d">Sys 4 Alarm Bit 0 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Box temperature too high</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">s_4_alm_bit_1</td><td class="d">Sys 4 Alarm Bit 1 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Box temperature too low</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">s_4_alm_bit_2</td><td class="d">Sys 4 Alarm Bit 2 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = System start-up failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">s_4_alm_bit_3</td><td class="d">Sys 4 Alarm Bit 3 (5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Sensor/input fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">s_4_md_par_bt_0</td><td class="d">Sys 4 Mode Parameters Bit 0 Setpoint (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=F, 1=C</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="14340" data-acc="W" data-u="" data-st="1" id="obj-bv-14340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14340</td><td class="n">s_4_md_par_bt_0_sp</td><td class="d">Sys 4 Mode Parameters Bit 0 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=F, 1=C</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="14341" data-acc="W" data-u="" data-st="1" id="obj-bv-14341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14341</td><td class="n">s_4_md_par_bt_1_sp</td><td class="d">Sys 4 Mode Parameters Bit 1 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=12 h, 1=24 h</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">s_4_md_par_bt_1</td><td class="d">Sys 4 Mode Parameters Bit 1 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=12 h, 1=24 h</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="14342" data-acc="W" data-u="" data-st="1" id="obj-bv-14342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14342</td><td class="n">s_4_md_par_bt_2_sp</td><td class="d">Sys 4 Mode Parameters Bit 2 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Smart</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">s_4_md_par_bt_2</td><td class="d">Sys 4 Mode Parameters Bit 2 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Smart</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="14344" data-acc="W" data-u="" data-st="1" id="obj-bv-14344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14344</td><td class="n">s_4_md_par_bt_4_sp</td><td class="d">Sys 4 Mode Parameters Bit 4 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Air, 1=Electric</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">s_4_md_par_bt_4</td><td class="d">Sys 4 Mode Parameters Bit 4 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Air, 1=Electric</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="14346" data-acc="W" data-u="" data-st="1" id="obj-bv-14346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14346</td><td class="n">s_4_md_par_bt_6_sp</td><td class="d">Sys 4 Mode Parameters Bit 6 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">s_4_md_par_bt_6</td><td class="d">Sys 4 Mode Parameters Bit 6 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="14347" data-acc="W" data-u="" data-st="1" id="obj-bv-14347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14347</td><td class="n">s_4_md_par_bt_7_sp</td><td class="d">Sys 4 Mode Parameters Bit 7 Setpoint (3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unlocked, 1=Locked</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">s_4_md_par_bt_7</td><td class="d">Sys 4 Mode Parameters Bit 7 Status (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unlocked, 1=Locked</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">s_4_op_md_bit_3</td><td class="d">Sys 4 Op Mode Bit 3 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Error active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">s_4_op_md_bit_4</td><td class="d">Sys 4 Op Mode Bit 4 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Alarm active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">s_4_op_md_bit_6</td><td class="d">Sys 4 Op Mode Bit 6 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Sub-master control</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="432" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">s_4_op_md_bit_7</td><td class="d">Sys 4 Op Mode Bit 7 (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Smart Controller present</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="239" data-acc="R" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">s_3_ttl_evs</td><td class="d">Sys 3 Total Evaps Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="204" data-acc="R" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">s_3_cmp_rtm_lb</td><td class="d">Sys 3 Comp Rntm LB Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="205" data-acc="R" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">s_3_cmp_rtm_ub</td><td class="d">Sys 3 Comp Rntm UB Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="203" data-acc="R" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">s_3_cmp_cyc</td><td class="d">Sys 3 Comp Cycles Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="202" data-acc="R" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">s_3_box_t</td><td class="d">Sys 3 Box Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="236" data-acc="R" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">s_3_otdr_t_st</td><td class="d">Sys 3 Outdoor Temp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="240" data-acc="R" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">s_3_u_1_def_etm</td><td class="d">Sys 3 Unit 1 Defrost Elapsed Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="1373" data-acc="W" data-u="" id="obj-av-1373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1373</td><td class="n">s_3_bx_t_sp</td><td class="d">Sys 3 Box Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="201" data-acc="R" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">s_3_bx_t</td><td class="d">Sys 3 Box Temp Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="1383" data-acc="W" data-u="" id="obj-av-1383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1383</td><td class="n">s_3_df_fs_tm_sp</td><td class="d">Sys 3 Defrost Fail Safe Time Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="207" data-acc="R" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">s_3_df_fs_tm</td><td class="d">Sys 3 Defrost Fail Safe Time Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="1393" data-acc="R" data-u="" id="obj-av-1393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1393</td><td class="n">s_3_hi_bx_t_sp</td><td class="d">Sys 3 High Box Temp Alarm Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="233" data-acc="R" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">s_3_hi_bx_t</td><td class="d">Sys 3 High Box Temp Alarm Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="1403" data-acc="W" data-u="" id="obj-av-1403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1403</td><td class="n">s_3_lo_bx_t_sp</td><td class="d">Sys 3 Low Box Temp Alarm Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="235" data-acc="R" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">s_3_lo_bx_t</td><td class="d">Sys 3 Low Box Temp Alarm Setpoint Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="1413" data-acc="W" data-u="" id="obj-av-1413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1413</td><td class="n">s_3_al_dur_tm_sp</td><td class="d">Sys 3 Alarm Duration Time Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="199" data-acc="R" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">s_3_al_dur_tm</td><td class="d">Sys 3 Alarm Duration Time Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="1423" data-acc="W" data-u="" data-st="1" id="obj-av-1423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1423</td><td class="n">s_3_ref_typ_sp</td><td class="d">Sys 3 Refrigerant Type Setpoint (4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="238" data-acc="R" data-u="" data-st="1" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">s_3_ref_typ</td><td class="d">Sys 3 Refrigerant Type Status (4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=R22, 1=R404A, 2=R 507, 3=R407A, 4=R407C, 5=R407F, 6=R448A, 7=R449A</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="1581" data-acc="W" data-u="" id="obj-av-1581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1581</td><td class="n">s_3_def_stm_sp_1</td><td class="d">Sys 3 Defrost Start Time 1 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="209" data-acc="R" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">s_3_def_stm_1</td><td class="d">Sys 3 Defrost Start Time 1 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="1582" data-acc="W" data-u="" id="obj-av-1582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1582</td><td class="n">s_3_def_stm_sp_2</td><td class="d">Sys 3 Defrost Start Time 2 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="217" data-acc="R" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">s_3_def_stm_2</td><td class="d">Sys 3 Defrost Start Time 2 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="1583" data-acc="W" data-u="" id="obj-av-1583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1583</td><td class="n">s_3_def_stm_sp_3</td><td class="d">Sys 3 Defrost Start Time 3 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="219" data-acc="R" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">s_3_def_stm_3</td><td class="d">Sys 3 Defrost Start Time 3 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="1584" data-acc="W" data-u="" id="obj-av-1584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1584</td><td class="n">s_3_def_stm_sp_4</td><td class="d">Sys 3 Defrost Start Time 4 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="221" data-acc="R" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">s_3_def_stm_4</td><td class="d">Sys 3 Defrost Start Time 4 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="1591" data-acc="W" data-u="" id="obj-av-1591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1591</td><td class="n">s_3_def_stm_sp_5</td><td class="d">Sys 3 Defrost Start Time 5 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="223" data-acc="R" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">s_3_def_stm_5</td><td class="d">Sys 3 Defrost Start Time 5 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="1592" data-acc="W" data-u="" id="obj-av-1592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1592</td><td class="n">s_3_def_stm_sp_6</td><td class="d">Sys 3 Defrost Start Time 6 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="225" data-acc="R" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">s_3_def_stm_6</td><td class="d">Sys 3 Defrost Start Time 6 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="1593" data-acc="W" data-u="" id="obj-av-1593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1593</td><td class="n">s_3_def_stm_sp_7</td><td class="d">Sys 3 Defrost Start Time 7 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="227" data-acc="R" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">s_3_def_stm_7</td><td class="d">Sys 3 Defrost Start Time 7 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="1594" data-acc="W" data-u="" id="obj-av-1594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1594</td><td class="n">s_3_def_stm_sp_8</td><td class="d">Sys 3 Defrost Start Time 8 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="229" data-acc="R" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">s_3_def_stm_8</td><td class="d">Sys 3 Defrost Start Time 8 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="1601" data-acc="W" data-u="" id="obj-av-1601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1601</td><td class="n">s_3_def_stm_sp_9</td><td class="d">Sys 3 Defrost Start Time 9 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="231" data-acc="R" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">s_3_def_stm_9</td><td class="d">Sys 3 Defrost Start Time 9 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="1602" data-acc="W" data-u="" id="obj-av-1602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1602</td><td class="n">s_3_def_stm_sp_10</td><td class="d">Sys 3 Defrost Start Time 10 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="211" data-acc="R" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">s_3_def_stm_10</td><td class="d">Sys 3 Defrost Start Time 10 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="1603" data-acc="W" data-u="" id="obj-av-1603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1603</td><td class="n">s_3_def_stm_sp_11</td><td class="d">Sys 3 Defrost Start Time 11 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="213" data-acc="R" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">s_3_def_stm_11</td><td class="d">Sys 3 Defrost Start Time 11 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="1604" data-acc="W" data-u="" id="obj-av-1604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1604</td><td class="n">s_3_def_stm_sp_12</td><td class="d">Sys 3 Defrost Start Time 12 Setpoint (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="215" data-acc="R" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">s_3_def_stm_12</td><td class="d">Sys 3 Defrost Start Time 12 Setpoint Status (7) - time code, see bulletin table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="1" data-acc="W" data-u="" id="obj-av-1-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">bacnet_wr_pri</td><td class="d">BACnet Write Priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="7" data-acc="R" data-u="" id="obj-av-7-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">bcn_wr_en</td><td class="d">Beacon Write Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="55" data-acc="R" data-u="" id="obj-av-55-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">power_up</td><td class="d">Power Up</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-av-2-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">s_1_md</td><td class="d">Sys 1 Mode (1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Cooling, 2=Pump-Down, 3=Defrost, 4=Draining, 5=Delay, 6=Test, 7=Service</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-av-4-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">s_2_md</td><td class="d">Sys 2 Mode (1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Cooling, 2=Pump-Down, 3=Defrost, 4=Draining, 5=Delay, 6=Test, 7=Service</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-av-10-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">s_3_md</td><td class="d">Sys 3 Mode (1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Cooling, 2=Pump-Down, 3=Defrost, 4=Draining, 5=Delay, 6=Test, 7=Service</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-av-12-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">s_4_md</td><td class="d">Sys 4 Mode (1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Cooling, 2=Pump-Down, 3=Defrost, 4=Draining, 5=Delay, 6=Test, 7=Service</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="20" data-acc="R" data-u="" id="obj-av-20-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">sc_hours</td><td class="d">Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="22" data-acc="R" data-u="" id="obj-av-22-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">sc_minutes</td><td class="d">Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Heatcraft Smart Controller Protocol Converter for Beacon II / Smart Controller refrigeration point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>smrt_cntrlr_ver</li><li><a href="#obj-av-3"><code>AV3</code></a>s_1_al_dur_tm</li><li><a href="#obj-av-6"><code>AV6</code></a>s_1_box_t</li><li><a href="#obj-av-7"><code>AV7</code></a>s_1_cmp_cyc</li><li><a href="#obj-av-8"><code>AV8</code></a>s_1_cmp_rtm_lb</li><li><a href="#obj-av-9"><code>AV9</code></a>s_1_cmp_rtm_ub</li><li><a href="#obj-av-11"><code>AV11</code></a>s_1_df_fs_tm</li><li><a href="#obj-av-13"><code>AV13</code></a>s_1_def_stm_1</li><li><a href="#obj-av-15"><code>AV15</code></a>s_1_def_stm_10</li><li><a href="#obj-av-17"><code>AV17</code></a>s_1_def_stm_11</li><li><a href="#obj-av-19"><code>AV19</code></a>s_1_def_stm_12</li><li><a href="#obj-av-21"><code>AV21</code></a>s_1_def_stm_2</li><li><a href="#obj-av-23"><code>AV23</code></a>s_1_def_stm_3</li><li><a href="#obj-av-25"><code>AV25</code></a>s_1_def_stm_4</li><li><a href="#obj-av-27"><code>AV27</code></a>s_1_def_stm_5</li><li><a href="#obj-av-29"><code>AV29</code></a>s_1_def_stm_6</li><li><a href="#obj-av-31"><code>AV31</code></a>s_1_def_stm_7</li><li><a href="#obj-av-33"><code>AV33</code></a>s_1_def_stm_8</li><li><a href="#obj-av-35"><code>AV35</code></a>s_1_def_stm_9</li><li><a href="#obj-av-37"><code>AV37</code></a>s_1_hi_bx_t</li><li><a href="#obj-av-39"><code>AV39</code></a>s_1_lo_bx_t</li><li><a href="#obj-av-40"><code>AV40</code></a>s_1_otdr_t_st</li><li><a href="#obj-av-42"><code>AV42</code></a>s_1_ref_typ</li><li><a href="#obj-av-43"><code>AV43</code></a>s_1_ttl_evs</li><li><a href="#obj-av-44"><code>AV44</code></a>s_1_u_1_def_etm</li><li><a href="#obj-av-46"><code>AV46</code></a>s_1_u_1_def_trm_t</li><li><a href="#obj-av-47"><code>AV47</code></a>s_1_u_1_def_trm_t_st</li><li><a href="#obj-av-48"><code>AV48</code></a>s_1_u_1_er_cd</li><li><a href="#obj-av-49"><code>AV49</code></a>s_1_u_1_ev_ctl_v</li><li><a href="#obj-av-50"><code>AV50</code></a>s_1_u_1_ev_exv_pos</li><li><a href="#obj-av-51"><code>AV51</code></a>s_1_u_1_ev_exv_st_sz</li><li><a href="#obj-av-52"><code>AV52</code></a>s_1_u_1_ev_sn_t</li><li><a href="#obj-av-53"><code>AV53</code></a>s_1_u_1_ev_sn_prs</li><li><a href="#obj-av-55"><code>AV55</code></a>s_1_u_1_ev_spht</li><li><a href="#obj-av-56"><code>AV56</code></a>s_1_u_1_ev_spht_st</li><li><a href="#obj-av-57"><code>AV57</code></a>s_1_u_1_sat_ev_sn_t</li><li><a href="#obj-av-58"><code>AV58</code></a>s_1_u_2_def_etm</li><li><a href="#obj-av-60"><code>AV60</code></a>s_1_u_2_def_trm_t</li><li><a href="#obj-av-61"><code>AV61</code></a>s_1_u_2_def_trm_t_st</li><li><a href="#obj-av-62"><code>AV62</code></a>s_1_u_2_er_cd</li><li><a href="#obj-av-63"><code>AV63</code></a>s_1_u_2_ev_ctl_v</li><li><a href="#obj-av-64"><code>AV64</code></a>s_1_u_2_ev_exv_pos</li><li><a href="#obj-av-65"><code>AV65</code></a>s_1_u_2_ev_exv_st_sz</li><li><a href="#obj-av-66"><code>AV66</code></a>s_1_u_2_ev_sn_prs</li><li><a href="#obj-av-67"><code>AV67</code></a>s_1_u_2_ev_sn_t</li><li><a href="#obj-av-69"><code>AV69</code></a>s_1_u_2_ev_spht</li><li><a href="#obj-av-70"><code>AV70</code></a>s_1_u_2_ev_spht_st</li><li><a href="#obj-av-71"><code>AV71</code></a>s_1_u_2_sat_ev_sn_t</li><li><a href="#obj-av-72"><code>AV72</code></a>s_1_u_3_def_etm</li><li><a href="#obj-av-74"><code>AV74</code></a>s_1_u_3_def_trm_t</li><li><a href="#obj-av-75"><code>AV75</code></a>s_1_u_3_def_trm_t_st</li><li><a href="#obj-av-76"><code>AV76</code></a>s_1_u_3_er_cd</li><li><a href="#obj-av-77"><code>AV77</code></a>s_1_u_3_ev_ctl_v</li><li><a href="#obj-av-78"><code>AV78</code></a>s_1_u_3_ev_exv_pos</li><li><a href="#obj-av-79"><code>AV79</code></a>s_1_u_3_ev_exv_st_sz</li><li><a href="#obj-av-80"><code>AV80</code></a>s_1_u_3_ev_sn_prs</li><li><a href="#obj-av-81"><code>AV81</code></a>s_1_u_3_ev_sn_t</li><li><a href="#obj-av-83"><code>AV83</code></a>s_1_u_3_ev_spht</li><li><a href="#obj-av-84"><code>AV84</code></a>s_1_u_3_ev_spht_st</li><li><a href="#obj-av-85"><code>AV85</code></a>s_1_u_3_sat_ev_sn_t</li><li><a href="#obj-av-86"><code>AV86</code></a>s_1_u_4_def_etm</li><li><a href="#obj-av-88"><code>AV88</code></a>s_1_u_4_def_trm_t</li><li><a href="#obj-av-89"><code>AV89</code></a>s_1_u_4_def_trm_t_st</li><li><a href="#obj-av-90"><code>AV90</code></a>s_1_u_4_er_cd</li><li><a href="#obj-av-91"><code>AV91</code></a>s_1_u_4_ev_ctl_v</li><li><a href="#obj-av-92"><code>AV92</code></a>s_1_u_4_ev_exv_pos</li><li><a href="#obj-av-93"><code>AV93</code></a>s_1_u_4_ev_exv_st_sz</li><li><a href="#obj-av-94"><code>AV94</code></a>s_1_u_4_ev_sn_prs</li><li><a href="#obj-av-95"><code>AV95</code></a>s_1_u_4_ev_sn_t</li><li><a href="#obj-av-97"><code>AV97</code></a>s_1_u_4_ev_spht</li><li><a href="#obj-av-98"><code>AV98</code></a>s_1_u_4_ev_spht_st</li><li><a href="#obj-av-99"><code>AV99</code></a>s_1_u_4_sat_ev_sn_t</li><li><a href="#obj-av-296"><code>AV296</code></a>ttl_sys</li><li><a href="#obj-av-1-2"><code>AV1</code></a>com_er</li><li><a href="#obj-av-2"><code>AV2</code></a>pswd</li><li><a href="#obj-av-3-2"><code>AV3</code></a>s_1_alm_bit_0</li><li><a href="#obj-av-4"><code>AV4</code></a>s_1_alm_bit_1</li><li><a href="#obj-av-5"><code>AV5</code></a>s_1_alm_bit_2</li><li><a href="#obj-av-6-2"><code>AV6</code></a>s_1_alm_bit_3</li><li><a href="#obj-av-8-2"><code>AV8</code></a>s_1_md_par_bt_0</li><li><a href="#obj-av-10"><code>AV10</code></a>s_1_md_par_bt_1</li><li><a href="#obj-av-12"><code>AV12</code></a>s_1_md_par_bt_2</li><li><a href="#obj-av-14"><code>AV14</code></a>s_1_md_par_bt_4</li><li><a href="#obj-av-16"><code>AV16</code></a>s_1_md_par_bt_6</li><li><a href="#obj-av-18"><code>AV18</code></a>s_1_md_par_bt_7</li><li><a href="#obj-av-19-2"><code>AV19</code></a>s_1_op_md_bit_3</li><li><a href="#obj-av-20"><code>AV20</code></a>s_1_op_md_bit_4</li><li><a href="#obj-av-21-2"><code>AV21</code></a>s_1_op_md_bit_6</li><li><a href="#obj-av-22"><code>AV22</code></a>s_1_op_md_bit_7</li><li><a href="#obj-av-123"><code>AV123</code></a>s_2_def_stm_4</li><li><a href="#obj-av-5-2"><code>AV5</code></a>s_1_bx_t</li><li><a href="#obj-av-127"><code>AV127</code></a>s_2_def_stm_6</li><li><a href="#obj-av-129"><code>AV129</code></a>s_2_def_stm_7</li><li><a href="#obj-av-131"><code>AV131</code></a>s_2_def_stm_8</li><li><a href="#obj-av-133"><code>AV133</code></a>s_2_def_stm_9</li><li><a href="#obj-av-135"><code>AV135</code></a>s_2_hi_bx_t</li><li><a href="#obj-av-137"><code>AV137</code></a>s_2_lo_bx_t</li><li><a href="#obj-av-138"><code>AV138</code></a>s_2_otdr_t_st</li><li><a href="#obj-av-140"><code>AV140</code></a>s_2_ref_typ</li><li><a href="#obj-av-141"><code>AV141</code></a>s_2_ttl_evs</li><li><a href="#obj-av-142"><code>AV142</code></a>s_2_u_1_def_etm</li><li><a href="#obj-av-144"><code>AV144</code></a>s_2_u_1_def_trm_t</li><li><a href="#obj-av-145"><code>AV145</code></a>s_2_u_1_def_trm_t_st</li><li><a href="#obj-av-146"><code>AV146</code></a>s_2_u_1_er_cd</li><li><a href="#obj-av-147"><code>AV147</code></a>s_2_u_1_ev_ctl_v</li><li><a href="#obj-av-148"><code>AV148</code></a>s_2_u_1_ev_exv_pos</li><li><a href="#obj-av-149"><code>AV149</code></a>s_2_u_1_ev_exv_st_sz</li><li><a href="#obj-av-150"><code>AV150</code></a>s_2_u_1_ev_sn_t</li><li><a href="#obj-av-151"><code>AV151</code></a>s_2_u_1_ev_sn_prs</li><li><a href="#obj-av-153"><code>AV153</code></a>s_2_u_1_ev_spht</li><li><a href="#obj-av-154"><code>AV154</code></a>s_2_u_1_ev_spht_st</li><li><a href="#obj-av-155"><code>AV155</code></a>s_2_u_1_sat_ev_sn_t</li><li><a href="#obj-av-156"><code>AV156</code></a>s_2_u_2_def_etm</li><li><a href="#obj-av-158"><code>AV158</code></a>s_2_u_2_def_trm_t</li><li><a href="#obj-av-159"><code>AV159</code></a>s_2_u_2_def_trm_t_st</li><li><a href="#obj-av-160"><code>AV160</code></a>s_2_u_2_er_cd</li><li><a href="#obj-av-161"><code>AV161</code></a>s_2_u_2_ev_ctl_v</li><li><a href="#obj-av-162"><code>AV162</code></a>s_2_u_2_ev_exv_pos</li><li><a href="#obj-av-163"><code>AV163</code></a>s_2_u_2_ev_exv_st_sz</li><li><a href="#obj-av-164"><code>AV164</code></a>s_2_u_2_ev_sn_prs</li><li><a href="#obj-av-165"><code>AV165</code></a>s_2_u_2_ev_sn_t</li><li><a href="#obj-av-167"><code>AV167</code></a>s_2_u_2_ev_spht</li><li><a href="#obj-av-168"><code>AV168</code></a>s_2_u_2_ev_spht_st</li><li><a href="#obj-av-169"><code>AV169</code></a>s_2_u_2_sat_ev_sn_t</li><li><a href="#obj-av-170"><code>AV170</code></a>s_2_u_3_def_etm</li><li><a href="#obj-av-172"><code>AV172</code></a>s_2_u_3_def_trm_t</li><li><a href="#obj-av-173"><code>AV173</code></a>s_2_u_3_def_trm_t_st</li><li><a href="#obj-av-174"><code>AV174</code></a>s_2_u_3_er_cd</li><li><a href="#obj-av-175"><code>AV175</code></a>s_2_u_3_ev_ctl_v</li><li><a href="#obj-av-176"><code>AV176</code></a>s_2_u_3_ev_exv_pos</li><li><a href="#obj-av-177"><code>AV177</code></a>s_2_u_3_ev_exv_st_sz</li><li><a href="#obj-av-178"><code>AV178</code></a>s_2_u_3_ev_sn_prs</li><li><a href="#obj-av-179"><code>AV179</code></a>s_2_u_3_ev_sn_t</li><li><a href="#obj-av-181"><code>AV181</code></a>s_2_u_3_ev_spht</li><li><a href="#obj-av-182"><code>AV182</code></a>s_2_u_3_ev_spht_st</li><li><a href="#obj-av-183"><code>AV183</code></a>s_2_u_3_sat_ev_sn_t</li><li><a href="#obj-av-184"><code>AV184</code></a>s_2_u_4_def_etm</li><li><a href="#obj-av-186"><code>AV186</code></a>s_2_u_4_def_trm_t</li><li><a href="#obj-av-187"><code>AV187</code></a>s_2_u_4_def_trm_t_st</li><li><a href="#obj-av-188"><code>AV188</code></a>s_2_u_4_er_cd</li><li><a href="#obj-av-189"><code>AV189</code></a>s_2_u_4_ev_ctl_v</li><li><a href="#obj-av-190"><code>AV190</code></a>s_2_u_4_ev_exv_pos</li><li><a href="#obj-av-191"><code>AV191</code></a>s_2_u_4_ev_exv_st_sz</li><li><a href="#obj-av-192"><code>AV192</code></a>s_2_u_4_ev_sn_prs</li><li><a href="#obj-av-193"><code>AV193</code></a>s_2_u_4_ev_sn_t</li><li><a href="#obj-av-195"><code>AV195</code></a>s_2_u_4_ev_spht</li><li><a href="#obj-av-196"><code>AV196</code></a>s_2_u_4_ev_spht_st</li><li><a href="#obj-av-197"><code>AV197</code></a>s_2_u_4_sat_ev_sn_t</li><li><a href="#obj-av-23-2"><code>AV23</code></a>s_2_alm_bit_0</li><li><a href="#obj-av-24"><code>AV24</code></a>s_2_alm_bit_1</li><li><a href="#obj-av-25-2"><code>AV25</code></a>s_2_alm_bit_2</li><li><a href="#obj-av-26"><code>AV26</code></a>s_2_alm_bit_3</li><li><a href="#obj-av-28"><code>AV28</code></a>s_2_md_par_bt_0</li><li><a href="#obj-av-30"><code>AV30</code></a>s_2_md_par_bt_1</li><li><a href="#obj-av-1492"><code>AV1492</code></a>s_2_u_2_def_trm_t_sp</li><li><a href="#obj-av-34"><code>AV34</code></a>s_2_md_par_bt_4</li><li><a href="#obj-av-36"><code>AV36</code></a>s_2_md_par_bt_6</li><li><a href="#obj-av-38"><code>AV38</code></a>s_2_md_par_bt_7</li><li><a href="#obj-av-39-2"><code>AV39</code></a>s_2_op_md_bit_3</li><li><a href="#obj-av-40-2"><code>AV40</code></a>s_2_op_md_bit_4</li><li><a href="#obj-av-41"><code>AV41</code></a>s_2_op_md_bit_6</li><li><a href="#obj-av-42-2"><code>AV42</code></a>s_2_op_md_bit_7</li><li><a href="#obj-av-106"><code>AV106</code></a>s_2_cmp_rtm_lb</li><li><a href="#obj-av-107"><code>AV107</code></a>s_2_cmp_rtm_ub</li><li><a href="#obj-av-105"><code>AV105</code></a>s_2_cmp_cyc</li><li><a href="#obj-av-104"><code>AV104</code></a>s_2_box_t</li><li><a href="#obj-av-103"><code>AV103</code></a>s_2_bx_t</li><li><a href="#obj-av-109"><code>AV109</code></a>s_2_df_fs_tm</li><li><a href="#obj-av-101"><code>AV101</code></a>s_2_al_dur_tm</li><li><a href="#obj-av-111"><code>AV111</code></a>s_2_def_stm_1</li><li><a href="#obj-av-119"><code>AV119</code></a>s_2_def_stm_2</li><li><a href="#obj-av-121"><code>AV121</code></a>s_2_def_stm_3</li><li><a href="#obj-av-125"><code>AV125</code></a>s_2_def_stm_5</li><li><a href="#obj-av-113"><code>AV113</code></a>s_2_def_stm_10</li><li><a href="#obj-av-115"><code>AV115</code></a>s_2_def_stm_11</li><li><a href="#obj-av-117"><code>AV117</code></a>s_2_def_stm_12</li><li><a href="#obj-av-1411"><code>AV1411</code></a>s_1_al_dur_tm_sp</li><li><a href="#obj-av-1381"><code>AV1381</code></a>s_1_df_fs_tm_sp</li><li><a href="#obj-av-1521"><code>AV1521</code></a>s_1_def_stm_sp_1</li><li><a href="#obj-av-1542"><code>AV1542</code></a>s_1_def_stm_sp_10</li><li><a href="#obj-av-1543"><code>AV1543</code></a>s_1_def_stm_sp_11</li><li><a href="#obj-av-1544"><code>AV1544</code></a>s_1_def_stm_sp_12</li><li><a href="#obj-av-1522"><code>AV1522</code></a>s_1_def_stm_sp_2</li><li><a href="#obj-av-1523"><code>AV1523</code></a>s_1_def_stm_sp_3</li><li><a href="#obj-av-1524"><code>AV1524</code></a>s_1_def_stm_sp_4</li><li><a href="#obj-av-1531"><code>AV1531</code></a>s_1_def_stm_sp_5</li><li><a href="#obj-av-1532"><code>AV1532</code></a>s_1_def_stm_sp_6</li><li><a href="#obj-av-1533"><code>AV1533</code></a>s_1_def_stm_sp_7</li><li><a href="#obj-av-1534"><code>AV1534</code></a>s_1_def_stm_sp_8</li><li><a href="#obj-av-1541"><code>AV1541</code></a>s_1_def_stm_sp_9</li><li><a href="#obj-av-1391"><code>AV1391</code></a>s_1_hi_bx_t_sp</li><li><a href="#obj-av-1401"><code>AV1401</code></a>s_1_lo_bx_t_sp</li><li><a href="#obj-av-1421"><code>AV1421</code></a>s_1_ref_typ_sp</li><li><a href="#obj-av-1481"><code>AV1481</code></a>s_1_u_1_def_trm_t_sp</li><li><a href="#obj-av-1441"><code>AV1441</code></a>s_1_u_1_ev_spht_sp</li><li><a href="#obj-av-1482"><code>AV1482</code></a>s_1_u_2_def_trm_t_sp</li><li><a href="#obj-av-1442"><code>AV1442</code></a>s_1_u_2_ev_spht_sp</li><li><a href="#obj-av-1483"><code>AV1483</code></a>s_1_u_3_def_trm_t_sp</li><li><a href="#obj-av-1443"><code>AV1443</code></a>s_1_u_3_ev_spht_sp</li><li><a href="#obj-av-1484"><code>AV1484</code></a>s_1_u_4_def_trm_t_sp</li><li><a href="#obj-av-1444"><code>AV1444</code></a>s_1_u_4_ev_spht_sp</li><li><a href="#obj-av-14310"><code>AV14310</code></a>s_1_md_par_bt_0_sp</li><li><a href="#obj-av-14311"><code>AV14311</code></a>s_1_md_par_bt_1_sp</li><li><a href="#obj-av-14312"><code>AV14312</code></a>s_1_md_par_bt_2_sp</li><li><a href="#obj-av-14314"><code>AV14314</code></a>s_1_md_par_bt_4_sp</li><li><a href="#obj-av-14316"><code>AV14316</code></a>s_1_md_par_bt_6_sp</li><li><a href="#obj-av-14317"><code>AV14317</code></a>s_1_md_par_bt_7_sp</li><li><a href="#obj-av-1561"><code>AV1561</code></a>s_2_def_stm_sp_5</li><li><a href="#obj-av-1371"><code>AV1371</code></a>s_1_bx_t_sp</li><li><a href="#obj-av-1563"><code>AV1563</code></a>s_2_def_stm_sp_7</li><li><a href="#obj-av-1564"><code>AV1564</code></a>s_2_def_stm_sp_8</li><li><a href="#obj-av-1571"><code>AV1571</code></a>s_2_def_stm_sp_9</li><li><a href="#obj-av-1392"><code>AV1392</code></a>s_2_hi_bx_t_sp</li><li><a href="#obj-av-1402"><code>AV1402</code></a>s_2_lo_bx_t_sp</li><li><a href="#obj-av-1422"><code>AV1422</code></a>s_2_ref_typ_sp</li><li><a href="#obj-av-1491"><code>AV1491</code></a>s_2_u_1_def_trm_t_sp</li><li><a href="#obj-av-1372"><code>AV1372</code></a>s_2_bx_t_sp</li><li><a href="#obj-av-1382"><code>AV1382</code></a>s_2_df_fs_tm_sp</li><li><a href="#obj-av-1412"><code>AV1412</code></a>s_2_al_dur_tm_sp</li><li><a href="#obj-av-1551"><code>AV1551</code></a>s_2_def_stm_sp_1</li><li><a href="#obj-av-1552"><code>AV1552</code></a>s_2_def_stm_sp_2</li><li><a href="#obj-av-1553"><code>AV1553</code></a>s_2_def_stm_sp_3</li><li><a href="#obj-av-1554"><code>AV1554</code></a>s_2_def_stm_sp_4</li><li><a href="#obj-av-1562"><code>AV1562</code></a>s_2_def_stm_sp_6</li><li><a href="#obj-av-1572"><code>AV1572</code></a>s_2_def_stm_sp_10</li><li><a href="#obj-av-1573"><code>AV1573</code></a>s_2_def_stm_sp_11</li><li><a href="#obj-av-1574"><code>AV1574</code></a>s_2_def_stm_sp_12</li><li><a href="#obj-av-1451"><code>AV1451</code></a>s_2_u_1_ev_spht_sp</li><li><a href="#obj-av-1452"><code>AV1452</code></a>s_2_u_2_ev_spht_sp</li><li><a href="#obj-av-1453"><code>AV1453</code></a>s_2_u_3_ev_spht_sp</li><li><a href="#obj-av-1454"><code>AV1454</code></a>s_2_u_4_ev_spht_sp</li><li><a href="#obj-av-1493"><code>AV1493</code></a>s_2_u_3_def_trm_t_sp</li><li><a href="#obj-av-1494"><code>AV1494</code></a>s_2_u_4_def_trm_t_sp</li><li><a href="#obj-bv-14327"><code>BV14327</code></a>s_2_md_par_bt_7_sp</li><li><a href="#obj-bv-14326"><code>BV14326</code></a>s_2_md_par_bt_6_sp</li><li><a href="#obj-bv-14324"><code>BV14324</code></a>s_2_md_par_bt_4_sp</li><li><a href="#obj-bv-14322"><code>BV14322</code></a>s_2_md_par_bt_2_sp</li><li><a href="#obj-bv-14320"><code>BV14320</code></a>s_2_md_par_bt_0_sp</li><li><a href="#obj-bv-14321"><code>BV14321</code></a>s_2_md_par_bt_1_sp</li><li><a href="#obj-bv-32"><code>BV32</code></a>s_2_md_par_bt_2</li><li><a href="#obj-av-1501"><code>AV1501</code></a>s_3_u_1_def_trm_t_sp</li><li><a href="#obj-av-242"><code>AV242</code></a>s_3_u_1_def_trm_t</li><li><a href="#obj-av-243"><code>AV243</code></a>s_3_u_1_def_trm_t_st</li><li><a href="#obj-av-244"><code>AV244</code></a>s_3_u_1_er_cd</li><li><a href="#obj-av-245"><code>AV245</code></a>s_3_u_1_ev_ctl_v</li><li><a href="#obj-av-246"><code>AV246</code></a>s_3_u_1_ev_exv_pos</li><li><a href="#obj-av-247"><code>AV247</code></a>s_3_u_1_ev_exv_st_sz</li><li><a href="#obj-av-248"><code>AV248</code></a>s_3_u_1_ev_sn_t</li><li><a href="#obj-av-249"><code>AV249</code></a>s_3_u_1_ev_sn_prs</li><li><a href="#obj-av-1461"><code>AV1461</code></a>s_3_u_1_ev_spht_sp</li><li><a href="#obj-av-251"><code>AV251</code></a>s_3_u_1_ev_spht</li><li><a href="#obj-av-252"><code>AV252</code></a>s_3_u_1_ev_spht_st</li><li><a href="#obj-av-253"><code>AV253</code></a>s_3_u_1_sat_ev_sn_t</li><li><a href="#obj-av-254"><code>AV254</code></a>s_3_u_2_def_etm</li><li><a href="#obj-av-1502"><code>AV1502</code></a>s_3_u_2_def_trm_t_sp</li><li><a href="#obj-av-256"><code>AV256</code></a>s_3_u_2_def_trm_t</li><li><a href="#obj-av-257"><code>AV257</code></a>s_3_u_2_def_trm_t_st</li><li><a href="#obj-av-258"><code>AV258</code></a>s_3_u_2_er_cd</li><li><a href="#obj-av-259"><code>AV259</code></a>s_3_u_2_ev_ctl_v</li><li><a href="#obj-av-260"><code>AV260</code></a>s_3_u_2_ev_exv_pos</li><li><a href="#obj-av-261"><code>AV261</code></a>s_3_u_2_ev_exv_st_sz</li><li><a href="#obj-av-262"><code>AV262</code></a>s_3_u_2_ev_sn_prs</li><li><a href="#obj-av-263"><code>AV263</code></a>s_3_u_2_ev_sn_t</li><li><a href="#obj-av-1462"><code>AV1462</code></a>s_3_u_2_ev_spht_sp</li><li><a href="#obj-av-265"><code>AV265</code></a>s_3_u_2_ev_spht</li><li><a href="#obj-av-266"><code>AV266</code></a>s_3_u_2_ev_spht_st</li><li><a href="#obj-av-267"><code>AV267</code></a>s_3_u_2_sat_ev_sn_t</li><li><a href="#obj-av-268"><code>AV268</code></a>s_3_u_3_def_etm</li><li><a href="#obj-av-1503"><code>AV1503</code></a>s_3_u_3_def_trm_t_sp</li><li><a href="#obj-av-270"><code>AV270</code></a>s_3_u_3_def_trm_t</li><li><a href="#obj-av-271"><code>AV271</code></a>s_3_u_3_def_trm_t_st</li><li><a href="#obj-bv-272"><code>BV272</code></a>s_3_u_3_er_cd</li><li><a href="#obj-bv-273"><code>BV273</code></a>s_3_u_3_ev_ctl_v</li><li><a href="#obj-bv-274"><code>BV274</code></a>s_3_u_3_ev_exv_pos</li><li><a href="#obj-bv-275"><code>BV275</code></a>s_3_u_3_ev_exv_st_sz</li><li><a href="#obj-bv-276"><code>BV276</code></a>s_3_u_3_ev_sn_prs</li><li><a href="#obj-bv-277"><code>BV277</code></a>s_3_u_3_ev_sn_t</li><li><a href="#obj-bv-1463"><code>BV1463</code></a>s_3_u_3_ev_spht_sp</li><li><a href="#obj-av-279"><code>AV279</code></a>s_3_u_3_ev_spht</li><li><a href="#obj-av-280"><code>AV280</code></a>s_3_u_3_ev_spht_st</li><li><a href="#obj-av-281"><code>AV281</code></a>s_3_u_3_sat_ev_sn_t</li><li><a href="#obj-av-282"><code>AV282</code></a>s_3_u_4_def_etm</li><li><a href="#obj-av-1504"><code>AV1504</code></a>s_3_u_4_def_trm_t_sp</li><li><a href="#obj-av-284"><code>AV284</code></a>s_3_u_4_def_trm_t</li><li><a href="#obj-av-285"><code>AV285</code></a>s_3_u_4_def_trm_t_st</li><li><a href="#obj-av-286"><code>AV286</code></a>s_3_u_4_er_cd</li><li><a href="#obj-av-287"><code>AV287</code></a>s_3_u_4_ev_ctl_v</li><li><a href="#obj-av-288"><code>AV288</code></a>s_3_u_4_ev_exv_pos</li><li><a href="#obj-av-289"><code>AV289</code></a>s_3_u_4_ev_exv_st_sz</li><li><a href="#obj-av-290"><code>AV290</code></a>s_3_u_4_ev_sn_prs</li><li><a href="#obj-av-291"><code>AV291</code></a>s_3_u_4_ev_sn_t</li><li><a href="#obj-av-1464"><code>AV1464</code></a>s_3_u_4_ev_spht_sp</li><li><a href="#obj-av-293"><code>AV293</code></a>s_3_u_4_ev_spht</li><li><a href="#obj-av-294"><code>AV294</code></a>s_3_u_4_ev_spht_st</li><li><a href="#obj-av-295"><code>AV295</code></a>s_3_u_4_sat_ev_sn_t</li><li><a href="#obj-bv-43"><code>BV43</code></a>s_3_alm_bit_0</li><li><a href="#obj-bv-44"><code>BV44</code></a>s_3_alm_bit_1</li><li><a href="#obj-bv-45"><code>BV45</code></a>s_3_alm_bit_2</li><li><a href="#obj-bv-46"><code>BV46</code></a>s_3_alm_bit_3</li><li><a href="#obj-bv-47"><code>BV47</code></a>s_3_md_par_bt_0</li><li><a href="#obj-bv-14330"><code>BV14330</code></a>s_3_md_par_bt_0_sp</li><li><a href="#obj-bv-14331"><code>BV14331</code></a>s_3_md_par_bt_1_sp</li><li><a href="#obj-bv-50"><code>BV50</code></a>s_3_md_par_bt_1</li><li><a href="#obj-bv-14332"><code>BV14332</code></a>s_3_md_par_bt_2_sp</li><li><a href="#obj-bv-52"><code>BV52</code></a>s_3_md_par_bt_2</li><li><a href="#obj-bv-14334"><code>BV14334</code></a>s_3_md_par_bt_4_sp</li><li><a href="#obj-bv-54"><code>BV54</code></a>s_3_md_par_bt_4</li><li><a href="#obj-bv-14336"><code>BV14336</code></a>s_3_md_par_bt_6_sp</li><li><a href="#obj-bv-56"><code>BV56</code></a>s_3_md_par_bt_6</li><li><a href="#obj-bv-14337"><code>BV14337</code></a>s_3_md_par_bt_7_sp</li><li><a href="#obj-bv-58"><code>BV58</code></a>s_3_md_par_bt_7</li><li><a href="#obj-bv-59"><code>BV59</code></a>s_3_op_md_bit_3</li><li><a href="#obj-bv-60"><code>BV60</code></a>s_3_op_md_bit_4</li><li><a href="#obj-bv-61"><code>BV61</code></a>s_3_op_md_bit_6</li><li><a href="#obj-bv-62"><code>BV62</code></a>s_3_op_md_bit_7</li><li><a href="#obj-av-1414"><code>AV1414</code></a>s_4_al_dur_tm_sp</li><li><a href="#obj-av-298"><code>AV298</code></a>s_4_al_dur_tm</li><li><a href="#obj-av-1374"><code>AV1374</code></a>s_4_bx_t_sp</li><li><a href="#obj-av-300"><code>AV300</code></a>s_4_bx_t</li><li><a href="#obj-av-301"><code>AV301</code></a>s_4_box_t</li><li><a href="#obj-av-302"><code>AV302</code></a>s_4_cmp_cyc</li><li><a href="#obj-av-303"><code>AV303</code></a>s_4_cmp_rtm_lb</li><li><a href="#obj-av-304"><code>AV304</code></a>s_4_cmp_rtm_ub</li><li><a href="#obj-av-1384"><code>AV1384</code></a>s_4_df_fs_tm_sp</li><li><a href="#obj-av-306"><code>AV306</code></a>s_4_df_fs_tm</li><li><a href="#obj-av-1611"><code>AV1611</code></a>s_4_def_stm_sp_1</li><li><a href="#obj-av-308"><code>AV308</code></a>s_4_def_stm_1</li><li><a href="#obj-av-1632"><code>AV1632</code></a>s_4_def_stm_sp_10</li><li><a href="#obj-av-310"><code>AV310</code></a>s_4_def_stm_10</li><li><a href="#obj-av-1633"><code>AV1633</code></a>s_4_def_stm_sp_11</li><li><a href="#obj-av-312"><code>AV312</code></a>s_4_def_stm_11</li><li><a href="#obj-av-1634"><code>AV1634</code></a>s_4_def_stm_sp_12</li><li><a href="#obj-av-314"><code>AV314</code></a>s_4_def_stm_12</li><li><a href="#obj-av-1612"><code>AV1612</code></a>s_4_def_stm_sp_2</li><li><a href="#obj-av-316"><code>AV316</code></a>s_4_def_stm_2</li><li><a href="#obj-av-1613"><code>AV1613</code></a>s_4_def_stm_sp_3</li><li><a href="#obj-av-318"><code>AV318</code></a>s_4_def_stm_3</li><li><a href="#obj-av-1614"><code>AV1614</code></a>s_4_def_stm_sp_4</li><li><a href="#obj-av-320"><code>AV320</code></a>s_4_def_stm_4</li><li><a href="#obj-av-1621"><code>AV1621</code></a>s_4_def_stm_sp_5</li><li><a href="#obj-av-322"><code>AV322</code></a>s_4_def_stm_5</li><li><a href="#obj-av-1622"><code>AV1622</code></a>s_4_def_stm_sp_6</li><li><a href="#obj-av-324"><code>AV324</code></a>s_4_def_stm_6</li><li><a href="#obj-av-1623"><code>AV1623</code></a>s_4_def_stm_sp_7</li><li><a href="#obj-av-326"><code>AV326</code></a>s_4_def_stm_7</li><li><a href="#obj-av-1624"><code>AV1624</code></a>s_4_def_stm_sp_8</li><li><a href="#obj-av-328"><code>AV328</code></a>s_4_def_stm_8</li><li><a href="#obj-av-1631"><code>AV1631</code></a>s_4_def_stm_sp_9</li><li><a href="#obj-av-330"><code>AV330</code></a>s_4_def_stm_9</li><li><a href="#obj-av-1394"><code>AV1394</code></a>s_4_hi_bx_t_sp</li><li><a href="#obj-av-332"><code>AV332</code></a>s_4_hi_bx_t</li><li><a href="#obj-av-1404"><code>AV1404</code></a>s_4_lo_bx_t_sp</li><li><a href="#obj-av-334"><code>AV334</code></a>s_4_lo_bx_t</li><li><a href="#obj-av-335"><code>AV335</code></a>s_4_otdr_t_st</li><li><a href="#obj-av-1424"><code>AV1424</code></a>s_4_ref_typ_sp</li><li><a href="#obj-av-337"><code>AV337</code></a>s_4_ref_typ</li><li><a href="#obj-av-338"><code>AV338</code></a>s_4_ttl_evs</li><li><a href="#obj-av-339"><code>AV339</code></a>s_4_u_1_def_etm</li><li><a href="#obj-av-1511"><code>AV1511</code></a>s_4_u_1_def_trm_t_sp</li><li><a href="#obj-av-341"><code>AV341</code></a>s_4_u_1_def_trm_t</li><li><a href="#obj-av-342"><code>AV342</code></a>s_4_u_1_def_trm_t_st</li><li><a href="#obj-av-343"><code>AV343</code></a>s_4_u_1_er_cd</li><li><a href="#obj-av-344"><code>AV344</code></a>s_4_u_1_ev_ctl_v</li><li><a href="#obj-av-345"><code>AV345</code></a>s_4_u_1_ev_exv_pos</li><li><a href="#obj-av-346"><code>AV346</code></a>s_4_u_1_ev_exv_st_sz</li><li><a href="#obj-av-347"><code>AV347</code></a>s_4_u_1_ev_sn_t</li><li><a href="#obj-av-348"><code>AV348</code></a>s_4_u_1_ev_sn_prs</li><li><a href="#obj-av-1471"><code>AV1471</code></a>s_4_u_1_ev_spht_sp</li><li><a href="#obj-av-350"><code>AV350</code></a>s_4_u_1_ev_spht</li><li><a href="#obj-av-351"><code>AV351</code></a>s_4_u_1_ev_spht_st</li><li><a href="#obj-av-352"><code>AV352</code></a>s_4_u_1_sat_ev_sn_t</li><li><a href="#obj-av-353"><code>AV353</code></a>s_4_u_2_def_etm</li><li><a href="#obj-av-1512"><code>AV1512</code></a>s_4_u_2_def_trm_t_sp</li><li><a href="#obj-av-355"><code>AV355</code></a>s_4_u_2_def_trm_t</li><li><a href="#obj-av-356"><code>AV356</code></a>s_4_u_2_def_trm_t_st</li><li><a href="#obj-av-357"><code>AV357</code></a>s_4_u_2_er_cd</li><li><a href="#obj-av-358"><code>AV358</code></a>s_4_u_2_ev_ctl_v</li><li><a href="#obj-av-359"><code>AV359</code></a>s_4_u_2_ev_exv_pos</li><li><a href="#obj-av-360"><code>AV360</code></a>s_4_u_2_ev_exv_st_sz</li><li><a href="#obj-av-361"><code>AV361</code></a>s_4_u_2_ev_sn_prs</li><li><a href="#obj-av-362"><code>AV362</code></a>s_4_u_2_ev_sn_t</li><li><a href="#obj-av-1472"><code>AV1472</code></a>s_4_u_2_ev_spht_sp</li><li><a href="#obj-av-364"><code>AV364</code></a>s_4_u_2_ev_spht</li><li><a href="#obj-av-365"><code>AV365</code></a>s_4_u_2_ev_spht_st</li><li><a href="#obj-av-366"><code>AV366</code></a>s_4_u_2_sat_ev_sn_t</li><li><a href="#obj-av-367"><code>AV367</code></a>s_4_u_3_def_etm</li><li><a href="#obj-av-1513"><code>AV1513</code></a>s_4_u_3_def_trm_t_sp</li><li><a href="#obj-av-369"><code>AV369</code></a>s_4_u_3_def_trm_t</li><li><a href="#obj-av-370"><code>AV370</code></a>s_4_u_3_def_trm_t_st</li><li><a href="#obj-av-371"><code>AV371</code></a>s_4_u_3_er_cd</li><li><a href="#obj-av-372"><code>AV372</code></a>s_4_u_3_ev_ctl_v</li><li><a href="#obj-av-373"><code>AV373</code></a>s_4_u_3_ev_exv_pos</li><li><a href="#obj-av-374"><code>AV374</code></a>s_4_u_3_ev_exv_st_sz</li><li><a href="#obj-av-375"><code>AV375</code></a>s_4_u_3_ev_sn_prs</li><li><a href="#obj-av-376"><code>AV376</code></a>s_4_u_3_ev_sn_t</li><li><a href="#obj-av-1473"><code>AV1473</code></a>s_4_u_3_ev_spht_sp</li><li><a href="#obj-av-378"><code>AV378</code></a>s_4_u_3_ev_spht</li><li><a href="#obj-av-379"><code>AV379</code></a>s_4_u_3_ev_spht_st</li><li><a href="#obj-av-380"><code>AV380</code></a>s_4_u_3_sat_ev_sn_t</li><li><a href="#obj-av-381"><code>AV381</code></a>s_4_u_4_def_etm</li><li><a href="#obj-av-1514"><code>AV1514</code></a>s_4_u_4_def_trm_t_sp</li><li><a href="#obj-av-383"><code>AV383</code></a>s_4_u_4_def_trm_t</li><li><a href="#obj-av-384"><code>AV384</code></a>s_4_u_4_def_trm_t_st</li><li><a href="#obj-av-385"><code>AV385</code></a>s_4_u_4_er_cd</li><li><a href="#obj-av-386"><code>AV386</code></a>s_4_u_4_ev_ctl_v</li><li><a href="#obj-av-387"><code>AV387</code></a>s_4_u_4_ev_exv_pos</li><li><a href="#obj-av-388"><code>AV388</code></a>s_4_u_4_ev_exv_st_sz</li><li><a href="#obj-av-389"><code>AV389</code></a>s_4_u_4_ev_sn_prs</li><li><a href="#obj-av-390"><code>AV390</code></a>s_4_u_4_ev_sn_t</li><li><a href="#obj-av-1474"><code>AV1474</code></a>s_4_u_4_ev_spht_sp</li><li><a href="#obj-av-392"><code>AV392</code></a>s_4_u_4_ev_spht</li><li><a href="#obj-av-393"><code>AV393</code></a>s_4_u_4_ev_spht_st</li><li><a href="#obj-av-394"><code>AV394</code></a>s_4_u_4_sat_ev_sn_t</li><li><a href="#obj-bv-63"><code>BV63</code></a>s_4_alm_bit_0</li><li><a href="#obj-bv-64"><code>BV64</code></a>s_4_alm_bit_1</li><li><a href="#obj-bv-65"><code>BV65</code></a>s_4_alm_bit_2</li><li><a href="#obj-bv-66"><code>BV66</code></a>s_4_alm_bit_3</li><li><a href="#obj-bv-67"><code>BV67</code></a>s_4_md_par_bt_0</li><li><a href="#obj-bv-14340"><code>BV14340</code></a>s_4_md_par_bt_0_sp</li><li><a href="#obj-bv-14341"><code>BV14341</code></a>s_4_md_par_bt_1_sp</li><li><a href="#obj-bv-70"><code>BV70</code></a>s_4_md_par_bt_1</li><li><a href="#obj-bv-14342"><code>BV14342</code></a>s_4_md_par_bt_2_sp</li><li><a href="#obj-bv-72"><code>BV72</code></a>s_4_md_par_bt_2</li><li><a href="#obj-bv-14344"><code>BV14344</code></a>s_4_md_par_bt_4_sp</li><li><a href="#obj-bv-74"><code>BV74</code></a>s_4_md_par_bt_4</li><li><a href="#obj-bv-14346"><code>BV14346</code></a>s_4_md_par_bt_6_sp</li><li><a href="#obj-bv-76"><code>BV76</code></a>s_4_md_par_bt_6</li><li><a href="#obj-bv-14347"><code>BV14347</code></a>s_4_md_par_bt_7_sp</li><li><a href="#obj-bv-78"><code>BV78</code></a>s_4_md_par_bt_7</li><li><a href="#obj-bv-79"><code>BV79</code></a>s_4_op_md_bit_3</li><li><a href="#obj-bv-80"><code>BV80</code></a>s_4_op_md_bit_4</li><li><a href="#obj-bv-81"><code>BV81</code></a>s_4_op_md_bit_6</li><li><a href="#obj-bv-82"><code>BV82</code></a>s_4_op_md_bit_7</li><li><a href="#obj-av-239"><code>AV239</code></a>s_3_ttl_evs</li><li><a href="#obj-av-204"><code>AV204</code></a>s_3_cmp_rtm_lb</li><li><a href="#obj-av-205"><code>AV205</code></a>s_3_cmp_rtm_ub</li><li><a href="#obj-av-203"><code>AV203</code></a>s_3_cmp_cyc</li><li><a href="#obj-av-202"><code>AV202</code></a>s_3_box_t</li><li><a href="#obj-av-236"><code>AV236</code></a>s_3_otdr_t_st</li><li><a href="#obj-av-240"><code>AV240</code></a>s_3_u_1_def_etm</li><li><a href="#obj-av-1373"><code>AV1373</code></a>s_3_bx_t_sp</li><li><a href="#obj-av-201"><code>AV201</code></a>s_3_bx_t</li><li><a href="#obj-av-1383"><code>AV1383</code></a>s_3_df_fs_tm_sp</li><li><a href="#obj-av-207"><code>AV207</code></a>s_3_df_fs_tm</li><li><a href="#obj-av-1393"><code>AV1393</code></a>s_3_hi_bx_t_sp</li><li><a href="#obj-av-233"><code>AV233</code></a>s_3_hi_bx_t</li><li><a href="#obj-av-1403"><code>AV1403</code></a>s_3_lo_bx_t_sp</li><li><a href="#obj-av-235"><code>AV235</code></a>s_3_lo_bx_t</li><li><a href="#obj-av-1413"><code>AV1413</code></a>s_3_al_dur_tm_sp</li><li><a href="#obj-av-199"><code>AV199</code></a>s_3_al_dur_tm</li><li><a href="#obj-av-1423"><code>AV1423</code></a>s_3_ref_typ_sp</li><li><a href="#obj-av-238"><code>AV238</code></a>s_3_ref_typ</li><li><a href="#obj-av-1581"><code>AV1581</code></a>s_3_def_stm_sp_1</li><li><a href="#obj-av-209"><code>AV209</code></a>s_3_def_stm_1</li><li><a href="#obj-av-1582"><code>AV1582</code></a>s_3_def_stm_sp_2</li><li><a href="#obj-av-217"><code>AV217</code></a>s_3_def_stm_2</li><li><a href="#obj-av-1583"><code>AV1583</code></a>s_3_def_stm_sp_3</li><li><a href="#obj-av-219"><code>AV219</code></a>s_3_def_stm_3</li><li><a href="#obj-av-1584"><code>AV1584</code></a>s_3_def_stm_sp_4</li><li><a href="#obj-av-221"><code>AV221</code></a>s_3_def_stm_4</li><li><a href="#obj-av-1591"><code>AV1591</code></a>s_3_def_stm_sp_5</li><li><a href="#obj-av-223"><code>AV223</code></a>s_3_def_stm_5</li><li><a href="#obj-av-1592"><code>AV1592</code></a>s_3_def_stm_sp_6</li><li><a href="#obj-av-225"><code>AV225</code></a>s_3_def_stm_6</li><li><a href="#obj-av-1593"><code>AV1593</code></a>s_3_def_stm_sp_7</li><li><a href="#obj-av-227"><code>AV227</code></a>s_3_def_stm_7</li><li><a href="#obj-av-1594"><code>AV1594</code></a>s_3_def_stm_sp_8</li><li><a href="#obj-av-229"><code>AV229</code></a>s_3_def_stm_8</li><li><a href="#obj-av-1601"><code>AV1601</code></a>s_3_def_stm_sp_9</li><li><a href="#obj-av-231"><code>AV231</code></a>s_3_def_stm_9</li><li><a href="#obj-av-1602"><code>AV1602</code></a>s_3_def_stm_sp_10</li><li><a href="#obj-av-211"><code>AV211</code></a>s_3_def_stm_10</li><li><a href="#obj-av-1603"><code>AV1603</code></a>s_3_def_stm_sp_11</li><li><a href="#obj-av-213"><code>AV213</code></a>s_3_def_stm_11</li><li><a href="#obj-av-1604"><code>AV1604</code></a>s_3_def_stm_sp_12</li><li><a href="#obj-av-215"><code>AV215</code></a>s_3_def_stm_12</li><li><a href="#obj-av-1-3"><code>AV1</code></a>bacnet_wr_pri</li><li><a href="#obj-av-7-2"><code>AV7</code></a>bcn_wr_en</li><li><a href="#obj-av-55-2"><code>AV55</code></a>power_up</li><li><a href="#obj-av-2-2"><code>AV2</code></a>s_1_md</li><li><a href="#obj-av-4-2"><code>AV4</code></a>s_2_md</li><li><a href="#obj-av-10-2"><code>AV10</code></a>s_3_md</li><li><a href="#obj-av-12-2"><code>AV12</code></a>s_4_md</li><li><a href="#obj-av-20-2"><code>AV20</code></a>sc_hours</li><li><a href="#obj-av-22-2"><code>AV22</code></a>sc_minutes</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names here are the bulletin&#x27;s reference names (e.g. s_1_box_t); the display names are in the descriptions.</li><li>The bulletin&#x27;s object type column is inconsistent: Sys 1 and Sys 2 alarm, op-mode and mode-parameter bits are printed as AV while the Sys 3 and Sys 4 ones are BV, and some Sys 3 Unit 3 analog statuses are printed as BV. As a result about 20 type + instance pairs appear twice (for example AV 1 = smrt_cntrlr_ver, com_er and bacnet_wr_pri). Everything is listed as printed; confirm with a device discovery.</li><li>Status objects are read-only; the matching &#x27;_sp&#x27; setpoint objects (AV 1381-1634, BV 143xx) are the writable ones.</li><li>Error code status values combine Beacon II / QRC codes E1-E7 (sensor faults, low superheat, compressor shut-down); defrost start times use a time code. Both tables are in the bulletin.</li><li>The bulletin does not say whether the converter uses BACnet IP or MS/TP.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration</h2><div class="faq"><details open><summary>How many BACnet points does the Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration have?</summary><p>This list has 485 BACnet objects: 431 analog values, 54 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet points are writable?</summary><p>127 of the 485 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration BACnet documentation?</summary><p>The source is Heatcraft Smart Controller Protocol Converter BACnet Registers (Bulletin H-IM-BAC, Part Number 25008801), revision October 2017, published free by Heatcraft at https://www.lennox.com/dA/48785427-c8f7-4b36-8c3e-8ba6dd5116ca/fileAsset/H-IM-BAC.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Heatcraft Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration?</summary><p>Start with AV 1371 s_1_bx_t_sp (System 1 box temperature setpoint); AV 6 s_1_box_t (System 1 box temperature); AV 48 s_1_u_1_er_cd (System 1 unit 1 error code (E1-E7 combinations)).</p></details><details><summary>How do I check these points on the real Smart Controller Protocol Converter (BACnet) for Beacon II / Smart Controller refrigeration?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Heatcraft BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/heatcraft/intelligen-iic" data-row><span class="k">Walk-in cooler / freezer refrigeration controller</span><h3>Heatcraft intelliGen Integration Card (iIC) for the intelliGen Refrigeration Controller</h3><p>Heatcraft intelliGen Refrigeration Controller (iRC) systems of up to 8 evaporators, fitted with the intelliGen Integration Card.</p><div class="meta">111 objects &middot; 71 writable &middot; Part No. 25011901</div><span class="sr-only"> Also known as: intelliGen iIC, intelliGen Integration Card, iIC, intelliGen Refrigeration Controller, iRC, 25011901</span></a></li></ul>
<p class="updated">Source: <a href="https://www.lennox.com/dA/48785427-c8f7-4b36-8c3e-8ba6dd5116ca/fileAsset/H-IM-BAC.pdf" rel="nofollow noopener" target="_blank">Heatcraft Smart Controller Protocol Converter BACnet Registers &middot; Bulletin H-IM-BAC, Part Number 25008801 &middot; rev. October 2017</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
