<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Honeywell TC300 Commercial Thermostats BACnet Points List</title>
<meta name="description" content="Honeywell TC300 Commercial Thermostats BACnet points list: 531 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 378 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Honeywell TC300 Commercial Thermostats BACnet Points List">
<meta property="og:description" content="Honeywell TC300 Commercial Thermostats BACnet points list: 531 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 378 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Honeywell TC300 Commercial Thermostats BACnet Points List">
<meta name="twitter:description" content="Honeywell TC300 Commercial Thermostats BACnet points list: 531 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 378 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat",
   "url": "https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat",
   "name": "Honeywell TC300 Commercial Thermostats BACnet Points List",
   "description": "Honeywell TC300 Commercial Thermostats BACnet points list: 531 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 378 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat#dataset",
   "name": "Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet Points List",
   "description": "The TC300 family are commercial touchscreen thermostats that run fan coil, conventional or heat pump equipment. All models talk BACnet MS/TP; the TC320 models add Wi-Fi with BACnet IP. The guide lists the objects chapter by chapter: I/O configuration, sensor and output status, alarms, operating state, setpoints, network inputs, service mode and schedule. Honeywell TC300 Commercial Thermostats BACnet points list: 531 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 378 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat",
   "keywords": [
    "Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet Points List",
    "Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet objects",
    "Honeywell BACnet",
    "TC300 BACnet points list",
    "TC320 BACnet points list",
    "TC300B-G BACnet points list",
    "TC300C-G BACnet points list",
    "TC320B-G BACnet points list",
    "TC320C-G BACnet points list",
    "T300 Series BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TC300 Thermostats BACnet Integration Guide",
    "url": "https://s3.amazonaws.com/s3.supplyhouse.com/product_files/Honeywell_T300_Series_Technical_Guide_2025.pdf",
    "author": {
     "@type": "Organization",
     "name": "Honeywell"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)",
    "brand": {
     "@type": "Brand",
     "name": "Honeywell"
    },
    "category": "Thermostat (fan coil, conventional and heat pump)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 531 BACnet objects: 4 analog inputs, 9 analog outputs, 253 analog values, 9 binary inputs, 26 binary outputs, 116 binary values, 1 calendar, 1 schedule, 111 multi-state values, 1 characterstring value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "378 of the 531 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Honeywell does not publish it on its own website. This list comes from TC300 Thermostats BACnet Integration Guide (31-00646-05), revision Rev. 11-25, a copy hosted by SupplyHouse.com at https://s3.amazonaws.com/s3.supplyhouse.com/product_files/Honeywell_T300_Series_Technical_Guide_2025.pdf. Ask Honeywell or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 3 ni_ApplicationMode (System mode: auto, cool, heat, fan only, off); MV 6 ni_OccupancySensorState (Network occupancy: occupied, unoccupied, bypass, standby); AV 7 Cfg_Setpoints_OccHeatSp (Occupied heating setpoint); AV 4 Cfg_Setpoints_OccCoolSp (Occupied cooling setpoint); MV 583 Cfg_FanCoilManualSpeedSel (Fan speed: auto, low, medium, high); MV 2014 no_EffOccState (Effective occupancy state); AV 2001 no_SpaceTemp (Space temperature in use); AV 2003 no_EffHeatSp (Effective heating setpoint); AV 2004 no_EffCoolSp (Effective cooling setpoint); BV 2035 no_GenericAlarm (Any alarm active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The thermostat runs on its own; the BMS steers it through the ni_ network inputs (application mode, occupancy, schedule state, shutdown BV 4). ni_ApplicationMode is not kept over a power cycle."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network fail detect: when a bound network input is not updated within its fail-detect delay (0-3600 s), it falls back to Invalid, the last good value or a fixed value. Per-input enable, fallback and delay objects exist for occupancy (BV 159, AV 262, MV 2021, AV 263), shutdown (BV 164, AV 273, BV 165, AV 274) and network sensors (BV 2087, AV 2507, AV 2508)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network inputs: ni_SpaceTemp AV 104, ni_SpaceRH AV 80, ni_SpaceCO2 AV 2511, ni_OutdoorTemp AV 89, ni_OutdoorHum AV 194, ni_DATemp AV 2024 and ni_PipeTempMode MV 2012. Network sensor configuration decides whether these are used."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Honeywell",
     "item": "https://easybacnet.com/bacnet-points-lists/honeywell/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)",
     "item": "https://easybacnet.com/bacnet-points-lists/honeywell/tc300-thermostat"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/honeywell/">Honeywell</a></li><li aria-current="page">TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)</li></ol>
<p class="eyebrow">Thermostat (fan coil, conventional and heat pump) &middot; BACnet points list</p><h1><span class="mfr">Honeywell</span> TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet points list</h1><p class="updated">Updated 7 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Honeywell doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by SupplyHouse.com, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Honeywell doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by SupplyHouse.com, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The TC300 family are commercial touchscreen thermostats that run fan coil, conventional or heat pump equipment. All models talk BACnet MS/TP; the TC320 models add Wi-Fi with BACnet IP. The guide lists the objects chapter by chapter: I/O configuration, sensor and output status, alarms, operating state, setpoints, network inputs, service mode and schedule.</p>
<p>This page lists <strong>531 BACnet objects</strong> for the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) &mdash; 378 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Honeywell&rsquo;s documentation hosted by SupplyHouse.com, not by Honeywell itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/honeywell/">Honeywell</a></dd></div><div><dt>Model</dt><dd>TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)</dd></div><div><dt>Equipment</dt><dd>Thermostat (fan coil, conventional and heat pump)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>531 (378 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>TC300, TC320, TC300B-G, TC300C-G, TC320B-G, TC320C-G, T300 Series</dd></div><div><dt>Source document</dt><dd><a href="https://s3.amazonaws.com/s3.supplyhouse.com/product_files/Honeywell_T300_Series_Technical_Guide_2025.pdf" rel="nofollow noopener" target="_blank">TC300 Thermostats BACnet Integration Guide &middot; 31-00646-05 &middot; rev. Rev. 11-25</a> <span class="unofftag">(unofficial copy, hosted by SupplyHouse.com)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/honeywell/tc300-thermostat.csv" rel="nofollow" download>Download CSV <small>531 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/honeywell/tc300-thermostat-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/honeywell/tc300-thermostat.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://s3.amazonaws.com/s3.supplyhouse.com/product_files/Honeywell_T300_Series_Technical_Guide_2025.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=honeywell/tc300-thermostat">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Honeywell&rsquo;s current documentation and the live
device before use. Not official Honeywell information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)</h2>
<div class="answer"><b>Integration in brief</b><p>Write the system mode to MV 3 ni_ApplicationMode and occupancy to MV 6 ni_OccupancySensorState (or schedule state MV 1), and adjust the occupied setpoints AV 7 / AV 4. Read space temperature AV 2001, effective setpoints AV 2003 / AV 2004, effective occupancy MV 2014 and the alarm objects. The BMS can feed space temperature, humidity, CO2 and outdoor air through the ni_ inputs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">ni_ApplicationMode</td><td>System mode: auto, cool, heat, fan only, off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-6">MV 6</a></td><td class="n">ni_OccupancySensorState</td><td>Network occupancy: occupied, unoccupied, bypass, standby</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">Cfg_Setpoints_OccHeatSp</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Cfg_Setpoints_OccCoolSp</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-583">MV 583</a></td><td class="n">Cfg_FanCoilManualSpeedSel</td><td>Fan speed: auto, low, medium, high</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2014">MV 2014</a></td><td class="n">no_EffOccState</td><td>Effective occupancy state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2001">AV 2001</a></td><td class="n">no_SpaceTemp</td><td>Space temperature in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2003">AV 2003</a></td><td class="n">no_EffHeatSp</td><td>Effective heating setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2004">AV 2004</a></td><td class="n">no_EffCoolSp</td><td>Effective cooling setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-2035">BV 2035</a></td><td class="n">no_GenericAlarm</td><td>Any alarm active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The thermostat runs on its own; the BMS steers it through the ni_ network inputs (application mode, occupancy, schedule state, shutdown BV 4). ni_ApplicationMode is not kept over a power cycle.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Network fail detect: when a bound network input is not updated within its fail-detect delay (0-3600 s), it falls back to Invalid, the last good value or a fixed value. Per-input enable, fallback and delay objects exist for occupancy (BV 159, AV 262, MV 2021, AV 263), shutdown (BV 164, AV 273, BV 165, AV 274) and network sensors (BV 2087, AV 2507, AV 2508).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Network inputs: ni_SpaceTemp AV 104, ni_SpaceRH AV 80, ni_SpaceCO2 AV 2511, ni_OutdoorTemp AV 89, ni_OutdoorHum AV 194, ni_DATemp AV 2024 and ni_PipeTempMode MV 2012. Network sensor configuration decides whether these are used.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP: the thermostat auto-detects the baud rate in the first four minutes after start-up, otherwise 76,800. Auto MAC addressing is on by default; MAC and Device ID can be set on the screen.</li><li>BACnet IP (TC320 models only) runs over Wi-Fi; Device ID, network number and UDP port are set on the BACnet IP settings page.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Schedule and calendar objects have limits: the calendar object is not supported by the schedule object.</li><li>Service mode (BV 6 ni_ServiceModeEn) lets the network drive outputs directly; set it back to NoOverride after commissioning.</li><li>The guide says COV works for up to 20 points, but its known-issues table says COV is not supported; plan to poll.</li><li>The guide says COV works for up to 20 points, but its known-issues table says COV is not supported; plan to poll.</li></ul>
</section>
<h2 id="points">Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">531 of 531 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>4</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>9</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>253</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>9</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>26</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>116</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>111</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL SCH CSV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>1</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>531</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>153</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>378</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (344)</option><option value="°F">°F (81)</option><option value="Δ°F">Δ°F (29)</option><option value="%">% (28)</option><option value="s">s (18)</option><option value="%RH">%RH (13)</option><option value="h">h (10)</option><option value="min">min (7)</option><option value="ppm">ppm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>262</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Cfg_Equip_EquipType</td><td class="d">Equipment type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=FanCoil, 2=Conventional, 3=HeatPump</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Cfg_HeatPmp_CngOvrRelayType</td><td class="d">Heat pump reversing valve type. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=EnergizeOnHeat, 1=EnergizeOnCool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="2038" data-acc="W" data-u="" data-st="1" id="obj-mv-2038"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2038</td><td class="n">Cfg_WaterFlowValveConfig</td><td class="d">Water flow valve type. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=NormallyClosed, 3=NormallyOpen</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="2039" data-acc="W" data-u="" data-st="1" id="obj-mv-2039"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2039</td><td class="n">Cfg_HeatPumpType</td><td class="d">Heat pump source type. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=AirSource, 2=WaterSource</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="2040" data-acc="W" data-u="" data-st="1" id="obj-mv-2040"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2040</td><td class="n">Cfg_ConventionalMode</td><td class="d">Conventional mode. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1StageHeat&amp;1StageCool, 2=1StageHeatOnly, 3=1StageCoolOnly, 4=2StageHeatOnly, 5=2StageCoolOnly</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Cfg_Mod_StgHt1En</td><td class="d">Modulating heat stage mode.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="96" data-acc="W" data-u="%" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Cfg_Heat_ModHtEnMinOut</td><td class="d">Modulating heat minimum output when enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">Cfg_FanCoilFourPipeSingleCoilType</td><td class="d">Four pipe single coil valve type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Regulating&amp;ChangeOver, 2=6-WayValve</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="2033" data-acc="W" data-u="" data-st="1" id="obj-mv-2033"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2033</td><td class="n">Cfg_ChangeoverSwitchPolarityType</td><td class="d">Changeover switch polarity type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Closedwithheat, 2=Closedwithcool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="2034" data-acc="W" data-u="" data-st="1" id="obj-mv-2034"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2034</td><td class="n">Cfg_2PipeSingleCoilHeat&amp;CoolSysModChangeoverType</td><td class="d">2 pipe single coil heat &amp; cool system mode changeover method.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=PipeSensor, 2=NetworkInput, 3=ChangeoverSwitch, 4=ManualChangeover</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="377" data-acc="W" data-u="" data-st="1" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">Cfg_Mod_StgCl1En</td><td class="d">Modulating cool use stage 1 as enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="1461" data-acc="W" data-u="%" id="obj-av-1461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1461</td><td class="n">Cfg_Cool_ModClEnMinOut</td><td class="d">Modulating cool minimum output when enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="575" data-acc="W" data-u="" data-st="1" id="obj-mv-575"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">575</td><td class="n">Cfg_FanCoilType</td><td class="d">Fan coil type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=4PipeDualCoil, 2=4PipesingleCoil, 3=2PipeSingleCoil</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="576" data-acc="W" data-u="" data-st="1" id="obj-mv-576"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">576</td><td class="n">Cfg_FanCoilHtgType</td><td class="d">Heating valve type (or single valve type on single-coil units)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=OnOff, 3=Floating, 4=Modulating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="577" data-acc="W" data-u="" data-st="1" id="obj-mv-577"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">577</td><td class="n">Cfg_FanCoilClgType</td><td class="d">The 4-pipe dual coil cooling valve models.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=OnOff, 3=Floating, 4=Modulating</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="1721" data-acc="W" data-u="s" id="obj-av-1721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1721</td><td class="n">Cfg_FanCoilHtgDriveTime</td><td class="d">Floating heating valve drive time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="1722" data-acc="W" data-u="s" id="obj-av-1722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1722</td><td class="n">Cfg_FanCoilClgDriveTime</td><td class="d">4 pipe dual coil floating cooling drive time. (TC3xxB models only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="580" data-acc="W" data-u="" data-st="1" id="obj-mv-580"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">580</td><td class="n">Cfg_FanCoilTwoPipeSingleCoilType</td><td class="d">2 pipe single coil type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat&amp;Cool, 2=HeatingOnly, 3=CoolingOnly</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="578" data-acc="W" data-u="" data-st="1" id="obj-mv-578"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">578</td><td class="n">Cfg_FanCoilHtgDriveType</td><td class="d">Floating heating valve drive direction</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Direct, 2=Reverse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="579" data-acc="W" data-u="" data-st="1" id="obj-mv-579"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">579</td><td class="n">Cfg_FanCoilClgDriveType</td><td class="d">4 pipe dual coil floating cooling drive time. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Direct, 2=Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="453" data-acc="W" data-u="" data-st="1" id="obj-bv-453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">453</td><td class="n">Cfg_FanCoilHtgFloatingSyncEn</td><td class="d">Floating heating valve resync enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="462" data-acc="W" data-u="" data-st="1" id="obj-bv-462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">462</td><td class="n">Cfg_FanCoilClgFloatingSyncEn</td><td class="d">4 pipe dual coil floating cooling sync enable. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="459" data-acc="W" data-u="" data-st="1" id="obj-bv-459"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">459</td><td class="n">Cfg_FanCoilOnOffClgVlvChar</td><td class="d">4 pipe dual coil on/off cooling valve characteristic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyClosed, 1=NormallyOpen</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="458" data-acc="W" data-u="" data-st="1" id="obj-bv-458"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">458</td><td class="n">Cfg_FanCoilonOffHtgVlvChar</td><td class="d">On/off heating valve action</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyClosed, 1=NormallyOpen</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="2007" data-acc="W" data-u="%" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">Cfg_Cool_valvefloatEnMinOut</td><td class="d">4 pipe dual coil floating Cooling valve minimum output when enabled. (TC3xxB models only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2008" data-acc="W" data-u="%" id="obj-av-2008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2008</td><td class="n">Cfg_Heat_valvefloatEnMinOut</td><td class="d">Floating heating valve minimum output when enabled</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="2036" data-acc="W" data-u="" data-st="1" id="obj-bv-2036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2036</td><td class="n">Cfg_ChangeOverValveType</td><td class="d">4 pipe single coil changeover valve type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=EnergizeOnHeat, 1=EnergizeOnCool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="2037" data-acc="W" data-u="" data-st="1" id="obj-bv-2037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2037</td><td class="n">Cfg_SixwayValveOutput</td><td class="d">6-way valve type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0-10V, 1=2-10V</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="2038" data-acc="W" data-u="" data-st="1" id="obj-bv-2038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2038</td><td class="n">Cfg_SixwayValveDriveType</td><td class="d">Six way valve direct/reverse enable flag</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="2066" data-acc="W" data-u="" id="obj-av-2066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2066</td><td class="n">Cfg_SixwayValveHeatingMinOutput</td><td class="d">6-way valve heat min output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="2067" data-acc="W" data-u="" id="obj-av-2067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2067</td><td class="n">Cfg_SixwayValveHeatingMaxOutput</td><td class="d">6-way valve heat max output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="2068" data-acc="W" data-u="" id="obj-av-2068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2068</td><td class="n">Cfg_SixwayValveCoolingMinOutput</td><td class="d">6-way valve cool min output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="2069" data-acc="W" data-u="" id="obj-av-2069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2069</td><td class="n">Cfg_SixwayValveCoolingMaxOutput</td><td class="d">6-way valve cool max output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="2079" data-acc="W" data-u="" data-st="1" id="obj-bv-2079"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2079</td><td class="n">Cfg_ADR_Enable</td><td class="d">User can configure to enable ADR function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="2496" data-acc="W" data-u="Δ°F" id="obj-av-2496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2496</td><td class="n">Cfg_ADR_Offset</td><td class="d">User can set the offset value of the ADR.</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="35" data-i="2006" data-acc="R" data-u="" id="obj-ao-2006"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2006</td><td class="n">no_UIO3</td><td class="d">Universal Output shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="36" data-i="64" data-acc="R" data-u="" id="obj-ao-64"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">64</td><td class="n">no_UIO1</td><td class="d">Universal Output shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="37" data-i="63" data-acc="R" data-u="" id="obj-ao-63"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">63</td><td class="n">no_UIO2</td><td class="d">Universal Output shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="38" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bo-74"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">74</td><td class="n">no_DO1</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="39" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bo-75"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">75</td><td class="n">no_DO2</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="40" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bo-76"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">76</td><td class="n">no_DO3</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="41" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bo-77"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">77</td><td class="n">no_DIO1</td><td class="d">Digital Output shared to network.TC300B-G/ TC320B-G is DIO1, and TC300C-G/TC320C-G is DO4.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="42" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bo-78"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">78</td><td class="n">no_DIO2</td><td class="d">Digital output DIO2 (B models) or DO5 (C models) shared to network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="43" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">Cfg_UIO1</td><td class="d">Function assigned to universal input/output UIO1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=6-WayValve, 3=ModulatingCool, 4=ModulatingHeat, 5=ModulatingValve, 6=VariableSpeedFan, 7=DischargeAirSensor, 8=DrainPanSensor, 9=OccupancySensor, 10=ProofOfAirflow, 11=PipeSensor, 12=SpaceTempSensor, 13=ChangeoverSwitch, 14=ProofOfWaterFlow, 15=OutDoorAirSensor, 16=ShutdownSensor, 17=Customized1, 18=Customized2, 19=Customized3, 20=FreezeSwitch, 21=EntryDoorSwitch, 22=Balcony/Window, 31=CO2Output</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="44" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">Cfg_UIO2</td><td class="d">Function assigned to universal input/output UIO2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=6-WayValve, 3=ModulatingCool, 4=ModulatingHeat, 5=ModulatingValve, 6=VariableSpeedFan, 7=DischargeAirSensor, 8=DrainPanSensor, 9=OccupancySensor, 10=ProofOfAirflow, 11=PipeSensor, 12=SpaceTempSensor, 13=ChangeoverSwitch, 14=ProofOfWaterFlow, 15=OutDoorAirSensor, 16=ShutdownSensor, 17=Customized1, 18=Customized2, 19=Customized3, 20=FreezeSwitch, 21=EntryDoorSwitch, 22=Balcony/Window, 31=CO2Output</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="45" data-i="2004" data-acc="W" data-u="" data-st="1" id="obj-mv-2004"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2004</td><td class="n">Cfg_UIO3</td><td class="d">Function assigned to universal input/output UIO3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=6-WayValve, 3=ModulatingCool, 4=ModulatingHeat, 5=ModulatingValve, 6=VariableSpeedFan, 7=DischargeAirSensor, 8=DrainPanSensor, 9=OccupancySensor, 10=ProofOfAirflow, 11=PipeSensor, 12=SpaceTempSensor, 13=ChangeoverSwitch, 14=ProofOfWaterFlow, 15=OutDoorAirSensor, 16=ShutdownSensor, 17=Customized1, 18=Customized2, 19=Customized3, 20=FreezeSwitch, 21=EntryDoorSwitch, 22=Balcony/Window, 31=CO2Output</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="46" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">Cfg_DO1</td><td class="d">Function assigned to digital output DO1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=HeatingOn/Off, 3=HeatingFloatingOpen, 4=CoolingFloatingOpen, 5=ValveOn/Off, 6=ValveFloatingOpen, 11=ChangeoverValve, 12=FanCommand, 13=HighSpeedFan, 14=MediumSpeedFan, 15=LowSpeedFan, 16=AuxiliaryHeat, 30=HeatStage1, 31=CoolStage1, 32=ValveStage1, 35=Dehumidifier, 36=Humidifier, 52=CO2Output, 53=LightingControlOutput, 54=OccupancyOutput</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">Cfg_DO2</td><td class="d">Function assigned to digital output DO2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 7=HeatingFloatingClose, 8=CoolingFloatingClose, 9=CoolingOn/Off, 10=ValveFloatingClose, 11=ChangeoverValve, 12=FanCommand, 13=HighSpeedFan, 14=MediumSpeedFan, 15=LowSpeedFan, 16=AuxiliaryHeat, 31=CoolStage1, 34=ReversingValve, 35=Dehumidifier, 36=Humidifier, 50=HeatStage2, 51=CoolStage2, 52=CO2Output, 53=LightingControlOutput, 54=OccupancyOutput</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">Cfg_DO3</td><td class="d">Function assigned to digital output DO3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 4=CoolingFloatingOpen, 9=CoolingOn/Off, 11=ChangeoverValve, 12=FanCommand, 13=HighSpeedFan, 14=MediumSpeedFan, 15=LowSpeedFan, 16=AuxiliaryHeat, 30=HeatStage1, 31=CoolStage1, 33=WaterFlowValve, 35=Dehumidifier, 36=Humidifier, 52=CO2Output, 53=LightingControlOutput, 54=OccupancyOutput</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="49" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">Cfg_DIO1_DO4</td><td class="d">Function assigned to DIO1 / DO4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 8=CoolingFloatingClose, 11=ChangeoverValve, 12=FanCommand, 13=HighSpeedFan, 14=MediumSpeedFan, 15=LowSpeedFan, 16=AuxiliaryHeat, 18=DischargeAirSensor, 19=DrainPanSensor, 20=OccupancySensor, 21=ProofOfAirflow, 22=PipeSensor, 23=SpaceTempSensor, 24=ChangeoverSwitch, 25=ProofOfWaterFlow, 26=OutdoorAirSensor, 27=ShutdownSensor, 35=Dehumidifier, 36=Humidifier, 37=Customized1, 38=Customized2, 39=Customized3, 40=FreezeSwitch, 41=EntryDoorSwitch, 42=Balcony/Window, 52=CO2Output, 53=LightingControlOutput, 54=OccupancyOutput</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">Cfg_DIO2_DO5</td><td class="d">Function assigned to DIO2 / DO5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 11=ChangeoverValve, 12=FanCommand, 13=HighSpeedFan, 14=MediumSpeedFan, 15=LowSpeedFan, 16=AuxiliaryHeat, 18=DischargeAirSensor, 19=DrainPanSensor, 20=OccupancySensor, 21=ProofOfAirflow, 22=PipeSensor, 23=SpaceTempSensor, 24=ChangeoverSwitch, 25=ProofOfWaterFlow, 26=OutdoorAirSensor, 27=ShutdownSensor, 35=Dehumidifier, 36=Humidifier, 37=Customized1, 38=Customized2, 39=Customized3, 40=FreezeSwitch, 41=EntryDoorSwitch, 42=Balcony/Window, 52=CO2Output, 53=LightingControlOutput, 54=OccupancyOutput</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">phy_ChangeOverSwitch</td><td class="d">Changeover switch status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">phy_DatSensor</td><td class="d">Discharge air sensor output value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">phy_DrainpanSensor</td><td class="d">Drain pan sensor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">phy_OccupancySensor</td><td class="d">Occupancy sensor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Standby, 1=Unoccupied</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">phy_ProofOfAirFlowSensor</td><td class="d">Proof of air flow sensor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">phy_PipeSensor</td><td class="d">Pipe sensor output value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">phy_ShutdownSensor</td><td class="d">Shutdown sensor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">phy_SpaceTempSensor</td><td class="d">Space temperature sensor output value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">phy_ProofofWaterflow</td><td class="d">Proof of waterflow status. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">phy_OutdoorAirSensor</td><td class="d">Outdoor air sensor value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">phy_FreezeSwitch</td><td class="d">Freeze switch status.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">phy_EntryDoorSwitch</td><td class="d">Entry door switch status.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">phy_BalconcyWindowSwitch</td><td class="d">Balconcy/window switch status.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="64" data-i="2001" data-acc="R" data-u="%" id="obj-ao-2001"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2001</td><td class="n">no_SixWay_Valve_Cooling</td><td class="d">Six-way valve cooling control output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="65" data-i="2002" data-acc="R" data-u="%" id="obj-ao-2002"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2002</td><td class="n">no_SixWay_Valve_Heating</td><td class="d">Six-way valve Heating control output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="66" data-i="2003" data-acc="R" data-u="%" id="obj-ao-2003"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2003</td><td class="n">no_Modulating_Cool</td><td class="d">Modulating cool control output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="67" data-i="2004" data-acc="R" data-u="%" id="obj-ao-2004"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2004</td><td class="n">no_Modulating_Heat</td><td class="d">Modulating heat control output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="68" data-i="2005" data-acc="R" data-u="%" id="obj-ao-2005"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2005</td><td class="n">no_VariableFan</td><td class="d">Variable Fan control output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="69" data-i="2001" data-acc="R" data-u="" data-st="1" id="obj-bo-2001"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2001</td><td class="n">no_Auxiliary_Heat</td><td class="d">Auxiliary heat control output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="70" data-i="2002" data-acc="R" data-u="" data-st="1" id="obj-bo-2002"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2002</td><td class="n">no_ChangeOverValve</td><td class="d">Changeover valve control output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="71" data-i="2004" data-acc="R" data-u="" data-st="1" id="obj-bo-2004"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2004</td><td class="n">no_Cooling_Valve(On/Off)</td><td class="d">Cooling on/off valve output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="72" data-i="2005" data-acc="R" data-u="" data-st="1" id="obj-bo-2005"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2005</td><td class="n">no_Heating_Valve(On/Off)</td><td class="d">Heating on/off valve output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="73" data-i="2006" data-acc="R" data-u="" data-st="1" id="obj-bo-2006"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2006</td><td class="n">no_Cooling_Floating_Open</td><td class="d">Cooling floating valve open control output. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="74" data-i="2007" data-acc="R" data-u="" data-st="1" id="obj-bo-2007"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2007</td><td class="n">no_Cooling_Floating_Close</td><td class="d">Cooling floating valve close control output. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="75" data-i="2008" data-acc="R" data-u="" data-st="1" id="obj-bo-2008"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2008</td><td class="n">no_Heating_Floating_Open</td><td class="d">Heating floating valve open control output. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="76" data-i="2009" data-acc="R" data-u="" data-st="1" id="obj-bo-2009"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2009</td><td class="n">no_Heating_Floating_Close</td><td class="d">Heating floating valve close control output. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="77" data-i="2010" data-acc="R" data-u="" data-st="1" id="obj-bo-2010"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2010</td><td class="n">no_High_Single_Speed_Fan</td><td class="d">High speed fan on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="78" data-i="2011" data-acc="R" data-u="" data-st="1" id="obj-bo-2011"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2011</td><td class="n">no_Low_Speed_Fan</td><td class="d">Low speed fan on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="79" data-i="2012" data-acc="R" data-u="" data-st="1" id="obj-bo-2012"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2012</td><td class="n">no_Medium_Speed_Fan</td><td class="d">Medium speed fan on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="80" data-i="2014" data-acc="R" data-u="" data-st="1" id="obj-bo-2014"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2014</td><td class="n">no_Modulating_Cooling_stage_1</td><td class="d">Modulating cool stage1 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="81" data-i="2015" data-acc="R" data-u="" data-st="1" id="obj-bo-2015"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2015</td><td class="n">no_Modulating_Heating_stage_1</td><td class="d">Modulating heat stage1 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="82" data-i="2016" data-acc="R" data-u="" data-st="1" id="obj-bo-2016"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2016</td><td class="n">no_WaterFlowValve</td><td class="d">Water flow valve control output. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="83" data-i="2017" data-acc="R" data-u="" data-st="1" id="obj-bo-2017"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2017</td><td class="n">no_ReversingValve</td><td class="d">Revering valve control output. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="84" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">no_HumActive</td><td class="d">Humidifier control output. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="85" data-i="2070" data-acc="R" data-u="" data-st="1" id="obj-bo-2070"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2070</td><td class="n">no_Conventional_Cooling_stage_2</td><td class="d">Conventional cool stage2 on/off status. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="86" data-i="2071" data-acc="R" data-u="" data-st="1" id="obj-bo-2071"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2071</td><td class="n">no_Conventional_Heating_stage_2</td><td class="d">Convention heat stage2 on/off status. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="87" data-i="2075" data-acc="R" data-u="" data-st="1" id="obj-bo-2075"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2075</td><td class="n">no_CO2_Binary_Value</td><td class="d">CO2 Output Binary Logical Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="88" data-i="2007" data-acc="R" data-u="" id="obj-ao-2007"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2007</td><td class="n">no_CO2_Analog_Value</td><td class="d">CO2 Output Analog Logical Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="89" data-i="2076" data-acc="R" data-u="" data-st="1" id="obj-bo-2076"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2076</td><td class="n">no_Light_Control_Output</td><td class="d">Lighting Control Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="90" data-i="2077" data-acc="R" data-u="" data-st="1" id="obj-bo-2077"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2077</td><td class="n">no_Occupancy_Output</td><td class="d">Occupancy Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Cfg_OccSensChar</td><td class="d">Occupancy sensor input characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Cfg_AirFlwStsChar</td><td class="d">Airflow status input characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="185" data-acc="W" data-u="Δ°F" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">Cfg_UISensCalOffset_DATemp</td><td class="d">Universal input discharge air temperature calibration offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="186" data-acc="W" data-u="Δ°F" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Cfg_UISensCalOffset_OATemp</td><td class="d">Outdoor air temperature calibration offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="383" data-acc="W" data-u="" data-st="1" id="obj-bv-383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">383</td><td class="n">Cfg_WaterFlwStsChar</td><td class="d">Waterflow sensor input characteristics selection. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="372" data-acc="W" data-u="" data-st="1" id="obj-mv-372"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">372</td><td class="n">Cfg_SpcSensChar</td><td class="d">Space temperature Sensor characteristic selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10KTypeII, 2=NTC10KTypeIII, 3=NTC20K</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="1464" data-acc="W" data-u="Δ°F" id="obj-av-1464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1464</td><td class="n">Cfg_UISensCalOffset_SpcTemp</td><td class="d">Space temperature calibration offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="2092" data-acc="W" data-u="" data-st="1" id="obj-bv-2092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2092</td><td class="n">Cfg_Control_OnboardOccupancySensorEn</td><td class="d">Users can enable or disable the control of the onboard occupancy sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="1475" data-acc="W" data-u="" id="obj-av-1475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1475</td><td class="n">Cfg_ModHeatMin_Output</td><td class="d">Minimum output voltage when modulating heating is enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="380" data-acc="W" data-u="" data-st="1" id="obj-bv-380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">380</td><td class="n">Cfg_ModHeatAction</td><td class="d">Modulating heat polarity selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="1476" data-acc="W" data-u="" id="obj-av-1476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1476</td><td class="n">Cfg_ModCoolMin_Output</td><td class="d">Minimum output voltage when modulating cooling is enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="381" data-acc="W" data-u="" data-st="1" id="obj-bv-381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">381</td><td class="n">Cfg_ModCoolAction</td><td class="d">Modulating cool polarity selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="373" data-acc="W" data-u="" data-st="1" id="obj-mv-373"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">373</td><td class="n">Cfg_VarSpeedFanType</td><td class="d">Variable fan speed type characteristic selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=2-10V</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="1477" data-acc="W" data-u="" id="obj-av-1477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1477</td><td class="n">Cfg_ModHeatMax_Output</td><td class="d">Maximum voltage on heating output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="1478" data-acc="W" data-u="" id="obj-av-1478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1478</td><td class="n">Cfg_ModCoolMax_Output</td><td class="d">Maximum voltage on cooling output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="2005" data-acc="W" data-u="" data-st="1" id="obj-mv-2005"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2005</td><td class="n">Cfg_PipeSensChar</td><td class="d">Pipe sensor type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10KTypeII, 2=NTC10KTypeIII, 3=NTC20K</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="502" data-acc="W" data-u="" data-st="1" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">Cfg_OASensChar1</td><td class="d">Outdoor air sensor type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10K Type II, 2=NTC10K Type III, 3=NTC20K</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="503" data-acc="W" data-u="" data-st="1" id="obj-mv-503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">503</td><td class="n">Cfg_DASensChar1</td><td class="d">Discharge air sensor type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10KTypeII, 2=NTC10KTypeIII, 3=NTC20K</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="455" data-acc="W" data-u="" data-st="1" id="obj-bv-455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">455</td><td class="n">Cfg_LeakDetectorSensorChar</td><td class="d">Leak detector/ Drain pan sensor characteristics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Cfg_ShutdownChar</td><td class="d">Shutdown sensor type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="2046" data-acc="W" data-u="" data-st="1" id="obj-mv-2046"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2046</td><td class="n">Cfg_Customized1SensorType</td><td class="d">Customized1 input type of the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DigitalInput, 2=VoltageInput, 3=TemperatureSensor</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="2061" data-acc="W" data-u="" data-st="1" id="obj-bv-2061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2061</td><td class="n">Cfg_Customized1DigitalInputType</td><td class="d">Customized1 digital input type of the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="2062" data-acc="W" data-u="" data-st="1" id="obj-bv-2062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2062</td><td class="n">Cfg_Customized1VoltageInputControlAction</td><td class="d">Customized1 sensor the polarity of the voltage input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="2443" data-acc="W" data-u="" id="obj-av-2443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2443</td><td class="n">Cfg_Customized1VoltageMinInput</td><td class="d">Customized1 minimum voltage input for the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="2444" data-acc="W" data-u="" id="obj-av-2444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2444</td><td class="n">Cfg_Customized1VoltageMaxInput</td><td class="d">Customized1 maximum voltage input for the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="2047" data-acc="W" data-u="" data-st="1" id="obj-mv-2047"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2047</td><td class="n">Cfg_Customized1TempSensorType</td><td class="d">Customized1 temperature sensor input type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10K Type II, 2=NTC10K Type III, 3=NTC20K</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="2048" data-acc="W" data-u="" data-st="1" id="obj-mv-2048"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2048</td><td class="n">Cfg_Customized2SensorType</td><td class="d">Customized2 input type of the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DigitalInput, 2=VoltageInput, 3=TemperatureSensor</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="2063" data-acc="W" data-u="" data-st="1" id="obj-bv-2063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2063</td><td class="n">Cfg_Customized2DigitalInputType</td><td class="d">Customized2 digital input type of the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="2064" data-acc="W" data-u="" data-st="1" id="obj-bv-2064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2064</td><td class="n">Cfg_Customized2VoltageInputControlAction</td><td class="d">Customized2 sensor the polarity of the voltage input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="2445" data-acc="W" data-u="" id="obj-av-2445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2445</td><td class="n">Cfg_Customized2VoltageMinInput</td><td class="d">Customized2 minimum voltage input for the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="2446" data-acc="W" data-u="" id="obj-av-2446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2446</td><td class="n">Cfg_Customized2VoltageMaxInput</td><td class="d">Customized2 maximum voltage input for the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="2049" data-acc="W" data-u="" data-st="1" id="obj-mv-2049"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2049</td><td class="n">Cfg_Customized2TempSensorType</td><td class="d">Customized2 temperature sensor input type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10K Type II, 2=NTC10K Type III, 3=NTC20K</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="2050" data-acc="W" data-u="" data-st="1" id="obj-mv-2050"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2050</td><td class="n">Cfg_Customized3SensorType</td><td class="d">Customized3 input type of the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DigitalInput, 2=VoltageInput, 3=TemperatureSensor</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="2065" data-acc="W" data-u="" data-st="1" id="obj-bv-2065"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2065</td><td class="n">Cfg_Customized3DigitalInputType</td><td class="d">Customized3 digital input type of the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="2066" data-acc="W" data-u="" data-st="1" id="obj-bv-2066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2066</td><td class="n">Cfg_Customized3VoltageInputControlAction</td><td class="d">Customized3 sensor the polarity of the voltage input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="2447" data-acc="W" data-u="" id="obj-av-2447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2447</td><td class="n">Cfg_Customized3VoltageMinInput</td><td class="d">Customized3 minimum voltage input for the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="2448" data-acc="W" data-u="" id="obj-av-2448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2448</td><td class="n">Cfg_Customized3VoltageMaxInput</td><td class="d">Customized3 maximum voltage input for the sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="2051" data-acc="W" data-u="" data-st="1" id="obj-mv-2051"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2051</td><td class="n">Cfg_Customized3TempSensorType</td><td class="d">Customized3 temperature sensor input type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10K Type II, 2=NTC10K Type III, 3=NTC20K</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="2075" data-acc="W" data-u="" data-st="1" id="obj-bv-2075"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2075</td><td class="n">Cfg_CO2_OutputEnable</td><td class="d">Enable CO2 output.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="2065" data-acc="W" data-u="" data-st="1" id="obj-mv-2065"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2065</td><td class="n">Cfg_CO2_DeviceType</td><td class="d">The user selects the CO2 device type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog, 2=Binary</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="2066" data-acc="W" data-u="" data-st="1" id="obj-mv-2066"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2066</td><td class="n">Cfg_CO2_AnalogType</td><td class="d">The user selects the CO2 analog type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=2-10V</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="2076" data-acc="W" data-u="" data-st="1" id="obj-bv-2076"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2076</td><td class="n">Cfg_CO2_BinaryType</td><td class="d">The user selects the CO2 binary type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="2485" data-acc="W" data-u="" id="obj-av-2485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2485</td><td class="n">Cfg_CO2_ThresholdLimit</td><td class="d">The user set the trigger threshold for the CO2 binary type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="2486" data-acc="W" data-u="" id="obj-av-2486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2486</td><td class="n">Cfg_CO2_ThresholdDeadband</td><td class="d">The user can set the CO2 threshold deadband.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="2487" data-acc="W" data-u="" id="obj-av-2487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2487</td><td class="n">Cfg_EntryDoor_ActionDelayTime</td><td class="d">Delay before the entry door switch triggers its action</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="2067" data-acc="W" data-u="" data-st="1" id="obj-mv-2067"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2067</td><td class="n">Cfg_EntryDoor_OpenAction</td><td class="d">The user can set the action to open the Entry door switch sensor.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NoAction, 2=DisableHVACSystem, 3=SwitchToUnoccupied Mode, 4=AlarmOnly</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="2488" data-acc="W" data-u="" id="obj-av-2488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2488</td><td class="n">Cfg_Balcony_Window_ActionDelayTime</td><td class="d">Delay before the balcony/window switch triggers its action</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="2068" data-acc="W" data-u="" data-st="1" id="obj-mv-2068"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2068</td><td class="n">Cfg_Balcony_Window_OpenAction</td><td class="d">The user can set the action to open the balcony/ window sensor.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DisableHVACSystem, 2=SwitchToUnoccupied Mode, 3=AlarmOnly</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="2077" data-acc="W" data-u="" data-st="1" id="obj-bv-2077"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2077</td><td class="n">Cfg_Light_OutputType</td><td class="d">The user can set the type of lighting control output.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="2489" data-acc="W" data-u="" id="obj-av-2489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2489</td><td class="n">Cfg_Light_OFFDelayTime</td><td class="d">The user set the time delay for turning off the lighting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="2085" data-acc="W" data-u="" data-st="1" id="obj-bv-2085"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2085</td><td class="n">Cfg_Light_OutputEnable</td><td class="d">Enable Lingting Control Output.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="2490" data-acc="W" data-u="" id="obj-av-2490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2490</td><td class="n">Cfg_Occupancy_SensorDelayTime</td><td class="d">The user set the time delay for occupancy sensor.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="2078" data-acc="W" data-u="" data-st="1" id="obj-bv-2078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2078</td><td class="n">Cfg_Occupancy_OutputType</td><td class="d">The user set the occupancy type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="2086" data-acc="W" data-u="" data-st="1" id="obj-bv-2086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2086</td><td class="n">Cfg_Occupancy_OutputEnable</td><td class="d">Enable Occupancy Output.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="2071" data-acc="W" data-u="" data-st="1" id="obj-bv-2071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2071</td><td class="n">Cfg_FreezeSwitchChar</td><td class="d">Freeze switch sensor input characteristics selection.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="2080" data-acc="W" data-u="" data-st="1" id="obj-bv-2080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2080</td><td class="n">Cfg_EntryDoorSensorType</td><td class="d">Entry door sensor input characteristics selection.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="2081" data-acc="W" data-u="" data-st="1" id="obj-bv-2081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2081</td><td class="n">Cfg_BalconcyWindowSensorType</td><td class="d">Balcony/Window sensor input characteristics selection.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NormallyOpen, 1=NormallyClosed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="2002" data-acc="R" data-u="" data-st="1" id="obj-bv-2002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2002</td><td class="n">AlarmPriority_ProofofAirFlow</td><td class="d">Supply fan status mismatch alarm &amp; priority.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="2049" data-acc="R" data-u="" data-st="1" id="obj-bv-2049"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2049</td><td class="n">AlarmPriority_SpaceFreezeProtect</td><td class="d">Space temperature below the freeze limit for 120 s</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="2057" data-acc="R" data-u="" data-st="1" id="obj-bv-2057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2057</td><td class="n">AlarmPriority_WaterFlwPrf</td><td class="d">Proof of water flow alarm &amp; priority. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="2050" data-acc="R" data-u="" data-st="1" id="obj-bv-2050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2050</td><td class="n">AlarmPriority_UnknownTime</td><td class="d">Time lost alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="2081" data-acc="R" data-u="" id="obj-av-2081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2081</td><td class="n">AlarmPriority_TempSens</td><td class="d">Temperature sensor alarm priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="2082" data-acc="R" data-u="" id="obj-av-2082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2082</td><td class="n">AlarmPriority_HumSens</td><td class="d">Humidity sensor alarm priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="2036" data-acc="R" data-u="" data-st="1" id="obj-mv-2036"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2036</td><td class="n">Alarm_SylkCommFailure</td><td class="d">Sylk communication failure; shows which sensor or many failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=SylkAddr2Fail, 3=SylkAddr3Fail, 4=SylkAddr4Fail, 5=SylkAddr5Fail, 8=SylkAddr8Fail, 10=SylkAddr10Fail, 16=ManySylkFail</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="2084" data-acc="R" data-u="" id="obj-av-2084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2084</td><td class="n">AlarmPriority_SpcTempHI_Lolimit</td><td class="d">Space temperature out of range alarm priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="2029" data-acc="R" data-u="" data-st="1" id="obj-mv-2029"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2029</td><td class="n">AlarmPriority_DATempAlarm_Fault</td><td class="d">Discharge air sensor alarm: failed (high) or out of range (medium)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Medium, 3=High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="2042" data-acc="R" data-u="" data-st="1" id="obj-mv-2042"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2042</td><td class="n">AlarmPriority_OATempAlarm_Fault</td><td class="d">Outdoor air sensor alarm: failed (high) or out of range (medium)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Medium, 3=High</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="2011" data-acc="R" data-u="" data-st="1" id="obj-bv-2011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2011</td><td class="n">AlarmPriority_ShutdownFault</td><td class="d">Shutdown signal received from network or terminal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="2030" data-acc="R" data-u="" data-st="1" id="obj-mv-2030"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2030</td><td class="n">Alarm_PipeSensorFailure</td><td class="d">Pipe sensor failure occurs.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 3=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="2085" data-acc="R" data-u="" id="obj-av-2085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2085</td><td class="n">Alarm_PipeSensorTempHeatOrCoolThreshold</td><td class="d">Pipe water temperature not suitable for heating or cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="2051" data-acc="R" data-u="" data-st="1" id="obj-bv-2051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2051</td><td class="n">Alarm_RoomTempTrendFailure</td><td class="d">Room temperature changing trend is reversed with system operating mode.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="2052" data-acc="R" data-u="" data-st="1" id="obj-bv-2052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2052</td><td class="n">Alarm_CHWDrainPanSensor</td><td class="d">Drain pan sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="2031" data-acc="R" data-u="" data-st="1" id="obj-mv-2031"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2031</td><td class="n">Alarm_PipeSensorOutofRange</td><td class="d">Pipe sensor temperature out of range.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 3=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="2052" data-acc="R" data-u="" data-st="1" id="obj-mv-2052"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2052</td><td class="n">Alarm_WSHPSystemEnableState</td><td class="d">Water source heat pump disabled from the network; compressor off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 3=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="2074" data-acc="R" data-u="" data-st="1" id="obj-mv-2074"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2074</td><td class="n">AlarmPriority_OccuSen_Fault</td><td class="d">Occupancy sensor alarm &amp; priority.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 3=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="166" data-i="2075" data-acc="R" data-u="" data-st="1" id="obj-mv-2075"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2075</td><td class="n">AlarmPriority_LightSen_Fault</td><td class="d">Light sensor alarm &amp; priority.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 3=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="2076" data-acc="R" data-u="" data-st="1" id="obj-mv-2076"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2076</td><td class="n">AlarmPriority_BalWinSen_Fault</td><td class="d">Balcony/Window sensor alarm &amp; priority.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 3=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="2077" data-acc="R" data-u="" data-st="1" id="obj-mv-2077"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2077</td><td class="n">AlarmPriority_EnDoorOpSen_Fault</td><td class="d">Entry door open sensor alarm &amp; priority.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 3=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="169" data-i="2078" data-acc="R" data-u="" data-st="1" id="obj-mv-2078"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2078</td><td class="n">AlarmPriority_CO2LvlAlarm_Fault</td><td class="d">when the CO2 sensor has hardware fault, high alarm is reported</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Medium, 3=High</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="2008" data-acc="R" data-u="" data-st="1" id="obj-bv-2008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2008</td><td class="n">AlarmPriority_Co2lvlHighlimit</td><td class="d">When the value of CO2 sensor exceeds the threshold, alarm is reported.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="2010" data-acc="R" data-u="" data-st="1" id="obj-bv-2010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2010</td><td class="n">AlarmPriority_CoilFreezeProtAlm</td><td class="d">Coil freeze switch active (fan coil units)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="2088" data-acc="W" data-u="" id="obj-av-2088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2088</td><td class="n">Cfg_ProofofAirFlowAlarm</td><td class="d">Bit flags for outputs to shut off on an airflow proof alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="193" data-acc="W" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Cfg_Alarm_WaterFlowAlarmConfig</td><td class="d">Bit flags for outputs to shut off on a water flow alarm (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="2441" data-acc="W" data-u="" id="obj-av-2441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2441</td><td class="n">Cfg_SpaceTempFaultyAlarm</td><td class="d">Bit flags for action when the remote space sensor is invalid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="2098" data-acc="W" data-u="" id="obj-av-2098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2098</td><td class="n">Cfg_RoomTempTrendFailure</td><td class="d">Shut down all digital outputs on a room temperature trend failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="2100" data-acc="W" data-u="" id="obj-av-2100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2100</td><td class="n">Cfg_DrainPanSensorAlarm</td><td class="d">Bit flags for outputs to shut off on a drain pan alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="2475" data-acc="W" data-u="" id="obj-av-2475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2475</td><td class="n">Cfg_CoilFreezeProtectionAlarm</td><td class="d">Bit flags for outputs to turn on during a coil freeze alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="291" data-acc="W" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">Cfg_CO2Alarm_LvlHighLim</td><td class="d">CO2 level above which the CO2 alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="2067" data-acc="R" data-u="" data-st="1" id="obj-bv-2067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2067</td><td class="n">no_Customized1DigitalOutput</td><td class="d">Customized1 sensor digital output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="2449" data-acc="R" data-u="%" id="obj-av-2449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2449</td><td class="n">no_Customized1VoltageOutput</td><td class="d">Customized1 sensor voltage output percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="2450" data-acc="R" data-u="°F" id="obj-av-2450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2450</td><td class="n">no_Customized1TempOutput</td><td class="d">Customized1 sensor temperature output</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="2068" data-acc="R" data-u="" data-st="1" id="obj-bv-2068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2068</td><td class="n">no_Customized2DigitalOutput</td><td class="d">Customized2 sensor digital output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="2451" data-acc="R" data-u="%" id="obj-av-2451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2451</td><td class="n">no_Customized2VoltageOutput</td><td class="d">Customized2 sensor voltage output percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="2452" data-acc="R" data-u="°F" id="obj-av-2452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2452</td><td class="n">no_Customized2TempOutput</td><td class="d">Customized2 sensor temperature output</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="2069" data-acc="R" data-u="" data-st="1" id="obj-bv-2069"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2069</td><td class="n">no_Customized3DigitalOutput</td><td class="d">Customized3 sensor digital output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="2453" data-acc="R" data-u="%" id="obj-av-2453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2453</td><td class="n">no_Customized3VoltageOutput</td><td class="d">Customized3 sensor voltage output percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="2454" data-acc="R" data-u="°F" id="obj-av-2454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2454</td><td class="n">no_Customized3TempOutput</td><td class="d">Customized3 sensor temperature output</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="188" data-i="2044" data-acc="R" data-u="" data-st="1" id="obj-mv-2044"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2044</td><td class="n">no_HeatOATLockOut</td><td class="d">Outdoor air temperature heat lockout flag. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=HeatLockout, 3=CompressorLockout, 4=AuxiliaryHeatLockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="2059" data-acc="R" data-u="" data-st="1" id="obj-bv-2059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2059</td><td class="n">no_CoolOATLockOut</td><td class="d">Outdoor air temperature Cool lockout flag. (TC3xxB models only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="2026" data-acc="R" data-u="h" id="obj-av-2026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2026</td><td class="n">no_CoolCtrl_RunTimeAccumulate</td><td class="d">Outputs the actual run time of cooling control</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="191" data-i="2013" data-acc="R" data-u="" data-st="1" id="obj-mv-2013"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2013</td><td class="n">no_LocalOccSensState</td><td class="d">Local occupancy sensor state.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Unused</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="2027" data-acc="R" data-u="%" id="obj-av-2027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2027</td><td class="n">no_AuxHeatTermLdOut</td><td class="d">Terminal load for auxiliary heat</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="193" data-i="2014" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-2014"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2014</td><td class="n">no_EffOccState</td><td class="d">Effective occupancy state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Commercial Occupied, 2=Unoccupied, 3=Bypass, 4=Standby, 5=NoOverride</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="2028" data-acc="R" data-u="h" id="obj-av-2028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2028</td><td class="n">no_CoolStg1_RunTimeAccumulate</td><td class="d">Outputs the actual run time of cooling stage 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="2029" data-acc="R" data-u="h" id="obj-av-2029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2029</td><td class="n">no_HeatCtrl_RunTimeAccumulate</td><td class="d">Outputs the actual run time of heating control</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="2030" data-acc="R" data-u="h" id="obj-av-2030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2030</td><td class="n">no_HeatStg1_RunTimeAccumulate</td><td class="d">Outputs the actual run time of heating stage 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="2031" data-acc="R" data-u="h" id="obj-av-2031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2031</td><td class="n">no_Fan_RunTimeAccumulate</td><td class="d">Outputs the actual run time of Fan.</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="2015" data-acc="R" data-u="" data-st="1" id="obj-bv-2015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2015</td><td class="n">no_OccupancyState</td><td class="d">System is in occupied/ unoccupied state.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="2016" data-acc="R" data-u="" data-st="1" id="obj-bv-2016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2016</td><td class="n">no_HeatDatLockout</td><td class="d">Discharge Air High Limit output: DAT heating lockout flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="2017" data-acc="R" data-u="" data-st="1" id="obj-bv-2017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2017</td><td class="n">no_IsAuxHeatDisable</td><td class="d">Auxiliary heating enabled/ disabled.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="2018" data-acc="R" data-u="" data-st="1" id="obj-bv-2018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2018</td><td class="n">no_IsHeatDisable</td><td class="d">Heating enabled/ disabled.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="2019" data-acc="R" data-u="" data-st="1" id="obj-bv-2019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2019</td><td class="n">no_IsFanOnly</td><td class="d">Fan only mode enabled/ disabled.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="2032" data-acc="R" data-u="°F" id="obj-av-2032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2032</td><td class="n">no_EffSp</td><td class="d">Effective setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="204" data-i="2015" data-acc="R" data-u="" data-st="1" id="obj-mv-2015"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2015</td><td class="n">no_EffTempMode</td><td class="d">Effective temperature mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=CoolMode, 2=ReheatMode, 3=HeatMode, 4=EmergencyHeat, 5=Off, 6=Ventilation</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="2033" data-acc="R" data-u="°F" id="obj-av-2033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2033</td><td class="n">no_EffAuxHeatSetpoint</td><td class="d">Effective auxiliary heat setpoint.</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="2020" data-acc="R" data-u="" data-st="1" id="obj-bv-2020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2020</td><td class="n">no_SystemDisable</td><td class="d">System disable.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="2021" data-acc="R" data-u="" data-st="1" id="obj-bv-2021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2021</td><td class="n">no_DehumActive</td><td class="d">Dehumidification active/ inactive.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="2022" data-acc="R" data-u="" data-st="1" id="obj-bv-2022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2022</td><td class="n">no_BypassState</td><td class="d">Bypass state output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NoBypass, 1=Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="209" data-i="2016" data-acc="R" data-u="" data-st="1" id="obj-mv-2016"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2016</td><td class="n">no_ManualOverride</td><td class="d">Manual override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby, 5=Null</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="210" data-i="2017" data-acc="R" data-u="" data-st="1" id="obj-mv-2017"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2017</td><td class="n">no_EffOccSensState</td><td class="d">Effective occupancy sensor state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=UnOccupied, 3=Unused</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="2023" data-acc="R" data-u="" data-st="1" id="obj-bv-2023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2023</td><td class="n">no_CoolDatLockout</td><td class="d">Discharge air high limit output: DAT cooling lockout flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="2036" data-acc="R" data-u="%" id="obj-av-2036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2036</td><td class="n">no_CoolTermLdOut</td><td class="d">Terminal load for cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="2025" data-acc="R" data-u="" data-st="1" id="obj-bv-2025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2025</td><td class="n">no_IsCoolDisable</td><td class="d">Cooling enabled/ disabled.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Enable, 1=Disable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="2038" data-acc="R" data-u="%" id="obj-av-2038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2038</td><td class="n">no_HeatTermLdOut</td><td class="d">Terminal load for heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="2026" data-acc="R" data-u="" data-st="1" id="obj-bv-2026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2026</td><td class="n">no_FanStart</td><td class="d">Fan start command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="2040" data-acc="R" data-u="°F" id="obj-av-2040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2040</td><td class="n">no_DaTemp</td><td class="d">Discharge air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="2041" data-acc="R" data-u="°F" id="obj-av-2041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2041</td><td class="n">no_PipeTemp</td><td class="d">Pipe sensor temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="218" data-i="2018" data-acc="R" data-u="" data-st="1" id="obj-mv-2018"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2018</td><td class="n">no_EffSchCurrentState</td><td class="d">Current schedule state to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied_Wake, 2=Unoccupied_Away, 3=Bypass_Return, 4=Standby_Sleep, 5=NoOverride, 6=None_Custom, 7=None_Vacation, 8=None_Unrented</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="219" data-i="2019" data-acc="R" data-u="" data-st="1" id="obj-mv-2019"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2019</td><td class="n">no_EffSchNextState</td><td class="d">Next schedule state to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied_Wake, 2=Unoccupied_Away, 3=Bypass_Return, 4=Standby_Sleep, 5=NoOverride, 6=None_Custom, 7=None_Vacation, 8=None_Unrented</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="2042" data-acc="R" data-u="min" id="obj-av-2042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2042</td><td class="n">no_EffTUNCOS</td><td class="d">Minutes until the next schedule change</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="2043" data-acc="R" data-u="min" id="obj-av-2043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2043</td><td class="n">no_OverrideRemTime</td><td class="d">Time left before the override ends</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="2044" data-acc="R" data-u="°F" id="obj-av-2044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2044</td><td class="n">no_CtrlSpaceTemp</td><td class="d">Control space temperature output (Only for testing purpose)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="2030" data-acc="R" data-u="" data-st="1" id="obj-bv-2030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2030</td><td class="n">no_RecoveryStatus</td><td class="d">This point gives out when the system is in recovery mode.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Recovery</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="2045" data-acc="R" data-u="%" id="obj-av-2045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2045</td><td class="n">no_TermLdOut</td><td class="d">Terminal load, -200 to +200 % (negative = heating)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="2046" data-acc="R" data-u="°F" id="obj-av-2046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2046</td><td class="n">no_EffDATSp</td><td class="d">Effective discharge air control setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="2001" data-acc="R" data-u="°F" data-min="1" id="obj-av-2001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2001</td><td class="n">no_SpaceTemp</td><td class="d">Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="2002" data-acc="R" data-u="%RH" id="obj-av-2002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2002</td><td class="n">no_SpaceHumidity</td><td class="d">Space Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="2003" data-acc="R" data-u="°F" data-min="1" id="obj-av-2003"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2003</td><td class="n">no_EffHeatSp</td><td class="d">Effective Heating Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="2004" data-acc="R" data-u="°F" data-min="1" id="obj-av-2004"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2004</td><td class="n">no_EffCoolSp</td><td class="d">Effective Cooling Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="230" data-i="2001" data-acc="R" data-u="" data-st="1" id="obj-mv-2001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2001</td><td class="n">no_SetpointSts</td><td class="d">Setpoint status; Temporary after a user adjustment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied_Wake, 2=Unoccupied_Away, 3=Temporary, 4=Standby_Return, 5=Permanent, 6=Fixedsetpoint, 7=Sleep, 8=Custom, 9=Vacation, 10=Unrented</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="2439" data-acc="R" data-u="°F" id="obj-av-2439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2439</td><td class="n">no_OaTemp</td><td class="d">Outdoor air temperature.</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="2440" data-acc="R" data-u="%RH" id="obj-av-2440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2440</td><td class="n">no_OaHumidity</td><td class="d">Outdoor air Humidity.</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="2442" data-acc="R" data-u="" id="obj-av-2442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2442</td><td class="n">no_SpaceCO2</td><td class="d">Space CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="2035" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-2035"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2035</td><td class="n">no_GenericAlarm</td><td class="d">General alarm flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="2470" data-acc="R" data-u="h" id="obj-av-2470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2470</td><td class="n">no_CoolStg2_RunTimeAccumulate</td><td class="d">Outputs the actual run time of cooling stage 2. (TC3xxB models only)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="2471" data-acc="R" data-u="h" id="obj-av-2471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2471</td><td class="n">no_HeatStg2_RunTimeAccumulate</td><td class="d">Outputs the actual run time of heating stage 2. (TC3xxB models only)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="2506" data-acc="R" data-u="" id="obj-av-2506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2506</td><td class="n">no_LightSensorOutput</td><td class="d">Light sensor output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="238" data-i="1" data-acc="R" data-u="" id="obj-csv-1"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1</td><td class="n">no_DateAndTime</td><td class="d">Users can check the time of the device through the network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="2021" data-acc="R" data-u="min" id="obj-av-2021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2021</td><td class="n">no_ScheduleTimeToNext</td><td class="d">Time to next schedule state</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="2513" data-acc="R" data-u="" id="obj-av-2513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2513</td><td class="n">no_ScheduleHospitalityPointsValue</td><td class="d">Hospitality status points value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="241" data-i="2079" data-acc="R" data-u="" data-st="1" id="obj-mv-2079"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2079</td><td class="n">no_ScheduleActive</td><td class="d">Schedule activation status.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Weekly, 3=Holiday, 4=SpecialEvent, 5=Vacation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="242" data-i="2054" data-acc="W" data-u="" data-st="1" id="obj-mv-2054"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2054</td><td class="n">Cfg_ScheduleType</td><td class="d">Users can choose commercial, residential, fixed setpoint schedule or hospitality schedule.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Commercial, 2=Residential, 3=FixedSetpoint, 4=Hospitality</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="243" data-i="2027" data-acc="R" data-u="" data-st="1" id="obj-mv-2027"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2027</td><td class="n">no_ScheduleCurrentState</td><td class="d">Current schedule state.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied_Wake, 2=Unoccupied_Away, 3=Temporary_Return, 4=Standby_Sleep, 5=None_Custom, 6=None_Vacation, 7=None_Unrented</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="244" data-i="2028" data-acc="R" data-u="" data-st="1" id="obj-mv-2028"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2028</td><td class="n">no_ScheduleNextState</td><td class="d">Next schedule state.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied_Wake, 2=Unoccupied_Away, 3=Temporary_Return, 4=Standby_Sleep, 5=None_Custom, 6=None_Vacation, 7=None_Unrented</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="223" data-acc="R" data-u="°F" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">no_SylkAddr2Temp</td><td class="d">TR40-H-CO2: Temperature (May also use models TR40, TR40-H, TR40-CO2, TR40-H-CO2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="224" data-acc="R" data-u="%RH" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">no_SylkAddr2Hum</td><td class="d">TR40-H-CO2: Humidity (May also use models TR40, TR40-H, TR40-CO2, TR40-H-CO2)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="225" data-acc="R" data-u="ppm" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">no_SylkAddr2CO2</td><td class="d">TR40-H-CO2: CO2. (May also use models TR40-CO2, TR40-H-CO2)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="226" data-acc="R" data-u="°F" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">no_SylkAddr3Temp</td><td class="d">Address 3 TR40: Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="227" data-acc="R" data-u="°F" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">no_SylkAddr4Temp</td><td class="d">Address 4 TR40: Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="228" data-acc="R" data-u="°F" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">no_SylkAddr5Temp</td><td class="d">Address 5 TR40: Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="231" data-acc="R" data-u="°F" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">no_SylkAddr8Temp</td><td class="d">Address 8 C7400S: Temperature.</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="232" data-acc="R" data-u="%RH" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">no_SylkAddr8Hum</td><td class="d">Address 8 C7400S: Humidity.</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="235" data-acc="R" data-u="°F" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">no_SylkAddr10Temp</td><td class="d">Address 10 C7400S: Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="236" data-acc="R" data-u="%RH" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">no_SylkAddr10Hum</td><td class="d">Address 10 C7400S: Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="2505" data-acc="R" data-u="°F" id="obj-av-2505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2505</td><td class="n">no_SylkAddr6Temp</td><td class="d">TR100 Em TR75: Temperature.</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="230" data-acc="R" data-u="%RH" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">no_SylkAddr6Hum</td><td class="d">TR100 Em TR75: Humidity.</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="2039" data-acc="W" data-u="" data-st="1" id="obj-bv-2039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2039</td><td class="n">Cfg_AuxiliaryHeatEnable</td><td class="d">Auxiliary heat enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="258" data-i="2003" data-acc="W" data-u="" data-st="1" id="obj-mv-2003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2003</td><td class="n">Cfg_HeatPmp_AuxMode</td><td class="d">Auxiliary heat type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Peripheral, 2=Supplemental</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="2018" data-acc="W" data-u="Δ°F" id="obj-av-2018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2018</td><td class="n">Cfg_AuxiliaryHeatPeriperalDroop</td><td class="d">Peripheral aux heat droop</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="2019" data-acc="W" data-u="Δ°F" id="obj-av-2019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2019</td><td class="n">Cfg_AuxiliaryHeatSupplementalDroop</td><td class="d">Supplemental aux heat droop</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="2001" data-acc="W" data-u="" data-st="1" id="obj-bv-2001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2001</td><td class="n">Cfg_AuxHeat_FanOnOff</td><td class="d">Fan run on/Off when aux heat on</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="50" data-acc="W" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Cfg_HeatPmp_AuxHeatLockoutSp</td><td class="d">Outdoor air temperature auxiliary heat lockout.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="215" data-acc="W" data-u="min" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Cfg_HeatPmp_UpStgTmr</td><td class="d">Up stage timer value</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="2055" data-acc="W" data-u="" data-st="1" id="obj-bv-2055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2055</td><td class="n">Cfg_HeatPmp_UpStgTmrEn</td><td class="d">Up stage timer enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Cfg_HeatPmp_AuxHeatRampFactor</td><td class="d">Auxiliary heat recovery ramp factor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="466" data-acc="W" data-u="" data-st="1" id="obj-bv-466"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">466</td><td class="n">Cfg_AuxiliaryHeat_EnableOATLockout</td><td class="d">Enable auxiliary heat outdoor air temperature lockout. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="2110" data-acc="W" data-u="s" id="obj-av-2110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2110</td><td class="n">Cfg_CompressorDelay</td><td class="d">Compressor delay time setting. (TC3xxB models only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="51" data-acc="W" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Cfg_HeatPmp_CompLockoutSp</td><td class="d">Outdoor air temperature compressor lockout. (TC3xxB models only)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="465" data-acc="W" data-u="" data-st="1" id="obj-bv-465"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">465</td><td class="n">Cfg_Compressor_EnableOATLockout</td><td class="d">Enable compressor outdoor air temperature lockout. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="41" data-acc="W" data-u="Δ°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Cfg_Cool_Tr</td><td class="d">Cooling throttling range</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="42" data-acc="W" data-u="s" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Cfg_Cool_It</td><td class="d">Cooling integral time 0 = disable (i.e., proportional only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Cfg_Cool_CPH</td><td class="d">Cooling system response. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="45" data-acc="W" data-u="s" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Cfg_Cool_MinOnTime</td><td class="d">Cooling stage minimum on time. (TC3xxB models only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="82" data-acc="W" data-u="s" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Cfg_Cool_MinOffTime</td><td class="d">Cooling stage minimum off time. (TC3xxB models only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="46" data-acc="W" data-u="°F" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Cfg_Cool_CoolLockoutSp</td><td class="d">Outdoor air temperature cool lockout. (TC3xxB models only)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="47" data-acc="W" data-u="°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Cfg_Cool_DischLoLimSp</td><td class="d">Discharge air temperature low limit setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="467" data-acc="W" data-u="" data-st="1" id="obj-bv-467"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">467</td><td class="n">Cfg_Cool_EnableOATLockout</td><td class="d">Enable cool outdoor air temperature lockout. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="101" data-acc="W" data-u="Δ°F" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Cfg_Thermostat_Deadband</td><td class="d">Temperature differential between heat and cool setpoint</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="2040" data-acc="W" data-u="" data-st="1" id="obj-bv-2040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2040</td><td class="n">Cfg_DehumEnable</td><td class="d">Enable/disable dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="48" data-acc="W" data-u="%RH" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Cfg_Dehum_SpaceRHHighLimit</td><td class="d">Space relative humidity (RH) high limit setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="2022" data-acc="W" data-u="Δ°F" id="obj-av-2022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2022</td><td class="n">Cfg_Dehum_OverCool_Offset</td><td class="d">Dehumidification over cool offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="133" data-acc="W" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">Cfg_Dehum_StageReHeatOpEn</td><td class="d">Staged reheat operation enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="2041" data-acc="W" data-u="" data-st="1" id="obj-bv-2041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2041</td><td class="n">Cfg_DehumAuxHeatForReheat</td><td class="d">Aux heat reheat enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="284" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">Cfg_FanType</td><td class="d">Fan can be configured as single speed, two speed or as a variable speed fan.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=SingleSpeed, 2=TwoSpeed, 3=ThreeSpeed, 4=VariableSpeed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="285" data-i="89" data-acc="W" data-u="" data-st="1" id="obj-mv-89"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">89</td><td class="n">Cfg_FanDefaultMode</td><td class="d">Fan Mode of operation config by user &amp; supervisor.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Circulate, 3=Continuous</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="39" data-acc="W" data-u="s" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Cfg_FanRunOffDelayCool</td><td class="d">Fan run on time after all cooling terminal turns off.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="40" data-acc="W" data-u="s" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Cfg_FanRunOnDelayHeat</td><td class="d">Fan run on delay time after heating terminal turns on.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="2017" data-acc="W" data-u="s" id="obj-av-2017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2017</td><td class="n">Cfg_FanRunOffDelayHeat</td><td class="d">Fan run on time after all heating terminal turns off.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="2087" data-acc="W" data-u="" id="obj-av-2087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2087</td><td class="n">Cfg_FanConfig</td><td class="d">Bit flags for allowed fan modes (auto bit must be 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="2472" data-acc="W" data-u="%" id="obj-av-2472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2472</td><td class="n">Cfg_FanManualVariableSpeed</td><td class="d">The user can manually set the speed of the variable fan.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="291" data-i="2063" data-acc="W" data-u="" data-st="1" id="obj-mv-2063"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2063</td><td class="n">Cfg_FanVariableSwitchType</td><td class="d">Users can select variable fan speed switch type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ThreeSpeed, 2=VariableSpeed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="292" data-i="2062" data-acc="W" data-u="" data-st="1" id="obj-mv-2062"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2062</td><td class="n">Cfg_FanResSpeedSetting</td><td class="d">Users can select the fan speed setting to the residential schedule.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Fixed, 2=AutoControl</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="293" data-i="583" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-583"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">583</td><td class="n">Cfg_FanCoilManualSpeedSel</td><td class="d">Fan speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Low, 3=Medium, 4=High, 5=Off, 6=Circulate, 7=Variable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="294" data-i="2055" data-acc="W" data-u="" data-st="1" id="obj-mv-2055"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2055</td><td class="n">Cfg_FanResWakeMode</td><td class="d">Users can set the fan mode to the residential schedule wake status.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Circulate, 3=Continuous</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="295" data-i="2056" data-acc="W" data-u="" data-st="1" id="obj-mv-2056"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2056</td><td class="n">Cfg_FanResAwayMode</td><td class="d">Users can set the fan mode to the residential schedule away status.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Circulate, 3=Continuous</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="296" data-i="2057" data-acc="W" data-u="" data-st="1" id="obj-mv-2057"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2057</td><td class="n">Cfg_FanResReturnMode</td><td class="d">Users can set the fan mode to the residential schedule return status.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Circulate, 3=Continuous</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="297" data-i="2058" data-acc="W" data-u="" data-st="1" id="obj-mv-2058"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2058</td><td class="n">Cfg_FanResSleepMode</td><td class="d">Users can set the fan mode to the residential schedule sleep status.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Circulate, 3=Continuous</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="298" data-i="2059" data-acc="W" data-u="" data-st="1" id="obj-mv-2059"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2059</td><td class="n">Cfg_FanResCustomMode</td><td class="d">Users can set the fan mode to the residential schedule custom status.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Circulate, 3=Continuous</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="299" data-i="2060" data-acc="W" data-u="" data-st="1" id="obj-mv-2060"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2060</td><td class="n">Cfg_FanResVacationMode</td><td class="d">Users can set the fan mode to the residential schedule vacation status.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Circulate</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Cfg_FanOnHeat</td><td class="d">Fan in heat mode: external duct thermostat or thermostat output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="2074" data-acc="W" data-u="" data-st="1" id="obj-bv-2074"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2074</td><td class="n">Cfg_AuxiliaryHeat_DisableCompressor</td><td class="d">Heat pump: auxiliary heat on disables the compressor stage</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="302" data-i="585" data-acc="W" data-u="" data-st="1" id="obj-mv-585"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">585</td><td class="n">Cfg_TwoSpeedVentMode</td><td class="d">Fan speed for ventilation mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="303" data-i="586" data-acc="W" data-u="" data-st="1" id="obj-mv-586"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">586</td><td class="n">Cfg_FanCoilThreeSpeedVentMode</td><td class="d">Fan speed for ventilation mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=Medium, 3=High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="304" data-i="581" data-acc="W" data-u="" data-st="1" id="obj-mv-581"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">581</td><td class="n">Cfg_FanCoilTwoSpeedType</td><td class="d">Two speed fan output type. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=MultipleOutputsAtATime, 2=OneOutputAtATime</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="305" data-i="582" data-acc="W" data-u="" data-st="1" id="obj-mv-582"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">582</td><td class="n">Cfg_FanCoilThreeSpeedType</td><td class="d">Three speed fan output type. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=MultipleOutputsAtATime, 2=OneOutputAtATime</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="1470" data-acc="W" data-u="%" id="obj-av-1470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1470</td><td class="n">Cfg_VarSpeedFan_VentSpeed</td><td class="d">Variable speed fan speed for ventilation mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="307" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Cfg_FanSpeed_CmprCoolSingle</td><td class="d">Heat pump two speed compressor single mode. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=High, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="308" data-i="2041" data-acc="W" data-u="" data-st="1" id="obj-mv-2041"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2041</td><td class="n">Cfg_FanSpeed_CoolSingleMode</td><td class="d">Conventional two speed cool single mode. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=High, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="309" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">Cfg_FanSpeed_HeatSingle</td><td class="d">Conventional two speed heat single mode. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=High, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="310" data-i="2043" data-acc="W" data-u="" data-st="1" id="obj-mv-2043"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2043</td><td class="n">Cfg_FanSpeed_AuxHeatMode</td><td class="d">Heat pump two speed auxiliary heat single mode. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=High, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="1468" data-acc="W" data-u="%" id="obj-av-1468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1468</td><td class="n">Cfg_VarSpeedFan_CoolMinSpeed</td><td class="d">Variable speed fan min speed for cool</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="1469" data-acc="W" data-u="%" id="obj-av-1469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1469</td><td class="n">Cfg_VarSpeedFan_CoolMaxSpeed</td><td class="d">Variable speed fan max speed for cool</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="1473" data-acc="W" data-u="%" id="obj-av-1473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1473</td><td class="n">Cfg_VarSpeedFan_HeatMinSpeed</td><td class="d">Variable speed fan min speed for heat</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="1474" data-acc="W" data-u="%" id="obj-av-1474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1474</td><td class="n">Cfg_VarSpeedFan_HeatMaxSpeed</td><td class="d">Variable speed fan max speed for heat</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="315" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">Cfg_FanSpeed_HeatMulti</td><td class="d">Conventional two speed heat multi mode. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=High, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="316" data-i="2061" data-acc="W" data-u="" data-st="1" id="obj-mv-2061"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2061</td><td class="n">Cfg_FanSpeed_CoolMulti</td><td class="d">Conventional two speed cool multi mode. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=High, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="2473" data-acc="W" data-u="%" id="obj-av-2473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2473</td><td class="n">Cfg_VarSpeedFan_AdjustLowSpeed</td><td class="d">Variable speed fan low speed for adjustable mode.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="2474" data-acc="W" data-u="%" id="obj-av-2474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2474</td><td class="n">Cfg_VarSpeedFan_AdjustHighSpeed</td><td class="d">Variable speed fan high speed for adjustable mode.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="54" data-acc="W" data-u="Δ°F" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Cfg_Heat_Tr</td><td class="d">Heating throttling range</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="55" data-acc="W" data-u="s" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Cfg_Heat_It</td><td class="d">Heating integral time 0 = disable (i.e., proportional only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Cfg_Heat_CPH</td><td class="d">Heating system response</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="58" data-acc="W" data-u="s" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Cfg_Heat_MinOnTime</td><td class="d">Heating stage minimum on time. (TC3xxB models only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="59" data-acc="W" data-u="s" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Cfg_Heat_MinOffTime</td><td class="d">Heating stage minimum off time. (TC3xxB models only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="60" data-acc="W" data-u="°F" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Cfg_Heat_HeatLockoutSp</td><td class="d">Outdoor air temperature heat lockout. (TC3xxB models only)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="61" data-acc="W" data-u="°F" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Cfg_Heat_DischHiLimSp</td><td class="d">Discharge air temperature high limit setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="326" data-i="2045" data-acc="W" data-u="" data-st="1" id="obj-mv-2045"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2045</td><td class="n">Cfg_Heat_FuelType</td><td class="d">Heating fuel type; sets the default cycles per hour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Gas/Oil, 2=Electric</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="464" data-acc="W" data-u="" data-st="1" id="obj-bv-464"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">464</td><td class="n">Cfg_Heat_EnableOATLockout</td><td class="d">Enable heat outdoor air temperature lockout. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="328" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">Cfg_Control_MainSensor</td><td class="d">Temperature sensor selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=LocalSensor, 2=RemoteSensor, 3=Multi-Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="14" data-acc="W" data-u="s" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Cfg_Control_PowerupDelay</td><td class="d">Initial delay to start control after power cycle.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="330" data-i="2069" data-acc="W" data-u="" data-st="1" id="obj-mv-2069"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2069</td><td class="n">Cfg_Control_CO2Sensor</td><td class="d">CO2 sensor selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=LocalSensor, 2=RemoteSensor, 3=MultiSensors</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="331" data-i="2070" data-acc="W" data-u="" data-st="1" id="obj-mv-2070"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2070</td><td class="n">Cfg_Control_HumiditySensor</td><td class="d">Humidity sensor selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=LocalSensor, 2=RemoteSensor, 3=MultiSensors</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="332" data-i="2071" data-acc="W" data-u="" data-st="1" id="obj-mv-2071"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2071</td><td class="n">Cfg_ZoneReSens_HumSenAction</td><td class="d">Action on invalid remote humidity: use local sensor or stop equipment</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=SuspendHumidit yOutput, 2=RevertToOnboard</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="333" data-i="2072" data-acc="W" data-u="" data-st="1" id="obj-mv-2072"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2072</td><td class="n">Cfg_ZoneReSens_CO2SenAction</td><td class="d">Action on invalid remote CO2: use local sensor or stop equipment</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=SuspendCO2Ou tput, 2=RevertToOnboard</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="136" data-acc="W" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">Cfg_Thermostat_TstUnitSel</td><td class="d">Thermostat unit definition (Imperial/ Metric)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Fahrenheit, 1=Celsius</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="2060" data-acc="W" data-u="" data-st="1" id="obj-bv-2060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2060</td><td class="n">Cfg_Thermostat_CommUnitSel</td><td class="d">Thermostat communication unit definition (Imperial/ Metric)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Fahrenheit, 1=Celsius</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="336" data-i="505" data-acc="W" data-u="" data-st="1" id="obj-mv-505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">505</td><td class="n">Cfg_BrandType</td><td class="d">Vendor ID and Vendor name will be changed when modify brand type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Honeywell, 2=Alerton, 3=None, 4=Custom</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="337" data-i="2053" data-acc="W" data-u="" data-st="1" id="obj-mv-2053"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2053</td><td class="n">Cfg_Thermostat_LanguageType</td><td class="d">Users can change the HMI language.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=English, 2=Spanish, 3=French, 4=Italian, 5=German</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="2034" data-acc="W" data-u="" data-st="1" id="obj-bv-2034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2034</td><td class="n">Cfg_StdbyConfig</td><td class="d">Standby action</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=StandbyAsUnoccupied, 1=StandbyAsOccupied</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="256" data-acc="W" data-u="°F" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Cfg_Thermostat_ClAdjStPt</td><td class="d">Temporary cool setpoint adjustment from User or from the supervisor.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="257" data-acc="W" data-u="°F" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Cfg_Thermostat_HtAdjStPt</td><td class="d">Temporary heat setpoint adjustment from user or from the supervisor.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="2088" data-acc="R" data-u="" data-st="1" id="obj-bv-2088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2088</td><td class="n">no_ADR_Status</td><td class="d">The user check the status of ADR.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="2056" data-acc="W" data-u="" data-st="1" id="obj-bv-2056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2056</td><td class="n">Cfg_HumidificationEnable</td><td class="d">Humidification enable. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="62" data-acc="W" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Cfg_Hum_SpaceRHLowLimit</td><td class="d">Space relative humidity (RH) low limit setpoint. (TC3xxB models only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="254" data-acc="W" data-u="°F" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">Cfg_SpcAlarm_TempHighLim</td><td class="d">Space temperature alarm high limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="255" data-acc="W" data-u="°F" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">Cfg_SpcAlarm_TempLowLim</td><td class="d">Space temperature alarm low limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="332" data-acc="W" data-u="°F" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">Cfg_DaTAlarm_TempHighLim</td><td class="d">Discharge air temperature alarm high limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="333" data-acc="W" data-u="°F" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">Cfg_DATAlarmTempLowLim</td><td class="d">Discharge air temperature alarm low limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="2070" data-acc="W" data-u="°F" id="obj-av-2070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2070</td><td class="n">Cfg_PipeTempHeatThreshold</td><td class="d">Pipe sensor threshold for heating</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="2071" data-acc="W" data-u="°F" id="obj-av-2071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2071</td><td class="n">Cfg_PipeTempCoolThreshold</td><td class="d">Pipe sensor threshold for cooling</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="2072" data-acc="W" data-u="°F" id="obj-av-2072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2072</td><td class="n">Cfg_PipeTempHighLimit</td><td class="d">Pipe temperature alarm high limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="2073" data-acc="W" data-u="°F" id="obj-av-2073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2073</td><td class="n">Cfg_PipeTempLowLimit</td><td class="d">Pipe temperature alarm low limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="2074" data-acc="W" data-u="Δ°F" id="obj-av-2074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2074</td><td class="n">Cfg_PipeSpaceHeatTempOffset</td><td class="d">2 pipe single coil hybrid control space temperature offset for heating</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="2075" data-acc="W" data-u="Δ°F" id="obj-av-2075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2075</td><td class="n">Cfg_PipeSpaceCoolTempOffset</td><td class="d">2 pipe single coil hybrid control space temperature offset for cooling</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="2437" data-acc="W" data-u="°F" id="obj-av-2437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2437</td><td class="n">Cfg_OutdoorAirTempHighLimit</td><td class="d">Outdoor air temperature alarm high limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="2438" data-acc="W" data-u="°F" id="obj-av-2438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2438</td><td class="n">Cfg_OutdoorAirTempLowLimit</td><td class="d">Outdoor air temperature alarm low limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="356" data-i="130" data-acc="W" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">Cfg_ZoneMultiSens_Control</td><td class="d">Main control sensor configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Min, 3=Max, 4=Smart</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Cfg_ZoneMultiSens_Sens1_Wt</td><td class="d">Averaging weight of the on-board temperature sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Cfg_ZoneMultiSens_Sens2_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Cfg_ZoneMultiSens_Sens3_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Cfg_ZoneMultiSens_Sens4_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Cfg_ZoneMultiSens_Sens5_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="362" data-i="77" data-acc="W" data-u="" data-st="1" id="obj-mv-77"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">77</td><td class="n">Cfg_ZoneMultiHumSens_Control</td><td class="d">Humidity sensor configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Min, 3=Max, 4=Smart</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Cfg_ZoneMultiSens_HumSens1_Wt</td><td class="d">Averaging weight of the on-board humidity sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="180" data-acc="W" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Cfg_ZoneMultiSens_HumSens2_Wt</td><td class="d">Averaging weight of Sylk humidity sensor at address 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="2519" data-acc="W" data-u="" id="obj-av-2519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2519</td><td class="n">Cfg_ZoneMultiSens_Sens7_Wt</td><td class="d">Averaging weight of the analog space temperature input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="2491" data-acc="W" data-u="" id="obj-av-2491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2491</td><td class="n">Cfg_ZoneMultiSens_CO2Sens2_Wt</td><td class="d">Averaging weight of the Sylk CO2 sensor at address 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="2492" data-acc="W" data-u="" id="obj-av-2492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2492</td><td class="n">Cfg_ZoneMultiSens_CO2Sens1_Wt</td><td class="d">Averaging weight of the local CO2 sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="368" data-i="2073" data-acc="W" data-u="" data-st="1" id="obj-mv-2073"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2073</td><td class="n">Cfg_ZoneMultiCO2Sens_Control</td><td class="d">CO2 sensor configuration.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Min, 3=Max</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="2493" data-acc="W" data-u="" id="obj-av-2493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2493</td><td class="n">Cfg_ZoneMultiSens_TempSel</td><td class="d">The user is able to choose which temperature sensors to participate in the calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="2494" data-acc="W" data-u="" id="obj-av-2494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2494</td><td class="n">Cfg_ZoneMultiSens_HumSel</td><td class="d">The user is able to choose which humidity sensors to participate in the calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="2495" data-acc="W" data-u="" id="obj-av-2495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2495</td><td class="n">Cfg_ZoneMultiSens_CO2Sel</td><td class="d">The user is able to choose which CO2 sensors to participate in the calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="218" data-acc="W" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">Cfg_ZoneMultiSens_HumSens6_Wt</td><td class="d">Averaging weight of Sylk humidity sensor at address 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="219" data-acc="W" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">Cfg_ZoneMultiSens_Sens6_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="7" data-acc="W" data-u="°F" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Cfg_Setpoints_OccHeatSp</td><td class="d">Occupied Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="4" data-acc="W" data-u="°F" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Cfg_Setpoints_OccCoolSp</td><td class="d">Occupied Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="8" data-acc="W" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Cfg_Setpoints_StbyHeatSp</td><td class="d">Standby Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="5" data-acc="W" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Cfg_Setpoints_StbyCoolSp</td><td class="d">Standby Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Cfg_Setpoints_UnOccHeatSp</td><td class="d">Unoccupied Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="6" data-acc="W" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Cfg_Setpoints_UnOccCoolSp</td><td class="d">Unoccupied Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="2457" data-acc="W" data-u="°F" id="obj-av-2457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2457</td><td class="n">Cfg_Setpoints_FixedSpCoolSp</td><td class="d">FixedSetpoint cooling setpoint.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="2456" data-acc="W" data-u="°F" id="obj-av-2456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2456</td><td class="n">Cfg_Setpoints_FixedSpHeatSp</td><td class="d">FixedSetpoint heating setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="2458" data-acc="W" data-u="°F" id="obj-av-2458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2458</td><td class="n">Cfg_Setpoints_ResWakeHeatSp</td><td class="d">Users can set the residential heat setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="2459" data-acc="W" data-u="°F" id="obj-av-2459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2459</td><td class="n">Cfg_Setpoints_ResWakeCoolSp</td><td class="d">Users can set the residential cool setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="2460" data-acc="W" data-u="°F" id="obj-av-2460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2460</td><td class="n">Cfg_Setpoints_ResAwayHeatSp</td><td class="d">Users can set the residential heat setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="2461" data-acc="W" data-u="°F" id="obj-av-2461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2461</td><td class="n">Cfg_Setpoints_ResAwayCoolSp</td><td class="d">Users can set the residential cool setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="2462" data-acc="W" data-u="°F" id="obj-av-2462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2462</td><td class="n">Cfg_Setpoints_ResReturnHeatSp</td><td class="d">Users can set the residential heat setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="2463" data-acc="W" data-u="°F" id="obj-av-2463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2463</td><td class="n">Cfg_Setpoints_ResReturnCoolSp</td><td class="d">Users can set the residential cool setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="2464" data-acc="W" data-u="°F" id="obj-av-2464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2464</td><td class="n">Cfg_Setpoints_ResSleepHeatSp</td><td class="d">Users can set the residential heat setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="2465" data-acc="W" data-u="°F" id="obj-av-2465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2465</td><td class="n">Cfg_Setpoints_ResSleepCoolSp</td><td class="d">Users can set the residential cool setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="2466" data-acc="W" data-u="°F" id="obj-av-2466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2466</td><td class="n">Cfg_Setpoints_ResCustomHeatSp</td><td class="d">Users can set the residential heat setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="2467" data-acc="W" data-u="°F" id="obj-av-2467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2467</td><td class="n">Cfg_Setpoints_ResCustomCoolSp</td><td class="d">Users can set the residential cool setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="2468" data-acc="W" data-u="°F" id="obj-av-2468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2468</td><td class="n">Cfg_Setpoints_ResVacationHeatSp</td><td class="d">Users can set the residential heat setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="2469" data-acc="W" data-u="°F" id="obj-av-2469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2469</td><td class="n">Cfg_Setpoints_ResVacationCoolSp</td><td class="d">Users can set the residential cool setpoint in wake state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="2509" data-acc="W" data-u="°F" id="obj-av-2509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2509</td><td class="n">Cfg_Setpoints_HospTargetSP</td><td class="d">Users can set the target setpoint in hospitality</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="2510" data-acc="W" data-u="°F" id="obj-av-2510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2510</td><td class="n">Cfg_Setpoints_HospOccuDiffAbsVal</td><td class="d">Users can set the differential value of the target setpoint in the occupied state.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="2478" data-acc="W" data-u="°F" id="obj-av-2478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2478</td><td class="n">Cfg_Setpoints_HospRenUnoccDiffAbsVal</td><td class="d">Setpoint differential for the rented-unoccupied hotel state</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="2479" data-acc="W" data-u="°F" id="obj-av-2479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2479</td><td class="n">Cfg_Setpoints_HospUnrentedHeatSP</td><td class="d">Users can set the unrented heat setpoint in hospitality</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="2480" data-acc="W" data-u="°F" id="obj-av-2480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2480</td><td class="n">Cfg_Setpoints_HospUnrentedCoolSP</td><td class="d">Users can set the unrented cool setpoint in hospitality</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="2516" data-acc="W" data-u="°F" id="obj-av-2516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2516</td><td class="n">Cfg_Setpoints_HospTargetLowLim</td><td class="d">The minimum limit of the target setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="2517" data-acc="W" data-u="°F" id="obj-av-2517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2517</td><td class="n">Cfg_Setpoints_HospTargetHighLim</td><td class="d">The maximum limit of the target setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="2518" data-acc="W" data-u="°F" id="obj-av-2518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2518</td><td class="n">Cfg_Setpoints_HospAdjustSP</td><td class="d">The user adjusts the relative value of the setpoint.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="2481" data-acc="W" data-u="" id="obj-av-2481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2481</td><td class="n">Cfg_Hospitality_DelayTimeBeforePt</td><td class="d">User can set delay time before occupancy status change logic.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="2482" data-acc="W" data-u="" id="obj-av-2482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2482</td><td class="n">Cfg_Hospitality_AwakePTPerMin</td><td class="d">User can set awake time until unoccupied state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="2483" data-acc="W" data-u="" id="obj-av-2483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2483</td><td class="n">Cfg_Hospitality_SleepPTPerMin</td><td class="d">User can set sleep time until unoccupied state.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="2484" data-acc="W" data-u="" id="obj-av-2484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2484</td><td class="n">Cfg_Hospitality_AwakeLightLevTh</td><td class="d">User can set awake light level threshold.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="2532" data-acc="W" data-u="" id="obj-av-2532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2532</td><td class="n">Cfg_Setpoints_HospUnrentedToOccDelTime</td><td class="d">Delay from unrented to occupied in hotel mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="2025" data-acc="W" data-u="min" id="obj-av-2025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2025</td><td class="n">Cfg_PipePurgeTime</td><td class="d">Pipe purge duration</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="2079" data-acc="W" data-u="h" id="obj-av-2079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2079</td><td class="n">Cfg_PipePurgeInterval</td><td class="d">Pipe purge interval</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="409" data-i="2025" data-acc="W" data-u="" data-st="1" id="obj-mv-2025"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2025</td><td class="n">Cfg_ValveCycle</td><td class="d">Valve cycle type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1min/24hours, 2=2min/24hours, 3=Disable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="2080" data-acc="W" data-u="h" id="obj-av-2080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2080</td><td class="n">Cfg_TimeOut</td><td class="d">Heating run time before the pipe temperature check</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="2053" data-acc="W" data-u="" data-st="1" id="obj-bv-2053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2053</td><td class="n">Cfg_HybridControlEnableHeat</td><td class="d">2 pipe single coil heat hybrid control enable flag</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="2054" data-acc="W" data-u="" data-st="1" id="obj-bv-2054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2054</td><td class="n">Cfg_HybridControLEnableCool</td><td class="d">2 pipe single coil cool hybrid control enable flag</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="2101" data-acc="W" data-u="h" id="obj-av-2101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2101</td><td class="n">Cfg_CoolTimeOut</td><td class="d">Heating/cooling run time before the pipe temperature check</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="18" data-acc="W" data-u="Δ°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Cfg_Recovery_MaxCoolRampRate</td><td class="d">Maximum cooling setpoint ramp</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="16" data-acc="W" data-u="Δ°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Cfg_Recovery_MinCoolRampRate</td><td class="d">Minimum cooling setpoint ramp</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Cfg_Recovery_MaxCoolRampTemp</td><td class="d">Outdoor air temperature at the maximum cool setpoint ramp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="15" data-acc="W" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Cfg_Recovery_MinCoolRampTemp</td><td class="d">Outdoor air temperature at the minimum cool setpoint ramp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="22" data-acc="W" data-u="Δ°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Cfg_Recovery_MaxHeatRampRate</td><td class="d">Maximum heating setpoint ramp</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="20" data-acc="W" data-u="Δ°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Cfg_Recovery_MinHeatRampRate</td><td class="d">Maximum heating setpoint ramp</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="21" data-acc="W" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Cfg_Recovery_MaxHeatRampTemp</td><td class="d">Outdoor air temperature at the maximum heat setpoint ramp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Cfg_Recovery_MinHeatRampTemp</td><td class="d">Outdoor air temperature at the minimum heat setpoint ramp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="1723" data-acc="W" data-u="°F" id="obj-av-1723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1723</td><td class="n">Cfg_FanCoilSupTempHtgSp</td><td class="d">Discharge air control maximum heating setpoint.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="1724" data-acc="W" data-u="°F" id="obj-av-1724"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1724</td><td class="n">Cfg_FanCoilSupTempClgSp</td><td class="d">Discharge air control minimum cooling setpoint.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="454" data-acc="W" data-u="" data-st="1" id="obj-bv-454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">454</td><td class="n">Cfg_FanCoilDATSpEnSwitch</td><td class="d">Discharge air control enable flag</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="2009" data-acc="W" data-u="Δ°F" id="obj-av-2009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2009</td><td class="n">Cfg_FanCoilDATHeatOffset</td><td class="d">Discharge air control heating initial offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="2010" data-acc="W" data-u="Δ°F" id="obj-av-2010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2010</td><td class="n">Cfg_FanCoilDATCoolOffset</td><td class="d">Discharge air control cooling initial offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="2011" data-acc="W" data-u="Δ°F" id="obj-av-2011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2011</td><td class="n">Cfg_DaT_Ctrl_Cool_Tr</td><td class="d">Discharge air control cooling throttling range</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="2012" data-acc="W" data-u="s" id="obj-av-2012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2012</td><td class="n">Cfg_DaT_Ctrl_Cool_It</td><td class="d">Discharge air control cooling integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="2014" data-acc="W" data-u="Δ°F" id="obj-av-2014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2014</td><td class="n">Cfg_DaT_Ctrl_Heat_Tr</td><td class="d">Discharge air control heating throttling range</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="2015" data-acc="W" data-u="s" id="obj-av-2015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2015</td><td class="n">Cfg_DaT_Ctrl_Heat_It</td><td class="d">Discharge air control heating integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="23" data-acc="W" data-u="Δ°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Cfg_LocalSensCalOffset_Temp</td><td class="d">Local onboard temperature sensor calibration offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="103" data-acc="W" data-u="%RH" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Cfg_LocalSensCalOffset_Hum</td><td class="d">Local onboard humidity sensor calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="24" data-acc="W" data-u="Δ°F" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Cfg_SylkCalOffset_SylkBus2Temp</td><td class="d">TR40_2/ TR-21 temperature calibration offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="25" data-acc="W" data-u="%RH" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Cfg_SylkCalOffset_SylkBus2RH</td><td class="d">TR40_2 humidity calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="26" data-acc="W" data-u="Δ°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Cfg_SylkCalOffset_SylkBus3Temp</td><td class="d">TR40_3 temperature calibration offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="27" data-acc="W" data-u="Δ°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Cfg_SylkCalOffset_SylkBus4Temp</td><td class="d">TR40_4 temperature calibration offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="28" data-acc="W" data-u="Δ°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Cfg_SylkCalOffset_SylkBus5Temp</td><td class="d">TR40_5 Temperature calibration offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="29" data-acc="W" data-u="Δ°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Cfg_SylkCalOffset_SylkBus8Temp</td><td class="d">C7400S outdoor air temperature calibration offset.</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="30" data-acc="W" data-u="%RH" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Cfg_SylkCalOffset_SylkBus8RH</td><td class="d">C7400S outdoor air humidity calibration offset.</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="31" data-acc="W" data-u="Δ°F" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Cfg_SylkCalOffset_SylkBus10Temp</td><td class="d">C7400S Discharge Air Temperature calibration offset</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="32" data-acc="W" data-u="%RH" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Cfg_SylkCalOffset_SylkBus10RH</td><td class="d">C7400S Discharge Air Humidity calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="2512" data-acc="W" data-u="" id="obj-av-2512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2512</td><td class="n">Cfg_LocalSensCalOffset_CO2</td><td class="d">Local onboard CO2 sensor calibration offset.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="2502" data-acc="W" data-u="Δ°F" id="obj-av-2502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2502</td><td class="n">Cfg_SylkCalOffset_SylkBus6Temp</td><td class="d">TR100 Em TR75 temperature calibration offset.</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="2503" data-acc="W" data-u="" id="obj-av-2503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2503</td><td class="n">Cfg_SylkCalOffset_SylkBus6RH</td><td class="d">TR100 Em TR75 humidity calibration offset.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="445" data-i="2032" data-acc="W" data-u="" data-st="1" id="obj-mv-2032"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2032</td><td class="n">Cfg_Sylk_SylkBus2Type</td><td class="d">Sylk bus addr-2 device type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=TR40, 2=TR50</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="446" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-mv-85"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">85</td><td class="n">Cfg_Sylk_SylkBus2En</td><td class="d">Sylk bus addr-2 device enable/ disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NotConfigured, 2=TempOnly, 3=TempHum, 4=TempHumCO2, 5=TempCO2</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="147" data-acc="W" data-u="" data-st="1" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">Cfg_Sylk_SylkBus3En</td><td class="d">Sylk bus addr-3 device enable/ disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="148" data-acc="W" data-u="" data-st="1" id="obj-bv-148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">148</td><td class="n">Cfg_Sylk_SylkBus4En</td><td class="d">Sylk bus addr-4 device enable/ disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="149" data-acc="W" data-u="" data-st="1" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">Cfg_Sylk_SylkBus5En</td><td class="d">Sylk bus addr-5 device enable/ disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="151" data-acc="W" data-u="" data-st="1" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">Cfg_Sylk_SylkBus8En</td><td class="d">Sylk bus addr-8 device enable/ disable.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="153" data-acc="W" data-u="" data-st="1" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">Cfg_Sylk_SylkBus10En</td><td class="d">Sylk bus addr-10 device enable/ disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="452" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-mv-86"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">86</td><td class="n">Cfg_Sylk_SylkBus6En</td><td class="d">Sylk bus addr-6 device enable/ disable.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NotConfigured, 2=TempOnly, 3=TempHum</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="453" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Cfg_Thermostat_SysSwitch</td><td class="d">System switch: changes the unit operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Cool, 3=Heat, 4=Ventilation, 5=Off, 6=Emergency heat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="10" data-acc="W" data-u="min" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Cfg_Thermostat_BypOverrideTime</td><td class="d">Unoccupied override time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="102" data-acc="W" data-u="Δ°F" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Cfg_Thermostat_TempOffSpLimit</td><td class="d">This point is used to limit the range of user adjustable setpoint.</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="2023" data-acc="W" data-u="" id="obj-av-2023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2023</td><td class="n">Cfg_Thermostat_SystemConfig</td><td class="d">To limit available user configurable options. BIT 3 Off must be set as 1.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="135" data-acc="W" data-u="" data-st="1" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">Cfg_Thermostat_Override</td><td class="d">Thermostat bypass override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OverrideOff, 1=OverrideOn</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="458" data-i="2035" data-acc="W" data-u="" data-st="1" id="obj-mv-2035"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2035</td><td class="n">Cfg_TstatOverrideType</td><td class="d">Thermostat override type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Permanent, 2=Temporary</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="12" data-acc="W" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Cfg_Thermostat_MinCoolSp</td><td class="d">Minimum cool setpoint of thermostat.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="13" data-acc="W" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Cfg_Thermostat_MaxHeatSp</td><td class="d">Maximum heat setpoint of thermostat.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="2005" data-acc="R" data-u="" id="obj-av-2005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2005</td><td class="n">no_mstpHeaderCrcError</td><td class="d">The number of header CRC errors in received frames</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="2006" data-acc="R" data-u="" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">no_mstpDataCrcErr</td><td class="d">The number of data CRC errors in received frames</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="463" data-i="174" data-acc="W" data-u="" data-st="1" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">ni_mstpClearErr</td><td class="d">Write to 1 and then 0 will clear header CRC and data CRC count.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unclear, 1=Clear</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="2455" data-acc="R" data-u="" id="obj-av-2455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2455</td><td class="n">no_WifiRssi(ApplicableonlytoTC320B-G/TC320C-Gthermostats.)</td><td class="d">WiFi RSSI (Received Signal Strength Indicator) value.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="1" data-acc="W" data-u="min" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">ni_NetTUNCOS</td><td class="d">TUNCOS is the difference between the future change in event &amp; current event in minutes.</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="466" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ni_ApplicationMode</td><td class="d">Application mode from the network; not kept over a power cycle</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Cool, 3=Heat, 4=FanOnly, 5=Off, 6=EmergencyHeat</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">ni_BypassState</td><td class="d">Net bypass input to enable bypass timer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="468" data-i="6" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">ni_OccupancySensorState</td><td class="d">Network occupancy sensor state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby, 5=NoOverride</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="89" data-acc="W" data-u="°F" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">ni_OutdoorTemp</td><td class="d">Outdoor air temperatue from network input.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="194" data-acc="W" data-u="%RH" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">ni_OutdoorHum</td><td class="d">Outdoor air humidity from network input.</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="471" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">ni_ShutdownState</td><td class="d">System shutdown input from network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Shutdown</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="80" data-acc="W" data-u="%RH" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">ni_SpaceRH</td><td class="d">Space humidity network input</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="104" data-acc="W" data-u="°F" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">ni_SpaceTemp</td><td class="d">Space temperature network input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="474" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">ni_WSHPEnableState</td><td class="d">Water source heat pump enable shared from the network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=WSHPSystemEnable, 1=WSHPSystemDisable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="475" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">ni_RunTimeReset</td><td class="d">Runtime accumulate reset network input.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal, 2=FanReset, 3=CoolReset, 4=HeatingReset</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="2024" data-acc="W" data-u="°F" id="obj-av-2024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2024</td><td class="n">ni_DATemp</td><td class="d">Discharge air temperature network input</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="477" data-i="2012" data-acc="W" data-u="" data-st="1" id="obj-mv-2012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2012</td><td class="n">ni_PipeTempMode</td><td class="d">Pipe temperature mode network input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Cool, 3=Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="478" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">ni_NetSchCurrentState</td><td class="d">Schedule state from the network (occupied, unoccupied, standby, rented)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied_Wake, 2=Unoccupied_Away, 3=Bypass_Return, 4=Standby_Sleep, 5=NoOverride, 6=None_Custom, 7=None_Vacation, 8=None_Unrented</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="479" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">ni_NetSchNextState</td><td class="d">Next schedule state from network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied_Wake, 2=Unoccupied_Away, 3=Bypass_Return, 4=Standby_Sleep, 5=NoOverride, 6=None_Custom, 7=None_Vacation, 8=None_Unrented</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="480" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">ni_ADREn</td><td class="d">Users can set ADR functions remotely.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="2511" data-acc="W" data-u="" id="obj-av-2511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2511</td><td class="n">ni_SpaceCO2</td><td class="d">Space CO2 network input.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="482" data-i="159" data-acc="W" data-u="" data-st="1" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">Cfg_NetOccSenFailDetEn</td><td class="d">Occupancy sensor fail detect enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="262" data-acc="W" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Cfg_NetOccSenFailFalbck</td><td class="d">Occupancy sensor fail detect fallback</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="484" data-i="2021" data-acc="W" data-u="" data-st="1" id="obj-mv-2021"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2021</td><td class="n">Cfg_NetOccSenFailFxdVal</td><td class="d">Occupancy sensor fail detect fallback value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby, 5=NoOverride</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="263" data-acc="W" data-u="s" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">Cfg_NetOccSenFailDetDly</td><td class="d">Occupancy sensor fail detect delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="486" data-i="164" data-acc="W" data-u="" data-st="1" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">Cfg_NetShtdwnFailDetEn</td><td class="d">Shut down fail detect enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">Cfg_NetShtdwnFailFalbck</td><td class="d">Shut down fail detect fallback</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="488" data-i="165" data-acc="W" data-u="" data-st="1" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">Cfg_NetShtdwnFailFxdVal</td><td class="d">Shut down fail detect fallback value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Shutdown</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="274" data-acc="W" data-u="s" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">Cfg_NetShtdwnFailDetDly</td><td class="d">Shut down fail detect delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="490" data-i="169" data-acc="W" data-u="" data-st="1" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">Cfg_NetWSHPEnStFailDetEn</td><td class="d">Network failure detection for the shared heat pump enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">Cfg_NetWSHPEnStFailFalbck</td><td class="d">Network Fail Detection Fall back value. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="492" data-i="170" data-acc="W" data-u="" data-st="1" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">Cfg_NetWSHPEnStFailFxdVal</td><td class="d">Fallback value used when that network input fails</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=WSHPSystemEnable, 1=WSHPSystemDisable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="285" data-acc="W" data-u="s" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Cfg_NetWSHPEnStFailDetDly</td><td class="d">Network Fail Detection delay in seconds. (TC3xxB models only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="494" data-i="2073" data-acc="W" data-u="" data-st="1" id="obj-bv-2073"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2073</td><td class="n">Cfg_NetPipeTempModFailDetEn</td><td class="d">Pipe temp mode fail detect enable.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="2476" data-acc="W" data-u="" id="obj-av-2476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2476</td><td class="n">Cfg_NetPipeTempModFailFalbck</td><td class="d">Pipe Temp Mode Fail Detect Fallback</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="496" data-i="2064" data-acc="W" data-u="" data-st="1" id="obj-mv-2064"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2064</td><td class="n">Cfg_NetPipeTempModFailFxdVal</td><td class="d">Pipe Temp Mode Fail Detect Fallback Value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Cool, 3=Heat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="2477" data-acc="W" data-u="" id="obj-av-2477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2477</td><td class="n">Cfg_NetPipeTempModFailDetDly</td><td class="d">Pipe Temp Mode Fail Detect Delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="498" data-i="2087" data-acc="W" data-u="" data-st="1" id="obj-bv-2087"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2087</td><td class="n">Cfg_NetFailDetEn</td><td class="d">Network sensor fail detect enable.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="2507" data-acc="W" data-u="" id="obj-av-2507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2507</td><td class="n">Cfg_NetFailFalbck</td><td class="d">Network sensor fail detect fallback.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="2508" data-acc="W" data-u="" id="obj-av-2508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2508</td><td class="n">Cfg_NetFailDetDly</td><td class="d">Network sensor fail detect delay.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="501" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">ni_ServiceModeEn</td><td class="d">Service mode for commissioning; shuts down all equipment</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NoOverride, 1=Service</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="502" data-i="2026" data-acc="W" data-u="" data-st="1" id="obj-mv-2026"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2026</td><td class="n">ni_ServiceFan</td><td class="d">Fan speed command while in service mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0ff, 2=On, 3=Low, 4=Medium, 5=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="85" data-acc="W" data-u="%" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">ni_ServiceFanSpeed</td><td class="d">Fan speed configuration network input for variable speed fan when service mode is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="504" data-i="2042" data-acc="W" data-u="" data-st="1" id="obj-bv-2042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2042</td><td class="n">ni_ServiceHeatOnOff</td><td class="d">On/Off heat valve status network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="505" data-i="2043" data-acc="W" data-u="" data-st="1" id="obj-bv-2043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2043</td><td class="n">ni_ServiceCoolOnOff</td><td class="d">On/Off cool valve status network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="506" data-i="2022" data-acc="W" data-u="" data-st="1" id="obj-mv-2022"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2022</td><td class="n">ni_ServiceHeatFloating</td><td class="d">Floating heat valve status network input when service mode is enabled. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Open, 3=Close</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="507" data-i="2023" data-acc="W" data-u="" data-st="1" id="obj-mv-2023"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2023</td><td class="n">ni_ServiceCoolFloating</td><td class="d">Floating cool valve status network input when service mode is enabled. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Open, 3=Close</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="2076" data-acc="W" data-u="%" id="obj-av-2076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2076</td><td class="n">ni_ServiceModulatingHeat</td><td class="d">Modulating heat valve status network input when service mode is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="2077" data-acc="W" data-u="%" id="obj-av-2077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2077</td><td class="n">ni_ServiceModulatingCool</td><td class="d">Modulating cool valve status network input when service mode is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="2078" data-acc="W" data-u="" id="obj-av-2078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2078</td><td class="n">ni_ServiceSixWayValve</td><td class="d">Six way valve status network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="511" data-i="2044" data-acc="W" data-u="" data-st="1" id="obj-bv-2044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2044</td><td class="n">ni_ServiceAuxHeat</td><td class="d">Auxiliary heat status network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="512" data-i="2045" data-acc="W" data-u="" data-st="1" id="obj-bv-2045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2045</td><td class="n">ni_ServiceChangeOver</td><td class="d">Changeover valve status when service mode is enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="513" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">ni_ServiceHeatStage1</td><td class="d">Heat stage 1 command while in service mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="514" data-i="2046" data-acc="W" data-u="" data-st="1" id="obj-bv-2046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2046</td><td class="n">ni_ServiceCoolStage1</td><td class="d">Cool stage 1 status network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="515" data-i="2047" data-acc="W" data-u="" data-st="1" id="obj-bv-2047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2047</td><td class="n">ni_ServiceValveStage1</td><td class="d">Modulating valve stage 1 status network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="516" data-i="2048" data-acc="W" data-u="" data-st="1" id="obj-bv-2048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2048</td><td class="n">ni_ServiceValveOnOff</td><td class="d">Modulating valve status network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="517" data-i="2024" data-acc="W" data-u="" data-st="1" id="obj-mv-2024"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2024</td><td class="n">ni_ServiceValveFloating</td><td class="d">Floating valve status network input when service mode is enabled. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Open, 3=Close</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="2086" data-acc="W" data-u="" id="obj-av-2086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2086</td><td class="n">ni_ServiceValveModulating</td><td class="d">Modulating valve status network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="519" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">ni_ServiceRevVlvCmd</td><td class="d">Reversing valve status when service mode is enable. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="520" data-i="2058" data-acc="W" data-u="" data-st="1" id="obj-bv-2058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2058</td><td class="n">ni_ServiceWaterFlowValveCmd</td><td class="d">WaterFlow valve status when service mode is enable. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="521" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">ni_ServiceSimpleDehCmd</td><td class="d">Dehumidifier status when service mode is enable. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="522" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">ni_ServiceSimpleHumCmd</td><td class="d">Humidifier status when service mode is enable. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="523" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">ni_ServiceHeatStage2</td><td class="d">Conventional heat stage 2 status network input when service mode is enabled (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="524" data-i="2070" data-acc="W" data-u="" data-st="1" id="obj-bv-2070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2070</td><td class="n">ni_ServiceCoolStage2</td><td class="d">Conventional Cool stage2 status network input when service mode is enabled. (TC3xxB models only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="525" data-i="2082" data-acc="W" data-u="" data-st="1" id="obj-bv-2082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2082</td><td class="n">ni_ServiceCO2BinaryOutput</td><td class="d">CO2 binary output status when service mode is enable.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="2497" data-acc="W" data-u="" id="obj-av-2497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2497</td><td class="n">ni_ServiceCO2AnalogOutput</td><td class="d">CO2 analog output status when service mode is enable.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="527" data-i="2083" data-acc="W" data-u="" data-st="1" id="obj-bv-2083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2083</td><td class="n">ni_ServiceLightingControl</td><td class="d">Lighting control output status when service mode is enable.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="528" data-i="2084" data-acc="W" data-u="" data-st="1" id="obj-bv-2084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2084</td><td class="n">ni_ServiceOccupancyOutput</td><td class="d">Occupancy output status when service mode is enable.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="529" data-i="1" data-acc="W" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">Calendar</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="530" data-i="2" data-acc="W" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">OccSchedule</td><td class="d">Occupancy schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Honeywell TC300 Commercial Thermostats point IDs by name</summary><ul><li><a href="#obj-mv-7"><code>MV7</code></a>Cfg_Equip_EquipType</li><li><a href="#obj-bv-13"><code>BV13</code></a>Cfg_HeatPmp_CngOvrRelayType</li><li><a href="#obj-mv-2038"><code>MV2038</code></a>Cfg_WaterFlowValveConfig</li><li><a href="#obj-mv-2039"><code>MV2039</code></a>Cfg_HeatPumpType</li><li><a href="#obj-mv-2040"><code>MV2040</code></a>Cfg_ConventionalMode</li><li><a href="#obj-bv-35"><code>BV35</code></a>Cfg_Mod_StgHt1En</li><li><a href="#obj-av-96"><code>AV96</code></a>Cfg_Heat_ModHtEnMinOut</li><li><a href="#obj-mv-87"><code>MV87</code></a>Cfg_FanCoilFourPipeSingleCoilType</li><li><a href="#obj-mv-2033"><code>MV2033</code></a>Cfg_ChangeoverSwitchPolarityType</li><li><a href="#obj-mv-2034"><code>MV2034</code></a>Cfg_2PipeSingleCoilHeat&amp;CoolSysModChangeoverType</li><li><a href="#obj-bv-377"><code>BV377</code></a>Cfg_Mod_StgCl1En</li><li><a href="#obj-av-1461"><code>AV1461</code></a>Cfg_Cool_ModClEnMinOut</li><li><a href="#obj-mv-575"><code>MV575</code></a>Cfg_FanCoilType</li><li><a href="#obj-mv-576"><code>MV576</code></a>Cfg_FanCoilHtgType</li><li><a href="#obj-mv-577"><code>MV577</code></a>Cfg_FanCoilClgType</li><li><a href="#obj-av-1721"><code>AV1721</code></a>Cfg_FanCoilHtgDriveTime</li><li><a href="#obj-av-1722"><code>AV1722</code></a>Cfg_FanCoilClgDriveTime</li><li><a href="#obj-mv-580"><code>MV580</code></a>Cfg_FanCoilTwoPipeSingleCoilType</li><li><a href="#obj-mv-578"><code>MV578</code></a>Cfg_FanCoilHtgDriveType</li><li><a href="#obj-mv-579"><code>MV579</code></a>Cfg_FanCoilClgDriveType</li><li><a href="#obj-bv-453"><code>BV453</code></a>Cfg_FanCoilHtgFloatingSyncEn</li><li><a href="#obj-bv-462"><code>BV462</code></a>Cfg_FanCoilClgFloatingSyncEn</li><li><a href="#obj-bv-459"><code>BV459</code></a>Cfg_FanCoilOnOffClgVlvChar</li><li><a href="#obj-bv-458"><code>BV458</code></a>Cfg_FanCoilonOffHtgVlvChar</li><li><a href="#obj-av-2007"><code>AV2007</code></a>Cfg_Cool_valvefloatEnMinOut</li><li><a href="#obj-av-2008"><code>AV2008</code></a>Cfg_Heat_valvefloatEnMinOut</li><li><a href="#obj-bv-2036"><code>BV2036</code></a>Cfg_ChangeOverValveType</li><li><a href="#obj-bv-2037"><code>BV2037</code></a>Cfg_SixwayValveOutput</li><li><a href="#obj-bv-2038"><code>BV2038</code></a>Cfg_SixwayValveDriveType</li><li><a href="#obj-av-2066"><code>AV2066</code></a>Cfg_SixwayValveHeatingMinOutput</li><li><a href="#obj-av-2067"><code>AV2067</code></a>Cfg_SixwayValveHeatingMaxOutput</li><li><a href="#obj-av-2068"><code>AV2068</code></a>Cfg_SixwayValveCoolingMinOutput</li><li><a href="#obj-av-2069"><code>AV2069</code></a>Cfg_SixwayValveCoolingMaxOutput</li><li><a href="#obj-bv-2079"><code>BV2079</code></a>Cfg_ADR_Enable</li><li><a href="#obj-av-2496"><code>AV2496</code></a>Cfg_ADR_Offset</li><li><a href="#obj-ao-2006"><code>AO2006</code></a>no_UIO3</li><li><a href="#obj-ao-64"><code>AO64</code></a>no_UIO1</li><li><a href="#obj-ao-63"><code>AO63</code></a>no_UIO2</li><li><a href="#obj-bo-74"><code>BO74</code></a>no_DO1</li><li><a href="#obj-bo-75"><code>BO75</code></a>no_DO2</li><li><a href="#obj-bo-76"><code>BO76</code></a>no_DO3</li><li><a href="#obj-bo-77"><code>BO77</code></a>no_DIO1</li><li><a href="#obj-bo-78"><code>BO78</code></a>no_DIO2</li><li><a href="#obj-mv-26"><code>MV26</code></a>Cfg_UIO1</li><li><a href="#obj-mv-27"><code>MV27</code></a>Cfg_UIO2</li><li><a href="#obj-mv-2004"><code>MV2004</code></a>Cfg_UIO3</li><li><a href="#obj-mv-28"><code>MV28</code></a>Cfg_DO1</li><li><a href="#obj-mv-29"><code>MV29</code></a>Cfg_DO2</li><li><a href="#obj-mv-30"><code>MV30</code></a>Cfg_DO3</li><li><a href="#obj-mv-31"><code>MV31</code></a>Cfg_DIO1_DO4</li><li><a href="#obj-mv-32"><code>MV32</code></a>Cfg_DIO2_DO5</li><li><a href="#obj-bi-1"><code>BI1</code></a>phy_ChangeOverSwitch</li><li><a href="#obj-ai-1"><code>AI1</code></a>phy_DatSensor</li><li><a href="#obj-bi-2"><code>BI2</code></a>phy_DrainpanSensor</li><li><a href="#obj-bi-3"><code>BI3</code></a>phy_OccupancySensor</li><li><a href="#obj-bi-4"><code>BI4</code></a>phy_ProofOfAirFlowSensor</li><li><a href="#obj-ai-2"><code>AI2</code></a>phy_PipeSensor</li><li><a href="#obj-bi-6"><code>BI6</code></a>phy_ShutdownSensor</li><li><a href="#obj-ai-3"><code>AI3</code></a>phy_SpaceTempSensor</li><li><a href="#obj-bi-5"><code>BI5</code></a>phy_ProofofWaterflow</li><li><a href="#obj-ai-4"><code>AI4</code></a>phy_OutdoorAirSensor</li><li><a href="#obj-bi-7"><code>BI7</code></a>phy_FreezeSwitch</li><li><a href="#obj-bi-8"><code>BI8</code></a>phy_EntryDoorSwitch</li><li><a href="#obj-bi-9"><code>BI9</code></a>phy_BalconcyWindowSwitch</li><li><a href="#obj-ao-2001"><code>AO2001</code></a>no_SixWay_Valve_Cooling</li><li><a href="#obj-ao-2002"><code>AO2002</code></a>no_SixWay_Valve_Heating</li><li><a href="#obj-ao-2003"><code>AO2003</code></a>no_Modulating_Cool</li><li><a href="#obj-ao-2004"><code>AO2004</code></a>no_Modulating_Heat</li><li><a href="#obj-ao-2005"><code>AO2005</code></a>no_VariableFan</li><li><a href="#obj-bo-2001"><code>BO2001</code></a>no_Auxiliary_Heat</li><li><a href="#obj-bo-2002"><code>BO2002</code></a>no_ChangeOverValve</li><li><a href="#obj-bo-2004"><code>BO2004</code></a>no_Cooling_Valve(On/Off)</li><li><a href="#obj-bo-2005"><code>BO2005</code></a>no_Heating_Valve(On/Off)</li><li><a href="#obj-bo-2006"><code>BO2006</code></a>no_Cooling_Floating_Open</li><li><a href="#obj-bo-2007"><code>BO2007</code></a>no_Cooling_Floating_Close</li><li><a href="#obj-bo-2008"><code>BO2008</code></a>no_Heating_Floating_Open</li><li><a href="#obj-bo-2009"><code>BO2009</code></a>no_Heating_Floating_Close</li><li><a href="#obj-bo-2010"><code>BO2010</code></a>no_High_Single_Speed_Fan</li><li><a href="#obj-bo-2011"><code>BO2011</code></a>no_Low_Speed_Fan</li><li><a href="#obj-bo-2012"><code>BO2012</code></a>no_Medium_Speed_Fan</li><li><a href="#obj-bo-2014"><code>BO2014</code></a>no_Modulating_Cooling_stage_1</li><li><a href="#obj-bo-2015"><code>BO2015</code></a>no_Modulating_Heating_stage_1</li><li><a href="#obj-bo-2016"><code>BO2016</code></a>no_WaterFlowValve</li><li><a href="#obj-bo-2017"><code>BO2017</code></a>no_ReversingValve</li><li><a href="#obj-bo-9"><code>BO9</code></a>no_HumActive</li><li><a href="#obj-bo-2070"><code>BO2070</code></a>no_Conventional_Cooling_stage_2</li><li><a href="#obj-bo-2071"><code>BO2071</code></a>no_Conventional_Heating_stage_2</li><li><a href="#obj-bo-2075"><code>BO2075</code></a>no_CO2_Binary_Value</li><li><a href="#obj-ao-2007"><code>AO2007</code></a>no_CO2_Analog_Value</li><li><a href="#obj-bo-2076"><code>BO2076</code></a>no_Light_Control_Output</li><li><a href="#obj-bo-2077"><code>BO2077</code></a>no_Occupancy_Output</li><li><a href="#obj-bv-31"><code>BV31</code></a>Cfg_OccSensChar</li><li><a href="#obj-bv-33"><code>BV33</code></a>Cfg_AirFlwStsChar</li><li><a href="#obj-av-185"><code>AV185</code></a>Cfg_UISensCalOffset_DATemp</li><li><a href="#obj-av-186"><code>AV186</code></a>Cfg_UISensCalOffset_OATemp</li><li><a href="#obj-bv-383"><code>BV383</code></a>Cfg_WaterFlwStsChar</li><li><a href="#obj-mv-372"><code>MV372</code></a>Cfg_SpcSensChar</li><li><a href="#obj-av-1464"><code>AV1464</code></a>Cfg_UISensCalOffset_SpcTemp</li><li><a href="#obj-bv-2092"><code>BV2092</code></a>Cfg_Control_OnboardOccupancySensorEn</li><li><a href="#obj-av-1475"><code>AV1475</code></a>Cfg_ModHeatMin_Output</li><li><a href="#obj-bv-380"><code>BV380</code></a>Cfg_ModHeatAction</li><li><a href="#obj-av-1476"><code>AV1476</code></a>Cfg_ModCoolMin_Output</li><li><a href="#obj-bv-381"><code>BV381</code></a>Cfg_ModCoolAction</li><li><a href="#obj-mv-373"><code>MV373</code></a>Cfg_VarSpeedFanType</li><li><a href="#obj-av-1477"><code>AV1477</code></a>Cfg_ModHeatMax_Output</li><li><a href="#obj-av-1478"><code>AV1478</code></a>Cfg_ModCoolMax_Output</li><li><a href="#obj-mv-2005"><code>MV2005</code></a>Cfg_PipeSensChar</li><li><a href="#obj-mv-502"><code>MV502</code></a>Cfg_OASensChar1</li><li><a href="#obj-mv-503"><code>MV503</code></a>Cfg_DASensChar1</li><li><a href="#obj-bv-455"><code>BV455</code></a>Cfg_LeakDetectorSensorChar</li><li><a href="#obj-bv-34"><code>BV34</code></a>Cfg_ShutdownChar</li><li><a href="#obj-mv-2046"><code>MV2046</code></a>Cfg_Customized1SensorType</li><li><a href="#obj-bv-2061"><code>BV2061</code></a>Cfg_Customized1DigitalInputType</li><li><a href="#obj-bv-2062"><code>BV2062</code></a>Cfg_Customized1VoltageInputControlAction</li><li><a href="#obj-av-2443"><code>AV2443</code></a>Cfg_Customized1VoltageMinInput</li><li><a href="#obj-av-2444"><code>AV2444</code></a>Cfg_Customized1VoltageMaxInput</li><li><a href="#obj-mv-2047"><code>MV2047</code></a>Cfg_Customized1TempSensorType</li><li><a href="#obj-mv-2048"><code>MV2048</code></a>Cfg_Customized2SensorType</li><li><a href="#obj-bv-2063"><code>BV2063</code></a>Cfg_Customized2DigitalInputType</li><li><a href="#obj-bv-2064"><code>BV2064</code></a>Cfg_Customized2VoltageInputControlAction</li><li><a href="#obj-av-2445"><code>AV2445</code></a>Cfg_Customized2VoltageMinInput</li><li><a href="#obj-av-2446"><code>AV2446</code></a>Cfg_Customized2VoltageMaxInput</li><li><a href="#obj-mv-2049"><code>MV2049</code></a>Cfg_Customized2TempSensorType</li><li><a href="#obj-mv-2050"><code>MV2050</code></a>Cfg_Customized3SensorType</li><li><a href="#obj-bv-2065"><code>BV2065</code></a>Cfg_Customized3DigitalInputType</li><li><a href="#obj-bv-2066"><code>BV2066</code></a>Cfg_Customized3VoltageInputControlAction</li><li><a href="#obj-av-2447"><code>AV2447</code></a>Cfg_Customized3VoltageMinInput</li><li><a href="#obj-av-2448"><code>AV2448</code></a>Cfg_Customized3VoltageMaxInput</li><li><a href="#obj-mv-2051"><code>MV2051</code></a>Cfg_Customized3TempSensorType</li><li><a href="#obj-bv-2075"><code>BV2075</code></a>Cfg_CO2_OutputEnable</li><li><a href="#obj-mv-2065"><code>MV2065</code></a>Cfg_CO2_DeviceType</li><li><a href="#obj-mv-2066"><code>MV2066</code></a>Cfg_CO2_AnalogType</li><li><a href="#obj-bv-2076"><code>BV2076</code></a>Cfg_CO2_BinaryType</li><li><a href="#obj-av-2485"><code>AV2485</code></a>Cfg_CO2_ThresholdLimit</li><li><a href="#obj-av-2486"><code>AV2486</code></a>Cfg_CO2_ThresholdDeadband</li><li><a href="#obj-av-2487"><code>AV2487</code></a>Cfg_EntryDoor_ActionDelayTime</li><li><a href="#obj-mv-2067"><code>MV2067</code></a>Cfg_EntryDoor_OpenAction</li><li><a href="#obj-av-2488"><code>AV2488</code></a>Cfg_Balcony_Window_ActionDelayTime</li><li><a href="#obj-mv-2068"><code>MV2068</code></a>Cfg_Balcony_Window_OpenAction</li><li><a href="#obj-bv-2077"><code>BV2077</code></a>Cfg_Light_OutputType</li><li><a href="#obj-av-2489"><code>AV2489</code></a>Cfg_Light_OFFDelayTime</li><li><a href="#obj-bv-2085"><code>BV2085</code></a>Cfg_Light_OutputEnable</li><li><a href="#obj-av-2490"><code>AV2490</code></a>Cfg_Occupancy_SensorDelayTime</li><li><a href="#obj-bv-2078"><code>BV2078</code></a>Cfg_Occupancy_OutputType</li><li><a href="#obj-bv-2086"><code>BV2086</code></a>Cfg_Occupancy_OutputEnable</li><li><a href="#obj-bv-2071"><code>BV2071</code></a>Cfg_FreezeSwitchChar</li><li><a href="#obj-bv-2080"><code>BV2080</code></a>Cfg_EntryDoorSensorType</li><li><a href="#obj-bv-2081"><code>BV2081</code></a>Cfg_BalconcyWindowSensorType</li><li><a href="#obj-bv-2002"><code>BV2002</code></a>AlarmPriority_ProofofAirFlow</li><li><a href="#obj-bv-2049"><code>BV2049</code></a>AlarmPriority_SpaceFreezeProtect</li><li><a href="#obj-bv-2057"><code>BV2057</code></a>AlarmPriority_WaterFlwPrf</li><li><a href="#obj-bv-2050"><code>BV2050</code></a>AlarmPriority_UnknownTime</li><li><a href="#obj-av-2081"><code>AV2081</code></a>AlarmPriority_TempSens</li><li><a href="#obj-av-2082"><code>AV2082</code></a>AlarmPriority_HumSens</li><li><a href="#obj-mv-2036"><code>MV2036</code></a>Alarm_SylkCommFailure</li><li><a href="#obj-av-2084"><code>AV2084</code></a>AlarmPriority_SpcTempHI_Lolimit</li><li><a href="#obj-mv-2029"><code>MV2029</code></a>AlarmPriority_DATempAlarm_Fault</li><li><a href="#obj-mv-2042"><code>MV2042</code></a>AlarmPriority_OATempAlarm_Fault</li><li><a href="#obj-bv-2011"><code>BV2011</code></a>AlarmPriority_ShutdownFault</li><li><a href="#obj-mv-2030"><code>MV2030</code></a>Alarm_PipeSensorFailure</li><li><a href="#obj-av-2085"><code>AV2085</code></a>Alarm_PipeSensorTempHeatOrCoolThreshold</li><li><a href="#obj-bv-2051"><code>BV2051</code></a>Alarm_RoomTempTrendFailure</li><li><a href="#obj-bv-2052"><code>BV2052</code></a>Alarm_CHWDrainPanSensor</li><li><a href="#obj-mv-2031"><code>MV2031</code></a>Alarm_PipeSensorOutofRange</li><li><a href="#obj-mv-2052"><code>MV2052</code></a>Alarm_WSHPSystemEnableState</li><li><a href="#obj-mv-2074"><code>MV2074</code></a>AlarmPriority_OccuSen_Fault</li><li><a href="#obj-mv-2075"><code>MV2075</code></a>AlarmPriority_LightSen_Fault</li><li><a href="#obj-mv-2076"><code>MV2076</code></a>AlarmPriority_BalWinSen_Fault</li><li><a href="#obj-mv-2077"><code>MV2077</code></a>AlarmPriority_EnDoorOpSen_Fault</li><li><a href="#obj-mv-2078"><code>MV2078</code></a>AlarmPriority_CO2LvlAlarm_Fault</li><li><a href="#obj-bv-2008"><code>BV2008</code></a>AlarmPriority_Co2lvlHighlimit</li><li><a href="#obj-bv-2010"><code>BV2010</code></a>AlarmPriority_CoilFreezeProtAlm</li><li><a href="#obj-av-2088"><code>AV2088</code></a>Cfg_ProofofAirFlowAlarm</li><li><a href="#obj-av-193"><code>AV193</code></a>Cfg_Alarm_WaterFlowAlarmConfig</li><li><a href="#obj-av-2441"><code>AV2441</code></a>Cfg_SpaceTempFaultyAlarm</li><li><a href="#obj-av-2098"><code>AV2098</code></a>Cfg_RoomTempTrendFailure</li><li><a href="#obj-av-2100"><code>AV2100</code></a>Cfg_DrainPanSensorAlarm</li><li><a href="#obj-av-2475"><code>AV2475</code></a>Cfg_CoilFreezeProtectionAlarm</li><li><a href="#obj-av-291"><code>AV291</code></a>Cfg_CO2Alarm_LvlHighLim</li><li><a href="#obj-bv-2067"><code>BV2067</code></a>no_Customized1DigitalOutput</li><li><a href="#obj-av-2449"><code>AV2449</code></a>no_Customized1VoltageOutput</li><li><a href="#obj-av-2450"><code>AV2450</code></a>no_Customized1TempOutput</li><li><a href="#obj-bv-2068"><code>BV2068</code></a>no_Customized2DigitalOutput</li><li><a href="#obj-av-2451"><code>AV2451</code></a>no_Customized2VoltageOutput</li><li><a href="#obj-av-2452"><code>AV2452</code></a>no_Customized2TempOutput</li><li><a href="#obj-bv-2069"><code>BV2069</code></a>no_Customized3DigitalOutput</li><li><a href="#obj-av-2453"><code>AV2453</code></a>no_Customized3VoltageOutput</li><li><a href="#obj-av-2454"><code>AV2454</code></a>no_Customized3TempOutput</li><li><a href="#obj-mv-2044"><code>MV2044</code></a>no_HeatOATLockOut</li><li><a href="#obj-bv-2059"><code>BV2059</code></a>no_CoolOATLockOut</li><li><a href="#obj-av-2026"><code>AV2026</code></a>no_CoolCtrl_RunTimeAccumulate</li><li><a href="#obj-mv-2013"><code>MV2013</code></a>no_LocalOccSensState</li><li><a href="#obj-av-2027"><code>AV2027</code></a>no_AuxHeatTermLdOut</li><li><a href="#obj-mv-2014"><code>MV2014</code></a>no_EffOccState</li><li><a href="#obj-av-2028"><code>AV2028</code></a>no_CoolStg1_RunTimeAccumulate</li><li><a href="#obj-av-2029"><code>AV2029</code></a>no_HeatCtrl_RunTimeAccumulate</li><li><a href="#obj-av-2030"><code>AV2030</code></a>no_HeatStg1_RunTimeAccumulate</li><li><a href="#obj-av-2031"><code>AV2031</code></a>no_Fan_RunTimeAccumulate</li><li><a href="#obj-bv-2015"><code>BV2015</code></a>no_OccupancyState</li><li><a href="#obj-bv-2016"><code>BV2016</code></a>no_HeatDatLockout</li><li><a href="#obj-bv-2017"><code>BV2017</code></a>no_IsAuxHeatDisable</li><li><a href="#obj-bv-2018"><code>BV2018</code></a>no_IsHeatDisable</li><li><a href="#obj-bv-2019"><code>BV2019</code></a>no_IsFanOnly</li><li><a href="#obj-av-2032"><code>AV2032</code></a>no_EffSp</li><li><a href="#obj-mv-2015"><code>MV2015</code></a>no_EffTempMode</li><li><a href="#obj-av-2033"><code>AV2033</code></a>no_EffAuxHeatSetpoint</li><li><a href="#obj-bv-2020"><code>BV2020</code></a>no_SystemDisable</li><li><a href="#obj-bv-2021"><code>BV2021</code></a>no_DehumActive</li><li><a href="#obj-bv-2022"><code>BV2022</code></a>no_BypassState</li><li><a href="#obj-mv-2016"><code>MV2016</code></a>no_ManualOverride</li><li><a href="#obj-mv-2017"><code>MV2017</code></a>no_EffOccSensState</li><li><a href="#obj-bv-2023"><code>BV2023</code></a>no_CoolDatLockout</li><li><a href="#obj-av-2036"><code>AV2036</code></a>no_CoolTermLdOut</li><li><a href="#obj-bv-2025"><code>BV2025</code></a>no_IsCoolDisable</li><li><a href="#obj-av-2038"><code>AV2038</code></a>no_HeatTermLdOut</li><li><a href="#obj-bv-2026"><code>BV2026</code></a>no_FanStart</li><li><a href="#obj-av-2040"><code>AV2040</code></a>no_DaTemp</li><li><a href="#obj-av-2041"><code>AV2041</code></a>no_PipeTemp</li><li><a href="#obj-mv-2018"><code>MV2018</code></a>no_EffSchCurrentState</li><li><a href="#obj-mv-2019"><code>MV2019</code></a>no_EffSchNextState</li><li><a href="#obj-av-2042"><code>AV2042</code></a>no_EffTUNCOS</li><li><a href="#obj-av-2043"><code>AV2043</code></a>no_OverrideRemTime</li><li><a href="#obj-av-2044"><code>AV2044</code></a>no_CtrlSpaceTemp</li><li><a href="#obj-bv-2030"><code>BV2030</code></a>no_RecoveryStatus</li><li><a href="#obj-av-2045"><code>AV2045</code></a>no_TermLdOut</li><li><a href="#obj-av-2046"><code>AV2046</code></a>no_EffDATSp</li><li><a href="#obj-av-2001"><code>AV2001</code></a>no_SpaceTemp</li><li><a href="#obj-av-2002"><code>AV2002</code></a>no_SpaceHumidity</li><li><a href="#obj-av-2003"><code>AV2003</code></a>no_EffHeatSp</li><li><a href="#obj-av-2004"><code>AV2004</code></a>no_EffCoolSp</li><li><a href="#obj-mv-2001"><code>MV2001</code></a>no_SetpointSts</li><li><a href="#obj-av-2439"><code>AV2439</code></a>no_OaTemp</li><li><a href="#obj-av-2440"><code>AV2440</code></a>no_OaHumidity</li><li><a href="#obj-av-2442"><code>AV2442</code></a>no_SpaceCO2</li><li><a href="#obj-bv-2035"><code>BV2035</code></a>no_GenericAlarm</li><li><a href="#obj-av-2470"><code>AV2470</code></a>no_CoolStg2_RunTimeAccumulate</li><li><a href="#obj-av-2471"><code>AV2471</code></a>no_HeatStg2_RunTimeAccumulate</li><li><a href="#obj-av-2506"><code>AV2506</code></a>no_LightSensorOutput</li><li><a href="#obj-csv-1"><code>CSV1</code></a>no_DateAndTime</li><li><a href="#obj-av-2021"><code>AV2021</code></a>no_ScheduleTimeToNext</li><li><a href="#obj-av-2513"><code>AV2513</code></a>no_ScheduleHospitalityPointsValue</li><li><a href="#obj-mv-2079"><code>MV2079</code></a>no_ScheduleActive</li><li><a href="#obj-mv-2054"><code>MV2054</code></a>Cfg_ScheduleType</li><li><a href="#obj-mv-2027"><code>MV2027</code></a>no_ScheduleCurrentState</li><li><a href="#obj-mv-2028"><code>MV2028</code></a>no_ScheduleNextState</li><li><a href="#obj-av-223"><code>AV223</code></a>no_SylkAddr2Temp</li><li><a href="#obj-av-224"><code>AV224</code></a>no_SylkAddr2Hum</li><li><a href="#obj-av-225"><code>AV225</code></a>no_SylkAddr2CO2</li><li><a href="#obj-av-226"><code>AV226</code></a>no_SylkAddr3Temp</li><li><a href="#obj-av-227"><code>AV227</code></a>no_SylkAddr4Temp</li><li><a href="#obj-av-228"><code>AV228</code></a>no_SylkAddr5Temp</li><li><a href="#obj-av-231"><code>AV231</code></a>no_SylkAddr8Temp</li><li><a href="#obj-av-232"><code>AV232</code></a>no_SylkAddr8Hum</li><li><a href="#obj-av-235"><code>AV235</code></a>no_SylkAddr10Temp</li><li><a href="#obj-av-236"><code>AV236</code></a>no_SylkAddr10Hum</li><li><a href="#obj-av-2505"><code>AV2505</code></a>no_SylkAddr6Temp</li><li><a href="#obj-av-230"><code>AV230</code></a>no_SylkAddr6Hum</li><li><a href="#obj-bv-2039"><code>BV2039</code></a>Cfg_AuxiliaryHeatEnable</li><li><a href="#obj-mv-2003"><code>MV2003</code></a>Cfg_HeatPmp_AuxMode</li><li><a href="#obj-av-2018"><code>AV2018</code></a>Cfg_AuxiliaryHeatPeriperalDroop</li><li><a href="#obj-av-2019"><code>AV2019</code></a>Cfg_AuxiliaryHeatSupplementalDroop</li><li><a href="#obj-bv-2001"><code>BV2001</code></a>Cfg_AuxHeat_FanOnOff</li><li><a href="#obj-av-50"><code>AV50</code></a>Cfg_HeatPmp_AuxHeatLockoutSp</li><li><a href="#obj-av-215"><code>AV215</code></a>Cfg_HeatPmp_UpStgTmr</li><li><a href="#obj-bv-2055"><code>BV2055</code></a>Cfg_HeatPmp_UpStgTmrEn</li><li><a href="#obj-av-53"><code>AV53</code></a>Cfg_HeatPmp_AuxHeatRampFactor</li><li><a href="#obj-bv-466"><code>BV466</code></a>Cfg_AuxiliaryHeat_EnableOATLockout</li><li><a href="#obj-av-2110"><code>AV2110</code></a>Cfg_CompressorDelay</li><li><a href="#obj-av-51"><code>AV51</code></a>Cfg_HeatPmp_CompLockoutSp</li><li><a href="#obj-bv-465"><code>BV465</code></a>Cfg_Compressor_EnableOATLockout</li><li><a href="#obj-av-41"><code>AV41</code></a>Cfg_Cool_Tr</li><li><a href="#obj-av-42"><code>AV42</code></a>Cfg_Cool_It</li><li><a href="#obj-av-44"><code>AV44</code></a>Cfg_Cool_CPH</li><li><a href="#obj-av-45"><code>AV45</code></a>Cfg_Cool_MinOnTime</li><li><a href="#obj-av-82"><code>AV82</code></a>Cfg_Cool_MinOffTime</li><li><a href="#obj-av-46"><code>AV46</code></a>Cfg_Cool_CoolLockoutSp</li><li><a href="#obj-av-47"><code>AV47</code></a>Cfg_Cool_DischLoLimSp</li><li><a href="#obj-bv-467"><code>BV467</code></a>Cfg_Cool_EnableOATLockout</li><li><a href="#obj-av-101"><code>AV101</code></a>Cfg_Thermostat_Deadband</li><li><a href="#obj-bv-2040"><code>BV2040</code></a>Cfg_DehumEnable</li><li><a href="#obj-av-48"><code>AV48</code></a>Cfg_Dehum_SpaceRHHighLimit</li><li><a href="#obj-av-2022"><code>AV2022</code></a>Cfg_Dehum_OverCool_Offset</li><li><a href="#obj-bv-133"><code>BV133</code></a>Cfg_Dehum_StageReHeatOpEn</li><li><a href="#obj-bv-2041"><code>BV2041</code></a>Cfg_DehumAuxHeatForReheat</li><li><a href="#obj-mv-12"><code>MV12</code></a>Cfg_FanType</li><li><a href="#obj-mv-89"><code>MV89</code></a>Cfg_FanDefaultMode</li><li><a href="#obj-av-39"><code>AV39</code></a>Cfg_FanRunOffDelayCool</li><li><a href="#obj-av-40"><code>AV40</code></a>Cfg_FanRunOnDelayHeat</li><li><a href="#obj-av-2017"><code>AV2017</code></a>Cfg_FanRunOffDelayHeat</li><li><a href="#obj-av-2087"><code>AV2087</code></a>Cfg_FanConfig</li><li><a href="#obj-av-2472"><code>AV2472</code></a>Cfg_FanManualVariableSpeed</li><li><a href="#obj-mv-2063"><code>MV2063</code></a>Cfg_FanVariableSwitchType</li><li><a href="#obj-mv-2062"><code>MV2062</code></a>Cfg_FanResSpeedSetting</li><li><a href="#obj-mv-583"><code>MV583</code></a>Cfg_FanCoilManualSpeedSel</li><li><a href="#obj-mv-2055"><code>MV2055</code></a>Cfg_FanResWakeMode</li><li><a href="#obj-mv-2056"><code>MV2056</code></a>Cfg_FanResAwayMode</li><li><a href="#obj-mv-2057"><code>MV2057</code></a>Cfg_FanResReturnMode</li><li><a href="#obj-mv-2058"><code>MV2058</code></a>Cfg_FanResSleepMode</li><li><a href="#obj-mv-2059"><code>MV2059</code></a>Cfg_FanResCustomMode</li><li><a href="#obj-mv-2060"><code>MV2060</code></a>Cfg_FanResVacationMode</li><li><a href="#obj-bv-10"><code>BV10</code></a>Cfg_FanOnHeat</li><li><a href="#obj-bv-2074"><code>BV2074</code></a>Cfg_AuxiliaryHeat_DisableCompressor</li><li><a href="#obj-mv-585"><code>MV585</code></a>Cfg_TwoSpeedVentMode</li><li><a href="#obj-mv-586"><code>MV586</code></a>Cfg_FanCoilThreeSpeedVentMode</li><li><a href="#obj-mv-581"><code>MV581</code></a>Cfg_FanCoilTwoSpeedType</li><li><a href="#obj-mv-582"><code>MV582</code></a>Cfg_FanCoilThreeSpeedType</li><li><a href="#obj-av-1470"><code>AV1470</code></a>Cfg_VarSpeedFan_VentSpeed</li><li><a href="#obj-mv-15"><code>MV15</code></a>Cfg_FanSpeed_CmprCoolSingle</li><li><a href="#obj-mv-2041"><code>MV2041</code></a>Cfg_FanSpeed_CoolSingleMode</li><li><a href="#obj-mv-17"><code>MV17</code></a>Cfg_FanSpeed_HeatSingle</li><li><a href="#obj-mv-2043"><code>MV2043</code></a>Cfg_FanSpeed_AuxHeatMode</li><li><a href="#obj-av-1468"><code>AV1468</code></a>Cfg_VarSpeedFan_CoolMinSpeed</li><li><a href="#obj-av-1469"><code>AV1469</code></a>Cfg_VarSpeedFan_CoolMaxSpeed</li><li><a href="#obj-av-1473"><code>AV1473</code></a>Cfg_VarSpeedFan_HeatMinSpeed</li><li><a href="#obj-av-1474"><code>AV1474</code></a>Cfg_VarSpeedFan_HeatMaxSpeed</li><li><a href="#obj-mv-18"><code>MV18</code></a>Cfg_FanSpeed_HeatMulti</li><li><a href="#obj-mv-2061"><code>MV2061</code></a>Cfg_FanSpeed_CoolMulti</li><li><a href="#obj-av-2473"><code>AV2473</code></a>Cfg_VarSpeedFan_AdjustLowSpeed</li><li><a href="#obj-av-2474"><code>AV2474</code></a>Cfg_VarSpeedFan_AdjustHighSpeed</li><li><a href="#obj-av-54"><code>AV54</code></a>Cfg_Heat_Tr</li><li><a href="#obj-av-55"><code>AV55</code></a>Cfg_Heat_It</li><li><a href="#obj-av-57"><code>AV57</code></a>Cfg_Heat_CPH</li><li><a href="#obj-av-58"><code>AV58</code></a>Cfg_Heat_MinOnTime</li><li><a href="#obj-av-59"><code>AV59</code></a>Cfg_Heat_MinOffTime</li><li><a href="#obj-av-60"><code>AV60</code></a>Cfg_Heat_HeatLockoutSp</li><li><a href="#obj-av-61"><code>AV61</code></a>Cfg_Heat_DischHiLimSp</li><li><a href="#obj-mv-2045"><code>MV2045</code></a>Cfg_Heat_FuelType</li><li><a href="#obj-bv-464"><code>BV464</code></a>Cfg_Heat_EnableOATLockout</li><li><a href="#obj-mv-9"><code>MV9</code></a>Cfg_Control_MainSensor</li><li><a href="#obj-av-14"><code>AV14</code></a>Cfg_Control_PowerupDelay</li><li><a href="#obj-mv-2069"><code>MV2069</code></a>Cfg_Control_CO2Sensor</li><li><a href="#obj-mv-2070"><code>MV2070</code></a>Cfg_Control_HumiditySensor</li><li><a href="#obj-mv-2071"><code>MV2071</code></a>Cfg_ZoneReSens_HumSenAction</li><li><a href="#obj-mv-2072"><code>MV2072</code></a>Cfg_ZoneReSens_CO2SenAction</li><li><a href="#obj-bv-136"><code>BV136</code></a>Cfg_Thermostat_TstUnitSel</li><li><a href="#obj-bv-2060"><code>BV2060</code></a>Cfg_Thermostat_CommUnitSel</li><li><a href="#obj-mv-505"><code>MV505</code></a>Cfg_BrandType</li><li><a href="#obj-mv-2053"><code>MV2053</code></a>Cfg_Thermostat_LanguageType</li><li><a href="#obj-bv-2034"><code>BV2034</code></a>Cfg_StdbyConfig</li><li><a href="#obj-av-256"><code>AV256</code></a>Cfg_Thermostat_ClAdjStPt</li><li><a href="#obj-av-257"><code>AV257</code></a>Cfg_Thermostat_HtAdjStPt</li><li><a href="#obj-bv-2088"><code>BV2088</code></a>no_ADR_Status</li><li><a href="#obj-bv-2056"><code>BV2056</code></a>Cfg_HumidificationEnable</li><li><a href="#obj-av-62"><code>AV62</code></a>Cfg_Hum_SpaceRHLowLimit</li><li><a href="#obj-av-254"><code>AV254</code></a>Cfg_SpcAlarm_TempHighLim</li><li><a href="#obj-av-255"><code>AV255</code></a>Cfg_SpcAlarm_TempLowLim</li><li><a href="#obj-av-332"><code>AV332</code></a>Cfg_DaTAlarm_TempHighLim</li><li><a href="#obj-av-333"><code>AV333</code></a>Cfg_DATAlarmTempLowLim</li><li><a href="#obj-av-2070"><code>AV2070</code></a>Cfg_PipeTempHeatThreshold</li><li><a href="#obj-av-2071"><code>AV2071</code></a>Cfg_PipeTempCoolThreshold</li><li><a href="#obj-av-2072"><code>AV2072</code></a>Cfg_PipeTempHighLimit</li><li><a href="#obj-av-2073"><code>AV2073</code></a>Cfg_PipeTempLowLimit</li><li><a href="#obj-av-2074"><code>AV2074</code></a>Cfg_PipeSpaceHeatTempOffset</li><li><a href="#obj-av-2075"><code>AV2075</code></a>Cfg_PipeSpaceCoolTempOffset</li><li><a href="#obj-av-2437"><code>AV2437</code></a>Cfg_OutdoorAirTempHighLimit</li><li><a href="#obj-av-2438"><code>AV2438</code></a>Cfg_OutdoorAirTempLowLimit</li><li><a href="#obj-mv-130"><code>MV130</code></a>Cfg_ZoneMultiSens_Control</li><li><a href="#obj-av-33"><code>AV33</code></a>Cfg_ZoneMultiSens_Sens1_Wt</li><li><a href="#obj-av-34"><code>AV34</code></a>Cfg_ZoneMultiSens_Sens2_Wt</li><li><a href="#obj-av-35"><code>AV35</code></a>Cfg_ZoneMultiSens_Sens3_Wt</li><li><a href="#obj-av-36"><code>AV36</code></a>Cfg_ZoneMultiSens_Sens4_Wt</li><li><a href="#obj-av-37"><code>AV37</code></a>Cfg_ZoneMultiSens_Sens5_Wt</li><li><a href="#obj-mv-77"><code>MV77</code></a>Cfg_ZoneMultiHumSens_Control</li><li><a href="#obj-av-181"><code>AV181</code></a>Cfg_ZoneMultiSens_HumSens1_Wt</li><li><a href="#obj-av-180"><code>AV180</code></a>Cfg_ZoneMultiSens_HumSens2_Wt</li><li><a href="#obj-av-2519"><code>AV2519</code></a>Cfg_ZoneMultiSens_Sens7_Wt</li><li><a href="#obj-av-2491"><code>AV2491</code></a>Cfg_ZoneMultiSens_CO2Sens2_Wt</li><li><a href="#obj-av-2492"><code>AV2492</code></a>Cfg_ZoneMultiSens_CO2Sens1_Wt</li><li><a href="#obj-mv-2073"><code>MV2073</code></a>Cfg_ZoneMultiCO2Sens_Control</li><li><a href="#obj-av-2493"><code>AV2493</code></a>Cfg_ZoneMultiSens_TempSel</li><li><a href="#obj-av-2494"><code>AV2494</code></a>Cfg_ZoneMultiSens_HumSel</li><li><a href="#obj-av-2495"><code>AV2495</code></a>Cfg_ZoneMultiSens_CO2Sel</li><li><a href="#obj-av-218"><code>AV218</code></a>Cfg_ZoneMultiSens_HumSens6_Wt</li><li><a href="#obj-av-219"><code>AV219</code></a>Cfg_ZoneMultiSens_Sens6_Wt</li><li><a href="#obj-av-7"><code>AV7</code></a>Cfg_Setpoints_OccHeatSp</li><li><a href="#obj-av-4"><code>AV4</code></a>Cfg_Setpoints_OccCoolSp</li><li><a href="#obj-av-8"><code>AV8</code></a>Cfg_Setpoints_StbyHeatSp</li><li><a href="#obj-av-5"><code>AV5</code></a>Cfg_Setpoints_StbyCoolSp</li><li><a href="#obj-av-9"><code>AV9</code></a>Cfg_Setpoints_UnOccHeatSp</li><li><a href="#obj-av-6"><code>AV6</code></a>Cfg_Setpoints_UnOccCoolSp</li><li><a href="#obj-av-2457"><code>AV2457</code></a>Cfg_Setpoints_FixedSpCoolSp</li><li><a href="#obj-av-2456"><code>AV2456</code></a>Cfg_Setpoints_FixedSpHeatSp</li><li><a href="#obj-av-2458"><code>AV2458</code></a>Cfg_Setpoints_ResWakeHeatSp</li><li><a href="#obj-av-2459"><code>AV2459</code></a>Cfg_Setpoints_ResWakeCoolSp</li><li><a href="#obj-av-2460"><code>AV2460</code></a>Cfg_Setpoints_ResAwayHeatSp</li><li><a href="#obj-av-2461"><code>AV2461</code></a>Cfg_Setpoints_ResAwayCoolSp</li><li><a href="#obj-av-2462"><code>AV2462</code></a>Cfg_Setpoints_ResReturnHeatSp</li><li><a href="#obj-av-2463"><code>AV2463</code></a>Cfg_Setpoints_ResReturnCoolSp</li><li><a href="#obj-av-2464"><code>AV2464</code></a>Cfg_Setpoints_ResSleepHeatSp</li><li><a href="#obj-av-2465"><code>AV2465</code></a>Cfg_Setpoints_ResSleepCoolSp</li><li><a href="#obj-av-2466"><code>AV2466</code></a>Cfg_Setpoints_ResCustomHeatSp</li><li><a href="#obj-av-2467"><code>AV2467</code></a>Cfg_Setpoints_ResCustomCoolSp</li><li><a href="#obj-av-2468"><code>AV2468</code></a>Cfg_Setpoints_ResVacationHeatSp</li><li><a href="#obj-av-2469"><code>AV2469</code></a>Cfg_Setpoints_ResVacationCoolSp</li><li><a href="#obj-av-2509"><code>AV2509</code></a>Cfg_Setpoints_HospTargetSP</li><li><a href="#obj-av-2510"><code>AV2510</code></a>Cfg_Setpoints_HospOccuDiffAbsVal</li><li><a href="#obj-av-2478"><code>AV2478</code></a>Cfg_Setpoints_HospRenUnoccDiffAbsVal</li><li><a href="#obj-av-2479"><code>AV2479</code></a>Cfg_Setpoints_HospUnrentedHeatSP</li><li><a href="#obj-av-2480"><code>AV2480</code></a>Cfg_Setpoints_HospUnrentedCoolSP</li><li><a href="#obj-av-2516"><code>AV2516</code></a>Cfg_Setpoints_HospTargetLowLim</li><li><a href="#obj-av-2517"><code>AV2517</code></a>Cfg_Setpoints_HospTargetHighLim</li><li><a href="#obj-av-2518"><code>AV2518</code></a>Cfg_Setpoints_HospAdjustSP</li><li><a href="#obj-av-2481"><code>AV2481</code></a>Cfg_Hospitality_DelayTimeBeforePt</li><li><a href="#obj-av-2482"><code>AV2482</code></a>Cfg_Hospitality_AwakePTPerMin</li><li><a href="#obj-av-2483"><code>AV2483</code></a>Cfg_Hospitality_SleepPTPerMin</li><li><a href="#obj-av-2484"><code>AV2484</code></a>Cfg_Hospitality_AwakeLightLevTh</li><li><a href="#obj-av-2532"><code>AV2532</code></a>Cfg_Setpoints_HospUnrentedToOccDelTime</li><li><a href="#obj-av-2025"><code>AV2025</code></a>Cfg_PipePurgeTime</li><li><a href="#obj-av-2079"><code>AV2079</code></a>Cfg_PipePurgeInterval</li><li><a href="#obj-mv-2025"><code>MV2025</code></a>Cfg_ValveCycle</li><li><a href="#obj-av-2080"><code>AV2080</code></a>Cfg_TimeOut</li><li><a href="#obj-bv-2053"><code>BV2053</code></a>Cfg_HybridControlEnableHeat</li><li><a href="#obj-bv-2054"><code>BV2054</code></a>Cfg_HybridControLEnableCool</li><li><a href="#obj-av-2101"><code>AV2101</code></a>Cfg_CoolTimeOut</li><li><a href="#obj-av-18"><code>AV18</code></a>Cfg_Recovery_MaxCoolRampRate</li><li><a href="#obj-av-16"><code>AV16</code></a>Cfg_Recovery_MinCoolRampRate</li><li><a href="#obj-av-17"><code>AV17</code></a>Cfg_Recovery_MaxCoolRampTemp</li><li><a href="#obj-av-15"><code>AV15</code></a>Cfg_Recovery_MinCoolRampTemp</li><li><a href="#obj-av-22"><code>AV22</code></a>Cfg_Recovery_MaxHeatRampRate</li><li><a href="#obj-av-20"><code>AV20</code></a>Cfg_Recovery_MinHeatRampRate</li><li><a href="#obj-av-21"><code>AV21</code></a>Cfg_Recovery_MaxHeatRampTemp</li><li><a href="#obj-av-19"><code>AV19</code></a>Cfg_Recovery_MinHeatRampTemp</li><li><a href="#obj-av-1723"><code>AV1723</code></a>Cfg_FanCoilSupTempHtgSp</li><li><a href="#obj-av-1724"><code>AV1724</code></a>Cfg_FanCoilSupTempClgSp</li><li><a href="#obj-bv-454"><code>BV454</code></a>Cfg_FanCoilDATSpEnSwitch</li><li><a href="#obj-av-2009"><code>AV2009</code></a>Cfg_FanCoilDATHeatOffset</li><li><a href="#obj-av-2010"><code>AV2010</code></a>Cfg_FanCoilDATCoolOffset</li><li><a href="#obj-av-2011"><code>AV2011</code></a>Cfg_DaT_Ctrl_Cool_Tr</li><li><a href="#obj-av-2012"><code>AV2012</code></a>Cfg_DaT_Ctrl_Cool_It</li><li><a href="#obj-av-2014"><code>AV2014</code></a>Cfg_DaT_Ctrl_Heat_Tr</li><li><a href="#obj-av-2015"><code>AV2015</code></a>Cfg_DaT_Ctrl_Heat_It</li><li><a href="#obj-av-23"><code>AV23</code></a>Cfg_LocalSensCalOffset_Temp</li><li><a href="#obj-av-103"><code>AV103</code></a>Cfg_LocalSensCalOffset_Hum</li><li><a href="#obj-av-24"><code>AV24</code></a>Cfg_SylkCalOffset_SylkBus2Temp</li><li><a href="#obj-av-25"><code>AV25</code></a>Cfg_SylkCalOffset_SylkBus2RH</li><li><a href="#obj-av-26"><code>AV26</code></a>Cfg_SylkCalOffset_SylkBus3Temp</li><li><a href="#obj-av-27"><code>AV27</code></a>Cfg_SylkCalOffset_SylkBus4Temp</li><li><a href="#obj-av-28"><code>AV28</code></a>Cfg_SylkCalOffset_SylkBus5Temp</li><li><a href="#obj-av-29"><code>AV29</code></a>Cfg_SylkCalOffset_SylkBus8Temp</li><li><a href="#obj-av-30"><code>AV30</code></a>Cfg_SylkCalOffset_SylkBus8RH</li><li><a href="#obj-av-31"><code>AV31</code></a>Cfg_SylkCalOffset_SylkBus10Temp</li><li><a href="#obj-av-32"><code>AV32</code></a>Cfg_SylkCalOffset_SylkBus10RH</li><li><a href="#obj-av-2512"><code>AV2512</code></a>Cfg_LocalSensCalOffset_CO2</li><li><a href="#obj-av-2502"><code>AV2502</code></a>Cfg_SylkCalOffset_SylkBus6Temp</li><li><a href="#obj-av-2503"><code>AV2503</code></a>Cfg_SylkCalOffset_SylkBus6RH</li><li><a href="#obj-mv-2032"><code>MV2032</code></a>Cfg_Sylk_SylkBus2Type</li><li><a href="#obj-mv-85"><code>MV85</code></a>Cfg_Sylk_SylkBus2En</li><li><a href="#obj-bv-147"><code>BV147</code></a>Cfg_Sylk_SylkBus3En</li><li><a href="#obj-bv-148"><code>BV148</code></a>Cfg_Sylk_SylkBus4En</li><li><a href="#obj-bv-149"><code>BV149</code></a>Cfg_Sylk_SylkBus5En</li><li><a href="#obj-bv-151"><code>BV151</code></a>Cfg_Sylk_SylkBus8En</li><li><a href="#obj-bv-153"><code>BV153</code></a>Cfg_Sylk_SylkBus10En</li><li><a href="#obj-mv-86"><code>MV86</code></a>Cfg_Sylk_SylkBus6En</li><li><a href="#obj-mv-8"><code>MV8</code></a>Cfg_Thermostat_SysSwitch</li><li><a href="#obj-av-10"><code>AV10</code></a>Cfg_Thermostat_BypOverrideTime</li><li><a href="#obj-av-102"><code>AV102</code></a>Cfg_Thermostat_TempOffSpLimit</li><li><a href="#obj-av-2023"><code>AV2023</code></a>Cfg_Thermostat_SystemConfig</li><li><a href="#obj-bv-135"><code>BV135</code></a>Cfg_Thermostat_Override</li><li><a href="#obj-mv-2035"><code>MV2035</code></a>Cfg_TstatOverrideType</li><li><a href="#obj-av-12"><code>AV12</code></a>Cfg_Thermostat_MinCoolSp</li><li><a href="#obj-av-13"><code>AV13</code></a>Cfg_Thermostat_MaxHeatSp</li><li><a href="#obj-av-2005"><code>AV2005</code></a>no_mstpHeaderCrcError</li><li><a href="#obj-av-2006"><code>AV2006</code></a>no_mstpDataCrcErr</li><li><a href="#obj-bv-174"><code>BV174</code></a>ni_mstpClearErr</li><li><a href="#obj-av-2455"><code>AV2455</code></a>no_WifiRssi(ApplicableonlytoTC320B-G/TC320C-Gthermostats.)</li><li><a href="#obj-av-1"><code>AV1</code></a>ni_NetTUNCOS</li><li><a href="#obj-mv-3"><code>MV3</code></a>ni_ApplicationMode</li><li><a href="#obj-bv-1"><code>BV1</code></a>ni_BypassState</li><li><a href="#obj-mv-6"><code>MV6</code></a>ni_OccupancySensorState</li><li><a href="#obj-av-89"><code>AV89</code></a>ni_OutdoorTemp</li><li><a href="#obj-av-194"><code>AV194</code></a>ni_OutdoorHum</li><li><a href="#obj-bv-4"><code>BV4</code></a>ni_ShutdownState</li><li><a href="#obj-av-80"><code>AV80</code></a>ni_SpaceRH</li><li><a href="#obj-av-104"><code>AV104</code></a>ni_SpaceTemp</li><li><a href="#obj-bv-25"><code>BV25</code></a>ni_WSHPEnableState</li><li><a href="#obj-mv-38"><code>MV38</code></a>ni_RunTimeReset</li><li><a href="#obj-av-2024"><code>AV2024</code></a>ni_DATemp</li><li><a href="#obj-mv-2012"><code>MV2012</code></a>ni_PipeTempMode</li><li><a href="#obj-mv-1"><code>MV1</code></a>ni_NetSchCurrentState</li><li><a href="#obj-mv-2"><code>MV2</code></a>ni_NetSchNextState</li><li><a href="#obj-bv-2"><code>BV2</code></a>ni_ADREn</li><li><a href="#obj-av-2511"><code>AV2511</code></a>ni_SpaceCO2</li><li><a href="#obj-bv-159"><code>BV159</code></a>Cfg_NetOccSenFailDetEn</li><li><a href="#obj-av-262"><code>AV262</code></a>Cfg_NetOccSenFailFalbck</li><li><a href="#obj-mv-2021"><code>MV2021</code></a>Cfg_NetOccSenFailFxdVal</li><li><a href="#obj-av-263"><code>AV263</code></a>Cfg_NetOccSenFailDetDly</li><li><a href="#obj-bv-164"><code>BV164</code></a>Cfg_NetShtdwnFailDetEn</li><li><a href="#obj-av-273"><code>AV273</code></a>Cfg_NetShtdwnFailFalbck</li><li><a href="#obj-bv-165"><code>BV165</code></a>Cfg_NetShtdwnFailFxdVal</li><li><a href="#obj-av-274"><code>AV274</code></a>Cfg_NetShtdwnFailDetDly</li><li><a href="#obj-bv-169"><code>BV169</code></a>Cfg_NetWSHPEnStFailDetEn</li><li><a href="#obj-av-284"><code>AV284</code></a>Cfg_NetWSHPEnStFailFalbck</li><li><a href="#obj-bv-170"><code>BV170</code></a>Cfg_NetWSHPEnStFailFxdVal</li><li><a href="#obj-av-285"><code>AV285</code></a>Cfg_NetWSHPEnStFailDetDly</li><li><a href="#obj-bv-2073"><code>BV2073</code></a>Cfg_NetPipeTempModFailDetEn</li><li><a href="#obj-av-2476"><code>AV2476</code></a>Cfg_NetPipeTempModFailFalbck</li><li><a href="#obj-mv-2064"><code>MV2064</code></a>Cfg_NetPipeTempModFailFxdVal</li><li><a href="#obj-av-2477"><code>AV2477</code></a>Cfg_NetPipeTempModFailDetDly</li><li><a href="#obj-bv-2087"><code>BV2087</code></a>Cfg_NetFailDetEn</li><li><a href="#obj-av-2507"><code>AV2507</code></a>Cfg_NetFailFalbck</li><li><a href="#obj-av-2508"><code>AV2508</code></a>Cfg_NetFailDetDly</li><li><a href="#obj-bv-6"><code>BV6</code></a>ni_ServiceModeEn</li><li><a href="#obj-mv-2026"><code>MV2026</code></a>ni_ServiceFan</li><li><a href="#obj-av-85"><code>AV85</code></a>ni_ServiceFanSpeed</li><li><a href="#obj-bv-2042"><code>BV2042</code></a>ni_ServiceHeatOnOff</li><li><a href="#obj-bv-2043"><code>BV2043</code></a>ni_ServiceCoolOnOff</li><li><a href="#obj-mv-2022"><code>MV2022</code></a>ni_ServiceHeatFloating</li><li><a href="#obj-mv-2023"><code>MV2023</code></a>ni_ServiceCoolFloating</li><li><a href="#obj-av-2076"><code>AV2076</code></a>ni_ServiceModulatingHeat</li><li><a href="#obj-av-2077"><code>AV2077</code></a>ni_ServiceModulatingCool</li><li><a href="#obj-av-2078"><code>AV2078</code></a>ni_ServiceSixWayValve</li><li><a href="#obj-bv-2044"><code>BV2044</code></a>ni_ServiceAuxHeat</li><li><a href="#obj-bv-2045"><code>BV2045</code></a>ni_ServiceChangeOver</li><li><a href="#obj-bv-19"><code>BV19</code></a>ni_ServiceHeatStage1</li><li><a href="#obj-bv-2046"><code>BV2046</code></a>ni_ServiceCoolStage1</li><li><a href="#obj-bv-2047"><code>BV2047</code></a>ni_ServiceValveStage1</li><li><a href="#obj-bv-2048"><code>BV2048</code></a>ni_ServiceValveOnOff</li><li><a href="#obj-mv-2024"><code>MV2024</code></a>ni_ServiceValveFloating</li><li><a href="#obj-av-2086"><code>AV2086</code></a>ni_ServiceValveModulating</li><li><a href="#obj-bv-22"><code>BV22</code></a>ni_ServiceRevVlvCmd</li><li><a href="#obj-bv-2058"><code>BV2058</code></a>ni_ServiceWaterFlowValveCmd</li><li><a href="#obj-bv-23"><code>BV23</code></a>ni_ServiceSimpleDehCmd</li><li><a href="#obj-bv-24"><code>BV24</code></a>ni_ServiceSimpleHumCmd</li><li><a href="#obj-bv-20"><code>BV20</code></a>ni_ServiceHeatStage2</li><li><a href="#obj-bv-2070"><code>BV2070</code></a>ni_ServiceCoolStage2</li><li><a href="#obj-bv-2082"><code>BV2082</code></a>ni_ServiceCO2BinaryOutput</li><li><a href="#obj-av-2497"><code>AV2497</code></a>ni_ServiceCO2AnalogOutput</li><li><a href="#obj-bv-2083"><code>BV2083</code></a>ni_ServiceLightingControl</li><li><a href="#obj-bv-2084"><code>BV2084</code></a>ni_ServiceOccupancyOutput</li><li><a href="#obj-cal-1"><code>CAL1</code></a>Calendar</li><li><a href="#obj-sch-2"><code>SCH2</code></a>OccSchedule</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The guide has no read/write column. Access here is inferred: phy_ inputs, no_ network outputs and Alarm objects are read-only; Cfg_ and ni_ objects are writable.</li><li>Instances marked with an asterisk in the guide exist only on the TC3xxB models; they are flagged &#x27;(TC3xxB models only)&#x27; in the description.</li><li>The guide prints Cfg_CustomizeSensor1Name/2Name/3Name as Binary Value 2/3/4, which clashes with ni_ADREn (BV 2) and ni_ShutdownState (BV 4); these three name objects are left out. Cfg_SylkCalOffset_SylkBus2CO2 has no instance printed and is also left out.</li><li>Objects that appear in more than one chapter are listed once.</li><li>Which outputs and inputs are active depends on the equipment type (MV 7) and the I/O assignment objects.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)</h2><div class="faq"><details open><summary>How many BACnet points does the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) have?</summary><p>This list has 531 BACnet objects: 4 analog inputs, 9 analog outputs, 253 analog values, 9 binary inputs, 26 binary outputs, 116 binary values, 1 calendar, 1 schedule, 111 multi-state values, 1 characterstring value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet points are writable?</summary><p>378 of the 531 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) BACnet documentation?</summary><p>Honeywell does not publish it on its own website. This list comes from TC300 Thermostats BACnet Integration Guide (31-00646-05), revision Rev. 11-25, a copy hosted by SupplyHouse.com at https://s3.amazonaws.com/s3.supplyhouse.com/product_files/Honeywell_T300_Series_Technical_Guide_2025.pdf. Ask Honeywell or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)?</summary><p>Start with MV 3 ni_ApplicationMode (System mode: auto, cool, heat, fan only, off); MV 6 ni_OccupancySensorState (Network occupancy: occupied, unoccupied, bypass, standby); AV 7 Cfg_Setpoints_OccHeatSp (Occupied heating setpoint); AV 4 Cfg_Setpoints_OccCoolSp (Occupied cooling setpoint); MV 583 Cfg_FanCoilManualSpeedSel (Fan speed: auto, low, medium, high); MV 2014 no_EffOccState (Effective occupancy state); AV 2001 no_SpaceTemp (Space temperature in use); AV 2003 no_EffHeatSp (Effective heating setpoint); AV 2004 no_EffCoolSp (Effective cooling setpoint); BV 2035 no_GenericAlarm (Any alarm active).</p></details><details><summary>How do I enable BMS control of the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)?</summary><p>The thermostat runs on its own; the BMS steers it through the ni_ network inputs (application mode, occupancy, schedule state, shutdown BV 4). ni_ApplicationMode is not kept over a power cycle.</p></details><details><summary>Does the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G) need a BACnet heartbeat or have a communication timeout?</summary><p>Network fail detect: when a bound network input is not updated within its fail-detect delay (0-3600 s), it falls back to Invalid, the last good value or a fixed value. Per-input enable, fallback and delay objects exist for occupancy (BV 159, AV 262, MV 2021, AV 263), shutdown (BV 164, AV 273, BV 165, AV 274) and network sensors (BV 2087, AV 2507, AV 2508).</p></details><details><summary>Can the BMS supply sensor values to the Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)?</summary><p>Network inputs: ni_SpaceTemp AV 104, ni_SpaceRH AV 80, ni_SpaceCO2 AV 2511, ni_OutdoorTemp AV 89, ni_OutdoorHum AV 194, ni_DATemp AV 2024 and ni_PipeTempMode MV 2012. Network sensor configuration decides whether these are used.</p></details><details><summary>How do I check these points on the real TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Honeywell BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/honeywell/tb3026b-bacnet-ff" data-row><span class="k">Thermostat (fixed-function controller)</span><h3>Honeywell TB3026B / TB3026B-W BACnet FF fixed-function thermostat</h3><p>Honeywell TB3026B and TB3026B-W BACnet FF wall-mount fixed-function thermostats, all 19 built-in applications (platform objects).</p><div class="meta">245 objects &middot; 208 writable &middot; 31-00098-01 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TB3026B, TB3026B-W, BACnet FF, Honeywell BACnet Fixed Function thermostat, 31-00098</span></a></li><li><a class="card" href="/bacnet-points-lists/honeywell/tc500a-thermostat" data-row><span class="k">Thermostat (rooftop, heat pump and fan coil)</span><h3>Honeywell TC500A Commercial Thermostat</h3><p>Honeywell TC500A commercial touchscreen thermostat for conventional rooftop units, heat pumps and fan coils, with economizer, DCV and Sylk bus sensors.</p><div class="meta">644 objects &middot; 466 writable &middot; 31-00478-05 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TC500A, TC500A-N, TC500</span></a></li><li><a class="card" href="/bacnet-points-lists/honeywell/tr100-wall-module" data-row><span class="k">Room wall module / sensor</span><h3>Honeywell TR100 wall module (BACnet MS/TP)</h3><p>Honeywell TR100 touchscreen wall modules (temperature, temperature + humidity, temperature + humidity + CO2) used as the room interface of a BACnet MS/TP controller.</p><div class="meta">72 objects &middot; 63 writable &middot; 31-00676M-02</div><span class="sr-only"> Also known as: TR100, TR100-T-G, TR100-TH-G, TR100-THC-G, Honeywell TR100 touch wall module, 31-00676</span></a></li><li><a class="card" href="/bacnet-points-lists/honeywell/tr50-iaq-sensor" data-row><span class="k">Room air quality sensor</span><h3>Honeywell TR50 indoor air quality sensor (BACnet MS/TP)</h3><p>Honeywell TR50 wall-mount indoor air quality sensors (temperature, humidity, CO2, PM2.5 / PM1.0 / PM10, TVOC) on BACnet MS/TP.</p><div class="meta">69 objects &middot; 58 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TR50, TR50-5D, TR50-5N, TR50-3D, TR50-3N, TR50-5D-U, TR50-3D-U, Honeywell TR50 IAQ sensor</span></a></li></ul>
<p class="updated">Source: <a href="https://s3.amazonaws.com/s3.supplyhouse.com/product_files/Honeywell_T300_Series_Technical_Guide_2025.pdf" rel="nofollow noopener" target="_blank">TC300 Thermostats BACnet Integration Guide &middot; 31-00646-05 &middot; rev. Rev. 11-25</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
