<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Honeywell TC500A Commercial Thermostat BACnet Points List</title>
<meta name="description" content="Honeywell TC500A Commercial Thermostat BACnet points list: 644 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 466 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Honeywell TC500A Commercial Thermostat BACnet Points List">
<meta property="og:description" content="Honeywell TC500A Commercial Thermostat BACnet points list: 644 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 466 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Honeywell TC500A Commercial Thermostat BACnet Points List">
<meta name="twitter:description" content="Honeywell TC500A Commercial Thermostat BACnet points list: 644 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 466 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat",
   "url": "https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat",
   "name": "Honeywell TC500A Commercial Thermostat BACnet Points List",
   "description": "Honeywell TC500A Commercial Thermostat BACnet points list: 644 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 466 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat#dataset",
   "name": "Honeywell TC500A Commercial Thermostat BACnet Points List",
   "description": "The TC500A is a commercial touchscreen thermostat that talks BACnet MS/TP on its RS-485 terminals or BACnet IP over Wi-Fi (one at a time). The guide lists objects for terminal I/O, application configuration (conventional, heat pump, fan coil, economizer), setpoints, network inputs, network outputs, alarms, display points and schedules. Network inputs let a BMS share outdoor air, space values, occupancy and emergency overrides. Honeywell TC500A Commercial Thermostat BACnet points list: 644 objects by ID and name (e.g. MV 3 = ni_ApplicationMode), 466 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat",
   "keywords": [
    "Honeywell TC500A Commercial Thermostat BACnet Points List",
    "Honeywell TC500A Commercial Thermostat BACnet objects",
    "Honeywell BACnet",
    "TC500A BACnet points list",
    "TC500A-N BACnet points list",
    "TC500 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TC500A BACnet Integration Guide",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Honeywell/TC500A-N%20BACnet%20Intergration.pdf",
    "author": {
     "@type": "Organization",
     "name": "Honeywell"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Honeywell TC500A Commercial Thermostat",
    "brand": {
     "@type": "Brand",
     "name": "Honeywell"
    },
    "category": "Thermostat (rooftop, heat pump and fan coil)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Honeywell TC500A Commercial Thermostat have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 644 BACnet objects: 15 analog inputs, 60 analog outputs, 318 analog values, 5 binary inputs, 70 binary outputs, 82 binary values, 10 calendars, 21 multi-state outputs, 2 schedules, 61 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Honeywell TC500A Commercial Thermostat BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "466 of the 644 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Honeywell TC500A Commercial Thermostat BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Honeywell does not publish it on its own website. This list comes from TC500A BACnet Integration Guide (31-00478-05), revision Rev. 02-23, a copy hosted by Cochrane Supply at https://www.cochranesupply.com/media/assets/product/documents/Honeywell/TC500A-N%20BACnet%20Intergration.pdf. Ask Honeywell or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Honeywell TC500A Commercial Thermostat?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 3 ni_ApplicationMode (System mode from the network); BV 158 ni_OccupancySensor (Network occupancy: 1 = occupied, 0 = unoccupied); AV 7 Cfg_Setpoints_OccHeatSp (Occupied heating setpoint); AV 4 Cfg_Setpoints_OccCoolSp (Occupied cooling setpoint); MV 583 Cfg_FanCoilManualSpeedSel (Fan coil fan speed: auto, low, medium, high, off); AO 18 no_SpaceTemp (Space temperature in use); AO 3 no_EffHeatSp (Effective heating setpoint); AO 4 no_EffCoolSp (Effective cooling setpoint); BO 19 no_FanStart (Fan start output state); BO 102 no_GenericAlarm (Any alarm active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Honeywell TC500A Commercial Thermostat?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The BMS steers the thermostat through ni_ network inputs: application mode (MV 3, not kept over a power cycle), occupancy (BV 158), bypass (BV 1), shutdown (BV 4) and smoke (BV 5). The schedule-state, occupancy-state, manual-override and emergency-override multistate inputs (MV 1, 4, 5, 6) clash with network outputs in the guide and are not listed."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Honeywell TC500A Commercial Thermostat need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Each shared network input has a fail-detect enable and delay (0-3600 s), for example occupancy BV 159 / AV 263, outdoor temperature BV 163 / AV 271, space temperature BV 168 / AV 282. When a bound input stops updating it falls back after the delay."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Honeywell TC500A Commercial Thermostat?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network inputs: ni_SpaceTemp AV 104, ni_SpaceRH AV 80, ni_SpaceCO2 AV 81, ni_OutdoorTemp AV 89, ni_OutdoorHum AV 194, outdoor and return enthalpy/dew point AV 339-342. Sylk sensor values can be overridden through AV 238-251."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TC500A Commercial Thermostat?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Honeywell",
     "item": "https://easybacnet.com/bacnet-points-lists/honeywell/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TC500A Commercial Thermostat",
     "item": "https://easybacnet.com/bacnet-points-lists/honeywell/tc500a-thermostat"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/honeywell/">Honeywell</a></li><li aria-current="page">TC500A Commercial Thermostat</li></ol>
<p class="eyebrow">Thermostat (rooftop, heat pump and fan coil) &middot; BACnet points list</p><h1><span class="mfr">Honeywell</span> TC500A Commercial Thermostat BACnet points list</h1><p class="updated">Updated 7 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Honeywell doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Cochrane Supply, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Honeywell doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Cochrane Supply, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The TC500A is a commercial touchscreen thermostat that talks BACnet MS/TP on its RS-485 terminals or BACnet IP over Wi-Fi (one at a time). The guide lists objects for terminal I/O, application configuration (conventional, heat pump, fan coil, economizer), setpoints, network inputs, network outputs, alarms, display points and schedules. Network inputs let a BMS share outdoor air, space values, occupancy and emergency overrides.</p>
<p>This page lists <strong>644 BACnet objects</strong> for the Honeywell TC500A Commercial Thermostat &mdash; 466 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Honeywell&rsquo;s documentation hosted by Cochrane Supply, not by Honeywell itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/honeywell/">Honeywell</a></dd></div><div><dt>Model</dt><dd>TC500A Commercial Thermostat</dd></div><div><dt>Equipment</dt><dd>Thermostat (rooftop, heat pump and fan coil)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>644 (466 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>TC500A, TC500A-N, TC500</dd></div><div><dt>Source document</dt><dd><a href="https://www.cochranesupply.com/media/assets/product/documents/Honeywell/TC500A-N%20BACnet%20Intergration.pdf" rel="nofollow noopener" target="_blank">TC500A BACnet Integration Guide &middot; 31-00478-05 &middot; rev. Rev. 02-23</a> <span class="unofftag">(unofficial copy, hosted by Cochrane Supply)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/honeywell/tc500a-thermostat.csv" rel="nofollow" download>Download CSV <small>644 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/honeywell/tc500a-thermostat-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/honeywell/tc500a-thermostat.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.cochranesupply.com/media/assets/product/documents/Honeywell/TC500A-N%20BACnet%20Intergration.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=honeywell/tc500a-thermostat">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Honeywell&rsquo;s current documentation and the live
device before use. Not official Honeywell information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Honeywell TC500A Commercial Thermostat</h2>
<div class="answer"><b>Integration in brief</b><p>Drive mode with MV 3 ni_ApplicationMode and occupancy with BV 158 ni_OccupancySensor, and write the occupied setpoints AV 7 / AV 4. Read effective setpoints AO 3 / AO 4, space temperature AO 18 and fan status BO 19. Outdoor and space values can be shared in through the ni_ inputs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">ni_ApplicationMode</td><td>System mode from the network</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-158">BV 158</a></td><td class="n">ni_OccupancySensor</td><td>Network occupancy: 1 = occupied, 0 = unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">Cfg_Setpoints_OccHeatSp</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Cfg_Setpoints_OccCoolSp</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-583">MV 583</a></td><td class="n">Cfg_FanCoilManualSpeedSel</td><td>Fan coil fan speed: auto, low, medium, high, off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ao-18">AO 18</a></td><td class="n">no_SpaceTemp</td><td>Space temperature in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ao-3">AO 3</a></td><td class="n">no_EffHeatSp</td><td>Effective heating setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ao-4">AO 4</a></td><td class="n">no_EffCoolSp</td><td>Effective cooling setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-19">BO 19</a></td><td class="n">no_FanStart</td><td>Fan start output state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-102">BO 102</a></td><td class="n">no_GenericAlarm</td><td>Any alarm active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The BMS steers the thermostat through ni_ network inputs: application mode (MV 3, not kept over a power cycle), occupancy (BV 158), bypass (BV 1), shutdown (BV 4) and smoke (BV 5). The schedule-state, occupancy-state, manual-override and emergency-override multistate inputs (MV 1, 4, 5, 6) clash with network outputs in the guide and are not listed.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Each shared network input has a fail-detect enable and delay (0-3600 s), for example occupancy BV 159 / AV 263, outdoor temperature BV 163 / AV 271, space temperature BV 168 / AV 282. When a bound input stops updating it falls back after the delay.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Network inputs: ni_SpaceTemp AV 104, ni_SpaceRH AV 80, ni_SpaceCO2 AV 81, ni_OutdoorTemp AV 89, ni_OutdoorHum AV 194, outdoor and return enthalpy/dew point AV 339-342. Sylk sensor values can be overridden through AV 238-251.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP or BACnet IP over Wi-Fi, not both; switching between them restarts the thermostat.</li><li>MS/TP: Device ID is set on the thermostat; auto MAC addressing is on by default. The baud rate is auto-detected in the first 4 minutes, otherwise 76,800.</li><li>ni_DeviceLock (AV 195) can lock changes to the GUI or to the network.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Several objects share a type and instance in the guide (see notes); check on the device before mapping them.</li><li>ni_ApplicationMode is not kept after a power cycle; rewrite it after a restart.</li></ul>
</section>
<h2 id="points">Honeywell TC500A Commercial Thermostat BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">644 of 644 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>15</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>60</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>318</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>5</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>70</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>82</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>21</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>61</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL SCH" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>10</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>644</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>178</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>466</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (486)</option><option value="%">% (57)</option><option value="°F">°F (42)</option><option value="%RH">%RH (33)</option><option value="ppm">ppm (9)</option><option value="Δ°F">Δ°F (9)</option><option value="°C">°C (6)</option><option value="BTU/lb">BTU/lb (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>185</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Honeywell TC500A Commercial Thermostat BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">ni_UI1</td><td class="d">Universal Input shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">ni_UI2</td><td class="d">Universal Input shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="10" data-acc="R" data-u="" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">ni_UIO1</td><td class="d">Universal Input shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="3" data-i="64" data-acc="W" data-u="" id="obj-ao-64"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">64</td><td class="n">no_UIO1</td><td class="d">Universal Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">ni_UIO2</td><td class="d">Universal Input shared to network.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="5" data-i="63" data-acc="W" data-u="" id="obj-ao-63"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">63</td><td class="n">no_UIO2</td><td class="d">Universal Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="6" data-i="74" data-acc="W" data-u="" id="obj-bo-74"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">74</td><td class="n">no_DO1</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="7" data-i="75" data-acc="W" data-u="" id="obj-bo-75"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">75</td><td class="n">no_DO2</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="8" data-i="76" data-acc="W" data-u="" id="obj-bo-76"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">76</td><td class="n">no_DO3</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="9" data-i="77" data-acc="W" data-u="" id="obj-bo-77"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">77</td><td class="n">no_DO4</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="10" data-i="78" data-acc="W" data-u="" id="obj-bo-78"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">78</td><td class="n">no_DO5</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="11" data-i="79" data-acc="W" data-u="" id="obj-bo-79"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">79</td><td class="n">no_DO6</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="12" data-i="80" data-acc="W" data-u="" id="obj-bo-80"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">80</td><td class="n">no_DO7</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="13" data-i="81" data-acc="W" data-u="" id="obj-bo-81"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">81</td><td class="n">no_DO8</td><td class="d">Digital Output shared to network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">Cfg_UI1</td><td class="d">Function assigned to terminal UI1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Occupancy Sensor, 3=Dirty Filter, 4=Air Flow Status, 5=Shutdown, 6=Mixed Air Sensor, 7=Outside Air Sensor, 8=Discharge Air Sensor, 9=CO2 Sensor, 10=WtrFlwSts, 11=Space Temp Sensor, 12=FiltPres, 14=FanCurSens</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="293" data-acc="W" data-u="" data-st="1" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">Cfg_UI1_Ext</td><td class="d">Function code for terminal UI1, extended option list</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Occupancy Sensor, 3=Dirty Filter, 4=Air Flow Status, 5=Shutdown, 6=Mixed Air Sensor, 7=Outside Air Sensor, 8=Discharge Air Sensor, 9=CO2 Sensor, 10=WtrFlwSts, 11=Space Temp Sensor, 17=PckEconFault, 18=WindowOpen, 19=Return Air Sensor, 20=Leak Detect/Drain Pan Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">Cfg_UI2</td><td class="d">Function assigned to terminal UI2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Occupancy Sensor, 3=Dirty Filter, 4=Air Flow Status, 5=Shutdown, 6=Mixed Air Sensor, 7=Outside Air Sensor, 8=Discharge Air Sensor, 9=CO2 Sensor, 10=WtrFlwSts, 11=Space Temp Sensor, 12=FiltPres, 14=FanCurSens</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="294" data-acc="W" data-u="" data-st="1" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">Cfg_UI2_Ext</td><td class="d">Function code for terminal UI2, extended option list</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Occupancy Sensor, 3=Dirty Filter, 4=Air Flow Status, 5=Shutdown, 6=Mixed Air Sensor, 7=Outside Air Sensor, 8=Discharge Air Sensor, 9=CO2 Sensor, 10=WtrFlwSts, 11=Space Temp Sensor, 17=PckEconFault, 18=WindowOpen, 19=Return Air Sensor, 20=Leak Detect/Drain Pan Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">Cfg_UIO1</td><td class="d">Function assigned to terminal UIO1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Occupancy Sensor, 3=Dirty Filter, 4=Air Flow Status, 5=Shutdown, 6=Mixed Air Sensor, 7=Outside Air Sensor, 8=Discharge Air Sensor, 9=CO2 Sensor, 10=Fan Speed Control, 11=WtrFlwSts, 12=Space Temp Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="295" data-acc="W" data-u="" data-st="1" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">Cfg_UIO1_Ext</td><td class="d">Function code for terminal UIO1, extended option list</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Occupancy Sensor, 3=Dirty Filter, 4=Air Flow Status, 5=Shutdown, 6=Mixed Air Sensor, 7=Outside Air Sensor, 8=Discharge Air Sensor, 9=CO2 Sensor, 10=Fan Speed Control, 11=WtrFlwSts, 12=Space Temp Sensor, 17=PckEconFault, 18=WindowOpen, 19=Return Air Sensor, 20=CO2Output, 21=Purge Output, 22=Cooling Control, 23=Leak Detect/Drain Pan Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">Cfg_UIO2</td><td class="d">Function assigned to terminal UIO2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Occupancy Sensor, 3=Dirty Filter, 4=Air Flow Status, 5=Shutdown, 6=Mixed Air Sensor, 7=Outside Air Sensor, 8=Discharge Air Sensor, 9=CO2 Sensor, 10=Heating Control, 11=WtrFlwSts, 12=Space Temp Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="296" data-acc="W" data-u="" data-st="1" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">Cfg_UIO2_Ext</td><td class="d">Function code for terminal UIO2, extended option list</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Occupancy Sensor, 3=Dirty Filter, 4=Air Flow Status, 5=Shutdown, 6=Mixed Air Sensor, 7=Outside Air Sensor, 8=Discharge Air Sensor, 9=CO2 Sensor, 10=Heating Control, 11=WtrFlwSts, 12=Space Temp Sensor, 17=PckEconFault, 18=WindowOpen, 19=Return Air Sensor, 20=CO2Output, 21=Purge Output, 22=Cooling Control, 23=Leak Detect/Drain Pan Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">Cfg_DO1</td><td class="d">Function assigned to terminal DO1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Fan Command, 3=RTU/FCU Fan High Speed Command</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="23" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">Cfg_DO2</td><td class="d">Function assigned to terminal DO2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">2=Heating Stage1 Command, 3=FCU 2Pipe Single Heating On/Off Valve, 4=FCU 4Pipe Dual Heating On/Off Valve, 5=FCU Heating Floating Open Command</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="24" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">Cfg_DO3</td><td class="d">Function assigned to terminal DO3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Heating Stage2 Command, 3=Heat Pump Reversing Valve Command, 4=Fan Low Speed Command, 5=Occupancy Status, 6=Dehumidification Command, 7=Humidification Command, 8=FCU Heating Floating Close Command</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="25" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">Cfg_DO4</td><td class="d">Function assigned to terminal DO4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Heating Stage3 Command, 3=Heat Pump Reversing Valve Command, 4=Fan Low Speed Command, 5=Occupancy Status, 6=Dehumidification Command, 7=Humidification Command, 8=Purge Command, 9=Exhaust Fan1 Command, 10=Exhaust Fan2 Command, 11=FCU Fan Medium Speed Command, 12=Cooling Stage4 Command</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="26" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">Cfg_DO5</td><td class="d">Function assigned to terminal DO5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Cooling / Compressor Stage1 Command, 3=FCU 2Pipe Single Cooling On/Off Valve, 4=FCU 4Pipe Dual Cooling On/Off Valve, 5=FCU Cooling Floating Open Command</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="27" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">Cfg_DO6</td><td class="d">Function assigned to terminal DO6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Cooling / Compressor Stage2 Command, 3=Heat Pump Reversing Valve Command, 4=Fan Low Speed Command, 5=Occupancy Status, 6=Dehumidification Command, 7=Humidification Command, 8=FCU Cooling Floating Close Command</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="28" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">Cfg_DO7</td><td class="d">Function assigned to terminal DO7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Cooling / Compressor Stage3 Command, 3=Econ Min Damper Command, 4=Fan Low Speed Command, 5=Occupancy Status, 6=Dehumidification Command, 7=Humidification Command, 8=Purge Command, 9=Exhaust Fan1 Command, 10=Exhaust Fan2 Command, 11=FCU Fan Medium Speed Command</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">Cfg_DO8</td><td class="d">Function assigned to terminal DO8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Econ Min Damper Command, 3=Fan Low Speed Command, 4=Occupancy Status, 5=Dehumidification Command, 6=Humidification Command, 7=Purge Command, 8=Spare, 9=Exhaust Fan1 Command, 10=Exhaust Fan2 Command, 11=FCU Fan Medium Speed Command, 12=Cooling Stage4 Command</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Cfg_OccSensChar</td><td class="d">Occupancy sensor input characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Cfg_DirtyFilterChar</td><td class="d">Dirty filter input characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Cfg_AirFlwStsChar</td><td class="d">Airflow status input characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Cfg_ShutdownChar</td><td class="d">Shutdown input characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="34" data-i="501" data-acc="W" data-u="" data-st="1" id="obj-mv-501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">501</td><td class="n">Cfg_MASensChar1</td><td class="d">Temperature Sensor characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10K type II, 2=NTC10K type III, 3=NTC20K</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="35" data-i="502" data-acc="W" data-u="" data-st="1" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">Cfg_OASensChar1</td><td class="d">Temperature Sensor characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10K type II, 2=NTC10K type III, 3=NTC20K</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="503" data-acc="W" data-u="" data-st="1" id="obj-mv-503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">503</td><td class="n">Cfg_DASensChar1</td><td class="d">Temperature Sensor characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10K type II, 2=NTC10K type III, 3=NTC20K</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="180" data-acc="W" data-u="" data-st="1" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">Cfg_RASensChar</td><td class="d">Return air Temperature Sensor characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NTC 20 K, 1=NTC 10 K Type II</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="504" data-acc="W" data-u="" data-st="1" id="obj-mv-504"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">504</td><td class="n">Cfg_RASensChar1</td><td class="d">Temperature Sensor characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC10K type II, 2=NTC10K type III, 3=NTC20K</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="372" data-acc="W" data-u="" data-st="1" id="obj-mv-372"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">372</td><td class="n">CFg_SpcSensChar</td><td class="d">Space Temperature Sensor characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NTC 10 K Type II, 2=NTC 10 K Type III, 3=NTC 20 K</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="155" data-acc="W" data-u="" data-st="1" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">Cfg_FiltPresChar</td><td class="d">Filter Pressure Characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0, 0=-5 InWC 1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="220" data-acc="W" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">Cfg_CompCurSensMaxAmps</td><td class="d">Comp Current Sensor Maximum Range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Cfg_FanCurSensMaxAmps</td><td class="d">Fan Current Sensor Maximum Range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="175" data-acc="W" data-u="" data-st="1" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">Cfg_WindowOpenChar</td><td class="d">Window open characteristic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="383" data-acc="W" data-u="" data-st="1" id="obj-bv-383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">383</td><td class="n">Cfg_WaterFlwStsChar</td><td class="d">Proof of Water Flow Sensor characteristic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="223" data-acc="R" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">no_SylkAddr2Temp</td><td class="d">Temperature from the Sylk TR40-family sensor at address 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">no_SylkAddr2Hum</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="225" data-acc="R" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">no_SylkAddr2CO2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="226" data-acc="R" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">no_SylkAddr3Temp</td><td class="d">TR40: Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="227" data-acc="R" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">no_SylkAddr4Temp</td><td class="d">TR40: Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="228" data-acc="R" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">no_SylkAddr5Temp</td><td class="d">TR40: Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="229" data-acc="R" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">no_SylkAddr6Temp</td><td class="d">TR120: Temperature and Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="230" data-acc="R" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">no_SylkAddr6Hum</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="231" data-acc="R" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">no_SylkAddr8Temp</td><td class="d">C7400S Outdoor Air Sensor, Temperature and Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="232" data-acc="R" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">no_SylkAddr8Hum</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="233" data-acc="R" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">no_SylkAddr9Temp</td><td class="d">C7400S Return Air Sensor, Temperature and Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="234" data-acc="R" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">no_SylkAddr9Hum</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="235" data-acc="R" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">no_SylkAddr10Temp</td><td class="d">C7400S Discharge Air Sensor, Temperature and Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="236" data-acc="R" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">no_SylkAddr10Hum</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="59" data-i="92" data-acc="R" data-u="" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">no_Sylk11Status</td><td class="d">Sylk actuator fault code (1 = no error; voltage or stall faults)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="237" data-acc="R" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">no_SylkAddr11Temp</td><td class="d">C7400S Mixed Air Sensor, Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="773" data-acc="R" data-u="" id="obj-av-773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">773</td><td class="n">no_SylkAddr12Hum</td><td class="d">C7400S Mixed Air Sensor, Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">InternalTempSens</td><td class="d">Temperature from the built-in sensor; writing it affects local control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">InternalHumSens</td><td class="d">Humidity from the built-in sensor; writing it affects local control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="89" data-acc="W" data-u="" data-st="1" id="obj-mv-89"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">89</td><td class="n">Cfg_FanMode</td><td class="d">Fan Mode of operation config by user &amp; supervisor.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Continuous, 2=Auto, 3=FanCirculate</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Cfg_FanRunOnCoolDelay</td><td class="d">Fan run on time after all cooling stages and economizer stage turns off.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Cfg_FanRunOnHeatDelay</td><td class="d">Fan run on time after all heating stages turns off.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Cfg_FanOnHeat</td><td class="d">Fan in heat mode: external duct thermostat or thermostat output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="253" data-acc="W" data-u="%" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">Cfg_FanCirculate_FanOnTimePercent</td><td class="d">Fan run time per hour in circulate mode, percent</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Cfg_FanSpeed_CmprCoolSingle</td><td class="d">Fan speed selection for Compressor/ Cooling single stage mode.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Speed1, 2=Speed2, 3=Speed3, 4=Speed4, 5=Speed5, 6=Speed6</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">Cfg_FanSpeed_CmprCoolMulti</td><td class="d">Fan speed selection for Cooling/ Compressor Multiple Stages.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Speed1, 2=Speed2, 3=Speed3, 4=Speed4, 5=Speed5, 6=Speed6</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">Cfg_FanSpeed_HeatSingle</td><td class="d">Fan speed selection for Heating/Aux Heat Single Stage.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Speed1, 2=Speed2, 3=Speed3, 4=Speed4, 5=Speed5, 6=Speed6</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-mv-90"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">90</td><td class="n">Cfg_FanSpeed_PurgeMode</td><td class="d">Fan speed selection for Purge mode.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Speed1, 2=Speed2, 3=Speed3, 4=Speed4, 5=Speed5, 6=Speed6</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="83" data-acc="W" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Cfg_FanMinSpeed_ModHeat</td><td class="d">Not used; kept for backward compatibility</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="84" data-acc="W" data-u="%" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Cfg_FanMaxSpeed_ModHeat</td><td class="d">Not used; kept for backward compatibility</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="64" data-acc="W" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Cfg_FanSpeed_Speed1</td><td class="d">Fan speed 1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="65" data-acc="W" data-u="%" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Cfg_FanSpeed_Speed2</td><td class="d">Fan speed 2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="66" data-acc="W" data-u="%" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Cfg_FanSpeed_Speed3</td><td class="d">Fan speed 3</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="67" data-acc="W" data-u="%" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Cfg_FanSpeed_Speed4</td><td class="d">Fan speed 4</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="68" data-acc="W" data-u="%" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Cfg_FanSpeed_Speed5</td><td class="d">Fan speed 5</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="69" data-acc="W" data-u="%" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Cfg_FanSpeed_Speed6</td><td class="d">Fan speed 6</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="367" data-acc="W" data-u="" data-st="1" id="obj-mv-367"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">367</td><td class="n">Cfg_FanSpeed_EconomizerMode</td><td class="d">Fan speed selection for Econ mode.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Speed1, 2=Speed2, 3=Speed3, 4=Speed4, 5=Speed5, 6=Speed6</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="370" data-acc="W" data-u="" data-st="1" id="obj-mv-370"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">370</td><td class="n">Cfg_MultipleFanSpeed_ModHeat</td><td class="d">Fan speed used for modulating heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Speed1, 2=Speed2, 3=Speed3, 4=Speed4, 5=Speed5, 6=Speed6</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="371" data-acc="W" data-u="" data-st="1" id="obj-mv-371"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">371</td><td class="n">Cfg_MultipleFanSpeed_ModCool</td><td class="d">Fan speed used for modulating cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Speed1, 2=Speed2, 3=Speed3, 4=Speed4, 5=Speed5, 6=Speed6</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="1468" data-acc="W" data-u="%" id="obj-av-1468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1468</td><td class="n">Cfg_VarSpeedFan_CoolMinSpeed</td><td class="d">Minimum Fan speed Setpoint for New Variable Speed Fan during Conventional Cooling Mode.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="1469" data-acc="W" data-u="%" id="obj-av-1469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1469</td><td class="n">Cfg_VarSpeedFan_CoolMaxSpeed</td><td class="d">Minimum Fan speed Setpoint for New Variable Speed Fan during Conventional Cooling Mode.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="1473" data-acc="W" data-u="%" id="obj-av-1473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1473</td><td class="n">Cfg_VarSpeedFan_HeatMinSpeed</td><td class="d">Minimum Fan speed Setpoint for New Variable Speed Fan during Conventional Heating Mode.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="1474" data-acc="W" data-u="%" id="obj-av-1474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1474</td><td class="n">Cfg_VarSpeedFan_HeatMaxSpeed</td><td class="d">Maximum Fan speed Setpoint for New Variable Speed Fan during Conventional Cooling Mode.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="1472" data-acc="W" data-u="%" id="obj-av-1472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1472</td><td class="n">Cfg_VarSpeedFan_PurgeSpeed</td><td class="d">Purget speed Setpoint for New Variable Speed Fan</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="1470" data-acc="W" data-u="%" id="obj-av-1470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1470</td><td class="n">Cfg_VarSpeedFan_VentSpeed</td><td class="d">Vent speed Setpoint for New Variable Speed Fan</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="373" data-acc="W" data-u="" data-st="1" id="obj-mv-373"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">373</td><td class="n">Cfg_VarSpeedFanType</td><td class="d">Variable Fan Speed Type characteristics selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=1, 2=-10V 2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="1483" data-acc="W" data-u="%" id="obj-av-1483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1483</td><td class="n">Cfg_Econ_EXH1Sp</td><td class="d">Exhaust Fan1 Damper Pos Setpoint for Single Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="1484" data-acc="W" data-u="%" id="obj-av-1484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1484</td><td class="n">Cfg_Econ_EXH2Sp</td><td class="d">Exhaust Fan2 Damper Pos Setpoint for Single Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="1485" data-acc="W" data-u="%" id="obj-av-1485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1485</td><td class="n">Cfg_Econ_EXH1SpL</td><td class="d">Exhaust Fan1 Damper Pos Setpoint for Multiple Fan Speed Low and Two Speed Low</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="1486" data-acc="W" data-u="%" id="obj-av-1486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1486</td><td class="n">Cfg_Econ_EXH1SpH</td><td class="d">Exhaust Fan1 Damper Pos Setpoint for Multiple Fan Speed High and Two Speed High</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="1487" data-acc="W" data-u="%" id="obj-av-1487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1487</td><td class="n">Cfg_Econ_EXH2SpM</td><td class="d">Exhaust Fan1 Damper Pos Setpoint for Variable Fan Speed Medium</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="1488" data-acc="W" data-u="%" id="obj-av-1488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1488</td><td class="n">Cfg_Econ_EXH2SpL</td><td class="d">Exhaust Fan2 Damper Pos Setpoint for Multiple Fan Speed Low and Two Speed Low</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="1489" data-acc="W" data-u="%" id="obj-av-1489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1489</td><td class="n">Cfg_Econ_EXH2SpH</td><td class="d">Exhaust Fan2 Damper Pos Setpoint for Multiple Fan Speed High and Two Speed High</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="1490" data-acc="W" data-u="%" id="obj-av-1490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1490</td><td class="n">Cfg_Econ_EXH2SpM</td><td class="d">Exhaust Fan2 Damper Pos Setpoint for Multiple Fan Speed Medium</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="575" data-acc="W" data-u="" data-st="1" id="obj-mv-575"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">575</td><td class="n">Cfg_FanCoilType</td><td class="d">Fan coil type: 2-pipe single coil or 4-pipe dual coil</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">2=1, 4=Pipe 2, 4=Pipe Dual 3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="576" data-acc="W" data-u="" data-st="1" id="obj-mv-576"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">576</td><td class="n">Cfg_FanCoilHtgType</td><td class="d">Fan Coil (FCU) Heating Type selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=OnOff, 3=Mod, 4=Floating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="577" data-acc="W" data-u="" data-st="1" id="obj-mv-577"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">577</td><td class="n">Cfg_FanCoilClgType</td><td class="d">Fan Coil (FCU) Cooling Type selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=OnOff, 3=Mod, 4=Floating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="578" data-acc="W" data-u="" data-st="1" id="obj-mv-578"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">578</td><td class="n">Cfg_FanCoilHtgDriveType</td><td class="d">Fan Coil (FCU) Heating Valve Drive Type for Floating Actuator 1=DirectCW 2=ReverseCCW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Direct, 2=Reverse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="579" data-acc="W" data-u="" data-st="1" id="obj-mv-579"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">579</td><td class="n">Cfg_FanCoilClgDriveType</td><td class="d">Fan Coil (FCU) Cooling Valve Drive Type for Floating Actuator 1=DirectCW 2=ReverseCCW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Direct, 2=Reverse</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="1721" data-acc="W" data-u="" id="obj-av-1721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1721</td><td class="n">Cfg_FanCoilHtgDriveTime</td><td class="d">Fan Coil (FCU) Heating Valve Drive Time for Floating Actuator</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="1722" data-acc="W" data-u="" id="obj-av-1722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1722</td><td class="n">Cfg_FanCoilClgDriveTime</td><td class="d">Fan Coil (FCU) Cooling Valve Drive Time for Floating Actuator</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="580" data-acc="W" data-u="" data-st="1" id="obj-mv-580"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">580</td><td class="n">Cfg_FanCoilTwoPipeSingleCoil</td><td class="d">Fan Coil (FCU) Two Pipe Single Valve Type selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating Only, 2=Cooling Only</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="1723" data-acc="W" data-u="°F" id="obj-av-1723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1723</td><td class="n">Cfg_FanCoilSupTempHtgSp</td><td class="d">Fan Coil (FCU) SupplyTemp heating Sp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="1731" data-acc="W" data-u="°F" id="obj-av-1731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1731</td><td class="n">Cfg_FanCoilSupTempHtgOffsetSp</td><td class="d">Fan Coil (FCU) SupplyTemp heating Offset Sp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="1724" data-acc="W" data-u="°F" id="obj-av-1724"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1724</td><td class="n">Cfg_FanCoilSupTempClgSp</td><td class="d">Fan Coil (FCU) SupplyTemp Cooling Sp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="1732" data-acc="W" data-u="°F" id="obj-av-1732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1732</td><td class="n">Cfg_FanCoilSupTempClgOffsetSp</td><td class="d">Fan Coil (FCU) SupplyTemp Cooling Offset Sp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="581" data-acc="W" data-u="" data-st="1" id="obj-mv-581"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">581</td><td class="n">Cfg_FanCoilTwoSpeedType</td><td class="d">Fan Coil (FCU) Two Speed Type Selection (Low/High)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Multiple outputs at a time, 2=Single output at a time</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="582" data-acc="W" data-u="" data-st="1" id="obj-mv-582"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">582</td><td class="n">Cfg_FanCoilThreeSpeedtype</td><td class="d">Fan Coil (FCU) Three Speed Type Selection (Low/Med/ High)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Serial, 2=Parallel</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="583" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-583"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">583</td><td class="n">Cfg_FanCoilManualSpeedSel</td><td class="d">Fan Coil (FCU) Manual Speed Type Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Low, 3=Medium, 4=High, 5=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="454" data-acc="W" data-u="" data-st="1" id="obj-bv-454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">454</td><td class="n">Cfg_FanCoilDATSpEnSwitch</td><td class="d">Fan Coil (FCU) Discharge Air Setpoint Control Enable Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="462" data-acc="W" data-u="" data-st="1" id="obj-bv-462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">462</td><td class="n">Cfg_FanCoilClgFloatingSyncEn</td><td class="d">Nightly resync of the floating cooling valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=SyncOff, 1=SyncOn</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="453" data-acc="W" data-u="" data-st="1" id="obj-bv-453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">453</td><td class="n">Cfg_FanCoilHtgFloatingSyncEn</td><td class="d">Nightly resync of the floating heating valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=SyncOff, 1=SyncOn</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="1733" data-acc="W" data-u="°F" id="obj-av-1733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1733</td><td class="n">Cfg_FanCoilDATCtr_CoolTr</td><td class="d">Fan Coil (FCU) SupplyTemp Cooling PID Control Proportional Band Sp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="1734" data-acc="W" data-u="" id="obj-av-1734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1734</td><td class="n">Cfg_FanCoilDATCtr_CoolIt</td><td class="d">Fan Coil (FCU) SupplyTemp Cooling PID Control Integral Time Sp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="1735" data-acc="W" data-u="" id="obj-av-1735"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1735</td><td class="n">Cfg_FanCoilDATCtr_CoolDr</td><td class="d">Fan Coil (FCU) SupplyTemp Cooling PID Control Derivative Time Sp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="1736" data-acc="W" data-u="°F" id="obj-av-1736"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1736</td><td class="n">Cfg_FanCoilDATCtr_HeatTr</td><td class="d">Fan Coil (FCU) SupplyTemp Heating PID Control Proportional Band Sp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="1737" data-acc="W" data-u="" id="obj-av-1737"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1737</td><td class="n">Cfg_FanCoilDATCtr_HeatIt</td><td class="d">Fan Coil (FCU) SupplyTemp Heating PID Control Integral Time Sp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="1738" data-acc="W" data-u="" id="obj-av-1738"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1738</td><td class="n">Cfg_FanCoilDATCtr_HeatDr</td><td class="d">Fan Coil (FCU) SupplyTemp Heating PID Control Derivative Time Sp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="585" data-acc="W" data-u="" data-st="1" id="obj-mv-585"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">585</td><td class="n">Cfg_FanCoilTwoSpeedVentMode</td><td class="d">Fan Coil (FCU) Two Speed Type Vent Mode Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="586" data-acc="W" data-u="" data-st="1" id="obj-mv-586"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">586</td><td class="n">Cfg_FanCoilThreeSpeedVentMode</td><td class="d">Fan Coil (FCU) Three Speed Type Vent Mode Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=Medium, 3=High</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="455" data-acc="W" data-u="" data-st="1" id="obj-bv-455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">455</td><td class="n">Cfg_FanCoilDrainPanSrChar</td><td class="d">FCU CHWV Leak Detector/ Drain Pan Sensor characteristics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DIRECT, 1=REVERSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="458" data-acc="W" data-u="" data-st="1" id="obj-bv-458"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">458</td><td class="n">Cfg_FanCoilOnOffHtgVlvChar</td><td class="d">FCU 2Pipe Single/4Pipe Dual Heating Valve characteristics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DIRECT, 1=REVERSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="459" data-acc="W" data-u="" data-st="1" id="obj-bv-459"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">459</td><td class="n">Cfg_FanCoilOnOffClgVlvChar</td><td class="d">FCU 2Pipe Single/4Pipe Dual Cooling Valve characteristics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DIRECT, 1=REVERSE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="366" data-acc="W" data-u="" data-st="1" id="obj-mv-366"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">366</td><td class="n">Cfg_Equip_CoolType</td><td class="d">Conventional Cool equipment type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1, 2=Stage 2, 3=Stages 3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="41" data-acc="W" data-u="Δ°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Cfg_Cool_Tr</td><td class="d">Cooling Throttling Range</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Cfg_Cool_It</td><td class="d">Cooling Integral Time 0 = disable (i.e. proportional only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Cfg_Cool_Dt</td><td class="d">Cooling Derivative Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Cfg_Cool_CPH</td><td class="d">Cooling System Response</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Cfg_Cool_MinOnTime</td><td class="d">Cooling Stage Minimum on Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="82" data-acc="W" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Cfg_Cool_MinOffTime</td><td class="d">Cooling Stage Minimum Off Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Cfg_Cool_CoolLockoutSp</td><td class="d">Outside Air Cooling Lockout Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Cfg_Cool_DischLoLimSp</td><td class="d">Discharge Air Temperature Low Limit Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="1461" data-acc="W" data-u="" id="obj-av-1461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1461</td><td class="n">Cfg_Cool_ModClEnMinOut</td><td class="d">Minimum output voltage when modulating cool is enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="377" data-acc="W" data-u="" data-st="1" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">Cfg_Mod_StgCl1En</td><td class="d">Use stage 1 as cool enable when configured for modulating cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="1476" data-acc="W" data-u="" id="obj-av-1476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1476</td><td class="n">Cfg_ModCoolMin_Output</td><td class="d">Minimum voltage on cooling output (Zero)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="1478" data-acc="W" data-u="" id="obj-av-1478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1478</td><td class="n">Cfg_ModCoolMax_Output</td><td class="d">Maximum voltage on cooling output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="385" data-acc="W" data-u="" data-st="1" id="obj-bv-385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">385</td><td class="n">Cfg_ModCoolInitialAtFullOp</td><td class="d">Enable to initialize modulating cooling call at full output for 60 seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="374" data-acc="W" data-u="" data-st="1" id="obj-mv-374"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">374</td><td class="n">Cfg_ModCoolFullOpCycleTime</td><td class="d">Interval for driving modulating cooling to full output for 60 s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">30=None 2, 60=Min 3, 90=Min 4, 120=Min 5</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="381" data-acc="W" data-u="" data-st="1" id="obj-bv-381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">381</td><td class="n">Cfg_ModCoolAction</td><td class="d">Modulating Cool Polarity selection- Applicable only for Multiple fan Speed Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">Cfg_Equip_HeatType</td><td class="d">Conventional Heat equipment type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Staged, 3=Modulating</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="54" data-acc="W" data-u="Δ°F" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Cfg_Heat_Tr</td><td class="d">Heating Throttling Range.</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Cfg_Heat_It</td><td class="d">Heating Integral Time 0 = disable (i.e. proportional only).</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Cfg_Heat_Dt</td><td class="d">Heating Derivative Time.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Cfg_Heat_CPH</td><td class="d">Heating System Response.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Cfg_Heat_MinOnTime</td><td class="d">Heating Stage Minimum on Time.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Cfg_Heat_MinOffTime</td><td class="d">Heating Stage Minimum Off Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Cfg_Heat_HeatLockoutSp</td><td class="d">Outside Air Heating Lockout Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="61" data-acc="W" data-u="°F" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Cfg_Heat_DischHiLimSp</td><td class="d">Discharge Air Temperature High Limit Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="96" data-acc="W" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Cfg_Heat_ModHtEnMinOut</td><td class="d">Minimum output voltage when modulating heat is enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Cfg_Mod_StgHt1En</td><td class="d">Use stage 1 as heat enable when configured for modulating heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="155" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">Cfg_Heat_FuelType</td><td class="d">Heating fuel type; sets the default cycles per hour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Standard Efficiency Gas, 2=High Efficiency Gas, 3=Oil, 4=Electric</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="1475" data-acc="W" data-u="" id="obj-av-1475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1475</td><td class="n">Cfg_ModHeatMin_Output</td><td class="d">Minimum voltage on heating output (zero)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="1477" data-acc="W" data-u="" id="obj-av-1477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1477</td><td class="n">Cfg_ModHeatMax_Output</td><td class="d">Maximum voltage on heating output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="380" data-acc="W" data-u="" data-st="1" id="obj-bv-380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">380</td><td class="n">Cfg_ModHeatAction</td><td class="d">Modulating Heat Polarity selection Applicable only for Multiple fan Speed Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="48" data-acc="W" data-u="%RH" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Cfg_Dehum_SpaceRHHighLimit</td><td class="d">Space Relative Humidity (RH) High Limit setpoint.</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Cfg_Dehum_MinOnTimeOpEn</td><td class="d">Minimum on Time Operation Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Cfg_Dehum_MinOnTime</td><td class="d">Dehumidify Extended Cooling Minimum on Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Cfg_Dehum_MinOnDelay</td><td class="d">Dehumidification Minimum ON time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="62" data-acc="W" data-u="%RH" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Cfg_Hum_SpaceRHLowLimit</td><td class="d">Space Relative Humidity (RH) Low Limit setpoint.</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Cfg_Hum_MinOnDelay</td><td class="d">Humidification Minimum ON time.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Cfg_HeatPmp_CngOvrRelayType</td><td class="d">Heat Pump Change Over Relay - Energize on Cooling (O) - Energize on Heating (B)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=EnergOnCool, 1=EnergOnHeat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="50" data-acc="W" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Cfg_HeatPmp_AuxHeatLockoutSp</td><td class="d">Auxiliary OAT High Heat Lockout</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="51" data-acc="W" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Cfg_HeatPmp_CompLockoutSp</td><td class="d">Heat Pump Compressor OAT Low Lockout</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="52" data-acc="W" data-u="°F" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Cfg_HeatPmp_AuxHeatDroop</td><td class="d">Auxiliary Heating Droop</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Cfg_HeatPmp_AuxHeatRampFactor</td><td class="d">Auxiliary Heating Recovery Ramp Factor.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Cfg_HeatPmp_ComfortMode</td><td class="d">Decides the Auxiliary and compressor Heating operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Saving, 1=Comfort</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="215" data-acc="W" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Cfg_HeatPmp_UpStgTmr</td><td class="d">Up stage timer value.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="179" data-acc="W" data-u="" data-st="1" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">Cfg_CO2_SensorType</td><td class="d">External Economizer CO2 Sensor Input Voltage Range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0, 2=-10 Vdc 1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="349" data-acc="W" data-u="ppm" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">Cfg_CO2_SensorZero</td><td class="d">External Economizer CO2 Sensor Zero Selection @min. sensor voltage output.</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="350" data-acc="W" data-u="ppm" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">Cfg_CO2_SensorSpan</td><td class="d">External Economizer CO2 Sensor Span</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="181" data-acc="W" data-u="" data-st="1" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">Cfg_CO2Output</td><td class="d">External Economizer CO2 Output Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0, 2=-10 Vdc 1</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="176" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">Cfg_Econ_FreeCoolSelect</td><td class="d">Internal Economizer Free Cooling Criteria Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Fixed Drybulb, 2=Differential Drybulb, 3=Fixed Enthalpy, 4=Differential Enthalpy</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="196" data-acc="W" data-u="°F" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">Cfg_Econ_DrybulbSp</td><td class="d">Dry-bulb setpoint below which free cooling is allowed</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="178" data-i="94" data-acc="W" data-u="" id="obj-mv-94"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">94</td><td class="n">Cfg_Econ_EnthCurveSel</td><td class="d">Choice of enthalpy curve for free cooling available when using Fixed Enthalpy 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="320" data-acc="W" data-u="%" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">Cfg_Econ_MinDamperPos</td><td class="d">Minimal Damper Position of Single Fan Speed (1-Speed fan), when DCV is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="321" data-acc="W" data-u="%" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">Cfg_Econ_MinDamperPosLow</td><td class="d">Minimal Damper Position of Fan Low Speed (2-Speed fan), when DCV is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="322" data-acc="W" data-u="%" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">Cfg_Econ_MinDamperPosMed</td><td class="d">Minimal Damper Position of Fan Medium Speed (Multi- Speed fan), when DCV is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="96" data-acc="W" data-u="" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">Cfg_Econ_ShutdownDamperPos</td><td class="d">1=Close, 2=Open Damper Position in Shutdown mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="183" data-i="95" data-acc="W" data-u="" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">Cfg_Econ_FreezeProtDamperPos</td><td class="d">1=Close, 2=Min Damper Position in Freeze Protection mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="201" data-acc="W" data-u="°F" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Cfg_Econ_MaTempSetPt</td><td class="d">Mixed air temperature setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="204" data-acc="W" data-u="°F" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Cfg_Econ_MaLoTempSetPt</td><td class="d">Mixed air low limit for Freeze Protection</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="327" data-acc="W" data-u="" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">Cfg_Econ_MechCoolingDelay</td><td class="d">Delay from full economizer to first mechanical cooling stage</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1466" data-acc="W" data-u="°F" id="obj-av-1466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1466</td><td class="n">Cfg_MaTThresholdValue</td><td class="d">MAT Threshold Value for FDD Enhancement logic</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="1467" data-acc="W" data-u="" id="obj-av-1467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1467</td><td class="n">Cfg_DmprDelayTime</td><td class="d">Damper Time Delay to detect Mechanically Disconnect of Actuator</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="222" data-acc="W" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">Cfg_Filt_HiLimit</td><td class="d">High Limit Alarm Point.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Cfg_Stdby_OccSts</td><td class="d">Standby occupancy status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="191" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">Cfg_Control_MainSensor</td><td class="d">Temperature/ Humidity sensor selection.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Local Temp/ Hum, 2=Remote Temp/ Hum, 3=Multi Temp/ Hum</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Cfg_Control_PowerupDelay</td><td class="d">Initial delay to start control after power cycle.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="193" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">Cfg_Control_SmokeMode</td><td class="d">When Smoke Monitor state is on, the unit operates as configured through smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Override, 2=Shutdown, 3=Pressurize, 4=Depressurize</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="194" data-i="130" data-acc="W" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">Cfg_ZoneMultiSens_Control</td><td class="d">Main control sensor configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Avg, 2=Min, 3=Max, 4=Smart</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Cfg_ZoneMultiSens_Sens1_Wt</td><td class="d">Averaging weight of the on-board temperature sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Cfg_ZoneMultiSens_Sens2_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Cfg_ZoneMultiSens_Sens3_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Cfg_ZoneMultiSens_Sens4_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Cfg_ZoneMultiSens_Sens5_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="219" data-acc="W" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">Cfg_ZoneMultiSens_Sens6_Wt</td><td class="d">Averaging weight of Sylk temperature sensor at address 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="201" data-i="77" data-acc="W" data-u="" data-st="1" id="obj-mv-77"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">77</td><td class="n">Cfg_ZoneMultiHumSens_Control</td><td class="d">Humidity sensor configuration.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Avg, 2=Min, 3=Max, 4=Smart</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Cfg_ZoneMultiSens_HumSens1_Wt</td><td class="d">Averaging weight of the on-board humidity sensor (0 = excluded)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="180" data-acc="W" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Cfg_ZoneMultiSens_HumSens2_Wt</td><td class="d">Averaging weight of Sylk humidity sensor at address 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="218" data-acc="W" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">Cfg_ZoneMultiSens_HumSens6_Wt</td><td class="d">Averaging weight of Sylk humidity sensor at address 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="4" data-acc="W" data-u="°F" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Cfg_Setpoints_OccCoolSp</td><td class="d">Occupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="5" data-acc="W" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Cfg_Setpoints_StbyCoolSp</td><td class="d">Standby Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="6" data-acc="W" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Cfg_Setpoints_UnOccCoolSp</td><td class="d">Unoccupied Cooling Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="7" data-acc="W" data-u="°F" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Cfg_Setpoints_OccHeatSp</td><td class="d">Occupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="8" data-acc="W" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Cfg_Setpoints_StbyHeatSp</td><td class="d">Standby Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Cfg_Setpoints_UnOccHeatSp</td><td class="d">Unoccupied Heating Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="18" data-acc="W" data-u="Δ°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Cfg_Recovery_MaxCoolRampRate</td><td class="d">Maximum Cooling Setpoint Ramp</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="16" data-acc="W" data-u="Δ°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Cfg_Recovery_MinCoolRampRate</td><td class="d">Minimum Cooling Setpoint Ramp</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Cfg_Recovery_MaxCoolRampTemp</td><td class="d">Outdoor air temperature at the maximum cool setpoint ramp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Cfg_Recovery_MinCoolRampTemp</td><td class="d">Outdoor air temperature at the minimum cool setpoint ramp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="22" data-acc="W" data-u="Δ°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Cfg_Recovery_MaxHeatRampRate</td><td class="d">Maximum Cooling Setpoint Ramp</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="20" data-acc="W" data-u="Δ°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Cfg_Recovery_MinHeatRampRate</td><td class="d">Minimum Cooling Setpoint Ramp</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Cfg_Recovery_MaxHeatRampTemp</td><td class="d">Outdoor air temperature at the maximum heat setpoint ramp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Cfg_Recovery_MinHeatRampTemp</td><td class="d">Outdoor air temperature at the minimum heat setpoint ramp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="38" data-acc="W" data-u="°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Cfg_DemandLimCtl_TempDiffSp</td><td class="d">Demand limit temperature differential Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="157" data-acc="W" data-u="" data-st="1" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">Cfg_Thermostat_SystemChangeOver</td><td class="d">Auto changeover allowed (Auto) or not (Manual) on the system switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="221" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">Cfg_Thermostat_SystemConfig</td><td class="d">To limit available user configurable options</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off/heat, 2=off/cool, 3=off/cool/ heat, 4=off/Auto/ cool/heat, 5=off/Auto/ cool/heat/ Em heat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="10" data-acc="W" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Cfg_Thermostat_BypOverrideTime</td><td class="d">Thermostat Bypass Override Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="12" data-acc="W" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Cfg_Thermostat_MinCoolSp</td><td class="d">Minimum Cool Setpoint of Thermostat</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="13" data-acc="W" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Cfg_Thermostat_MaxHeatSp</td><td class="d">Maximum Heat Setpoint of Thermostat</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Cfg_Thermostat_Deadband</td><td class="d">Temperature differential between heat and cool setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="257" data-acc="W" data-u="Δ°F" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Cfg_Thermostat_HtAdjStPt</td><td class="d">Temporary heat setpoint adjustment from User or from the supervisor</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="256" data-acc="W" data-u="Δ°F" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Cfg_Thermostat_ClAdjStPt</td><td class="d">Temporary cool setpoint adjustment from User or from the supervisor</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="102" data-acc="W" data-u="Δ°F" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Cfg_Thermostat_TempOffSpLimit</td><td class="d">This point is used to limit the range of user adjustable setpoint</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Cfg_LocalSensCalOffset_Temp</td><td class="d">Local internal Temperature sensor calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="103" data-acc="W" data-u="%RH" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Cfg_LocalSensCalOffset_Hum</td><td class="d">Local internal humidity sensor calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Cfg_SylkCalOffset_SylkBus2Temp</td><td class="d">Temperature calibration offset for the Sylk sensor at address 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="25" data-acc="W" data-u="%RH" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Cfg_SylkCalOffset_SylkBus2RH</td><td class="d">TR40_2 Humidity calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="100" data-acc="W" data-u="ppm" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Cfg_SylkCalOffset_SylkBus2CO2</td><td class="d">TR40_2 CO2 calibration offset</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Cfg_SylkCalOffset_SylkBus3Temp</td><td class="d">TR40_3 Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Cfg_SylkCalOffset_SylkBus4Temp</td><td class="d">TR40_4 Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Cfg_SylkCalOffset_SylkBus5Temp</td><td class="d">TR40_5 Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="216" data-acc="W" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">Cfg_SylkCalOffset_SylkBus6Temp</td><td class="d">TR120_6 Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="217" data-acc="W" data-u="%RH" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">Cfg_SylkCalOffset_SylkBus6RH</td><td class="d">TR120_6 Humidity calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Cfg_SylkCalOffset_SylkBus8Temp</td><td class="d">C7400S Outdoor Air Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="30" data-acc="W" data-u="%RH" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Cfg_SylkCalOffset_SylkBus8RH</td><td class="d">C7400S Outdoor Air Humidity calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="137" data-acc="W" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Cfg_SylkCalOffset_SylkBus9Temp</td><td class="d">C7400S Return Air Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="214" data-acc="W" data-u="%RH" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">Cfg_SylkCalOffset_SylkBus9RH</td><td class="d">C7400S Return Air Humidity calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Cfg_SylkCalOffset_SylkBus10Temp</td><td class="d">C7400S Discharge Air Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="32" data-acc="W" data-u="%RH" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Cfg_SylkCalOffset_SylkBus10RH</td><td class="d">C7400S Discharge Air Humidity calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Cfg_SylkCalOffset_SylkBus12Temp</td><td class="d">C7400S Mixed Air Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="771" data-acc="W" data-u="%RH" id="obj-av-771"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">771</td><td class="n">Cfg_SylkCalOffset_SylkBus12RH</td><td class="d">C7400S Mixed Air Humidity calibration offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="185" data-acc="W" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">Cfg_UISensCalOffset_DATemp</td><td class="d">Universal Input Discharge Air Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Cfg_UISensCalOffset_OATemp</td><td class="d">Universal Input Outdoor Air Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="187" data-acc="W" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">Cfg_UISensCalOffset_MATemp</td><td class="d">Universal Input Mixed Air Temperature calibration offset.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="427" data-acc="W" data-u="" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">Cfg_UISensCalOffset_RATemp</td><td class="d">Universal Input Return Air Temperature calibration offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="1464" data-acc="W" data-u="°F" id="obj-av-1464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1464</td><td class="n">Cfg_UISensCalOffset_SpcTemp</td><td class="d">Universal Input Space Temperature calibration offset</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="188" data-acc="W" data-u="ppm" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">Cfg_UISensCalOffset_CO2Lvl</td><td class="d">Universal Input CO2 calibration offset</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="253" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-mv-85"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">85</td><td class="n">Cfg_Sylk_SylkBus2En</td><td class="d">Sylk Bus addr-2 device enable/ disable. Sylk Device Type: TR40THCO2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=TempOnly, 3=Temp&amp;Hum, 4=Temp, Hum &amp; CO2, 5=Temp &amp; CO2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="254" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-mv-86"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">86</td><td class="n">Cfg_Sylk_SylkBus6En</td><td class="d">Sylk Bus addr-6 device enable/ disable. Device Type: TR120H/TR75E</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=TempOnly, 3=Temp&amp;Hum</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="151" data-acc="W" data-u="" data-st="1" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">Cfg_Sylk_SylkBus8En</td><td class="d">Sylk Bus addr-8 device enable/ disable. Device Type: C7400</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="152" data-acc="W" data-u="" data-st="1" id="obj-bv-152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">152</td><td class="n">Cfg_Sylk_SylkBus9En</td><td class="d">Sylk Bus addr-9 device enable/ disable. Device Type: C7400</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="153" data-acc="W" data-u="" data-st="1" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">Cfg_Sylk_SylkBus10En</td><td class="d">Sylk Bus addr-10 device enable/ disable. Device Type: C7400</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="178" data-acc="W" data-u="" data-st="1" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">Cfg_Sylk_SylkBus11En</td><td class="d">Sylk Bus addr-11 device enable/ disable. Device Type: MS3103J Sylk Actuator</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="154" data-acc="W" data-u="" data-st="1" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">Cfg_Sylk_SylkBus12En</td><td class="d">Sylk Bus addr-12 device enable/ disable. Device Type: C7400</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="301" data-acc="W" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">Cfg_SylkBus11TravelTime</td><td class="d">Sylk actuator full-stroke travel time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="331" data-acc="W" data-u="" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">Cfg_SylkBus11Testmode</td><td class="d">Sylk actuator test mode (30 s travel time)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="262" data-i="135" data-acc="W" data-u="" data-st="1" id="obj-mv-135"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">135</td><td class="n">Sylk11_EconFaultAlarm</td><td class="d">Sylk Actuator Alarm Output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal, 2=StuckOpen, 3=DamperStuckAtMin, 4=BadOrUnPlugged, 5=ActrMechDisc</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="246" data-acc="W" data-u="" data-st="1" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">Cfg_StagedHeatEn</td><td class="d">Delta-T check on/off for staged or auxiliary heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="955" data-acc="W" data-u="" id="obj-av-955"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">955</td><td class="n">Cfg_HeatStage1Min</td><td class="d">Heating Stage-1 Heating Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="956" data-acc="W" data-u="" id="obj-av-956"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">956</td><td class="n">Cfg_HeatStage1Max</td><td class="d">Heating Stage-1 Heating Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="957" data-acc="W" data-u="" id="obj-av-957"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">957</td><td class="n">Cfg_HeatStage1Delay</td><td class="d">Heating Stage-1 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="958" data-acc="W" data-u="" id="obj-av-958"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">958</td><td class="n">Cfg_HeatStage2Min</td><td class="d">Heating Stage-2 Heating Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="959" data-acc="W" data-u="" id="obj-av-959"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">959</td><td class="n">Cfg_HeatStage2Max</td><td class="d">Heating Stage-2 Heating Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="960" data-acc="W" data-u="" id="obj-av-960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">960</td><td class="n">Cfg_HeatStage2Delay</td><td class="d">Heating Stage-2 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="961" data-acc="W" data-u="" id="obj-av-961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">961</td><td class="n">Cfg_HeatStage3Min</td><td class="d">Heating Stage-3 Heating Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="962" data-acc="W" data-u="" id="obj-av-962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">962</td><td class="n">Cfg_HeatStage3Max</td><td class="d">Heating Stage-3 Heating Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="963" data-acc="W" data-u="" id="obj-av-963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">963</td><td class="n">Cfg_HeatStage3Delay</td><td class="d">Heating Stage-3 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="247" data-acc="W" data-u="" data-st="1" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">Cfg_StagedCoolEn</td><td class="d">Delta-T check on/off for staged or compressor cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="964" data-acc="W" data-u="" id="obj-av-964"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">964</td><td class="n">Cfg_CoolStage1Min</td><td class="d">Cooling Stage-1 Cooling Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="965" data-acc="W" data-u="" id="obj-av-965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">965</td><td class="n">Cfg_CoolStage1Max</td><td class="d">Cooling Stage-1 Cooling Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="966" data-acc="W" data-u="" id="obj-av-966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">966</td><td class="n">Cfg_CoolStage1Delay</td><td class="d">Cooling Stage-1 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="967" data-acc="W" data-u="" id="obj-av-967"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">967</td><td class="n">Cfg_CoolStage2Min</td><td class="d">Cooling Stage-2 Cooling Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="968" data-acc="W" data-u="" id="obj-av-968"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">968</td><td class="n">Cfg_CoolStage2Max</td><td class="d">Cooling Stage-2 Cooling Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="969" data-acc="W" data-u="" id="obj-av-969"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">969</td><td class="n">Cfg_CoolStage2Delay</td><td class="d">Cooling Stage-2 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="970" data-acc="W" data-u="" id="obj-av-970"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">970</td><td class="n">Cfg_CoolStage3Min</td><td class="d">Cooling Stage-3 Cooling Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="971" data-acc="W" data-u="" id="obj-av-971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">971</td><td class="n">Cfg_CoolStage3Max</td><td class="d">Cooling Stage-3 Cooling Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="972" data-acc="W" data-u="" id="obj-av-972"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">972</td><td class="n">Cfg_CoolStage3Delay</td><td class="d">Cooling Stage-3 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="1739" data-acc="W" data-u="" id="obj-av-1739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1739</td><td class="n">Cfg_CoolStage4Min</td><td class="d">Cooling Stage-4 Cooling Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="1740" data-acc="W" data-u="" id="obj-av-1740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1740</td><td class="n">Cfg_CoolStage4Max</td><td class="d">Cooling Stage-4 Cooling Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="1741" data-acc="W" data-u="" id="obj-av-1741"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1741</td><td class="n">Cfg_CoolStage4Delay</td><td class="d">Cooling Stage-4 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="248" data-acc="W" data-u="" data-st="1" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">Cfg_ComprHeatEn</td><td class="d">Delta-T On/OFF switch for compressor heating stage of Heat Pump.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="973" data-acc="W" data-u="" id="obj-av-973"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">973</td><td class="n">Cfg_ComprHeatStage1Min</td><td class="d">Heating Stage-1 Heating/Cooling Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="974" data-acc="W" data-u="" id="obj-av-974"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">974</td><td class="n">Cfg_ComprHeatStage1Max</td><td class="d">Heating Stage-1 Heating/Cooling Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="975" data-acc="W" data-u="" id="obj-av-975"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">975</td><td class="n">Cfg_ComprHeatStage1Delay</td><td class="d">Heating/Cooling Stage-1 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="976" data-acc="W" data-u="" id="obj-av-976"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">976</td><td class="n">Cfg_ComprHeatStage2Min</td><td class="d">Heating/Cooling Stage-2 Heating Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="977" data-acc="W" data-u="" id="obj-av-977"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">977</td><td class="n">Cfg_ComprHeatStage2Max</td><td class="d">Heating/Cooling Stage-2 Heating Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="978" data-acc="W" data-u="" id="obj-av-978"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">978</td><td class="n">Cfg_ComprHeatStage2Delay</td><td class="d">Heating/Cooling Stage-2 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="979" data-acc="W" data-u="" id="obj-av-979"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">979</td><td class="n">Cfg_ComprHeat3Min</td><td class="d">Heating/Cooling Stage-3 Heating Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="980" data-acc="W" data-u="" id="obj-av-980"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">980</td><td class="n">Cfg_ComprHeat3Max</td><td class="d">Heating/Cooling Stage-3 Heating Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="981" data-acc="W" data-u="" id="obj-av-981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">981</td><td class="n">Cfg_ComprHeat3Delay</td><td class="d">Heating/Cooling Stage-3 Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="249" data-acc="W" data-u="" data-st="1" id="obj-bv-249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">249</td><td class="n">Cfg_ModHeatEn</td><td class="d">Delta-T check on/off for modulating heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="986" data-acc="W" data-u="" id="obj-av-986"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">986</td><td class="n">Cfg_ModHeatMin</td><td class="d">Modulating Heating Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="987" data-acc="W" data-u="" id="obj-av-987"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">987</td><td class="n">Cfg_ModHeatMax</td><td class="d">Modulating Heating Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="988" data-acc="W" data-u="" id="obj-av-988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">988</td><td class="n">Cfg_ModHeatDelay</td><td class="d">Modulating Heating Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="989" data-acc="W" data-u="%" id="obj-av-989"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">989</td><td class="n">Cfg_ModHeatMinOuput</td><td class="d">Modulating Heating Min Output percentage to enable Delta T</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="250" data-acc="W" data-u="" data-st="1" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">Cfg_ModulatingCoolEn</td><td class="d">Delta-T On/OFF switch for modulating cooling equipment</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="982" data-acc="W" data-u="°C" id="obj-av-982"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">982</td><td class="n">Cfg_ModCoolMin</td><td class="d">Modulating Cooling Min Setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="983" data-acc="W" data-u="°C" id="obj-av-983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">983</td><td class="n">Cfg_ModCoolMax</td><td class="d">Modulating Cooling Max Setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="984" data-acc="W" data-u="" id="obj-av-984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">984</td><td class="n">Cfg_ModCoolDelay</td><td class="d">Modulating Cooling Alert Delay Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="985" data-acc="W" data-u="%" id="obj-av-985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">985</td><td class="n">Cfg_ModCoolMinOuput</td><td class="d">Modulating Cooling Min Output percentage to enable Delta T</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="990" data-acc="W" data-u="" id="obj-av-990"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">990</td><td class="n">Cfg_StagedHeatMATempLimitMin</td><td class="d">Staged Heating MAT Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="991" data-acc="W" data-u="" id="obj-av-991"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">991</td><td class="n">Cfg_StagedHeatMATempLimitMax</td><td class="d">Staged Heating MAT Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="134" data-acc="W" data-u="" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">Cfg_StagedHeatMARHLimitEn</td><td class="d">Staged Heating MA RH Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="992" data-acc="W" data-u="%RH" id="obj-av-992"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">992</td><td class="n">Cfg_StagedHeatMARHLimitMin</td><td class="d">Staged Heating MA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="993" data-acc="W" data-u="%RH" id="obj-av-993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">993</td><td class="n">Cfg_StagedHeatMARHLimitMax</td><td class="d">Staged Heating MA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="994" data-acc="W" data-u="" id="obj-av-994"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">994</td><td class="n">Cfg_StagedHeatOATempLimitMin</td><td class="d">Staged Heating OAT Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="995" data-acc="W" data-u="" id="obj-av-995"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">995</td><td class="n">Cfg_StagedHeatOATempLimitMax</td><td class="d">Staged Heating OAT Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="996" data-acc="W" data-u="%RH" id="obj-av-996"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">996</td><td class="n">Cfg_StagedHeatOARHLimitMin</td><td class="d">Staged Heating OA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="997" data-acc="W" data-u="%RH" id="obj-av-997"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">997</td><td class="n">Cfg_StagedHeatOARHLimitMax</td><td class="d">Staged Heating OA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="998" data-acc="W" data-u="" id="obj-av-998"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">998</td><td class="n">Cfg_StagedCoolMATempLimitMin</td><td class="d">Staged Cooling MAT Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="999" data-acc="W" data-u="" id="obj-av-999"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">999</td><td class="n">Cfg_StagedCoolMATempLimitMax</td><td class="d">Staged Cooling MAT Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="1000" data-acc="W" data-u="%RH" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">Cfg_StagedCoolMARHLimitMin</td><td class="d">Staged Cooling MA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="1001" data-acc="W" data-u="%RH" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">Cfg_StagedCoolMARHLimitMax</td><td class="d">Staged Cooling MA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="1002" data-acc="W" data-u="" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">Cfg_StagedCoolOATempLimitMin</td><td class="d">Staged Cooling OAT Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="1003" data-acc="W" data-u="" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">Cfg_StagedCoolOATempLimitMax</td><td class="d">Staged Cooling OAT Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="1004" data-acc="W" data-u="%RH" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">Cfg_StagedCoolOARHLimitMin</td><td class="d">Staged Cooling OA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="1005" data-acc="W" data-u="%RH" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">Cfg_StagedCoolOARHLimitMax</td><td class="d">Staged Cooling OA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="1022" data-acc="W" data-u="" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">Cfg_CmprHeatMATempLimitMin</td><td class="d">CompressorHeat Heating MAT Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="1023" data-acc="W" data-u="" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">Cfg_CmprHeatMATempLimitMax</td><td class="d">CompressorHeat Heating MAT Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="150" data-acc="W" data-u="" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">Cfg_CmprHeatMARHLimitEn</td><td class="d">CompressorHeat Heating MA RH Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="1024" data-acc="W" data-u="%RH" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">Cfg_CmprHeatMARHLimitMin</td><td class="d">CompressorHeat Heating MA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="1025" data-acc="W" data-u="%RH" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">Cfg_CmprHeatMARHLimitMax</td><td class="d">CompressorHeat Heating MA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="1026" data-acc="W" data-u="" id="obj-av-1026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1026</td><td class="n">Cfg_CmprHeatOATempLimitMin</td><td class="d">CompressorHeat Heating OAT Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="1027" data-acc="W" data-u="" id="obj-av-1027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1027</td><td class="n">Cfg_CmprHeatOATempLimitMax</td><td class="d">CompressorHeat Heating OAT Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="1028" data-acc="W" data-u="%RH" id="obj-av-1028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1028</td><td class="n">Cfg_CmprHeatOARHLimitMin</td><td class="d">CompressorHeat Heating OA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="1029" data-acc="W" data-u="%RH" id="obj-av-1029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1029</td><td class="n">Cfg_CmprHeatOARHLimitMax</td><td class="d">CompressorHeat Heating OA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="332" data-i="141" data-acc="W" data-u="" data-st="1" id="obj-mv-141"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">141</td><td class="n">Cfg_ModHeatMATempLimitEn</td><td class="d">Mod Heating MAT Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NoLimits, 2=MinLimit_MaxNoLimit, 3=MinNoLimit_MaxLimit, 4=MinLimit,MaxLimitAll</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="1006" data-acc="W" data-u="" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">Cfg_ModHeatMATempLimitMin</td><td class="d">Mod Heating MAT Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="1007" data-acc="W" data-u="" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">Cfg_ModHeatMATempLimitMax</td><td class="d">Mod Heating MAT Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="142" data-acc="W" data-u="" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">Cfg_ModHeatMARHLimitEn</td><td class="d">Mod Heating MA RH Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="1008" data-acc="W" data-u="%RH" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">Cfg_ModHeatMARHLimitMin</td><td class="d">Mod Heating MA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="1009" data-acc="W" data-u="%RH" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">Cfg_ModHeatMARHLimitMax</td><td class="d">Mod Heating MA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="143" data-acc="W" data-u="" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">Cfg_ModHeatOATempLimitEn</td><td class="d">Mod Heating OAT Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="1010" data-acc="W" data-u="" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">Cfg_ModHeatOATempLimitMin</td><td class="d">Mod Heating OAT Min Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="1011" data-acc="W" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">Cfg_ModHeatOATempLimitMax</td><td class="d">Mod Heating OAT Max Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="1012" data-acc="W" data-u="%RH" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">Cfg_ModHeatOARHLimitMin</td><td class="d">Mod Heating OA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="1013" data-acc="W" data-u="%RH" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">Cfg_ModHeatOARHLimitMax</td><td class="d">Mod Heating OA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="145" data-acc="W" data-u="" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">Cfg_ModCoolMATempLimitEn</td><td class="d">Mod Cooling MAT Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="1014" data-acc="W" data-u="°C" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">Cfg_ModCoolMATempLimitMin</td><td class="d">Mod Cooling MAT Min Setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="1015" data-acc="W" data-u="°C" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">Cfg_ModCoolMATempLimitMax</td><td class="d">Mod Cooling MAT Max Setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="146" data-acc="W" data-u="" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">Cfg_ModCoolMARHLimitEn</td><td class="d">Mod Cooling MA RH Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="1016" data-acc="W" data-u="%RH" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">Cfg_ModCoolMARHLimitMin</td><td class="d">Mod Cooling MA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="1017" data-acc="W" data-u="%RH" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">Cfg_ModCoolMARHLimitMax</td><td class="d">Mod Cooling MA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="1018" data-acc="W" data-u="°C" id="obj-av-1018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1018</td><td class="n">Cfg_ModCoolOATempLimitMin</td><td class="d">Mod Cooling OAT Min Setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="1019" data-acc="W" data-u="°C" id="obj-av-1019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1019</td><td class="n">Cfg_ModCoolOATempLimitMax</td><td class="d">Mod Cooling OAT Max Setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="1020" data-acc="W" data-u="%RH" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">Cfg_ModCoolOARHLimitMin</td><td class="d">Mod Cooling OA RH Min Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="1021" data-acc="W" data-u="%RH" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">Cfg_ModCoolOARHLimitMax</td><td class="d">Mod Cooling OA RH Max Setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="251" data-acc="W" data-u="" data-st="1" id="obj-bv-251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">251</td><td class="n">Cfg_RunWithHum</td><td class="d">Delta T Run With Humidification Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="252" data-acc="W" data-u="" data-st="1" id="obj-bv-252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">252</td><td class="n">Cfg_RunWithDehum</td><td class="d">Delta T Run With De-Humidification Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="1047" data-acc="W" data-u="" id="obj-av-1047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1047</td><td class="n">Cfg_DRHiOffset</td><td class="d">Configuration of DR setpoint offset for Simple Event with High level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="1465" data-acc="W" data-u="" id="obj-av-1465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1465</td><td class="n">Cfg_DRMoOffset</td><td class="d">Configuration of DR setpoint offset for Simple Event with Moderate level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="1048" data-acc="W" data-u="" id="obj-av-1048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1048</td><td class="n">Cfg_DRLoOffset</td><td class="d">Configuration of DR setpoint offset for Simple Event with Low level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="358" data-i="258" data-acc="W" data-u="" data-st="1" id="obj-mv-258"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">258</td><td class="n">Cfg_DRDefaultOption</td><td class="d">Demand response action: setpoint offset or absolute setpoints</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Delta, 2=Absolute</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="1049" data-acc="W" data-u="" id="obj-av-1049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1049</td><td class="n">Cfg_DRDefaultOffset</td><td class="d">Configuration of default DR setpoint offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="1050" data-acc="W" data-u="" id="obj-av-1050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1050</td><td class="n">Cfg_DRDefaultHtSp</td><td class="d">Configuration of default DR Heat setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="1051" data-acc="W" data-u="" id="obj-av-1051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1051</td><td class="n">Cfg_DRDefaultClSp</td><td class="d">Configuration of default DR Cool setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="1052" data-acc="W" data-u="" id="obj-av-1052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1052</td><td class="n">Cfg_DRMaxClSp</td><td class="d">Configuration of Maximum Cool Setpoint allowed during active DR event</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="205" data-acc="W" data-u="%" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">Cfg_DCV_VentMinPosHigh</td><td class="d">Demand control ventilation OA damper minimum position for highest fan speed.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="206" data-acc="W" data-u="%" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Cfg_DCV_VentMaxPosHigh</td><td class="d">Demand control ventilation OA damper maximum position for highest fan speed.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="504" data-acc="W" data-u="%" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">Cfg_DCV_VentMinPosMid</td><td class="d">Demand control ventilation OA damper minimum position for medium fan speed.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="311" data-acc="W" data-u="%" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Cfg_DCV_VentMaxPosMid</td><td class="d">Demand control ventilation OA damper maximum position for medium fan speed.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="207" data-acc="W" data-u="%" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">Cfg_DCV_VentMinPosLow</td><td class="d">Demand control ventilation OA damper minimum position for lowest fan speed.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="208" data-acc="W" data-u="%" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">Cfg_DCV_VentMaxPosLow</td><td class="d">Demand control ventilation OA damper maximum position for lowest fan speed.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="209" data-acc="W" data-u="ppm" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">Cfg_DCV_CO2SetPt</td><td class="d">CO2 threshold with +200 ppm throttling range.</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="213" data-acc="W" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Cfg_DCV_CO2Deadband</td><td class="d">CO2 dead band from the setpoint.(Display purpose only do not consider for calculation)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="259" data-acc="W" data-u="" id="obj-bv-259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">259</td><td class="n">Cfg_Co2Output_Override</td><td class="d">Drive the CO2 output to 10 V during a purge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="258" data-acc="W" data-u="" data-st="1" id="obj-bv-258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">258</td><td class="n">Cfg_PurOutput</td><td class="d">Purge Control Output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0, 2=-10V 1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="172" data-acc="W" data-u="" data-st="1" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">Cfg_Purge_CtrlEn</td><td class="d">Purge Function enable point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="334" data-acc="W" data-u="%" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">Cfg_Purge_Pos</td><td class="d">Purge Mode Damper Position Setpoint. Applicable to economizer version 2.7.5.4.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="375" data-i="91" data-acc="W" data-u="" data-st="1" id="obj-mv-91"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">91</td><td class="n">Cfg_WindowOpnSetng</td><td class="d">Window open sensor settings.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Switch to Unoccupied Mode, 2=Turn off HVAC System, 3=Do nothing</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="297" data-acc="W" data-u="" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">Cfg_WindowOpnDelay</td><td class="d">Window open sensor on delay.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="291" data-acc="W" data-u="ppm" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">Cfg_CO2Alarm_LvlHighLim</td><td class="d">CO2 level above which the CO2 alarm is raised</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="192" data-acc="W" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">Cfg_Alarm_SupplyFanAlarmConfig</td><td class="d">Keep or stop heating/cooling outputs on a supply fan alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="193" data-acc="W" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Cfg_Alarm_TempSensAlarmConfig</td><td class="d">Keep or stop heating/cooling outputs on a temperature sensor alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="380" data-i="99" data-acc="W" data-u="" id="obj-mo-99"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">99</td><td class="n">Gui_Alarm_SylkActuatorFail</td><td class="d">Sylk actuator fault code, display only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="381" data-i="574" data-acc="W" data-u="" data-st="1" id="obj-mv-574"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">574</td><td class="n">Cfg_AlarmConfig_CHWDrainPanSrAlarm</td><td class="d">Bit flags for outputs to shut off on a leak/drain pan alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False- Don’t turn off Cool Outputs when Pan Sr alarm is triggered Bit, 1=TurnOffCoolOuputs, 2=PopUpOnHomeScre en, 4=Acknowledged, 8=TurnOffHeatOutputs, 16=TurnOffFanOutputs Bit</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="254" data-acc="W" data-u="°F" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">Cfg_SpcAlarm_TempHighLim</td><td class="d">Space temperature high alarm limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="332" data-acc="W" data-u="°F" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">Cfg_DaTAlarm_TempHighLim</td><td class="d">Discharge air temperature high alarm limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="333" data-acc="W" data-u="°F" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">Cfg_DATAlarmTempLowLim</td><td class="d">Discharge air temperature low alarm limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">ni_BypassState</td><td class="d">Net Bypass Input to enable Bypass Timer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">ni_BypassValue</td><td class="d">Bypass Value to enable Bypass Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">ni_DemandLimitControlEn</td><td class="d">Demand Limit Control (DLC) input to limit the htg/ clg demand.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=DLCEnable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="89" data-acc="W" data-u="°F" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">ni_OutdoorTemp</td><td class="d">This point is considered for Network point sharing of Outside Temperature sensor.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="194" data-acc="W" data-u="%RH" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">ni_OutdoorHum</td><td class="d">This point is considered for Network point sharing of Outside Humidity sensor.</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="339" data-acc="W" data-u="BTU/lb" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">ni_OutdoorEnthalpy</td><td class="d">This point is considered for Network point sharing of OA Enthalpy</td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="340" data-acc="W" data-u="°F" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">ni_OutdoorDewpoint</td><td class="d">This point is considered for Network point sharing of OA Dewpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="341" data-acc="W" data-u="BTU/lb" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">ni_RaEnthalpy</td><td class="d">This point is considered for Network point sharing of RA Enthalpy</td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="342" data-acc="W" data-u="°F" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">ni_RaDewpoint</td><td class="d">This point is considered for Network point sharing of RA Dewpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="390" data-acc="W" data-u="" data-st="1" id="obj-bv-390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">390</td><td class="n">ni_ServiceExhaustFan1Cmd</td><td class="d">Network input to command Exhaust Fan1-4620</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=CmdOff, 1=CmdOn</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="391" data-acc="W" data-u="" data-st="1" id="obj-bv-391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">391</td><td class="n">ni_ServiceExhaustFan2Cmd</td><td class="d">Network input to command Exhaust Fan2-4621</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=CmdOff, 1=CmdOn</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">ni_ShutdownState</td><td class="d">This point is considered for Network point sharing Shutdown input from Network.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">ni_SmokeMonitorstate</td><td class="d">Smoke Detector Network Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Smoke</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="81" data-acc="W" data-u="ppm" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">ni_SpaceCO2</td><td class="d">This point is considered for Network point sharing of Space CO2 Value.</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="80" data-acc="W" data-u="%RH" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">ni_SpaceRH</td><td class="d">This point is considered for Network point sharing of Space RH Value.</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="104" data-acc="W" data-u="°F" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">ni_SpaceTemp</td><td class="d">This point is considered for Network point sharing of Space Temperature Value.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">ni_WSHPEnableState</td><td class="d">Water source heat pump enable shared from the network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="88" data-acc="W" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">ni_WSHPEnableValue</td><td class="d">Water source heat pump water flow value shared from the network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="403" data-i="158" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">158</td><td class="n">ni_OccupancySensor</td><td class="d">This point is considered for Network point sharing of Network occupancy sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="404" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ni_ApplicationMode</td><td class="d">Application mode from the network; not kept over a power cycle</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Heat, 3=Cool, 4=Emergency Heat, 5=Fan Only, 6=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">ni_ServiceModeEn</td><td class="d">Service mode for commissioning; shuts down all equipment</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Override, 1=Service</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="406" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">ni_ServiceFan</td><td class="d">Fan type configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On (Hi), 3=Low, 4=Medium</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="85" data-acc="W" data-u="%" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">ni_ServiceFanSpeed</td><td class="d">Fan speed configuration network input when service mode is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">ni_ServiceCompStage1</td><td class="d">Compressor Stage 1 configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="409" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">ni_ServiceCompStage2</td><td class="d">Compressor Stage 2 configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">ni_ServiceCompStage3</td><td class="d">Compressor Stage 3 configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="463" data-acc="W" data-u="" data-st="1" id="obj-bv-463"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">463</td><td class="n">Ni_ServiceCoolStage4</td><td class="d">Conventional Cool Stage 4 configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">ni_ServiceHeatStage1</td><td class="d">Heating Stage 1 configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">ni_ServiceHeatStage2</td><td class="d">Heating Stage 2 configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">ni_ServiceHeatStage3</td><td class="d">Heating Stage 3 configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="86" data-acc="W" data-u="%" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">ni_ServiceHeatCtrl</td><td class="d">Modulating Heating control configuration network input when service mode is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="1152" data-acc="W" data-u="%" id="obj-av-1152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1152</td><td class="n">ni_ServiceCoolCtrl</td><td class="d">Modulating Cooling control configuration network input when service mode is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">ni_ServiceRevVlvCmd</td><td class="d">Reversing valve configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">ni_ServiceSimpleDehCmd</td><td class="d">Dehumudification configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">ni_ServiceSimpleHumCmd</td><td class="d">Humidification configuration network input when service mode is enabled.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="141" data-acc="W" data-u="" data-st="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">ni_ServiceEconomizerCmd</td><td class="d">Economizer command when service mode is enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cmd Off, 1=Cmd On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="212" data-acc="W" data-u="%" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">ni_ServiceOaDmprCtrl</td><td class="d">Outside air damper position when service mode is enabled.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="220" data-acc="W" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">ni_ServiceCO2OutputCmd</td><td class="d">Co2 Output Command when service mode is enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0, 2=-10 Vdc 1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="859" data-acc="W" data-u="%" id="obj-av-859"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">859</td><td class="n">ni_ServicePurgeOP2-10V</td><td class="d">Purge Enhanced 2-10V Output Command when service mode is enabled</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="195" data-acc="W" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">ni_DeviceLock</td><td class="d">Locks the thermostat screen against local changes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="338" data-acc="W" data-u="%" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">ni_SylkBus11Cmd</td><td class="d">Outside air damper position during network shared value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="174" data-acc="W" data-u="" data-st="1" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">ni_mstpClearErr</td><td class="d">Clears the MS/TP header and data CRC error counters</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="238" data-acc="W" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">ni_SylkAddr2Temp</td><td class="d">Network Temp override for sylk addr-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="239" data-acc="W" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">ni_SylkAddr2Hum</td><td class="d">Network Hum override for sylk addr-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">ni_SylkAddr2CO2</td><td class="d">Network CO2 override for sylk addr-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">ni_SylkAddr3Temp</td><td class="d">Network Temp override for sylk addr-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="242" data-acc="W" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">ni_SylkAddr4Temp</td><td class="d">Network Temp override for sylk addr-4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="243" data-acc="W" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">ni_SylkAddr5Temp</td><td class="d">Network Temp override for sylk addr-5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="244" data-acc="W" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">ni_SylkAddr6Temp</td><td class="d">Network Temp override for sylk addr-6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="245" data-acc="W" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">ni_SylkAddr6Hum</td><td class="d">Network Hum override for sylk addr-6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">ni_SylkAddr9Temp</td><td class="d">Network Temp override for sylk addr-9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">ni_SylkAddr9Hum</td><td class="d">Network Hum override for sylk addr-9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="250" data-acc="W" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">ni_SylkAddr10Temp</td><td class="d">Network Temp override for sylk addr-10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="251" data-acc="W" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">ni_SylkAddr10Hum</td><td class="d">Network Hum override for sylk addr-10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="246" data-acc="W" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">ni_SylkAddr12Temp</td><td class="d">Network Temp override for sylk addr-12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="772" data-acc="W" data-u="" id="obj-av-772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">772</td><td class="n">ni_SylkAddr12Hum</td><td class="d">Network Hum override for sylk addr-12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="159" data-acc="W" data-u="" data-st="1" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">Cfg_NetOccSenFailDetEn</td><td class="d">Network Fail Detection will be enabled only if network point is considered for sharing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="262" data-acc="W" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Cfg_NetOccSenFailFalbck</td><td class="d">Network Fail Detection Fall back value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="160" data-acc="W" data-u="" data-st="1" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">Cfg_NetOccSenFailFxdVal</td><td class="d">Applicable only if Network Fail Fall back value is configured to Fixed value (2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="263" data-acc="W" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">Cfg_NetOccSenFailDetDly</td><td class="d">Network Fail Detection delay in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="163" data-acc="W" data-u="" data-st="1" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">Cfg_NetOATFailDetEn</td><td class="d">Network Fail Detection will be enabled only if network point is considered for sharing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="270" data-acc="W" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">Cfg_NetOATFailFalbck</td><td class="d">Network Fail Detection Fall back value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="272" data-acc="W" data-u="°F" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">Cfg_NetOATFailFxdVal</td><td class="d">Applicable only if Network Fail Fall back value is configured to Fixed value (2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="271" data-acc="W" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">Cfg_NetOATFailDetDly</td><td class="d">Network Fail Detection delay in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="162" data-acc="W" data-u="" data-st="1" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">Cfg_NetOAHumFailDetEn</td><td class="d">Network Fail Detection will be enabled only if network point is considered for sharing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="267" data-acc="W" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">Cfg_NetOAHumFailFalbck</td><td class="d">Network Fail Detection Fall back value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="269" data-acc="W" data-u="%RH" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">Cfg_NetOAHumFailFxdVal</td><td class="d">Applicable only if Network Fail Fall back value is configured to Fixed value (2)</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="268" data-acc="W" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">Cfg_NetOAHumFailDetDly</td><td class="d">Network Fail Detection delay in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="164" data-acc="W" data-u="" data-st="1" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">Cfg_NetShtdwnFailDetEn</td><td class="d">Network Fail Detection will be enabled only if network point is considered for sharing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">Cfg_NetShtdwnFailFalbck</td><td class="d">Network Fail Detection Fall back value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="165" data-acc="W" data-u="" data-st="1" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">Cfg_NetShtdwnFailFxdVal</td><td class="d">Applicable only if Network Fail Fall back value is configured to Fixed value (2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Shutdown</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="274" data-acc="W" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">Cfg_NetShtdwnFailDetDly</td><td class="d">Network Fail Detection delay in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="166" data-acc="W" data-u="" data-st="1" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">Cfg_NetSpceCO2FailDetEn</td><td class="d">Network Fail Detection will be enabled only if network point is considered for sharing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="275" data-acc="W" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">Cfg_NetSpceCO2FailFalbck</td><td class="d">Network Fail Detection Fall back value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="277" data-acc="W" data-u="ppm" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">Cfg_NetSpceCO2FailFxdVal</td><td class="d">Applicable only if Network Fail Fall back value is configured to Fixed value (2)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="276" data-acc="W" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">Cfg_NetSpceCO2FailDetDly</td><td class="d">Network Fail Detection delay in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="167" data-acc="W" data-u="" data-st="1" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">Cfg_NetSpceRHFailDetEn</td><td class="d">Network Fail Detection will be enabled only if network point is considered for sharing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="278" data-acc="W" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">Cfg_NetSpceRHFailFalbck</td><td class="d">Network Fail Detection Fall back value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="280" data-acc="W" data-u="%RH" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">Cfg_NetSpceRHFailFxdVal</td><td class="d">Applicable only if Network Fail Fall back value is configured to Fixed value (2)</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">Cfg_NetSpceRHFailDetDly</td><td class="d">Network Fail Detection delay in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="465" data-i="168" data-acc="W" data-u="" data-st="1" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">Cfg_NetSpceTmpFailDetEn</td><td class="d">Network Fail Detection will be enabled only if network point is considered for sharing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="281" data-acc="W" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">Cfg_NetSpceTmpFailFalbck</td><td class="d">Network Fail Detection Fall back value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="283" data-acc="W" data-u="°F" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">Cfg_NetSpceTmpFailFxdVal</td><td class="d">Applicable only if Network Fail Fall back value is configured to Fixed value (2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="282" data-acc="W" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">Cfg_NetSpceTmpFailDetDly</td><td class="d">Network Fail Detection delay in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="469" data-i="169" data-acc="W" data-u="" data-st="1" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">Cfg_NetWSHPEnStFailDetEn</td><td class="d">Network Fail Detection will be enabled only if network point is considered for sharing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">Cfg_NetWSHPEnStFailFalbck</td><td class="d">Network Fail Detection Fall back value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="471" data-i="170" data-acc="W" data-u="" data-st="1" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">Cfg_NetWSHPEnStFailFxdVal</td><td class="d">Applicable only if Network Fail Fall back value is configured to Fixed value (2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="285" data-acc="W" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Cfg_NetWSHPEnStFailDetDly</td><td class="d">Network Fail Detection delay in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="171" data-acc="W" data-u="" data-st="1" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">Cfg_NetWSHPEnValFailDetEn</td><td class="d">Network Fail Detection will be enabled only if network point is considered for sharing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="286" data-acc="W" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Cfg_NetWSHPEnValFailFalbck</td><td class="d">Network Fail Detection Fall back value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="287" data-acc="W" data-u="%" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Cfg_NetWSHPEnValFailFxdVal</td><td class="d">Applicable only if Network Fail Fall back value is configured to Fixed value (2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="288" data-acc="W" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">Cfg_NetWSHPEnValFailDetDly</td><td class="d">Network Fail Detection delay in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="477" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">no_EffOccSensState</td><td class="d">Network Output to show Effective Occupancy sensor state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Unused</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="478" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">no_BypassState</td><td class="d">Timed after-hours occupancy (bypass) active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Bypass, 1=Bypass</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="479" data-i="1" data-acc="R" data-u="" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">no_BypassValue</td><td class="d">Network Output to show Bypass Value output. 0=No Bypass, 100=Bypass.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="480" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">no_OccupancyState</td><td class="d">Network Output to show the System is in occupied/ unoccupied state.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="481" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">no_SystemDisable</td><td class="d">Network Output to disable the system.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Disable</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="482" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">no_ServiceMd</td><td class="d">Network Output to enable the Service mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="483" data-i="2" data-acc="R" data-u="°F" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">no_EffDlcShift</td><td class="d">Network Output to show Effective Demand Limit Shift.</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="484" data-i="3" data-acc="R" data-u="" data-min="1" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">no_EffHeatSp</td><td class="d">Network Output to show Effective Heating Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="485" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">no_EffCoolSp</td><td class="d">Network Output to show Effective Cooling Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="486" data-i="5" data-acc="R" data-u="" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">no_EffSp</td><td class="d">Network Output to show Effective Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="487" data-i="6" data-acc="R" data-u="" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">no_EffAuxHeatSetpoint</td><td class="d">Network Output to show Effective auxiliary heat setpoint.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="488" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">no_IsFanOnly</td><td class="d">Network Output to enabled/ disabled Fan Only mode.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Fan Only</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="489" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">no_DehumActive</td><td class="d">Network Output to Active/ Inactive Dehumidification mode.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="490" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">no_HumActive</td><td class="d">Network Output to Active/ Inactive Humidification mode.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="491" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">no_IsHeatDisable</td><td class="d">Network Output to enable/disable the heat mode.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Enable, 1=Disable</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="492" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">no_IsAuxHeatDisable</td><td class="d">Network Output to enable/disable the auxiliary heat mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Enable, 1=Disable</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="493" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">no_IsCompHeatDisable</td><td class="d">Network Output to enable/disable the compressor heat mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Enable, 1=Disable</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="494" data-i="7" data-acc="R" data-u="" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">no_ActiveHeatStages</td><td class="d">Network Output to show Active heat Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="495" data-i="8" data-acc="R" data-u="" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">no_ActiveAuxHeatStages</td><td class="d">Network Output to show Active auxiliary heat stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="496" data-i="9" data-acc="R" data-u="%" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">no_HeatCtrlOut</td><td class="d">Network Output to show Modulating Heat Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="497" data-i="10" data-acc="R" data-u="" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">no_ActiveCompHeatStages</td><td class="d">Network Output to show Active compressor Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="498" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">no_DaHilimit</td><td class="d">Network Output to show Discharge Air High Limit output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=HiLimit</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="499" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">no_CompDaHilimit</td><td class="d">Network Output to show Compressor Discharge Air High Limit output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=HiLimit</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="500" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">no_IsCoolDisable</td><td class="d">Network Output to enabled/ disabled Cooling.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Enable, 1=Disable</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="501" data-i="11" data-acc="R" data-u="" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">no_ActiveCoolStages</td><td class="d">Network Output to show Active cool Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="502" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bo-16"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16</td><td class="n">no_ReversingVlv</td><td class="d">Network Output to close/open Reversing Valve Output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="503" data-i="131" data-acc="R" data-u="%" id="obj-ao-131"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">131</td><td class="n">no_CoolCtrlOut</td><td class="d">Modulating CoolOutput</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="504" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">no_CompDaLolimit</td><td class="d">Network Output to limit Compressor Discharge Air Low Limit output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=LoLimit</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="505" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">no_EconDmprMinCmd</td><td class="d">Econ Min Command Auxiliary Output to Econ module.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="506" data-i="19" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-19"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">no_FanStart</td><td class="d">Network Output to command Fan start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="507" data-i="12" data-acc="R" data-u="%" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">no_FanSpd</td><td class="d">Network Output to control Analog Fan speed output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="508" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bo-20"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">20</td><td class="n">no_FanHiSpd</td><td class="d">Network Output to command Fan high speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="509" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">no_FanLoSpd</td><td class="d">Network Output to command Fan low speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="510" data-i="13" data-acc="R" data-u="°F" id="obj-ao-13"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">13</td><td class="n">no_DaTemp</td><td class="d">Discharge Air Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="511" data-i="15" data-acc="R" data-u="%" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15</td><td class="n">no_DaHumidity</td><td class="d">Discharge Air Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="512" data-i="14" data-acc="R" data-u="°F" id="obj-ao-14"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">14</td><td class="n">no_MaTemp</td><td class="d">Mixed Air Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="513" data-i="57" data-acc="R" data-u="°F" id="obj-ao-57"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">57</td><td class="n">no_RaTemp</td><td class="d">Return Air Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="514" data-i="16" data-acc="R" data-u="°F" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16</td><td class="n">no_OaTemp</td><td class="d">This point is considered for Network point sharing of Outside Air Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="515" data-i="17" data-acc="R" data-u="%" id="obj-ao-17"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">17</td><td class="n">no_OaHumidity</td><td class="d">This point is considered for Network point sharing of Outside Air Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="516" data-i="18" data-acc="R" data-u="°F" data-min="1" id="obj-ao-18"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">no_SpaceTemp</td><td class="d">This point is considered for Network point sharing of Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="517" data-i="19" data-acc="R" data-u="%" id="obj-ao-19"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">19</td><td class="n">no_SpaceHumidity</td><td class="d">This point is considered for Network point sharing of Space Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="518" data-i="20" data-acc="R" data-u="ppm" id="obj-ao-20"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">20</td><td class="n">no_SpaceCO2</td><td class="d">This point is considered for Network point sharing of Space CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="519" data-i="66" data-acc="R" data-u="" id="obj-ao-66"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">66</td><td class="n">no_VOCLevel</td><td class="d">This point is considered for Network point sharing of Volatile Organic Compound Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="520" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bo-22"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">22</td><td class="n">no_EconEn</td><td class="d">Network Output to disable/enable Economizer output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="521" data-i="22" data-acc="R" data-u="" id="obj-ao-22"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">22</td><td class="n">no_Fan_RunTimeAccumulate</td><td class="d">Outputs the actual run time of Fan.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="522" data-i="27" data-acc="R" data-u="" id="obj-ao-27"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">27</td><td class="n">no_HeatStg1_RunTimeAccumulate</td><td class="d">Outputs the actual run time of heating stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="523" data-i="28" data-acc="R" data-u="" id="obj-ao-28"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">28</td><td class="n">no_HeatStg2_RunTimeAccumulate</td><td class="d">Outputs the actual run time of heating stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="524" data-i="29" data-acc="R" data-u="" id="obj-ao-29"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">29</td><td class="n">no_HeatStg3_RunTimeAccumulate</td><td class="d">Outputs the actual run time of heating stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="525" data-i="30" data-acc="R" data-u="" id="obj-ao-30"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30</td><td class="n">no_HeatCtrl_RunTimeAccumulate</td><td class="d">Outputs the actual run time of heating control.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="526" data-i="132" data-acc="R" data-u="" id="obj-ao-132"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">132</td><td class="n">no_CoolCtrl_RunTimeAccumulate</td><td class="d">Outputs the actual run time of cooling control.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="527" data-i="31" data-acc="R" data-u="" id="obj-ao-31"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">31</td><td class="n">no_CompStg1_RunTimeAccumulate</td><td class="d">Outputs the actual run time of comp stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="528" data-i="32" data-acc="R" data-u="" id="obj-ao-32"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">32</td><td class="n">no_CompStg2_RunTimeAccumulate</td><td class="d">Outputs the actual run time of comp stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="529" data-i="58" data-acc="R" data-u="" id="obj-ao-58"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">58</td><td class="n">no_CompStg3_RunTimeAccumulate</td><td class="d">Outputs the actual run time of comp stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="530" data-i="252" data-acc="R" data-u="" id="obj-ao-252"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">252</td><td class="n">no_CoolStg4_RunTimeAccumulate</td><td class="d">Outputs the actual run time of Conventional Cool Stage 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="531" data-i="59" data-acc="R" data-u="%" id="obj-ao-59"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">59</td><td class="n">no_ConvHeatTermLdOut</td><td class="d">Conventional heating terminal load output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="532" data-i="60" data-acc="R" data-u="%" id="obj-ao-60"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">60</td><td class="n">no_AuxHeatTermLdOut</td><td class="d">Auxiliary heating terminal load output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="533" data-i="61" data-acc="R" data-u="%" id="obj-ao-61"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">61</td><td class="n">no_CompTermLdOut</td><td class="d">Compressor terminal load output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="534" data-i="85" data-acc="R" data-u="%" id="obj-ao-85"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">85</td><td class="n">no_TermLdOut</td><td class="d">Common terminal load output for heating and cooling demand level.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="535" data-i="62" data-acc="R" data-u="" id="obj-ao-62"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">62</td><td class="n">no_EffTUNCOS</td><td class="d">Minutes until the next schedule change</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="536" data-i="65" data-acc="R" data-u="" id="obj-ao-65"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">65</td><td class="n">no_BypassRemTime</td><td class="d">Time left before the bypass override ends</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="537" data-i="67" data-acc="R" data-u="°F" id="obj-ao-67"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">67</td><td class="n">no_CtrlSpaceTemp</td><td class="d">Control Space Temperature output (Only for testing purpose).</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="538" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bo-82"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">82</td><td class="n">no_RecoveryStatus</td><td class="d">This point gives out when the system is in recovery mode.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Recovery</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="539" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bo-83"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">83</td><td class="n">no_ModEconEn</td><td class="d">Modulating economizer status, display only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Enabled, 1=Disabled</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="540" data-i="68" data-acc="R" data-u="" id="obj-ao-68"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">68</td><td class="n">no_ModEconValue</td><td class="d">Modulating economizer value (0 = disabled, 100 = enabled), display only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="541" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bo-84"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">84</td><td class="n">no_DCVEn</td><td class="d">Demand control ventilation status, display only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Enabled, 1=Disabled</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="542" data-i="69" data-acc="R" data-u="" id="obj-ao-69"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">69</td><td class="n">no_DCVValue</td><td class="d">DCV Value output. 0=DCV disabled, 100= DCV enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="543" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bo-85"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">85</td><td class="n">no_MaLoLimActive</td><td class="d">Status of mixed air low limit control logic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="544" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bo-86"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">86</td><td class="n">no_IsFreeCoolAvailable</td><td class="d">This point gives the status whether free cooling is available or not.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Available, 1=Available</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="545" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bo-87"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">87</td><td class="n">no_IsEconomizing</td><td class="d">This point gives the status whether the control loop is economizing.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="546" data-i="70" data-acc="R" data-u="%" id="obj-ao-70"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">70</td><td class="n">no_OaDmprPos</td><td class="d">This point gives out the outside air damper position based on the control logic</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="547" data-i="71" data-acc="R" data-u="" id="obj-ao-71"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">71</td><td class="n">no_CompCurSens</td><td class="d">This point gives out the Comp Current Sensor value from the terminal input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="548" data-i="72" data-acc="R" data-u="" id="obj-ao-72"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">72</td><td class="n">no_FanCurSens</td><td class="d">This point gives out the Fan Current Sensor value from the terminal input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="549" data-i="73" data-acc="R" data-u="°F" id="obj-ao-73"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">73</td><td class="n">no_CompDATemp</td><td class="d">This point gives out the Comp DA Temperature value from the terminal input.</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="550" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bo-94"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">94</td><td class="n">no_OccupancySensor</td><td class="d">This point is considered for Network point sharing of Occupancy sensor status of terminal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="551" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bo-95"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">95</td><td class="n">no_ShutdownState</td><td class="d">This point is considered for Network point sharing of shutdown state of terminal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NoOvrd, 1=Shutdown</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="552" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bo-96"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">96</td><td class="n">no_WSHPEnableState</td><td class="d">Water source heat pump enable state from water flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="553" data-i="97" data-acc="R" data-u="" id="obj-ao-97"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">97</td><td class="n">no_WSHPEnableValue</td><td class="d">Water source heat pump enable value from water flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="554" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bo-98"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">98</td><td class="n">no_PurgeState</td><td class="d">This point gives current state of Purge Function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="555" data-i="77" data-acc="R" data-u="" id="obj-ao-77"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">77</td><td class="n">no_EffLocalSch</td><td class="d">This point is used to display the local schedule current state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="556" data-i="78" data-acc="R" data-u="" id="obj-ao-78"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">78</td><td class="n">no_mstpHeaderCrcError</td><td class="d">Display mstp header crc error from firmware</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="557" data-i="79" data-acc="R" data-u="" id="obj-ao-79"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">79</td><td class="n">no_mstpDataCrcErr</td><td class="d">Display mstp data crc error from firmware</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="558" data-i="81" data-acc="R" data-u="%" id="obj-ao-81"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">81</td><td class="n">no_Sylk11Pos</td><td class="d">This point gives the position feedback from actuator 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="559" data-i="82" data-acc="R" data-u="" id="obj-ao-82"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">82</td><td class="n">no_Sylk11Cycles</td><td class="d">This point shows that how many times the actuator Is cycled from open to close.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="560" data-i="117" data-acc="R" data-u="" id="obj-bo-117"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">117</td><td class="n">no_Sylk11Status</td><td class="d">Sylk actuator fault code (1 = no error; voltage or stall faults)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="561" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bo-118"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">118</td><td class="n">no_Sylk11Overriden</td><td class="d">Sylk actuator overridden externally, display only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=False, 1=Override</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="562" data-i="84" data-acc="R" data-u="%" id="obj-ao-84"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">84</td><td class="n">no_Sylk11PowerReport</td><td class="d">Last commanded actuator move, display only</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="563" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-mo-126"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">126</td><td class="n">no_DeltaTConv/Aux/ModHtStg1Alarm</td><td class="d">Display the network Point to display the Delta T Alarm Enumeration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Green, 2=Orange, 3=Red, 4=DisablebyCtrlValue/ MinDly, 5=SensorNotAvail, 6=DisableByEqAvail/ HMIConfigServ, 7=DisableByMAOALimits</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="564" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-mo-127"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">127</td><td class="n">no_DeltaTConv/Aux/ModHtStg2Alarm</td><td class="d">Display the network Point to display the Delta T Alarm Enumeration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Green, 2=Orange, 3=Red, 4=DisablebyCtrlValue/ MinDly, 5=SensorNotAvail, 6=DisableByEqAvail/ HMIConfigServ, 7=DisableByMAOALimits</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="565" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-mo-128"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">128</td><td class="n">no_DeltaTConv/Aux/ModHtStg3Alarm</td><td class="d">Display the network Point to display the Delta T Alarm Enumeration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Green, 2=Orange, 3=Red, 4=DisablebyCtrlValue/ MinDly, 5=SensorNotAvail, 6=DisableByEqAvail/ HMIConfigServ, 7=DisableByMAOALimits</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="566" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-mo-129"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">129</td><td class="n">no_DeltaTCompHt/Cl/ConvClStg1Alarm</td><td class="d">Display the network Point to display the Delta T Alarm Enumeration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Green, 2=Orange, 3=Red, 4=DisablebyCtrlValue/ MinDly, 5=SensorNotAvail, 6=DisableByEqAvail/ HMIConfigServ, 7=DisableByMAOALimits</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="567" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-mo-130"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">130</td><td class="n">no_DeltaTCompHt/Cl/ConvClStg2Alarm</td><td class="d">Display the network Point to display the Delta T Alarm Enumeration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Green, 2=Orange, 3=Red, 4=DisablebyCtrlValue/ MinDly, 5=SensorNotAvail, 6=DisableByEqAvail/ HMIConfigServ, 7=DisableByMAOALimits</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="568" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-mo-131"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">131</td><td class="n">no_DeltaTCompHt/Cl/ConvClStg3Alarm</td><td class="d">Display the network Point to display the Delta T Alarm Enumeration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Green, 2=Orange, 3=Red, 4=DisablebyCtrlValue/ MinDly, 5=SensorNotAvail, 6=DisableByEqAvail/ HMIConfigServ, 7=DisableByMAOALimits</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="569" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-mo-213"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">213</td><td class="n">no_DeltaTCompHt/Cl/ConvClStg4Alarm</td><td class="d">Display the network Point to display the Delta T Alarm Enumeration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Green, 2=Orange, 3=Red, 4=DisablebyCtrlValue/ MinDly, 5=SensorNotAvail, 6=DisableByEqAvail/ HMIConfigServ, 7=DisableByMAOALimits</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="570" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-mo-132"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">132</td><td class="n">no_DeltaTModClAlarm(Fut)</td><td class="d">Display the network Point to display the Delta T Alarm Enumeration (Future)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Green, 2=Orange, 3=Red, 4=DisablebyCtrlValue/ MinDly, 5=SensorNotAvail, 6=DisableByEqAvail/ HMIConfigServ, 7=DisableByMAOALimits</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="571" data-i="130" data-acc="R" data-u="°F" id="obj-ao-130"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">130</td><td class="n">no_DeltaTValue</td><td class="d">The actual DeltaT value measured by real time (MAT-DAT)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="572" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-mo-134"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">134</td><td class="n">no_DeltaTAlarmStatus</td><td class="d">The actual DeltaT Alarm Status shown in HMI, Supervisor, mobile app.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Green, 2=Orange, 3=Red, 4=DisablebyCtrlValue/ MinDly, 5=SensorNotAvail, 6=DisableByEqAvail/ HMIConfigServ, 7=DisableByMAOALimits</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="573" data-i="102" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-102"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">102</td><td class="n">no_GenericAlarm</td><td class="d">Any alarm active on the thermostat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="574" data-i="247" data-acc="R" data-u="" data-st="1" id="obj-mo-247"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">247</td><td class="n">no_DRStatus</td><td class="d">Display user a Network output indicating whether device is in Demand Response mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="575" data-i="185" data-acc="R" data-u="" data-st="1" id="obj-mo-185"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">185</td><td class="n">no_ModEconStatus</td><td class="d">Display the network Point to display the internal Economizer Status.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active, 3=OATUnAvail, 4=OAHUnAvail, 5=RATUnAvail, 6=RAHUnAvail, 7=MATUnAvail</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="576" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bo-128"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">128</td><td class="n">no_PckEconFault</td><td class="d">Display the network Point to display the External Economizer Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Faulty</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="577" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-mo-112"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">112</td><td class="n">no_Sylk11CalibrStatus</td><td class="d">Display the network Point to display Sylk Actuator calibration Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UnCalibrated, 2=CalibrIsInProgress, 3=Calibrated</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="578" data-i="87" data-acc="R" data-u="%" id="obj-ao-87"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">87</td><td class="n">no_Sylk11CalibrMax</td><td class="d">Displays the Actuator MaxPosition after Calibration (0-100%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="579" data-i="88" data-acc="R" data-u="%" id="obj-ao-88"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">88</td><td class="n">no_Sylk11CalibrMin</td><td class="d">Displays the Actuator MinPosition after Calibration (0-100%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="580" data-i="501" data-acc="R" data-u="" data-st="1" id="obj-bo-501"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">501</td><td class="n">no_ExhaustFan1Status</td><td class="d">Display the network Point to display the Exhaust Fan1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="581" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-bo-502"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">502</td><td class="n">no_ExhaustFan2Status</td><td class="d">Display the network Point to display the Exhaust Fan2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="582" data-i="505" data-acc="R" data-u="" data-st="1" id="obj-bo-505"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">505</td><td class="n">no_HWValveStatus</td><td class="d">Display the network Point to display the FCU HW On/Off Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="583" data-i="506" data-acc="R" data-u="" data-st="1" id="obj-bo-506"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">506</td><td class="n">no_CWValveStatus</td><td class="d">Display the network Point to display the FCU CW On/Off Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="584" data-i="64" data-acc="R" data-u="" id="obj-bo-64"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">64</td><td class="n">AlarmPriority_SupplyFan</td><td class="d">Supply Fan Status Mismatch Alarm &amp; Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="585" data-i="65" data-acc="R" data-u="" id="obj-bo-65"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">65</td><td class="n">AlarmPriority_SpaceFreezeProtect</td><td class="d">Space temperature freeze protection alarm &amp; Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="586" data-i="66" data-acc="R" data-u="" id="obj-bo-66"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">66</td><td class="n">AlarmPriority_WaterFlwPrf</td><td class="d">Proof of water flow alarm &amp; Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="587" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Alarm_UI_SpcTemp</td><td class="d">UI Space Temperature fault detection point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="588" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Alarm_InternalHumSens</td><td class="d">Internal Humidity Sensor input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="589" data-i="68" data-acc="R" data-u="" id="obj-bo-68"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">68</td><td class="n">AlarmPriority_SpcTempHI_Lolimit</td><td class="d">Space Air Temperature High/ low Limit Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="590" data-i="100" data-acc="R" data-u="" id="obj-bo-100"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">100</td><td class="n">AlarmPriority_Co2lvlHighlimit</td><td class="d">CO2 Level High limit exceed Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="591" data-i="63" data-acc="R" data-u="" id="obj-bo-63"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">63</td><td class="n">Alarm_StPtOutOfRangeAlm</td><td class="d">Setpoint Configurations Out of Range Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="592" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Alarm_UI_OccSens</td><td class="d">Occupancy Sensor Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="593" data-i="69" data-acc="R" data-u="" id="obj-bo-69"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">69</td><td class="n">AlarmPriority_OccSensFault</td><td class="d">Occupancy Sensor Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="594" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Alarm_UI_DirtyFilter</td><td class="d">Dirty Filter Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="595" data-i="70" data-acc="R" data-u="" id="obj-bo-70"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">70</td><td class="n">AlarmPriority_DirtyFiltFault</td><td class="d">Dirty Filter Physical Input Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="596" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Alarm_UI_AirFlwSts</td><td class="d">Air Flow Status Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="597" data-i="71" data-acc="R" data-u="" id="obj-bo-71"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">71</td><td class="n">AlarmPriority_AirFlwFault</td><td class="d">Air Flow Status Physical Input Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="598" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Alarm_UI_Shutdown</td><td class="d">Shutdown Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="599" data-i="72" data-acc="R" data-u="" id="obj-bo-72"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">72</td><td class="n">AlarmPriority_ShutdownFault</td><td class="d">Shutdown Physical Input Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="600" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Alarm_UI_MATemp</td><td class="d">MA Temperature Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="601" data-i="9" data-acc="R" data-u="" id="obj-mo-9"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">9</td><td class="n">AlarmPriority_MATempAlarm_Fault</td><td class="d">MA Temperature Physical Input Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="602" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Alarm_UI_OATemp</td><td class="d">OA Temperature Physical Input Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="603" data-i="10" data-acc="R" data-u="" id="obj-mo-10"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">10</td><td class="n">AlarmPriority_OATempAlarm_Fault</td><td class="d">OA Temperature Physical Input Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="604" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Alarm_UI_DATemp</td><td class="d">Discharge Air Temperature Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="605" data-i="11" data-acc="R" data-u="" id="obj-mo-11"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">11</td><td class="n">AlarmPriority_DATempAlarm_Fault</td><td class="d">Discharge Air Temperature Physical Input Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="606" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Alarm_UI_RATemp</td><td class="d">Return Air Temperature Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="607" data-i="110" data-acc="R" data-u="" id="obj-mo-110"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">110</td><td class="n">AlarmPriority_RATempAlarm_Fault</td><td class="d">Return Air Temperature Physical Input Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="608" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Alarm_UI_CO2Lvl</td><td class="d">CO2 Level Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="609" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Alarm_UI_WtrFlwSts</td><td class="d">Water Flow Status Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="610" data-i="73" data-acc="R" data-u="" id="obj-bo-73"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">73</td><td class="n">AlarmPriority_WtrFlwFault</td><td class="d">Water Flow Status Physical Input Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="611" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Alarm_UI_CompDASens</td><td class="d">Comp Discharge Air Temperature Physical Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="612" data-i="88" data-acc="R" data-u="" id="obj-bo-88"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">88</td><td class="n">AlarmPriority_DirtyFilter</td><td class="d">Dirty Filter Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="613" data-i="24" data-acc="R" data-u="" id="obj-mo-24"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">24</td><td class="n">Alarm_SylkCommFail</td><td class="d">Sylk communication failure; shows which sensor or many failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="614" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Alarm_UI_HeatPumpFreq</td><td class="d">Heat pump fault input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="615" data-i="23" data-acc="R" data-u="" id="obj-mo-23"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">23</td><td class="n">AlarmPriority_HeatPumpFreqFault</td><td class="d">HeatPumpFreq Physical Input Alarm Priority</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="616" data-i="91" data-acc="R" data-u="" id="obj-bo-91"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">91</td><td class="n">AlarmPriority_HeatPumpFail</td><td class="d">Heatpump failure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="617" data-i="92" data-acc="R" data-u="" id="obj-bo-92"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">92</td><td class="n">AlarmPriority_UnknownTime</td><td class="d">Unknown Time alarm from Firmware.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="618" data-i="93" data-acc="R" data-u="" id="obj-bo-93"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">93</td><td class="n">AlarmPriority_ProximitySensAlarm</td><td class="d">Internal proximity sensor alarm from Firmware.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="619" data-i="99" data-acc="R" data-u="" id="obj-bo-99"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">99</td><td class="n">AlarmPriority_PckEcon_Fault</td><td class="d">Packaged economizer fault Input alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="620" data-i="101" data-acc="R" data-u="" id="obj-bo-101"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101</td><td class="n">AlarmPriority_WindowOpen</td><td class="d">Alarm occurs when the window is Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="621" data-i="121" data-acc="R" data-u="" id="obj-bo-121"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">121</td><td class="n">AlarmPriority_Econ_FDD_NEWIS</td><td class="d">Alarm occurs when Economizer not economizing when it should (NEWIS)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="622" data-i="123" data-acc="R" data-u="" id="obj-bo-123"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">123</td><td class="n">AlarmPriority_Econ_FDD_EWISN</td><td class="d">Alarm occurs when Economizer economizing when it should not (EWIS) (NEWIS)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="623" data-i="122" data-acc="R" data-u="" id="obj-bo-122"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">122</td><td class="n">AlarmPriority_Econ_FDD_DNM</td><td class="d">Alarm occurs when Economizer damper not modulating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="624" data-i="124" data-acc="R" data-u="" id="obj-bo-124"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">124</td><td class="n">AlarmPriority_Econ_FDD_EOA</td><td class="d">Alarm occurs when Economizer bring in excess outdoor air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="625" data-i="125" data-acc="R" data-u="" id="obj-bo-125"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">125</td><td class="n">AlarmPriority_EconomizerFailure</td><td class="d">Old economizer failure alarm, kept for backward compatibility</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="626" data-i="109" data-acc="R" data-u="" id="obj-bo-109"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">109</td><td class="n">AlarmPriority_Sylk11ActuatorFail</td><td class="d">Sylk actuator failure alarm (voltage or stall)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="627" data-i="126" data-acc="R" data-u="" id="obj-bo-126"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">126</td><td class="n">AlarmPriority_CoilFreezeProtAlm</td><td class="d">Mixed air below the freeze limit; outdoor damper closes or goes to minimum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="628" data-i="133" data-acc="R" data-u="" id="obj-mo-133"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">133</td><td class="n">AlarmPriority_DeltaTAlarmStatus</td><td class="d">Delta-T alarm priority: 1 normal, 2 medium, 3 high</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="629" data-i="187" data-acc="R" data-u="" id="obj-mo-187"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">187</td><td class="n">AlarmPriority_IntEconomizerFailure</td><td class="d">Internal economizer damper fault (stuck, unplugged or disconnected)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="630" data-i="75" data-acc="R" data-u="" id="obj-ao-75"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">75</td><td class="n">OaTemp_Display</td><td class="d">Outdoor temperature, local sensor or internet value, display only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="631" data-i="76" data-acc="R" data-u="" id="obj-ao-76"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">76</td><td class="n">OaHum_Display</td><td class="d">Outdoor humidity, local sensor or internet value, display only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="632" data-i="3" data-acc="W" data-u="" id="obj-cal-3"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">3</td><td class="n">Calendar1</td><td class="d">Referred to Enum Schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="633" data-i="4" data-acc="W" data-u="" id="obj-cal-4"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">4</td><td class="n">Calendar2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="634" data-i="5" data-acc="W" data-u="" id="obj-cal-5"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">5</td><td class="n">Calendar3</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="635" data-i="6" data-acc="W" data-u="" id="obj-cal-6"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">6</td><td class="n">Calendar4</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="636" data-i="7" data-acc="W" data-u="" id="obj-cal-7"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">7</td><td class="n">Calendar5</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="637" data-i="8" data-acc="W" data-u="" id="obj-cal-8"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">8</td><td class="n">Calendar6</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="638" data-i="9" data-acc="W" data-u="" id="obj-cal-9"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">9</td><td class="n">Calendar7</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="639" data-i="10" data-acc="W" data-u="" id="obj-cal-10"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">10</td><td class="n">Calendar8</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="640" data-i="11" data-acc="W" data-u="" id="obj-cal-11"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">11</td><td class="n">Calendar9</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="641" data-i="12" data-acc="W" data-u="" id="obj-cal-12"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">12</td><td class="n">Calendar10</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="642" data-i="2" data-acc="W" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">EnumSchedule</td><td class="d">Main weekly occupancy schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="643" data-i="3" data-acc="W" data-u="" id="obj-sch-3"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3</td><td class="n">PurgeSchedule</td><td class="d">Purge Schedule. 0-PurgeOff, 1-PurgeOn. Default is Purge Off for all 5 days.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Honeywell TC500A Commercial Thermostat point IDs by name</summary><ul><li><a href="#obj-ai-8"><code>AI8</code></a>ni_UI1</li><li><a href="#obj-ai-9"><code>AI9</code></a>ni_UI2</li><li><a href="#obj-ai-10"><code>AI10</code></a>ni_UIO1</li><li><a href="#obj-ao-64"><code>AO64</code></a>no_UIO1</li><li><a href="#obj-ai-11"><code>AI11</code></a>ni_UIO2</li><li><a href="#obj-ao-63"><code>AO63</code></a>no_UIO2</li><li><a href="#obj-bo-74"><code>BO74</code></a>no_DO1</li><li><a href="#obj-bo-75"><code>BO75</code></a>no_DO2</li><li><a href="#obj-bo-76"><code>BO76</code></a>no_DO3</li><li><a href="#obj-bo-77"><code>BO77</code></a>no_DO4</li><li><a href="#obj-bo-78"><code>BO78</code></a>no_DO5</li><li><a href="#obj-bo-79"><code>BO79</code></a>no_DO6</li><li><a href="#obj-bo-80"><code>BO80</code></a>no_DO7</li><li><a href="#obj-bo-81"><code>BO81</code></a>no_DO8</li><li><a href="#obj-mv-24"><code>MV24</code></a>Cfg_UI1</li><li><a href="#obj-av-293"><code>AV293</code></a>Cfg_UI1_Ext</li><li><a href="#obj-mv-25"><code>MV25</code></a>Cfg_UI2</li><li><a href="#obj-av-294"><code>AV294</code></a>Cfg_UI2_Ext</li><li><a href="#obj-mv-26"><code>MV26</code></a>Cfg_UIO1</li><li><a href="#obj-av-295"><code>AV295</code></a>Cfg_UIO1_Ext</li><li><a href="#obj-mv-27"><code>MV27</code></a>Cfg_UIO2</li><li><a href="#obj-av-296"><code>AV296</code></a>Cfg_UIO2_Ext</li><li><a href="#obj-mv-28"><code>MV28</code></a>Cfg_DO1</li><li><a href="#obj-mv-29"><code>MV29</code></a>Cfg_DO2</li><li><a href="#obj-mv-30"><code>MV30</code></a>Cfg_DO3</li><li><a href="#obj-mv-31"><code>MV31</code></a>Cfg_DO4</li><li><a href="#obj-mv-32"><code>MV32</code></a>Cfg_DO5</li><li><a href="#obj-mv-33"><code>MV33</code></a>Cfg_DO6</li><li><a href="#obj-mv-34"><code>MV34</code></a>Cfg_DO7</li><li><a href="#obj-mv-35"><code>MV35</code></a>Cfg_DO8</li><li><a href="#obj-bv-31"><code>BV31</code></a>Cfg_OccSensChar</li><li><a href="#obj-bv-32"><code>BV32</code></a>Cfg_DirtyFilterChar</li><li><a href="#obj-bv-33"><code>BV33</code></a>Cfg_AirFlwStsChar</li><li><a href="#obj-bv-34"><code>BV34</code></a>Cfg_ShutdownChar</li><li><a href="#obj-mv-501"><code>MV501</code></a>Cfg_MASensChar1</li><li><a href="#obj-mv-502"><code>MV502</code></a>Cfg_OASensChar1</li><li><a href="#obj-mv-503"><code>MV503</code></a>Cfg_DASensChar1</li><li><a href="#obj-bv-180"><code>BV180</code></a>Cfg_RASensChar</li><li><a href="#obj-mv-504"><code>MV504</code></a>Cfg_RASensChar1</li><li><a href="#obj-mv-372"><code>MV372</code></a>CFg_SpcSensChar</li><li><a href="#obj-bv-155"><code>BV155</code></a>Cfg_FiltPresChar</li><li><a href="#obj-av-220"><code>AV220</code></a>Cfg_CompCurSensMaxAmps</li><li><a href="#obj-av-221"><code>AV221</code></a>Cfg_FanCurSensMaxAmps</li><li><a href="#obj-bv-175"><code>BV175</code></a>Cfg_WindowOpenChar</li><li><a href="#obj-bv-383"><code>BV383</code></a>Cfg_WaterFlwStsChar</li><li><a href="#obj-av-223"><code>AV223</code></a>no_SylkAddr2Temp</li><li><a href="#obj-av-224"><code>AV224</code></a>no_SylkAddr2Hum</li><li><a href="#obj-av-225"><code>AV225</code></a>no_SylkAddr2CO2</li><li><a href="#obj-av-226"><code>AV226</code></a>no_SylkAddr3Temp</li><li><a href="#obj-av-227"><code>AV227</code></a>no_SylkAddr4Temp</li><li><a href="#obj-av-228"><code>AV228</code></a>no_SylkAddr5Temp</li><li><a href="#obj-av-229"><code>AV229</code></a>no_SylkAddr6Temp</li><li><a href="#obj-av-230"><code>AV230</code></a>no_SylkAddr6Hum</li><li><a href="#obj-av-231"><code>AV231</code></a>no_SylkAddr8Temp</li><li><a href="#obj-av-232"><code>AV232</code></a>no_SylkAddr8Hum</li><li><a href="#obj-av-233"><code>AV233</code></a>no_SylkAddr9Temp</li><li><a href="#obj-av-234"><code>AV234</code></a>no_SylkAddr9Hum</li><li><a href="#obj-av-235"><code>AV235</code></a>no_SylkAddr10Temp</li><li><a href="#obj-av-236"><code>AV236</code></a>no_SylkAddr10Hum</li><li><a href="#obj-mv-92"><code>MV92</code></a>no_Sylk11Status</li><li><a href="#obj-av-237"><code>AV237</code></a>no_SylkAddr11Temp</li><li><a href="#obj-av-773"><code>AV773</code></a>no_SylkAddr12Hum</li><li><a href="#obj-ai-16"><code>AI16</code></a>InternalTempSens</li><li><a href="#obj-ai-17"><code>AI17</code></a>InternalHumSens</li><li><a href="#obj-mv-89"><code>MV89</code></a>Cfg_FanMode</li><li><a href="#obj-av-39"><code>AV39</code></a>Cfg_FanRunOnCoolDelay</li><li><a href="#obj-av-40"><code>AV40</code></a>Cfg_FanRunOnHeatDelay</li><li><a href="#obj-bv-10"><code>BV10</code></a>Cfg_FanOnHeat</li><li><a href="#obj-av-253"><code>AV253</code></a>Cfg_FanCirculate_FanOnTimePercent</li><li><a href="#obj-mv-15"><code>MV15</code></a>Cfg_FanSpeed_CmprCoolSingle</li><li><a href="#obj-mv-16"><code>MV16</code></a>Cfg_FanSpeed_CmprCoolMulti</li><li><a href="#obj-mv-17"><code>MV17</code></a>Cfg_FanSpeed_HeatSingle</li><li><a href="#obj-mv-90"><code>MV90</code></a>Cfg_FanSpeed_PurgeMode</li><li><a href="#obj-av-83"><code>AV83</code></a>Cfg_FanMinSpeed_ModHeat</li><li><a href="#obj-av-84"><code>AV84</code></a>Cfg_FanMaxSpeed_ModHeat</li><li><a href="#obj-av-64"><code>AV64</code></a>Cfg_FanSpeed_Speed1</li><li><a href="#obj-av-65"><code>AV65</code></a>Cfg_FanSpeed_Speed2</li><li><a href="#obj-av-66"><code>AV66</code></a>Cfg_FanSpeed_Speed3</li><li><a href="#obj-av-67"><code>AV67</code></a>Cfg_FanSpeed_Speed4</li><li><a href="#obj-av-68"><code>AV68</code></a>Cfg_FanSpeed_Speed5</li><li><a href="#obj-av-69"><code>AV69</code></a>Cfg_FanSpeed_Speed6</li><li><a href="#obj-mv-367"><code>MV367</code></a>Cfg_FanSpeed_EconomizerMode</li><li><a href="#obj-mv-370"><code>MV370</code></a>Cfg_MultipleFanSpeed_ModHeat</li><li><a href="#obj-mv-371"><code>MV371</code></a>Cfg_MultipleFanSpeed_ModCool</li><li><a href="#obj-av-1468"><code>AV1468</code></a>Cfg_VarSpeedFan_CoolMinSpeed</li><li><a href="#obj-av-1469"><code>AV1469</code></a>Cfg_VarSpeedFan_CoolMaxSpeed</li><li><a href="#obj-av-1473"><code>AV1473</code></a>Cfg_VarSpeedFan_HeatMinSpeed</li><li><a href="#obj-av-1474"><code>AV1474</code></a>Cfg_VarSpeedFan_HeatMaxSpeed</li><li><a href="#obj-av-1472"><code>AV1472</code></a>Cfg_VarSpeedFan_PurgeSpeed</li><li><a href="#obj-av-1470"><code>AV1470</code></a>Cfg_VarSpeedFan_VentSpeed</li><li><a href="#obj-mv-373"><code>MV373</code></a>Cfg_VarSpeedFanType</li><li><a href="#obj-av-1483"><code>AV1483</code></a>Cfg_Econ_EXH1Sp</li><li><a href="#obj-av-1484"><code>AV1484</code></a>Cfg_Econ_EXH2Sp</li><li><a href="#obj-av-1485"><code>AV1485</code></a>Cfg_Econ_EXH1SpL</li><li><a href="#obj-av-1486"><code>AV1486</code></a>Cfg_Econ_EXH1SpH</li><li><a href="#obj-av-1487"><code>AV1487</code></a>Cfg_Econ_EXH2SpM</li><li><a href="#obj-av-1488"><code>AV1488</code></a>Cfg_Econ_EXH2SpL</li><li><a href="#obj-av-1489"><code>AV1489</code></a>Cfg_Econ_EXH2SpH</li><li><a href="#obj-av-1490"><code>AV1490</code></a>Cfg_Econ_EXH2SpM</li><li><a href="#obj-mv-575"><code>MV575</code></a>Cfg_FanCoilType</li><li><a href="#obj-mv-576"><code>MV576</code></a>Cfg_FanCoilHtgType</li><li><a href="#obj-mv-577"><code>MV577</code></a>Cfg_FanCoilClgType</li><li><a href="#obj-mv-578"><code>MV578</code></a>Cfg_FanCoilHtgDriveType</li><li><a href="#obj-mv-579"><code>MV579</code></a>Cfg_FanCoilClgDriveType</li><li><a href="#obj-av-1721"><code>AV1721</code></a>Cfg_FanCoilHtgDriveTime</li><li><a href="#obj-av-1722"><code>AV1722</code></a>Cfg_FanCoilClgDriveTime</li><li><a href="#obj-mv-580"><code>MV580</code></a>Cfg_FanCoilTwoPipeSingleCoil</li><li><a href="#obj-av-1723"><code>AV1723</code></a>Cfg_FanCoilSupTempHtgSp</li><li><a href="#obj-av-1731"><code>AV1731</code></a>Cfg_FanCoilSupTempHtgOffsetSp</li><li><a href="#obj-av-1724"><code>AV1724</code></a>Cfg_FanCoilSupTempClgSp</li><li><a href="#obj-av-1732"><code>AV1732</code></a>Cfg_FanCoilSupTempClgOffsetSp</li><li><a href="#obj-mv-581"><code>MV581</code></a>Cfg_FanCoilTwoSpeedType</li><li><a href="#obj-mv-582"><code>MV582</code></a>Cfg_FanCoilThreeSpeedtype</li><li><a href="#obj-mv-583"><code>MV583</code></a>Cfg_FanCoilManualSpeedSel</li><li><a href="#obj-bv-454"><code>BV454</code></a>Cfg_FanCoilDATSpEnSwitch</li><li><a href="#obj-bv-462"><code>BV462</code></a>Cfg_FanCoilClgFloatingSyncEn</li><li><a href="#obj-bv-453"><code>BV453</code></a>Cfg_FanCoilHtgFloatingSyncEn</li><li><a href="#obj-av-1733"><code>AV1733</code></a>Cfg_FanCoilDATCtr_CoolTr</li><li><a href="#obj-av-1734"><code>AV1734</code></a>Cfg_FanCoilDATCtr_CoolIt</li><li><a href="#obj-av-1735"><code>AV1735</code></a>Cfg_FanCoilDATCtr_CoolDr</li><li><a href="#obj-av-1736"><code>AV1736</code></a>Cfg_FanCoilDATCtr_HeatTr</li><li><a href="#obj-av-1737"><code>AV1737</code></a>Cfg_FanCoilDATCtr_HeatIt</li><li><a href="#obj-av-1738"><code>AV1738</code></a>Cfg_FanCoilDATCtr_HeatDr</li><li><a href="#obj-mv-585"><code>MV585</code></a>Cfg_FanCoilTwoSpeedVentMode</li><li><a href="#obj-mv-586"><code>MV586</code></a>Cfg_FanCoilThreeSpeedVentMode</li><li><a href="#obj-bv-455"><code>BV455</code></a>Cfg_FanCoilDrainPanSrChar</li><li><a href="#obj-bv-458"><code>BV458</code></a>Cfg_FanCoilOnOffHtgVlvChar</li><li><a href="#obj-bv-459"><code>BV459</code></a>Cfg_FanCoilOnOffClgVlvChar</li><li><a href="#obj-mv-366"><code>MV366</code></a>Cfg_Equip_CoolType</li><li><a href="#obj-av-41"><code>AV41</code></a>Cfg_Cool_Tr</li><li><a href="#obj-av-42"><code>AV42</code></a>Cfg_Cool_It</li><li><a href="#obj-av-43"><code>AV43</code></a>Cfg_Cool_Dt</li><li><a href="#obj-av-44"><code>AV44</code></a>Cfg_Cool_CPH</li><li><a href="#obj-av-45"><code>AV45</code></a>Cfg_Cool_MinOnTime</li><li><a href="#obj-av-82"><code>AV82</code></a>Cfg_Cool_MinOffTime</li><li><a href="#obj-av-46"><code>AV46</code></a>Cfg_Cool_CoolLockoutSp</li><li><a href="#obj-av-47"><code>AV47</code></a>Cfg_Cool_DischLoLimSp</li><li><a href="#obj-av-1461"><code>AV1461</code></a>Cfg_Cool_ModClEnMinOut</li><li><a href="#obj-bv-377"><code>BV377</code></a>Cfg_Mod_StgCl1En</li><li><a href="#obj-av-1476"><code>AV1476</code></a>Cfg_ModCoolMin_Output</li><li><a href="#obj-av-1478"><code>AV1478</code></a>Cfg_ModCoolMax_Output</li><li><a href="#obj-bv-385"><code>BV385</code></a>Cfg_ModCoolInitialAtFullOp</li><li><a href="#obj-mv-374"><code>MV374</code></a>Cfg_ModCoolFullOpCycleTime</li><li><a href="#obj-bv-381"><code>BV381</code></a>Cfg_ModCoolAction</li><li><a href="#obj-mv-21"><code>MV21</code></a>Cfg_Equip_HeatType</li><li><a href="#obj-av-54"><code>AV54</code></a>Cfg_Heat_Tr</li><li><a href="#obj-av-55"><code>AV55</code></a>Cfg_Heat_It</li><li><a href="#obj-av-56"><code>AV56</code></a>Cfg_Heat_Dt</li><li><a href="#obj-av-57"><code>AV57</code></a>Cfg_Heat_CPH</li><li><a href="#obj-av-58"><code>AV58</code></a>Cfg_Heat_MinOnTime</li><li><a href="#obj-av-59"><code>AV59</code></a>Cfg_Heat_MinOffTime</li><li><a href="#obj-av-60"><code>AV60</code></a>Cfg_Heat_HeatLockoutSp</li><li><a href="#obj-av-61"><code>AV61</code></a>Cfg_Heat_DischHiLimSp</li><li><a href="#obj-av-96"><code>AV96</code></a>Cfg_Heat_ModHtEnMinOut</li><li><a href="#obj-bv-35"><code>BV35</code></a>Cfg_Mod_StgHt1En</li><li><a href="#obj-mv-87"><code>MV87</code></a>Cfg_Heat_FuelType</li><li><a href="#obj-av-1475"><code>AV1475</code></a>Cfg_ModHeatMin_Output</li><li><a href="#obj-av-1477"><code>AV1477</code></a>Cfg_ModHeatMax_Output</li><li><a href="#obj-bv-380"><code>BV380</code></a>Cfg_ModHeatAction</li><li><a href="#obj-av-48"><code>AV48</code></a>Cfg_Dehum_SpaceRHHighLimit</li><li><a href="#obj-bv-12"><code>BV12</code></a>Cfg_Dehum_MinOnTimeOpEn</li><li><a href="#obj-av-49"><code>AV49</code></a>Cfg_Dehum_MinOnTime</li><li><a href="#obj-av-98"><code>AV98</code></a>Cfg_Dehum_MinOnDelay</li><li><a href="#obj-av-62"><code>AV62</code></a>Cfg_Hum_SpaceRHLowLimit</li><li><a href="#obj-av-99"><code>AV99</code></a>Cfg_Hum_MinOnDelay</li><li><a href="#obj-bv-13"><code>BV13</code></a>Cfg_HeatPmp_CngOvrRelayType</li><li><a href="#obj-av-50"><code>AV50</code></a>Cfg_HeatPmp_AuxHeatLockoutSp</li><li><a href="#obj-av-51"><code>AV51</code></a>Cfg_HeatPmp_CompLockoutSp</li><li><a href="#obj-av-52"><code>AV52</code></a>Cfg_HeatPmp_AuxHeatDroop</li><li><a href="#obj-av-53"><code>AV53</code></a>Cfg_HeatPmp_AuxHeatRampFactor</li><li><a href="#obj-bv-14"><code>BV14</code></a>Cfg_HeatPmp_ComfortMode</li><li><a href="#obj-av-215"><code>AV215</code></a>Cfg_HeatPmp_UpStgTmr</li><li><a href="#obj-bv-179"><code>BV179</code></a>Cfg_CO2_SensorType</li><li><a href="#obj-av-349"><code>AV349</code></a>Cfg_CO2_SensorZero</li><li><a href="#obj-av-350"><code>AV350</code></a>Cfg_CO2_SensorSpan</li><li><a href="#obj-bv-181"><code>BV181</code></a>Cfg_CO2Output</li><li><a href="#obj-mv-84"><code>MV84</code></a>Cfg_Econ_FreeCoolSelect</li><li><a href="#obj-av-196"><code>AV196</code></a>Cfg_Econ_DrybulbSp</li><li><a href="#obj-mv-94"><code>MV94</code></a>Cfg_Econ_EnthCurveSel</li><li><a href="#obj-av-320"><code>AV320</code></a>Cfg_Econ_MinDamperPos</li><li><a href="#obj-av-321"><code>AV321</code></a>Cfg_Econ_MinDamperPosLow</li><li><a href="#obj-av-322"><code>AV322</code></a>Cfg_Econ_MinDamperPosMed</li><li><a href="#obj-mv-96"><code>MV96</code></a>Cfg_Econ_ShutdownDamperPos</li><li><a href="#obj-mv-95"><code>MV95</code></a>Cfg_Econ_FreezeProtDamperPos</li><li><a href="#obj-av-201"><code>AV201</code></a>Cfg_Econ_MaTempSetPt</li><li><a href="#obj-av-204"><code>AV204</code></a>Cfg_Econ_MaLoTempSetPt</li><li><a href="#obj-av-327"><code>AV327</code></a>Cfg_Econ_MechCoolingDelay</li><li><a href="#obj-av-1466"><code>AV1466</code></a>Cfg_MaTThresholdValue</li><li><a href="#obj-av-1467"><code>AV1467</code></a>Cfg_DmprDelayTime</li><li><a href="#obj-av-222"><code>AV222</code></a>Cfg_Filt_HiLimit</li><li><a href="#obj-bv-36"><code>BV36</code></a>Cfg_Stdby_OccSts</li><li><a href="#obj-mv-9"><code>MV9</code></a>Cfg_Control_MainSensor</li><li><a href="#obj-av-14"><code>AV14</code></a>Cfg_Control_PowerupDelay</li><li><a href="#obj-mv-10"><code>MV10</code></a>Cfg_Control_SmokeMode</li><li><a href="#obj-mv-130"><code>MV130</code></a>Cfg_ZoneMultiSens_Control</li><li><a href="#obj-av-33"><code>AV33</code></a>Cfg_ZoneMultiSens_Sens1_Wt</li><li><a href="#obj-av-34"><code>AV34</code></a>Cfg_ZoneMultiSens_Sens2_Wt</li><li><a href="#obj-av-35"><code>AV35</code></a>Cfg_ZoneMultiSens_Sens3_Wt</li><li><a href="#obj-av-36"><code>AV36</code></a>Cfg_ZoneMultiSens_Sens4_Wt</li><li><a href="#obj-av-37"><code>AV37</code></a>Cfg_ZoneMultiSens_Sens5_Wt</li><li><a href="#obj-av-219"><code>AV219</code></a>Cfg_ZoneMultiSens_Sens6_Wt</li><li><a href="#obj-mv-77"><code>MV77</code></a>Cfg_ZoneMultiHumSens_Control</li><li><a href="#obj-av-181"><code>AV181</code></a>Cfg_ZoneMultiSens_HumSens1_Wt</li><li><a href="#obj-av-180"><code>AV180</code></a>Cfg_ZoneMultiSens_HumSens2_Wt</li><li><a href="#obj-av-218"><code>AV218</code></a>Cfg_ZoneMultiSens_HumSens6_Wt</li><li><a href="#obj-av-4"><code>AV4</code></a>Cfg_Setpoints_OccCoolSp</li><li><a href="#obj-av-5"><code>AV5</code></a>Cfg_Setpoints_StbyCoolSp</li><li><a href="#obj-av-6"><code>AV6</code></a>Cfg_Setpoints_UnOccCoolSp</li><li><a href="#obj-av-7"><code>AV7</code></a>Cfg_Setpoints_OccHeatSp</li><li><a href="#obj-av-8"><code>AV8</code></a>Cfg_Setpoints_StbyHeatSp</li><li><a href="#obj-av-9"><code>AV9</code></a>Cfg_Setpoints_UnOccHeatSp</li><li><a href="#obj-av-18"><code>AV18</code></a>Cfg_Recovery_MaxCoolRampRate</li><li><a href="#obj-av-16"><code>AV16</code></a>Cfg_Recovery_MinCoolRampRate</li><li><a href="#obj-av-17"><code>AV17</code></a>Cfg_Recovery_MaxCoolRampTemp</li><li><a href="#obj-av-15"><code>AV15</code></a>Cfg_Recovery_MinCoolRampTemp</li><li><a href="#obj-av-22"><code>AV22</code></a>Cfg_Recovery_MaxHeatRampRate</li><li><a href="#obj-av-20"><code>AV20</code></a>Cfg_Recovery_MinHeatRampRate</li><li><a href="#obj-av-21"><code>AV21</code></a>Cfg_Recovery_MaxHeatRampTemp</li><li><a href="#obj-av-19"><code>AV19</code></a>Cfg_Recovery_MinHeatRampTemp</li><li><a href="#obj-av-38"><code>AV38</code></a>Cfg_DemandLimCtl_TempDiffSp</li><li><a href="#obj-bv-157"><code>BV157</code></a>Cfg_Thermostat_SystemChangeOver</li><li><a href="#obj-mv-36"><code>MV36</code></a>Cfg_Thermostat_SystemConfig</li><li><a href="#obj-av-10"><code>AV10</code></a>Cfg_Thermostat_BypOverrideTime</li><li><a href="#obj-av-12"><code>AV12</code></a>Cfg_Thermostat_MinCoolSp</li><li><a href="#obj-av-13"><code>AV13</code></a>Cfg_Thermostat_MaxHeatSp</li><li><a href="#obj-av-101"><code>AV101</code></a>Cfg_Thermostat_Deadband</li><li><a href="#obj-av-257"><code>AV257</code></a>Cfg_Thermostat_HtAdjStPt</li><li><a href="#obj-av-256"><code>AV256</code></a>Cfg_Thermostat_ClAdjStPt</li><li><a href="#obj-av-102"><code>AV102</code></a>Cfg_Thermostat_TempOffSpLimit</li><li><a href="#obj-av-23"><code>AV23</code></a>Cfg_LocalSensCalOffset_Temp</li><li><a href="#obj-av-103"><code>AV103</code></a>Cfg_LocalSensCalOffset_Hum</li><li><a href="#obj-av-24"><code>AV24</code></a>Cfg_SylkCalOffset_SylkBus2Temp</li><li><a href="#obj-av-25"><code>AV25</code></a>Cfg_SylkCalOffset_SylkBus2RH</li><li><a href="#obj-av-100"><code>AV100</code></a>Cfg_SylkCalOffset_SylkBus2CO2</li><li><a href="#obj-av-26"><code>AV26</code></a>Cfg_SylkCalOffset_SylkBus3Temp</li><li><a href="#obj-av-27"><code>AV27</code></a>Cfg_SylkCalOffset_SylkBus4Temp</li><li><a href="#obj-av-28"><code>AV28</code></a>Cfg_SylkCalOffset_SylkBus5Temp</li><li><a href="#obj-av-216"><code>AV216</code></a>Cfg_SylkCalOffset_SylkBus6Temp</li><li><a href="#obj-av-217"><code>AV217</code></a>Cfg_SylkCalOffset_SylkBus6RH</li><li><a href="#obj-av-29"><code>AV29</code></a>Cfg_SylkCalOffset_SylkBus8Temp</li><li><a href="#obj-av-30"><code>AV30</code></a>Cfg_SylkCalOffset_SylkBus8RH</li><li><a href="#obj-av-137"><code>AV137</code></a>Cfg_SylkCalOffset_SylkBus9Temp</li><li><a href="#obj-av-214"><code>AV214</code></a>Cfg_SylkCalOffset_SylkBus9RH</li><li><a href="#obj-av-31"><code>AV31</code></a>Cfg_SylkCalOffset_SylkBus10Temp</li><li><a href="#obj-av-32"><code>AV32</code></a>Cfg_SylkCalOffset_SylkBus10RH</li><li><a href="#obj-av-138"><code>AV138</code></a>Cfg_SylkCalOffset_SylkBus12Temp</li><li><a href="#obj-av-771"><code>AV771</code></a>Cfg_SylkCalOffset_SylkBus12RH</li><li><a href="#obj-av-185"><code>AV185</code></a>Cfg_UISensCalOffset_DATemp</li><li><a href="#obj-av-186"><code>AV186</code></a>Cfg_UISensCalOffset_OATemp</li><li><a href="#obj-av-187"><code>AV187</code></a>Cfg_UISensCalOffset_MATemp</li><li><a href="#obj-av-427"><code>AV427</code></a>Cfg_UISensCalOffset_RATemp</li><li><a href="#obj-av-1464"><code>AV1464</code></a>Cfg_UISensCalOffset_SpcTemp</li><li><a href="#obj-av-188"><code>AV188</code></a>Cfg_UISensCalOffset_CO2Lvl</li><li><a href="#obj-mv-85"><code>MV85</code></a>Cfg_Sylk_SylkBus2En</li><li><a href="#obj-mv-86"><code>MV86</code></a>Cfg_Sylk_SylkBus6En</li><li><a href="#obj-bv-151"><code>BV151</code></a>Cfg_Sylk_SylkBus8En</li><li><a href="#obj-bv-152"><code>BV152</code></a>Cfg_Sylk_SylkBus9En</li><li><a href="#obj-bv-153"><code>BV153</code></a>Cfg_Sylk_SylkBus10En</li><li><a href="#obj-bv-178"><code>BV178</code></a>Cfg_Sylk_SylkBus11En</li><li><a href="#obj-bv-154"><code>BV154</code></a>Cfg_Sylk_SylkBus12En</li><li><a href="#obj-av-301"><code>AV301</code></a>Cfg_SylkBus11TravelTime</li><li><a href="#obj-av-331"><code>AV331</code></a>Cfg_SylkBus11Testmode</li><li><a href="#obj-mv-135"><code>MV135</code></a>Sylk11_EconFaultAlarm</li><li><a href="#obj-bv-246"><code>BV246</code></a>Cfg_StagedHeatEn</li><li><a href="#obj-av-955"><code>AV955</code></a>Cfg_HeatStage1Min</li><li><a href="#obj-av-956"><code>AV956</code></a>Cfg_HeatStage1Max</li><li><a href="#obj-av-957"><code>AV957</code></a>Cfg_HeatStage1Delay</li><li><a href="#obj-av-958"><code>AV958</code></a>Cfg_HeatStage2Min</li><li><a href="#obj-av-959"><code>AV959</code></a>Cfg_HeatStage2Max</li><li><a href="#obj-av-960"><code>AV960</code></a>Cfg_HeatStage2Delay</li><li><a href="#obj-av-961"><code>AV961</code></a>Cfg_HeatStage3Min</li><li><a href="#obj-av-962"><code>AV962</code></a>Cfg_HeatStage3Max</li><li><a href="#obj-av-963"><code>AV963</code></a>Cfg_HeatStage3Delay</li><li><a href="#obj-bv-247"><code>BV247</code></a>Cfg_StagedCoolEn</li><li><a href="#obj-av-964"><code>AV964</code></a>Cfg_CoolStage1Min</li><li><a href="#obj-av-965"><code>AV965</code></a>Cfg_CoolStage1Max</li><li><a href="#obj-av-966"><code>AV966</code></a>Cfg_CoolStage1Delay</li><li><a href="#obj-av-967"><code>AV967</code></a>Cfg_CoolStage2Min</li><li><a href="#obj-av-968"><code>AV968</code></a>Cfg_CoolStage2Max</li><li><a href="#obj-av-969"><code>AV969</code></a>Cfg_CoolStage2Delay</li><li><a href="#obj-av-970"><code>AV970</code></a>Cfg_CoolStage3Min</li><li><a href="#obj-av-971"><code>AV971</code></a>Cfg_CoolStage3Max</li><li><a href="#obj-av-972"><code>AV972</code></a>Cfg_CoolStage3Delay</li><li><a href="#obj-av-1739"><code>AV1739</code></a>Cfg_CoolStage4Min</li><li><a href="#obj-av-1740"><code>AV1740</code></a>Cfg_CoolStage4Max</li><li><a href="#obj-av-1741"><code>AV1741</code></a>Cfg_CoolStage4Delay</li><li><a href="#obj-bv-248"><code>BV248</code></a>Cfg_ComprHeatEn</li><li><a href="#obj-av-973"><code>AV973</code></a>Cfg_ComprHeatStage1Min</li><li><a href="#obj-av-974"><code>AV974</code></a>Cfg_ComprHeatStage1Max</li><li><a href="#obj-av-975"><code>AV975</code></a>Cfg_ComprHeatStage1Delay</li><li><a href="#obj-av-976"><code>AV976</code></a>Cfg_ComprHeatStage2Min</li><li><a href="#obj-av-977"><code>AV977</code></a>Cfg_ComprHeatStage2Max</li><li><a href="#obj-av-978"><code>AV978</code></a>Cfg_ComprHeatStage2Delay</li><li><a href="#obj-av-979"><code>AV979</code></a>Cfg_ComprHeat3Min</li><li><a href="#obj-av-980"><code>AV980</code></a>Cfg_ComprHeat3Max</li><li><a href="#obj-av-981"><code>AV981</code></a>Cfg_ComprHeat3Delay</li><li><a href="#obj-bv-249"><code>BV249</code></a>Cfg_ModHeatEn</li><li><a href="#obj-av-986"><code>AV986</code></a>Cfg_ModHeatMin</li><li><a href="#obj-av-987"><code>AV987</code></a>Cfg_ModHeatMax</li><li><a href="#obj-av-988"><code>AV988</code></a>Cfg_ModHeatDelay</li><li><a href="#obj-av-989"><code>AV989</code></a>Cfg_ModHeatMinOuput</li><li><a href="#obj-bv-250"><code>BV250</code></a>Cfg_ModulatingCoolEn</li><li><a href="#obj-av-982"><code>AV982</code></a>Cfg_ModCoolMin</li><li><a href="#obj-av-983"><code>AV983</code></a>Cfg_ModCoolMax</li><li><a href="#obj-av-984"><code>AV984</code></a>Cfg_ModCoolDelay</li><li><a href="#obj-av-985"><code>AV985</code></a>Cfg_ModCoolMinOuput</li><li><a href="#obj-av-990"><code>AV990</code></a>Cfg_StagedHeatMATempLimitMin</li><li><a href="#obj-av-991"><code>AV991</code></a>Cfg_StagedHeatMATempLimitMax</li><li><a href="#obj-bv-134"><code>BV134</code></a>Cfg_StagedHeatMARHLimitEn</li><li><a href="#obj-av-992"><code>AV992</code></a>Cfg_StagedHeatMARHLimitMin</li><li><a href="#obj-av-993"><code>AV993</code></a>Cfg_StagedHeatMARHLimitMax</li><li><a href="#obj-av-994"><code>AV994</code></a>Cfg_StagedHeatOATempLimitMin</li><li><a href="#obj-av-995"><code>AV995</code></a>Cfg_StagedHeatOATempLimitMax</li><li><a href="#obj-av-996"><code>AV996</code></a>Cfg_StagedHeatOARHLimitMin</li><li><a href="#obj-av-997"><code>AV997</code></a>Cfg_StagedHeatOARHLimitMax</li><li><a href="#obj-av-998"><code>AV998</code></a>Cfg_StagedCoolMATempLimitMin</li><li><a href="#obj-av-999"><code>AV999</code></a>Cfg_StagedCoolMATempLimitMax</li><li><a href="#obj-av-1000"><code>AV1000</code></a>Cfg_StagedCoolMARHLimitMin</li><li><a href="#obj-av-1001"><code>AV1001</code></a>Cfg_StagedCoolMARHLimitMax</li><li><a href="#obj-av-1002"><code>AV1002</code></a>Cfg_StagedCoolOATempLimitMin</li><li><a href="#obj-av-1003"><code>AV1003</code></a>Cfg_StagedCoolOATempLimitMax</li><li><a href="#obj-av-1004"><code>AV1004</code></a>Cfg_StagedCoolOARHLimitMin</li><li><a href="#obj-av-1005"><code>AV1005</code></a>Cfg_StagedCoolOARHLimitMax</li><li><a href="#obj-av-1022"><code>AV1022</code></a>Cfg_CmprHeatMATempLimitMin</li><li><a href="#obj-av-1023"><code>AV1023</code></a>Cfg_CmprHeatMATempLimitMax</li><li><a href="#obj-bv-150"><code>BV150</code></a>Cfg_CmprHeatMARHLimitEn</li><li><a href="#obj-av-1024"><code>AV1024</code></a>Cfg_CmprHeatMARHLimitMin</li><li><a href="#obj-av-1025"><code>AV1025</code></a>Cfg_CmprHeatMARHLimitMax</li><li><a href="#obj-av-1026"><code>AV1026</code></a>Cfg_CmprHeatOATempLimitMin</li><li><a href="#obj-av-1027"><code>AV1027</code></a>Cfg_CmprHeatOATempLimitMax</li><li><a href="#obj-av-1028"><code>AV1028</code></a>Cfg_CmprHeatOARHLimitMin</li><li><a href="#obj-av-1029"><code>AV1029</code></a>Cfg_CmprHeatOARHLimitMax</li><li><a href="#obj-mv-141"><code>MV141</code></a>Cfg_ModHeatMATempLimitEn</li><li><a href="#obj-av-1006"><code>AV1006</code></a>Cfg_ModHeatMATempLimitMin</li><li><a href="#obj-av-1007"><code>AV1007</code></a>Cfg_ModHeatMATempLimitMax</li><li><a href="#obj-bv-142"><code>BV142</code></a>Cfg_ModHeatMARHLimitEn</li><li><a href="#obj-av-1008"><code>AV1008</code></a>Cfg_ModHeatMARHLimitMin</li><li><a href="#obj-av-1009"><code>AV1009</code></a>Cfg_ModHeatMARHLimitMax</li><li><a href="#obj-bv-143"><code>BV143</code></a>Cfg_ModHeatOATempLimitEn</li><li><a href="#obj-av-1010"><code>AV1010</code></a>Cfg_ModHeatOATempLimitMin</li><li><a href="#obj-av-1011"><code>AV1011</code></a>Cfg_ModHeatOATempLimitMax</li><li><a href="#obj-av-1012"><code>AV1012</code></a>Cfg_ModHeatOARHLimitMin</li><li><a href="#obj-av-1013"><code>AV1013</code></a>Cfg_ModHeatOARHLimitMax</li><li><a href="#obj-bv-145"><code>BV145</code></a>Cfg_ModCoolMATempLimitEn</li><li><a href="#obj-av-1014"><code>AV1014</code></a>Cfg_ModCoolMATempLimitMin</li><li><a href="#obj-av-1015"><code>AV1015</code></a>Cfg_ModCoolMATempLimitMax</li><li><a href="#obj-bv-146"><code>BV146</code></a>Cfg_ModCoolMARHLimitEn</li><li><a href="#obj-av-1016"><code>AV1016</code></a>Cfg_ModCoolMARHLimitMin</li><li><a href="#obj-av-1017"><code>AV1017</code></a>Cfg_ModCoolMARHLimitMax</li><li><a href="#obj-av-1018"><code>AV1018</code></a>Cfg_ModCoolOATempLimitMin</li><li><a href="#obj-av-1019"><code>AV1019</code></a>Cfg_ModCoolOATempLimitMax</li><li><a href="#obj-av-1020"><code>AV1020</code></a>Cfg_ModCoolOARHLimitMin</li><li><a href="#obj-av-1021"><code>AV1021</code></a>Cfg_ModCoolOARHLimitMax</li><li><a href="#obj-bv-251"><code>BV251</code></a>Cfg_RunWithHum</li><li><a href="#obj-bv-252"><code>BV252</code></a>Cfg_RunWithDehum</li><li><a href="#obj-av-1047"><code>AV1047</code></a>Cfg_DRHiOffset</li><li><a href="#obj-av-1465"><code>AV1465</code></a>Cfg_DRMoOffset</li><li><a href="#obj-av-1048"><code>AV1048</code></a>Cfg_DRLoOffset</li><li><a href="#obj-mv-258"><code>MV258</code></a>Cfg_DRDefaultOption</li><li><a href="#obj-av-1049"><code>AV1049</code></a>Cfg_DRDefaultOffset</li><li><a href="#obj-av-1050"><code>AV1050</code></a>Cfg_DRDefaultHtSp</li><li><a href="#obj-av-1051"><code>AV1051</code></a>Cfg_DRDefaultClSp</li><li><a href="#obj-av-1052"><code>AV1052</code></a>Cfg_DRMaxClSp</li><li><a href="#obj-av-205"><code>AV205</code></a>Cfg_DCV_VentMinPosHigh</li><li><a href="#obj-av-206"><code>AV206</code></a>Cfg_DCV_VentMaxPosHigh</li><li><a href="#obj-av-504"><code>AV504</code></a>Cfg_DCV_VentMinPosMid</li><li><a href="#obj-av-311"><code>AV311</code></a>Cfg_DCV_VentMaxPosMid</li><li><a href="#obj-av-207"><code>AV207</code></a>Cfg_DCV_VentMinPosLow</li><li><a href="#obj-av-208"><code>AV208</code></a>Cfg_DCV_VentMaxPosLow</li><li><a href="#obj-av-209"><code>AV209</code></a>Cfg_DCV_CO2SetPt</li><li><a href="#obj-av-213"><code>AV213</code></a>Cfg_DCV_CO2Deadband</li><li><a href="#obj-bv-259"><code>BV259</code></a>Cfg_Co2Output_Override</li><li><a href="#obj-bv-258"><code>BV258</code></a>Cfg_PurOutput</li><li><a href="#obj-bv-172"><code>BV172</code></a>Cfg_Purge_CtrlEn</li><li><a href="#obj-av-334"><code>AV334</code></a>Cfg_Purge_Pos</li><li><a href="#obj-mv-91"><code>MV91</code></a>Cfg_WindowOpnSetng</li><li><a href="#obj-av-297"><code>AV297</code></a>Cfg_WindowOpnDelay</li><li><a href="#obj-av-291"><code>AV291</code></a>Cfg_CO2Alarm_LvlHighLim</li><li><a href="#obj-av-192"><code>AV192</code></a>Cfg_Alarm_SupplyFanAlarmConfig</li><li><a href="#obj-av-193"><code>AV193</code></a>Cfg_Alarm_TempSensAlarmConfig</li><li><a href="#obj-mo-99"><code>MO99</code></a>Gui_Alarm_SylkActuatorFail</li><li><a href="#obj-mv-574"><code>MV574</code></a>Cfg_AlarmConfig_CHWDrainPanSrAlarm</li><li><a href="#obj-av-254"><code>AV254</code></a>Cfg_SpcAlarm_TempHighLim</li><li><a href="#obj-av-332"><code>AV332</code></a>Cfg_DaTAlarm_TempHighLim</li><li><a href="#obj-av-333"><code>AV333</code></a>Cfg_DATAlarmTempLowLim</li><li><a href="#obj-bv-1"><code>BV1</code></a>ni_BypassState</li><li><a href="#obj-av-2"><code>AV2</code></a>ni_BypassValue</li><li><a href="#obj-bv-2"><code>BV2</code></a>ni_DemandLimitControlEn</li><li><a href="#obj-av-89"><code>AV89</code></a>ni_OutdoorTemp</li><li><a href="#obj-av-194"><code>AV194</code></a>ni_OutdoorHum</li><li><a href="#obj-av-339"><code>AV339</code></a>ni_OutdoorEnthalpy</li><li><a href="#obj-av-340"><code>AV340</code></a>ni_OutdoorDewpoint</li><li><a href="#obj-av-341"><code>AV341</code></a>ni_RaEnthalpy</li><li><a href="#obj-av-342"><code>AV342</code></a>ni_RaDewpoint</li><li><a href="#obj-bv-390"><code>BV390</code></a>ni_ServiceExhaustFan1Cmd</li><li><a href="#obj-bv-391"><code>BV391</code></a>ni_ServiceExhaustFan2Cmd</li><li><a href="#obj-bv-4"><code>BV4</code></a>ni_ShutdownState</li><li><a href="#obj-bv-5"><code>BV5</code></a>ni_SmokeMonitorstate</li><li><a href="#obj-av-81"><code>AV81</code></a>ni_SpaceCO2</li><li><a href="#obj-av-80"><code>AV80</code></a>ni_SpaceRH</li><li><a href="#obj-av-104"><code>AV104</code></a>ni_SpaceTemp</li><li><a href="#obj-bv-25"><code>BV25</code></a>ni_WSHPEnableState</li><li><a href="#obj-av-88"><code>AV88</code></a>ni_WSHPEnableValue</li><li><a href="#obj-bv-158"><code>BV158</code></a>ni_OccupancySensor</li><li><a href="#obj-mv-3"><code>MV3</code></a>ni_ApplicationMode</li><li><a href="#obj-bv-6"><code>BV6</code></a>ni_ServiceModeEn</li><li><a href="#obj-mv-23"><code>MV23</code></a>ni_ServiceFan</li><li><a href="#obj-av-85"><code>AV85</code></a>ni_ServiceFanSpeed</li><li><a href="#obj-bv-16"><code>BV16</code></a>ni_ServiceCompStage1</li><li><a href="#obj-bv-17"><code>BV17</code></a>ni_ServiceCompStage2</li><li><a href="#obj-bv-18"><code>BV18</code></a>ni_ServiceCompStage3</li><li><a href="#obj-bv-463"><code>BV463</code></a>Ni_ServiceCoolStage4</li><li><a href="#obj-bv-19"><code>BV19</code></a>ni_ServiceHeatStage1</li><li><a href="#obj-bv-20"><code>BV20</code></a>ni_ServiceHeatStage2</li><li><a href="#obj-bv-21"><code>BV21</code></a>ni_ServiceHeatStage3</li><li><a href="#obj-av-86"><code>AV86</code></a>ni_ServiceHeatCtrl</li><li><a href="#obj-av-1152"><code>AV1152</code></a>ni_ServiceCoolCtrl</li><li><a href="#obj-bv-22"><code>BV22</code></a>ni_ServiceRevVlvCmd</li><li><a href="#obj-bv-23"><code>BV23</code></a>ni_ServiceSimpleDehCmd</li><li><a href="#obj-bv-24"><code>BV24</code></a>ni_ServiceSimpleHumCmd</li><li><a href="#obj-bv-141"><code>BV141</code></a>ni_ServiceEconomizerCmd</li><li><a href="#obj-av-212"><code>AV212</code></a>ni_ServiceOaDmprCtrl</li><li><a href="#obj-bv-220"><code>BV220</code></a>ni_ServiceCO2OutputCmd</li><li><a href="#obj-av-859"><code>AV859</code></a>ni_ServicePurgeOP2-10V</li><li><a href="#obj-av-195"><code>AV195</code></a>ni_DeviceLock</li><li><a href="#obj-av-338"><code>AV338</code></a>ni_SylkBus11Cmd</li><li><a href="#obj-bv-174"><code>BV174</code></a>ni_mstpClearErr</li><li><a href="#obj-av-238"><code>AV238</code></a>ni_SylkAddr2Temp</li><li><a href="#obj-av-239"><code>AV239</code></a>ni_SylkAddr2Hum</li><li><a href="#obj-av-240"><code>AV240</code></a>ni_SylkAddr2CO2</li><li><a href="#obj-av-241"><code>AV241</code></a>ni_SylkAddr3Temp</li><li><a href="#obj-av-242"><code>AV242</code></a>ni_SylkAddr4Temp</li><li><a href="#obj-av-243"><code>AV243</code></a>ni_SylkAddr5Temp</li><li><a href="#obj-av-244"><code>AV244</code></a>ni_SylkAddr6Temp</li><li><a href="#obj-av-245"><code>AV245</code></a>ni_SylkAddr6Hum</li><li><a href="#obj-av-248"><code>AV248</code></a>ni_SylkAddr9Temp</li><li><a href="#obj-av-249"><code>AV249</code></a>ni_SylkAddr9Hum</li><li><a href="#obj-av-250"><code>AV250</code></a>ni_SylkAddr10Temp</li><li><a href="#obj-av-251"><code>AV251</code></a>ni_SylkAddr10Hum</li><li><a href="#obj-av-246"><code>AV246</code></a>ni_SylkAddr12Temp</li><li><a href="#obj-av-772"><code>AV772</code></a>ni_SylkAddr12Hum</li><li><a href="#obj-bv-159"><code>BV159</code></a>Cfg_NetOccSenFailDetEn</li><li><a href="#obj-av-262"><code>AV262</code></a>Cfg_NetOccSenFailFalbck</li><li><a href="#obj-bv-160"><code>BV160</code></a>Cfg_NetOccSenFailFxdVal</li><li><a href="#obj-av-263"><code>AV263</code></a>Cfg_NetOccSenFailDetDly</li><li><a href="#obj-bv-163"><code>BV163</code></a>Cfg_NetOATFailDetEn</li><li><a href="#obj-av-270"><code>AV270</code></a>Cfg_NetOATFailFalbck</li><li><a href="#obj-av-272"><code>AV272</code></a>Cfg_NetOATFailFxdVal</li><li><a href="#obj-av-271"><code>AV271</code></a>Cfg_NetOATFailDetDly</li><li><a href="#obj-bv-162"><code>BV162</code></a>Cfg_NetOAHumFailDetEn</li><li><a href="#obj-av-267"><code>AV267</code></a>Cfg_NetOAHumFailFalbck</li><li><a href="#obj-av-269"><code>AV269</code></a>Cfg_NetOAHumFailFxdVal</li><li><a href="#obj-av-268"><code>AV268</code></a>Cfg_NetOAHumFailDetDly</li><li><a href="#obj-bv-164"><code>BV164</code></a>Cfg_NetShtdwnFailDetEn</li><li><a href="#obj-av-273"><code>AV273</code></a>Cfg_NetShtdwnFailFalbck</li><li><a href="#obj-bv-165"><code>BV165</code></a>Cfg_NetShtdwnFailFxdVal</li><li><a href="#obj-av-274"><code>AV274</code></a>Cfg_NetShtdwnFailDetDly</li><li><a href="#obj-bv-166"><code>BV166</code></a>Cfg_NetSpceCO2FailDetEn</li><li><a href="#obj-av-275"><code>AV275</code></a>Cfg_NetSpceCO2FailFalbck</li><li><a href="#obj-av-277"><code>AV277</code></a>Cfg_NetSpceCO2FailFxdVal</li><li><a href="#obj-av-276"><code>AV276</code></a>Cfg_NetSpceCO2FailDetDly</li><li><a href="#obj-bv-167"><code>BV167</code></a>Cfg_NetSpceRHFailDetEn</li><li><a href="#obj-av-278"><code>AV278</code></a>Cfg_NetSpceRHFailFalbck</li><li><a href="#obj-av-280"><code>AV280</code></a>Cfg_NetSpceRHFailFxdVal</li><li><a href="#obj-av-279"><code>AV279</code></a>Cfg_NetSpceRHFailDetDly</li><li><a href="#obj-bv-168"><code>BV168</code></a>Cfg_NetSpceTmpFailDetEn</li><li><a href="#obj-av-281"><code>AV281</code></a>Cfg_NetSpceTmpFailFalbck</li><li><a href="#obj-av-283"><code>AV283</code></a>Cfg_NetSpceTmpFailFxdVal</li><li><a href="#obj-av-282"><code>AV282</code></a>Cfg_NetSpceTmpFailDetDly</li><li><a href="#obj-bv-169"><code>BV169</code></a>Cfg_NetWSHPEnStFailDetEn</li><li><a href="#obj-av-284"><code>AV284</code></a>Cfg_NetWSHPEnStFailFalbck</li><li><a href="#obj-bv-170"><code>BV170</code></a>Cfg_NetWSHPEnStFailFxdVal</li><li><a href="#obj-av-285"><code>AV285</code></a>Cfg_NetWSHPEnStFailDetDly</li><li><a href="#obj-bv-171"><code>BV171</code></a>Cfg_NetWSHPEnValFailDetEn</li><li><a href="#obj-av-286"><code>AV286</code></a>Cfg_NetWSHPEnValFailFalbck</li><li><a href="#obj-av-287"><code>AV287</code></a>Cfg_NetWSHPEnValFailFxdVal</li><li><a href="#obj-av-288"><code>AV288</code></a>Cfg_NetWSHPEnValFailDetDly</li><li><a href="#obj-mv-2"><code>MV2</code></a>no_EffOccSensState</li><li><a href="#obj-bo-1"><code>BO1</code></a>no_BypassState</li><li><a href="#obj-ao-1"><code>AO1</code></a>no_BypassValue</li><li><a href="#obj-bo-3"><code>BO3</code></a>no_OccupancyState</li><li><a href="#obj-bo-4"><code>BO4</code></a>no_SystemDisable</li><li><a href="#obj-bo-5"><code>BO5</code></a>no_ServiceMd</li><li><a href="#obj-ao-2"><code>AO2</code></a>no_EffDlcShift</li><li><a href="#obj-ao-3"><code>AO3</code></a>no_EffHeatSp</li><li><a href="#obj-ao-4"><code>AO4</code></a>no_EffCoolSp</li><li><a href="#obj-ao-5"><code>AO5</code></a>no_EffSp</li><li><a href="#obj-ao-6"><code>AO6</code></a>no_EffAuxHeatSetpoint</li><li><a href="#obj-bo-7"><code>BO7</code></a>no_IsFanOnly</li><li><a href="#obj-bo-8"><code>BO8</code></a>no_DehumActive</li><li><a href="#obj-bo-9"><code>BO9</code></a>no_HumActive</li><li><a href="#obj-bo-10"><code>BO10</code></a>no_IsHeatDisable</li><li><a href="#obj-bo-11"><code>BO11</code></a>no_IsAuxHeatDisable</li><li><a href="#obj-bo-12"><code>BO12</code></a>no_IsCompHeatDisable</li><li><a href="#obj-ao-7"><code>AO7</code></a>no_ActiveHeatStages</li><li><a href="#obj-ao-8"><code>AO8</code></a>no_ActiveAuxHeatStages</li><li><a href="#obj-ao-9"><code>AO9</code></a>no_HeatCtrlOut</li><li><a href="#obj-ao-10"><code>AO10</code></a>no_ActiveCompHeatStages</li><li><a href="#obj-bo-13"><code>BO13</code></a>no_DaHilimit</li><li><a href="#obj-bo-14"><code>BO14</code></a>no_CompDaHilimit</li><li><a href="#obj-bo-15"><code>BO15</code></a>no_IsCoolDisable</li><li><a href="#obj-ao-11"><code>AO11</code></a>no_ActiveCoolStages</li><li><a href="#obj-bo-16"><code>BO16</code></a>no_ReversingVlv</li><li><a href="#obj-ao-131"><code>AO131</code></a>no_CoolCtrlOut</li><li><a href="#obj-bo-17"><code>BO17</code></a>no_CompDaLolimit</li><li><a href="#obj-bo-18"><code>BO18</code></a>no_EconDmprMinCmd</li><li><a href="#obj-bo-19"><code>BO19</code></a>no_FanStart</li><li><a href="#obj-ao-12"><code>AO12</code></a>no_FanSpd</li><li><a href="#obj-bo-20"><code>BO20</code></a>no_FanHiSpd</li><li><a href="#obj-bo-21"><code>BO21</code></a>no_FanLoSpd</li><li><a href="#obj-ao-13"><code>AO13</code></a>no_DaTemp</li><li><a href="#obj-ao-15"><code>AO15</code></a>no_DaHumidity</li><li><a href="#obj-ao-14"><code>AO14</code></a>no_MaTemp</li><li><a href="#obj-ao-57"><code>AO57</code></a>no_RaTemp</li><li><a href="#obj-ao-16"><code>AO16</code></a>no_OaTemp</li><li><a href="#obj-ao-17"><code>AO17</code></a>no_OaHumidity</li><li><a href="#obj-ao-18"><code>AO18</code></a>no_SpaceTemp</li><li><a href="#obj-ao-19"><code>AO19</code></a>no_SpaceHumidity</li><li><a href="#obj-ao-20"><code>AO20</code></a>no_SpaceCO2</li><li><a href="#obj-ao-66"><code>AO66</code></a>no_VOCLevel</li><li><a href="#obj-bo-22"><code>BO22</code></a>no_EconEn</li><li><a href="#obj-ao-22"><code>AO22</code></a>no_Fan_RunTimeAccumulate</li><li><a href="#obj-ao-27"><code>AO27</code></a>no_HeatStg1_RunTimeAccumulate</li><li><a href="#obj-ao-28"><code>AO28</code></a>no_HeatStg2_RunTimeAccumulate</li><li><a href="#obj-ao-29"><code>AO29</code></a>no_HeatStg3_RunTimeAccumulate</li><li><a href="#obj-ao-30"><code>AO30</code></a>no_HeatCtrl_RunTimeAccumulate</li><li><a href="#obj-ao-132"><code>AO132</code></a>no_CoolCtrl_RunTimeAccumulate</li><li><a href="#obj-ao-31"><code>AO31</code></a>no_CompStg1_RunTimeAccumulate</li><li><a href="#obj-ao-32"><code>AO32</code></a>no_CompStg2_RunTimeAccumulate</li><li><a href="#obj-ao-58"><code>AO58</code></a>no_CompStg3_RunTimeAccumulate</li><li><a href="#obj-ao-252"><code>AO252</code></a>no_CoolStg4_RunTimeAccumulate</li><li><a href="#obj-ao-59"><code>AO59</code></a>no_ConvHeatTermLdOut</li><li><a href="#obj-ao-60"><code>AO60</code></a>no_AuxHeatTermLdOut</li><li><a href="#obj-ao-61"><code>AO61</code></a>no_CompTermLdOut</li><li><a href="#obj-ao-85"><code>AO85</code></a>no_TermLdOut</li><li><a href="#obj-ao-62"><code>AO62</code></a>no_EffTUNCOS</li><li><a href="#obj-ao-65"><code>AO65</code></a>no_BypassRemTime</li><li><a href="#obj-ao-67"><code>AO67</code></a>no_CtrlSpaceTemp</li><li><a href="#obj-bo-82"><code>BO82</code></a>no_RecoveryStatus</li><li><a href="#obj-bo-83"><code>BO83</code></a>no_ModEconEn</li><li><a href="#obj-ao-68"><code>AO68</code></a>no_ModEconValue</li><li><a href="#obj-bo-84"><code>BO84</code></a>no_DCVEn</li><li><a href="#obj-ao-69"><code>AO69</code></a>no_DCVValue</li><li><a href="#obj-bo-85"><code>BO85</code></a>no_MaLoLimActive</li><li><a href="#obj-bo-86"><code>BO86</code></a>no_IsFreeCoolAvailable</li><li><a href="#obj-bo-87"><code>BO87</code></a>no_IsEconomizing</li><li><a href="#obj-ao-70"><code>AO70</code></a>no_OaDmprPos</li><li><a href="#obj-ao-71"><code>AO71</code></a>no_CompCurSens</li><li><a href="#obj-ao-72"><code>AO72</code></a>no_FanCurSens</li><li><a href="#obj-ao-73"><code>AO73</code></a>no_CompDATemp</li><li><a href="#obj-bo-94"><code>BO94</code></a>no_OccupancySensor</li><li><a href="#obj-bo-95"><code>BO95</code></a>no_ShutdownState</li><li><a href="#obj-bo-96"><code>BO96</code></a>no_WSHPEnableState</li><li><a href="#obj-ao-97"><code>AO97</code></a>no_WSHPEnableValue</li><li><a href="#obj-bo-98"><code>BO98</code></a>no_PurgeState</li><li><a href="#obj-ao-77"><code>AO77</code></a>no_EffLocalSch</li><li><a href="#obj-ao-78"><code>AO78</code></a>no_mstpHeaderCrcError</li><li><a href="#obj-ao-79"><code>AO79</code></a>no_mstpDataCrcErr</li><li><a href="#obj-ao-81"><code>AO81</code></a>no_Sylk11Pos</li><li><a href="#obj-ao-82"><code>AO82</code></a>no_Sylk11Cycles</li><li><a href="#obj-bo-117"><code>BO117</code></a>no_Sylk11Status</li><li><a href="#obj-bo-118"><code>BO118</code></a>no_Sylk11Overriden</li><li><a href="#obj-ao-84"><code>AO84</code></a>no_Sylk11PowerReport</li><li><a href="#obj-mo-126"><code>MO126</code></a>no_DeltaTConv/Aux/ModHtStg1Alarm</li><li><a href="#obj-mo-127"><code>MO127</code></a>no_DeltaTConv/Aux/ModHtStg2Alarm</li><li><a href="#obj-mo-128"><code>MO128</code></a>no_DeltaTConv/Aux/ModHtStg3Alarm</li><li><a href="#obj-mo-129"><code>MO129</code></a>no_DeltaTCompHt/Cl/ConvClStg1Alarm</li><li><a href="#obj-mo-130"><code>MO130</code></a>no_DeltaTCompHt/Cl/ConvClStg2Alarm</li><li><a href="#obj-mo-131"><code>MO131</code></a>no_DeltaTCompHt/Cl/ConvClStg3Alarm</li><li><a href="#obj-mo-213"><code>MO213</code></a>no_DeltaTCompHt/Cl/ConvClStg4Alarm</li><li><a href="#obj-mo-132"><code>MO132</code></a>no_DeltaTModClAlarm(Fut)</li><li><a href="#obj-ao-130"><code>AO130</code></a>no_DeltaTValue</li><li><a href="#obj-mo-134"><code>MO134</code></a>no_DeltaTAlarmStatus</li><li><a href="#obj-bo-102"><code>BO102</code></a>no_GenericAlarm</li><li><a href="#obj-mo-247"><code>MO247</code></a>no_DRStatus</li><li><a href="#obj-mo-185"><code>MO185</code></a>no_ModEconStatus</li><li><a href="#obj-bo-128"><code>BO128</code></a>no_PckEconFault</li><li><a href="#obj-mo-112"><code>MO112</code></a>no_Sylk11CalibrStatus</li><li><a href="#obj-ao-87"><code>AO87</code></a>no_Sylk11CalibrMax</li><li><a href="#obj-ao-88"><code>AO88</code></a>no_Sylk11CalibrMin</li><li><a href="#obj-bo-501"><code>BO501</code></a>no_ExhaustFan1Status</li><li><a href="#obj-bo-502"><code>BO502</code></a>no_ExhaustFan2Status</li><li><a href="#obj-bo-505"><code>BO505</code></a>no_HWValveStatus</li><li><a href="#obj-bo-506"><code>BO506</code></a>no_CWValveStatus</li><li><a href="#obj-bo-64"><code>BO64</code></a>AlarmPriority_SupplyFan</li><li><a href="#obj-bo-65"><code>BO65</code></a>AlarmPriority_SpaceFreezeProtect</li><li><a href="#obj-bo-66"><code>BO66</code></a>AlarmPriority_WaterFlwPrf</li><li><a href="#obj-ai-12"><code>AI12</code></a>Alarm_UI_SpcTemp</li><li><a href="#obj-ai-2"><code>AI2</code></a>Alarm_InternalHumSens</li><li><a href="#obj-bo-68"><code>BO68</code></a>AlarmPriority_SpcTempHI_Lolimit</li><li><a href="#obj-bo-100"><code>BO100</code></a>AlarmPriority_Co2lvlHighlimit</li><li><a href="#obj-bo-63"><code>BO63</code></a>Alarm_StPtOutOfRangeAlm</li><li><a href="#obj-bi-3"><code>BI3</code></a>Alarm_UI_OccSens</li><li><a href="#obj-bo-69"><code>BO69</code></a>AlarmPriority_OccSensFault</li><li><a href="#obj-bi-4"><code>BI4</code></a>Alarm_UI_DirtyFilter</li><li><a href="#obj-bo-70"><code>BO70</code></a>AlarmPriority_DirtyFiltFault</li><li><a href="#obj-bi-5"><code>BI5</code></a>Alarm_UI_AirFlwSts</li><li><a href="#obj-bo-71"><code>BO71</code></a>AlarmPriority_AirFlwFault</li><li><a href="#obj-bi-6"><code>BI6</code></a>Alarm_UI_Shutdown</li><li><a href="#obj-bo-72"><code>BO72</code></a>AlarmPriority_ShutdownFault</li><li><a href="#obj-ai-4"><code>AI4</code></a>Alarm_UI_MATemp</li><li><a href="#obj-mo-9"><code>MO9</code></a>AlarmPriority_MATempAlarm_Fault</li><li><a href="#obj-ai-5"><code>AI5</code></a>Alarm_UI_OATemp</li><li><a href="#obj-mo-10"><code>MO10</code></a>AlarmPriority_OATempAlarm_Fault</li><li><a href="#obj-ai-6"><code>AI6</code></a>Alarm_UI_DATemp</li><li><a href="#obj-mo-11"><code>MO11</code></a>AlarmPriority_DATempAlarm_Fault</li><li><a href="#obj-ai-18"><code>AI18</code></a>Alarm_UI_RATemp</li><li><a href="#obj-mo-110"><code>MO110</code></a>AlarmPriority_RATempAlarm_Fault</li><li><a href="#obj-ai-7"><code>AI7</code></a>Alarm_UI_CO2Lvl</li><li><a href="#obj-bi-7"><code>BI7</code></a>Alarm_UI_WtrFlwSts</li><li><a href="#obj-bo-73"><code>BO73</code></a>AlarmPriority_WtrFlwFault</li><li><a href="#obj-ai-14"><code>AI14</code></a>Alarm_UI_CompDASens</li><li><a href="#obj-bo-88"><code>BO88</code></a>AlarmPriority_DirtyFilter</li><li><a href="#obj-mo-24"><code>MO24</code></a>Alarm_SylkCommFail</li><li><a href="#obj-ai-15"><code>AI15</code></a>Alarm_UI_HeatPumpFreq</li><li><a href="#obj-mo-23"><code>MO23</code></a>AlarmPriority_HeatPumpFreqFault</li><li><a href="#obj-bo-91"><code>BO91</code></a>AlarmPriority_HeatPumpFail</li><li><a href="#obj-bo-92"><code>BO92</code></a>AlarmPriority_UnknownTime</li><li><a href="#obj-bo-93"><code>BO93</code></a>AlarmPriority_ProximitySensAlarm</li><li><a href="#obj-bo-99"><code>BO99</code></a>AlarmPriority_PckEcon_Fault</li><li><a href="#obj-bo-101"><code>BO101</code></a>AlarmPriority_WindowOpen</li><li><a href="#obj-bo-121"><code>BO121</code></a>AlarmPriority_Econ_FDD_NEWIS</li><li><a href="#obj-bo-123"><code>BO123</code></a>AlarmPriority_Econ_FDD_EWISN</li><li><a href="#obj-bo-122"><code>BO122</code></a>AlarmPriority_Econ_FDD_DNM</li><li><a href="#obj-bo-124"><code>BO124</code></a>AlarmPriority_Econ_FDD_EOA</li><li><a href="#obj-bo-125"><code>BO125</code></a>AlarmPriority_EconomizerFailure</li><li><a href="#obj-bo-109"><code>BO109</code></a>AlarmPriority_Sylk11ActuatorFail</li><li><a href="#obj-bo-126"><code>BO126</code></a>AlarmPriority_CoilFreezeProtAlm</li><li><a href="#obj-mo-133"><code>MO133</code></a>AlarmPriority_DeltaTAlarmStatus</li><li><a href="#obj-mo-187"><code>MO187</code></a>AlarmPriority_IntEconomizerFailure</li><li><a href="#obj-ao-75"><code>AO75</code></a>OaTemp_Display</li><li><a href="#obj-ao-76"><code>AO76</code></a>OaHum_Display</li><li><a href="#obj-cal-3"><code>CAL3</code></a>Calendar1</li><li><a href="#obj-cal-4"><code>CAL4</code></a>Calendar2</li><li><a href="#obj-cal-5"><code>CAL5</code></a>Calendar3</li><li><a href="#obj-cal-6"><code>CAL6</code></a>Calendar4</li><li><a href="#obj-cal-7"><code>CAL7</code></a>Calendar5</li><li><a href="#obj-cal-8"><code>CAL8</code></a>Calendar6</li><li><a href="#obj-cal-9"><code>CAL9</code></a>Calendar7</li><li><a href="#obj-cal-10"><code>CAL10</code></a>Calendar8</li><li><a href="#obj-cal-11"><code>CAL11</code></a>Calendar9</li><li><a href="#obj-cal-12"><code>CAL12</code></a>Calendar10</li><li><a href="#obj-sch-2"><code>SCH2</code></a>EnumSchedule</li><li><a href="#obj-sch-3"><code>SCH3</code></a>PurgeSchedule</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access comes from the Access column or the table notes (&quot;All points are writable&quot; / &quot;read-only&quot;).</li><li>The guide gives the same type and instance to two different objects in 28 places (for example MV 20 is both Cfg_Heat_HeatType and no_EffOccState, MV 8 both Cfg_Thermostat_SysSwitch and no_ApplicationCommandMode). Both objects of each clashing pair are left out until a device confirms which is right.</li><li>The short &#x27;basic setup&#x27; table at the front of the guide has its type and instance columns shifted against the names; the detailed chapter tables are used instead.</li><li>Cfg_Econ_MinDamperPos (AV 320) and the Low/Med variants (AV 321/322) are described per fan-speed count in the guide; each is listed once.</li><li>&#x27;Boolean Value&#x27; in the guide is listed as BV. Objects shown on several pages are listed once.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TC500A Commercial Thermostat and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Honeywell TC500A Commercial Thermostat</h2><div class="faq"><details open><summary>How many BACnet points does the Honeywell TC500A Commercial Thermostat have?</summary><p>This list has 644 BACnet objects: 15 analog inputs, 60 analog outputs, 318 analog values, 5 binary inputs, 70 binary outputs, 82 binary values, 10 calendars, 21 multi-state outputs, 2 schedules, 61 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Honeywell TC500A Commercial Thermostat BACnet points are writable?</summary><p>466 of the 644 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Honeywell TC500A Commercial Thermostat BACnet documentation?</summary><p>Honeywell does not publish it on its own website. This list comes from TC500A BACnet Integration Guide (31-00478-05), revision Rev. 02-23, a copy hosted by Cochrane Supply at https://www.cochranesupply.com/media/assets/product/documents/Honeywell/TC500A-N%20BACnet%20Intergration.pdf. Ask Honeywell or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Honeywell TC500A Commercial Thermostat?</summary><p>Start with MV 3 ni_ApplicationMode (System mode from the network); BV 158 ni_OccupancySensor (Network occupancy: 1 = occupied, 0 = unoccupied); AV 7 Cfg_Setpoints_OccHeatSp (Occupied heating setpoint); AV 4 Cfg_Setpoints_OccCoolSp (Occupied cooling setpoint); MV 583 Cfg_FanCoilManualSpeedSel (Fan coil fan speed: auto, low, medium, high, off); AO 18 no_SpaceTemp (Space temperature in use); AO 3 no_EffHeatSp (Effective heating setpoint); AO 4 no_EffCoolSp (Effective cooling setpoint); BO 19 no_FanStart (Fan start output state); BO 102 no_GenericAlarm (Any alarm active).</p></details><details><summary>How do I enable BMS control of the Honeywell TC500A Commercial Thermostat?</summary><p>The BMS steers the thermostat through ni_ network inputs: application mode (MV 3, not kept over a power cycle), occupancy (BV 158), bypass (BV 1), shutdown (BV 4) and smoke (BV 5). The schedule-state, occupancy-state, manual-override and emergency-override multistate inputs (MV 1, 4, 5, 6) clash with network outputs in the guide and are not listed.</p></details><details><summary>Does the Honeywell TC500A Commercial Thermostat need a BACnet heartbeat or have a communication timeout?</summary><p>Each shared network input has a fail-detect enable and delay (0-3600 s), for example occupancy BV 159 / AV 263, outdoor temperature BV 163 / AV 271, space temperature BV 168 / AV 282. When a bound input stops updating it falls back after the delay.</p></details><details><summary>Can the BMS supply sensor values to the Honeywell TC500A Commercial Thermostat?</summary><p>Network inputs: ni_SpaceTemp AV 104, ni_SpaceRH AV 80, ni_SpaceCO2 AV 81, ni_OutdoorTemp AV 89, ni_OutdoorHum AV 194, outdoor and return enthalpy/dew point AV 339-342. Sylk sensor values can be overridden through AV 238-251.</p></details><details><summary>How do I check these points on the real TC500A Commercial Thermostat?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Honeywell BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/honeywell/tb3026b-bacnet-ff" data-row><span class="k">Thermostat (fixed-function controller)</span><h3>Honeywell TB3026B / TB3026B-W BACnet FF fixed-function thermostat</h3><p>Honeywell TB3026B and TB3026B-W BACnet FF wall-mount fixed-function thermostats, all 19 built-in applications (platform objects).</p><div class="meta">245 objects &middot; 208 writable &middot; 31-00098-01 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TB3026B, TB3026B-W, BACnet FF, Honeywell BACnet Fixed Function thermostat, 31-00098</span></a></li><li><a class="card" href="/bacnet-points-lists/honeywell/tc300-thermostat" data-row><span class="k">Thermostat (fan coil, conventional and heat pump)</span><h3>Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)</h3><p>Honeywell TC300 and Wi-Fi TC320 commercial touchscreen thermostats for fan coils, conventional units and heat pumps.</p><div class="meta">531 objects &middot; 378 writable &middot; 31-00646-05 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TC300, TC320, TC300B-G, TC300C-G, TC320B-G, TC320C-G, T300 Series</span></a></li><li><a class="card" href="/bacnet-points-lists/honeywell/tr100-wall-module" data-row><span class="k">Room wall module / sensor</span><h3>Honeywell TR100 wall module (BACnet MS/TP)</h3><p>Honeywell TR100 touchscreen wall modules (temperature, temperature + humidity, temperature + humidity + CO2) used as the room interface of a BACnet MS/TP controller.</p><div class="meta">72 objects &middot; 63 writable &middot; 31-00676M-02</div><span class="sr-only"> Also known as: TR100, TR100-T-G, TR100-TH-G, TR100-THC-G, Honeywell TR100 touch wall module, 31-00676</span></a></li><li><a class="card" href="/bacnet-points-lists/honeywell/tr50-iaq-sensor" data-row><span class="k">Room air quality sensor</span><h3>Honeywell TR50 indoor air quality sensor (BACnet MS/TP)</h3><p>Honeywell TR50 wall-mount indoor air quality sensors (temperature, humidity, CO2, PM2.5 / PM1.0 / PM10, TVOC) on BACnet MS/TP.</p><div class="meta">69 objects &middot; 58 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TR50, TR50-5D, TR50-5N, TR50-3D, TR50-3N, TR50-5D-U, TR50-3D-U, Honeywell TR50 IAQ sensor</span></a></li></ul>
<p class="updated">Source: <a href="https://www.cochranesupply.com/media/assets/product/documents/Honeywell/TC500A-N%20BACnet%20Intergration.pdf" rel="nofollow noopener" target="_blank">TC500A BACnet Integration Guide &middot; 31-00478-05 &middot; rev. Rev. 02-23</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
