<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Honeywell TR100 wall module BACnet Points List | Easy BACnet</title>
<meta name="description" content="Honeywell TR100 wall module BACnet points list: 72 objects by ID and name (e.g. MV 32 = ni_OccMdFromSchedAndOccSensor), 63 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Honeywell TR100 wall module BACnet Points List | Easy BACnet">
<meta property="og:description" content="Honeywell TR100 wall module BACnet points list: 72 objects by ID and name (e.g. MV 32 = ni_OccMdFromSchedAndOccSensor), 63 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Honeywell TR100 wall module BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Honeywell TR100 wall module BACnet points list: 72 objects by ID and name (e.g. MV 32 = ni_OccMdFromSchedAndOccSensor), 63 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module",
   "url": "https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module",
   "name": "Honeywell TR100 wall module BACnet Points List | Easy BACnet",
   "description": "Honeywell TR100 wall module BACnet points list: 72 objects by ID and name (e.g. MV 32 = ni_OccMdFromSchedAndOccSensor), 63 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module#dataset",
   "name": "Honeywell TR100 wall module (BACnet MS/TP) BACnet Points List",
   "description": "The TR100 is a touchscreen room wall module that measures space temperature (plus humidity on TH models and CO2 on THC models) and gives the room user setpoint, fan, HVAC mode and occupancy override buttons. On BACnet MS/TP it exposes its readings as Analog Inputs, and its configuration and the values a controller writes for display as Analog, Binary and Multistate Values. Most objects are meant to be exchanged with a master controller; many are bit masks. Honeywell TR100 wall module BACnet points list: 72 objects by ID and name (e.g. MV 32 = ni_OccMdFromSchedAndOccSensor), 63 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module",
   "keywords": [
    "Honeywell TR100 wall module (BACnet MS/TP) BACnet Points List",
    "Honeywell TR100 wall module (BACnet MS/TP) BACnet objects",
    "Honeywell BACnet",
    "TR100 BACnet points list",
    "TR100-T-G BACnet points list",
    "TR100-TH-G BACnet points list",
    "TR100-THC-G BACnet points list",
    "Honeywell TR100 touch wall module BACnet points list",
    "31-00676 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TR100 Wall Module BACnet Integration Guide",
    "url": "https://prod-edam.honeywell.com/content/dam/honeywell-edam/hbt/en-us/documents/manuals-and-guides/installation-guides/tr-100/hon-ba-bms-tr100-bacnet-integration-guide-31-00676m-02-drop-3-d1-3.pdf",
    "author": {
     "@type": "Organization",
     "name": "Honeywell"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Honeywell TR100 wall module (BACnet MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "Honeywell"
    },
    "category": "Room wall module / sensor"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Honeywell TR100 wall module (BACnet MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 72 BACnet objects: 3 analog inputs, 56 analog values, 2 binary values, 11 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Honeywell TR100 wall module (BACnet MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "63 of the 72 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Honeywell TR100 wall module (BACnet MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TR100 Wall Module BACnet Integration Guide (31-00676M-02), revision Rev. 09-25, published free by Honeywell at https://prod-edam.honeywell.com/content/dam/honeywell-edam/hbt/en-us/documents/manuals-and-guides/installation-guides/tr-100/hon-ba-bms-tr100-bacnet-integration-guide-31-00676m-02-drop-3-d1-3.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Honeywell TR100 wall module (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 32 ni_OccMdFromSchedAndOccSensor (Occupancy mode from the controller schedule); AV 605 Cfg_SetptUser (Setpoint write from controller; 0x7FFF = no change); AI 1 no_SpaceTempReading (Space temperature); AI 2 no_SpaceHumiReading (Space humidity (TH and THC models)); AI 3 no_SpaceCO2Reading (Space CO2, ppm (THC model)); AV 604 no_TeperatureSetpointLimited (Effective setpoint after min/max limits); MV 21 Cfg_UserSelectedHVACMode (HVAC mode picked by the room user); AV 101 Cfg_FanOverride (Room user fan override; 0x7FFF = auto); AV 501 Cfg_UserSelectedOccupancyMode (Room user occupancy override); AV 701 no_AlarmInfoFromWallModule (Wall module alarm bits (sensor, comm, limits))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Honeywell TR100 wall module (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BACnet MS/TP is off until enabled on the touchscreen (swipe left, Connection, BACnet MS/TP)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Honeywell TR100 wall module (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The controller can write values for the module to display (AQI, CO2, humidity, PM, TVOC, UV index, fresh air, AV 2-15) and the displayed temperature (AV 51); 32767 means not available. A setpoint written to AV 605 is stored, limited by AV 602/603 and shown as AV 604; the controller then writes 0x7FFF again to mean no change."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TR100 wall module (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Honeywell",
     "item": "https://easybacnet.com/bacnet-points-lists/honeywell/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TR100 wall module (BACnet MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/honeywell/tr100-wall-module"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/honeywell/">Honeywell</a></li><li aria-current="page">TR100 wall module (BACnet MS/TP)</li></ol>
<p class="eyebrow">Room wall module / sensor &middot; BACnet points list</p><h1><span class="mfr">Honeywell</span> TR100 wall module (BACnet MS/TP) BACnet points list</h1><p class="updated">Updated 21 November 2026</p>

<div class="answer"><b>Short answer</b><p>The TR100 is a touchscreen room wall module that measures space temperature (plus humidity on TH models and CO2 on THC models) and gives the room user setpoint, fan, HVAC mode and occupancy override buttons. On BACnet MS/TP it exposes its readings as Analog Inputs, and its configuration and the values a controller writes for display as Analog, Binary and Multistate Values. Most objects are meant to be exchanged with a master controller; many are bit masks.</p>
<p>This page lists <strong>72 BACnet objects</strong> for the Honeywell TR100 wall module (BACnet MS/TP) &mdash; 63 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Honeywell&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/honeywell/">Honeywell</a></dd></div><div><dt>Model</dt><dd>TR100 wall module (BACnet MS/TP)</dd></div><div><dt>Equipment</dt><dd>Room wall module / sensor</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>72 (63 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>4194302</dd></div><div><dt>Also known as</dt><dd>TR100, TR100-T-G, TR100-TH-G, TR100-THC-G, Honeywell TR100 touch wall module, 31-00676</dd></div><div><dt>Source document</dt><dd><a href="https://prod-edam.honeywell.com/content/dam/honeywell-edam/hbt/en-us/documents/manuals-and-guides/installation-guides/tr-100/hon-ba-bms-tr100-bacnet-integration-guide-31-00676m-02-drop-3-d1-3.pdf" rel="nofollow noopener" target="_blank">TR100 Wall Module BACnet Integration Guide &middot; 31-00676M-02 &middot; rev. Rev. 09-25</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/honeywell/tr100-wall-module.csv" rel="nofollow" download>Download CSV <small>72 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/honeywell/tr100-wall-module-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/honeywell/tr100-wall-module.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://prod-edam.honeywell.com/content/dam/honeywell-edam/hbt/en-us/documents/manuals-and-guides/installation-guides/tr-100/hon-ba-bms-tr100-bacnet-integration-guide-31-00676m-02-drop-3-d1-3.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=honeywell/tr100-wall-module">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Honeywell&rsquo;s current documentation and the live
device before use. Not official Honeywell information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Honeywell TR100 wall module (BACnet MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable BACnet MS/TP on the TR100 touchscreen, give it a unique device ID and let it auto-detect the baud rate and MAC. Read the space readings and the room user&#x27;s selections (setpoint, fan, HVAC mode, occupancy override); write the occupancy mode and, if wanted, a setpoint and the values to display.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-32">MV 32</a></td><td class="n">ni_OccMdFromSchedAndOccSensor</td><td>Occupancy mode from the controller schedule</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-605">AV 605</a></td><td class="n">Cfg_SetptUser</td><td>Setpoint write from controller; 0x7FFF = no change</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">no_SpaceTempReading</td><td>Space temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">no_SpaceHumiReading</td><td>Space humidity (TH and THC models)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">no_SpaceCO2Reading</td><td>Space CO2, ppm (THC model)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-604">AV 604</a></td><td class="n">no_TeperatureSetpointLimited</td><td>Effective setpoint after min/max limits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-21">MV 21</a></td><td class="n">Cfg_UserSelectedHVACMode</td><td>HVAC mode picked by the room user</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-101">AV 101</a></td><td class="n">Cfg_FanOverride</td><td>Room user fan override; 0x7FFF = auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-501">AV 501</a></td><td class="n">Cfg_UserSelectedOccupancyMode</td><td>Room user occupancy override</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-701">AV 701</a></td><td class="n">no_AlarmInfoFromWallModule</td><td>Wall module alarm bits (sensor, comm, limits)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BACnet MS/TP is off until enabled on the touchscreen (swipe left, Connection, BACnet MS/TP).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>The controller can write values for the module to display (AQI, CO2, humidity, PM, TVOC, UV index, fresh air, AV 2-15) and the displayed temperature (AV 51); 32767 means not available. A setpoint written to AV 605 is stored, limited by AV 602/603 and shown as AV 604; the controller then writes 0x7FFF again to mean no change.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default device instance 4194302; enter a unique Device ID on the touchscreen.</li><li>Auto baud for the first 4 minutes after start-up or enable; falls back to 38400 if no rate is found (e.g. single device). Baud can be set manually.</li><li>Auto-MAC addressing is on by default (MAC range defaults 1-30); a manual MAC can be entered.</li><li>Max Master default 127, Max Info Frames default 10.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Many objects are bit masks (alarms, display selection, allowed overrides, reset); write the summed bit value.</li><li>Persistent settings (Cfg_ objects) are stored in flash; AV 605 writes go to flash only when the value differs, so write 0x7FFF between changes as the guide describes.</li><li>AV 203 Cfg_OverrideReset clears room-user overrides by bit (setpoint, fan, HVAC mode, occupancy).</li></ul>
</section>
<h2 id="points">Honeywell TR100 wall module (BACnet MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">72 of 72 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>3</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>56</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>11</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>72</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>9</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>63</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (43)</option><option value="°F or °C">°F or °C (8)</option><option value="ug/m3">ug/m3 (5)</option><option value="ppm">ppm (4)</option><option value="%">% (3)</option><option value="min">min (3)</option><option value="%RH">%RH (2)</option><option value="days">days (2)</option><option value="m3/h">m3/h (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>30</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Honeywell TR100 wall module (BACnet MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="705" data-acc="W" data-u="ppm" id="obj-av-705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">705</td><td class="n">Cfg_AlarmCO2UpperLimit</td><td class="d">CO2 alarm upper limit</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="706" data-acc="W" data-u="%" id="obj-av-706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706</td><td class="n">Cfg_AlarmHumiUpperLimit</td><td class="d">Humidity alarm upper limit</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="701" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-701"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">701</td><td class="n">no_AlarmInfoFromWallModule</td><td class="d">Alarm bit mask raised by the wall module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BIT0: Alarm - Temperature Sensor Failure (1), BIT1: Alarm - Humidity Sensor Failure (2), BIT2: Alarm - Communication Failure (4), BIT3: Alarm - CO2 Upper Limit (8), BIT4: Alarm - Humidity Upper Limit (16)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="702" data-acc="W" data-u="" data-st="1" id="obj-av-702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">702</td><td class="n">ni_AlarmInfoFromController</td><td class="d">Alarm bit mask written by the controller for display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0: Alarm - Window Open (1), BIT1: Alarm - Condensation (2), BIT3: Alarm - Drip Pan (4), BIT4: Alarm - Fan failure (8)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="703" data-acc="W" data-u="" data-st="1" id="obj-av-703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">703</td><td class="n">Cfg_AlarmInfoNotifyEnable</td><td class="d">Which alarms show a home-screen banner (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0: Alarm - Temperature Sensor Failure (1), BIT1: Alarm - Humidity Sensor Failure (2), BIT2: Alarm - Communication failure (4), BIT3: Alarm - CO2 Upper Limit (8), BIT4: Alarm - Humidity Upper Limit (16), BIT5: Alarm - Window Open (32), BIT6: Alarm - Condensation (64), BIT7: Alarm-Drip Pan (128), BIT8: Alarm-Fan failure (256)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="704" data-acc="W" data-u="" data-st="1" id="obj-av-704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">704</td><td class="n">Cfg_AlarmHumidityCO2UpperLimitEnable</td><td class="d">Enable humidity / CO2 upper-limit alarms (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0: enable/disable humidity upper limit alarm, BIT1: enable/disable CO2 upper limit alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Cfg_DispParaCollection</td><td class="d">Which values the LCD shows (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0: AQI Indoor (01) BIT1: AQI Outdoor (02) BIT2: Air Quality (Room CO2) (04) BIT3: Humidity Indoor (08) BIT4: Humidity Outdoor (16) BIT5: Intake Fresh Air (32) BIT6: PM2.5 Indoor (64) BIT7: PM2.5 Outdoor (128) BIT8: PM10 Indoor (256) BIT9: PM10 Outdoor (512) BIT10: TVOC (1024) BIT11: UV Index Outdoor (2048) BIT12: Reserved1 (4096) BIT13: Reserved2 (8192)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">ni_AqiIndoor</td><td class="d">Indoor AQI from controller, for display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">ni_AqiOutdoor</td><td class="d">Outdoor AQI from controller, for display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="4" data-acc="W" data-u="ppm" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">ni_AirQuality(RoomSpaceCO2)</td><td class="d">Room CO2 from controller, for display</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">ni_HumidityIndoor</td><td class="d">Indoor humidity from controller, for display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">ni_HumidityOutdoor</td><td class="d">Outdoor humidity from controller, for display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="7" data-acc="W" data-u="m3/h" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">ni_IntakeFreshAir</td><td class="d">Fresh air intake flow from controller, for display</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="8" data-acc="W" data-u="ug/m3" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">ni_PM2.5Indoor</td><td class="d">Indoor PM2.5 from controller, for display</td><td class="u">ug/m3</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="9" data-acc="W" data-u="ug/m3" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">ni_PM2.5Oudoor</td><td class="d">Outdoor PM2.5 from controller, for display</td><td class="u">ug/m3</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="10" data-acc="W" data-u="ug/m3" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">ni_PM10Indoor</td><td class="d">Indoor PM10 from controller, for display</td><td class="u">ug/m3</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="11" data-acc="W" data-u="ug/m3" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">ni_PM10Outdoor</td><td class="d">Outdoor PM10 from controller, for display</td><td class="u">ug/m3</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="12" data-acc="W" data-u="ug/m3" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">ni_TVOCIndoor</td><td class="d">Indoor TVOC from controller, for display</td><td class="u">ug/m3</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">ni_UVIndexOutdoor</td><td class="d">Outdoor UV index from controller, for display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">ni_DispParaReserved1</td><td class="d">Reserved display value 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">ni_DispParaReserved2</td><td class="d">Reserved display value 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Cfg_OnOffEnable</td><td class="d">On/Off button enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Disable=0,Enable=1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Cfg_OnOffStatus</td><td class="d">On/Off status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off=0,On=1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="101" data-acc="W" data-u="" data-min="1" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">Cfg_FanOverride</td><td class="d">Room user fan override (0 = off, 0x7FFF = auto)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">ni_CurrentFanspeed</td><td class="d">Current fan speed from controller, for display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="25" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Cfg_FanType</td><td class="d">Fan type / fan button style</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No Fan=1, Single-speed Fan=2, Two-speed Fan=3, 3-speed Fan=4, Variable Speed Fan=5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="26" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Cfg_VariableSpeedFanAdjStepSize</td><td class="d">Variable-speed fan step size</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1%=1, 2%=2, 5%=3, 10%=4, 20%=5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">no_CleaningModeStatus</td><td class="d">Lowest fan stage/level the room user may select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Cfg_FanUserMaxSpeed</td><td class="d">Highest fan stage/level the room user may select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">CleaningModeStatus</td><td class="d">Screen cleaning mode status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Not In Cleaning Mode=1,Cleaning Mode=2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">no_DeviceFaults</td><td class="d">Device fault bit mask</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BIT0: Reserved, BIT1: Setpoint min/ max mismatch, BIT2: Fan Speed min/max mismatch, BIT3: Humidity sensor communication failure, BIT4: Humidity sensor initialize failure, BIT5: CO2 sensor communication failure, BIT6: CO2 sensor initialize failure, BIT7: CO2 sensor self-checking failure, BIT8: CO2 sensor data not ready, BIT9: both of heat mode and cool mode is set, BIT10: both of heating call and cooling call is active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="31" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">Cfg_TempDisplayUnit</td><td class="d">Temperature display unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Degree Celsius=1,Degree Fahrenheit=2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="32" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">Cfg_TempCommUnit</td><td class="d">Temperature unit sent to controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Degree Celsius=1,Degree Fahrenheit=2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="202" data-acc="W" data-u="s" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Cfg_CleaningModeTime</td><td class="d">Screen cleaning mode duration</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="203" data-acc="W" data-u="" data-st="1" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Cfg_OverrideReset</td><td class="d">Reset room-user overrides (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0=Reset Setpoint (1), BIT1=Reset Fan Speed To AUTO (2), BIT2=Clear HVAC Mode Override (4), BIT3=Clear Occupancy Override Except Holiday (8), BIT4=Clear Occupancy Override Including Holiday (16), BIT7=Reset Temperature Display Unit To Configured Unit (128), BIT15=Reset WM (32768)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="35" data-i="505" data-acc="W" data-u="" data-st="1" id="obj-mv-505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">505</td><td class="n">Cfg_BrandType</td><td class="d">Brand shown on home screen</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Honeywell=1, Alerton=2, None=3, Customize=4</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">Cfg_LanguageType</td><td class="d">User interface language</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">English=1, International=2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="204" data-acc="W" data-u="" data-st="1" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Cfg_HomescreenPara</td><td class="d">What the home screen shows (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0= Whether Temperature Setpoint Is Visible, BIT1= Whether Temperature Is Visible, BIT2= Whether Humidity Is Visible, BIT3= Whether CO2 Is Visible</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="21" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">Cfg_UserSelectedHVACMode</td><td class="d">Room user HVAC mode selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto=1, Heating=2, Cooling=3, Fan-only=4, Off=5, Heating 1=6, Heating 2=7, Cooling 1=8, Cooling 2=9</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">Cfg_AvailableHVACModes</td><td class="d">HVAC modes the room user may select (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0=&quot;AUTO&quot; (1), BIT1=&quot;HEAT&quot; (2), BIT2=&quot;COOL&quot; (4), BIT3=&quot;FAN ONLY&quot; (8), BIT4=&quot;OFF&quot; (16), BIT5=&quot;HTG1&quot; (32), BIT6=&quot;HTG2&quot; (64), BIT7=&quot;CLG1&quot; (128), BIT8=&quot;CLG2&quot; (256)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">ni_EffectiveHVACMode_HeatCoolCall</td><td class="d">Effective HVAC mode and heat/cool call from controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0: represent whether effective HVAC status is available from controller or not BIT1: heat BIT2: cool BIT8: represent whether heating call and cooling call is active information sent from controller or not BIT9: heating call is active BIT10: cooling call is active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="901" data-acc="W" data-u="%" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">Cfg_LCDBacklightBrightness</td><td class="d">LCD backlight brightness</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="902" data-acc="W" data-u="%" id="obj-av-902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">902</td><td class="n">Cfg_LEDRingBrightness</td><td class="d">LED ring brightness</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="43" data-i="903" data-acc="W" data-u="" data-st="1" id="obj-mv-903"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">903</td><td class="n">Cfg_InactiveDisplayType</td><td class="d">Display behaviour when inactive</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Display Off =1, Always On=2, Always Off=3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="2005" data-acc="R" data-u="" id="obj-av-2005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2005</td><td class="n">no_ms/tpHeaderCrcError</td><td class="d">MS/TP header CRC error count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="2006" data-acc="R" data-u="" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">no_ms/tpDataCrcErr</td><td class="d">MS/TP data CRC error count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="174" data-acc="W" data-u="" data-st="1" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">ni_ms/tpClearErr</td><td class="d">Clear MS/TP CRC error counts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Unclear=0, Clear=1</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="32" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32</td><td class="n">ni_OccMdFromSchedAndOccSensor</td><td class="d">Occupancy mode from controller schedule / sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Unknown=1, Occupied(23° 21°C)=2, Off(Building Protection 30° 8°C)=3, Unoccupied(27°C 16°)=5, Standby(25° 18°)=6</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="501" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">501</td><td class="n">Cfg_UserSelectedOccupancyMode</td><td class="d">Room user occupancy override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No Overwrite=1, occupied=2, off=3, holiday=4, unoccupied=5, standby=6, bypass=7, Do-nothing=255</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="502" data-acc="W" data-u="" data-st="1" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">Cfg_AlloweOverridesFromOCC</td><td class="d">Overrides allowed while occupied (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0=Unused (1), BIT1=Unused (2), BIT2: Unused (4), BIT3=Allow Override To OFF (8), BIT4=Allow Override To HOLIDAY (16), BIT5=Allow Override To UNOCC (32), BIT6=Allow Override To STANDBY (64), BIT7=Allow Override To BYPASS (128)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="503" data-acc="W" data-u="" data-st="1" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">Cfg_AllowedOverridesFromOFF</td><td class="d">Overrides allowed while off (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0=Unused (1), BIT1=Unused (2), BIT2=Allow Override To OCCUPIED (4), BIT3=Unused (8), BIT4=Allow Override To HOLIDAY (16), BIT5=Allow Override To UNOCC (32), BIT6=Allow Override To STANDBY (64), BIT7=Allow Override To BYPASS (128)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="504" data-acc="W" data-u="" data-st="1" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">Cfg_AllowedOverridesFromUNOCC</td><td class="d">Overrides allowed while unoccupied (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0=Unused (1), BIT1=Unused (2), BIT2= Allow Override To OCCUPIED (4), BIT3=Allow Override To OFF (8), BIT4=Allow Override To HOLIDAY (16), BIT5=Unused (32), BIT6=Allow Override To STANDBY (64), BIT7=Allow Override To BYPASS (128)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="505" data-acc="W" data-u="" data-st="1" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">Cfg_AllowedOverridesFromSTANDBY</td><td class="d">Overrides allowed while standby (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0=Unused (1), BIT1=Unused (2), BIT2=Allow Override To OCCUPIED (4), BIT3=Allow Override To OFF (8), BIT4=Allow Override To HOLIDAY (16), BIT5=Allow Override To UNOCC (32), BIT6=Unused (64), BIT7=Allow Override To BYPASS (128)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="506" data-acc="W" data-u="" data-st="1" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">Cfg_OccupancyAutoReset</td><td class="d">Which mode changes cancel an override (bit mask)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BIT0=A Change To OCC Cancels BYPASS Override (1), BIT1=A Change To STBY Cancels OCC Override (2), BIT2=A Change To UNOCC Cancels OCC Override (4), BIT3=A Change To UNOCC Cancels STBY Override (8), BIT4=A Change To OFF Cancels OCC Override (16), BIT5=A Change To OFF Cancels STBY Override (32), BIT6=A Change To OFF Cancels UNOCC Override (64), BIT7=A Change To Fanspeed Selection OFF Cancels OCC Override (128), BIT8=A Change To Fanspeed Selection OFF Cancels OFF Override (256), BIT9=A Change To Fanspeed selection OFF Cancels UNOCC Override (512), BIT10=A Change To Fanspeed Selection OFF Cancels STBY Override (1024), BIT11=A Change To Fanspeed Selection OFF Cancels BYPASS Override (2048)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="507" data-acc="W" data-u="min" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">Cfg_BypassTimeDefault</td><td class="d">Default bypass (temporary occupied) time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="508" data-acc="W" data-u="min" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">Cfg_BypassTimeMax</td><td class="d">Maximum bypass time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="509" data-acc="W" data-u="min" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">Cfg_BypassTimer</td><td class="d">Bypass time remaining</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="510" data-acc="W" data-u="days" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">Cfg_HolidayTimeDefault</td><td class="d">Default holiday time</td><td class="u">days</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="511" data-acc="W" data-u="days" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">Cfg_HolidayTimer</td><td class="d">Holiday time remaining</td><td class="u">days</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="801" data-acc="W" data-u="°F or °C" id="obj-av-801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">801</td><td class="n">Cfg_SpaceTempOffset</td><td class="d">Space temperature sensor offset</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="802" data-acc="W" data-u="%RH" id="obj-av-802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">802</td><td class="n">Cfg_SpaceHumiOffset</td><td class="d">Space humidity sensor offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="803" data-acc="W" data-u="ppm" id="obj-av-803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">803</td><td class="n">Cfg_SpaceCO2Offset</td><td class="d">Space CO2 sensor offset</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="1" data-acc="R" data-u="°F or °C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">no_SpaceTempReading</td><td class="d">Space temperature (on-board sensor)</td><td class="u">°F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="2" data-acc="R" data-u="%RH" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">no_SpaceHumiReading</td><td class="d">Space humidity (TH and THC models)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="3" data-acc="R" data-u="ppm" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">no_SpaceCO2Reading</td><td class="d">Space CO2 (THC model only)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="51" data-acc="W" data-u="°F or °C" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">ni_DisplayedTempFromController</td><td class="d">Displayed temperature written by controller</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">Cfg_SetpointType</td><td class="d">Setpoint type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No Setpoint=1, Temperature Setpoint Relative=2, Temperature Setpoint Absolute=3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="601" data-acc="W" data-u="°F or °C" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">Cfg_DefaultSetpoint</td><td class="d">Default setpoint after first power-up or reset</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="602" data-acc="W" data-u="°F or °C" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">Cfg_SetpointMinimum</td><td class="d">Setpoint minimum</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="603" data-acc="W" data-u="°F or °C" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">Cfg_SetpointMaximum</td><td class="d">Setpoint maximum</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="604" data-acc="R" data-u="°F or °C" data-min="1" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">604</td><td class="n">no_TeperatureSetpointLimited</td><td class="d">Effective (limited) setpoint</td><td class="u">°F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="605" data-acc="W" data-u="°F or °C" data-min="1" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">605</td><td class="n">Cfg_SetptUser</td><td class="d">Setpoint written by controller (0x7FFF = no change)</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Honeywell TR100 wall module point IDs by name</summary><ul><li><a href="#obj-av-705"><code>AV705</code></a>Cfg_AlarmCO2UpperLimit</li><li><a href="#obj-av-706"><code>AV706</code></a>Cfg_AlarmHumiUpperLimit</li><li><a href="#obj-av-701"><code>AV701</code></a>no_AlarmInfoFromWallModule</li><li><a href="#obj-av-702"><code>AV702</code></a>ni_AlarmInfoFromController</li><li><a href="#obj-av-703"><code>AV703</code></a>Cfg_AlarmInfoNotifyEnable</li><li><a href="#obj-av-704"><code>AV704</code></a>Cfg_AlarmHumidityCO2UpperLimitEnable</li><li><a href="#obj-av-1"><code>AV1</code></a>Cfg_DispParaCollection</li><li><a href="#obj-av-2"><code>AV2</code></a>ni_AqiIndoor</li><li><a href="#obj-av-3"><code>AV3</code></a>ni_AqiOutdoor</li><li><a href="#obj-av-4"><code>AV4</code></a>ni_AirQuality(RoomSpaceCO2)</li><li><a href="#obj-av-5"><code>AV5</code></a>ni_HumidityIndoor</li><li><a href="#obj-av-6"><code>AV6</code></a>ni_HumidityOutdoor</li><li><a href="#obj-av-7"><code>AV7</code></a>ni_IntakeFreshAir</li><li><a href="#obj-av-8"><code>AV8</code></a>ni_PM2.5Indoor</li><li><a href="#obj-av-9"><code>AV9</code></a>ni_PM2.5Oudoor</li><li><a href="#obj-av-10"><code>AV10</code></a>ni_PM10Indoor</li><li><a href="#obj-av-11"><code>AV11</code></a>ni_PM10Outdoor</li><li><a href="#obj-av-12"><code>AV12</code></a>ni_TVOCIndoor</li><li><a href="#obj-av-13"><code>AV13</code></a>ni_UVIndexOutdoor</li><li><a href="#obj-av-14"><code>AV14</code></a>ni_DispParaReserved1</li><li><a href="#obj-av-15"><code>AV15</code></a>ni_DispParaReserved2</li><li><a href="#obj-bv-1"><code>BV1</code></a>Cfg_OnOffEnable</li><li><a href="#obj-bv-2"><code>BV2</code></a>Cfg_OnOffStatus</li><li><a href="#obj-av-101"><code>AV101</code></a>Cfg_FanOverride</li><li><a href="#obj-av-102"><code>AV102</code></a>ni_CurrentFanspeed</li><li><a href="#obj-mv-1"><code>MV1</code></a>Cfg_FanType</li><li><a href="#obj-mv-2"><code>MV2</code></a>Cfg_VariableSpeedFanAdjStepSize</li><li><a href="#obj-av-103"><code>AV103</code></a>no_CleaningModeStatus</li><li><a href="#obj-av-104"><code>AV104</code></a>Cfg_FanUserMaxSpeed</li><li><a href="#obj-mv-11"><code>MV11</code></a>CleaningModeStatus</li><li><a href="#obj-av-201"><code>AV201</code></a>no_DeviceFaults</li><li><a href="#obj-mv-12"><code>MV12</code></a>Cfg_TempDisplayUnit</li><li><a href="#obj-mv-13"><code>MV13</code></a>Cfg_TempCommUnit</li><li><a href="#obj-av-202"><code>AV202</code></a>Cfg_CleaningModeTime</li><li><a href="#obj-av-203"><code>AV203</code></a>Cfg_OverrideReset</li><li><a href="#obj-mv-505"><code>MV505</code></a>Cfg_BrandType</li><li><a href="#obj-mv-14"><code>MV14</code></a>Cfg_LanguageType</li><li><a href="#obj-av-204"><code>AV204</code></a>Cfg_HomescreenPara</li><li><a href="#obj-mv-21"><code>MV21</code></a>Cfg_UserSelectedHVACMode</li><li><a href="#obj-av-301"><code>AV301</code></a>Cfg_AvailableHVACModes</li><li><a href="#obj-av-302"><code>AV302</code></a>ni_EffectiveHVACMode_HeatCoolCall</li><li><a href="#obj-av-901"><code>AV901</code></a>Cfg_LCDBacklightBrightness</li><li><a href="#obj-av-902"><code>AV902</code></a>Cfg_LEDRingBrightness</li><li><a href="#obj-mv-903"><code>MV903</code></a>Cfg_InactiveDisplayType</li><li><a href="#obj-av-2005"><code>AV2005</code></a>no_ms/tpHeaderCrcError</li><li><a href="#obj-av-2006"><code>AV2006</code></a>no_ms/tpDataCrcErr</li><li><a href="#obj-av-174"><code>AV174</code></a>ni_ms/tpClearErr</li><li><a href="#obj-mv-32"><code>MV32</code></a>ni_OccMdFromSchedAndOccSensor</li><li><a href="#obj-av-501"><code>AV501</code></a>Cfg_UserSelectedOccupancyMode</li><li><a href="#obj-av-502"><code>AV502</code></a>Cfg_AlloweOverridesFromOCC</li><li><a href="#obj-av-503"><code>AV503</code></a>Cfg_AllowedOverridesFromOFF</li><li><a href="#obj-av-504"><code>AV504</code></a>Cfg_AllowedOverridesFromUNOCC</li><li><a href="#obj-av-505"><code>AV505</code></a>Cfg_AllowedOverridesFromSTANDBY</li><li><a href="#obj-av-506"><code>AV506</code></a>Cfg_OccupancyAutoReset</li><li><a href="#obj-av-507"><code>AV507</code></a>Cfg_BypassTimeDefault</li><li><a href="#obj-av-508"><code>AV508</code></a>Cfg_BypassTimeMax</li><li><a href="#obj-av-509"><code>AV509</code></a>Cfg_BypassTimer</li><li><a href="#obj-av-510"><code>AV510</code></a>Cfg_HolidayTimeDefault</li><li><a href="#obj-av-511"><code>AV511</code></a>Cfg_HolidayTimer</li><li><a href="#obj-av-801"><code>AV801</code></a>Cfg_SpaceTempOffset</li><li><a href="#obj-av-802"><code>AV802</code></a>Cfg_SpaceHumiOffset</li><li><a href="#obj-av-803"><code>AV803</code></a>Cfg_SpaceCO2Offset</li><li><a href="#obj-ai-1"><code>AI1</code></a>no_SpaceTempReading</li><li><a href="#obj-ai-2"><code>AI2</code></a>no_SpaceHumiReading</li><li><a href="#obj-ai-3"><code>AI3</code></a>no_SpaceCO2Reading</li><li><a href="#obj-av-51"><code>AV51</code></a>ni_DisplayedTempFromController</li><li><a href="#obj-mv-41"><code>MV41</code></a>Cfg_SetpointType</li><li><a href="#obj-av-601"><code>AV601</code></a>Cfg_DefaultSetpoint</li><li><a href="#obj-av-602"><code>AV602</code></a>Cfg_SetpointMinimum</li><li><a href="#obj-av-603"><code>AV603</code></a>Cfg_SetpointMaximum</li><li><a href="#obj-av-604"><code>AV604</code></a>no_TeperatureSetpointLimited</li><li><a href="#obj-av-605"><code>AV605</code></a>Cfg_SetptUser</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are printed wrapped and hyphenated across lines in a narrow column; they are rejoined here without the wrap hyphens and spaces (e.g. Cfg_FanOverride). Spellings such as ni_PM2.5Oudoor, Cfg_AlloweOverridesFromOCC and no_TeperatureSetpointLimited are as printed.</li><li>AV 103 is printed with the name no_CleaningModeStatus, but its range and description are the room user&#x27;s minimum fan stage/level (the partner of AV 104 Cfg_FanUserMaxSpeed). MV 11 CleaningModeStatus is the actual cleaning mode status.</li><li>AV 505 (Cfg_AllowedOverridesFromSTANDBY) and MV 505 (Cfg_BrandType) share instance 505 but are different object types.</li><li>Display values written by the controller (AV 2-15, AV 51, AV 102) use 32767 (0x7FFF) to mean not available.</li><li>Humidity objects apply to TR100-TH-G and TR100-THC-G; CO2 objects to TR100-THC-G only.</li><li>Device object properties (Object_Identifier, MS/TP MAC range, baud rate, brand text and Honeywell firmware-update properties) are also listed in the guide; they are device properties, not separate objects, and are left out here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TR100 wall module (BACnet MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Honeywell TR100 wall module (BACnet MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the Honeywell TR100 wall module (BACnet MS/TP) have?</summary><p>This list has 72 BACnet objects: 3 analog inputs, 56 analog values, 2 binary values, 11 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Honeywell TR100 wall module (BACnet MS/TP) BACnet points are writable?</summary><p>63 of the 72 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Honeywell TR100 wall module (BACnet MS/TP) BACnet documentation?</summary><p>The source is TR100 Wall Module BACnet Integration Guide (31-00676M-02), revision Rev. 09-25, published free by Honeywell at https://prod-edam.honeywell.com/content/dam/honeywell-edam/hbt/en-us/documents/manuals-and-guides/installation-guides/tr-100/hon-ba-bms-tr100-bacnet-integration-guide-31-00676m-02-drop-3-d1-3.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Honeywell TR100 wall module (BACnet MS/TP)?</summary><p>Start with MV 32 ni_OccMdFromSchedAndOccSensor (Occupancy mode from the controller schedule); AV 605 Cfg_SetptUser (Setpoint write from controller; 0x7FFF = no change); AI 1 no_SpaceTempReading (Space temperature); AI 2 no_SpaceHumiReading (Space humidity (TH and THC models)); AI 3 no_SpaceCO2Reading (Space CO2, ppm (THC model)); AV 604 no_TeperatureSetpointLimited (Effective setpoint after min/max limits); MV 21 Cfg_UserSelectedHVACMode (HVAC mode picked by the room user); AV 101 Cfg_FanOverride (Room user fan override; 0x7FFF = auto); AV 501 Cfg_UserSelectedOccupancyMode (Room user occupancy override); AV 701 no_AlarmInfoFromWallModule (Wall module alarm bits (sensor, comm, limits)).</p></details><details><summary>How do I enable BMS control of the Honeywell TR100 wall module (BACnet MS/TP)?</summary><p>BACnet MS/TP is off until enabled on the touchscreen (swipe left, Connection, BACnet MS/TP).</p></details><details><summary>Can the BMS supply sensor values to the Honeywell TR100 wall module (BACnet MS/TP)?</summary><p>The controller can write values for the module to display (AQI, CO2, humidity, PM, TVOC, UV index, fresh air, AV 2-15) and the displayed temperature (AV 51); 32767 means not available. A setpoint written to AV 605 is stored, limited by AV 602/603 and shown as AV 604; the controller then writes 0x7FFF again to mean no change.</p></details><details><summary>How do I check these points on the real TR100 wall module (BACnet MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Honeywell BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/honeywell/tb3026b-bacnet-ff" data-row><span class="k">Thermostat (fixed-function controller)</span><h3>Honeywell TB3026B / TB3026B-W BACnet FF fixed-function thermostat</h3><p>Honeywell TB3026B and TB3026B-W BACnet FF wall-mount fixed-function thermostats, all 19 built-in applications (platform objects).</p><div class="meta">245 objects &middot; 208 writable &middot; 31-00098-01 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TB3026B, TB3026B-W, BACnet FF, Honeywell BACnet Fixed Function thermostat, 31-00098</span></a></li><li><a class="card" href="/bacnet-points-lists/honeywell/tc300-thermostat" data-row><span class="k">Thermostat (fan coil, conventional and heat pump)</span><h3>Honeywell TC300 Commercial Thermostats (TC300B-G / TC300C-G / TC320B-G / TC320C-G)</h3><p>Honeywell TC300 and Wi-Fi TC320 commercial touchscreen thermostats for fan coils, conventional units and heat pumps.</p><div class="meta">531 objects &middot; 378 writable &middot; 31-00646-05 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TC300, TC320, TC300B-G, TC300C-G, TC320B-G, TC320C-G, T300 Series</span></a></li><li><a class="card" href="/bacnet-points-lists/honeywell/tc500a-thermostat" data-row><span class="k">Thermostat (rooftop, heat pump and fan coil)</span><h3>Honeywell TC500A Commercial Thermostat</h3><p>Honeywell TC500A commercial touchscreen thermostat for conventional rooftop units, heat pumps and fan coils, with economizer, DCV and Sylk bus sensors.</p><div class="meta">644 objects &middot; 466 writable &middot; 31-00478-05 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TC500A, TC500A-N, TC500</span></a></li><li><a class="card" href="/bacnet-points-lists/honeywell/tr50-iaq-sensor" data-row><span class="k">Room air quality sensor</span><h3>Honeywell TR50 indoor air quality sensor (BACnet MS/TP)</h3><p>Honeywell TR50 wall-mount indoor air quality sensors (temperature, humidity, CO2, PM2.5 / PM1.0 / PM10, TVOC) on BACnet MS/TP.</p><div class="meta">69 objects &middot; 58 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TR50, TR50-5D, TR50-5N, TR50-3D, TR50-3N, TR50-5D-U, TR50-3D-U, Honeywell TR50 IAQ sensor</span></a></li></ul>
<p class="updated">Source: <a href="https://prod-edam.honeywell.com/content/dam/honeywell-edam/hbt/en-us/documents/manuals-and-guides/installation-guides/tr-100/hon-ba-bms-tr100-bacnet-integration-guide-31-00676m-02-drop-3-d1-3.pdf" rel="nofollow noopener" target="_blank">TR100 Wall Module BACnet Integration Guide &middot; 31-00676M-02 &middot; rev. Rev. 09-25</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
