<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Hydrotherm KN2 / KN4 / rAy boilers BACnet Points List</title>
<meta name="description" content="Hydrotherm KN2 / KN4 / rAy boilers BACnet points list: 75 objects by ID and name (e.g. BV 1 = HeatDemand), 18 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Hydrotherm KN2 / KN4 / rAy boilers BACnet Points List">
<meta property="og:description" content="Hydrotherm KN2 / KN4 / rAy boilers BACnet points list: 75 objects by ID and name (e.g. BV 1 = HeatDemand), 18 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Hydrotherm KN2 / KN4 / rAy boilers BACnet Points List">
<meta name="twitter:description" content="Hydrotherm KN2 / KN4 / rAy boilers BACnet points list: 75 objects by ID and name (e.g. BV 1 = HeatDemand), 18 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge",
   "url": "https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge",
   "name": "Hydrotherm KN2 / KN4 / rAy boilers BACnet Points List",
   "description": "Hydrotherm KN2 / KN4 / rAy boilers BACnet points list: 75 objects by ID and name (e.g. BV 1 = HeatDemand), 18 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge#dataset",
   "name": "Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet Points List",
   "description": "On Hydrotherm KN2, KN4 and rAy boilers the HeatNet control is linked to BACnet through a HeatNet bridge that translates its Modbus registers into a fixed object list. The BMS writes heat demand, the system setpoint (with a countdown failsafe timer), outdoor-reset settings, DHW setpoint and the clock. Read-only objects give plant temperatures, boilers on, modulation, raw spare inputs and per-boiler run time, cycles, temperatures, modulation and status flags for up to 16 boilers. Hydrotherm KN2 / KN4 / rAy boilers BACnet points list: 75 objects by ID and name (e.g. BV 1 = HeatDemand), 18 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge",
   "keywords": [
    "Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet Points List",
    "Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet objects",
    "Hydrotherm BACnet",
    "KN2 BACnet points list",
    "KN-2 BACnet points list",
    "KN4 BACnet points list",
    "KN-4 BACnet points list",
    "rAy BACnet points list",
    "HeatNet BACnet points list",
    "HeatNet bridge BACnet points list",
    "KNSLM BACnet points list",
    "Mestek BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "KN2/KN4/rAy BACnet Bridge Objects",
    "url": "https://www.literature.mestek.com/dms/Hydrotherm%20Boilers/HeatNet/KNSLM%20BACnet%20Objects%20v2-50.pdf",
    "author": {
     "@type": "Organization",
     "name": "Hydrotherm"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge",
    "brand": {
     "@type": "Brand",
     "name": "Hydrotherm"
    },
    "category": "Commercial boiler controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 75 BACnet objects: 23 analog inputs, 15 analog values, 37 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "18 of the 75 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is KN2/KN4/rAy BACnet Bridge Objects (v2.50), published free by Hydrotherm at https://www.literature.mestek.com/dms/Hydrotherm%20Boilers/HeatNet/KNSLM%20BACnet%20Objects%20v2-50.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 HeatDemand (Heat demand from the BMS (1 = heat)); AV 2 Setpoint (System setpoint, 40-220 °F); AV 1 SetpointTimer (Failsafe countdown; reload before it reaches 0); AI 144 OperatingSetpoint (Active setpoint in use); AI 3 HeaderTemp (Header / system temperature, °F); AI 1 BoilersOn (Number of boilers running); AI 2 Modulation (System target modulation, %); BV 1005 Boiler##_Running (Boiler 1 firing (add 32 per boiler number)); BV 1002 Boiler##_Alarm (Boiler 1 alarm (add 32 per boiler number)); BV 1003 Boiler##_Failed (Boiler 1 failed (add 32 per boiler number))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 HeatDemand puts the boiler (plant) into heating mode when set to 1; 0 removes the demand. The setpoint the BMS writes is AV 2 Setpoint."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 1 SetpointTimer (0-65535 s) is a BMS failsafe countdown. The BMS must reload it periodically; if it reaches zero the control assumes the BMS has stopped and reloads its own saved local setpoint. Writing any read/write variable reloads the timer to 60 s if it is below 60 (on control firmware below 2.70 only writing the setpoint does this)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 3-7 and BV 2 set up outdoor air reset; there is no writable outdoor temperature or flow value on this bridge."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Hydrotherm",
     "item": "https://easybacnet.com/bacnet-points-lists/hydrotherm/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge",
     "item": "https://easybacnet.com/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/hydrotherm/">Hydrotherm</a></li><li aria-current="page">KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge</li></ol>
<p class="eyebrow">Commercial boiler controller &middot; BACnet points list</p><h1><span class="mfr">Hydrotherm</span> KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>On Hydrotherm KN2, KN4 and rAy boilers the HeatNet control is linked to BACnet through a HeatNet bridge that translates its Modbus registers into a fixed object list. The BMS writes heat demand, the system setpoint (with a countdown failsafe timer), outdoor-reset settings, DHW setpoint and the clock. Read-only objects give plant temperatures, boilers on, modulation, raw spare inputs and per-boiler run time, cycles, temperatures, modulation and status flags for up to 16 boilers.</p>
<p>This page lists <strong>75 BACnet objects</strong> for the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge &mdash; 18 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Hydrotherm&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/hydrotherm/">Hydrotherm</a></dd></div><div><dt>Model</dt><dd>KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge</dd></div><div><dt>Equipment</dt><dd>Commercial boiler controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>75 (18 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Bridge configuration 2.40+ (2.50+ for some points); HeatNet firmware 2.70 / 3.48+ for some points</dd></div><div><dt>Also known as</dt><dd>KN2, KN-2, KN4, KN-4, rAy, HeatNet, HeatNet bridge, KNSLM, Mestek</dd></div><div><dt>Source document</dt><dd><a href="https://www.literature.mestek.com/dms/Hydrotherm%20Boilers/HeatNet/KNSLM%20BACnet%20Objects%20v2-50.pdf" rel="nofollow noopener" target="_blank">KN2/KN4/rAy BACnet Bridge Objects &middot; v2.50</a></dd></div></dl><div class="callout"><p><strong>Instance calculator.</strong> This list prints one unit; the other units follow a formula. <a class="btn primary" href="/bacnet-instance-calculators/heatnet-v3">HeatNet V3 boiler control (Hydrotherm KN, RBI) instance calculator &rarr;</a></p></div>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge.csv" rel="nofollow" download>Download CSV <small>75 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.literature.mestek.com/dms/Hydrotherm%20Boilers/HeatNet/KNSLM%20BACnet%20Objects%20v2-50.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=hydrotherm/kn2-kn4-ray-heatnet-bacnet-bridge">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Hydrotherm&rsquo;s current documentation and the live
device before use. Not official Hydrotherm information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the BMS to the master (boiler 1) HeatNet control. Write BV 1 HeatDemand to call for heat and AV 2 Setpoint for the system setpoint, and keep reloading AV 1 SetpointTimer so the plant does not fall back to its local setpoint. Read header/supply/return temperatures, boilers on, modulation and the per-boiler alarm and failed flags.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">HeatDemand</td><td>Heat demand from the BMS (1 = heat)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Setpoint</td><td>System setpoint, 40-220 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">SetpointTimer</td><td>Failsafe countdown; reload before it reaches 0</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-144">AI 144</a></td><td class="n">OperatingSetpoint</td><td>Active setpoint in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">HeaderTemp</td><td>Header / system temperature, °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">BoilersOn</td><td>Number of boilers running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Modulation</td><td>System target modulation, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1005">BV 1005</a></td><td class="n">Boiler##_Running</td><td>Boiler 1 firing (add 32 per boiler number)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1002">BV 1002</a></td><td class="n">Boiler##_Alarm</td><td>Boiler 1 alarm (add 32 per boiler number)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1003">BV 1003</a></td><td class="n">Boiler##_Failed</td><td>Boiler 1 failed (add 32 per boiler number)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 1 HeatDemand puts the boiler (plant) into heating mode when set to 1; 0 removes the demand. The setpoint the BMS writes is AV 2 Setpoint.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>AV 1 SetpointTimer (0-65535 s) is a BMS failsafe countdown. The BMS must reload it periodically; if it reaches zero the control assumes the BMS has stopped and reloads its own saved local setpoint. Writing any read/write variable reloads the timer to 60 s if it is below 60 (on control firmware below 2.70 only writing the setpoint does this).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 3-7 and BV 2 set up outdoor air reset; there is no writable outdoor temperature or flow value on this bridge.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The HeatNet bridge comes as a BACnet IP or a BACnet MS/TP version (an extra-cost option); it translates the HeatNet Modbus registers to these objects.</li><li>BACnet IP bridge defaults, from Mestek&#x27;s separate &#x27;HeatNet Communication Protocols&#x27; v1.01 document (not the object list): IP 192.168.1.24, mask 255.255.255.0, BACnet MAC 11, BACnet node 11.</li><li>BACnet MS/TP bridge defaults (same HeatNet Communication Protocols document): MAC 11, BACnet node 11, 38400 baud.</li><li>To set the clock, write AV 8-14 (month, day, year, hour, minute, second, weekday) and then write 1 to BV 3 SetClock.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If SetpointTimer runs out, the plant quietly returns to its local setpoint.</li><li>Per-boiler objects are listed at the boiler 1 instance; offset them by boiler number using the formulas in the notes. Boiler 1 is the master or stand-alone boiler.</li><li>Per-boiler modulation (AI 128-143) does not work in AA/High Fire, T1 or T2 modes.</li><li>The bridge polls the HeatNet Modbus registers continuously; a few less important registers are not carried over to BACnet.</li></ul>
</section>
<h2 id="points">Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">75 of 75 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>23</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>15</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>37</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>75</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>57</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>18</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (43)</option><option value="°F">°F (16)</option><option value="min">min (3)</option><option value="s">s (3)</option><option value="%">% (2)</option><option value="days">days (2)</option><option value="h">h (2)</option><option value="months">months (2)</option><option value="years">years (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>35</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="W" data-u="s" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SetpointTimer</td><td class="d">BMS failsafe countdown; reload before it reaches zero; 0 – 65535 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="W" data-u="°F" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Setpoint</td><td class="d">System setpoint written by the BMS; 40 - 220 °F (4.5 – 104.4 °C)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="W" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">OARSetpoint</td><td class="d">Outdoor temperature at which the boiler shuts down; 40 – 100 °F (4.5 – 37.8 °C)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">OARHighWaterTemp</td><td class="d">Water setpoint at the high outdoor temperature; 60 – 190 °F (15.6 – 87.8 °C)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="W" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">OARHighAirTemp</td><td class="d">High outdoor air temperature reset point; 50 – 90 °F (10 – 32.2 °C)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="W" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">OARLowWaterTemp</td><td class="d">Header/supply setpoint at the low outdoor temperature; 70 – 220 °F (21.1 – 104.4 °C)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">OARLowAirTemp</td><td class="d">Low outdoor air temperature reset point; -35 – 40 °F (-37.2 – 4.4 °C)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="W" data-u="months" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">SetMonth</td><td class="d">Clock set value: month (0 = January); 0 (January) – 11 (December)</td><td class="u">months</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="W" data-u="days" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">SetDay</td><td class="d">Clock set value: day; 1 – 31</td><td class="u">days</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="W" data-u="years" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">SetYear</td><td class="d">Clock set value: year (0-99); 0 – 99</td><td class="u">years</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="W" data-u="h" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">SetHour</td><td class="d">Clock set value: hour; 0 – 23</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="W" data-u="min" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">SetMinute</td><td class="d">Clock set value: minute; 0 – 59</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="W" data-u="s" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">SetSecond</td><td class="d">Clock set value: second; 0 – 59</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">SetWeekday</td><td class="d">Clock set value: weekday; 1 (Monday) – 7 (Sunday)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="W" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">DHWSetpoint</td><td class="d">DHW setpoint; 40 – 200 °F (4.4 – 93.3 °C)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">HeatDemand</td><td class="d">BMS heat demand: 1 puts the boiler plant into heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=no heat demand, 1=heat demand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">OAResetEnable</td><td class="d">Enable outdoor air reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disabled, 1=enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">SetClock</td><td class="d">Write 1 to load the Set... values into the clock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=set the clock</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="1000" data-acc="R" data-u="" data-st="1" id="obj-bv-1000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1000</td><td class="n">Boiler##_Disabled</td><td class="d">Boiler is disabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=enabled, 1=disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="1001" data-acc="R" data-u="" data-st="1" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">Boiler##_LocalOverride</td><td class="d">Local Override (member boilers only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no override, 1=override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="1002" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1002</td><td class="n">Boiler##_Alarm</td><td class="d">Boiler Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ok, 1=alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="1003" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1003</td><td class="n">Boiler##_Failed</td><td class="d">Boiler Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ok, 1=failed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="1004" data-acc="R" data-u="" data-st="1" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">Boiler##_MemberError</td><td class="d">Member Alarm or Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ok, 1=error</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="1005" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1005</td><td class="n">Boiler##_Running</td><td class="d">Boiler is running/firing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=off, 1=running (firing)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="1006" data-acc="R" data-u="" data-st="1" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">Boiler##_PumpOn</td><td class="d">Local pump is on/running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=off, 1=on (running)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="1011" data-acc="R" data-u="" data-st="1" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">Boiler##_Spare4Interlock</td><td class="d">Spare 4 (application defined) Interlock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="1013" data-acc="R" data-u="" data-st="1" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">Boiler##_FlowInterlock</td><td class="d">Local Flow Interlock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="1015" data-acc="R" data-u="" data-st="1" id="obj-bv-1015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1015</td><td class="n">Boiler##_MainValve</td><td class="d">Main Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=closed, 1=open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="1017" data-acc="R" data-u="" data-st="1" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">Boiler##_BlowerOn</td><td class="d">Blower is on/running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=off, 1=on (running)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="1018" data-acc="R" data-u="" data-st="1" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">Boiler##_IgnitionAlarm</td><td class="d">Ignition Circuit Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ok, 1=alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="1020" data-acc="R" data-u="" data-st="1" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">Boiler##_HighLimit</td><td class="d">High Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ok, 1=tripped</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="1023" data-acc="R" data-u="" data-st="1" id="obj-bv-1023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1023</td><td class="n">Boiler##_SoftwareOperator</td><td class="d">Software Operator Tripped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=not tripped, 1=tripped</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="1024" data-acc="R" data-u="" data-st="1" id="obj-bv-1024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1024</td><td class="n">Boiler##_HeaderSensorNA</td><td class="d">Header Sensor not available (detected)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=detected, 1=not available</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="1025" data-acc="R" data-u="" data-st="1" id="obj-bv-1025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1025</td><td class="n">Boiler##_SupplySensorNA</td><td class="d">Supply/Outlet Sensor not available (detected)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=detected, 1=not available</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="1026" data-acc="R" data-u="" data-st="1" id="obj-bv-1026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1026</td><td class="n">Boiler##_ReturnSensorNA</td><td class="d">Return/Inlet Sensor not available (detected)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=detected, 1=not available</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="1027" data-acc="R" data-u="" data-st="1" id="obj-bv-1027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1027</td><td class="n">Boiler##_OutsideSensorNA</td><td class="d">Header Sensor not available (detected)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=detected, 1=not available</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="1029" data-acc="R" data-u="" data-st="1" id="obj-bv-1029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1029</td><td class="n">Boiler##_DamperProve1</td><td class="d">Combustion Air Damper Prove (J10B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=not proven, 1=proven</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="1030" data-acc="R" data-u="" data-st="1" id="obj-bv-1030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1030</td><td class="n">Boiler##_Master</td><td class="d">This is the Master Boiler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=member, 1=master</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="1031" data-acc="R" data-u="" data-st="1" id="obj-bv-1031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1031</td><td class="n">Boiler##_Detected</td><td class="d">Boiler ## is detected (present)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=not detected, 1=detected</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="2000" data-acc="R" data-u="" data-st="1" id="obj-bv-2000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2000</td><td class="n">Boiler##_AAHighFire</td><td class="d">AA/High Fire Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="2001" data-acc="R" data-u="" data-st="1" id="obj-bv-2001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2001</td><td class="n">Boiler##_HeatDemand</td><td class="d">Heat Demand (Local Override) Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="2002" data-acc="R" data-u="" data-st="1" id="obj-bv-2002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2002</td><td class="n">Boiler##_4to20Remote</td><td class="d">4 to 20ma Remote Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="3000" data-acc="R" data-u="" data-st="1" id="obj-bv-3000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3000</td><td class="n">Boiler##_DHWSensorEnabled</td><td class="d">DHW Sensor has been enabled in the menus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=disabled, 1=enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="3001" data-acc="R" data-u="" data-st="1" id="obj-bv-3001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3001</td><td class="n">Boiler##_DamperProve2</td><td class="d">Combustion Air Damper Prove</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=not proven, 1=proven</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="3003" data-acc="R" data-u="" data-st="1" id="obj-bv-3003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3003</td><td class="n">Boiler##_BlowerFault</td><td class="d">Blower fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ok, 1=fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="3004" data-acc="R" data-u="" data-st="1" id="obj-bv-3004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3004</td><td class="n">Boiler##_BlockedInlet</td><td class="d">Blocked Inlet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=blocked, 1=ok</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="3005" data-acc="R" data-u="" data-st="1" id="obj-bv-3005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3005</td><td class="n">Boiler##_BlockedFlue</td><td class="d">Blocked Flue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=blocked, 1=ok</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="3006" data-acc="R" data-u="" id="obj-bv-3006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3006</td><td class="n">Boiler##_DHWInput</td><td class="d">DHW Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="3007" data-acc="R" data-u="" id="obj-bv-3007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3007</td><td class="n">Boiler##_LowFireInput</td><td class="d">Low Fire Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="3008" data-acc="R" data-u="" data-st="1" id="obj-bv-3008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3008</td><td class="n">Boiler##_DHWFault</td><td class="d">DHW Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ok, 1=fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="3009" data-acc="R" data-u="" data-st="1" id="obj-bv-3009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3009</td><td class="n">Boiler##_DHWSensorNA</td><td class="d">DHW Sensor is not available (detected)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=detected, 1=not available</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="3011" data-acc="R" data-u="" data-st="1" id="obj-bv-3011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3011</td><td class="n">Boiler##_OpLimitClamp</td><td class="d">Boiler input is limited (clamped) due to high supply (outlet) temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=not clamped, 1=clamped</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">BoilersOn</td><td class="d">Number of boilers running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="2" data-acc="R" data-u="%" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Modulation</td><td class="d">System target modulation</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="3" data-acc="R" data-u="°F" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">HeaderTemp</td><td class="d">Header / system temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">SupplyTemp</td><td class="d">Supply temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">ReturnTemp</td><td class="d">Return temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">OutsideTemp</td><td class="d">Outside air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Spare1</td><td class="d">Raw A/D value of spare input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Spare2</td><td class="d">Raw A/D value of spare input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="9" data-acc="R" data-u="months" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Month</td><td class="d">Clock: month (0-11)</td><td class="u">months</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="10" data-acc="R" data-u="days" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Day</td><td class="d">Clock: day</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="11" data-acc="R" data-u="years" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Year</td><td class="d">Clock: year (0-99)</td><td class="u">years</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="12" data-acc="R" data-u="h" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Hour</td><td class="d">Clock: hour</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="13" data-acc="R" data-u="min" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Minute</td><td class="d">Clock: minute</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="14" data-acc="R" data-u="s" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Second</td><td class="d">Clock: second</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Weekday</td><td class="d">Clock: weekday</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="16" data-acc="R" data-u="°F" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">DHWTemp</td><td class="d">DHW temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="48" data-acc="R" data-u="min" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Boiler01_Runtime</td><td class="d">Boiler 1 run time on the current board (boiler n = 47 + n)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Boiler01_Cycles</td><td class="d">Boiler 1 cycle count (boiler n = 63 + n)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="80" data-acc="R" data-u="°F" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Boiler01_SupplyTemp</td><td class="d">Boiler 1 supply (outlet) temperature (boiler n = 79 + n)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="96" data-acc="R" data-u="°F" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Boiler01_ReturnTemp</td><td class="d">Boiler 1 return (inlet) temperature (boiler n = 95 + n)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="112" data-acc="R" data-u="°F" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Boiler01_DHWTemp</td><td class="d">Boiler 1 DHW sensor temperature (boiler n = 111 + n)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="128" data-acc="R" data-u="%" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Boiler01_Modulation</td><td class="d">Boiler 1 modulation (boiler n = 127 + n)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="144" data-acc="R" data-u="°F" data-min="1" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">144</td><td class="n">OperatingSetpoint</td><td class="d">Active setpoint in use (heating, DHW, reset or 4-20 mA)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Hydrotherm KN2 / KN4 / rAy boilers point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>SetpointTimer</li><li><a href="#obj-av-2"><code>AV2</code></a>Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>OARSetpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>OARHighWaterTemp</li><li><a href="#obj-av-5"><code>AV5</code></a>OARHighAirTemp</li><li><a href="#obj-av-6"><code>AV6</code></a>OARLowWaterTemp</li><li><a href="#obj-av-7"><code>AV7</code></a>OARLowAirTemp</li><li><a href="#obj-av-8"><code>AV8</code></a>SetMonth</li><li><a href="#obj-av-9"><code>AV9</code></a>SetDay</li><li><a href="#obj-av-10"><code>AV10</code></a>SetYear</li><li><a href="#obj-av-11"><code>AV11</code></a>SetHour</li><li><a href="#obj-av-12"><code>AV12</code></a>SetMinute</li><li><a href="#obj-av-13"><code>AV13</code></a>SetSecond</li><li><a href="#obj-av-14"><code>AV14</code></a>SetWeekday</li><li><a href="#obj-av-15"><code>AV15</code></a>DHWSetpoint</li><li><a href="#obj-bv-1"><code>BV1</code></a>HeatDemand</li><li><a href="#obj-bv-2"><code>BV2</code></a>OAResetEnable</li><li><a href="#obj-bv-3"><code>BV3</code></a>SetClock</li><li><a href="#obj-bv-1000"><code>BV1000</code></a>Boiler##_Disabled</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>Boiler##_LocalOverride</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>Boiler##_Alarm</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>Boiler##_Failed</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>Boiler##_MemberError</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>Boiler##_Running</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>Boiler##_PumpOn</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>Boiler##_Spare4Interlock</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>Boiler##_FlowInterlock</li><li><a href="#obj-bv-1015"><code>BV1015</code></a>Boiler##_MainValve</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>Boiler##_BlowerOn</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>Boiler##_IgnitionAlarm</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>Boiler##_HighLimit</li><li><a href="#obj-bv-1023"><code>BV1023</code></a>Boiler##_SoftwareOperator</li><li><a href="#obj-bv-1024"><code>BV1024</code></a>Boiler##_HeaderSensorNA</li><li><a href="#obj-bv-1025"><code>BV1025</code></a>Boiler##_SupplySensorNA</li><li><a href="#obj-bv-1026"><code>BV1026</code></a>Boiler##_ReturnSensorNA</li><li><a href="#obj-bv-1027"><code>BV1027</code></a>Boiler##_OutsideSensorNA</li><li><a href="#obj-bv-1029"><code>BV1029</code></a>Boiler##_DamperProve1</li><li><a href="#obj-bv-1030"><code>BV1030</code></a>Boiler##_Master</li><li><a href="#obj-bv-1031"><code>BV1031</code></a>Boiler##_Detected</li><li><a href="#obj-bv-2000"><code>BV2000</code></a>Boiler##_AAHighFire</li><li><a href="#obj-bv-2001"><code>BV2001</code></a>Boiler##_HeatDemand</li><li><a href="#obj-bv-2002"><code>BV2002</code></a>Boiler##_4to20Remote</li><li><a href="#obj-bv-3000"><code>BV3000</code></a>Boiler##_DHWSensorEnabled</li><li><a href="#obj-bv-3001"><code>BV3001</code></a>Boiler##_DamperProve2</li><li><a href="#obj-bv-3003"><code>BV3003</code></a>Boiler##_BlowerFault</li><li><a href="#obj-bv-3004"><code>BV3004</code></a>Boiler##_BlockedInlet</li><li><a href="#obj-bv-3005"><code>BV3005</code></a>Boiler##_BlockedFlue</li><li><a href="#obj-bv-3006"><code>BV3006</code></a>Boiler##_DHWInput</li><li><a href="#obj-bv-3007"><code>BV3007</code></a>Boiler##_LowFireInput</li><li><a href="#obj-bv-3008"><code>BV3008</code></a>Boiler##_DHWFault</li><li><a href="#obj-bv-3009"><code>BV3009</code></a>Boiler##_DHWSensorNA</li><li><a href="#obj-bv-3011"><code>BV3011</code></a>Boiler##_OpLimitClamp</li><li><a href="#obj-ai-1"><code>AI1</code></a>BoilersOn</li><li><a href="#obj-ai-2"><code>AI2</code></a>Modulation</li><li><a href="#obj-ai-3"><code>AI3</code></a>HeaderTemp</li><li><a href="#obj-ai-4"><code>AI4</code></a>SupplyTemp</li><li><a href="#obj-ai-5"><code>AI5</code></a>ReturnTemp</li><li><a href="#obj-ai-6"><code>AI6</code></a>OutsideTemp</li><li><a href="#obj-ai-7"><code>AI7</code></a>Spare1</li><li><a href="#obj-ai-8"><code>AI8</code></a>Spare2</li><li><a href="#obj-ai-9"><code>AI9</code></a>Month</li><li><a href="#obj-ai-10"><code>AI10</code></a>Day</li><li><a href="#obj-ai-11"><code>AI11</code></a>Year</li><li><a href="#obj-ai-12"><code>AI12</code></a>Hour</li><li><a href="#obj-ai-13"><code>AI13</code></a>Minute</li><li><a href="#obj-ai-14"><code>AI14</code></a>Second</li><li><a href="#obj-ai-15"><code>AI15</code></a>Weekday</li><li><a href="#obj-ai-16"><code>AI16</code></a>DHWTemp</li><li><a href="#obj-ai-48"><code>AI48</code></a>Boiler01_Runtime</li><li><a href="#obj-ai-64"><code>AI64</code></a>Boiler01_Cycles</li><li><a href="#obj-ai-80"><code>AI80</code></a>Boiler01_SupplyTemp</li><li><a href="#obj-ai-96"><code>AI96</code></a>Boiler01_ReturnTemp</li><li><a href="#obj-ai-112"><code>AI112</code></a>Boiler01_DHWTemp</li><li><a href="#obj-ai-128"><code>AI128</code></a>Boiler01_Modulation</li><li><a href="#obj-ai-144"><code>AI144</code></a>OperatingSetpoint</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Per-boiler binary values are printed once as Boiler##_&lt;name&gt; with an instance formula and are listed here at the boiler 1 instance: 1000-series base + (n - 1) x 32, 2000/3000-series base + (n - 1) x 16. Boiler 1 is the master or stand-alone boiler; members are 2-16.</li><li>Per-boiler analog inputs are printed as ranges and listed here for boiler 1 only: Runtime AI 48-63, Cycles AI 64-79, SupplyTemp AI 80-95, ReturnTemp AI 96-111, DHWTemp AI 112-127, Modulation AI 128-143 (boiler n = boiler 1 instance + n - 1).</li><li>Bridge configuration 2.50+ is needed for AV 15 (with HeatNet firmware 2.70+) and for AI 112-144 and BV 3000-3011 (with HeatNet firmware 3.48+).</li><li>This list has fewer per-boiler flags than the KNSX and KN HeatNet V3 lists (no LWCO, VFD, gas-prove or operator interlocks), and adds BV 3004-3008 (blocked inlet/flue, DHW input, low-fire input, DHW fault).</li><li>The document describes Boiler##_OutsideSensorNA with the same text as HeaderSensorNA (&#x27;Header Sensor not available&#x27;); the name suggests the outside sensor.</li><li>Weekday values here run 1 (Monday) to 7 (Sunday).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge</h2><div class="faq"><details open><summary>How many BACnet points does the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge have?</summary><p>This list has 75 BACnet objects: 23 analog inputs, 15 analog values, 37 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet points are writable?</summary><p>18 of the 75 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge BACnet documentation?</summary><p>The source is KN2/KN4/rAy BACnet Bridge Objects (v2.50), published free by Hydrotherm at https://www.literature.mestek.com/dms/Hydrotherm%20Boilers/HeatNet/KNSLM%20BACnet%20Objects%20v2-50.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge?</summary><p>Start with BV 1 HeatDemand (Heat demand from the BMS (1 = heat)); AV 2 Setpoint (System setpoint, 40-220 °F); AV 1 SetpointTimer (Failsafe countdown; reload before it reaches 0); AI 144 OperatingSetpoint (Active setpoint in use); AI 3 HeaderTemp (Header / system temperature, °F); AI 1 BoilersOn (Number of boilers running); AI 2 Modulation (System target modulation, %); BV 1005 Boiler##_Running (Boiler 1 firing (add 32 per boiler number)); BV 1002 Boiler##_Alarm (Boiler 1 alarm (add 32 per boiler number)); BV 1003 Boiler##_Failed (Boiler 1 failed (add 32 per boiler number)).</p></details><details><summary>How do I enable BMS control of the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge?</summary><p>BV 1 HeatDemand puts the boiler (plant) into heating mode when set to 1; 0 removes the demand. The setpoint the BMS writes is AV 2 Setpoint.</p></details><details><summary>Does the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge need a BACnet heartbeat or have a communication timeout?</summary><p>AV 1 SetpointTimer (0-65535 s) is a BMS failsafe countdown. The BMS must reload it periodically; if it reaches zero the control assumes the BMS has stopped and reloads its own saved local setpoint. Writing any read/write variable reloads the timer to 60 s if it is below 60 (on control firmware below 2.70 only writing the setpoint does this).</p></details><details><summary>Can the BMS supply sensor values to the Hydrotherm KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge?</summary><p>AV 3-7 and BV 2 set up outdoor air reset; there is no writable outdoor temperature or flow value on this bridge.</p></details><details><summary>How do I check these points on the real KN2 / KN4 / rAy boilers - HeatNet BACnet Bridge?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Hydrotherm BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/hydrotherm/kn-heatnet-v3" data-row><span class="k">Commercial boiler controller</span><h3>Hydrotherm KN / KN+ Series boilers with HeatNet V3 control</h3><p>Hydrotherm (Mestek) KN and KN+ Series condensing boilers with a HeatNet V3 control board (firmware 4.20+), including HeatNet cascades of up to 16 boilers.</p><div class="meta">101 objects &middot; 20 writable &middot; v2.00</div><span class="sr-only"> Also known as: HeatNet V3, HeatNet, KN Series, KN+, KN-Series, ATH, Mestek, KN BACnet Objects</span></a></li><li><a class="card" href="/bacnet-points-lists/hydrotherm/knsx-heatnet-bacnet-bridge" data-row><span class="k">Commercial boiler controller</span><h3>Hydrotherm KN Series (KNSX) boilers - HeatNet BACnet Bridge</h3><p>Hydrotherm (Mestek) KN Series boilers covered by the KNSX object list, with a HeatNet control and a HeatNet BACnet IP or BACnet MS/TP bridge.</p><div class="meta">86 objects &middot; 18 writable &middot; v2.52</div><span class="sr-only"> Also known as: KNSX, KN Series, HeatNet, HeatNet bridge, Mestek</span></a></li></ul>
<p class="updated">Source: <a href="https://www.literature.mestek.com/dms/Hydrotherm%20Boilers/HeatNet/KNSLM%20BACnet%20Objects%20v2-50.pdf" rel="nofollow noopener" target="_blank">KN2/KN4/rAy BACnet Bridge Objects &middot; v2.50</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
