<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>IMI Hydronic TA-Smart smart control valve BACnet Points List</title>
<meta name="description" content="IMI Hydronic TA-Smart smart control valve BACnet points list: 140 objects by ID and name (e.g. MV 4 = ControlSource), 69 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="IMI Hydronic TA-Smart smart control valve BACnet Points List">
<meta property="og:description" content="IMI Hydronic TA-Smart smart control valve BACnet points list: 140 objects by ID and name (e.g. MV 4 = ControlSource), 69 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="IMI Hydronic TA-Smart smart control valve BACnet Points List">
<meta name="twitter:description" content="IMI Hydronic TA-Smart smart control valve BACnet points list: 140 objects by ID and name (e.g. MV 4 = ControlSource), 69 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve",
   "url": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve",
   "name": "IMI Hydronic TA-Smart smart control valve BACnet Points List",
   "description": "IMI Hydronic TA-Smart smart control valve BACnet points list: 140 objects by ID and name (e.g. MV 4 = ControlSource), 69 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve#dataset",
   "name": "IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet Points List",
   "description": "TA-Smart is a 2-way control valve with an integrated ultrasonic flow meter and supply/return temperature sensors, so it can control flow, power, differential pressure (Dp version) or position and meter energy. The MS/TP and IP versions publish the same 140 objects: valve data, setpoints and measurements in two selectable unit sets, regime limits, temperature limitation, overrides, status words, error/event logs and integer energy counters. IMI Hydronic TA-Smart smart control valve BACnet points list: 140 objects by ID and name (e.g. MV 4 = ControlSource), 69 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve",
   "keywords": [
    "IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet Points List",
    "IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet objects",
    "IMI Hydronic BACnet",
    "TA-Smart BACnet points list",
    "TA-Smart-Dp BACnet points list",
    "TA-Smart fail-safe BACnet points list",
    "IMI TA-Smart BACnet points list",
    "322231 BACnet points list",
    "322232 BACnet points list",
    "322233 BACnet points list",
    "TA-Smart BACnet IP BACnet points list",
    "TA-Smart BACnet MS/TP BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TA-Smart BACnet MS/TP Protocol Implementation Conformance Statement - PICS",
    "url": "https://cdn.tessa.imihy.eimed-project.de/673548/TA-Smart_BACnet_MS_TP_Protocol_Implementation.pdf",
    "author": {
     "@type": "Organization",
     "name": "IMI Hydronic"
    }
   },
   "about": {
    "@type": "Product",
    "name": "IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "IMI Hydronic"
    },
    "category": "Control valve (pressure-independent, flow and energy measuring)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 140 BACnet objects: 48 analog inputs, 51 analog values, 14 multi-state inputs, 23 multi-state values, 4 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "69 of the 140 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TA-Smart BACnet MS/TP Protocol Implementation Conformance Statement - PICS, revision 07.2026, published free by IMI Hydronic at https://cdn.tessa.imihy.eimed-project.de/673548/TA-Smart_BACnet_MS_TP_Protocol_Implementation.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 4 ControlSource (Must be 2 = Bus for BMS control); MV 2 ControlMode (1 flow, 2 power, 3 Dp, 4 position); AV 23 RelativeSetpoint (Setpoint, % of max for the regime); MV 17 CyclicControlTimeoutEnabled (Fallback timeout: 2 = active); AV 43 CyclicControlTimeout (Fallback delay, minutes); AI 20 MeasuredFlow_unit1 (Measured flow (FlowUnit1)); AI 22 MeasuredSupplyTemp_degC (Supply temperature, °C); AI 24 MeasuredReturnTemp_degC (Return temperature, °C); AI 29 MeasuredPower_unit1 (Measured power (PowerUnit1)); MI 10 StatusSummary (1 ok, 2 error, 3 warning)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The valve takes AV 23 only when ControlSource (MSV 4) is Bus; with Analog the bus is monitoring only."
     }
    },
    {
     "@type": "Question",
     "name": "Does the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "With CyclicControlTimeoutEnabled (MSV 17) active, the valve starts its fallback (moves to a user-set position) when no bus or analog control signal arrives within CyclicControlTimeout (AV 43, 1-1440 min, default 20)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TA-Smart smart control valve (BACnet MS/TP and BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "IMI Hydronic",
     "item": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TA-Smart smart control valve (BACnet MS/TP and BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/imi-hydronic/ta-smart-control-valve"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/imi-hydronic/">IMI Hydronic</a></li><li aria-current="page">TA-Smart smart control valve (BACnet MS/TP and BACnet IP)</li></ol>
<p class="eyebrow">Control valve (pressure-independent, flow and energy measuring) &middot; BACnet points list</p><h1><span class="mfr">IMI Hydronic</span> TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>TA-Smart is a 2-way control valve with an integrated ultrasonic flow meter and supply/return temperature sensors, so it can control flow, power, differential pressure (Dp version) or position and meter energy. The MS/TP and IP versions publish the same 140 objects: valve data, setpoints and measurements in two selectable unit sets, regime limits, temperature limitation, overrides, status words, error/event logs and integer energy counters.</p>
<p>This page lists <strong>140 BACnet objects</strong> for the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) &mdash; 69 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from IMI Hydronic&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/imi-hydronic/">IMI Hydronic</a></dd></div><div><dt>Model</dt><dd>TA-Smart smart control valve (BACnet MS/TP and BACnet IP)</dd></div><div><dt>Equipment</dt><dd>Control valve (pressure-independent, flow and energy measuring)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/valves-actuators/">Valves &amp; actuators</a></dd></div><div><dt>BACnet objects</dt><dd>140 (69 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>TA-Smart, TA-Smart-Dp, TA-Smart fail-safe, IMI TA-Smart, 322231, 322232, 322233, TA-Smart BACnet IP, TA-Smart BACnet MS/TP</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.tessa.imihy.eimed-project.de/673548/TA-Smart_BACnet_MS_TP_Protocol_Implementation.pdf" rel="nofollow noopener" target="_blank">TA-Smart BACnet MS/TP Protocol Implementation Conformance Statement - PICS &middot; rev. 07.2026</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/imi-hydronic/ta-smart-control-valve.csv" rel="nofollow" download>Download CSV <small>140 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/imi-hydronic/ta-smart-control-valve-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/imi-hydronic/ta-smart-control-valve.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cdn.tessa.imihy.eimed-project.de/673548/TA-Smart_BACnet_MS_TP_Protocol_Implementation.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=imi-hydronic/ta-smart-control-valve">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against IMI Hydronic&rsquo;s current documentation and the live
device before use. Not official IMI Hydronic information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Set ControlSource (MSV 4) to Bus and choose the ControlMode (MSV 2), then write RelativeSetpoint AV 23 as a percentage of the regime maximum. Read measured flow, temperatures, power and energy, and watch StatusSummary MSI 10. Enable the cyclic timeout if the valve should fall back when the BMS goes quiet.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">ControlSource</td><td>Must be 2 = Bus for BMS control</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">ControlMode</td><td>1 flow, 2 power, 3 Dp, 4 position</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-23">AV 23</a></td><td class="n">RelativeSetpoint</td><td>Setpoint, % of max for the regime</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-17">MV 17</a></td><td class="n">CyclicControlTimeoutEnabled</td><td>Fallback timeout: 2 = active</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-43">AV 43</a></td><td class="n">CyclicControlTimeout</td><td>Fallback delay, minutes</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-20">AI 20</a></td><td class="n">MeasuredFlow_unit1</td><td>Measured flow (FlowUnit1)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-22">AI 22</a></td><td class="n">MeasuredSupplyTemp_degC</td><td>Supply temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-24">AI 24</a></td><td class="n">MeasuredReturnTemp_degC</td><td>Return temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-29">AI 29</a></td><td class="n">MeasuredPower_unit1</td><td>Measured power (PowerUnit1)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-10">MI 10</a></td><td class="n">StatusSummary</td><td>1 ok, 2 error, 3 warning</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The valve takes AV 23 only when ControlSource (MSV 4) is Bus; with Analog the bus is monitoring only.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>With CyclicControlTimeoutEnabled (MSV 17) active, the valve starts its fallback (moves to a user-set position) when no bus or analog control signal arrives within CyclicControlTimeout (AV 43, 1-1440 min, default 20).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP baud Auto, 9600 (default), 19200-115200.</li><li>Device instance defaults to a value computed from the serial number; Object_Name, Location and Max_Master are writable.</li><li>The IP version supports BACnet/IP and foreign-device registration.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A bus override (MSV 13 OverrideType) returns to normal after 3 hours by default.</li><li>CurrentRegime (MSV 12) can only be written when RegimeSwitching is Bus.</li><li>Check the unit objects (MSV 5-10) before scaling _unit1/_unit2 values.</li></ul>
</section>
<h2 id="points">IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">140 of 140 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>48</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>51</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>14</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>23</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>4</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>140</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>71</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>69</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (45)</option><option value="FlowUnit1">FlowUnit1 (10)</option><option value="FlowUnit2">FlowUnit2 (10)</option><option value="in">in (8)</option><option value="mm">mm (8)</option><option value="%">% (7)</option><option value="°F">°F (7)</option><option value="PowerUnit1">PowerUnit1 (6)</option><option value="PowerUnit2">PowerUnit2 (6)</option><option value="K">K (4)</option><option value="°C">°C (4)</option><option value="DpUnit 1">DpUnit 1 (3)</option><option value="DpUnit 2">DpUnit 2 (3)</option><option value="DpUnit1">DpUnit1 (2)</option><option value="DpUnit2">DpUnit2 (2)</option><option value="EnergyUnit 1">EnergyUnit 1 (2)</option><option value="EnergyUnit 2">EnergyUnit 2 (2)</option><option value="kBtu">kBtu (2)</option><option value="kWh">kWh (2)</option><option value="Volume Unit1">Volume Unit1 (2)</option><option value="Volume Unit2">Volume Unit2 (2)</option><option value="min">min (1)</option><option value="sec">sec (1)</option><option value="VDC or mA">VDC or mA (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>37</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="FlowUnit1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">ValveNominalFlow_unit1</td><td class="d">Nominal flow of the valve (FlowUnit1)</td><td class="u">FlowUnit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="FlowUnit2" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">ValveNominalFlow_unit2</td><td class="d"></td><td class="u">FlowUnit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="FlowUnit1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">ValveMinAdjustableFlow_unit1</td><td class="d">Minimum adjustable flow (FlowUnit1)</td><td class="u">FlowUnit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="FlowUnit2" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">ValveMinAdjustableFlow_unit2</td><td class="d"></td><td class="u">FlowUnit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="PowerUnit1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">ValveNominalPower_unit1</td><td class="d">Nominal power of the valve (PowerUnit1)</td><td class="u">PowerUnit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="PowerUnit2" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">ValveNominalPower_unit2</td><td class="d"></td><td class="u">PowerUnit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="PowerUnit1" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">ValveMinAdjustablePower_unit1</td><td class="d">Minimum adjustable power (PowerUnit1)</td><td class="u">PowerUnit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="PowerUnit2" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">ValveMinAdjustablePower_unit2</td><td class="d"></td><td class="u">PowerUnit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="mm" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">ValveNominalStroke_mm</td><td class="d">Nominal stroke of the valve expressed in millimeters and inches respectively</td><td class="u">mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="in" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">ValveNominalStroke_inch</td><td class="d"></td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="mm" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">ValveMinAdjustableStroke_mm</td><td class="d">Min adjustable stroke of the valve expressed in millimeters and inches respectively</td><td class="u">mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="in" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">ValveMinAdjustableStroke_inch</td><td class="d"></td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="VDC or mA" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">AnalogSetPointValue</td><td class="d">Analog input signal used as setpoint, V or mA</td><td class="u">VDC or mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="FlowUnit1" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">FlowSetPoint_unit1</td><td class="d">Flow setpoint</td><td class="u">FlowUnit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="FlowUnit2" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">FlowSetPoint_unit2</td><td class="d"></td><td class="u">FlowUnit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="PowerUnit1" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">PowerSetPoint_unit1</td><td class="d">Power setpoint</td><td class="u">PowerUnit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="PowerUnit2" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">PowerSetPoint_unit2</td><td class="d"></td><td class="u">PowerUnit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="mm" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">PositionSetPoint_mm</td><td class="d">Position setpoint</td><td class="u">mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="18" data-acc="R" data-u="in" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">PositionSetPoint_inch</td><td class="d"></td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="%" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">RelativeMeasuredFlow</td><td class="d">Measured flow, % of the active maximum</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="20" data-acc="R" data-u="FlowUnit1" data-min="1" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">MeasuredFlow_unit1</td><td class="d">Measured flow</td><td class="u">FlowUnit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21" data-acc="R" data-u="FlowUnit2" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">MeasuredFlow_unit2</td><td class="d"></td><td class="u">FlowUnit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="22" data-acc="R" data-u="°C" data-min="1" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">MeasuredSupplyTemp_degC</td><td class="d">Measured supply temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="23" data-acc="R" data-u="°F" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">MeasuredSupplyTemp_degF</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="24" data-acc="R" data-u="°C" data-min="1" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">MeasuredReturnTemp_degC</td><td class="d">Measured return temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="25" data-acc="R" data-u="°F" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">MeasuredReturnTemp_degF</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26" data-acc="R" data-u="K" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">MeasuredDeltaT_K</td><td class="d">Measured Delta T</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27" data-acc="R" data-u="°F" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">MeasuredDeltaT_degF</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="28" data-acc="R" data-u="%" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">RelativeMeasuredPower</td><td class="d">Measured power, % of the active maximum</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="29" data-acc="R" data-u="PowerUnit1" data-min="1" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29</td><td class="n">MeasuredPower_unit1</td><td class="d">Measured power</td><td class="u">PowerUnit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="30" data-acc="R" data-u="PowerUnit2" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">MeasuredPower_unit2</td><td class="d"></td><td class="u">PowerUnit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="31" data-acc="R" data-u="EnergyUnit 1" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">EnergyCounterRegime1_unit1</td><td class="d">Energy counter in regime 1</td><td class="u">EnergyUnit 1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="32" data-acc="R" data-u="EnergyUnit 2" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">EnergyCounterRegime1_unit2</td><td class="d"></td><td class="u">EnergyUnit 2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="33" data-acc="R" data-u="EnergyUnit 1" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">EnergyCounterRegime2_unit1</td><td class="d">Energy counter in regime 2</td><td class="u">EnergyUnit 1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="34" data-acc="R" data-u="EnergyUnit 2" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">EnergyCounterRegime2_unit2</td><td class="d"></td><td class="u">EnergyUnit 2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="35" data-acc="R" data-u="%" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">RelativeMeasuredPosition</td><td class="d">Measured position, % of the active maximum</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="36" data-acc="R" data-u="mm" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">MeasuredPosition_mm</td><td class="d">Measured position</td><td class="u">mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="37" data-acc="R" data-u="in" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">MeasuredPosition_inch</td><td class="d"></td><td class="u">in</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="38" data-acc="R" data-u="DpUnit 1" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">MaxAdjustableDpStab_unit1</td><td class="d">Maximum adjustable stabilised Dp (DpUnit1)</td><td class="u">DpUnit 1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="39" data-acc="R" data-u="DpUnit 2" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">MaxAdjustableDpStab_unit2</td><td class="d"></td><td class="u">DpUnit 2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="40" data-acc="R" data-u="DpUnit 1" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">MinAdjustableDpStab_unit1</td><td class="d">Minimum adjustable stabilised Dp (DpUnit1)</td><td class="u">DpUnit 1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="41" data-acc="R" data-u="DpUnit 2" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">MinAdjustableDpStab_unit2</td><td class="d"></td><td class="u">DpUnit 2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="42" data-acc="R" data-u="DpUnit 1" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">MeasuredDpStab_unit1</td><td class="d">Stabilised differential pressure measured by Dp sensor</td><td class="u">DpUnit 1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="43" data-acc="R" data-u="DpUnit 2" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">MeasuredDpStab_unit2</td><td class="d"></td><td class="u">DpUnit 2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="44" data-acc="R" data-u="Volume Unit1" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">VolumeCounterRegime1_unit1</td><td class="d">Volume counter in Regime 1</td><td class="u">Volume Unit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="45" data-acc="R" data-u="Volume Unit1" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">VolumeCounterRegime1_unit2</td><td class="d"></td><td class="u">Volume Unit1</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="46" data-acc="R" data-u="Volume Unit2" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">VolumeCounterRegime2_unit1</td><td class="d">Volume counter in Regime 2</td><td class="u">Volume Unit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="47" data-acc="R" data-u="Volume Unit2" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">VolumeCounterRegime2_unit2</td><td class="d"></td><td class="u">Volume Unit2</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="0" data-acc="W" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">ControlCharCoefficient</td><td class="d">Curvature coefficient for EQM / inverted EQM control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="1" data-acc="W" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">R1SetbackPercentage</td><td class="d">Setback percentage applied when CurrentRegime is set to Regime1Setback</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="2" data-acc="W" data-u="%" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">R2SetbackPercentage</td><td class="d">Setback percentage applied when CurrentRegime is set to Regime2Setback</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="3" data-acc="W" data-u="FlowUnit1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">MaxFlowRegime1_unit1</td><td class="d">Max flow in regime 1 (FlowUnit1)</td><td class="u">FlowUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="4" data-acc="W" data-u="FlowUnit2" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">MaxFlowRegime1_unit2</td><td class="d"></td><td class="u">FlowUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="5" data-acc="W" data-u="FlowUnit1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">MaxFlowRegime2_unit1</td><td class="d">Max flow in regime 2 (FlowUnit1)</td><td class="u">FlowUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="6" data-acc="W" data-u="FlowUnit2" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">MaxFlowRegime2_unit2</td><td class="d"></td><td class="u">FlowUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="7" data-acc="W" data-u="FlowUnit1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">MinFlowRegime1_unit1</td><td class="d">Min flow in regime 1 (FlowUnit1)</td><td class="u">FlowUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="8" data-acc="W" data-u="FlowUnit2" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">MinFlowRegime1_unit2</td><td class="d"></td><td class="u">FlowUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="9" data-acc="W" data-u="FlowUnit1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">MinFlowRegime2_unit1</td><td class="d">Min flow in regime 2 (FlowUnit1)</td><td class="u">FlowUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="10" data-acc="W" data-u="FlowUnit2" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">MinFlowRegime2_unit2</td><td class="d"></td><td class="u">FlowUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="11" data-acc="W" data-u="PowerUnit1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">MaxPowerRegime1_unit1</td><td class="d">Max power in regime 1 (PowerUnit1)</td><td class="u">PowerUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="12" data-acc="W" data-u="PowerUnit2" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">MaxPowerRegime1_unit2</td><td class="d"></td><td class="u">PowerUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="13" data-acc="W" data-u="PowerUnit1" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">MaxPowerRegime2_unit1</td><td class="d">Max power in regime 2 (PowerUnit1)</td><td class="u">PowerUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="14" data-acc="W" data-u="PowerUnit2" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">MaxPowerRegime2_unit2</td><td class="d"></td><td class="u">PowerUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="15" data-acc="W" data-u="mm" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">MaxPositionRegime1_mm</td><td class="d">Max position in regime 1 (mm)</td><td class="u">mm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="16" data-acc="W" data-u="in" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">MaxPositionRegime1_inch</td><td class="d"></td><td class="u">in</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="17" data-acc="W" data-u="mm" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">MaxPositionRegime2_mm</td><td class="d">Max position in regime 2 (mm)</td><td class="u">mm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="18" data-acc="W" data-u="in" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">MaxPositionRegime2_inch</td><td class="d"></td><td class="u">in</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="19" data-acc="W" data-u="mm" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">MinPositionRegime1_mm</td><td class="d">Min position in regime 1 (mm)</td><td class="u">mm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="20" data-acc="W" data-u="in" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">MinPositionRegime1_inch</td><td class="d"></td><td class="u">in</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="21" data-acc="W" data-u="mm" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">MinPositionRegime2_mm</td><td class="d">Min position in regime 2 (mm)</td><td class="u">mm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="22" data-acc="W" data-u="in" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">MinPositionRegime2_inch</td><td class="d"></td><td class="u">in</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="23" data-acc="W" data-u="%" data-min="1" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">23</td><td class="n">RelativeSetpoint</td><td class="d">Relative setpoint in percentage of currently applicable max value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="24" data-acc="W" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">AdditiveConcentration</td><td class="d">Additive concentration in water in % weight</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">OverrideValue_unit1</td><td class="d">Override value (flow, power, Dp or position), unit set 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">OverrideValue_unit2</td><td class="d">Override value (flow, power, Dp or position), unit set 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="27" data-acc="W" data-u="FlowUnit1" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">MinFlowThresholdRegime1_unit1</td><td class="d">Flow threshold under which temperature limitation ceases to operate in regime 1</td><td class="u">FlowUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="28" data-acc="W" data-u="FlowUnit2" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">MinFlowThresholdRegime1_unit2</td><td class="d">Flow threshold under which temperature limitation ceases to operate in regime 1</td><td class="u">FlowUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="29" data-acc="W" data-u="FlowUnit1" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">MinFlowThresholdRegime2_unit1</td><td class="d">Flow threshold under which temperature limitation ceases to operate in regime 2</td><td class="u">FlowUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="30" data-acc="W" data-u="FlowUnit2" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">MinFlowThresholdRegime2_unit2</td><td class="d">Flow threshold under which temperature limitation ceases to operate in regime 2</td><td class="u">FlowUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="31" data-acc="W" data-u="K" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">DeltaTSetpointRegime1_degK</td><td class="d">Delta T limitation setpoint, regime 1, K</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="32" data-acc="W" data-u="°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">DeltaTSetpointRegime1_degF</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="33" data-acc="W" data-u="K" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">DeltaTSetpointRegime2_degK</td><td class="d">Delta T limitation setpoint, regime 2, K</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="34" data-acc="W" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">DeltaTSetpointRegime2_degF</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="35" data-acc="W" data-u="°C" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">TReturnSetpointRegime1_degC</td><td class="d">Return temperature limit setpoint, regime 1, °C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="36" data-acc="W" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">TReturnSetpointRegime1_degF</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="37" data-acc="W" data-u="°C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">TReturnSetpointRegime2_degC</td><td class="d">Return temperature limit setpoint, regime 2, °C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="38" data-acc="W" data-u="°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">TReturnSetpointRegime2_degF</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="39" data-acc="W" data-u="DpUnit1" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">DpStabSetpointRegime1_unit1</td><td class="d">Stabilised Dp setpoint, regime 1 (DpUnit1)</td><td class="u">DpUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="40" data-acc="W" data-u="DpUnit2" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">DpStabSetpointRegime1_unit2</td><td class="d"></td><td class="u">DpUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="41" data-acc="W" data-u="DpUnit1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">DpStabSetpointRegime2_unit1</td><td class="d">Stabilised Dp setpoint, regime 2 (DpUnit1)</td><td class="u">DpUnit1</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="42" data-acc="W" data-u="DpUnit2" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">DpStabSetpointRegime2_unit2</td><td class="d"></td><td class="u">DpUnit2</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="43" data-acc="W" data-u="min" data-min="1" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">43</td><td class="n">CyclicControlTimeout</td><td class="d">Delay before fallback when no control signal arrives</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">AnalogOutputCharCoefficient</td><td class="d">Curvature coefficient for the analog output characteristic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="45" data-acc="W" data-u="sec" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">TempLimActivationDelay</td><td class="d">Start delay before temperature limitation acts</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="46" data-acc="W" data-u="K" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">TempLimActivationMargin</td><td class="d">Margin the return temp must exceed before limiting</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="50" data-acc="R" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">LastErrors[1]</td><td class="d">Newest error in error log</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="59" data-acc="R" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">LastErrors[10]</td><td class="d">Oldest error in error log</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="60" data-acc="R" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">LastEvents[1]</td><td class="d">Newest event in event log</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="69" data-acc="R" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">LastEvents[10]</td><td class="d">Oldest event in event log</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="99" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-mi-0"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">0</td><td class="n">ValveFamily</td><td class="d">Family to which the valve belongs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=TA-Smart, 2=TA-Smart-Dp, 3=TA-Smart FS</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="100" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">ValveVersion</td><td class="d">Version of the valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standard</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="101" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">ValveSize</td><td class="d">Size of the valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">2=DN15 - 1/2&quot;, 3=DN20 - 3/4&quot;, 4=DN25 - 1&quot;, 5=DN32 - 1&quot;1/4, 6=DN40 - 1&quot;1/2, 7=DN50 - 2&quot;, 8=DN65 - 2&quot;1/2, 9=DN80 - 3&quot;, 10=DN100 - 4&quot;, 11=DN125 - 5&quot;, 12=DN150 - 6&quot;</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="102" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">AnalogSignalType</td><td class="d">Analog input type (set by internal jumper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Voltage (VDC), 2=Current (mA)</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="103" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">TemperatureLimitationStatus</td><td class="d">Current status of the temperature limitation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="104" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mi-5"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">5</td><td class="n">OverrideStatus</td><td class="d">Current status of the override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">0</td><td class="n">FluidType</td><td class="d">Type of the fluid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Water, 2=Monoethylene glycol, 3=Monopropylene glycol, 4=Kilfrost GEO, 5=Glysofor E</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">FlowSide</td><td class="d">Piping side on which the valve is installed (supply or return)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Supply side, 2=Return side</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">ControlMode</td><td class="d">The control mode indicates which variable is being controlled by the valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Flow control, 2=Power control, 3=Dp control, 4=Position control</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">ControlCharacteristics</td><td class="d">Characteristic applied to the relative setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Linear, 2=Equal-percentage (EQM), 3=Inverted EQM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">ControlSource</td><td class="d">Where the setpoint comes from (analog, bus, HyTune)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog, 2=Bus, 3=HyTune Mobile, 4=HyTune Webapp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">FlowUnit1</td><td class="d">First selected flow unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=m3/h, 2=l/s, 3=l/min, 4=l/h, 5=GPM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">FlowUnit2</td><td class="d">Second selected flow unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=m3/h, 2=l/s, 3=l/min, 4=l/h, 5=GPM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">PowerUnit1</td><td class="d">First selected power unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=kW, 2=W, 3=Btu/h, 4=kBtu/h, 5=ton (refrig.)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">PowerUnit2</td><td class="d">Second selected power unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=kW, 2=W, 3=Btu/h, 4=kBtu/h, 5=ton (refrig.)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">EnergyUnit1</td><td class="d">First selected energy unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=kWh, 2=kJ, 3=MJ, 4=kBtu, 5=MBtu, 6=ton.h</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">EnergyUnit2</td><td class="d">Second selected energy unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=kWh, 2=kJ, 3=MJ, 4=kBtu, 5=MBtu, 6=ton.h</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">RegimeSwitching</td><td class="d">Switching mode between regimes 1 and 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Dual-range input signal, 3=Bus, 4=Temperature detection, 6=Delta temperature detection</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">CurrentRegime</td><td class="d">Current change-over regime</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Regime1, 2=Regime2, 3=Regime1Setback, 4=Regime2Setback</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">OverrideType</td><td class="d">Override action (bus overrides end after 3 h by default)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Flow, 3=Power, 4=Dp, 5=Valve position, 6=Stop, 7=Simulated operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">TemperatureLimitationType</td><td class="d">Temperature limitation type to be chosen between DT or return temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=DT limitation, 3=T return limitation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">DpUnit1</td><td class="d">First selected differential pressure unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=kPa, 2=bar, 3=psi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">DpUnit2</td><td class="d">Second selected differential pressure unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=kPa, 2=bar, 3=psi</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="17" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">CyclicControlTimeoutEnabled</td><td class="d">Raise an error if no control signal is sent before Time out</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">VolumeUnit1</td><td class="d">First selected volume unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ft3, 2=m3, 3=l, 4=USG</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">VolumeUnit2</td><td class="d">Second selected volume unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ft3, 2=m3, 3=l, 4=USG</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">AnalogOutputCharacteristics</td><td class="d">Signal characteristics applied to the analog output value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Linear, 2=Equal-percentage (EQM), 3=Inverted EQM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">TempLimMinThresholdMonitoring</td><td class="d">Stop temperature limitation below the min thresholds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">OperatingMode</td><td class="d">Determines the accepted sign of the ΔT for energy counting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not Configured, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="128" data-i="10" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-10"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">StatusSummary</td><td class="d">Summarizes all status information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=Error, 3=Warning</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="129" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mi-11"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11</td><td class="n">StatusFlowSensor</td><td class="d">Provides status information related to the flow measurement section</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=ErrorFlowMeasurement</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="130" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mi-12"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">12</td><td class="n">StatusLocalTempSensor</td><td class="d">Provides status information related to the local temperature measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=ErrorLocalTempSensorDisconnected, 3=ErrorLocalTempSensorShortCircuit, 4=ErrorLocalTempSensorBelowMin, 5=ErrorLocalTempSensorAboveMax</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="131" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mi-13"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">13</td><td class="n">StatusRemoteTempSensor</td><td class="d">Provides status information related to the remote temperature measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=ErrorRemoteTempSensorDisconnected, 3=ErrorRemoteTempSensorShortCircuit, 4=ErrorRemoteTempSensorBelowMin, 5=ErrorRemoteTempSensorAboveMax</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="132" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mi-14"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">14</td><td class="n">StatusActuator</td><td class="d">Provides status information related to the actuator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=WarningActuatorManualOverride, 3=ErrorActuatorComFailure</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="133" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-mi-15"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">15</td><td class="n">StatusOperation</td><td class="d">Power supply and input line status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=ErrorLowPower, 3=ErrorInputLineBroken</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="134" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-mi-16"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">16</td><td class="n">StatusSystem</td><td class="d">Whether the valve can reach its flow/power setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=WarningFlowNotReached, 3=WarningPowerNotReached</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="135" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-mi-17"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">17</td><td class="n">StatusDpSensor</td><td class="d">Provides status information related to the remote differential pressure sensor measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=ErrorDpSensorDisconnected, 3=WarningAvailDpTooLowForDpStab, 4=WarningKvLoadTooHighForDpStab, 5=WarningDpStabAboveMax</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="136" data-i="0" data-acc="R" data-u="kWh" id="obj-piv-0"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">0</td><td class="n">EnergyCounterRegime1_kWh</td><td class="d">Energy counter in regime 1, integer value</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="137" data-i="1" data-acc="R" data-u="kBtu" id="obj-piv-1"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1</td><td class="n">EnergyCounterRegime1_kBtu</td><td class="d"></td><td class="u">kBtu</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="138" data-i="2" data-acc="R" data-u="kWh" id="obj-piv-2"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2</td><td class="n">EnergyCounterRegime2_kWh</td><td class="d">Energy counter in regime 2, integer value</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="139" data-i="3" data-acc="R" data-u="kBtu" id="obj-piv-3"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3</td><td class="n">EnergyCounterRegime2_kBtu</td><td class="d"></td><td class="u">kBtu</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: IMI Hydronic TA-Smart smart control valve point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>ValveNominalFlow_unit1</li><li><a href="#obj-ai-1"><code>AI1</code></a>ValveNominalFlow_unit2</li><li><a href="#obj-ai-2"><code>AI2</code></a>ValveMinAdjustableFlow_unit1</li><li><a href="#obj-ai-3"><code>AI3</code></a>ValveMinAdjustableFlow_unit2</li><li><a href="#obj-ai-4"><code>AI4</code></a>ValveNominalPower_unit1</li><li><a href="#obj-ai-5"><code>AI5</code></a>ValveNominalPower_unit2</li><li><a href="#obj-ai-6"><code>AI6</code></a>ValveMinAdjustablePower_unit1</li><li><a href="#obj-ai-7"><code>AI7</code></a>ValveMinAdjustablePower_unit2</li><li><a href="#obj-ai-8"><code>AI8</code></a>ValveNominalStroke_mm</li><li><a href="#obj-ai-9"><code>AI9</code></a>ValveNominalStroke_inch</li><li><a href="#obj-ai-10"><code>AI10</code></a>ValveMinAdjustableStroke_mm</li><li><a href="#obj-ai-11"><code>AI11</code></a>ValveMinAdjustableStroke_inch</li><li><a href="#obj-ai-12"><code>AI12</code></a>AnalogSetPointValue</li><li><a href="#obj-ai-13"><code>AI13</code></a>FlowSetPoint_unit1</li><li><a href="#obj-ai-14"><code>AI14</code></a>FlowSetPoint_unit2</li><li><a href="#obj-ai-15"><code>AI15</code></a>PowerSetPoint_unit1</li><li><a href="#obj-ai-16"><code>AI16</code></a>PowerSetPoint_unit2</li><li><a href="#obj-ai-17"><code>AI17</code></a>PositionSetPoint_mm</li><li><a href="#obj-ai-18"><code>AI18</code></a>PositionSetPoint_inch</li><li><a href="#obj-ai-19"><code>AI19</code></a>RelativeMeasuredFlow</li><li><a href="#obj-ai-20"><code>AI20</code></a>MeasuredFlow_unit1</li><li><a href="#obj-ai-21"><code>AI21</code></a>MeasuredFlow_unit2</li><li><a href="#obj-ai-22"><code>AI22</code></a>MeasuredSupplyTemp_degC</li><li><a href="#obj-ai-23"><code>AI23</code></a>MeasuredSupplyTemp_degF</li><li><a href="#obj-ai-24"><code>AI24</code></a>MeasuredReturnTemp_degC</li><li><a href="#obj-ai-25"><code>AI25</code></a>MeasuredReturnTemp_degF</li><li><a href="#obj-ai-26"><code>AI26</code></a>MeasuredDeltaT_K</li><li><a href="#obj-ai-27"><code>AI27</code></a>MeasuredDeltaT_degF</li><li><a href="#obj-ai-28"><code>AI28</code></a>RelativeMeasuredPower</li><li><a href="#obj-ai-29"><code>AI29</code></a>MeasuredPower_unit1</li><li><a href="#obj-ai-30"><code>AI30</code></a>MeasuredPower_unit2</li><li><a href="#obj-ai-31"><code>AI31</code></a>EnergyCounterRegime1_unit1</li><li><a href="#obj-ai-32"><code>AI32</code></a>EnergyCounterRegime1_unit2</li><li><a href="#obj-ai-33"><code>AI33</code></a>EnergyCounterRegime2_unit1</li><li><a href="#obj-ai-34"><code>AI34</code></a>EnergyCounterRegime2_unit2</li><li><a href="#obj-ai-35"><code>AI35</code></a>RelativeMeasuredPosition</li><li><a href="#obj-ai-36"><code>AI36</code></a>MeasuredPosition_mm</li><li><a href="#obj-ai-37"><code>AI37</code></a>MeasuredPosition_inch</li><li><a href="#obj-ai-38"><code>AI38</code></a>MaxAdjustableDpStab_unit1</li><li><a href="#obj-ai-39"><code>AI39</code></a>MaxAdjustableDpStab_unit2</li><li><a href="#obj-ai-40"><code>AI40</code></a>MinAdjustableDpStab_unit1</li><li><a href="#obj-ai-41"><code>AI41</code></a>MinAdjustableDpStab_unit2</li><li><a href="#obj-ai-42"><code>AI42</code></a>MeasuredDpStab_unit1</li><li><a href="#obj-ai-43"><code>AI43</code></a>MeasuredDpStab_unit2</li><li><a href="#obj-ai-44"><code>AI44</code></a>VolumeCounterRegime1_unit1</li><li><a href="#obj-ai-45"><code>AI45</code></a>VolumeCounterRegime1_unit2</li><li><a href="#obj-ai-46"><code>AI46</code></a>VolumeCounterRegime2_unit1</li><li><a href="#obj-ai-47"><code>AI47</code></a>VolumeCounterRegime2_unit2</li><li><a href="#obj-av-0"><code>AV0</code></a>ControlCharCoefficient</li><li><a href="#obj-av-1"><code>AV1</code></a>R1SetbackPercentage</li><li><a href="#obj-av-2"><code>AV2</code></a>R2SetbackPercentage</li><li><a href="#obj-av-3"><code>AV3</code></a>MaxFlowRegime1_unit1</li><li><a href="#obj-av-4"><code>AV4</code></a>MaxFlowRegime1_unit2</li><li><a href="#obj-av-5"><code>AV5</code></a>MaxFlowRegime2_unit1</li><li><a href="#obj-av-6"><code>AV6</code></a>MaxFlowRegime2_unit2</li><li><a href="#obj-av-7"><code>AV7</code></a>MinFlowRegime1_unit1</li><li><a href="#obj-av-8"><code>AV8</code></a>MinFlowRegime1_unit2</li><li><a href="#obj-av-9"><code>AV9</code></a>MinFlowRegime2_unit1</li><li><a href="#obj-av-10"><code>AV10</code></a>MinFlowRegime2_unit2</li><li><a href="#obj-av-11"><code>AV11</code></a>MaxPowerRegime1_unit1</li><li><a href="#obj-av-12"><code>AV12</code></a>MaxPowerRegime1_unit2</li><li><a href="#obj-av-13"><code>AV13</code></a>MaxPowerRegime2_unit1</li><li><a href="#obj-av-14"><code>AV14</code></a>MaxPowerRegime2_unit2</li><li><a href="#obj-av-15"><code>AV15</code></a>MaxPositionRegime1_mm</li><li><a href="#obj-av-16"><code>AV16</code></a>MaxPositionRegime1_inch</li><li><a href="#obj-av-17"><code>AV17</code></a>MaxPositionRegime2_mm</li><li><a href="#obj-av-18"><code>AV18</code></a>MaxPositionRegime2_inch</li><li><a href="#obj-av-19"><code>AV19</code></a>MinPositionRegime1_mm</li><li><a href="#obj-av-20"><code>AV20</code></a>MinPositionRegime1_inch</li><li><a href="#obj-av-21"><code>AV21</code></a>MinPositionRegime2_mm</li><li><a href="#obj-av-22"><code>AV22</code></a>MinPositionRegime2_inch</li><li><a href="#obj-av-23"><code>AV23</code></a>RelativeSetpoint</li><li><a href="#obj-av-24"><code>AV24</code></a>AdditiveConcentration</li><li><a href="#obj-av-25"><code>AV25</code></a>OverrideValue_unit1</li><li><a href="#obj-av-26"><code>AV26</code></a>OverrideValue_unit2</li><li><a href="#obj-av-27"><code>AV27</code></a>MinFlowThresholdRegime1_unit1</li><li><a href="#obj-av-28"><code>AV28</code></a>MinFlowThresholdRegime1_unit2</li><li><a href="#obj-av-29"><code>AV29</code></a>MinFlowThresholdRegime2_unit1</li><li><a href="#obj-av-30"><code>AV30</code></a>MinFlowThresholdRegime2_unit2</li><li><a href="#obj-av-31"><code>AV31</code></a>DeltaTSetpointRegime1_degK</li><li><a href="#obj-av-32"><code>AV32</code></a>DeltaTSetpointRegime1_degF</li><li><a href="#obj-av-33"><code>AV33</code></a>DeltaTSetpointRegime2_degK</li><li><a href="#obj-av-34"><code>AV34</code></a>DeltaTSetpointRegime2_degF</li><li><a href="#obj-av-35"><code>AV35</code></a>TReturnSetpointRegime1_degC</li><li><a href="#obj-av-36"><code>AV36</code></a>TReturnSetpointRegime1_degF</li><li><a href="#obj-av-37"><code>AV37</code></a>TReturnSetpointRegime2_degC</li><li><a href="#obj-av-38"><code>AV38</code></a>TReturnSetpointRegime2_degF</li><li><a href="#obj-av-39"><code>AV39</code></a>DpStabSetpointRegime1_unit1</li><li><a href="#obj-av-40"><code>AV40</code></a>DpStabSetpointRegime1_unit2</li><li><a href="#obj-av-41"><code>AV41</code></a>DpStabSetpointRegime2_unit1</li><li><a href="#obj-av-42"><code>AV42</code></a>DpStabSetpointRegime2_unit2</li><li><a href="#obj-av-43"><code>AV43</code></a>CyclicControlTimeout</li><li><a href="#obj-av-44"><code>AV44</code></a>AnalogOutputCharCoefficient</li><li><a href="#obj-av-45"><code>AV45</code></a>TempLimActivationDelay</li><li><a href="#obj-av-46"><code>AV46</code></a>TempLimActivationMargin</li><li><a href="#obj-av-50"><code>AV50</code></a>LastErrors[1]</li><li><a href="#obj-av-59"><code>AV59</code></a>LastErrors[10]</li><li><a href="#obj-av-60"><code>AV60</code></a>LastEvents[1]</li><li><a href="#obj-av-69"><code>AV69</code></a>LastEvents[10]</li><li><a href="#obj-mi-0"><code>MI0</code></a>ValveFamily</li><li><a href="#obj-mi-1"><code>MI1</code></a>ValveVersion</li><li><a href="#obj-mi-2"><code>MI2</code></a>ValveSize</li><li><a href="#obj-mi-3"><code>MI3</code></a>AnalogSignalType</li><li><a href="#obj-mi-4"><code>MI4</code></a>TemperatureLimitationStatus</li><li><a href="#obj-mi-5"><code>MI5</code></a>OverrideStatus</li><li><a href="#obj-mv-0"><code>MV0</code></a>FluidType</li><li><a href="#obj-mv-1"><code>MV1</code></a>FlowSide</li><li><a href="#obj-mv-2"><code>MV2</code></a>ControlMode</li><li><a href="#obj-mv-3"><code>MV3</code></a>ControlCharacteristics</li><li><a href="#obj-mv-4"><code>MV4</code></a>ControlSource</li><li><a href="#obj-mv-5"><code>MV5</code></a>FlowUnit1</li><li><a href="#obj-mv-6"><code>MV6</code></a>FlowUnit2</li><li><a href="#obj-mv-7"><code>MV7</code></a>PowerUnit1</li><li><a href="#obj-mv-8"><code>MV8</code></a>PowerUnit2</li><li><a href="#obj-mv-9"><code>MV9</code></a>EnergyUnit1</li><li><a href="#obj-mv-10"><code>MV10</code></a>EnergyUnit2</li><li><a href="#obj-mv-11"><code>MV11</code></a>RegimeSwitching</li><li><a href="#obj-mv-12"><code>MV12</code></a>CurrentRegime</li><li><a href="#obj-mv-13"><code>MV13</code></a>OverrideType</li><li><a href="#obj-mv-14"><code>MV14</code></a>TemperatureLimitationType</li><li><a href="#obj-mv-15"><code>MV15</code></a>DpUnit1</li><li><a href="#obj-mv-16"><code>MV16</code></a>DpUnit2</li><li><a href="#obj-mv-17"><code>MV17</code></a>CyclicControlTimeoutEnabled</li><li><a href="#obj-mv-18"><code>MV18</code></a>VolumeUnit1</li><li><a href="#obj-mv-19"><code>MV19</code></a>VolumeUnit2</li><li><a href="#obj-mv-20"><code>MV20</code></a>AnalogOutputCharacteristics</li><li><a href="#obj-mv-21"><code>MV21</code></a>TempLimMinThresholdMonitoring</li><li><a href="#obj-mv-22"><code>MV22</code></a>OperatingMode</li><li><a href="#obj-mi-10"><code>MI10</code></a>StatusSummary</li><li><a href="#obj-mi-11"><code>MI11</code></a>StatusFlowSensor</li><li><a href="#obj-mi-12"><code>MI12</code></a>StatusLocalTempSensor</li><li><a href="#obj-mi-13"><code>MI13</code></a>StatusRemoteTempSensor</li><li><a href="#obj-mi-14"><code>MI14</code></a>StatusActuator</li><li><a href="#obj-mi-15"><code>MI15</code></a>StatusOperation</li><li><a href="#obj-mi-16"><code>MI16</code></a>StatusSystem</li><li><a href="#obj-mi-17"><code>MI17</code></a>StatusDpSensor</li><li><a href="#obj-piv-0"><code>PIV0</code></a>EnergyCounterRegime1_kWh</li><li><a href="#obj-piv-1"><code>PIV1</code></a>EnergyCounterRegime1_kBtu</li><li><a href="#obj-piv-2"><code>PIV2</code></a>EnergyCounterRegime2_kWh</li><li><a href="#obj-piv-3"><code>PIV3</code></a>EnergyCounterRegime2_kBtu</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from the TA-Smart BACnet MS/TP PICS (07.2026); the TA-Smart BACnet IP PICS (https://cdn.tessa.imihy.eimed-project.de/673551/TA-Smart_BACnet_IP_Protocol_Implementation.pdf) prints the identical object table.</li><li>Most values come in two unit sets: _unit1/_unit2 objects use the units chosen in MSV 5-10, 15-16 and 18-19 (for example FlowUnit1 = m3/h by default, FlowUnit2 = GPM).</li><li>The error and event logs are printed as ranges: AV 50 LastErrors[1] ... AV 59 LastErrors[10] and AV 60 LastEvents[1] ... AV 69 LastEvents[10]; only the first and last of each are listed here.</li><li>Footnotes: Dp objects only on TA-Smart-Dp; temperature limitation objects not on the Dp; others need firmware 8.0.0 to 13.0.0 (markers removed from names).</li><li>MSI 6-9 are not printed in the table.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TA-Smart smart control valve (BACnet MS/TP and BACnet IP) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) have?</summary><p>This list has 140 BACnet objects: 48 analog inputs, 51 analog values, 14 multi-state inputs, 23 multi-state values, 4 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet points are writable?</summary><p>69 of the 140 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) BACnet documentation?</summary><p>The source is TA-Smart BACnet MS/TP Protocol Implementation Conformance Statement - PICS, revision 07.2026, published free by IMI Hydronic at https://cdn.tessa.imihy.eimed-project.de/673548/TA-Smart_BACnet_MS_TP_Protocol_Implementation.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP)?</summary><p>Start with MV 4 ControlSource (Must be 2 = Bus for BMS control); MV 2 ControlMode (1 flow, 2 power, 3 Dp, 4 position); AV 23 RelativeSetpoint (Setpoint, % of max for the regime); MV 17 CyclicControlTimeoutEnabled (Fallback timeout: 2 = active); AV 43 CyclicControlTimeout (Fallback delay, minutes); AI 20 MeasuredFlow_unit1 (Measured flow (FlowUnit1)); AI 22 MeasuredSupplyTemp_degC (Supply temperature, °C); AI 24 MeasuredReturnTemp_degC (Return temperature, °C); AI 29 MeasuredPower_unit1 (Measured power (PowerUnit1)); MI 10 StatusSummary (1 ok, 2 error, 3 warning).</p></details><details><summary>How do I enable BMS control of the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP)?</summary><p>The valve takes AV 23 only when ControlSource (MSV 4) is Bus; with Analog the bus is monitoring only.</p></details><details><summary>Does the IMI Hydronic TA-Smart smart control valve (BACnet MS/TP and BACnet IP) need a BACnet heartbeat or have a communication timeout?</summary><p>With CyclicControlTimeoutEnabled (MSV 17) active, the valve starts its fallback (moves to a user-set position) when no bus or analog control signal arrives within CyclicControlTimeout (AV 43, 1-1440 min, default 20).</p></details><details><summary>How do I check these points on the real TA-Smart smart control valve (BACnet MS/TP and BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More IMI Hydronic BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/imi-hydronic/ta-slider-750-1250-1600-bacnet-mstp" data-row><span class="k">Valve actuator (digital, BACnet MS/TP)</span><h3>IMI Hydronic TA-Slider 160 / 500 / 750 / 1250 / 1600 BACnet MS/TP actuator</h3><p>IMI TA TA-Slider BACnet MS/TP valve actuators: 160 (incl. CO), 500 (incl. R24), 750, 1250 (discontinued 2023) and 1600 Plus and 2T, firmware 2.5.0.</p><div class="meta">90 objects &middot; 48 writable</div><span class="sr-only"> Also known as: TA-Slider 750, TA-Slider 1250, TA-Slider 1600, TA-Slider 750 Plus, TA-Slider 1600 Plus, TA-Slider 750 2T, TA-Slider 1600 2T, 322226, 322227, 322228, TA-Slider 160, TA-Slider 500, TA-Slider 160 BACnet MS/TP, TA-Slider 500 BACnet MS/TP R24, TA-Slider 160 CO, IMI TA TA-Slider, 322224 13011, 322225 13011</span></a></li></ul>
<p class="updated">Source: <a href="https://cdn.tessa.imihy.eimed-project.de/673548/TA-Smart_BACnet_MS_TP_Protocol_Implementation.pdf" rel="nofollow noopener" target="_blank">TA-Smart BACnet MS/TP Protocol Implementation Conformance Statement - PICS &middot; rev. 07.2026</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
