<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>iSMA CONTROLLI iSMA-B-VAV14-IP VAV BACnet Points List</title>
<meta name="description" content="iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller BACnet points list: 114 objects by ID and name (e.g. MV 2 = OccupancyMode), 88 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="iSMA CONTROLLI iSMA-B-VAV14-IP VAV BACnet Points List">
<meta property="og:description" content="iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller BACnet points list: 114 objects by ID and name (e.g. MV 2 = OccupancyMode), 88 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="iSMA CONTROLLI iSMA-B-VAV14-IP VAV BACnet Points List">
<meta name="twitter:description" content="iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller BACnet points list: 114 objects by ID and name (e.g. MV 2 = OccupancyMode), 88 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip",
   "name": "iSMA CONTROLLI iSMA-B-VAV14-IP VAV BACnet Points List",
   "description": "iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller BACnet points list: 114 objects by ID and name (e.g. MV 2 = OccupancyMode), 88 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip#dataset",
   "name": "iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet Points List",
   "description": "The iSMA-B-VAV14-IP is a BACnet IP VAV controller with a built-in pressure sensor and damper actuator. Its fixed default application exposes temperature and airflow setpoints per occupancy state, occupancy and HVAC mode commands, network inputs for room, duct and outdoor temperature and CO2, calculated airflow and damper position, reheat, perimeter and fan outputs, and balancing commands. Each object also has a Modbus register. iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller BACnet points list: 114 objects by ID and name (e.g. MV 2 = OccupancyMode), 88 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip",
   "keywords": [
    "iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet Points List",
    "iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet objects",
    "iSMA CONTROLLI BACnet",
    "iSMA-B-VAV14-IP BACnet points list",
    "VAV14-IP BACnet points list",
    "iSMA VAV14 BACnet points list",
    "VAV14-IP default application BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "iSMA-B-VAV14-IP User Manual V1.4.0 - BACnet Objects/Modbus Registers",
    "url": "https://icdocs.ismacontrolli.com/vav14-ip/V1.4.0/bacnet-objects-modbus-registers",
    "author": {
     "@type": "Organization",
     "name": "iSMA CONTROLLI"
    }
   },
   "about": {
    "@type": "Product",
    "name": "iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application)",
    "brand": {
     "@type": "Brand",
     "name": "iSMA CONTROLLI"
    },
    "category": "VAV box controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 114 BACnet objects: 17 analog inputs, 5 analog outputs, 48 analog values, 2 binary inputs, 7 binary outputs, 13 binary values, 2 multi-state inputs, 1 multi-state output, 19 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "88 of the 114 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is iSMA-B-VAV14-IP User Manual V1.4.0 - BACnet Objects/Modbus Registers, revision V1.4.0, published free by iSMA CONTROLLI at https://icdocs.ismacontrolli.com/vav14-ip/V1.4.0/bacnet-objects-modbus-registers."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 2 OccupancyMode (Occupancy: 1 occ, 2 unocc, 3 bypass, 4 standby); MV 1 HVACMode (HVAC mode: 1 auto, 2 heat, 4 cool, 7 off ); AV 0 OccCoolTempSetpoint (Occupied cooling setpoint); AV 1 OccHeatTempSetpoint (Occupied heating setpoint); AI 1 SpaceTemperature (Space temperature used for control); AI 9 EffectiveTempSetpoint (Effective temperature setpoint); AI 11 ActualAirFlow (Actual airflow); AO 0 DamperPosition (Damper position, %); MI 1 HVACStatus (Current HVAC status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 2 OccupancyMode and MV 1 HVACMode are the BMS commands; BV 12 must be false (BACnet) for the configuration to come from BACnet instead of the DIP switches."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Room temperature (AV 10), discharge temperature (AV 18), outdoor temperature (AV 19), CO2 (AV 40) and setpoint offset (AV 41) can come from the network; MV 23-25 select the source."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real iSMA-B-VAV14-IP VAV controller (default VAV application)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "iSMA CONTROLLI",
     "item": "https://easybacnet.com/bacnet-points-lists/isma-controlli/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "iSMA-B-VAV14-IP VAV controller (default VAV application)",
     "item": "https://easybacnet.com/bacnet-points-lists/isma-controlli/isma-b-vav14-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/isma-controlli/">iSMA CONTROLLI</a></li><li aria-current="page">iSMA-B-VAV14-IP VAV controller (default VAV application)</li></ol>
<p class="eyebrow">VAV box controller &middot; BACnet points list</p><h1><span class="mfr">iSMA CONTROLLI</span> iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The iSMA-B-VAV14-IP is a BACnet IP VAV controller with a built-in pressure sensor and damper actuator. Its fixed default application exposes temperature and airflow setpoints per occupancy state, occupancy and HVAC mode commands, network inputs for room, duct and outdoor temperature and CO2, calculated airflow and damper position, reheat, perimeter and fan outputs, and balancing commands. Each object also has a Modbus register.</p>
<p>This page lists <strong>114 BACnet objects</strong> for the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) &mdash; 88 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from iSMA CONTROLLI&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/isma-controlli/">iSMA CONTROLLI</a></dd></div><div><dt>Model</dt><dd>iSMA-B-VAV14-IP VAV controller (default VAV application)</dd></div><div><dt>Equipment</dt><dd>VAV box controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>114 (88 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Default VAV application (manual V1.4.0)</dd></div><div><dt>Also known as</dt><dd>iSMA-B-VAV14-IP, VAV14-IP, iSMA VAV14, VAV14-IP default application</dd></div><div><dt>Source document</dt><dd><a href="https://icdocs.ismacontrolli.com/vav14-ip/V1.4.0/bacnet-objects-modbus-registers" rel="nofollow noopener" target="_blank">iSMA-B-VAV14-IP User Manual V1.4.0 - BACnet Objects/Modbus Registers &middot; rev. V1.4.0</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/isma-controlli/isma-b-vav14-ip.csv" rel="nofollow" download>Download CSV <small>114 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/isma-controlli/isma-b-vav14-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/isma-controlli/isma-b-vav14-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://icdocs.ismacontrolli.com/vav14-ip/V1.4.0/bacnet-objects-modbus-registers" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=isma-controlli/isma-b-vav14-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against iSMA CONTROLLI&rsquo;s current documentation and the live
device before use. Not official iSMA CONTROLLI information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application)</h2>
<div class="answer"><b>Integration in brief</b><p>Write the occupancy mode (MV 2) and HVAC mode (MV 1), adjust the occupied heating and cooling setpoints (AV 0, AV 1) if needed, and read space temperature, effective setpoints, actual airflow, damper position and the HVAC and occupancy status. If the room sensor is on the BMS, write AV 10 and set MV 23 to network.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">OccupancyMode</td><td>Occupancy: 1 occ, 2 unocc, 3 bypass, 4 standby</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">HVACMode</td><td>HVAC mode: 1 auto, 2 heat, 4 cool, 7 off ...</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">OccCoolTempSetpoint</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">OccHeatTempSetpoint</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">SpaceTemperature</td><td>Space temperature used for control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">EffectiveTempSetpoint</td><td>Effective temperature setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-11">AI 11</a></td><td class="n">ActualAirFlow</td><td>Actual airflow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ao-0">AO 0</a></td><td class="n">DamperPosition</td><td>Damper position, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-1">MI 1</a></td><td class="n">HVACStatus</td><td>Current HVAC status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 2 OccupancyMode and MV 1 HVACMode are the BMS commands; BV 12 must be false (BACnet) for the configuration to come from BACnet instead of the DIP switches.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Room temperature (AV 10), discharge temperature (AV 18), outdoor temperature (AV 19), CO2 (AV 40) and setpoint offset (AV 41) can come from the network; MV 23-25 select the source.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BV 12 DeviceConfigurationSource: false = BACnet, true = DIP switch.</li><li>Set the K-factor (AV 61) and airflow limits (AV 11-17) at commissioning; BV 13 zeroes the pressure sensor with no airflow.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Network inputs read -327 when no value has been written.</li><li>Test commands MV 7-10 (damper, fan, reheater, perimeter) override normal control; set them back to 1 (Auto).</li></ul>
</section>
<h2 id="points">iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">114 of 114 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>17</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>5</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>48</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>2</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>7</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>13</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>2</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>1</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>19</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>114</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>26</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>88</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (49)</option><option value="°C/°F">°C/°F (26)</option><option value="%">% (13)</option><option value="L/s / cfm">L/s / cfm (11)</option><option value="s">s (6)</option><option value="ppm">ppm (5)</option><option value="min">min (3)</option><option value="Pa / “WC">Pa / “WC (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>42</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">SetpointOffsetRange</td><td class="d">Sets the setpoint offset range to be changed by the user</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">CO2SensorRange</td><td class="d">Sets the range of the CO2 sensor used; default 2000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">PresenceSensorInvert</td><td class="d">Invert the I1 input signal if required; default False</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=normal, True=invert</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">WindowContactInvert</td><td class="d">Invert the I2 input signal if required; default False</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=normal, True=invert</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">DeviceType</td><td class="d">Choose VAV device control type from airflow demand; default False</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=VAV, True=VVT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">DualHeat</td><td class="d">Enable dual heating mode with repeater/perimeter and damper (no effect without damper)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=no, True=yes</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="6" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">Units</td><td class="d">Change the unit in the application provided that the BACnet configuration is</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=metric, True=imperial</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">FanType</td><td class="d">Set the fan type; default None</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=none, 2=series, 3=parallel</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">ReheaterType</td><td class="d">Set the reheater type; default None</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=none, 2=TimeProp, 3=staged, 4=float</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">PerimeterType</td><td class="d">Set the perimeter type; default None</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=none, 2=TimeProp, 3=digital</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">HeaterPriority</td><td class="d">Possibility to select heating priority for heating sources; default Reheater</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=reheater, 2=perimeter, 3=simultaneous</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">U1DischargeTempType</td><td class="d">Select the discharge temperature type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Voltage measurement, 2=Current, 3=Resistance input, 4=10K3A1 NTC, 5=10K4A1 NTC, 6=10K NTC Carel, 7=20K6A1 NTC, 8=2,2K3A1 NTC, 9=3K3A1 NTC, 10=30K6A1 NTC, 11=SIE1, 12=TAC1, 13=SAT1, 14=PT1000, 15=NI1000, 16=NI1000 21C, 17=NI1000 LG F, 18=10K Type2 NTC F, 19=10K Type3 NTC F, 20=20K NTC F, 21=3K NTC F, 22=PT1000 F, 23=NI1000 32F, 24=NI1000 70F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">U2SpaceTempType</td><td class="d">Select the space temperature type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Voltage measurement, 2=Current, 3=Resistance input, 4=10K3A1 NTC, 5=10K4A1 NTC, 6=10K NTC Carel, 7=20K6A1 NTC, 8=2,2K3A1 NTC, 9=3K3A1 NTC, 10=30K6A1 NTC, 11=SIE1, 12=TAC1, 13=SAT1, 14=PT1000, 15=NI1000, 16=NI1000 21C, 17=NI1000 LG F, 18=10K Type2 NTC F, 19=10K Type3 NTC F, 20=20K NTC F, 21=3K NTC F, 22=PT1000 F, 23=NI1000 32F, 24=NI1000 70F</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="11" data-acc="W" data-u="L/s / cfm" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">MaxOccCoolAirflowSetpoint</td><td class="d">Maximum airflow setpoint for cooling in the occupied state</td><td class="u">L/s / cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="12" data-acc="W" data-u="L/s / cfm" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">MinOccCoolAirflowSetpoint</td><td class="d">Minimum airflow setpoint for cooling in the occupied state</td><td class="u">L/s / cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="13" data-acc="W" data-u="L/s / cfm" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">MaxOccHeatAirflowSetpoint</td><td class="d">Maximum airflow setpoint for heating in the occupied state</td><td class="u">L/s / cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="14" data-acc="W" data-u="L/s / cfm" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">MinOccHeatAirflowSetpoint</td><td class="d">Minimum airflow setpoint for heating in the occupied state</td><td class="u">L/s / cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="15" data-acc="W" data-u="L/s / cfm" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">StandbyAirFlowSetpoint</td><td class="d">Airflow setpoint in the standby state; default 50/100</td><td class="u">L/s / cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="16" data-acc="W" data-u="L/s / cfm" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">UnoccAirFlowSetpoint</td><td class="d">Airflow setpoint in the unoccupied state; default 25/50</td><td class="u">L/s / cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="17" data-acc="W" data-u="L/s / cfm" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">StartupFanAirflowSetpoint</td><td class="d">Airflow setpoint for a fan startup only; default 35/75</td><td class="u">L/s / cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">DamperDirection</td><td class="d">Sets the damper opening direction; default False</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=CW, True=CCW</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="0" data-acc="W" data-u="°C/°F" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">OccCoolTempSetpoint</td><td class="d">Temperature setpoint for cooling in the occupied state; default 23/74</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="1" data-acc="W" data-u="°C/°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">OccHeatTempSetpoint</td><td class="d">Temperature setpoint for heating in the occupied state; default 21/70</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="2" data-acc="W" data-u="°C/°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">StandbyCoolTempSetpoint</td><td class="d">Temperature setpoint for cooling in the standby state; default 25/77</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="3" data-acc="W" data-u="°C/°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">StandbyHeatTempSetpoint</td><td class="d">Temperature setpoint for heating in the standby state; default 19/67</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="4" data-acc="W" data-u="°C/°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">UnoccCoolTempSetpoint</td><td class="d">Temperature setpoint for cooling in the unoccupied state; default 28/80</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="5" data-acc="W" data-u="°C/°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">UnoccHeatTempSetpoint</td><td class="d">Temperature setpoint for heating in the unoccupied state; default 16/64</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="6" data-acc="W" data-u="ppm" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">SpaceCO2Setpoint</td><td class="d">CO2 setpoint for the room (regardless of the occupancy status)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="9" data-acc="W" data-u="°C/°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">HotAirTempSetpoint</td><td class="d">Discharge temperature setpoint for detecting warm air to change the heating/cooling mode</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">PressureZeroing</td><td class="d">Perform zeroing action on the built-in PI pressure transducer if there is</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">True=zeroing</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="11" data-acc="R" data-u="L/s / cfm" data-min="1" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">ActualAirFlow</td><td class="d">Actual calculated airflow based on the K-Factor value and differential pressure measure</td><td class="u">L/s / cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">K-Factor</td><td class="d">Sets the K-Factor; default 1000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="64" data-acc="W" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">UserSetPosition</td><td class="d">User-set damper opening level; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="65" data-acc="W" data-u="L/s / cfm" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">UserSetAirflow</td><td class="d">User-set airflow setpoint; default 0</td><td class="u">L/s / cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="66" data-acc="W" data-u="L/s / cfm" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">AirflowCalibration</td><td class="d">Enter the airflow value measured by the hood for calibration</td><td class="u">L/s / cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="35" data-i="0" data-acc="R" data-u="%" data-min="1" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">DamperPosition</td><td class="d">Actual damper opening level coming from the Rotary Actuator component</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">DamperCommand</td><td class="d">Set different damper command modes for calibration, balancing, or testing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto/none (null), 2=Max flow, 3=Min flow, 4=User flow, 5=User position, 6=Full open, 7=Full close, 8=Calibrate</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="0" data-acc="R" data-u="s" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">UpTime</td><td class="d">Device’s up time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="1" data-acc="R" data-u="°C/°F" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SpaceTemperature</td><td class="d">Calculated space temperature</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="3" data-acc="R" data-u="°C/°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">U2SpaceTemperature</td><td class="d">Actual temperature sensor value from the local U2 input</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="4" data-acc="R" data-u="°C/°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">PanelTemperature</td><td class="d">Actual temperature sensor value from the room panel</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="5" data-acc="R" data-u="ppm" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">SpaceCO2</td><td class="d">Calculated space CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="6" data-acc="R" data-u="ppm" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">PanelCO2</td><td class="d">Actual CO2 sensor value from the room panel</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="8" data-acc="R" data-u="ppm" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">U4CO2Sensor</td><td class="d">Actual CO2 sensor value from the local U4 input</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="9" data-acc="R" data-u="°C/°F" data-min="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">EffectiveTempSetpoint</td><td class="d">Calculated effective temperature setpoint based on occupancy status and heating or cooling</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="10" data-acc="R" data-u="°C/°F" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">CentralTempSetpoint</td><td class="d">Calculated Central Temperature Setpoint based on setpoints and occupancy status</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="12" data-acc="R" data-u="L/s / cfm" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">EffectiveAirFlowSetpoint</td><td class="d">Calculated effective airflow setpoint based on the occupancy status and heating or</td><td class="u">L/s / cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="13" data-acc="R" data-u="°C/°F" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">DischargeTemperature</td><td class="d">Calculated discharge temperature</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="14" data-acc="R" data-u="°C/°F" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">ActDischTempSetpoint</td><td class="d">Calculated discharge temperature setpoint based on the effective temperature setpoint and heating</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="15" data-acc="R" data-u="Pa / “WC" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">DifferentialPressure</td><td class="d">Actual differential pressure sensor-measured value from the built-in pressure input</td><td class="u">Pa / “WC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="16" data-acc="R" data-u="°C/°F" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">U1DischTemperature</td><td class="d">Actual discharge temperature sensor value comes from the U1 input</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="17" data-acc="R" data-u="°C/°F" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">U3SetpointOffset</td><td class="d">Actual setpoint offset value (calculated from resistance) from the U3 input</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">AppVersion</td><td class="d">Current application version; default 1.0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="7" data-acc="W" data-u="°C/°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">MaxDischTempSetpoint</td><td class="d">High limit of discharge temperature supplied to the room</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="8" data-acc="W" data-u="°C/°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">MinDischTempSetpoint</td><td class="d">Low limit of discharge temperature supplied to the room</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="10" data-acc="W" data-u="°C/°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">NetTemperature</td><td class="d">Temperature sensor value from the network; default -327</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="18" data-acc="W" data-u="°C/°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">NetDuctInTemp</td><td class="d">Discharge temperature sensor value from the network; default -327</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="19" data-acc="W" data-u="°C/°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">NetOutdoorTemp</td><td class="d">Outside air temperature sensor value from the network; default -327</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="20" data-acc="W" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">LoadShedding</td><td class="d">Load-shedding level required from the network; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">MaxDamperPosition</td><td class="d">Maximum damper open position limit; default 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="22" data-acc="W" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">MinDamperPosition</td><td class="d">Minimum damper open position limit; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="23" data-acc="W" data-u="%" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">MaxFanSpeed</td><td class="d">Maximum fan speed level limit; default 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="24" data-acc="W" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">MinFanSpeed</td><td class="d">Minimum fan speed level limit; default 20</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="25" data-acc="W" data-u="s" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">DamperDriveTime</td><td class="d">Time required to reach full damper open position (from 0% to 100%)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="26" data-acc="W" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">DamperResponse</td><td class="d">Sets the value of how much the control signal must change to</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="28" data-acc="W" data-u="°C/°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">MaxOatReheater</td><td class="d">Maximum outside air temperature limit that allows the use of a reheater</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="29" data-acc="W" data-u="°C/°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">MaxOatPerimeter</td><td class="d">Maximum outside air temperature limit that allows the use of a perimeter</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="30" data-acc="W" data-u="s" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">FloatReheaterValveDriveTime</td><td class="d">Time required to reach full reheater valve open (from 0% to 100%)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="32" data-acc="W" data-u="s" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">TimePropReheaterPeriod</td><td class="d">Time required for a PWM valve for a full cycle time of</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="33" data-acc="W" data-u="s" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">TimePropPerimeterPeriod</td><td class="d">Time required for a PWM valve for a full cycle time of</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="34" data-acc="W" data-u="min" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">BypassTimeOverride</td><td class="d">Time required to maintain the bypass occupancy status; default 120</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="35" data-acc="W" data-u="min" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">StandbyTimeOverride</td><td class="d">Time required to change the occupancy status to standby</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="36" data-acc="W" data-u="min" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">ChangeoverDelay</td><td class="d">Delay time for changing the heating/cooling operating mode; default 2</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="39" data-acc="W" data-u="s" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">FanDelayOff</td><td class="d">Delay time for switching off the fan; default 30</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="40" data-acc="W" data-u="ppm" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">NetCO2</td><td class="d">CO2 sensor value comes from the network</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="41" data-acc="W" data-u="°C/°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">NetOffset</td><td class="d">Offset temperature setpoint value from the network; default 0</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="56" data-acc="W" data-u="°C/°F" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">PanelTempSetpoint</td><td class="d">Temperature setpoint from the room panel</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="58" data-acc="W" data-u="°C/°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">OffsetTempSetpoint</td><td class="d">Temperature offset for setpoint from the room panel</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">CalculatedK-Factor</td><td class="d">Calculated K-Factor value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="67" data-acc="W" data-u="%" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">DamperControl</td><td class="d">Damper opening level control resulting from the application; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="80" data-i="1" data-acc="R" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">ReheaterControl</td><td class="d">Reheater valve opening level control resulting from the application</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="81" data-i="2" data-acc="R" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">FanSpeed</td><td class="d">Fan speed level control resulting from the application</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="82" data-i="3" data-acc="R" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">PerimeterControl</td><td class="d">Perimeter valve opening level control resulting from the application</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="83" data-i="4" data-acc="R" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">AHUOutdoorDamper</td><td class="d">Required opening level of the fresh air damper in the AHU resulting</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">PresenceSensor</td><td class="d">Actual presence sensor state from the I1 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">WindowContact</td><td class="d">Actual window contact state from the I2 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">AutoOccMode</td><td class="d">Automatically changes occupancy to occupied when increased airflow is detected</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=disabled, True=enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">WarmUpHeater</td><td class="d">Use the reheater also in the Morning WarmUp mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=disabled, True=enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">WarmUpParallelFan</td><td class="d">Use the parallel fan also in the Morning WarmUp mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=disabled, True=enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">StandbySeriesFan</td><td class="d">Use the series fan also in standby occupancy; default False</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=disabled, True=enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">FanControlMode</td><td class="d">Select the fan control mode; default False</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=digital, True=analog</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">HeatDamperPriority</td><td class="d">Set the priority of the damper heating operation when working in the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=secondary, True=primary</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">DeviceConfigurationSource</td><td class="d">Choose to set a source of the device application configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=BACcnet, True=DIP switch</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="93" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">PerimeterStatus</td><td class="d">Perimeter digital control status (if configured as digital) from the application</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=off, True=on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="94" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">FanStatus</td><td class="d">Fan digital control status (if configured as digital) from the application</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=off, True=on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="95" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bo-16"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16</td><td class="n">PanelHeating</td><td class="d">Heating mode status to be displayed as an icon on the Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=no heating, True=heating</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="96" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">PanelCooling</td><td class="d">Cooling mode status to be displayed as an icon on the Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=no cooling, True=cooling</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="97" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-bo-55"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">55</td><td class="n">PanelSetpointMode</td><td class="d">Sets the temperature setpoint mode in the Control Point room panel -</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=offset, True=setpoint</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="98" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bo-56"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">56</td><td class="n">PanelSetpointDisplay</td><td class="d">Select which value to be displayed during the offset editing according to</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=offset, True=setpoint</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="99" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">HVACStatus</td><td class="d">Current HVAC status; default Unoccupied Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied cooling, 2=Occupied heating, 3=Standby cooling, 4=Standby heating, 5=Unoccupied cooling, 6=Unoccupied heating, 7=Off, 8=Fire</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="100" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">OccupancyStatus</td><td class="d">Current occupancy status; default Unoccupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=occupied, 2=unoccupied, 3=bypass, 4=standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">0</td><td class="n">PanelFanStatus</td><td class="d">Fan status to be displayed as an icon on the Control Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 5=speed 1 (auto), 6=speed 2 (auto), 7=speed 3 (auto)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">HVACMode</td><td class="d">Set the operating mode for the VAV device; default Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Heat, 3=Morning WarmUp, 4=Cool, 5=Night Purge, 6=PreCool, 7=Off (depressurize), 8=Fire (pressurize)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">OccupancyMode</td><td class="d">Set room the occupancy mode from the BMS system</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=occupied, 2=unoccupied, 3=bypass, 4=standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="104" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">PanelOccupancy Status</td><td class="d">Current room occupancy status dedicated to Control Point room panel 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=unoccupied, 2=occupied, 3=standby, 4=bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">PanelOccupancyMode</td><td class="d">Status of set room occupancy mode from Control Point room panel 1:</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=unoccupied, 2=occupied</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">PanelOccupancyReset</td><td class="d">Resetting the room occupancy mode from occupied to unoccupied in the Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=unoccupied, 2=occupied</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">FanCommand</td><td class="d">Set different fan command modes for testing 1: Auto/none</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto/none (null), 2=Max speed, 3=Min speed, 4=Stop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">ReheaterCommand</td><td class="d">Set different reheater command modes for testing 1: Auto/none</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto/none (null), 2=Full open, 3=Full close</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">PerimeterCommand</td><td class="d">Set different perimeter command modes for testing 1: Auto/none</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto/none (null), 2=Full open, 3=Full close</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">TemperatureInputSelector</td><td class="d">Choose the temperature source for control logic; default Panel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=panel, 2=input, 3=network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">SetpointOffsetSelector</td><td class="d">Choose the setpoint offset source for control logic; default Panel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=panel, 2=input, 3=network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">CO2InputSelector</td><td class="d">Select the CO2 source for control logic; default Panel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=panel, 2=input, 3=network</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="113" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-mo-0"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">0</td><td class="n">ReheaterStatus</td><td class="d">Reheater staged control status (if configured as digital or staged) from application</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=stage 1 on, 3=stage 2 on</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller point IDs by name</summary><ul><li><a href="#obj-av-37"><code>AV37</code></a>SetpointOffsetRange</li><li><a href="#obj-av-38"><code>AV38</code></a>CO2SensorRange</li><li><a href="#obj-bv-4"><code>BV4</code></a>PresenceSensorInvert</li><li><a href="#obj-bv-5"><code>BV5</code></a>WindowContactInvert</li><li><a href="#obj-bv-6"><code>BV6</code></a>DeviceType</li><li><a href="#obj-bv-8"><code>BV8</code></a>DualHeat</li><li><a href="#obj-bo-2"><code>BO2</code></a>Units</li><li><a href="#obj-mv-11"><code>MV11</code></a>FanType</li><li><a href="#obj-mv-12"><code>MV12</code></a>ReheaterType</li><li><a href="#obj-mv-13"><code>MV13</code></a>PerimeterType</li><li><a href="#obj-mv-14"><code>MV14</code></a>HeaterPriority</li><li><a href="#obj-mv-21"><code>MV21</code></a>U1DischargeTempType</li><li><a href="#obj-mv-22"><code>MV22</code></a>U2SpaceTempType</li><li><a href="#obj-av-11"><code>AV11</code></a>MaxOccCoolAirflowSetpoint</li><li><a href="#obj-av-12"><code>AV12</code></a>MinOccCoolAirflowSetpoint</li><li><a href="#obj-av-13"><code>AV13</code></a>MaxOccHeatAirflowSetpoint</li><li><a href="#obj-av-14"><code>AV14</code></a>MinOccHeatAirflowSetpoint</li><li><a href="#obj-av-15"><code>AV15</code></a>StandbyAirFlowSetpoint</li><li><a href="#obj-av-16"><code>AV16</code></a>UnoccAirFlowSetpoint</li><li><a href="#obj-av-17"><code>AV17</code></a>StartupFanAirflowSetpoint</li><li><a href="#obj-bv-9"><code>BV9</code></a>DamperDirection</li><li><a href="#obj-av-0"><code>AV0</code></a>OccCoolTempSetpoint</li><li><a href="#obj-av-1"><code>AV1</code></a>OccHeatTempSetpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>StandbyCoolTempSetpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>StandbyHeatTempSetpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>UnoccCoolTempSetpoint</li><li><a href="#obj-av-5"><code>AV5</code></a>UnoccHeatTempSetpoint</li><li><a href="#obj-av-6"><code>AV6</code></a>SpaceCO2Setpoint</li><li><a href="#obj-av-9"><code>AV9</code></a>HotAirTempSetpoint</li><li><a href="#obj-bv-13"><code>BV13</code></a>PressureZeroing</li><li><a href="#obj-ai-11"><code>AI11</code></a>ActualAirFlow</li><li><a href="#obj-av-61"><code>AV61</code></a>K-Factor</li><li><a href="#obj-av-64"><code>AV64</code></a>UserSetPosition</li><li><a href="#obj-av-65"><code>AV65</code></a>UserSetAirflow</li><li><a href="#obj-av-66"><code>AV66</code></a>AirflowCalibration</li><li><a href="#obj-ao-0"><code>AO0</code></a>DamperPosition</li><li><a href="#obj-mv-7"><code>MV7</code></a>DamperCommand</li><li><a href="#obj-ai-0"><code>AI0</code></a>UpTime</li><li><a href="#obj-ai-1"><code>AI1</code></a>SpaceTemperature</li><li><a href="#obj-ai-3"><code>AI3</code></a>U2SpaceTemperature</li><li><a href="#obj-ai-4"><code>AI4</code></a>PanelTemperature</li><li><a href="#obj-ai-5"><code>AI5</code></a>SpaceCO2</li><li><a href="#obj-ai-6"><code>AI6</code></a>PanelCO2</li><li><a href="#obj-ai-8"><code>AI8</code></a>U4CO2Sensor</li><li><a href="#obj-ai-9"><code>AI9</code></a>EffectiveTempSetpoint</li><li><a href="#obj-ai-10"><code>AI10</code></a>CentralTempSetpoint</li><li><a href="#obj-ai-12"><code>AI12</code></a>EffectiveAirFlowSetpoint</li><li><a href="#obj-ai-13"><code>AI13</code></a>DischargeTemperature</li><li><a href="#obj-ai-14"><code>AI14</code></a>ActDischTempSetpoint</li><li><a href="#obj-ai-15"><code>AI15</code></a>DifferentialPressure</li><li><a href="#obj-ai-16"><code>AI16</code></a>U1DischTemperature</li><li><a href="#obj-ai-17"><code>AI17</code></a>U3SetpointOffset</li><li><a href="#obj-ai-100"><code>AI100</code></a>AppVersion</li><li><a href="#obj-av-7"><code>AV7</code></a>MaxDischTempSetpoint</li><li><a href="#obj-av-8"><code>AV8</code></a>MinDischTempSetpoint</li><li><a href="#obj-av-10"><code>AV10</code></a>NetTemperature</li><li><a href="#obj-av-18"><code>AV18</code></a>NetDuctInTemp</li><li><a href="#obj-av-19"><code>AV19</code></a>NetOutdoorTemp</li><li><a href="#obj-av-20"><code>AV20</code></a>LoadShedding</li><li><a href="#obj-av-21"><code>AV21</code></a>MaxDamperPosition</li><li><a href="#obj-av-22"><code>AV22</code></a>MinDamperPosition</li><li><a href="#obj-av-23"><code>AV23</code></a>MaxFanSpeed</li><li><a href="#obj-av-24"><code>AV24</code></a>MinFanSpeed</li><li><a href="#obj-av-25"><code>AV25</code></a>DamperDriveTime</li><li><a href="#obj-av-26"><code>AV26</code></a>DamperResponse</li><li><a href="#obj-av-28"><code>AV28</code></a>MaxOatReheater</li><li><a href="#obj-av-29"><code>AV29</code></a>MaxOatPerimeter</li><li><a href="#obj-av-30"><code>AV30</code></a>FloatReheaterValveDriveTime</li><li><a href="#obj-av-32"><code>AV32</code></a>TimePropReheaterPeriod</li><li><a href="#obj-av-33"><code>AV33</code></a>TimePropPerimeterPeriod</li><li><a href="#obj-av-34"><code>AV34</code></a>BypassTimeOverride</li><li><a href="#obj-av-35"><code>AV35</code></a>StandbyTimeOverride</li><li><a href="#obj-av-36"><code>AV36</code></a>ChangeoverDelay</li><li><a href="#obj-av-39"><code>AV39</code></a>FanDelayOff</li><li><a href="#obj-av-40"><code>AV40</code></a>NetCO2</li><li><a href="#obj-av-41"><code>AV41</code></a>NetOffset</li><li><a href="#obj-av-56"><code>AV56</code></a>PanelTempSetpoint</li><li><a href="#obj-av-58"><code>AV58</code></a>OffsetTempSetpoint</li><li><a href="#obj-av-62"><code>AV62</code></a>CalculatedK-Factor</li><li><a href="#obj-av-67"><code>AV67</code></a>DamperControl</li><li><a href="#obj-ao-1"><code>AO1</code></a>ReheaterControl</li><li><a href="#obj-ao-2"><code>AO2</code></a>FanSpeed</li><li><a href="#obj-ao-3"><code>AO3</code></a>PerimeterControl</li><li><a href="#obj-ao-4"><code>AO4</code></a>AHUOutdoorDamper</li><li><a href="#obj-bi-0"><code>BI0</code></a>PresenceSensor</li><li><a href="#obj-bi-1"><code>BI1</code></a>WindowContact</li><li><a href="#obj-bv-0"><code>BV0</code></a>AutoOccMode</li><li><a href="#obj-bv-1"><code>BV1</code></a>WarmUpHeater</li><li><a href="#obj-bv-2"><code>BV2</code></a>WarmUpParallelFan</li><li><a href="#obj-bv-3"><code>BV3</code></a>StandbySeriesFan</li><li><a href="#obj-bv-10"><code>BV10</code></a>FanControlMode</li><li><a href="#obj-bv-11"><code>BV11</code></a>HeatDamperPriority</li><li><a href="#obj-bv-12"><code>BV12</code></a>DeviceConfigurationSource</li><li><a href="#obj-bo-0"><code>BO0</code></a>PerimeterStatus</li><li><a href="#obj-bo-1"><code>BO1</code></a>FanStatus</li><li><a href="#obj-bo-16"><code>BO16</code></a>PanelHeating</li><li><a href="#obj-bo-17"><code>BO17</code></a>PanelCooling</li><li><a href="#obj-bo-55"><code>BO55</code></a>PanelSetpointMode</li><li><a href="#obj-bo-56"><code>BO56</code></a>PanelSetpointDisplay</li><li><a href="#obj-mi-1"><code>MI1</code></a>HVACStatus</li><li><a href="#obj-mi-2"><code>MI2</code></a>OccupancyStatus</li><li><a href="#obj-mv-0"><code>MV0</code></a>PanelFanStatus</li><li><a href="#obj-mv-1"><code>MV1</code></a>HVACMode</li><li><a href="#obj-mv-2"><code>MV2</code></a>OccupancyMode</li><li><a href="#obj-mv-3"><code>MV3</code></a>PanelOccupancy Status</li><li><a href="#obj-mv-4"><code>MV4</code></a>PanelOccupancyMode</li><li><a href="#obj-mv-5"><code>MV5</code></a>PanelOccupancyReset</li><li><a href="#obj-mv-8"><code>MV8</code></a>FanCommand</li><li><a href="#obj-mv-9"><code>MV9</code></a>ReheaterCommand</li><li><a href="#obj-mv-10"><code>MV10</code></a>PerimeterCommand</li><li><a href="#obj-mv-23"><code>MV23</code></a>TemperatureInputSelector</li><li><a href="#obj-mv-24"><code>MV24</code></a>SetpointOffsetSelector</li><li><a href="#obj-mv-25"><code>MV25</code></a>CO2InputSelector</li><li><a href="#obj-mo-0"><code>MO0</code></a>ReheaterStatus</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Units are printed as metric / imperial pairs (for example L/s / cfm); BO 2 Units selects metric or imperial when BV 12 allows BACnet configuration.</li><li>Network inputs (AV 10, 18, 19, 40) default to -327, which means no value; the selectors MV 23-25 choose panel, input or network as the source.</li><li>Many objects are linked to a Control Point room panel object (named in the manual); those panel-display objects (BO 16, 17, 55, 56, MV 0, 3-5) are for the panel.</li><li>A second manual page, &quot;List of Variables in Application&quot;, describes the same application objects and is not repeated here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the iSMA-B-VAV14-IP VAV controller (default VAV application) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application)</h2><div class="faq"><details open><summary>How many BACnet points does the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) have?</summary><p>This list has 114 BACnet objects: 17 analog inputs, 5 analog outputs, 48 analog values, 2 binary inputs, 7 binary outputs, 13 binary values, 2 multi-state inputs, 1 multi-state output, 19 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet points are writable?</summary><p>88 of the 114 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application) BACnet documentation?</summary><p>The source is iSMA-B-VAV14-IP User Manual V1.4.0 - BACnet Objects/Modbus Registers, revision V1.4.0, published free by iSMA CONTROLLI at https://icdocs.ismacontrolli.com/vav14-ip/V1.4.0/bacnet-objects-modbus-registers.</p></details><details><summary>What are the minimum BACnet points to integrate the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application)?</summary><p>Start with MV 2 OccupancyMode (Occupancy: 1 occ, 2 unocc, 3 bypass, 4 standby); MV 1 HVACMode (HVAC mode: 1 auto, 2 heat, 4 cool, 7 off ); AV 0 OccCoolTempSetpoint (Occupied cooling setpoint); AV 1 OccHeatTempSetpoint (Occupied heating setpoint); AI 1 SpaceTemperature (Space temperature used for control); AI 9 EffectiveTempSetpoint (Effective temperature setpoint); AI 11 ActualAirFlow (Actual airflow); AO 0 DamperPosition (Damper position, %); MI 1 HVACStatus (Current HVAC status).</p></details><details><summary>How do I enable BMS control of the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application)?</summary><p>MV 2 OccupancyMode and MV 1 HVACMode are the BMS commands; BV 12 must be false (BACnet) for the configuration to come from BACnet instead of the DIP switches.</p></details><details><summary>Can the BMS supply sensor values to the iSMA CONTROLLI iSMA-B-VAV14-IP VAV controller (default VAV application)?</summary><p>Room temperature (AV 10), discharge temperature (AV 18), outdoor temperature (AV 19), CO2 (AV 40) and setpoint offset (AV 41) can come from the network; MV 23-25 select the source.</p></details><details><summary>How do I check these points on the real iSMA-B-VAV14-IP VAV controller (default VAV application)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More iSMA CONTROLLI BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/isma-controlli/control-point-room-panel" data-row><span class="k">Room panel (thermostat display)</span><h3>iSMA CONTROLLI Control Point room panel (incl. Control Point VAV)</h3><p>iSMA CONTROLLI Control Point room panels, including the VAV version used with the iSMA-B-VAV14-IP controller.</p><div class="meta">218 objects &middot; 207 writable</div><span class="sr-only"> Also known as: Control Point, iSMA Control Point, Control Point VAV, Control Point Software V1.1</span></a></li><li><a class="card" href="/bacnet-points-lists/isma-controlli/isma-b-fcu-default-application" data-row><span class="k">Fan coil unit controller</span><h3>iSMA CONTROLLI iSMA-B-FCU fan coil controller (default application)</h3><p>iSMA CONTROLLI iSMA-B-FCU fan coil controllers running the factory default FCU application.</p><div class="meta">119 objects &middot; 86 writable &middot; DMP241en &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: iSMA-B-FCU, iSMA-B-FCU-HH, iSMA-B-FCU-HL, iSMA-B-FCU-LL, DMP241en</span></a></li><li><a class="card" href="/bacnet-points-lists/isma-controlli/isma-b-lp-room-panel" data-row><span class="k">Room panel (thermostat display)</span><h3>iSMA CONTROLLI iSMA-B-LP room panel (BACnet MS/TP)</h3><p>iSMA CONTROLLI iSMA-B-LP wall room panels with BACnet MS/TP firmware, with or without humidity and CO2 sensors.</p><div class="meta">171 objects &middot; 163 writable</div><span class="sr-only"> Also known as: iSMA-B-LP, iSMA-B-LP-H, iSMA-B-LP-C, iSMA-B-LP-HC, LP BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/isma-controlli/mve-mvc-ebv-2-rs-actuators" data-row><span class="k">Valve actuator / energy valve</span><h3>iSMA CONTROLLI MVE-2-RS / MVC-2-RS / EBV-2-RS valve actuators (BACnet MS/TP)</h3><p>iSMA CONTROLLI (ex Controlli) MVE-2-RS, MVC-2-RS and EBV-2-RS communicating valve actuators, including energy-valve functions with VLX valves.</p><div class="meta">158 objects &middot; 67 writable</div><span class="sr-only"> Also known as: MVE-2-RS, MVC-2-RS, EBV-2-RS, iC Actuator Configurator, Controlli MVE, Controlli EBV energy valve, VLX energy valve</span></a></li><li><a class="card" href="/bacnet-points-lists/isma-controlli/touch-point-2-room-panel" data-row><span class="k">Room panel (thermostat display)</span><h3>iSMA CONTROLLI Touch Point 2.0 room panel</h3><p>iSMA CONTROLLI Touch Point 2.0 room panels (software manual V1.0.1).</p><div class="meta">59 objects &middot; 50 writable</div><span class="sr-only"> Also known as: Touch Point 2.0, Touch Point ONE 2.0, iSMA Touch Point 2.0, TP2.0</span></a></li><li><a class="card" href="/bacnet-points-lists/isma-controlli/touch-point-room-panel" data-row><span class="k">Room panel (thermostat display)</span><h3>iSMA CONTROLLI Touch Point room panel</h3><p>iSMA CONTROLLI Touch Point touch-button room panels (software manual V1.3), including the Touch Point VAV series.</p><div class="meta">53 objects &middot; 44 writable</div><span class="sr-only"> Also known as: Touch Point, iSMA Touch Point, Touch Point VAV, Touch Point Software V1.3</span></a></li></ul>
<p class="updated">Source: <a href="https://icdocs.ismacontrolli.com/vav14-ip/V1.4.0/bacnet-objects-modbus-registers" rel="nofollow noopener" target="_blank">iSMA-B-VAV14-IP User Manual V1.4.0 - BACnet Objects/Modbus Registers &middot; rev. V1.4.0</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
