<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Johnson Controls ATC1500 App #4007 BACnet Points List</title>
<meta name="description" content="Johnson Controls ATC1500 App #4007 BACnet points list: 240 objects by ID and name (e.g. MV 28002 = Unit Enable Mode), 163 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Johnson Controls ATC1500 App #4007 BACnet Points List">
<meta property="og:description" content="Johnson Controls ATC1500 App #4007 BACnet points list: 240 objects by ID and name (e.g. MV 28002 = Unit Enable Mode), 163 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Johnson Controls ATC1500 App #4007 BACnet Points List">
<meta name="twitter:description" content="Johnson Controls ATC1500 App #4007 BACnet points list: 240 objects by ID and name (e.g. MV 28002 = Unit Enable Mode), 163 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper",
   "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper",
   "name": "Johnson Controls ATC1500 App #4007 BACnet Points List",
   "description": "Johnson Controls ATC1500 App #4007 BACnet points list: 240 objects by ID and name (e.g. MV 28002 = Unit Enable Mode), 163 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper#dataset",
   "name": "Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet Points List",
   "description": "Application #4007 is one of the fan coil applications for the Johnson Controls ATC1500 (4 UI, 2 BI, 2 BO, 4 RO, 3 CO) Advanced Terminal Unit Controller, which connects over BACnet MS/TP (it can also run N2 or Modbus). It drives a four-pipe fan coil with on/off valve control, a variable-speed fan, a two-wire PWM heating option and an optional floating fresh-air damper with position output. Points cover unit enable, occupancy and mode commands, network setpoint and network sensor overrides, fan, valve and damper status, PID tuning, fault detection flags and the controller's network settings. Johnson Controls ATC1500 App #4007 BACnet points list: 240 objects by ID and name (e.g. MV 28002 = Unit Enable Mode), 163 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper",
   "keywords": [
    "Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet Points List",
    "Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet objects",
    "Johnson Controls BACnet",
    "ATC1500 BACnet points list",
    "LC-ATC1500-0 BACnet points list",
    "Application #4007 BACnet points list",
    "ATC app 4007 BACnet points list",
    "ATC1500 4007 BACnet points list",
    "Advanced Terminal Unit Controller BACnet points list",
    "ATC SMART Equipment Controller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Advanced Terminal Unit Controller Application Note - Application #4007",
    "url": "https://docs.johnsoncontrols.com/bas/api/khub/documents/H55COyHR0P9FZtK_j7QoxQ/content",
    "author": {
     "@type": "Organization",
     "name": "Johnson Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)",
    "brand": {
     "@type": "Brand",
     "name": "Johnson Controls"
    },
    "category": "Fan coil unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 240 BACnet objects: 133 analog values, 107 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "163 of the 240 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Advanced Terminal Unit Controller Application Note - Application #4007 (LIT-12013094), revision April 2023, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/api/khub/documents/H55COyHR0P9FZtK_j7QoxQ/content."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 28002 Unit Enable Mode (Unit on/off: 0=Shutdown, 1=Enable); MV 28046 Occupancy Schedule (Occupancy from the BAS schedule); MV 28006 System Mode (Mode command (cool only, heat only, fan only...)); AV 28065 Network Setpoint (Zone setpoint written by the BAS, °C/°F); MV 28000 Unit Status (Heat, cool, fan only, satisfied or off); MV 28047 Effective Occupancy (Occupancy in effect); AV 28090 Operational Zone Temperature (Zone temperature in use, °C/°F); AV 28077 Fan Speed AO (Fan speed output, %); MV 28079 Condensate Alarm BI (Condensate alarm input: 0=Normal, 1=Alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Unit Enable Mode (Shutdown or Enable, default Enable) turns the unit off or on. Effective occupancy follows Occupancy Override first, then the bypass timer, Occupancy Schedule and the occupancy sensor. System Mode is the writable mode command (cool only, heat only, fan only and others)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "With Spt Source at Network Input (the default) the zone setpoint comes from Network Setpoint (default 22 °C). Network Override Zone Temperature, Network Override Outdoor Air Temperature and Network Override Indoor Air Quality are writable network inputs; a network CO2 value takes priority over the local sensor, and summer-winter setpoint compensation only works with a reliable network outdoor air temperature."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Johnson Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/johnson-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)",
     "item": "https://easybacnet.com/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/johnson-controls/">Johnson Controls</a></li><li aria-current="page">ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</li></ol>
<p class="eyebrow">Fan coil unit controller &middot; BACnet points list</p><h1><span class="mfr">Johnson Controls</span> ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>Application #4007 is one of the fan coil applications for the Johnson Controls ATC1500 (4 UI, 2 BI, 2 BO, 4 RO, 3 CO) Advanced Terminal Unit Controller, which connects over BACnet MS/TP (it can also run N2 or Modbus). It drives a four-pipe fan coil with on/off valve control, a variable-speed fan, a two-wire PWM heating option and an optional floating fresh-air damper with position output. Points cover unit enable, occupancy and mode commands, network setpoint and network sensor overrides, fan, valve and damper status, PID tuning, fault detection flags and the controller&#x27;s network settings.</p>
<p>This page lists <strong>240 BACnet objects</strong> for the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) &mdash; 163 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Johnson Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/johnson-controls/">Johnson Controls</a></dd></div><div><dt>Model</dt><dd>ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</dd></div><div><dt>Equipment</dt><dd>Fan coil unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>240 (163 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>ATC1500, LC-ATC1500-0, Application #4007, ATC app 4007, ATC1500 4007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</dd></div><div><dt>Source document</dt><dd><a href="https://docs.johnsoncontrols.com/bas/api/khub/documents/H55COyHR0P9FZtK_j7QoxQ/content" rel="nofollow noopener" target="_blank">Advanced Terminal Unit Controller Application Note - Application #4007 &middot; LIT-12013094 &middot; rev. April 2023</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper.csv" rel="nofollow" download>Download CSV <small>240 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://docs.johnsoncontrols.com/bas/api/khub/documents/H55COyHR0P9FZtK_j7QoxQ/content" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Johnson Controls&rsquo;s current documentation and the live
device before use. Not official Johnson Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the controller to BACnet MS/TP (FC Comm Mode Wired Field Bus) with an MS/TP address of 4-127, then enable the unit with Unit Enable Mode, drive occupancy through Occupancy Schedule and write Network Setpoint (Spt Source defaults to Network Input). Read unit status, effective occupancy, zone temperature and the fan state.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-28002">MV 28002</a></td><td class="n">Unit Enable Mode</td><td>Unit on/off: 0=Shutdown, 1=Enable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-28046">MV 28046</a></td><td class="n">Occupancy Schedule</td><td>Occupancy from the BAS schedule</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-28006">MV 28006</a></td><td class="n">System Mode</td><td>Mode command (cool only, heat only, fan only...)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-28065">AV 28065</a></td><td class="n">Network Setpoint</td><td>Zone setpoint written by the BAS, °C/°F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-28000">MV 28000</a></td><td class="n">Unit Status</td><td>Heat, cool, fan only, satisfied or off</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-28047">MV 28047</a></td><td class="n">Effective Occupancy</td><td>Occupancy in effect</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-28090">AV 28090</a></td><td class="n">Operational Zone Temperature</td><td>Zone temperature in use, °C/°F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-28077">AV 28077</a></td><td class="n">Fan Speed AO</td><td>Fan speed output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-28079">MV 28079</a></td><td class="n">Condensate Alarm BI</td><td>Condensate alarm input: 0=Normal, 1=Alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Unit Enable Mode (Shutdown or Enable, default Enable) turns the unit off or on. Effective occupancy follows Occupancy Override first, then the bypass timer, Occupancy Schedule and the occupancy sensor. System Mode is the writable mode command (cool only, heat only, fan only and others).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>With Spt Source at Network Input (the default) the zone setpoint comes from Network Setpoint (default 22 °C). Network Override Zone Temperature, Network Override Outdoor Air Temperature and Network Override Indoor Air Quality are writable network inputs; a network CO2 value takes priority over the local sensor, and summer-winter setpoint compensation only works with a reliable network outdoor air temperature.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>FC Comm Mode picks the field bus (Wired Field Bus for BACnet MS/TP, N2 or Modbus). MSTP Device Address is 4-127 and Device Object ID 0-4194302.</li><li>FCB Baud Rate defaults to Auto; Operating Baud Rate shows the rate in use and Communication Status the MS/TP state.</li><li>Units (MV 28016) selects IP or SI; the default is SI.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BACnet IDs (AV 280xx / MV 280xx) are reused across the ATC applications but do not always mean the same point; map each application from its own list.</li><li>Occupancy Override and Occupancy Schedule read Not Set after a reset until written again; with both Not Set and no occupancy sensor the unit falls back to Default Occupancy (Occupied unless changed).</li><li>PID tuning, minimum on/off times and fault delays are commissioning values; don&#x27;t write them cyclically.</li></ul>
</section>
<h2 id="points">Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">240 of 240 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>133</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>107</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>240</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>77</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>163</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (121)</option><option value="s">s (33)</option><option value="°C/°F">°C/°F (32)</option><option value="%">% (30)</option><option value="delta °C/°F">delta °C/°F (17)</option><option value="ppm">ppm (7)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>107</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="28000" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-28000"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28000</td><td class="n">Unit Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Heat, 1=Cool, 2=Fan Only, 3=Balancing, 4=Satisfied, 5=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="28001" data-acc="W" data-u="" data-st="1" id="obj-mv-28001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28001</td><td class="n">Application Tuning Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False, 1=True, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="28002" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-28002"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28002</td><td class="n">Unit Enable Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Shutdown, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="28003" data-acc="R" data-u="" data-st="1" id="obj-mv-28003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28003</td><td class="n">Occupied State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Heating, 1=Satisfied, 2=Cooling, 3=Supp Htg, 4=Temperature Unreliable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="28004" data-acc="R" data-u="" data-st="1" id="obj-mv-28004"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28004</td><td class="n">Unoccupied State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Unoccupied, 1=Temperature Unreliable, 2=Unocc Htg/Clg Check, 3=Unoccupied Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="28006" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-28006"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28006</td><td class="n">System Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cool Only, 1=Heat Only, 2=Fan Only, 3=Water Flush, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="6" data-i="28007" data-acc="R" data-u="" data-st="1" id="obj-mv-28007"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28007</td><td class="n">Effective HVAC Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Use, 1=Off, 2=Heat, 3=Cool, 4=Fan Only</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="28008" data-acc="R" data-u="" data-st="1" id="obj-mv-28008"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28008</td><td class="n">Device Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Main Download Req, 1=Code Download, 2=Class Code Download, 3=Subclass Download, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="28009" data-acc="R" data-u="" data-st="1" id="obj-mv-28009"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28009</td><td class="n">Firmware Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Firmware Versions OK, 1=Firmware Versions Do Not Match the Package</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="28000" data-acc="W" data-u="" id="obj-av-28000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28000</td><td class="n">N2 Address</td><td class="d">Range 1 to 253</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="28001" data-acc="W" data-u="" id="obj-av-28001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28001</td><td class="n">Modbus Address</td><td class="d">Range 1 to 247</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="28002" data-acc="W" data-u="" id="obj-av-28002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28002</td><td class="n">MSTP Device Address</td><td class="d">Range 4 to 127</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="28003" data-acc="W" data-u="" id="obj-av-28003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28003</td><td class="n">Device Object ID</td><td class="d">Range 0 to 4194302</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="28010" data-acc="W" data-u="" data-st="1" id="obj-mv-28010"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28010</td><td class="n">FC Comm Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Wired Field Bus, 1=Wireless Field Bus, 2=N2 Field Bus, 3=Modbus Field Bus, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="28011" data-acc="R" data-u="" data-st="1" id="obj-mv-28011"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28011</td><td class="n">Communication Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Configured, 1=Active, 2=Waiting For Poll For Master, 3=Not Received Token For Long, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="28012" data-acc="W" data-u="" data-st="1" id="obj-mv-28012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28012</td><td class="n">FCB Baud Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=1200, 2=9600, 3=19200, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="28013" data-acc="R" data-u="" data-st="1" id="obj-mv-28013"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28013</td><td class="n">Operating Baud Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto, 1=1200, 2=9600, 3=19200, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="28014" data-acc="W" data-u="" data-st="1" id="obj-mv-28014"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28014</td><td class="n">BACnet Encoding Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=ISO 10646 (UCS-2), 1=ANSI X3.4 (US-ASCII), 2=Microsoft DBCS code page 932 (Japanese Shift JIS), 3=ISO 10646 (UTF-8)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="28015" data-acc="W" data-u="" data-st="1" id="obj-mv-28015"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28015</td><td class="n">Time Zone</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=(UTC+00:00) Monrovia, Reykjavik, 2=(UTC+00:00) Greenwich Mean Time : Dublin, Edinburgh, Lisbon, London, 3=(UTC+01:00) Amsterdam, Berlin, Bern, Rome, Stockholm, Vienna, 4=(UTC+01:00) Belgrade, Bratislava, Budapest, Ljubljana, Prague, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="28016" data-acc="W" data-u="" data-st="1" id="obj-mv-28016"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28016</td><td class="n">Units</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=IP, 1=SI</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="28017" data-acc="W" data-u="" data-st="1" id="obj-mv-28017"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28017</td><td class="n">Relearn System</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="21" data-i="28018" data-acc="W" data-u="" data-st="1" id="obj-mv-28018"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28018</td><td class="n">Provider Name</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatic, 1=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="28025" data-acc="R" data-u="" data-st="1" id="obj-mv-28025"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28025</td><td class="n">Heating Control Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Low, 2=Timing Low, 3=High, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="28005" data-acc="R" data-u="°C/°F" id="obj-av-28005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28005</td><td class="n">Heating Setpoint</td><td class="d">Range 0 to 100°C (32 to 212°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="28006" data-acc="W" data-u="s" id="obj-av-28006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28006</td><td class="n">Htg Minimum On Time</td><td class="d">Range 0 to 1200 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="28007" data-acc="W" data-u="s" id="obj-av-28007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28007</td><td class="n">Htg Minimum Off Time</td><td class="d">Range 0 to 1200 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="28008" data-acc="W" data-u="%" id="obj-av-28008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28008</td><td class="n">Limited Max Heating Value</td><td class="d">Range 10 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="27" data-i="28026" data-acc="R" data-u="" data-st="1" id="obj-mv-28026"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28026</td><td class="n">Heating Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Max, 2=Limited Max, 3=Hold, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="28" data-i="28027" data-acc="W" data-u="" data-st="1" id="obj-mv-28027"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28027</td><td class="n">Heating Adaptive Tuning Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="28028" data-acc="W" data-u="" data-st="1" id="obj-mv-28028"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28028</td><td class="n">Heating Manual Tuning</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Yes, 1=No</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="28009" data-acc="W" data-u="" id="obj-av-28009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28009</td><td class="n">Heat Prop Band</td><td class="d">Range 1 to 200</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="28010" data-acc="W" data-u="s" id="obj-av-28010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28010</td><td class="n">Heat Integral Time</td><td class="d">Range 0 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="28011" data-acc="W" data-u="s" id="obj-av-28011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28011</td><td class="n">Heat Saturation Time</td><td class="d">Range 1 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="28012" data-acc="W" data-u="" id="obj-av-28012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28012</td><td class="n">Heat Process Range</td><td class="d">Range 0 to 1800</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="28013" data-acc="W" data-u="s" id="obj-av-28013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28013</td><td class="n">Heat Time Constant</td><td class="d">Range 1 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="28014" data-acc="W" data-u="s" id="obj-av-28014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28014</td><td class="n">Heat Process Dead Time</td><td class="d">Range 0 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="28015" data-acc="W" data-u="s" id="obj-av-28015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28015</td><td class="n">Heat Period</td><td class="d">Range 0 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="37" data-i="28029" data-acc="W" data-u="" data-st="1" id="obj-mv-28029"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28029</td><td class="n">Heating Process ID</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Airflow, 1=Airflow %, 2=Airflow Diff, 3=Bldg Static, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="28030" data-acc="W" data-u="" data-st="1" id="obj-mv-28030"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28030</td><td class="n">Two Position Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Reverse, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="28031" data-acc="R" data-u="" data-st="1" id="obj-mv-28031"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28031</td><td class="n">Heating Valve BO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On, 2=Hold</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="28016" data-acc="W" data-u="delta °C/°F" id="obj-av-28016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28016</td><td class="n">Heating Control Band</td><td class="d">Range 0 to 5 delta °C (0 to 5 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="28018" data-acc="R" data-u="°C/°F" id="obj-av-28018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28018</td><td class="n">Cooling Setpoint</td><td class="d">Range 0 to 100°C (32 to 212°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="42" data-i="28032" data-acc="R" data-u="" data-st="1" id="obj-mv-28032"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28032</td><td class="n">Cooling Control Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Low, 2=Timing Low, 3=High, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="28019" data-acc="W" data-u="s" id="obj-av-28019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28019</td><td class="n">Clg Minimum On Time</td><td class="d">Range 0 to 1200 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="28020" data-acc="W" data-u="s" id="obj-av-28020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28020</td><td class="n">Clg Minimum Off Time</td><td class="d">Range 0 to 1200 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="28021" data-acc="W" data-u="%" id="obj-av-28021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28021</td><td class="n">Limited Max Cooling Value</td><td class="d">Range 10 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="46" data-i="28033" data-acc="R" data-u="" data-st="1" id="obj-mv-28033"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28033</td><td class="n">Cooling Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Max, 2=Limited Max, 3=Hold, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="28034" data-acc="W" data-u="" data-st="1" id="obj-mv-28034"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28034</td><td class="n">Cooling Adaptive Tuning Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="28035" data-acc="W" data-u="" data-st="1" id="obj-mv-28035"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28035</td><td class="n">Cooling Manual Tuning</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Yes, 1=No</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="28022" data-acc="W" data-u="" id="obj-av-28022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28022</td><td class="n">Cool Prop Band</td><td class="d">Range 1 to 200</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="28023" data-acc="W" data-u="s" id="obj-av-28023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28023</td><td class="n">Cool Integral Time</td><td class="d">Range 0 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="28024" data-acc="W" data-u="s" id="obj-av-28024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28024</td><td class="n">Cool Saturation Time</td><td class="d">Range 1 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="28025" data-acc="W" data-u="" id="obj-av-28025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28025</td><td class="n">Cool Process Range</td><td class="d">Range 0 to 1800</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="28026" data-acc="W" data-u="s" id="obj-av-28026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28026</td><td class="n">Cool Time Constant</td><td class="d">Range 1 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="28027" data-acc="W" data-u="s" id="obj-av-28027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28027</td><td class="n">Cool Process Dead Time</td><td class="d">Range 1 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="28028" data-acc="W" data-u="s" id="obj-av-28028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28028</td><td class="n">Cool Period</td><td class="d">Range 0 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="56" data-i="28036" data-acc="W" data-u="" data-st="1" id="obj-mv-28036"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28036</td><td class="n">Cool Process ID</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Airflow, 1=Airflow %, 2=Airflow Diff, 3=Bldg Static, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="28037" data-acc="R" data-u="" data-st="1" id="obj-mv-28037"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28037</td><td class="n">Cooling Valve BO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="28038" data-acc="W" data-u="" data-st="1" id="obj-mv-28038"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28038</td><td class="n">Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Reverse, 2=Hold</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="28029" data-acc="W" data-u="delta °C/°F" id="obj-av-28029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28029</td><td class="n">Cooling Control Band</td><td class="d">Range 0 to 5 delta °C (0 to 5 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="28039" data-acc="R" data-u="" data-st="1" id="obj-mv-28039"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28039</td><td class="n">Damper State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On, 2=Max</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="28030" data-acc="W" data-u="%" id="obj-av-28030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28030</td><td class="n">Damper Maximum Position</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="28031" data-acc="W" data-u="%" id="obj-av-28031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28031</td><td class="n">Damper Minimum Position</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="28162" data-acc="W" data-u="s" id="obj-av-28162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28162</td><td class="n">Damper Stroke Time</td><td class="d">Range 1 to 240 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="28032" data-acc="R" data-u="%" id="obj-av-28032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28032</td><td class="n">Damper Percent Cmd</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="28040" data-acc="R" data-u="" data-st="1" id="obj-mv-28040"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28040</td><td class="n">Damper OpenClose</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="28033" data-acc="W" data-u="ppm" id="obj-av-28033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28033</td><td class="n">CO2 Prop Band</td><td class="d">Range 0 to 10000 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="28034" data-acc="R" data-u="%" id="obj-av-28034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28034</td><td class="n">OA Damper PAO</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="28042" data-acc="W" data-u="" data-st="1" id="obj-mv-28042"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28042</td><td class="n">Damper Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Reverse, 2=Hold</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="28035" data-acc="W" data-u="ppm" id="obj-av-28035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28035</td><td class="n">Return CO2 Sensor Offset</td><td class="d">Range -2000 to 2000 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="28044" data-acc="R" data-u="" data-st="1" id="obj-mv-28044"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28044</td><td class="n">IAQ</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unreliable, 1=Low Priority, 2=Medium Priority, 3=High Priority, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="28045" data-acc="W" data-u="" data-st="1" id="obj-mv-28045"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28045</td><td class="n">Occupancy Override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=UnOccupied, 2=Bypass, 3=Standby, 4=Not Set</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="28046" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-28046"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28046</td><td class="n">Occupancy Schedule</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=UnOccupied, 2=Standby, 3=Not Set</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="28047" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-28047"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28047</td><td class="n">Effective Occupancy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=UnOccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="28036" data-acc="W" data-u="s" id="obj-av-28036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28036</td><td class="n">Bypass Time</td><td class="d">Range 0 to 7200 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="28037" data-acc="W" data-u="s" id="obj-av-28037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28037</td><td class="n">Off Delay</td><td class="d">Range 0 to 600 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="28048" data-acc="W" data-u="" data-st="1" id="obj-mv-28048"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28048</td><td class="n">Temporary Occupancy</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Trigger</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="28049" data-acc="W" data-u="" data-st="1" id="obj-mv-28049"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28049</td><td class="n">FDD Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="28038" data-acc="W" data-u="s" id="obj-av-28038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28038</td><td class="n">Start Delay</td><td class="d">Range 0 to 86400 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="28039" data-acc="W" data-u="s" id="obj-av-28039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28039</td><td class="n">Insufficient Htg Cap Sat Delay</td><td class="d">Range 0 to 86400 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="28040" data-acc="W" data-u="delta °C/°F" id="obj-av-28040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28040</td><td class="n">Insufficient Htg Cap Zone Max Error</td><td class="d">Range 0 to 55 delta °C (0 to 99 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="28041" data-acc="W" data-u="delta °C/°F" id="obj-av-28041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28041</td><td class="n">Insufficient Clg Cap Zone Max Error</td><td class="d">Range 0 to 55 delta °C (0 to 99 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="28042" data-acc="W" data-u="delta °C/°F" id="obj-av-28042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28042</td><td class="n">Low Zone Temp Zone Max Error</td><td class="d">Range 0 to 55 delta °C (0 to 99 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="28043" data-acc="W" data-u="delta °C/°F" id="obj-av-28043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28043</td><td class="n">High Zone Temp Zone Max Error</td><td class="d">Range 0 to 55 delta °C (0 to 99 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="28044" data-acc="W" data-u="°C/°F" id="obj-av-28044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28044</td><td class="n">ZN Spt Out Of Comfort Lim Min T Spt</td><td class="d">Range -20 to 40°C (-4 to 104°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="28045" data-acc="W" data-u="°C/°F" id="obj-av-28045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28045</td><td class="n">ZN Spt Out Of Comfort Lim Max T Spt</td><td class="d">Range -20 to 40°C (-4 to 104°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="28046" data-acc="W" data-u="delta °C/°F" id="obj-av-28046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28046</td><td class="n">Setpoint Compensation Winter Max Diff</td><td class="d">Range 0 to 55 delta °C (0 to 99 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="28047" data-acc="W" data-u="delta °C/°F" id="obj-av-28047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28047</td><td class="n">Setpoint Compensation Summer Max Diff</td><td class="d">Range 0 to 55 delta °C (0 to 99 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="28048" data-acc="W" data-u="s" id="obj-av-28048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28048</td><td class="n">Insufficient Clg Cap Sat Delay</td><td class="d">Range 0 to 86400 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="28050" data-acc="R" data-u="" data-st="1" id="obj-mv-28050"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28050</td><td class="n">FDD</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="28049" data-acc="W" data-u="delta °C/°F" id="obj-av-28049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28049</td><td class="n">Simultaneous HtgClg Zone Max Error</td><td class="d">Range 0 to 100 delta °C</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="28050" data-acc="W" data-u="°C/°F" id="obj-av-28050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28050</td><td class="n">DAT Not Responding Htg Threshold Temp</td><td class="d">Range 0 to 100°C (32 to 212°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="28051" data-acc="W" data-u="°C/°F" id="obj-av-28051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28051</td><td class="n">DAT Not Responding Clg Threshold Temp</td><td class="d">Range 0 to 100°C (32 to 212°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="28051" data-acc="R" data-u="" data-st="1" id="obj-mv-28051"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28051</td><td class="n">Window Open While Occupied Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="28052" data-acc="R" data-u="" data-st="1" id="obj-mv-28052"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28052</td><td class="n">Window Open While Unoccupied Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="28053" data-acc="R" data-u="" data-st="1" id="obj-mv-28053"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28053</td><td class="n">Insufficient Cooling Capacity Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="28054" data-acc="R" data-u="" data-st="1" id="obj-mv-28054"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28054</td><td class="n">Insufficient Heating Capacity Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="28055" data-acc="R" data-u="" data-st="1" id="obj-mv-28055"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28055</td><td class="n">Zone Spt Outside Comfort Limits Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="28056" data-acc="R" data-u="" data-st="1" id="obj-mv-28056"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28056</td><td class="n">High Zone Temp Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="28057" data-acc="R" data-u="" data-st="1" id="obj-mv-28057"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28057</td><td class="n">Low Zone Temp Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="28058" data-acc="R" data-u="" data-st="1" id="obj-mv-28058"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28058</td><td class="n">Incorrect Setpoint Compensation Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="28059" data-acc="R" data-u="" data-st="1" id="obj-mv-28059"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28059</td><td class="n">Simultaneous Htg and Clg Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="28060" data-acc="R" data-u="" data-st="1" id="obj-mv-28060"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28060</td><td class="n">DAT Not Responding Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="28052" data-acc="W" data-u="s" id="obj-av-28052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28052</td><td class="n">Window Open In Occ In Fault Time</td><td class="d">Range 0 to 86400 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="28053" data-acc="W" data-u="s" id="obj-av-28053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28053</td><td class="n">Window Open In Unocc In Fault Time</td><td class="d">Range 0 to 86400 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="28054" data-acc="W" data-u="s" id="obj-av-28054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28054</td><td class="n">Low Zone Temp In Fault Time</td><td class="d">Range 0 to 86400 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="28055" data-acc="W" data-u="s" id="obj-av-28055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28055</td><td class="n">High Zone Temp In Fault Time</td><td class="d">Range 0 to 86400 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="28056" data-acc="W" data-u="s" id="obj-av-28056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28056</td><td class="n">Simultaneous Htg Clg In Fault Time</td><td class="d">Range 0 to 86400 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="28057" data-acc="W" data-u="s" id="obj-av-28057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28057</td><td class="n">DAT Not Responding In Fault Time</td><td class="d">Range 0 to 86400 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="28061" data-acc="W" data-u="" data-st="1" id="obj-mv-28061"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28061</td><td class="n">Window Open In Occ Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="28062" data-acc="W" data-u="" data-st="1" id="obj-mv-28062"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28062</td><td class="n">Window Open In Unocc Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="28063" data-acc="W" data-u="" data-st="1" id="obj-mv-28063"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28063</td><td class="n">Insufficient Htg Cap Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="28064" data-acc="W" data-u="" data-st="1" id="obj-mv-28064"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28064</td><td class="n">Insufficient Clg Cap Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="28065" data-acc="W" data-u="" data-st="1" id="obj-mv-28065"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28065</td><td class="n">Low Zone Temp Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="28066" data-acc="W" data-u="" data-st="1" id="obj-mv-28066"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28066</td><td class="n">High Zone Temp Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="28067" data-acc="W" data-u="" data-st="1" id="obj-mv-28067"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28067</td><td class="n">Setpoint Compensation Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="28068" data-acc="W" data-u="" data-st="1" id="obj-mv-28068"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28068</td><td class="n">ZN Spt Out Of Comfort Lim Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="28069" data-acc="W" data-u="" data-st="1" id="obj-mv-28069"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28069</td><td class="n">Simultaneous Htg Clg Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="28070" data-acc="W" data-u="" data-st="1" id="obj-mv-28070"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28070</td><td class="n">DAT Not Responding Fault Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="28058" data-acc="W" data-u="°C/°F" id="obj-av-28058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28058</td><td class="n">ecoClgSetpoint</td><td class="d">Range 20 to 30°C (68 to 86°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="28071" data-acc="R" data-u="" data-st="1" id="obj-mv-28071"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28071</td><td class="n">Energy Indicator</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Red, 2=Green</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="28059" data-acc="W" data-u="°C/°F" id="obj-av-28059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28059</td><td class="n">ecoHtgSetpoint</td><td class="d">Range 15 to 25°C (59 to 77°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="28072" data-acc="W" data-u="" data-st="1" id="obj-mv-28072"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28072</td><td class="n">Energy Indication Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="28073" data-acc="W" data-u="" data-st="1" id="obj-mv-28073"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28073</td><td class="n">Energy Indicator Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="28060" data-acc="W" data-u="delta °C/°F" id="obj-av-28060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28060</td><td class="n">ecoHtgSetpoint Diff</td><td class="d">Range 0 to 10 delta °C (0 to 10 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="28061" data-acc="W" data-u="delta °C/°F" id="obj-av-28061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28061</td><td class="n">ecoClgSetpoint Diff</td><td class="d">Range 0 to 10 delta °C (0 to 10 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="28062" data-acc="W" data-u="ppm" id="obj-av-28062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28062</td><td class="n">CO2 Setpoint</td><td class="d">Range 0 to 10000 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="28063" data-acc="W" data-u="°C/°F" id="obj-av-28063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28063</td><td class="n">Unocc Cooling Setpoint</td><td class="d">Range 15 to 30°C (59 to 86°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="28064" data-acc="W" data-u="°C/°F" id="obj-av-28064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28064</td><td class="n">Unocc Heating Setpoint</td><td class="d">Range 10 to 25°C (50 to 77°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="28065" data-acc="W" data-u="°C/°F" data-min="1" id="obj-av-28065"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28065</td><td class="n">Network Setpoint</td><td class="d">Range 12 to 28°C (53.6 to 82.4°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="28066" data-acc="W" data-u="°C/°F" id="obj-av-28066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28066</td><td class="n">Standby Cooling Setpoint</td><td class="d">Range 10 to 30°C (50 to 86°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="28067" data-acc="W" data-u="°C/°F" id="obj-av-28067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28067</td><td class="n">Standby Heating Setpoint</td><td class="d">Range 10 to 30°C (50 to 86°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="28068" data-acc="W" data-u="°C/°F" id="obj-av-28068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28068</td><td class="n">Freeze Stat Setpoint</td><td class="d">Range -20 to 10°C (-4 to 50°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="28069" data-acc="W" data-u="delta °C/°F" id="obj-av-28069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28069</td><td class="n">Frost Protect Differential</td><td class="d">Range 0 to 15 delta °C (0 to 27 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="28070" data-acc="R" data-u="°C/°F" id="obj-av-28070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28070</td><td class="n">Effective Cooling Setpoint</td><td class="d">Range -20 to 40°C (-4 to 104°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="28071" data-acc="R" data-u="°C/°F" id="obj-av-28071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28071</td><td class="n">Effective Heating Setpoint</td><td class="d">Range -20 to 40°C (-4 to 104°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="28072" data-acc="W" data-u="delta °C/°F" id="obj-av-28072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28072</td><td class="n">Deadband</td><td class="d">Range 0 to 10 delta °C (0 to 18 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="28074" data-acc="W" data-u="" data-st="1" id="obj-mv-28074"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28074</td><td class="n">Spt Source</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Network Input, 1=Sensor Input, 2=Multiple Inputs</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="29990" data-acc="R" data-u="" data-st="1" id="obj-mv-29990"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29990</td><td class="n">Space Vote</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Urgent Heat, 1=Heat, 2=Satisfied, 3=Cool, 4=Urgent Cool</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="28073" data-acc="W" data-u="%" id="obj-av-28073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28073</td><td class="n">Low Range</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="28074" data-acc="W" data-u="%" id="obj-av-28074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28074</td><td class="n">High Range</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="28075" data-acc="W" data-u="%" id="obj-av-28075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28075</td><td class="n">Low Range Diff</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="28076" data-acc="W" data-u="%" id="obj-av-28076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28076</td><td class="n">High Range Diff</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="28076" data-acc="R" data-u="" data-st="1" id="obj-mv-28076"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28076</td><td class="n">Fan BO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On, 2=Hold</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="28077" data-acc="R" data-u="%" data-min="1" id="obj-av-28077"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28077</td><td class="n">Fan Speed AO</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="28078" data-acc="R" data-u="%" id="obj-av-28078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28078</td><td class="n">Percent Cmd</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="28077" data-acc="R" data-u="" data-st="1" id="obj-mv-28077"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28077</td><td class="n">Fan Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On, 2=Max</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="28079" data-acc="W" data-u="%" id="obj-av-28079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28079</td><td class="n">Minimum Speed</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="28080" data-acc="W" data-u="%" id="obj-av-28080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28080</td><td class="n">Max Speed Cooling</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="28081" data-acc="W" data-u="%" id="obj-av-28081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28081</td><td class="n">Max Speed Heating</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="28082" data-acc="W" data-u="%" id="obj-av-28082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28082</td><td class="n">Supply Fan Low</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="28083" data-acc="W" data-u="%" id="obj-av-28083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28083</td><td class="n">Supply Fan Medium</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="28084" data-acc="W" data-u="%" id="obj-av-28084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28084</td><td class="n">Fan Min Out Value</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="28078" data-acc="W" data-u="" data-st="1" id="obj-mv-28078"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28078</td><td class="n">Fan BO Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Reverse, 2=Hold</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="28085" data-acc="W" data-u="%" id="obj-av-28085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28085</td><td class="n">Fan Max Out Value</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="28086" data-acc="W" data-u="ppm" id="obj-av-28086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28086</td><td class="n">Network Override Indoor Air Quality</td><td class="d">Range 0 to 10000 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="28087" data-acc="R" data-u="ppm" id="obj-av-28087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28087</td><td class="n">Operational Indoor Air Quality</td><td class="d">Range 0 to 10000 ppm</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="28088" data-acc="W" data-u="°C/°F" id="obj-av-28088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28088</td><td class="n">Network Override Outdoor Air Temperature</td><td class="d">Range -46 to 94°C (-50.8 to 201.2°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="28089" data-acc="W" data-u="°C/°F" id="obj-av-28089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28089</td><td class="n">Network Override Zone Temperature</td><td class="d">Range -18 to 38°C (-0.4 to 100.4°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="28090" data-acc="R" data-u="°C/°F" data-min="1" id="obj-av-28090"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28090</td><td class="n">Operational Zone Temperature</td><td class="d">Range -18 to 38°C (-0.4 to 100.4°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="28091" data-acc="R" data-u="°C/°F" id="obj-av-28091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28091</td><td class="n">Operational Outdoor Air Temperature</td><td class="d">Range -18 to 38°C (-0.4 to 100.4°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="28079" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-28079"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28079</td><td class="n">Condensate Alarm BI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="28080" data-acc="R" data-u="" data-st="1" id="obj-mv-28080"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28080</td><td class="n">Window Status BI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="28081" data-acc="R" data-u="" data-st="1" id="obj-mv-28081"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28081</td><td class="n">Occupancy Sensor BI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="28082" data-acc="W" data-u="" data-st="1" id="obj-mv-28082"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28082</td><td class="n">Occupancy Sensor Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Reverse, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="28083" data-acc="W" data-u="" data-st="1" id="obj-mv-28083"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28083</td><td class="n">Window Contact Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Reverse, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="166" data-i="28084" data-acc="W" data-u="" data-st="1" id="obj-mv-28084"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28084</td><td class="n">Dew Point Contact Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Reverse, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="28085" data-acc="R" data-u="" data-st="1" id="obj-mv-28085"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28085</td><td class="n">Safety Tstat BI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="28086" data-acc="W" data-u="" data-st="1" id="obj-mv-28086"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28086</td><td class="n">Safety Tstat Polarity</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Reverse, 2=Hold</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="28092" data-acc="R" data-u="°C/°F" id="obj-av-28092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28092</td><td class="n">Effective Cooling Shift</td><td class="d">Range -20 to 40°C (-4 to 104°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="28093" data-acc="R" data-u="°C/°F" id="obj-av-28093"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28093</td><td class="n">Effective Heating Shift</td><td class="d">Range -20 to 40°C (-4 to 104°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="28094" data-acc="W" data-u="°C/°F" id="obj-av-28094"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28094</td><td class="n">Winter Setpoint</td><td class="d">Range -40 to 20°C (-40 to 68°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="28095" data-acc="W" data-u="°C/°F" id="obj-av-28095"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28095</td><td class="n">Summer Setpoint</td><td class="d">Range 10 to 60°C (50 to 140°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="28096" data-acc="W" data-u="delta °C/°F" id="obj-av-28096"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28096</td><td class="n">Summer Change Limit</td><td class="d">Range -10 to 10 delta °C (-18 to 18 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="28097" data-acc="W" data-u="delta °C/°F" id="obj-av-28097"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28097</td><td class="n">Winter Change Limit</td><td class="d">Range -10 to 10 delta °C (-18 to 18 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="28098" data-acc="W" data-u="" id="obj-av-28098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28098</td><td class="n">Summer Gain</td><td class="d">Range 0 to 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="28099" data-acc="W" data-u="" id="obj-av-28099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28099</td><td class="n">Winter Gain</td><td class="d">Range -10 to 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="177" data-i="28087" data-acc="W" data-u="" data-st="1" id="obj-mv-28087"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28087</td><td class="n">Start Commission</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Trigger</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="178" data-i="28088" data-acc="W" data-u="" data-st="1" id="obj-mv-28088"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28088</td><td class="n">SF-C Ovrd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="28100" data-acc="W" data-u="%" id="obj-av-28100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28100</td><td class="n">SF-O Ovrd</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="180" data-i="28089" data-acc="W" data-u="" data-st="1" id="obj-mv-28089"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28089</td><td class="n">OAD-C Ovrd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="181" data-i="28090" data-acc="W" data-u="" data-st="1" id="obj-mv-28090"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28090</td><td class="n">SFL-C Ovrd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="28091" data-acc="W" data-u="" data-st="1" id="obj-mv-28091"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28091</td><td class="n">SFM-C Ovrd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="183" data-i="28092" data-acc="W" data-u="" data-st="1" id="obj-mv-28092"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28092</td><td class="n">SFH-C Ovrd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="28101" data-acc="W" data-u="%" id="obj-av-28101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28101</td><td class="n">OAD-O Ovrd</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="28102" data-acc="W" data-u="%" id="obj-av-28102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28102</td><td class="n">SuppHtg-O Ovrd</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="186" data-i="28093" data-acc="W" data-u="" data-st="1" id="obj-mv-28093"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28093</td><td class="n">Cooling Override Check</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="187" data-i="28094" data-acc="W" data-u="" data-st="1" id="obj-mv-28094"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28094</td><td class="n">Heating Override Check</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="188" data-i="28095" data-acc="R" data-u="" data-st="1" id="obj-mv-28095"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28095</td><td class="n">Fan Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="28106" data-acc="R" data-u="°C/°F" id="obj-av-28106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28106</td><td class="n">Zone Temperature</td><td class="d">Range -20 to 40°C (-4 to 104°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="28107" data-acc="R" data-u="ppm" id="obj-av-28107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28107</td><td class="n">CO2</td><td class="d">Range 0 to 10000 ppm</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="191" data-i="28096" data-acc="R" data-u="" data-st="1" id="obj-mv-28096"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28096</td><td class="n">Zone Occupancy Request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=UnOccupied, 2=Not Set</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="28108" data-acc="R" data-u="delta °C/°F" id="obj-av-28108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28108</td><td class="n">Warmer/Cooler Adjust</td><td class="d">Range -100 to 100 delta °C (-100 to 100 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="28109" data-acc="W" data-u="delta °C/°F" id="obj-av-28109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28109</td><td class="n">Setpoint Offset</td><td class="d">Range 0.01 to 10 delta °C (0.02 to 18 delta °F)</td><td class="u">delta °C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="194" data-i="28097" data-acc="R" data-u="" data-st="1" id="obj-mv-28097"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28097</td><td class="n">Indoor Air Quality Sensor Installed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Reliable, 1=No Input, 2=Out of range high, 3=Out of range low, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="195" data-i="28098" data-acc="R" data-u="" data-st="1" id="obj-mv-28098"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28098</td><td class="n">Occupancy Status Display</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=UnOccupied, 2=Standby, 3=Not Set</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="196" data-i="28099" data-acc="R" data-u="" data-st="1" id="obj-mv-28099"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28099</td><td class="n">Fan Speed Request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="28110" data-acc="R" data-u="°C/°F" id="obj-av-28110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28110</td><td class="n">Network/Zone Sensor Setpoint</td><td class="d">Range 10 to 40°C (50 to 104°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="28111" data-acc="W" data-u="°C/°F" id="obj-av-28111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28111</td><td class="n">Active Setpoint</td><td class="d">Range 12 to 28°C (53.6 to 82.4°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="28112" data-acc="R" data-u="°C/°F" id="obj-av-28112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28112</td><td class="n">Zone Temperature Setpoint Alternate</td><td class="d">Range 12 to 28°C (53.6 to 82.4°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="28113" data-acc="R" data-u="%" id="obj-av-28113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28113</td><td class="n">Heating Percent Cmd</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="28127" data-acc="R" data-u="%" id="obj-av-28127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28127</td><td class="n">Cooling Percent Cmd</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="202" data-i="28113" data-acc="R" data-u="" data-st="1" id="obj-mv-28113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28113</td><td class="n">Damper</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=On/Off, 1=Floating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="203" data-i="28114" data-acc="R" data-u="" data-st="1" id="obj-mv-28114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28114</td><td class="n">Fan Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Constant Volume Fan, 1=Fixed Variable Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="204" data-i="28115" data-acc="R" data-u="" data-st="1" id="obj-mv-28115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28115</td><td class="n">Valve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Staged, 1=Proportional</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="28140" data-acc="R" data-u="" id="obj-av-28140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28140</td><td class="n">Application Details</td><td class="d">Range 0 to 1000000000</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="28141" data-acc="R" data-u="" id="obj-av-28141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28141</td><td class="n">Application Name</td><td class="d">Range 0 to 10000</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="207" data-i="28117" data-acc="W" data-u="" data-st="1" id="obj-mv-28117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28117</td><td class="n">Fan Cycling</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="28142" data-acc="W" data-u="%" id="obj-av-28142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28142</td><td class="n">Fan On Threshold</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="28143" data-acc="W" data-u="%" id="obj-av-28143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28143</td><td class="n">Fan Off Threshold</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="28144" data-acc="W" data-u="s" id="obj-av-28144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28144</td><td class="n">Heating Purge Duration</td><td class="d">Range 0 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="211" data-i="28118" data-acc="R" data-u="" data-st="1" id="obj-mv-28118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28118</td><td class="n">Fan State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="212" data-i="28119" data-acc="W" data-u="" data-st="1" id="obj-mv-28119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28119</td><td class="n">Off During Unoccupied</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False, 1=True, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="28120" data-acc="W" data-u="" data-st="1" id="obj-mv-28120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28120</td><td class="n">Cooling Fan Required</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="214" data-i="28121" data-acc="W" data-u="" data-st="1" id="obj-mv-28121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28121</td><td class="n">Heating Fan Required</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="215" data-i="28122" data-acc="W" data-u="" data-st="1" id="obj-mv-28122"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28122</td><td class="n">Fan Speed Override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="216" data-i="28123" data-acc="R" data-u="" data-st="1" id="obj-mv-28123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28123</td><td class="n">Eff Fan Speed Cmd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="28145" data-acc="R" data-u="%" id="obj-av-28145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28145</td><td class="n">Electric Heat DAO</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="28146" data-acc="R" data-u="°C/°F" id="obj-av-28146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28146</td><td class="n">Aux Heat Setpoint</td><td class="d">Range 0 to 100°C (32 to 212°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="219" data-i="28124" data-acc="R" data-u="" data-st="1" id="obj-mv-28124"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28124</td><td class="n">Reheat Control Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Low, 2=Timing Low, 3=High, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="28147" data-acc="R" data-u="%" id="obj-av-28147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28147</td><td class="n">Reheat Percent Cmd</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="28148" data-acc="R" data-u="°C/°F" id="obj-av-28148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28148</td><td class="n">Aux Heat Process Variable</td><td class="d">Range 0 to 100°C (32 to 212°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="222" data-i="28125" data-acc="W" data-u="" data-st="1" id="obj-mv-28125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28125</td><td class="n">Reheat IsAvailable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="28149" data-acc="W" data-u="s" id="obj-av-28149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28149</td><td class="n">Electric Heat Cycle Time</td><td class="d">Range 0 to 1200 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="28150" data-acc="W" data-u="%" id="obj-av-28150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28150</td><td class="n">High Threshold</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="28151" data-acc="W" data-u="%" id="obj-av-28151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28151</td><td class="n">Low Threshold</td><td class="d">Range 0 to 100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="226" data-i="28126" data-acc="R" data-u="" data-st="1" id="obj-mv-28126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28126</td><td class="n">Reheat Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Max, 2=Limited Max, 3=Hold, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="28127" data-acc="W" data-u="" data-st="1" id="obj-mv-28127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28127</td><td class="n">Aux Heat Adaptive Tuning Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False, 1=True, 2=Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="28128" data-acc="W" data-u="" data-st="1" id="obj-mv-28128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28128</td><td class="n">Aux Heat Manual Tuning</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Yes, 1=No</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="229" data-i="28129" data-acc="W" data-u="" data-st="1" id="obj-mv-28129"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28129</td><td class="n">Aux Heat Process ID</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Airflow, 1=Airflow %, 2=Airflow Diff, 3=Bldg Static, ... (list cut short in the doc)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="28152" data-acc="W" data-u="" id="obj-av-28152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28152</td><td class="n">Aux Heat Prop Band</td><td class="d">Range 1 to 200</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="28153" data-acc="W" data-u="s" id="obj-av-28153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28153</td><td class="n">Aux Heat Integral Time</td><td class="d">Range 0 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="28154" data-acc="W" data-u="s" id="obj-av-28154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28154</td><td class="n">Aux Heat Saturation Time</td><td class="d">Range 1 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="28155" data-acc="W" data-u="" id="obj-av-28155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28155</td><td class="n">Aux Heat Process Range</td><td class="d">Range 0 to 1800</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="28156" data-acc="W" data-u="s" id="obj-av-28156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28156</td><td class="n">Aux Heat Time Constant</td><td class="d">Range 1 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="28157" data-acc="W" data-u="s" id="obj-av-28157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28157</td><td class="n">Aux Heat Process Dead Time</td><td class="d">Range 1 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="28158" data-acc="W" data-u="s" id="obj-av-28158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28158</td><td class="n">Aux Heat Period</td><td class="d">Range 0 to 1800 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="28159" data-acc="R" data-u="°C/°F" id="obj-av-28159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28159</td><td class="n">Discharge Temperature AI</td><td class="d">Range -45 to 120°C (-49 to 248°F)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="28160" data-acc="R" data-u="ppm" id="obj-av-28160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28160</td><td class="n">Zone CO2 Sensor AI</td><td class="d">Range 0 to 2000 ppm</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="28161" data-acc="W" data-u="°C/°F" id="obj-av-28161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28161</td><td class="n">DAT Sensor Offset</td><td class="d">Range -45 to 120°C (-49 to 248°F)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Johnson Controls ATC1500 App #4007 point IDs by name</summary><ul><li><a href="#obj-mv-28000"><code>MV28000</code></a>Unit Status</li><li><a href="#obj-mv-28001"><code>MV28001</code></a>Application Tuning Reset</li><li><a href="#obj-mv-28002"><code>MV28002</code></a>Unit Enable Mode</li><li><a href="#obj-mv-28003"><code>MV28003</code></a>Occupied State</li><li><a href="#obj-mv-28004"><code>MV28004</code></a>Unoccupied State</li><li><a href="#obj-mv-28006"><code>MV28006</code></a>System Mode</li><li><a href="#obj-mv-28007"><code>MV28007</code></a>Effective HVAC Mode</li><li><a href="#obj-mv-28008"><code>MV28008</code></a>Device Status</li><li><a href="#obj-mv-28009"><code>MV28009</code></a>Firmware Status</li><li><a href="#obj-av-28000"><code>AV28000</code></a>N2 Address</li><li><a href="#obj-av-28001"><code>AV28001</code></a>Modbus Address</li><li><a href="#obj-av-28002"><code>AV28002</code></a>MSTP Device Address</li><li><a href="#obj-av-28003"><code>AV28003</code></a>Device Object ID</li><li><a href="#obj-mv-28010"><code>MV28010</code></a>FC Comm Mode</li><li><a href="#obj-mv-28011"><code>MV28011</code></a>Communication Status</li><li><a href="#obj-mv-28012"><code>MV28012</code></a>FCB Baud Rate</li><li><a href="#obj-mv-28013"><code>MV28013</code></a>Operating Baud Rate</li><li><a href="#obj-mv-28014"><code>MV28014</code></a>BACnet Encoding Type</li><li><a href="#obj-mv-28015"><code>MV28015</code></a>Time Zone</li><li><a href="#obj-mv-28016"><code>MV28016</code></a>Units</li><li><a href="#obj-mv-28017"><code>MV28017</code></a>Relearn System</li><li><a href="#obj-mv-28018"><code>MV28018</code></a>Provider Name</li><li><a href="#obj-mv-28025"><code>MV28025</code></a>Heating Control Status</li><li><a href="#obj-av-28005"><code>AV28005</code></a>Heating Setpoint</li><li><a href="#obj-av-28006"><code>AV28006</code></a>Htg Minimum On Time</li><li><a href="#obj-av-28007"><code>AV28007</code></a>Htg Minimum Off Time</li><li><a href="#obj-av-28008"><code>AV28008</code></a>Limited Max Heating Value</li><li><a href="#obj-mv-28026"><code>MV28026</code></a>Heating Mode</li><li><a href="#obj-mv-28027"><code>MV28027</code></a>Heating Adaptive Tuning Enable</li><li><a href="#obj-mv-28028"><code>MV28028</code></a>Heating Manual Tuning</li><li><a href="#obj-av-28009"><code>AV28009</code></a>Heat Prop Band</li><li><a href="#obj-av-28010"><code>AV28010</code></a>Heat Integral Time</li><li><a href="#obj-av-28011"><code>AV28011</code></a>Heat Saturation Time</li><li><a href="#obj-av-28012"><code>AV28012</code></a>Heat Process Range</li><li><a href="#obj-av-28013"><code>AV28013</code></a>Heat Time Constant</li><li><a href="#obj-av-28014"><code>AV28014</code></a>Heat Process Dead Time</li><li><a href="#obj-av-28015"><code>AV28015</code></a>Heat Period</li><li><a href="#obj-mv-28029"><code>MV28029</code></a>Heating Process ID</li><li><a href="#obj-mv-28030"><code>MV28030</code></a>Two Position Polarity</li><li><a href="#obj-mv-28031"><code>MV28031</code></a>Heating Valve BO</li><li><a href="#obj-av-28016"><code>AV28016</code></a>Heating Control Band</li><li><a href="#obj-av-28018"><code>AV28018</code></a>Cooling Setpoint</li><li><a href="#obj-mv-28032"><code>MV28032</code></a>Cooling Control Status</li><li><a href="#obj-av-28019"><code>AV28019</code></a>Clg Minimum On Time</li><li><a href="#obj-av-28020"><code>AV28020</code></a>Clg Minimum Off Time</li><li><a href="#obj-av-28021"><code>AV28021</code></a>Limited Max Cooling Value</li><li><a href="#obj-mv-28033"><code>MV28033</code></a>Cooling Mode</li><li><a href="#obj-mv-28034"><code>MV28034</code></a>Cooling Adaptive Tuning Enable</li><li><a href="#obj-mv-28035"><code>MV28035</code></a>Cooling Manual Tuning</li><li><a href="#obj-av-28022"><code>AV28022</code></a>Cool Prop Band</li><li><a href="#obj-av-28023"><code>AV28023</code></a>Cool Integral Time</li><li><a href="#obj-av-28024"><code>AV28024</code></a>Cool Saturation Time</li><li><a href="#obj-av-28025"><code>AV28025</code></a>Cool Process Range</li><li><a href="#obj-av-28026"><code>AV28026</code></a>Cool Time Constant</li><li><a href="#obj-av-28027"><code>AV28027</code></a>Cool Process Dead Time</li><li><a href="#obj-av-28028"><code>AV28028</code></a>Cool Period</li><li><a href="#obj-mv-28036"><code>MV28036</code></a>Cool Process ID</li><li><a href="#obj-mv-28037"><code>MV28037</code></a>Cooling Valve BO</li><li><a href="#obj-mv-28038"><code>MV28038</code></a>Polarity</li><li><a href="#obj-av-28029"><code>AV28029</code></a>Cooling Control Band</li><li><a href="#obj-mv-28039"><code>MV28039</code></a>Damper State</li><li><a href="#obj-av-28030"><code>AV28030</code></a>Damper Maximum Position</li><li><a href="#obj-av-28031"><code>AV28031</code></a>Damper Minimum Position</li><li><a href="#obj-av-28162"><code>AV28162</code></a>Damper Stroke Time</li><li><a href="#obj-av-28032"><code>AV28032</code></a>Damper Percent Cmd</li><li><a href="#obj-mv-28040"><code>MV28040</code></a>Damper OpenClose</li><li><a href="#obj-av-28033"><code>AV28033</code></a>CO2 Prop Band</li><li><a href="#obj-av-28034"><code>AV28034</code></a>OA Damper PAO</li><li><a href="#obj-mv-28042"><code>MV28042</code></a>Damper Polarity</li><li><a href="#obj-av-28035"><code>AV28035</code></a>Return CO2 Sensor Offset</li><li><a href="#obj-mv-28044"><code>MV28044</code></a>IAQ</li><li><a href="#obj-mv-28045"><code>MV28045</code></a>Occupancy Override</li><li><a href="#obj-mv-28046"><code>MV28046</code></a>Occupancy Schedule</li><li><a href="#obj-mv-28047"><code>MV28047</code></a>Effective Occupancy</li><li><a href="#obj-av-28036"><code>AV28036</code></a>Bypass Time</li><li><a href="#obj-av-28037"><code>AV28037</code></a>Off Delay</li><li><a href="#obj-mv-28048"><code>MV28048</code></a>Temporary Occupancy</li><li><a href="#obj-mv-28049"><code>MV28049</code></a>FDD Enable</li><li><a href="#obj-av-28038"><code>AV28038</code></a>Start Delay</li><li><a href="#obj-av-28039"><code>AV28039</code></a>Insufficient Htg Cap Sat Delay</li><li><a href="#obj-av-28040"><code>AV28040</code></a>Insufficient Htg Cap Zone Max Error</li><li><a href="#obj-av-28041"><code>AV28041</code></a>Insufficient Clg Cap Zone Max Error</li><li><a href="#obj-av-28042"><code>AV28042</code></a>Low Zone Temp Zone Max Error</li><li><a href="#obj-av-28043"><code>AV28043</code></a>High Zone Temp Zone Max Error</li><li><a href="#obj-av-28044"><code>AV28044</code></a>ZN Spt Out Of Comfort Lim Min T Spt</li><li><a href="#obj-av-28045"><code>AV28045</code></a>ZN Spt Out Of Comfort Lim Max T Spt</li><li><a href="#obj-av-28046"><code>AV28046</code></a>Setpoint Compensation Winter Max Diff</li><li><a href="#obj-av-28047"><code>AV28047</code></a>Setpoint Compensation Summer Max Diff</li><li><a href="#obj-av-28048"><code>AV28048</code></a>Insufficient Clg Cap Sat Delay</li><li><a href="#obj-mv-28050"><code>MV28050</code></a>FDD</li><li><a href="#obj-av-28049"><code>AV28049</code></a>Simultaneous HtgClg Zone Max Error</li><li><a href="#obj-av-28050"><code>AV28050</code></a>DAT Not Responding Htg Threshold Temp</li><li><a href="#obj-av-28051"><code>AV28051</code></a>DAT Not Responding Clg Threshold Temp</li><li><a href="#obj-mv-28051"><code>MV28051</code></a>Window Open While Occupied Fault</li><li><a href="#obj-mv-28052"><code>MV28052</code></a>Window Open While Unoccupied Fault</li><li><a href="#obj-mv-28053"><code>MV28053</code></a>Insufficient Cooling Capacity Fault</li><li><a href="#obj-mv-28054"><code>MV28054</code></a>Insufficient Heating Capacity Fault</li><li><a href="#obj-mv-28055"><code>MV28055</code></a>Zone Spt Outside Comfort Limits Fault</li><li><a href="#obj-mv-28056"><code>MV28056</code></a>High Zone Temp Fault</li><li><a href="#obj-mv-28057"><code>MV28057</code></a>Low Zone Temp Fault</li><li><a href="#obj-mv-28058"><code>MV28058</code></a>Incorrect Setpoint Compensation Fault</li><li><a href="#obj-mv-28059"><code>MV28059</code></a>Simultaneous Htg and Clg Fault</li><li><a href="#obj-mv-28060"><code>MV28060</code></a>DAT Not Responding Fault</li><li><a href="#obj-av-28052"><code>AV28052</code></a>Window Open In Occ In Fault Time</li><li><a href="#obj-av-28053"><code>AV28053</code></a>Window Open In Unocc In Fault Time</li><li><a href="#obj-av-28054"><code>AV28054</code></a>Low Zone Temp In Fault Time</li><li><a href="#obj-av-28055"><code>AV28055</code></a>High Zone Temp In Fault Time</li><li><a href="#obj-av-28056"><code>AV28056</code></a>Simultaneous Htg Clg In Fault Time</li><li><a href="#obj-av-28057"><code>AV28057</code></a>DAT Not Responding In Fault Time</li><li><a href="#obj-mv-28061"><code>MV28061</code></a>Window Open In Occ Fault Enable</li><li><a href="#obj-mv-28062"><code>MV28062</code></a>Window Open In Unocc Fault Enable</li><li><a href="#obj-mv-28063"><code>MV28063</code></a>Insufficient Htg Cap Fault Enable</li><li><a href="#obj-mv-28064"><code>MV28064</code></a>Insufficient Clg Cap Fault Enable</li><li><a href="#obj-mv-28065"><code>MV28065</code></a>Low Zone Temp Fault Enable</li><li><a href="#obj-mv-28066"><code>MV28066</code></a>High Zone Temp Fault Enable</li><li><a href="#obj-mv-28067"><code>MV28067</code></a>Setpoint Compensation Fault Enable</li><li><a href="#obj-mv-28068"><code>MV28068</code></a>ZN Spt Out Of Comfort Lim Fault Enable</li><li><a href="#obj-mv-28069"><code>MV28069</code></a>Simultaneous Htg Clg Fault Enable</li><li><a href="#obj-mv-28070"><code>MV28070</code></a>DAT Not Responding Fault Enable</li><li><a href="#obj-av-28058"><code>AV28058</code></a>ecoClgSetpoint</li><li><a href="#obj-mv-28071"><code>MV28071</code></a>Energy Indicator</li><li><a href="#obj-av-28059"><code>AV28059</code></a>ecoHtgSetpoint</li><li><a href="#obj-mv-28072"><code>MV28072</code></a>Energy Indication Enable</li><li><a href="#obj-mv-28073"><code>MV28073</code></a>Energy Indicator Reset</li><li><a href="#obj-av-28060"><code>AV28060</code></a>ecoHtgSetpoint Diff</li><li><a href="#obj-av-28061"><code>AV28061</code></a>ecoClgSetpoint Diff</li><li><a href="#obj-av-28062"><code>AV28062</code></a>CO2 Setpoint</li><li><a href="#obj-av-28063"><code>AV28063</code></a>Unocc Cooling Setpoint</li><li><a href="#obj-av-28064"><code>AV28064</code></a>Unocc Heating Setpoint</li><li><a href="#obj-av-28065"><code>AV28065</code></a>Network Setpoint</li><li><a href="#obj-av-28066"><code>AV28066</code></a>Standby Cooling Setpoint</li><li><a href="#obj-av-28067"><code>AV28067</code></a>Standby Heating Setpoint</li><li><a href="#obj-av-28068"><code>AV28068</code></a>Freeze Stat Setpoint</li><li><a href="#obj-av-28069"><code>AV28069</code></a>Frost Protect Differential</li><li><a href="#obj-av-28070"><code>AV28070</code></a>Effective Cooling Setpoint</li><li><a href="#obj-av-28071"><code>AV28071</code></a>Effective Heating Setpoint</li><li><a href="#obj-av-28072"><code>AV28072</code></a>Deadband</li><li><a href="#obj-mv-28074"><code>MV28074</code></a>Spt Source</li><li><a href="#obj-mv-29990"><code>MV29990</code></a>Space Vote</li><li><a href="#obj-av-28073"><code>AV28073</code></a>Low Range</li><li><a href="#obj-av-28074"><code>AV28074</code></a>High Range</li><li><a href="#obj-av-28075"><code>AV28075</code></a>Low Range Diff</li><li><a href="#obj-av-28076"><code>AV28076</code></a>High Range Diff</li><li><a href="#obj-mv-28076"><code>MV28076</code></a>Fan BO</li><li><a href="#obj-av-28077"><code>AV28077</code></a>Fan Speed AO</li><li><a href="#obj-av-28078"><code>AV28078</code></a>Percent Cmd</li><li><a href="#obj-mv-28077"><code>MV28077</code></a>Fan Mode</li><li><a href="#obj-av-28079"><code>AV28079</code></a>Minimum Speed</li><li><a href="#obj-av-28080"><code>AV28080</code></a>Max Speed Cooling</li><li><a href="#obj-av-28081"><code>AV28081</code></a>Max Speed Heating</li><li><a href="#obj-av-28082"><code>AV28082</code></a>Supply Fan Low</li><li><a href="#obj-av-28083"><code>AV28083</code></a>Supply Fan Medium</li><li><a href="#obj-av-28084"><code>AV28084</code></a>Fan Min Out Value</li><li><a href="#obj-mv-28078"><code>MV28078</code></a>Fan BO Polarity</li><li><a href="#obj-av-28085"><code>AV28085</code></a>Fan Max Out Value</li><li><a href="#obj-av-28086"><code>AV28086</code></a>Network Override Indoor Air Quality</li><li><a href="#obj-av-28087"><code>AV28087</code></a>Operational Indoor Air Quality</li><li><a href="#obj-av-28088"><code>AV28088</code></a>Network Override Outdoor Air Temperature</li><li><a href="#obj-av-28089"><code>AV28089</code></a>Network Override Zone Temperature</li><li><a href="#obj-av-28090"><code>AV28090</code></a>Operational Zone Temperature</li><li><a href="#obj-av-28091"><code>AV28091</code></a>Operational Outdoor Air Temperature</li><li><a href="#obj-mv-28079"><code>MV28079</code></a>Condensate Alarm BI</li><li><a href="#obj-mv-28080"><code>MV28080</code></a>Window Status BI</li><li><a href="#obj-mv-28081"><code>MV28081</code></a>Occupancy Sensor BI</li><li><a href="#obj-mv-28082"><code>MV28082</code></a>Occupancy Sensor Polarity</li><li><a href="#obj-mv-28083"><code>MV28083</code></a>Window Contact Polarity</li><li><a href="#obj-mv-28084"><code>MV28084</code></a>Dew Point Contact Polarity</li><li><a href="#obj-mv-28085"><code>MV28085</code></a>Safety Tstat BI</li><li><a href="#obj-mv-28086"><code>MV28086</code></a>Safety Tstat Polarity</li><li><a href="#obj-av-28092"><code>AV28092</code></a>Effective Cooling Shift</li><li><a href="#obj-av-28093"><code>AV28093</code></a>Effective Heating Shift</li><li><a href="#obj-av-28094"><code>AV28094</code></a>Winter Setpoint</li><li><a href="#obj-av-28095"><code>AV28095</code></a>Summer Setpoint</li><li><a href="#obj-av-28096"><code>AV28096</code></a>Summer Change Limit</li><li><a href="#obj-av-28097"><code>AV28097</code></a>Winter Change Limit</li><li><a href="#obj-av-28098"><code>AV28098</code></a>Summer Gain</li><li><a href="#obj-av-28099"><code>AV28099</code></a>Winter Gain</li><li><a href="#obj-mv-28087"><code>MV28087</code></a>Start Commission</li><li><a href="#obj-mv-28088"><code>MV28088</code></a>SF-C Ovrd</li><li><a href="#obj-av-28100"><code>AV28100</code></a>SF-O Ovrd</li><li><a href="#obj-mv-28089"><code>MV28089</code></a>OAD-C Ovrd</li><li><a href="#obj-mv-28090"><code>MV28090</code></a>SFL-C Ovrd</li><li><a href="#obj-mv-28091"><code>MV28091</code></a>SFM-C Ovrd</li><li><a href="#obj-mv-28092"><code>MV28092</code></a>SFH-C Ovrd</li><li><a href="#obj-av-28101"><code>AV28101</code></a>OAD-O Ovrd</li><li><a href="#obj-av-28102"><code>AV28102</code></a>SuppHtg-O Ovrd</li><li><a href="#obj-mv-28093"><code>MV28093</code></a>Cooling Override Check</li><li><a href="#obj-mv-28094"><code>MV28094</code></a>Heating Override Check</li><li><a href="#obj-mv-28095"><code>MV28095</code></a>Fan Status</li><li><a href="#obj-av-28106"><code>AV28106</code></a>Zone Temperature</li><li><a href="#obj-av-28107"><code>AV28107</code></a>CO2</li><li><a href="#obj-mv-28096"><code>MV28096</code></a>Zone Occupancy Request</li><li><a href="#obj-av-28108"><code>AV28108</code></a>Warmer/Cooler Adjust</li><li><a href="#obj-av-28109"><code>AV28109</code></a>Setpoint Offset</li><li><a href="#obj-mv-28097"><code>MV28097</code></a>Indoor Air Quality Sensor Installed</li><li><a href="#obj-mv-28098"><code>MV28098</code></a>Occupancy Status Display</li><li><a href="#obj-mv-28099"><code>MV28099</code></a>Fan Speed Request</li><li><a href="#obj-av-28110"><code>AV28110</code></a>Network/Zone Sensor Setpoint</li><li><a href="#obj-av-28111"><code>AV28111</code></a>Active Setpoint</li><li><a href="#obj-av-28112"><code>AV28112</code></a>Zone Temperature Setpoint Alternate</li><li><a href="#obj-av-28113"><code>AV28113</code></a>Heating Percent Cmd</li><li><a href="#obj-av-28127"><code>AV28127</code></a>Cooling Percent Cmd</li><li><a href="#obj-mv-28113"><code>MV28113</code></a>Damper</li><li><a href="#obj-mv-28114"><code>MV28114</code></a>Fan Type</li><li><a href="#obj-mv-28115"><code>MV28115</code></a>Valve</li><li><a href="#obj-av-28140"><code>AV28140</code></a>Application Details</li><li><a href="#obj-av-28141"><code>AV28141</code></a>Application Name</li><li><a href="#obj-mv-28117"><code>MV28117</code></a>Fan Cycling</li><li><a href="#obj-av-28142"><code>AV28142</code></a>Fan On Threshold</li><li><a href="#obj-av-28143"><code>AV28143</code></a>Fan Off Threshold</li><li><a href="#obj-av-28144"><code>AV28144</code></a>Heating Purge Duration</li><li><a href="#obj-mv-28118"><code>MV28118</code></a>Fan State</li><li><a href="#obj-mv-28119"><code>MV28119</code></a>Off During Unoccupied</li><li><a href="#obj-mv-28120"><code>MV28120</code></a>Cooling Fan Required</li><li><a href="#obj-mv-28121"><code>MV28121</code></a>Heating Fan Required</li><li><a href="#obj-mv-28122"><code>MV28122</code></a>Fan Speed Override</li><li><a href="#obj-mv-28123"><code>MV28123</code></a>Eff Fan Speed Cmd</li><li><a href="#obj-av-28145"><code>AV28145</code></a>Electric Heat DAO</li><li><a href="#obj-av-28146"><code>AV28146</code></a>Aux Heat Setpoint</li><li><a href="#obj-mv-28124"><code>MV28124</code></a>Reheat Control Status</li><li><a href="#obj-av-28147"><code>AV28147</code></a>Reheat Percent Cmd</li><li><a href="#obj-av-28148"><code>AV28148</code></a>Aux Heat Process Variable</li><li><a href="#obj-mv-28125"><code>MV28125</code></a>Reheat IsAvailable</li><li><a href="#obj-av-28149"><code>AV28149</code></a>Electric Heat Cycle Time</li><li><a href="#obj-av-28150"><code>AV28150</code></a>High Threshold</li><li><a href="#obj-av-28151"><code>AV28151</code></a>Low Threshold</li><li><a href="#obj-mv-28126"><code>MV28126</code></a>Reheat Mode</li><li><a href="#obj-mv-28127"><code>MV28127</code></a>Aux Heat Adaptive Tuning Enable</li><li><a href="#obj-mv-28128"><code>MV28128</code></a>Aux Heat Manual Tuning</li><li><a href="#obj-mv-28129"><code>MV28129</code></a>Aux Heat Process ID</li><li><a href="#obj-av-28152"><code>AV28152</code></a>Aux Heat Prop Band</li><li><a href="#obj-av-28153"><code>AV28153</code></a>Aux Heat Integral Time</li><li><a href="#obj-av-28154"><code>AV28154</code></a>Aux Heat Saturation Time</li><li><a href="#obj-av-28155"><code>AV28155</code></a>Aux Heat Process Range</li><li><a href="#obj-av-28156"><code>AV28156</code></a>Aux Heat Time Constant</li><li><a href="#obj-av-28157"><code>AV28157</code></a>Aux Heat Process Dead Time</li><li><a href="#obj-av-28158"><code>AV28158</code></a>Aux Heat Period</li><li><a href="#obj-av-28159"><code>AV28159</code></a>Discharge Temperature AI</li><li><a href="#obj-av-28160"><code>AV28160</code></a>Zone CO2 Sensor AI</li><li><a href="#obj-av-28161"><code>AV28161</code></a>DAT Sensor Offset</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects from the BACnet and N2 bus points table on pages 50-61 of the application note (LIT-12013094).</li><li>All objects are analog values (AV) or multistate values (MV); physical inputs and outputs show up as MV/AV status points. Access W means the table marks the object Writeable; multistate states keep the 0-based numbers printed in the note.</li><li>For 18 multistate objects the note prints only the first states and then &#x27;...&#x27;; the full sets are in Metasys System Enumeration Sets (LIT-12011361).</li><li>Application #4008 prints the same table except for the damper output: this one has AV 28034 OA Damper PAO, MV 28042 Damper Polarity; #4008 has MV 28041 OA Damper BO, MV 28043 Damper Polarity.</li><li>Units come from the range column: temperatures follow the controller Units setting (MV 28016, default SI so °C).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h2><div class="faq"><details open><summary>How many BACnet points does the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) have?</summary><p>This list has 240 BACnet objects: 133 analog values, 107 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet points are writable?</summary><p>163 of the 240 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper) BACnet documentation?</summary><p>The source is Advanced Terminal Unit Controller Application Note - Application #4007 (LIT-12013094), revision April 2023, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/api/khub/documents/H55COyHR0P9FZtK_j7QoxQ/content.</p></details><details><summary>What are the minimum BACnet points to integrate the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)?</summary><p>Start with MV 28002 Unit Enable Mode (Unit on/off: 0=Shutdown, 1=Enable); MV 28046 Occupancy Schedule (Occupancy from the BAS schedule); MV 28006 System Mode (Mode command (cool only, heat only, fan only...)); AV 28065 Network Setpoint (Zone setpoint written by the BAS, °C/°F); MV 28000 Unit Status (Heat, cool, fan only, satisfied or off); MV 28047 Effective Occupancy (Occupancy in effect); AV 28090 Operational Zone Temperature (Zone temperature in use, °C/°F); AV 28077 Fan Speed AO (Fan speed output, %); MV 28079 Condensate Alarm BI (Condensate alarm input: 0=Normal, 1=Alarm).</p></details><details><summary>How do I enable BMS control of the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)?</summary><p>Unit Enable Mode (Shutdown or Enable, default Enable) turns the unit off or on. Effective occupancy follows Occupancy Override first, then the bypass timer, Occupancy Schedule and the occupancy sensor. System Mode is the writable mode command (cool only, heat only, fan only and others).</p></details><details><summary>Can the BMS supply sensor values to the Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)?</summary><p>With Spt Source at Network Input (the default) the zone setpoint comes from Network Setpoint (default 22 °C). Network Override Zone Temperature, Network Override Outdoor Air Temperature and Network Override Indoor Air Quality are writable network inputs; a network CO2 value takes priority over the local sensor, and summer-winter setpoint compensation only works with a reliable network outdoor air temperature.</p></details><details><summary>How do I check these points on the real ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Johnson Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2001-two-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2001 (Two-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2001.</p><div class="meta">200 objects &middot; 131 writable &middot; LIT-12013071</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2001, ATC app 2001, ATC1100 2001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2002-two-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2002 (Two-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2002.</p><div class="meta">196 objects &middot; 127 writable &middot; LIT-12013072</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2002, ATC app 2002, ATC1100 2002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2003-two-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2003 (Two-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2003.</p><div class="meta">200 objects &middot; 131 writable &middot; LIT-12013073</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2003, ATC app 2003, ATC1100 2003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2004-two-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2004 (Two-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2004.</p><div class="meta">196 objects &middot; 127 writable &middot; LIT-12013074</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2004, ATC app 2004, ATC1100 2004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2005-two-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2005 (Two-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2005.</p><div class="meta">208 objects &middot; 140 writable &middot; LIT-12013075</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2005, ATC app 2005, ATC1100 2005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2006-two-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2006 (Two-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2006.</p><div class="meta">204 objects &middot; 136 writable &middot; LIT-12013076</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2006, ATC app 2006, ATC1100 2006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2007-two-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2007 (Two-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2007.</p><div class="meta">208 objects &middot; 140 writable &middot; LIT-12013077</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2007, ATC app 2007, ATC1100 2007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2008-two-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2008 (Two-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2008.</p><div class="meta">204 objects &middot; 136 writable &middot; LIT-12013078</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2008, ATC app 2008, ATC1100 2008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3001-two-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3001 (Two-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3001.</p><div class="meta">230 objects &middot; 149 writable &middot; LIT-12013080</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3001, ATC app 3001, ATC1500 3001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3002-two-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3002 (Two-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3002.</p><div class="meta">230 objects &middot; 149 writable &middot; LIT-12013081</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3002, ATC app 3002, ATC1500 3002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3003-two-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3003 (Two-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3003.</p><div class="meta">226 objects &middot; 145 writable &middot; LIT-12013082</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3003, ATC app 3003, ATC1500 3003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3004-two-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3004 (Two-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3004.</p><div class="meta">226 objects &middot; 145 writable &middot; LIT-12013083</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3004, ATC app 3004, ATC1500 3004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3005-two-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3005 (Two-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3005.</p><div class="meta">238 objects &middot; 158 writable &middot; LIT-12013084</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3005, ATC app 3005, ATC1500 3005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3006-two-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3006 (Two-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3006.</p><div class="meta">238 objects &middot; 158 writable &middot; LIT-12013087</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3006, ATC app 3006, ATC1500 3006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3007-two-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3007 (Two-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3007.</p><div class="meta">234 objects &middot; 154 writable &middot; LIT-12013085</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3007, ATC app 3007, ATC1500 3007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3008-two-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3008 (Two-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3008.</p><div class="meta">234 objects &middot; 154 writable &middot; LIT-12013086</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3008, ATC app 3008, ATC1500 3008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4001-four-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4001 (Four-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4001.</p><div class="meta">231 objects &middot; 154 writable &middot; LIT-12013088</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4001, ATC app 4001, ATC1500 4001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4002-four-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4002 (Four-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4002.</p><div class="meta">231 objects &middot; 154 writable &middot; LIT-12013089</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4002, ATC app 4002, ATC1500 4002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4003-four-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4003 (Four-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4003.</p><div class="meta">229 objects &middot; 151 writable &middot; LIT-12013090</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4003, ATC app 4003, ATC1500 4003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4004-four-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4004 (Four-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4004.</p><div class="meta">229 objects &middot; 151 writable &middot; LIT-12013091</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4004, ATC app 4004, ATC1500 4004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4005-four-pipe-six-way-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4005 (Four-Pipe, Six-Way Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4005.</p><div class="meta">192 objects &middot; 123 writable &middot; LIT-12013092</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4005, ATC app 4005, ATC1500 4005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4006-four-pipe-six-way-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4006 (Four-Pipe, Six-Way Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4006.</p><div class="meta">192 objects &middot; 123 writable &middot; LIT-12013093</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4006, ATC app 4006, ATC1500 4006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4008-four-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4008 (Four-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4008.</p><div class="meta">240 objects &middot; 163 writable &middot; LIT-12013095</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4008, ATC app 4008, ATC1500 4008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4009-four-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4009 (Four-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4009.</p><div class="meta">238 objects &middot; 160 writable &middot; LIT-12013096</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4009, ATC app 4009, ATC1500 4009, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4010-four-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4010 (Four-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4010.</p><div class="meta">238 objects &middot; 160 writable &middot; LIT-12013097</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4010, ATC app 4010, ATC1500 4010, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4011-four-pipe-six-way-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4011 (Four-Pipe, Six-Way Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4011.</p><div class="meta">201 objects &middot; 132 writable &middot; LIT-12013098</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4011, ATC app 4011, ATC1500 4011, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4012-four-pipe-six-way-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4012 (Four-Pipe, Six-Way Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4012.</p><div class="meta">201 objects &middot; 132 writable &middot; LIT-12013099</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4012, ATC app 4012, ATC1500 4012, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/eem-multi-circuit-meter-load-device" data-row><span class="k">Power and energy meter (multi-circuit, BACnet MS/TP or BACnet IP)</span><h3>Johnson Controls EEM Multi-Circuit Electric Energy Meter - Load Device</h3><p>Each configured load (virtual BACnet device) of the Johnson Controls EEM multi-circuit electric energy meter.</p><div class="meta">55 objects &middot; 1 writable &middot; LIT-12013610</div><span class="sr-only"> Also known as: EEM Multi-Circuit load, EEM-MULTI-03, EEM-MULTI-12, EEM-MULTI-48, Electric Energy Meter Multi-Circuit, JCI EEM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/eem-multi-circuit-meter-root-device" data-row><span class="k">Power and energy meter (multi-circuit, BACnet MS/TP or BACnet IP)</span><h3>Johnson Controls EEM Multi-Circuit Electric Energy Meter - Root Device</h3><p>The root (panel) device of the Johnson Controls EEM multi-circuit electric energy meter in its 3, 12 and 48-load versions.</p><div class="meta">33 objects &middot; 0 writable &middot; LIT-12013610</div><span class="sr-only"> Also known as: EEM Multi-Circuit, EEM-MULTI-03, EEM-MULTI-12, EEM-MULTI-48, Electric Energy Meter Multi-Circuit, JCI EEM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter" data-row><span class="k">Power and energy meter (3-phase, BACnet MS/TP)</span><h3>Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)</h3><p>The Johnson Controls EM series three-phase energy meter: the EMCOMMS communication module with its CVT voltage/current sensors, one per phase.</p><div class="meta">267 objects &middot; 199 writable &middot; LIT-12013039</div><span class="sr-only"> Also known as: EMCOMMS, EM Series, EM 3 Phase Energy Meter, JCI EM meter, EMCOMMS BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/frick-xlp3b-evaporative-condenser" data-row><span class="k">Evaporative condenser controller</span><h3>Johnson Controls Frick XLP3b Evaporative Condenser Controller (BMS points)</h3><p>Johnson Controls / Frick XLP3b evaporative condensers for industrial refrigeration with the factory PLC control panel (up to eight fans and a pump).</p><div class="meta">41 objects &middot; 12 writable &middot; 140.925-IOM</div><span class="sr-only"> Also known as: XLP3b, Frick XLP3b, XLP3b evaporative condenser, 140.925-IOM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/hms-2000-fume-hood-controller" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Johnson Controls HMS-2000 Fume Hood Controller (BACnet MS/TP)</h3><p>Fume hoods controlled and monitored by the Johnson Controls HMS-2000 touchscreen fume hood controller with face velocity, sash, pressure and airflow inputs.</p><div class="meta">62 objects &middot; 41 writable &middot; LIT-12014479</div><span class="sr-only"> Also known as: HMS-2000, HMS2000, LB-HMS2C, Hood Monitoring Station, JCI fume hood controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/hms1655-fume-hood-controller" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Johnson Controls HMS1655 Fume Hood Controller (BACnet MS/TP)</h3><p>Fume hoods controlled and monitored by the Johnson Controls HMS1655 fume hood controller with face velocity, sash, pressure, airflow and temperature inputs.</p><div class="meta">93 objects &middot; 62 writable &middot; LIT-12013211</div><span class="sr-only"> Also known as: HMS1655, HMS-1655, Hood Monitoring Station, JCI fume hood controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/jmwl-series-water-source-heat-pump" data-row><span class="k">Water-to-water heat pump</span><h3>Johnson Controls JMWL-Series 30-70 Ton Modular Water-to-Water Heat Pump</h3><p>Johnson Controls JMWL-Series 30-70 ton modular water-to-water heat pump modules with the factory master controller.</p><div class="meta">303 objects &middot; 123 writable &middot; 14807-NOM1-1221</div><span class="sr-only"> Also known as: JMWL, JMWL-Series, JMWL360, JMWL600, JMWL840, JMW600, 14807-NOM1, 97B0090N02, JCI modular water-to-water heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/peak-18-smart-equipment-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Johnson Controls PEAK 18 SMART Equipment Controller - Water-Source Heat Pump (PK-OEM1820)</h3><p>Water-source heat pumps with a factory PEAK OEM 18 (24 V) SMART Equipment controller linked over Modbus to one or two Aurora (ABC) unit boards.</p><div class="meta">153 objects &middot; 57 writable &middot; 147.00-EG1 (517)</div><span class="sr-only"> Also known as: PEAK 18, PK-OEM1820-0, PK-OEM18x0-0, PEAK OEM 18, SMART Equipment controller, 147.00-EG1, Aurora ABC</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/penn-mr5-case-controller" data-row><span class="k">Refrigerated display case controller</span><h3>Johnson Controls PENN MR5 Series panel-mount refrigerated case controller (MR534, BACnet MS/TP)</h3><p>PENN / Johnson Controls MR5 Series (MR534) panel-mount controllers for refrigerated display cases, with the ADPT-MR5-RS485 adapter for BACnet MS/TP or Verasys.</p><div class="meta">51 objects &middot; 15 writable &middot; LIT-12013019</div><span class="sr-only"> Also known as: MR5, MR534, MR534AFDV, MR534AFDN, PENN MR5, ADPT-MR5-RS485, LIT-12013019, JCI refrigeration case controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/premier-rooftop-25-50-ton" data-row><span class="k">Rooftop unit controller</span><h3>Johnson Controls Premier Rooftop Units 25-50 Ton</h3><p>Johnson Controls Premier 25-50 ton R-410A packaged rooftop units (MZVAV or SZVAV) with the Applied Smart Equipment controller.</p><div class="meta">322 objects &middot; 115 writable &middot; 5586996-JSG-A-520</div><span class="sr-only"> Also known as: JCI Premier RTU, Premier 25-50 ton, Applied Smart Equipment controller, Smart Equipment rooftop, 5586996-JSG-A</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/simplicity-linc-gateway" data-row><span class="k">Rooftop unit BACnet gateway</span><h3>Johnson Controls Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops)</h3><p>Johnson Controls Unitary Products (YORK, Coleman, Luxaire) packaged rooftop units with Simplicity controls built after 4/2/2008, plus older Simplicity Elite and Simplicity with Intelli-Comfort controls, fitted with the Simplicity LINC gateway.</p><div class="meta">197 objects &middot; 98 writable &middot; 1031990-UAD-A-0313 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Simplicity LINC, Simplicity-LINC, SimplicityLINC, YORK Simplicity LINC, 1031990-UAD-A-0313, YORK_RTU, Simplicity Elite, Intelli-Comfort, Sun-Line, Predator, YORK Simplicity BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/t8800-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls T8800 Series Touch Screen Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- and four-pipe fan coils with three-speed fans and on/off or modulating valves, using the T8800 touch screen thermostat (TF20, TB20, TB21).</p><div class="meta">18 objects &middot; 13 writable &middot; Rev 1.0</div><span class="sr-only"> Also known as: T8800, T8800-TF20, T8800-TB20, T8800-TB21</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/t9800-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls T9800 Series Touch Screen Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- and four-pipe fan coils (relay or 0-10 VDC valves, three-speed or ECM fans), fan coils with floor heating or TiO2/ESP, water source heat pumps, boilers and a basic AHU application, using the T9800 touch screen thermostat.</p><div class="meta">48 objects &middot; 38 writable &middot; Rev 1.4</div><span class="sr-only"> Also known as: T9800, T9800-TF20-9JS0, T9800-TF21-9JS0, T9800-TB21-9JS0, T9800-TF20-1JS0, T9800-TF21-1JS0, T9800-TB21-1JS0</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2601-4-single-stage-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat)</span><h3>Johnson Controls TEC2601-4 and TEC2601-4+PIR Single-Stage Thermostat (BACnet MS/TP)</h3><p>Single-stage heating and cooling equipment such as small rooftop units and split systems with 24 VAC G/Y1/W1 control, using the TEC2601-4 thermostat.</p><div class="meta">48 objects &middot; 30 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2601-4, TEC2601-4+PIR, TEC2601</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2602-4-heat-pump-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat for heat-pump units)</span><h3>Johnson Controls TEC2602-4 and TEC2602-4+PIR Heat Pump Thermostat (BACnet MS/TP)</h3><p>Single- or two-stage heat pumps with auxiliary heat and a reversing valve, using the TEC2602-4 thermostat.</p><div class="meta">56 objects &middot; 34 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2602-4, TEC2602-4+PIR, TEC2602</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2603-4-multi-stage-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat)</span><h3>Johnson Controls TEC2603-4 and TEC2603-4+PIR Multi-Stage Thermostat (BACnet MS/TP)</h3><p>Rooftop units and split systems with up to two heating and two cooling stages, using the TEC2603-4 thermostat.</p><div class="meta">52 objects &middot; 32 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2603-4, TEC2603-4+PIR, TEC2603</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2604-4-economizer-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat with economizer)</span><h3>Johnson Controls TEC2604-4 and TEC2604-4+PIR Multi-Stage Economizer Thermostat (BACnet MS/TP)</h3><p>Rooftop units with an economizer and up to two heating and two cooling stages, using the TEC2604-4 thermostat.</p><div class="meta">57 objects &middot; 36 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2604-4, TEC2604-4+PIR, TEC2604</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2613-4-temperature-humidity-controller" data-row><span class="k">Rooftop unit controller (room thermostat with humidity control)</span><h3>Johnson Controls TEC2613-4 and TEC2613-4+PIR Multi-Stage Temperature and Humidity Controller (BACnet MS/TP)</h3><p>Multi-stage rooftop units and split systems that also dehumidify or drive a humidifier, using the TEC2613-4 controller.</p><div class="meta">64 objects &middot; 39 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2613-4, TEC2613-4+PIR, TEC2613</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2645-2-proportional-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC2645-2 Thermostat with Single Proportional Output and One-Speed Fan (BACnet MS/TP)</h3><p>Johnson Controls TEC2645-2 BACnet MS/TP networked thermostats with one 0-10 VDC proportional output and one-speed fan control (the -2 generation; the newer TEC2645-4 is a separate entry with different instances).</p><div class="meta">39 objects &middot; 28 writable &middot; LIT-12011186</div><span class="sr-only"> Also known as: TEC2645-2, TEC2645, TEC2645-2 networked thermostat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2645-4-proportional-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC2645-4 Thermostat with Single Proportional Output and One-Speed Fan (BACnet MS/TP)</h3><p>Fan coils, reheat valves and zoning equipment with one 0-10 VDC proportional output and a single-speed fan, using the TEC2645-4 thermostat.</p><div class="meta">47 objects &middot; 31 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2645-4, TEC2645</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2647z-3-zone-controller" data-row><span class="k">VAV zone controller (room thermostat for TEC zoning)</span><h3>Johnson Controls TEC2647Z-3 / TEC2647Z-3+PIR Zone Controller (TEC Zoning System, BACnet MS/TP)</h3><p>Zone dampers in the Johnson Controls TEC zoning system, each run by a TEC2647Z-3 zone controller (optionally with PIR occupancy sensor) and served by a TEC2664Z-3 rooftop controller.</p><div class="meta">51 objects &middot; 32 writable &middot; LIT-12011682</div><span class="sr-only"> Also known as: TEC2647Z-3, TEC2647Z-3+PIR, TEC2647Z, TEC2647Z-2, TEC zoning zone controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2664z-3-rooftop-controller" data-row><span class="k">Rooftop unit controller (TEC zoning system)</span><h3>Johnson Controls TEC2664Z-3 Rooftop Controller (TEC Zoning System, BACnet MS/TP)</h3><p>Constant volume, pressure-dependent rooftop units with up to two heating and two cooling stages and a bypass damper, run by the TEC2664Z-3 rooftop controller of the Johnson Controls TEC zoning system.</p><div class="meta">62 objects &middot; 30 writable &middot; LIT-12011682</div><span class="sr-only"> Also known as: TEC2664Z-3, TEC2664Z, TEC2664Z-2, TEC zoning rooftop controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x6h-2-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26x6(H)-2 Series Fan Coil Thermostat with Dehumidification and Three Fan Speeds (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils and cabinet unit heaters with three fan speeds, using the older TEC26x6(H)-2 thermostats.</p><div class="meta">54 objects &middot; 33 writable &middot; Part No. 24-9890-234, Rev. B</div><span class="sr-only"> Also known as: TEC2616-2, TEC2626-2, TEC2636-2, TEC2646-2, TEC2656-2, TEC2636H-2, TEC2656H-2, TEC26x6-2</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x6h-4-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26x6(H)-4 and TEC26x6H-4+PIR Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils with up to three fan speeds, controlled by the TEC26x6(H)-4 family (on/off, floating or proportional valve outputs, optional dehumidification and PIR occupancy sensing).</p><div class="meta">63 objects &middot; 36 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2616-4, TEC2626-4, TEC2636-4, TEC2646-4, TEC2656-4, TEC2616H-4, TEC2636H-4+PIR, TEC2656H-4+PIR, TEC26x6-4</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7-2-two-output-thermostat" data-row><span class="k">VAV zone controller (room thermostat)</span><h3>Johnson Controls TEC26x7-2 Series Thermostat with Two Outputs (BACnet MS/TP)</h3><p>Hydronic reheat valves, pressure-dependent VAV boxes with or without reheat and other zoning equipment, using the older TEC26x7-2 two-output thermostats.</p><div class="meta">42 objects &middot; 30 writable &middot; Part No. 24-9890-242, Rev. A</div><span class="sr-only"> Also known as: TEC2627-2, TEC2647-2, TEC26x7-2</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7-4-two-output-thermostat" data-row><span class="k">VAV zone controller (room thermostat)</span><h3>Johnson Controls TEC26x7-4 and TEC26x7-4+PIR Thermostat with Two Outputs (BACnet MS/TP)</h3><p>Hydronic reheat valves, pressure-dependent VAV boxes with or without reheat and other zoning equipment, using the two-output TEC26x7-4 thermostats (TEC2627 on/off or floating, TEC2647 proportional).</p><div class="meta">49 objects &middot; 33 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2627-4, TEC2647-4, TEC2627-4+PIR, TEC2647-4+PIR, TEC26x7-4</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7vvt-2-vvt-zoning-thermostat" data-row><span class="k">VAV zone controller (room thermostat for VVT zoning)</span><h3>Johnson Controls TEC26x7VVT-2 Series Thermostat with Two Outputs for VVT Systems (BACnet MS/TP)</h3><p>Pressure-dependent VAV and VVT zone dampers with or without local reheat, using the TEC26x7VVT-2 thermostats with floating or 0-10 VDC outputs.</p><div class="meta">42 objects &middot; 30 writable &middot; Part No. 24-9890-633</div><span class="sr-only"> Also known as: TEC2627VVT-2, TEC2647VVT-2, TEC26x7VVT-2, TEC26x7VVT</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26xx-0-pir-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26xx-0+PIR Thermostat Controller (BACnet MS/TP)</h3><p>Fan coils and zoning equipment controlled by the TEC26xx-0+PIR thermostats, which add remote input and heat/cool output configuration objects to the TEC26x6 object set.</p><div class="meta">65 objects &middot; 38 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC26xx-0+PIR, TEC26xx-0</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3610-tec3613-on-off-floating-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC3000 Series TEC3610 / TEC3611 / TEC3612 / TEC3613 On/Off or Floating Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils, cabinet unit heaters, reheat valves and pressure-dependent VAV zones with on/off or floating outputs, using the networked TEC3610-TEC3613 thermostats.</p><div class="meta">97 objects &middot; 68 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3610, TEC3611, TEC3612, TEC3613, TEC361x, TEC3000 on/off floating, JCI TEC3000 fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3620-tec3623-proportional-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC3000 Series TEC3620 / TEC3621 / TEC3622 / TEC3623 Proportional Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils, cabinet unit heaters, reheat valves and pressure-dependent VAV zones with 0-10 VDC proportional outputs, using the networked TEC3620-TEC3623 thermostats.</p><div class="meta">94 objects &middot; 65 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3620, TEC3621, TEC3622, TEC3623, TEC362x, TEC3000 proportional, JCI TEC3000 0-10V fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3630-tec3631-rtu-heat-pump-economizer-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat, conventional or heat-pump RTUs)</span><h3>Johnson Controls TEC3000 Series TEC3630 / TEC3631 Single- or Two-Stage RTU / Heat Pump Thermostat with Economizer (BACnet MS/TP)</h3><p>Single- or two-stage unitary rooftop units and heat-pump RTUs, with or without an economizer, using the networked TEC3630 and TEC3631 thermostats.</p><div class="meta">101 objects &middot; 73 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3630, TEC3631, TEC363x, TEC3000 economizer, JCI TEC3000 rooftop thermostat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-1655-room-pressure-controller" data-row><span class="k">Room pressure controller (isolation room)</span><h3>Johnson Controls Triatek FMS-1655 Room Pressure Controller (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-1655 room pressure controllers for isolation rooms, labs and cleanrooms, with optional anteroom and flow inputs.</p><div class="meta">90 objects &middot; 60 writable &middot; LIT-12013120 Rev. A</div><span class="sr-only"> Also known as: FMS-1655, FMS1655, Triatek FMS-1655, Triatek room pressure controller, JCI room pressure controller, LIT-12013120</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-2000c-critical-environment-controller" data-row><span class="k">Room pressure controller (critical environment)</span><h3>Johnson Controls Triatek FMS-2000C Critical Environment Controller (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-2000C critical environment controllers for isolation rooms, labs and cleanrooms (successor of the FMS-1655).</p><div class="meta">93 objects &middot; 59 writable &middot; LIT-12013504</div><span class="sr-only"> Also known as: FMS-2000C, FMS2000C, FMS-2000, Triatek FMS-2000C, LIT-12013504, JCI critical environment controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-2000m-critical-environment-monitor" data-row><span class="k">Room pressure monitor (critical environment)</span><h3>Johnson Controls Triatek FMS-2000M Critical Environment Monitor (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-2000M critical environment monitors with one to four differential pressure sensors (models FMS2M-Bx1x to Bx4x).</p><div class="meta">49 objects &middot; 37 writable &middot; LIT-12013580</div><span class="sr-only"> Also known as: FMS-2000M, FMS2000M, Triatek FMS-2000M, FMS2M, FMS2M-Bx1x, FMS2M-Bx2x, FMS2M-Bx3x, FMS2M-Bx4x, LIT-12013580</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/variable-speed-drive-series-iii" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Johnson Controls Variable Speed Drive Series III (on-board BACnet MS/TP and BACnet IP)</h3><p>Johnson Controls Variable Speed Drive Series III (VS3) HVAC drives using the on-board RS-485 port (BACnet MS/TP) or the RJ45 Ethernet port (BACnet IP).</p><div class="meta">78 objects &middot; 29 writable &middot; LIT-12013000</div><span class="sr-only"> Also known as: VSD Series III, Variable Speed Drive Series 3, JCI VSD3, VS3 drive, LIT-12013000</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-1-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-1 (Cooling only)</h3><p>A single-duct cooling-only VAV box controlled by the Johnson Controls VAV1717 with preloaded application 1717-1.</p><div class="meta">83 objects &middot; 38 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-1, VAV1717 Cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-10-elec-reheat-1-stg-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-10 (Elec Reheat 1 Stg On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and one stage of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-10.</p><div class="meta">99 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-10, VAV1717 Elec Reheat 1 Stg On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-2-elec-reheat-1-2-stg" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-2 (Elec Reheat 1-2 Stg)</h3><p>A single-duct VAV box with one or two stages of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-2.</p><div class="meta">96 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-2, VAV1717 Elec Reheat 1-2 Stg</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-3-on-off-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-3 (On/Off HW Reheat)</h3><p>A single-duct VAV box with an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-3.</p><div class="meta">93 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-3, VAV1717 On/Off HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-4-incr-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-4 (Incr HW Reheat)</h3><p>A single-duct VAV box with an incremental (floating) hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-4.</p><div class="meta">91 objects &middot; 40 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-4, VAV1717 Incr HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-5-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-5 (On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan controlled by the Johnson Controls VAV1717 with preloaded application 1717-5.</p><div class="meta">91 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-5, VAV1717 On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-6-on-off-hw-reheat-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-6 (On/Off HW Reheat On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-6.</p><div class="meta">96 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-6, VAV1717 On/Off HW Reheat On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-7-elec-reheat-1-stg-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-7 (Elec Reheat 1 Stg On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and one stage of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-7.</p><div class="meta">97 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-7, VAV1717 Elec Reheat 1 Stg On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-8-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-8 (On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan controlled by the Johnson Controls VAV1717 with preloaded application 1717-8.</p><div class="meta">87 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-8, VAV1717 On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-9-on-off-hw-reheat-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-9 (On/Off HW Reheat On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-9.</p><div class="meta">97 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-9, VAV1717 On/Off HW Reheat On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-1-elec-reheat-1-3-stg-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-1 (Elec Reheat 1-3 Stg On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-1.</p><div class="meta">100 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-1, VAV1732 Elec Reheat 1-3 Stg On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-10-proportional-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-10 (Proportional HW Reheat)</h3><p>A single-duct VAV box with a proportional (0-10 VDC) hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-10.</p><div class="meta">91 objects &middot; 40 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-10, VAV1732 Proportional HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-2-incr-hw-reheat-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-2 (Incr HW Reheat On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-2.</p><div class="meta">94 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-2, VAV1732 Incr HW Reheat On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-3-elec-reheat-1-3-stg-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-3 (Elec Reheat 1-3 Stg On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-3.</p><div class="meta">102 objects &middot; 44 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-3, VAV1732 Elec Reheat 1-3 Stg On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-4-incr-hw-reheat-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-4 (Incr HW Reheat On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-4.</p><div class="meta">95 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-4, VAV1732 Incr HW Reheat On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-5-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-5 (Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan controlled by the Johnson Controls VAV1732 with preloaded application 1732-5.</p><div class="meta">89 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-5, VAV1732 Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-6-elec-reheat-1-3-stg-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-6 (Elec Reheat 1-3 Stg Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-6.</p><div class="meta">104 objects &middot; 44 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-6, VAV1732 Elec Reheat 1-3 Stg Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-7.</p><div class="meta">99 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-7, VAV1732 On/Off HW Reheat Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-8-incr-hw-reheat-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-8 (Incr HW Reheat Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-8.</p><div class="meta">97 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-8, VAV1732 Incr HW Reheat Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-9-elec-reheat-1-3-stg" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-9 (Elec Reheat 1-3 Stg)</h3><p>A single-duct VAV box with one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-9.</p><div class="meta">98 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-9, VAV1732 Elec Reheat 1-3 Stg</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-byp200-bypass-controller" data-row><span class="k">Bypass damper controller (Verasys zoning)</span><h3>Johnson Controls Verasys BYP200 Bypass Controller</h3><p>Verasys BYP200 bypass damper controllers that hold duct static pressure in a zoning system.</p><div class="meta">7 objects &middot; 3 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: BYP200, Verasys bypass controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-generic-io-controller" data-row><span class="k">General purpose I/O controller (Verasys)</span><h3>Johnson Controls Verasys generic IO controller</h3><p>Verasys generic IO controllers with digital and analog inputs, outputs, NetSensors and energy meters on the system bus.</p><div class="meta">198 objects &middot; 63 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: Verasys generic IO, Verasys IO controller, Verasys GIO</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-sse-system-bus" data-row><span class="k">Rooftop unit controller (Smart Equipment)</span><h3>Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board)</h3><p>Rooftop units with the Simplicity SE / Smart Equipment (SSE) control board connected to a Verasys system bus.</p><div class="meta">429 objects &middot; 180 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: SSE, Simplicity SE, Verasys SSE</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac1000-constant-volume-controller" data-row><span class="k">Rooftop / constant volume unit controller (Verasys)</span><h3>Johnson Controls Verasys VAC1000 Constant Volume Controller</h3><p>Constant volume rooftop and air handling units controlled by a Verasys VAC1000 Constant Volume Controller.</p><div class="meta">129 objects &middot; 72 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC1000, Verasys VAC1000, Verasys constant volume controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac1001-lighting-controller" data-row><span class="k">Lighting controller (Verasys)</span><h3>Johnson Controls Verasys VAC1001 Lighting Controller</h3><p>Verasys VAC1001 lighting controllers with up to 9 lighting circuits grouped into zones.</p><div class="meta">104 objects &middot; 75 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC1001, Verasys lighting controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac3000-constant-volume-controller" data-row><span class="k">Rooftop / constant volume unit controller (Verasys)</span><h3>Johnson Controls Verasys VAC3000 Constant Volume Controller</h3><p>Constant volume rooftop and air handling units controlled by a Verasys VAC3000 Constant Volume Controller.</p><div class="meta">126 objects &middot; 69 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC3000, Verasys VAC3000, Verasys constant volume controller, Verasys CV controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-zone-equipment-controller" data-row><span class="k">VAV / zone damper controller (Verasys)</span><h3>Johnson Controls Verasys Zone Equipment Controller (ZEC)</h3><p>Verasys Zone Equipment Controllers serving zone dampers and VAV boxes in a Verasys zoning system.</p><div class="meta">57 objects &middot; 38 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: ZEC, Verasys ZEC, Zone Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-zoning-rtu" data-row><span class="k">Rooftop unit controller (Verasys zoning)</span><h3>Johnson Controls Verasys Zoning RTU (rooftop unit on the Verasys system bus)</h3><p>Rooftop units integrated as the air source of a Verasys zoning system.</p><div class="meta">111 objects &middot; 46 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: Verasys Zoning RTU, Verasys RTU, Verasys zoning rooftop</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vsd-series-ii" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Johnson Controls VSD Series II HVAC drive (BACnet MS/TP and BACnet IP)</h3><p>Johnson Controls VSD Series II HVAC drives using the built-in RS-485 port (BACnet MS/TP) or the Ethernet port (BACnet IP).</p><div class="meta">71 objects &middot; 30 writable &middot; LIT-12011771</div><span class="sr-only"> Also known as: VSD Series II, Variable Speed Drive Series II, JCI VSD2, VSD Series 2, LIT-12011771</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vzc100-zone-coordinator" data-row><span class="k">Zoning system coordinator</span><h3>Johnson Controls VZC100 Verasys Zone Coordinator</h3><p>Verasys VZC100 zone coordinators that run a zoned rooftop system (zone voting, duct pressure and discharge air resets).</p><div class="meta">30 objects &middot; 23 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VZC100, Verasys Zone Coordinator</span></a></li></ul>
<p class="updated">Source: <a href="https://docs.johnsoncontrols.com/bas/api/khub/documents/H55COyHR0P9FZtK_j7QoxQ/content" rel="nofollow noopener" target="_blank">Advanced Terminal Unit Controller Application Note - Application #4007 &middot; LIT-12013094 &middot; rev. April 2023</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
