<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Johnson Controls EMCOMMS 3-Phase Energy BACnet Points List</title>
<meta name="description" content="Johnson Controls EMCOMMS 3-Phase Energy Meter BACnet points list: 267 objects by ID and name (e.g. AI 600 = Total Real Power), 199 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Johnson Controls EMCOMMS 3-Phase Energy BACnet Points List">
<meta property="og:description" content="Johnson Controls EMCOMMS 3-Phase Energy Meter BACnet points list: 267 objects by ID and name (e.g. AI 600 = Total Real Power), 199 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Johnson Controls EMCOMMS 3-Phase Energy BACnet Points List">
<meta name="twitter:description" content="Johnson Controls EMCOMMS 3-Phase Energy Meter BACnet points list: 267 objects by ID and name (e.g. AI 600 = Total Real Power), 199 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter",
   "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter",
   "name": "Johnson Controls EMCOMMS 3-Phase Energy BACnet Points List",
   "description": "Johnson Controls EMCOMMS 3-Phase Energy Meter BACnet points list: 267 objects by ID and name (e.g. AI 600 = Total Real Power), 199 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter#dataset",
   "name": "Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet Points List",
   "description": "The EMCOMMS is the RS485 module of the Johnson Controls EM series three-phase energy meter. It speaks BACnet MS/TP (or Modbus) and by default learns the baud rate, protocol and MAC address from the live MS/TP trunk. Objects cover system and per-phase voltage, current, power, power factor, energy (as accumulators and as analog inputs), demand power, two pulse inputs and the PowerPrint installation checks. Johnson Controls EMCOMMS 3-Phase Energy Meter BACnet points list: 267 objects by ID and name (e.g. AI 600 = Total Real Power), 199 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter",
   "keywords": [
    "Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet Points List",
    "Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet objects",
    "Johnson Controls BACnet",
    "EMCOMMS BACnet points list",
    "EM Series BACnet points list",
    "EM 3 Phase Energy Meter BACnet points list",
    "JCI EM meter BACnet points list",
    "EMCOMMS BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Protocol Guide EMCOMMS",
    "url": "https://docs.johnsoncontrols.com/bas/api/khub/documents/tmILegJJiJ6TGn6bbAol6Q/content",
    "author": {
     "@type": "Organization",
     "name": "Johnson Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "Johnson Controls"
    },
    "category": "Power and energy meter (3-phase, BACnet MS/TP)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 267 BACnet objects: 179 analog inputs, 34 analog values, 3 binary inputs, 10 binary values, 1 file, 13 multi-state values, 25 accumulators, 2 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "199 of the 267 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet Protocol Guide EMCOMMS (LIT-12013039), revision 2018-08-17 (Rev 0A), published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/api/khub/documents/tmILegJJiJ6TGn6bbAol6Q/content."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 600 Total Real Power (Total real power, kW); AI 700 Total Real Energy (AI) (Total real energy, kWh); AI 800 Demand Total Real Power (Demand real power over the demand window, kW); AI 420 Phase Average RMS Voltage (Average phase voltage, V); AI 520 Phase Average RMS Current (Average phase current, A); AI 550 System Power Factor (System true power factor); AI 410 Line Frequency (Line frequency, Hz); AV 400 Active Conditions (Bit-coded active system conditions)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Johnson Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/johnson-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/johnson-controls/">Johnson Controls</a></li><li aria-current="page">EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)</li></ol>
<p class="eyebrow">Power and energy meter (3-phase, BACnet MS/TP) &middot; BACnet points list</p><h1><span class="mfr">Johnson Controls</span> EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EMCOMMS is the RS485 module of the Johnson Controls EM series three-phase energy meter. It speaks BACnet MS/TP (or Modbus) and by default learns the baud rate, protocol and MAC address from the live MS/TP trunk. Objects cover system and per-phase voltage, current, power, power factor, energy (as accumulators and as analog inputs), demand power, two pulse inputs and the PowerPrint installation checks.</p>
<p>This page lists <strong>267 BACnet objects</strong> for the Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) &mdash; 199 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Johnson Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/johnson-controls/">Johnson Controls</a></dd></div><div><dt>Model</dt><dd>EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)</dd></div><div><dt>Equipment</dt><dd>Power and energy meter (3-phase, BACnet MS/TP)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>267 (199 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>1.1.4</dd></div><div><dt>Default device instance</dt><dd>665000 + last three digits of the serial number</dd></div><div><dt>Also known as</dt><dd>EMCOMMS, EM Series, EM 3 Phase Energy Meter, JCI EM meter, EMCOMMS BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://docs.johnsoncontrols.com/bas/api/khub/documents/tmILegJJiJ6TGn6bbAol6Q/content" rel="nofollow noopener" target="_blank">BACnet Protocol Guide EMCOMMS &middot; LIT-12013039 &middot; rev. 2018-08-17 (Rev 0A)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter.csv" rel="nofollow" download>Download CSV <small>267 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://docs.johnsoncontrols.com/bas/api/khub/documents/tmILegJJiJ6TGn6bbAol6Q/content" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=johnson-controls/emcomms-3-phase-energy-meter">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Johnson Controls&rsquo;s current documentation and the live
device before use. Not official Johnson Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the RS485 terminals to a live MS/TP trunk and let the meter auto-detect baud rate, protocol and MAC address, then discover it (device ID 665 plus the last three serial digits). Read system real power, energy, voltage, current, power factor and demand, and watch the condition flags for wiring or sensor problems.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-600">AI 600</a></td><td class="n">Total Real Power</td><td>Total real power, kW</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-700">AI 700</a></td><td class="n">Total Real Energy (AI)</td><td>Total real energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-800">AI 800</a></td><td class="n">Demand Total Real Power</td><td>Demand real power over the demand window, kW</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-420">AI 420</a></td><td class="n">Phase Average RMS Voltage</td><td>Average phase voltage, V</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-520">AI 520</a></td><td class="n">Phase Average RMS Current</td><td>Average phase current, A</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-550">AI 550</a></td><td class="n">System Power Factor</td><td>System true power factor</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-410">AI 410</a></td><td class="n">Line Frequency</td><td>Line frequency, Hz</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-400">AV 400</a></td><td class="n">Active Conditions</td><td>Bit-coded active system conditions</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Factory default is automatic: the meter learns baud rate (9600-115200), protocol and a free MAC address (0-127) by listening to an active MS/TP master on the trunk. It cannot learn on an idle line.</li><li>Default device ID is 665000 plus the last three digits of the label serial number (serial 123456 gives 665456).</li><li>To lock the settings, write AV 123 (MAC address), AV 124 (baud rate) and MSV 126 (parity); writing them turns the matching Auto BV off.</li><li>MAC addresses 128-254 always run as MS/TP subordinate (no token passing); 0-127 run as master when Max Info Frames is not 0 and the address is within Max Master.</li><li>Holding the setup button while powering up clears the learned automatic settings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing a new baud rate to AV 124 cannot be undone remotely; the meter goes silent until the trunk matches.</li><li>AV 190 with the reset key wipes the whole configuration, including energy totals, MAC address and device ID.</li><li>Leaving an energy object Out Of Service stops it from accumulating new energy.</li><li>S and T phase objects sit at R phase instance +1000 and +2000; System Phase Selection (MSV 161) sets which phases feed the system totals.</li><li>Accumulator (ACC) energy objects wrap to 0 at 999,999; the AI versions of the same energy do not wrap.</li></ul>
</section>
<h2 id="points">Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">267 of 267 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>179</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>34</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>3</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>10</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>13</b></button></span><span class="tg"><button type="button" class="tgl" data-g="FILE ACC CSV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>1</b></button><button type="button" class="chip" data-t="ACC" aria-pressed="false" title="Accumulator">ACC<b>25</b></button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>267</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>68</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>199</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (56)</option><option value="kW">kW (36)</option><option value="V">V (27)</option><option value="kVA">kVA (25)</option><option value="kVAR">kVAR (25)</option><option value="kWh">kWh (22)</option><option value="degrees">degrees (17)</option><option value="kVAh">kVAh (12)</option><option value="kVARh">kVARh (12)</option><option value="A">A (11)</option><option value="Hz">Hz (7)</option><option value="s">s (6)</option><option value="°F">°F (5)</option><option value="min">min (2)</option><option value="ms">ms (2)</option><option value="%">% (1)</option><option value="h">h (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>13</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="ACC" data-to="16" data-o="0" data-i="210" data-acc="R" data-u="" id="obj-acc-210"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">210</td><td class="n">Pulse Input 1</td><td class="d">Pulse count at pulse input terminal 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="1" data-i="220" data-acc="R" data-u="" id="obj-acc-220"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">220</td><td class="n">Pulse Input 2</td><td class="d">Pulse count at pulse input terminal 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="2" data-i="700" data-acc="R" data-u="kWh" id="obj-acc-700"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">700</td><td class="n">Total Real Energy (ACC)</td><td class="d">Total real energy, system phases (integer)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="3" data-i="702" data-acc="R" data-u="kWh" id="obj-acc-702"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">702</td><td class="n">Total Real Energy (ACC) - Import</td><td class="d">Import part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="4" data-i="704" data-acc="R" data-u="kWh" id="obj-acc-704"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">704</td><td class="n">Total Real Energy (ACC) - Export</td><td class="d">Export part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="5" data-i="706" data-acc="R" data-u="kWh" id="obj-acc-706"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">706</td><td class="n">Total Real Energy (ACC) - Net</td><td class="d">Net (import minus export)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="6" data-i="720" data-acc="R" data-u="kWh" id="obj-acc-720"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">720</td><td class="n">System Real Energy (ACC)</td><td class="d">System real energy from net real power (integer)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="7" data-i="722" data-acc="R" data-u="kWh" id="obj-acc-722"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">722</td><td class="n">System Real Energy (ACC) - Import</td><td class="d">Import part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="8" data-i="724" data-acc="R" data-u="kWh" id="obj-acc-724"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">724</td><td class="n">System Real Energy (ACC) - Export</td><td class="d">Export part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="9" data-i="740" data-acc="R" data-u="kVARh" id="obj-acc-740"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">740</td><td class="n">Total Reactive Energy (ACC)</td><td class="d">Total reactive energy, system phases (integer)</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="10" data-i="742" data-acc="R" data-u="kVARh" id="obj-acc-742"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">742</td><td class="n">Total Reactive Energy (ACC) - Import</td><td class="d">Import part</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="11" data-i="744" data-acc="R" data-u="kVARh" id="obj-acc-744"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">744</td><td class="n">Total Reactive Energy (ACC) - Export</td><td class="d">Export part</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="12" data-i="760" data-acc="R" data-u="kVAh" id="obj-acc-760"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">760</td><td class="n">Total Apparent Energy (ACC)</td><td class="d">Total apparent energy, system phases (integer)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="13" data-i="762" data-acc="R" data-u="kVAh" id="obj-acc-762"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">762</td><td class="n">Total Apparent Energy (ACC) - Import</td><td class="d">Import part</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="14" data-i="764" data-acc="R" data-u="kVAh" id="obj-acc-764"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">764</td><td class="n">Total Apparent Energy (ACC) - Export</td><td class="d">Export part</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="15" data-i="1700" data-acc="R" data-u="kWh" id="obj-acc-1700"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1700</td><td class="n">Total R Phase Real Energy (ACC)</td><td class="d">R phase total real energy (integer)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="16" data-i="1702" data-acc="R" data-u="kWh" id="obj-acc-1702"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1702</td><td class="n">Total R Phase Real Energy (ACC) - Import</td><td class="d">Import part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="17" data-i="1704" data-acc="R" data-u="kWh" id="obj-acc-1704"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1704</td><td class="n">Total R Phase Real Energy (ACC) - Export</td><td class="d">Export part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="18" data-i="1706" data-acc="R" data-u="kWh" id="obj-acc-1706"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1706</td><td class="n">Total R Phase Real Energy (ACC) - Net</td><td class="d">Net (import minus export)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="19" data-i="1740" data-acc="R" data-u="kVARh" id="obj-acc-1740"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1740</td><td class="n">Total R Phase Reactive Energy (ACC)</td><td class="d">R phase total reactive energy (integer)</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="20" data-i="1742" data-acc="R" data-u="kVARh" id="obj-acc-1742"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1742</td><td class="n">Total R Phase Reactive Energy (ACC) - Import</td><td class="d">Import part</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="21" data-i="1744" data-acc="R" data-u="kVARh" id="obj-acc-1744"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1744</td><td class="n">Total R Phase Reactive Energy (ACC) - Export</td><td class="d">Export part</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="22" data-i="1760" data-acc="R" data-u="kVAh" id="obj-acc-1760"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1760</td><td class="n">Total R Phase Apparent Energy (ACC)</td><td class="d">R phase total apparent energy (integer)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="23" data-i="1762" data-acc="R" data-u="kVAh" id="obj-acc-1762"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1762</td><td class="n">Total R Phase Apparent Energy (ACC) - Import</td><td class="d">Import part</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="24" data-i="1764" data-acc="R" data-u="kVAh" id="obj-acc-1764"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1764</td><td class="n">Total R Phase Apparent Energy (ACC) - Export</td><td class="d">Export part</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="310" data-acc="W" data-u="°F" id="obj-ai-310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">310</td><td class="n">Temperature</td><td class="d">Ambient temperature at the meter</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="312" data-acc="W" data-u="°F" id="obj-ai-312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">312</td><td class="n">Temperature - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="314" data-acc="W" data-u="°F" id="obj-ai-314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">314</td><td class="n">Temperature - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="316" data-acc="W" data-u="°F" id="obj-ai-316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">316</td><td class="n">Temperature - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="318" data-acc="W" data-u="°F" id="obj-ai-318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">318</td><td class="n">Temperature - Average</td><td class="d">Average since last reset</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="380" data-acc="W" data-u="V" id="obj-ai-380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">380</td><td class="n">Power Supply Voltage</td><td class="d">Meter supply voltage after rectification</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="382" data-acc="W" data-u="V" id="obj-ai-382"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">382</td><td class="n">Power Supply Voltage - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="384" data-acc="W" data-u="V" id="obj-ai-384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">384</td><td class="n">Power Supply Voltage - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="386" data-acc="W" data-u="V" id="obj-ai-386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">386</td><td class="n">Power Supply Voltage - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="388" data-acc="W" data-u="V" id="obj-ai-388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">388</td><td class="n">Power Supply Voltage - Average</td><td class="d">Average since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="410" data-acc="W" data-u="Hz" data-min="1" id="obj-ai-410"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">410</td><td class="n">Line Frequency</td><td class="d">AC line frequency</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="412" data-acc="W" data-u="Hz" id="obj-ai-412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">412</td><td class="n">Line Frequency - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="414" data-acc="W" data-u="Hz" id="obj-ai-414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">414</td><td class="n">Line Frequency - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="416" data-acc="W" data-u="Hz" id="obj-ai-416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">416</td><td class="n">Line Frequency - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="418" data-acc="W" data-u="Hz" id="obj-ai-418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">418</td><td class="n">Line Frequency - Average</td><td class="d">Average since last reset</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="420" data-acc="W" data-u="V" data-min="1" id="obj-ai-420"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">420</td><td class="n">Phase Average RMS Voltage</td><td class="d">Average RMS voltage of valid phases</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="422" data-acc="W" data-u="V" id="obj-ai-422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">422</td><td class="n">Phase Average RMS Voltage - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="424" data-acc="W" data-u="V" id="obj-ai-424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">424</td><td class="n">Phase Average RMS Voltage - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="426" data-acc="W" data-u="V" id="obj-ai-426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">426</td><td class="n">Phase Average RMS Voltage - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="428" data-acc="W" data-u="V" id="obj-ai-428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">428</td><td class="n">Phase Average RMS Voltage - Average</td><td class="d">Average since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="450" data-acc="W" data-u="V" id="obj-ai-450"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">450</td><td class="n">Phase to Phase Average RMS Voltage</td><td class="d">Average phase-to-phase RMS voltage</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="452" data-acc="W" data-u="V" id="obj-ai-452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">452</td><td class="n">Phase to Phase Average RMS Voltage - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="454" data-acc="W" data-u="V" id="obj-ai-454"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">454</td><td class="n">Phase to Phase Average RMS Voltage - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="456" data-acc="W" data-u="V" id="obj-ai-456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">456</td><td class="n">Phase to Phase Average RMS Voltage - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="458" data-acc="W" data-u="V" id="obj-ai-458"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">458</td><td class="n">Phase to Phase Average RMS Voltage - Average</td><td class="d">Average since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="520" data-acc="W" data-u="A" data-min="1" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">520</td><td class="n">Phase Average RMS Current</td><td class="d">Average RMS current of valid phases</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="522" data-acc="W" data-u="A" id="obj-ai-522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">522</td><td class="n">Phase Average RMS Current - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="524" data-acc="W" data-u="A" id="obj-ai-524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">524</td><td class="n">Phase Average RMS Current - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="526" data-acc="W" data-u="A" id="obj-ai-526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">526</td><td class="n">Phase Average RMS Current - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="528" data-acc="W" data-u="A" id="obj-ai-528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">528</td><td class="n">Phase Average RMS Current - Average</td><td class="d">Average since last reset</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="540" data-acc="W" data-u="degrees" id="obj-ai-540"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">540</td><td class="n">Phase Average Current Angle</td><td class="d">Average current angle of valid phases</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="542" data-acc="W" data-u="degrees" id="obj-ai-542"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">542</td><td class="n">Phase Average Current Angle - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="544" data-acc="W" data-u="degrees" id="obj-ai-544"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">544</td><td class="n">Phase Average Current Angle - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="546" data-acc="W" data-u="degrees" id="obj-ai-546"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">546</td><td class="n">Phase Average Current Angle - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="548" data-acc="W" data-u="degrees" id="obj-ai-548"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">548</td><td class="n">Phase Average Current Angle - Average</td><td class="d">Average since last reset</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="550" data-acc="W" data-u="" data-min="1" id="obj-ai-550"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">550</td><td class="n">System Power Factor</td><td class="d">System true power factor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="552" data-acc="W" data-u="" id="obj-ai-552"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">552</td><td class="n">System Power Factor - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="554" data-acc="W" data-u="" id="obj-ai-554"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">554</td><td class="n">System Power Factor - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="556" data-acc="W" data-u="" id="obj-ai-556"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">556</td><td class="n">System Power Factor - Maximum</td><td class="d">Highest reading since last reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="558" data-acc="W" data-u="" id="obj-ai-558"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">558</td><td class="n">System Power Factor - Average</td><td class="d">Average since last reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="600" data-acc="W" data-u="kW" data-min="1" id="obj-ai-600"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">600</td><td class="n">Total Real Power</td><td class="d">Absolute sum of phase real power</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="602" data-acc="W" data-u="kW" id="obj-ai-602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">602</td><td class="n">Total Real Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="604" data-acc="W" data-u="kW" id="obj-ai-604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">604</td><td class="n">Total Real Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="606" data-acc="W" data-u="kW" id="obj-ai-606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">606</td><td class="n">Total Real Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="608" data-acc="W" data-u="kW" id="obj-ai-608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">608</td><td class="n">Total Real Power - Average</td><td class="d">Average since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="610" data-acc="W" data-u="kW" id="obj-ai-610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">610</td><td class="n">Phase Average Real Power</td><td class="d">Average phase real power</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="612" data-acc="W" data-u="kW" id="obj-ai-612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">612</td><td class="n">Phase Average Real Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="614" data-acc="W" data-u="kW" id="obj-ai-614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">614</td><td class="n">Phase Average Real Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="616" data-acc="W" data-u="kW" id="obj-ai-616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">616</td><td class="n">Phase Average Real Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="618" data-acc="W" data-u="kW" id="obj-ai-618"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">618</td><td class="n">Phase Average Real Power - Average</td><td class="d">Average since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="620" data-acc="W" data-u="kW" id="obj-ai-620"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">620</td><td class="n">Net Real Power</td><td class="d">Signed sum of real power (negative = export)</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="622" data-acc="W" data-u="kW" id="obj-ai-622"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">622</td><td class="n">Net Real Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="624" data-acc="W" data-u="kW" id="obj-ai-624"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">624</td><td class="n">Net Real Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="626" data-acc="W" data-u="kW" id="obj-ai-626"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">626</td><td class="n">Net Real Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="628" data-acc="W" data-u="kW" id="obj-ai-628"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">628</td><td class="n">Net Real Power - Overall Average</td><td class="d">Overall average since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="630" data-acc="W" data-u="kW" id="obj-ai-630"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">630</td><td class="n">Net Real Power - Import Average</td><td class="d">Average while importing</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="632" data-acc="W" data-u="kW" id="obj-ai-632"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">632</td><td class="n">Net Real Power - Export Average</td><td class="d">Average while exporting</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="640" data-acc="W" data-u="kVAR" id="obj-ai-640"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">640</td><td class="n">Total Reactive Power</td><td class="d">Absolute sum of phase reactive power</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="642" data-acc="W" data-u="kVAR" id="obj-ai-642"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">642</td><td class="n">Total Reactive Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="644" data-acc="W" data-u="kVAR" id="obj-ai-644"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">644</td><td class="n">Total Reactive Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="646" data-acc="W" data-u="kVAR" id="obj-ai-646"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">646</td><td class="n">Total Reactive Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="648" data-acc="W" data-u="kVAR" id="obj-ai-648"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">648</td><td class="n">Total Reactive Power - Average</td><td class="d">Average since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="650" data-acc="W" data-u="kVAR" id="obj-ai-650"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">650</td><td class="n">Phase Average Reactive Power</td><td class="d">Average phase reactive power</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="652" data-acc="W" data-u="kVAR" id="obj-ai-652"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">652</td><td class="n">Phase Average Reactive Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="654" data-acc="W" data-u="kVAR" id="obj-ai-654"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">654</td><td class="n">Phase Average Reactive Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="656" data-acc="W" data-u="kVAR" id="obj-ai-656"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">656</td><td class="n">Phase Average Reactive Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="658" data-acc="W" data-u="kVAR" id="obj-ai-658"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">658</td><td class="n">Phase Average Reactive Power - Average</td><td class="d">Average since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="660" data-acc="W" data-u="kVA" id="obj-ai-660"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">660</td><td class="n">Total Apparent Power</td><td class="d">Sum of phase apparent power</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="662" data-acc="W" data-u="kVA" id="obj-ai-662"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">662</td><td class="n">Total Apparent Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="664" data-acc="W" data-u="kVA" id="obj-ai-664"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">664</td><td class="n">Total Apparent Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="666" data-acc="W" data-u="kVA" id="obj-ai-666"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">666</td><td class="n">Total Apparent Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="668" data-acc="W" data-u="kVA" id="obj-ai-668"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">668</td><td class="n">Total Apparent Power - Average</td><td class="d">Average since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="670" data-acc="W" data-u="kVA" id="obj-ai-670"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">670</td><td class="n">Phase Average Apparent Power</td><td class="d">Average phase apparent power</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="672" data-acc="W" data-u="kVA" id="obj-ai-672"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">672</td><td class="n">Phase Average Apparent Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="674" data-acc="W" data-u="kVA" id="obj-ai-674"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">674</td><td class="n">Phase Average Apparent Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="676" data-acc="W" data-u="kVA" id="obj-ai-676"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">676</td><td class="n">Phase Average Apparent Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="678" data-acc="W" data-u="kVA" id="obj-ai-678"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">678</td><td class="n">Phase Average Apparent Power - Average</td><td class="d">Average since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="700" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-700"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">700</td><td class="n">Total Real Energy (AI)</td><td class="d">Total real energy, system phases (float)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="702" data-acc="R" data-u="kWh" id="obj-ai-702"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">702</td><td class="n">Total Real Energy (AI) - Import</td><td class="d">Import part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="704" data-acc="R" data-u="kWh" id="obj-ai-704"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">704</td><td class="n">Total Real Energy (AI) - Export</td><td class="d">Export part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="706" data-acc="R" data-u="kWh" id="obj-ai-706"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">706</td><td class="n">Total Real Energy (AI) - Net</td><td class="d">Net (import minus export)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="720" data-acc="R" data-u="kWh" id="obj-ai-720"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">720</td><td class="n">System Real Energy (AI)</td><td class="d">System real energy from net real power (float)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="722" data-acc="R" data-u="kWh" id="obj-ai-722"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">722</td><td class="n">System Real Energy (AI) - Import</td><td class="d">Import part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="724" data-acc="R" data-u="kWh" id="obj-ai-724"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">724</td><td class="n">System Real Energy (AI) - Export</td><td class="d">Export part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="740" data-acc="R" data-u="kVARh" id="obj-ai-740"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">740</td><td class="n">Total Reactive Energy (AI)</td><td class="d">Total reactive energy (float)</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="742" data-acc="R" data-u="kVARh" id="obj-ai-742"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">742</td><td class="n">Total Reactive Energy (AI) - Import</td><td class="d">Import part</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="744" data-acc="R" data-u="kVARh" id="obj-ai-744"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">744</td><td class="n">Total Reactive Energy (AI) - Export</td><td class="d">Export part</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="760" data-acc="R" data-u="kVAh" id="obj-ai-760"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">760</td><td class="n">Total Apparent Energy (AI)</td><td class="d">Total apparent energy (float)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="762" data-acc="R" data-u="kVAh" id="obj-ai-762"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">762</td><td class="n">Total Apparent Energy (AI) - Import</td><td class="d">Import part</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="764" data-acc="R" data-u="kVAh" id="obj-ai-764"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">764</td><td class="n">Total Apparent Energy (AI) - Export</td><td class="d">Export part</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="800" data-acc="W" data-u="kW" data-min="1" id="obj-ai-800"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">800</td><td class="n">Demand Total Real Power</td><td class="d">Demand total real power</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="802" data-acc="W" data-u="kW" id="obj-ai-802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">802</td><td class="n">Demand Total Real Power - Previous</td><td class="d">Demand of the last completed window</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="804" data-acc="W" data-u="kW" id="obj-ai-804"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">804</td><td class="n">Demand Total Real Power - Minimum</td><td class="d">Lowest demand window since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="806" data-acc="W" data-u="kW" id="obj-ai-806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806</td><td class="n">Demand Total Real Power - Maximum</td><td class="d">Highest demand window since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="820" data-acc="W" data-u="kW" id="obj-ai-820"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">820</td><td class="n">Demand Net Real Power</td><td class="d">Demand net real power</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="822" data-acc="W" data-u="kW" id="obj-ai-822"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">822</td><td class="n">Demand Net Real Power - Previous</td><td class="d">Demand of the last completed window</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="824" data-acc="W" data-u="kW" id="obj-ai-824"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">824</td><td class="n">Demand Net Real Power - Minimum</td><td class="d">Lowest demand window since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="826" data-acc="W" data-u="kW" id="obj-ai-826"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">826</td><td class="n">Demand Net Real Power - Maximum</td><td class="d">Highest demand window since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="840" data-acc="W" data-u="kVAR" id="obj-ai-840"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">840</td><td class="n">Demand Total Reactive Power</td><td class="d">Demand total reactive power</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="842" data-acc="W" data-u="kVAR" id="obj-ai-842"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">842</td><td class="n">Demand Total Reactive Power - Previous</td><td class="d">Demand of the last completed window</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="844" data-acc="W" data-u="kVAR" id="obj-ai-844"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">844</td><td class="n">Demand Total Reactive Power - Minimum</td><td class="d">Lowest demand window since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="846" data-acc="W" data-u="kVAR" id="obj-ai-846"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">846</td><td class="n">Demand Total Reactive Power - Maximum</td><td class="d">Highest demand window since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="860" data-acc="W" data-u="kVA" id="obj-ai-860"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">860</td><td class="n">Demand Total Apparent Power</td><td class="d">Demand total apparent power</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="862" data-acc="W" data-u="kVA" id="obj-ai-862"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">862</td><td class="n">Demand Total Apparent Power - Previous</td><td class="d">Demand of the last completed window</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="864" data-acc="W" data-u="kVA" id="obj-ai-864"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">864</td><td class="n">Demand Total Apparent Power - Minimum</td><td class="d">Lowest demand window since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="866" data-acc="W" data-u="kVA" id="obj-ai-866"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">866</td><td class="n">Demand Total Apparent Power - Maximum</td><td class="d">Highest demand window since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="1420" data-acc="W" data-u="V" id="obj-ai-1420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1420</td><td class="n">R Phase RMS Voltage</td><td class="d">R phase RMS voltage incl. voltage multiplier</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="1422" data-acc="W" data-u="V" id="obj-ai-1422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1422</td><td class="n">R Phase RMS Voltage - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="1424" data-acc="W" data-u="V" id="obj-ai-1424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1424</td><td class="n">R Phase RMS Voltage - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="1426" data-acc="W" data-u="V" id="obj-ai-1426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1426</td><td class="n">R Phase RMS Voltage - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="1428" data-acc="W" data-u="V" id="obj-ai-1428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1428</td><td class="n">R Phase RMS Voltage - Average</td><td class="d">Average since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="1440" data-acc="W" data-u="degrees" id="obj-ai-1440"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1440</td><td class="n">R to S Phase Voltage Angle</td><td class="d">Angle between R and S phase voltages</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="1442" data-acc="W" data-u="degrees" id="obj-ai-1442"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1442</td><td class="n">R to S Phase Voltage Angle - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="1444" data-acc="W" data-u="degrees" id="obj-ai-1444"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1444</td><td class="n">R to S Phase Voltage Angle - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="1446" data-acc="W" data-u="degrees" id="obj-ai-1446"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1446</td><td class="n">R to S Phase Voltage Angle - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="1448" data-acc="W" data-u="degrees" id="obj-ai-1448"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1448</td><td class="n">R to S Phase Voltage Angle - Average</td><td class="d">Average since last reset</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="1450" data-acc="W" data-u="V" id="obj-ai-1450"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1450</td><td class="n">R to S Phase RMS Voltage</td><td class="d">R to S phase RMS voltage</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="1452" data-acc="W" data-u="V" id="obj-ai-1452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1452</td><td class="n">R to S Phase RMS Voltage - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="1454" data-acc="W" data-u="V" id="obj-ai-1454"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1454</td><td class="n">R to S Phase RMS Voltage - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="1456" data-acc="W" data-u="V" id="obj-ai-1456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1456</td><td class="n">R to S Phase RMS Voltage - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="1458" data-acc="W" data-u="V" id="obj-ai-1458"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1458</td><td class="n">R to S Phase RMS Voltage - Average</td><td class="d">Average since last reset</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="1520" data-acc="W" data-u="A" id="obj-ai-1520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1520</td><td class="n">RMS Current</td><td class="d">R phase RMS current incl. current multiplier</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="1522" data-acc="W" data-u="A" id="obj-ai-1522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1522</td><td class="n">RMS Current - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="1524" data-acc="W" data-u="A" id="obj-ai-1524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1524</td><td class="n">RMS Current - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="1526" data-acc="W" data-u="A" id="obj-ai-1526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1526</td><td class="n">RMS Current - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="1528" data-acc="W" data-u="A" id="obj-ai-1528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1528</td><td class="n">RMS Current - Average</td><td class="d">Average since last reset</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="1540" data-acc="W" data-u="degrees" id="obj-ai-1540"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1540</td><td class="n">Current Angle</td><td class="d">R phase current angle (positive = leading)</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="1542" data-acc="W" data-u="degrees" id="obj-ai-1542"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1542</td><td class="n">Current Angle - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="1544" data-acc="W" data-u="degrees" id="obj-ai-1544"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1544</td><td class="n">Current Angle - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="1546" data-acc="W" data-u="degrees" id="obj-ai-1546"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1546</td><td class="n">Current Angle - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="1548" data-acc="W" data-u="degrees" id="obj-ai-1548"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1548</td><td class="n">Current Angle - Average</td><td class="d">Average since last reset</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="1550" data-acc="W" data-u="" id="obj-ai-1550"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1550</td><td class="n">Power Factor</td><td class="d">R phase true power factor (negative = export)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="1552" data-acc="W" data-u="" id="obj-ai-1552"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1552</td><td class="n">Power Factor - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="1554" data-acc="W" data-u="" id="obj-ai-1554"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1554</td><td class="n">Power Factor - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="1556" data-acc="W" data-u="" id="obj-ai-1556"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1556</td><td class="n">Power Factor - Maximum</td><td class="d">Highest reading since last reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="1558" data-acc="W" data-u="" id="obj-ai-1558"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1558</td><td class="n">Power Factor - Average</td><td class="d">Average since last reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="1600" data-acc="W" data-u="kW" id="obj-ai-1600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1600</td><td class="n">Real Power</td><td class="d">R phase real power (negative = export)</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="1602" data-acc="W" data-u="kW" id="obj-ai-1602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1602</td><td class="n">Real Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="1604" data-acc="W" data-u="kW" id="obj-ai-1604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1604</td><td class="n">Real Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="1606" data-acc="W" data-u="kW" id="obj-ai-1606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1606</td><td class="n">Real Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="1608" data-acc="W" data-u="kW" id="obj-ai-1608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1608</td><td class="n">Real Power - Overall Average</td><td class="d">Overall average since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="1610" data-acc="W" data-u="kW" id="obj-ai-1610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1610</td><td class="n">Real Power - Import Average</td><td class="d">Average while importing</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="1612" data-acc="W" data-u="kW" id="obj-ai-1612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1612</td><td class="n">Real Power - Export Average</td><td class="d">Average while exporting</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="1640" data-acc="W" data-u="kVAR" id="obj-ai-1640"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1640</td><td class="n">Reactive Power</td><td class="d">R phase reactive power</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="1642" data-acc="W" data-u="kVAR" id="obj-ai-1642"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1642</td><td class="n">Reactive Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="1644" data-acc="W" data-u="kVAR" id="obj-ai-1644"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1644</td><td class="n">Reactive Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="1646" data-acc="W" data-u="kVAR" id="obj-ai-1646"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1646</td><td class="n">Reactive Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="1648" data-acc="W" data-u="kVAR" id="obj-ai-1648"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1648</td><td class="n">Reactive Power - Overall Average</td><td class="d">Overall average since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="1650" data-acc="W" data-u="kVAR" id="obj-ai-1650"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1650</td><td class="n">Reactive Power - Import Average</td><td class="d">Average while importing</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="1652" data-acc="W" data-u="kVAR" id="obj-ai-1652"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1652</td><td class="n">Reactive Power - Export Average</td><td class="d">Average while exporting</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="1660" data-acc="W" data-u="kVA" id="obj-ai-1660"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1660</td><td class="n">Apparent Power</td><td class="d">R phase apparent power</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="1662" data-acc="W" data-u="kVA" id="obj-ai-1662"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1662</td><td class="n">Apparent Power - Smoothed</td><td class="d">Smoothed (filtered) value</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="1664" data-acc="W" data-u="kVA" id="obj-ai-1664"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1664</td><td class="n">Apparent Power - Minimum</td><td class="d">Lowest reading since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="1666" data-acc="W" data-u="kVA" id="obj-ai-1666"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1666</td><td class="n">Apparent Power - Maximum</td><td class="d">Highest reading since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="1668" data-acc="W" data-u="kVA" id="obj-ai-1668"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1668</td><td class="n">Apparent Power - Overall Average</td><td class="d">Overall average since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="1670" data-acc="W" data-u="kVA" id="obj-ai-1670"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1670</td><td class="n">Apparent Power - Import Average</td><td class="d">Average while importing</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="1672" data-acc="W" data-u="kVA" id="obj-ai-1672"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1672</td><td class="n">Apparent Power - Export Average</td><td class="d">Average while exporting</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="1700" data-acc="R" data-u="kWh" id="obj-ai-1700"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1700</td><td class="n">Total Real Energy (AI)</td><td class="d">R phase total real energy (float)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="1702" data-acc="R" data-u="kWh" id="obj-ai-1702"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1702</td><td class="n">Total Real Energy (AI) - Import</td><td class="d">Import part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="1704" data-acc="R" data-u="kWh" id="obj-ai-1704"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1704</td><td class="n">Total Real Energy (AI) - Export</td><td class="d">Export part</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="1706" data-acc="R" data-u="kWh" id="obj-ai-1706"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1706</td><td class="n">Total Real Energy (AI) - Net</td><td class="d">Net (import minus export)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="1740" data-acc="R" data-u="kVARh" id="obj-ai-1740"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1740</td><td class="n">Total Reactive Energy (AI)</td><td class="d">R phase total reactive energy (float)</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="1742" data-acc="R" data-u="kVARh" id="obj-ai-1742"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1742</td><td class="n">Total Reactive Energy (AI) - Import</td><td class="d">Import part</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="1744" data-acc="R" data-u="kVARh" id="obj-ai-1744"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1744</td><td class="n">Total Reactive Energy (AI) - Export</td><td class="d">Export part</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="1760" data-acc="R" data-u="kVAh" id="obj-ai-1760"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1760</td><td class="n">Total Apparent Energy (AI)</td><td class="d">R phase total apparent energy (float)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="1762" data-acc="R" data-u="kVAh" id="obj-ai-1762"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1762</td><td class="n">Total Apparent Energy (AI) - Import</td><td class="d">Import part</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="1764" data-acc="R" data-u="kVAh" id="obj-ai-1764"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1764</td><td class="n">Total Apparent Energy (AI) - Export</td><td class="d">Export part</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="1800" data-acc="W" data-u="kW" id="obj-ai-1800"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1800</td><td class="n">Demand Real Power</td><td class="d">R phase demand real power (windowed average)</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="1802" data-acc="W" data-u="kW" id="obj-ai-1802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1802</td><td class="n">Demand Real Power - Previous</td><td class="d">Demand of the last completed window</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="1804" data-acc="W" data-u="kW" id="obj-ai-1804"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1804</td><td class="n">Demand Real Power - Minimum</td><td class="d">Lowest demand window since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="1806" data-acc="W" data-u="kW" id="obj-ai-1806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1806</td><td class="n">Demand Real Power - Maximum</td><td class="d">Highest demand window since last reset</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="1840" data-acc="W" data-u="kVAR" id="obj-ai-1840"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1840</td><td class="n">Demand Reactive Power</td><td class="d">R phase demand reactive power</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="1842" data-acc="W" data-u="kVAR" id="obj-ai-1842"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1842</td><td class="n">Demand Reactive Power - Previous</td><td class="d">Demand of the last completed window</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="1844" data-acc="W" data-u="kVAR" id="obj-ai-1844"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1844</td><td class="n">Demand Reactive Power - Minimum</td><td class="d">Lowest demand window since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="1846" data-acc="W" data-u="kVAR" id="obj-ai-1846"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1846</td><td class="n">Demand Reactive Power - Maximum</td><td class="d">Highest demand window since last reset</td><td class="u">kVAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="1860" data-acc="W" data-u="kVA" id="obj-ai-1860"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1860</td><td class="n">Demand Apparent Power</td><td class="d">R phase demand apparent power</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="1862" data-acc="W" data-u="kVA" id="obj-ai-1862"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1862</td><td class="n">Demand Apparent Power - Previous</td><td class="d">Demand of the last completed window</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="1864" data-acc="W" data-u="kVA" id="obj-ai-1864"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1864</td><td class="n">Demand Apparent Power - Minimum</td><td class="d">Lowest demand window since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="1866" data-acc="W" data-u="kVA" id="obj-ai-1866"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1866</td><td class="n">Demand Apparent Power - Maximum</td><td class="d">Highest demand window since last reset</td><td class="u">kVA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Reset Count</td><td class="d">Lifetime count of firmware resets</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="104" data-acc="R" data-u="s" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Up Time</td><td class="d">Time since last meter reset</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">MAC Address</td><td class="d">MS/TP MAC address, 0-254</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">RS485 Baud Rate</td><td class="d">RS485 baud rate, 1200-460800</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="134" data-acc="W" data-u="s" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Smoothed Temperature Response Time</td><td class="d">Smoothing response time for temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="142" data-acc="W" data-u="s" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Smoothed Frequency Response Time</td><td class="d">Smoothing response time for frequency and angles</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="144" data-acc="W" data-u="s" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Smoothed Voltage Response Time</td><td class="d">Smoothing response time for voltage</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="154" data-acc="W" data-u="s" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Smoothed Current Response Time</td><td class="d">Smoothing response time for current, angle, PF</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="164" data-acc="W" data-u="s" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">Smoothed Power Response Time</td><td class="d">Smoothing response time for power</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="174" data-acc="R" data-u="ms" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">Energy Timestamp</td><td class="d">Timestamp updated with energy accumulators</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="182" data-acc="W" data-u="h" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">Demand Synchronization Hour</td><td class="d">Hour of day for daily demand sync, 0-23</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="183" data-acc="W" data-u="min" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">Demand Window Time</td><td class="d">Maximum demand window length, 0-1440 min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="184" data-acc="W" data-u="min" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">Elapsed Demand Window</td><td class="d">Time into current demand window; write 0 restarts it</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="186" data-acc="R" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Demand Window Count</td><td class="d">Number of completed demand windows</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="190" data-acc="W" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">Configuration Reset</td><td class="d">Write the reset key to restore factory defaults</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="192" data-acc="W" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">Statistics Reset</td><td class="d">Write a key to reset system or all statistics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="194" data-acc="R" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Energy Reset Count</td><td class="d">Number of energy resets</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="208" data-acc="W" data-u="ms" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">Pulse Input Debounce Time</td><td class="d">Pulse input debounce, 0-255 ms</td><td class="u">ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="242" data-acc="W" data-u="Hz" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">PowerPrint Frequency</td><td class="d">Expected PowerPrint line frequency</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="244" data-acc="W" data-u="Hz" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">PowerPrint Frequency Tolerance</td><td class="d">PowerPrint frequency tolerance</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="246" data-acc="W" data-u="%" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">PowerPrint Voltage Tolerance</td><td class="d">PowerPrint voltage tolerance</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="248" data-acc="W" data-u="degrees" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">PowerPrint Voltage Angle Tolerance</td><td class="d">PowerPrint voltage angle tolerance</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="400" data-acc="R" data-u="" data-min="1" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">400</td><td class="n">Active Conditions</td><td class="d">Bit flags of active system conditions</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="401" data-acc="W" data-u="" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">Previous Conditions</td><td class="d">Active and latched system condition flags; write 0 clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="1140" data-acc="R" data-u="V" id="obj-av-1140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1140</td><td class="n">Voltage Rating</td><td class="d">R phase CVT rated RMS voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="1142" data-acc="W" data-u="" id="obj-av-1142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1142</td><td class="n">Voltage Multiplier</td><td class="d">R phase voltage multiplier (PT ratio)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="1144" data-acc="W" data-u="V" id="obj-av-1144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1144</td><td class="n">PowerPrint Voltage</td><td class="d">R phase expected PowerPrint voltage</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="1146" data-acc="W" data-u="degrees" id="obj-av-1146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1146</td><td class="n">PowerPrint Voltage Angle</td><td class="d">R phase expected PowerPrint voltage angle</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="1150" data-acc="R" data-u="A" id="obj-av-1150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1150</td><td class="n">Current Rating</td><td class="d">R phase CVT rated RMS current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="1152" data-acc="W" data-u="" id="obj-av-1152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1152</td><td class="n">Current Multiplier</td><td class="d">R phase current multiplier</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="1162" data-acc="W" data-u="" id="obj-av-1162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1162</td><td class="n">Power Multiplier</td><td class="d">R phase power multiplier</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="1192" data-acc="W" data-u="" id="obj-av-1192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1192</td><td class="n">Statistics Reset</td><td class="d">Write a key to reset R phase statistics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="1400" data-acc="R" data-u="" id="obj-av-1400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1400</td><td class="n">Active Conditions</td><td class="d">Bit flags of active R phase conditions</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="1401" data-acc="W" data-u="" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">Previous Conditions</td><td class="d">Active and latched R phase condition flags; write 0 clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">Setup Button</td><td class="d">Active while the setup button is pressed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">Binary Input 1</td><td class="d">State of pulse input terminal 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">Binary Input 2</td><td class="d">State of pulse input terminal 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="111" data-acc="W" data-u="" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">Identify Meter</td><td class="d">Puts the status LEDs into identify mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="112" data-acc="W" data-u="" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">Auto Protocol</td><td class="d">Automatic protocol detection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="113" data-acc="W" data-u="" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">Auto MAC Address</td><td class="d">Automatic MAC address selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="114" data-acc="W" data-u="" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">Auto Baud Rate</td><td class="d">Automatic baud rate detection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="116" data-acc="W" data-u="" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">Auto Parity</td><td class="d">Automatic parity detection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="195" data-acc="W" data-u="" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">Auto Reset Statistics</td><td class="d">Automatic reset of min/max/average statistics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="240" data-acc="R" data-u="" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">PowerPrint Alarm</td><td class="d">Active when any PowerPrint condition is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="241" data-acc="W" data-u="" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">PowerPrint</td><td class="d">PowerPrint reference set; write to set or clear</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="1102" data-acc="R" data-u="" id="obj-bv-1102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1102</td><td class="n">CVT Present</td><td class="d">Active when an R phase CVT is connected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="1161" data-acc="W" data-u="" id="obj-bv-1161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1161</td><td class="n">Power Multiplier Override</td><td class="d">R phase power multiplier overridden</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="251" data-i="122" data-acc="W" data-u="" data-st="1" id="obj-mv-122"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">122</td><td class="n">RS485 Protocol</td><td class="d">RS485 protocol selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=BACnet, 3=Modbus RTU, 4=Modbus ASCII, 5=BACnet and Modbus RTU, 6=BACnet and Modbus ASCII, 7=Modbus RTU and ASCII, 8=Any Protocol</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="252" data-i="126" data-acc="W" data-u="" data-st="1" id="obj-mv-126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">126</td><td class="n">RS485 Parity</td><td class="d">RS485 parity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=No Parity, 3=Odd Parity, 4=Even Parity</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="253" data-i="133" data-acc="W" data-u="" data-st="1" id="obj-mv-133"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">133</td><td class="n">Temperature Units</td><td class="d">Temperature units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Degrees Fahrenheit, 2=Degrees Celsius</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="254" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-mv-152"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">152</td><td class="n">System Current Sensor Technology</td><td class="d">Combined current sensor technology of the CVTs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown Technology, 2=Conflicted Technology, 3=Multiple Technology, 4=Rogowski Coil, 5=Current Transformer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="255" data-i="153" data-acc="W" data-u="" data-st="1" id="obj-mv-153"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">153</td><td class="n">Angle Units</td><td class="d">Angle units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Degrees, 2=Radians</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="256" data-i="161" data-acc="W" data-u="" data-st="1" id="obj-mv-161"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">161</td><td class="n">System Phase Selection</td><td class="d">Phases included in system values</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=3 Phase, 2=R Phase and S Phase, 3=S Phase and T Phase, 4=R Phase and T Phase</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="162" data-acc="W" data-u="" data-st="1" id="obj-mv-162"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">162</td><td class="n">Power Spectrum</td><td class="d">Wideband or fundamental power measurement</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Wideband, 2=Fundamental</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="258" data-i="163" data-acc="W" data-u="" data-st="1" id="obj-mv-163"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">163</td><td class="n">Power Units</td><td class="d">Power units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Kilowatts, 2=Watts, 3=Megawatts</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="259" data-i="173" data-acc="W" data-u="" data-st="1" id="obj-mv-173"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">173</td><td class="n">Energy Units</td><td class="d">Energy units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Kilowatt Hours, 2=Watt Hours, 3=Megawatt Hours</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="260" data-i="181" data-acc="W" data-u="" data-st="1" id="obj-mv-181"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">181</td><td class="n">Demand Synchronization Mode</td><td class="d">Demand window synchronization source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Synchronization, 2=Setup Button, 3=Binary Input 1 (falling), 4=Binary Input 1 (rising), 5=Binary Input 2 (falling), 6=Binary Input 2 (rising), 7=Every Hour, 8=Every Day</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="261" data-i="1103" data-acc="R" data-u="" data-st="1" id="obj-mv-1103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1103</td><td class="n">CVT Status</td><td class="d">R phase CVT status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No CVT, 2=No Error, 3=Detection Error, 4=Communication Error, 5=Configuration Error, 6=Version Error, 7=Technology Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="262" data-i="1104" data-acc="W" data-u="" data-st="1" id="obj-mv-1104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1104</td><td class="n">PowerPrint Identity Status</td><td class="d">R phase PowerPrint identity status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Identity, 2=Identity Saved, 3=Identity Error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="263" data-i="1154" data-acc="R" data-u="" data-st="1" id="obj-mv-1154"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1154</td><td class="n">Current Sensor Technology</td><td class="d">R phase CVT current sensor technology</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown Technology, 2=Rogowski Coil, 3=Current Transformer</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="264" data-i="1010" data-acc="R" data-u="" id="obj-csv-1010"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1010</td><td class="n">CVT Serial Number</td><td class="d">R phase CVT serial number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="265" data-i="1020" data-acc="R" data-u="" id="obj-csv-1020"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1020</td><td class="n">CVT Model</td><td class="d">R phase CVT model</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="266" data-i="25000" data-acc="R" data-u="" id="obj-file-25000"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">25000</td><td class="n">User Configuration</td><td class="d">Read-only copy of the configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Johnson Controls EMCOMMS 3-Phase Energy Meter point IDs by name</summary><ul><li><a href="#obj-acc-210"><code>ACC210</code></a>Pulse Input 1</li><li><a href="#obj-acc-220"><code>ACC220</code></a>Pulse Input 2</li><li><a href="#obj-acc-700"><code>ACC700</code></a>Total Real Energy (ACC)</li><li><a href="#obj-acc-702"><code>ACC702</code></a>Total Real Energy (ACC) - Import</li><li><a href="#obj-acc-704"><code>ACC704</code></a>Total Real Energy (ACC) - Export</li><li><a href="#obj-acc-706"><code>ACC706</code></a>Total Real Energy (ACC) - Net</li><li><a href="#obj-acc-720"><code>ACC720</code></a>System Real Energy (ACC)</li><li><a href="#obj-acc-722"><code>ACC722</code></a>System Real Energy (ACC) - Import</li><li><a href="#obj-acc-724"><code>ACC724</code></a>System Real Energy (ACC) - Export</li><li><a href="#obj-acc-740"><code>ACC740</code></a>Total Reactive Energy (ACC)</li><li><a href="#obj-acc-742"><code>ACC742</code></a>Total Reactive Energy (ACC) - Import</li><li><a href="#obj-acc-744"><code>ACC744</code></a>Total Reactive Energy (ACC) - Export</li><li><a href="#obj-acc-760"><code>ACC760</code></a>Total Apparent Energy (ACC)</li><li><a href="#obj-acc-762"><code>ACC762</code></a>Total Apparent Energy (ACC) - Import</li><li><a href="#obj-acc-764"><code>ACC764</code></a>Total Apparent Energy (ACC) - Export</li><li><a href="#obj-acc-1700"><code>ACC1700</code></a>Total R Phase Real Energy (ACC)</li><li><a href="#obj-acc-1702"><code>ACC1702</code></a>Total R Phase Real Energy (ACC) - Import</li><li><a href="#obj-acc-1704"><code>ACC1704</code></a>Total R Phase Real Energy (ACC) - Export</li><li><a href="#obj-acc-1706"><code>ACC1706</code></a>Total R Phase Real Energy (ACC) - Net</li><li><a href="#obj-acc-1740"><code>ACC1740</code></a>Total R Phase Reactive Energy (ACC)</li><li><a href="#obj-acc-1742"><code>ACC1742</code></a>Total R Phase Reactive Energy (ACC) - Import</li><li><a href="#obj-acc-1744"><code>ACC1744</code></a>Total R Phase Reactive Energy (ACC) - Export</li><li><a href="#obj-acc-1760"><code>ACC1760</code></a>Total R Phase Apparent Energy (ACC)</li><li><a href="#obj-acc-1762"><code>ACC1762</code></a>Total R Phase Apparent Energy (ACC) - Import</li><li><a href="#obj-acc-1764"><code>ACC1764</code></a>Total R Phase Apparent Energy (ACC) - Export</li><li><a href="#obj-ai-310"><code>AI310</code></a>Temperature</li><li><a href="#obj-ai-312"><code>AI312</code></a>Temperature - Smoothed</li><li><a href="#obj-ai-314"><code>AI314</code></a>Temperature - Minimum</li><li><a href="#obj-ai-316"><code>AI316</code></a>Temperature - Maximum</li><li><a href="#obj-ai-318"><code>AI318</code></a>Temperature - Average</li><li><a href="#obj-ai-380"><code>AI380</code></a>Power Supply Voltage</li><li><a href="#obj-ai-382"><code>AI382</code></a>Power Supply Voltage - Smoothed</li><li><a href="#obj-ai-384"><code>AI384</code></a>Power Supply Voltage - Minimum</li><li><a href="#obj-ai-386"><code>AI386</code></a>Power Supply Voltage - Maximum</li><li><a href="#obj-ai-388"><code>AI388</code></a>Power Supply Voltage - Average</li><li><a href="#obj-ai-410"><code>AI410</code></a>Line Frequency</li><li><a href="#obj-ai-412"><code>AI412</code></a>Line Frequency - Smoothed</li><li><a href="#obj-ai-414"><code>AI414</code></a>Line Frequency - Minimum</li><li><a href="#obj-ai-416"><code>AI416</code></a>Line Frequency - Maximum</li><li><a href="#obj-ai-418"><code>AI418</code></a>Line Frequency - Average</li><li><a href="#obj-ai-420"><code>AI420</code></a>Phase Average RMS Voltage</li><li><a href="#obj-ai-422"><code>AI422</code></a>Phase Average RMS Voltage - Smoothed</li><li><a href="#obj-ai-424"><code>AI424</code></a>Phase Average RMS Voltage - Minimum</li><li><a href="#obj-ai-426"><code>AI426</code></a>Phase Average RMS Voltage - Maximum</li><li><a href="#obj-ai-428"><code>AI428</code></a>Phase Average RMS Voltage - Average</li><li><a href="#obj-ai-450"><code>AI450</code></a>Phase to Phase Average RMS Voltage</li><li><a href="#obj-ai-452"><code>AI452</code></a>Phase to Phase Average RMS Voltage - Smoothed</li><li><a href="#obj-ai-454"><code>AI454</code></a>Phase to Phase Average RMS Voltage - Minimum</li><li><a href="#obj-ai-456"><code>AI456</code></a>Phase to Phase Average RMS Voltage - Maximum</li><li><a href="#obj-ai-458"><code>AI458</code></a>Phase to Phase Average RMS Voltage - Average</li><li><a href="#obj-ai-520"><code>AI520</code></a>Phase Average RMS Current</li><li><a href="#obj-ai-522"><code>AI522</code></a>Phase Average RMS Current - Smoothed</li><li><a href="#obj-ai-524"><code>AI524</code></a>Phase Average RMS Current - Minimum</li><li><a href="#obj-ai-526"><code>AI526</code></a>Phase Average RMS Current - Maximum</li><li><a href="#obj-ai-528"><code>AI528</code></a>Phase Average RMS Current - Average</li><li><a href="#obj-ai-540"><code>AI540</code></a>Phase Average Current Angle</li><li><a href="#obj-ai-542"><code>AI542</code></a>Phase Average Current Angle - Smoothed</li><li><a href="#obj-ai-544"><code>AI544</code></a>Phase Average Current Angle - Minimum</li><li><a href="#obj-ai-546"><code>AI546</code></a>Phase Average Current Angle - Maximum</li><li><a href="#obj-ai-548"><code>AI548</code></a>Phase Average Current Angle - Average</li><li><a href="#obj-ai-550"><code>AI550</code></a>System Power Factor</li><li><a href="#obj-ai-552"><code>AI552</code></a>System Power Factor - Smoothed</li><li><a href="#obj-ai-554"><code>AI554</code></a>System Power Factor - Minimum</li><li><a href="#obj-ai-556"><code>AI556</code></a>System Power Factor - Maximum</li><li><a href="#obj-ai-558"><code>AI558</code></a>System Power Factor - Average</li><li><a href="#obj-ai-600"><code>AI600</code></a>Total Real Power</li><li><a href="#obj-ai-602"><code>AI602</code></a>Total Real Power - Smoothed</li><li><a href="#obj-ai-604"><code>AI604</code></a>Total Real Power - Minimum</li><li><a href="#obj-ai-606"><code>AI606</code></a>Total Real Power - Maximum</li><li><a href="#obj-ai-608"><code>AI608</code></a>Total Real Power - Average</li><li><a href="#obj-ai-610"><code>AI610</code></a>Phase Average Real Power</li><li><a href="#obj-ai-612"><code>AI612</code></a>Phase Average Real Power - Smoothed</li><li><a href="#obj-ai-614"><code>AI614</code></a>Phase Average Real Power - Minimum</li><li><a href="#obj-ai-616"><code>AI616</code></a>Phase Average Real Power - Maximum</li><li><a href="#obj-ai-618"><code>AI618</code></a>Phase Average Real Power - Average</li><li><a href="#obj-ai-620"><code>AI620</code></a>Net Real Power</li><li><a href="#obj-ai-622"><code>AI622</code></a>Net Real Power - Smoothed</li><li><a href="#obj-ai-624"><code>AI624</code></a>Net Real Power - Minimum</li><li><a href="#obj-ai-626"><code>AI626</code></a>Net Real Power - Maximum</li><li><a href="#obj-ai-628"><code>AI628</code></a>Net Real Power - Overall Average</li><li><a href="#obj-ai-630"><code>AI630</code></a>Net Real Power - Import Average</li><li><a href="#obj-ai-632"><code>AI632</code></a>Net Real Power - Export Average</li><li><a href="#obj-ai-640"><code>AI640</code></a>Total Reactive Power</li><li><a href="#obj-ai-642"><code>AI642</code></a>Total Reactive Power - Smoothed</li><li><a href="#obj-ai-644"><code>AI644</code></a>Total Reactive Power - Minimum</li><li><a href="#obj-ai-646"><code>AI646</code></a>Total Reactive Power - Maximum</li><li><a href="#obj-ai-648"><code>AI648</code></a>Total Reactive Power - Average</li><li><a href="#obj-ai-650"><code>AI650</code></a>Phase Average Reactive Power</li><li><a href="#obj-ai-652"><code>AI652</code></a>Phase Average Reactive Power - Smoothed</li><li><a href="#obj-ai-654"><code>AI654</code></a>Phase Average Reactive Power - Minimum</li><li><a href="#obj-ai-656"><code>AI656</code></a>Phase Average Reactive Power - Maximum</li><li><a href="#obj-ai-658"><code>AI658</code></a>Phase Average Reactive Power - Average</li><li><a href="#obj-ai-660"><code>AI660</code></a>Total Apparent Power</li><li><a href="#obj-ai-662"><code>AI662</code></a>Total Apparent Power - Smoothed</li><li><a href="#obj-ai-664"><code>AI664</code></a>Total Apparent Power - Minimum</li><li><a href="#obj-ai-666"><code>AI666</code></a>Total Apparent Power - Maximum</li><li><a href="#obj-ai-668"><code>AI668</code></a>Total Apparent Power - Average</li><li><a href="#obj-ai-670"><code>AI670</code></a>Phase Average Apparent Power</li><li><a href="#obj-ai-672"><code>AI672</code></a>Phase Average Apparent Power - Smoothed</li><li><a href="#obj-ai-674"><code>AI674</code></a>Phase Average Apparent Power - Minimum</li><li><a href="#obj-ai-676"><code>AI676</code></a>Phase Average Apparent Power - Maximum</li><li><a href="#obj-ai-678"><code>AI678</code></a>Phase Average Apparent Power - Average</li><li><a href="#obj-ai-700"><code>AI700</code></a>Total Real Energy (AI)</li><li><a href="#obj-ai-702"><code>AI702</code></a>Total Real Energy (AI) - Import</li><li><a href="#obj-ai-704"><code>AI704</code></a>Total Real Energy (AI) - Export</li><li><a href="#obj-ai-706"><code>AI706</code></a>Total Real Energy (AI) - Net</li><li><a href="#obj-ai-720"><code>AI720</code></a>System Real Energy (AI)</li><li><a href="#obj-ai-722"><code>AI722</code></a>System Real Energy (AI) - Import</li><li><a href="#obj-ai-724"><code>AI724</code></a>System Real Energy (AI) - Export</li><li><a href="#obj-ai-740"><code>AI740</code></a>Total Reactive Energy (AI)</li><li><a href="#obj-ai-742"><code>AI742</code></a>Total Reactive Energy (AI) - Import</li><li><a href="#obj-ai-744"><code>AI744</code></a>Total Reactive Energy (AI) - Export</li><li><a href="#obj-ai-760"><code>AI760</code></a>Total Apparent Energy (AI)</li><li><a href="#obj-ai-762"><code>AI762</code></a>Total Apparent Energy (AI) - Import</li><li><a href="#obj-ai-764"><code>AI764</code></a>Total Apparent Energy (AI) - Export</li><li><a href="#obj-ai-800"><code>AI800</code></a>Demand Total Real Power</li><li><a href="#obj-ai-802"><code>AI802</code></a>Demand Total Real Power - Previous</li><li><a href="#obj-ai-804"><code>AI804</code></a>Demand Total Real Power - Minimum</li><li><a href="#obj-ai-806"><code>AI806</code></a>Demand Total Real Power - Maximum</li><li><a href="#obj-ai-820"><code>AI820</code></a>Demand Net Real Power</li><li><a href="#obj-ai-822"><code>AI822</code></a>Demand Net Real Power - Previous</li><li><a href="#obj-ai-824"><code>AI824</code></a>Demand Net Real Power - Minimum</li><li><a href="#obj-ai-826"><code>AI826</code></a>Demand Net Real Power - Maximum</li><li><a href="#obj-ai-840"><code>AI840</code></a>Demand Total Reactive Power</li><li><a href="#obj-ai-842"><code>AI842</code></a>Demand Total Reactive Power - Previous</li><li><a href="#obj-ai-844"><code>AI844</code></a>Demand Total Reactive Power - Minimum</li><li><a href="#obj-ai-846"><code>AI846</code></a>Demand Total Reactive Power - Maximum</li><li><a href="#obj-ai-860"><code>AI860</code></a>Demand Total Apparent Power</li><li><a href="#obj-ai-862"><code>AI862</code></a>Demand Total Apparent Power - Previous</li><li><a href="#obj-ai-864"><code>AI864</code></a>Demand Total Apparent Power - Minimum</li><li><a href="#obj-ai-866"><code>AI866</code></a>Demand Total Apparent Power - Maximum</li><li><a href="#obj-ai-1420"><code>AI1420</code></a>R Phase RMS Voltage</li><li><a href="#obj-ai-1422"><code>AI1422</code></a>R Phase RMS Voltage - Smoothed</li><li><a href="#obj-ai-1424"><code>AI1424</code></a>R Phase RMS Voltage - Minimum</li><li><a href="#obj-ai-1426"><code>AI1426</code></a>R Phase RMS Voltage - Maximum</li><li><a href="#obj-ai-1428"><code>AI1428</code></a>R Phase RMS Voltage - Average</li><li><a href="#obj-ai-1440"><code>AI1440</code></a>R to S Phase Voltage Angle</li><li><a href="#obj-ai-1442"><code>AI1442</code></a>R to S Phase Voltage Angle - Smoothed</li><li><a href="#obj-ai-1444"><code>AI1444</code></a>R to S Phase Voltage Angle - Minimum</li><li><a href="#obj-ai-1446"><code>AI1446</code></a>R to S Phase Voltage Angle - Maximum</li><li><a href="#obj-ai-1448"><code>AI1448</code></a>R to S Phase Voltage Angle - Average</li><li><a href="#obj-ai-1450"><code>AI1450</code></a>R to S Phase RMS Voltage</li><li><a href="#obj-ai-1452"><code>AI1452</code></a>R to S Phase RMS Voltage - Smoothed</li><li><a href="#obj-ai-1454"><code>AI1454</code></a>R to S Phase RMS Voltage - Minimum</li><li><a href="#obj-ai-1456"><code>AI1456</code></a>R to S Phase RMS Voltage - Maximum</li><li><a href="#obj-ai-1458"><code>AI1458</code></a>R to S Phase RMS Voltage - Average</li><li><a href="#obj-ai-1520"><code>AI1520</code></a>RMS Current</li><li><a href="#obj-ai-1522"><code>AI1522</code></a>RMS Current - Smoothed</li><li><a href="#obj-ai-1524"><code>AI1524</code></a>RMS Current - Minimum</li><li><a href="#obj-ai-1526"><code>AI1526</code></a>RMS Current - Maximum</li><li><a href="#obj-ai-1528"><code>AI1528</code></a>RMS Current - Average</li><li><a href="#obj-ai-1540"><code>AI1540</code></a>Current Angle</li><li><a href="#obj-ai-1542"><code>AI1542</code></a>Current Angle - Smoothed</li><li><a href="#obj-ai-1544"><code>AI1544</code></a>Current Angle - Minimum</li><li><a href="#obj-ai-1546"><code>AI1546</code></a>Current Angle - Maximum</li><li><a href="#obj-ai-1548"><code>AI1548</code></a>Current Angle - Average</li><li><a href="#obj-ai-1550"><code>AI1550</code></a>Power Factor</li><li><a href="#obj-ai-1552"><code>AI1552</code></a>Power Factor - Smoothed</li><li><a href="#obj-ai-1554"><code>AI1554</code></a>Power Factor - Minimum</li><li><a href="#obj-ai-1556"><code>AI1556</code></a>Power Factor - Maximum</li><li><a href="#obj-ai-1558"><code>AI1558</code></a>Power Factor - Average</li><li><a href="#obj-ai-1600"><code>AI1600</code></a>Real Power</li><li><a href="#obj-ai-1602"><code>AI1602</code></a>Real Power - Smoothed</li><li><a href="#obj-ai-1604"><code>AI1604</code></a>Real Power - Minimum</li><li><a href="#obj-ai-1606"><code>AI1606</code></a>Real Power - Maximum</li><li><a href="#obj-ai-1608"><code>AI1608</code></a>Real Power - Overall Average</li><li><a href="#obj-ai-1610"><code>AI1610</code></a>Real Power - Import Average</li><li><a href="#obj-ai-1612"><code>AI1612</code></a>Real Power - Export Average</li><li><a href="#obj-ai-1640"><code>AI1640</code></a>Reactive Power</li><li><a href="#obj-ai-1642"><code>AI1642</code></a>Reactive Power - Smoothed</li><li><a href="#obj-ai-1644"><code>AI1644</code></a>Reactive Power - Minimum</li><li><a href="#obj-ai-1646"><code>AI1646</code></a>Reactive Power - Maximum</li><li><a href="#obj-ai-1648"><code>AI1648</code></a>Reactive Power - Overall Average</li><li><a href="#obj-ai-1650"><code>AI1650</code></a>Reactive Power - Import Average</li><li><a href="#obj-ai-1652"><code>AI1652</code></a>Reactive Power - Export Average</li><li><a href="#obj-ai-1660"><code>AI1660</code></a>Apparent Power</li><li><a href="#obj-ai-1662"><code>AI1662</code></a>Apparent Power - Smoothed</li><li><a href="#obj-ai-1664"><code>AI1664</code></a>Apparent Power - Minimum</li><li><a href="#obj-ai-1666"><code>AI1666</code></a>Apparent Power - Maximum</li><li><a href="#obj-ai-1668"><code>AI1668</code></a>Apparent Power - Overall Average</li><li><a href="#obj-ai-1670"><code>AI1670</code></a>Apparent Power - Import Average</li><li><a href="#obj-ai-1672"><code>AI1672</code></a>Apparent Power - Export Average</li><li><a href="#obj-ai-1700"><code>AI1700</code></a>Total Real Energy (AI)</li><li><a href="#obj-ai-1702"><code>AI1702</code></a>Total Real Energy (AI) - Import</li><li><a href="#obj-ai-1704"><code>AI1704</code></a>Total Real Energy (AI) - Export</li><li><a href="#obj-ai-1706"><code>AI1706</code></a>Total Real Energy (AI) - Net</li><li><a href="#obj-ai-1740"><code>AI1740</code></a>Total Reactive Energy (AI)</li><li><a href="#obj-ai-1742"><code>AI1742</code></a>Total Reactive Energy (AI) - Import</li><li><a href="#obj-ai-1744"><code>AI1744</code></a>Total Reactive Energy (AI) - Export</li><li><a href="#obj-ai-1760"><code>AI1760</code></a>Total Apparent Energy (AI)</li><li><a href="#obj-ai-1762"><code>AI1762</code></a>Total Apparent Energy (AI) - Import</li><li><a href="#obj-ai-1764"><code>AI1764</code></a>Total Apparent Energy (AI) - Export</li><li><a href="#obj-ai-1800"><code>AI1800</code></a>Demand Real Power</li><li><a href="#obj-ai-1802"><code>AI1802</code></a>Demand Real Power - Previous</li><li><a href="#obj-ai-1804"><code>AI1804</code></a>Demand Real Power - Minimum</li><li><a href="#obj-ai-1806"><code>AI1806</code></a>Demand Real Power - Maximum</li><li><a href="#obj-ai-1840"><code>AI1840</code></a>Demand Reactive Power</li><li><a href="#obj-ai-1842"><code>AI1842</code></a>Demand Reactive Power - Previous</li><li><a href="#obj-ai-1844"><code>AI1844</code></a>Demand Reactive Power - Minimum</li><li><a href="#obj-ai-1846"><code>AI1846</code></a>Demand Reactive Power - Maximum</li><li><a href="#obj-ai-1860"><code>AI1860</code></a>Demand Apparent Power</li><li><a href="#obj-ai-1862"><code>AI1862</code></a>Demand Apparent Power - Previous</li><li><a href="#obj-ai-1864"><code>AI1864</code></a>Demand Apparent Power - Minimum</li><li><a href="#obj-ai-1866"><code>AI1866</code></a>Demand Apparent Power - Maximum</li><li><a href="#obj-av-103"><code>AV103</code></a>Reset Count</li><li><a href="#obj-av-104"><code>AV104</code></a>Up Time</li><li><a href="#obj-av-123"><code>AV123</code></a>MAC Address</li><li><a href="#obj-av-124"><code>AV124</code></a>RS485 Baud Rate</li><li><a href="#obj-av-134"><code>AV134</code></a>Smoothed Temperature Response Time</li><li><a href="#obj-av-142"><code>AV142</code></a>Smoothed Frequency Response Time</li><li><a href="#obj-av-144"><code>AV144</code></a>Smoothed Voltage Response Time</li><li><a href="#obj-av-154"><code>AV154</code></a>Smoothed Current Response Time</li><li><a href="#obj-av-164"><code>AV164</code></a>Smoothed Power Response Time</li><li><a href="#obj-av-174"><code>AV174</code></a>Energy Timestamp</li><li><a href="#obj-av-182"><code>AV182</code></a>Demand Synchronization Hour</li><li><a href="#obj-av-183"><code>AV183</code></a>Demand Window Time</li><li><a href="#obj-av-184"><code>AV184</code></a>Elapsed Demand Window</li><li><a href="#obj-av-186"><code>AV186</code></a>Demand Window Count</li><li><a href="#obj-av-190"><code>AV190</code></a>Configuration Reset</li><li><a href="#obj-av-192"><code>AV192</code></a>Statistics Reset</li><li><a href="#obj-av-194"><code>AV194</code></a>Energy Reset Count</li><li><a href="#obj-av-208"><code>AV208</code></a>Pulse Input Debounce Time</li><li><a href="#obj-av-242"><code>AV242</code></a>PowerPrint Frequency</li><li><a href="#obj-av-244"><code>AV244</code></a>PowerPrint Frequency Tolerance</li><li><a href="#obj-av-246"><code>AV246</code></a>PowerPrint Voltage Tolerance</li><li><a href="#obj-av-248"><code>AV248</code></a>PowerPrint Voltage Angle Tolerance</li><li><a href="#obj-av-400"><code>AV400</code></a>Active Conditions</li><li><a href="#obj-av-401"><code>AV401</code></a>Previous Conditions</li><li><a href="#obj-av-1140"><code>AV1140</code></a>Voltage Rating</li><li><a href="#obj-av-1142"><code>AV1142</code></a>Voltage Multiplier</li><li><a href="#obj-av-1144"><code>AV1144</code></a>PowerPrint Voltage</li><li><a href="#obj-av-1146"><code>AV1146</code></a>PowerPrint Voltage Angle</li><li><a href="#obj-av-1150"><code>AV1150</code></a>Current Rating</li><li><a href="#obj-av-1152"><code>AV1152</code></a>Current Multiplier</li><li><a href="#obj-av-1162"><code>AV1162</code></a>Power Multiplier</li><li><a href="#obj-av-1192"><code>AV1192</code></a>Statistics Reset</li><li><a href="#obj-av-1400"><code>AV1400</code></a>Active Conditions</li><li><a href="#obj-av-1401"><code>AV1401</code></a>Previous Conditions</li><li><a href="#obj-bi-200"><code>BI200</code></a>Setup Button</li><li><a href="#obj-bi-201"><code>BI201</code></a>Binary Input 1</li><li><a href="#obj-bi-202"><code>BI202</code></a>Binary Input 2</li><li><a href="#obj-bv-111"><code>BV111</code></a>Identify Meter</li><li><a href="#obj-bv-112"><code>BV112</code></a>Auto Protocol</li><li><a href="#obj-bv-113"><code>BV113</code></a>Auto MAC Address</li><li><a href="#obj-bv-114"><code>BV114</code></a>Auto Baud Rate</li><li><a href="#obj-bv-116"><code>BV116</code></a>Auto Parity</li><li><a href="#obj-bv-195"><code>BV195</code></a>Auto Reset Statistics</li><li><a href="#obj-bv-240"><code>BV240</code></a>PowerPrint Alarm</li><li><a href="#obj-bv-241"><code>BV241</code></a>PowerPrint</li><li><a href="#obj-bv-1102"><code>BV1102</code></a>CVT Present</li><li><a href="#obj-bv-1161"><code>BV1161</code></a>Power Multiplier Override</li><li><a href="#obj-mv-122"><code>MV122</code></a>RS485 Protocol</li><li><a href="#obj-mv-126"><code>MV126</code></a>RS485 Parity</li><li><a href="#obj-mv-133"><code>MV133</code></a>Temperature Units</li><li><a href="#obj-mv-152"><code>MV152</code></a>System Current Sensor Technology</li><li><a href="#obj-mv-153"><code>MV153</code></a>Angle Units</li><li><a href="#obj-mv-161"><code>MV161</code></a>System Phase Selection</li><li><a href="#obj-mv-162"><code>MV162</code></a>Power Spectrum</li><li><a href="#obj-mv-163"><code>MV163</code></a>Power Units</li><li><a href="#obj-mv-173"><code>MV173</code></a>Energy Units</li><li><a href="#obj-mv-181"><code>MV181</code></a>Demand Synchronization Mode</li><li><a href="#obj-mv-1103"><code>MV1103</code></a>CVT Status</li><li><a href="#obj-mv-1104"><code>MV1104</code></a>PowerPrint Identity Status</li><li><a href="#obj-mv-1154"><code>MV1154</code></a>Current Sensor Technology</li><li><a href="#obj-csv-1010"><code>CSV1010</code></a>CVT Serial Number</li><li><a href="#obj-csv-1020"><code>CSV1020</code></a>CVT Model</li><li><a href="#obj-file-25000"><code>FILE25000</code></a>User Configuration</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects from the BACnet Protocol Guide EMCOMMS (LIT-12013039, Rev 0A, 2018-08-17), pages 10-48; the guide describes one object per heading rather than in a single table.</li><li>Only the system and R phase objects are listed. S phase and T phase objects repeat the R phase ones at instance +1000 and +2000 (for example AI 2600 and AI 3600 are S and T phase real power).</li><li>Statistic and part objects (Smoothed, Minimum, Maximum, Average, Previous, Import, Export, Net) are printed only as an ID with a short label under their main object; the names here join the main object name and that label and may differ from the object names the meter reports.</li><li>Units are the defaults. Power, energy, temperature and angle units follow MSV 163, MSV 173, MSV 133 and MSV 153.</li><li>Access W covers read/write objects, write-only reset keys (AV 190, AV 192, AV 1192) and W0 objects, where only writing 0 is allowed (it resets that statistic or clears latched flags).</li><li>The guide lists Accumulator objects (energy and pulse counts) next to Analog Input versions of the same energy values; both read the same internal register.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) have?</summary><p>This list has 267 BACnet objects: 179 analog inputs, 34 analog values, 3 binary inputs, 10 binary values, 1 file, 13 multi-state values, 25 accumulators, 2 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet points are writable?</summary><p>199 of the 267 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP) BACnet documentation?</summary><p>The source is BACnet Protocol Guide EMCOMMS (LIT-12013039), revision 2018-08-17 (Rev 0A), published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/api/khub/documents/tmILegJJiJ6TGn6bbAol6Q/content.</p></details><details><summary>What are the minimum BACnet points to integrate the Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)?</summary><p>Start with AI 600 Total Real Power (Total real power, kW); AI 700 Total Real Energy (AI) (Total real energy, kWh); AI 800 Demand Total Real Power (Demand real power over the demand window, kW); AI 420 Phase Average RMS Voltage (Average phase voltage, V); AI 520 Phase Average RMS Current (Average phase current, A); AI 550 System Power Factor (System true power factor); AI 410 Line Frequency (Line frequency, Hz); AV 400 Active Conditions (Bit-coded active system conditions).</p></details><details><summary>How do I check these points on the real EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Johnson Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2001-two-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2001 (Two-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2001.</p><div class="meta">200 objects &middot; 131 writable &middot; LIT-12013071</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2001, ATC app 2001, ATC1100 2001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2002-two-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2002 (Two-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2002.</p><div class="meta">196 objects &middot; 127 writable &middot; LIT-12013072</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2002, ATC app 2002, ATC1100 2002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2003-two-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2003 (Two-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2003.</p><div class="meta">200 objects &middot; 131 writable &middot; LIT-12013073</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2003, ATC app 2003, ATC1100 2003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2004-two-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2004 (Two-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2004.</p><div class="meta">196 objects &middot; 127 writable &middot; LIT-12013074</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2004, ATC app 2004, ATC1100 2004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2005-two-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2005 (Two-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2005.</p><div class="meta">208 objects &middot; 140 writable &middot; LIT-12013075</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2005, ATC app 2005, ATC1100 2005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2006-two-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2006 (Two-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2006.</p><div class="meta">204 objects &middot; 136 writable &middot; LIT-12013076</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2006, ATC app 2006, ATC1100 2006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2007-two-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2007 (Two-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2007.</p><div class="meta">208 objects &middot; 140 writable &middot; LIT-12013077</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2007, ATC app 2007, ATC1100 2007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2008-two-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2008 (Two-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2008.</p><div class="meta">204 objects &middot; 136 writable &middot; LIT-12013078</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2008, ATC app 2008, ATC1100 2008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3001-two-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3001 (Two-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3001.</p><div class="meta">230 objects &middot; 149 writable &middot; LIT-12013080</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3001, ATC app 3001, ATC1500 3001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3002-two-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3002 (Two-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3002.</p><div class="meta">230 objects &middot; 149 writable &middot; LIT-12013081</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3002, ATC app 3002, ATC1500 3002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3003-two-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3003 (Two-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3003.</p><div class="meta">226 objects &middot; 145 writable &middot; LIT-12013082</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3003, ATC app 3003, ATC1500 3003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3004-two-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3004 (Two-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3004.</p><div class="meta">226 objects &middot; 145 writable &middot; LIT-12013083</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3004, ATC app 3004, ATC1500 3004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3005-two-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3005 (Two-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3005.</p><div class="meta">238 objects &middot; 158 writable &middot; LIT-12013084</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3005, ATC app 3005, ATC1500 3005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3006-two-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3006 (Two-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3006.</p><div class="meta">238 objects &middot; 158 writable &middot; LIT-12013087</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3006, ATC app 3006, ATC1500 3006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3007-two-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3007 (Two-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3007.</p><div class="meta">234 objects &middot; 154 writable &middot; LIT-12013085</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3007, ATC app 3007, ATC1500 3007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3008-two-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3008 (Two-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3008.</p><div class="meta">234 objects &middot; 154 writable &middot; LIT-12013086</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3008, ATC app 3008, ATC1500 3008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4001-four-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4001 (Four-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4001.</p><div class="meta">231 objects &middot; 154 writable &middot; LIT-12013088</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4001, ATC app 4001, ATC1500 4001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4002-four-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4002 (Four-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4002.</p><div class="meta">231 objects &middot; 154 writable &middot; LIT-12013089</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4002, ATC app 4002, ATC1500 4002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4003-four-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4003 (Four-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4003.</p><div class="meta">229 objects &middot; 151 writable &middot; LIT-12013090</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4003, ATC app 4003, ATC1500 4003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4004-four-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4004 (Four-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4004.</p><div class="meta">229 objects &middot; 151 writable &middot; LIT-12013091</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4004, ATC app 4004, ATC1500 4004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4005-four-pipe-six-way-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4005 (Four-Pipe, Six-Way Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4005.</p><div class="meta">192 objects &middot; 123 writable &middot; LIT-12013092</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4005, ATC app 4005, ATC1500 4005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4006-four-pipe-six-way-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4006 (Four-Pipe, Six-Way Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4006.</p><div class="meta">192 objects &middot; 123 writable &middot; LIT-12013093</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4006, ATC app 4006, ATC1500 4006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4007.</p><div class="meta">240 objects &middot; 163 writable &middot; LIT-12013094</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4007, ATC app 4007, ATC1500 4007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4008-four-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4008 (Four-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4008.</p><div class="meta">240 objects &middot; 163 writable &middot; LIT-12013095</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4008, ATC app 4008, ATC1500 4008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4009-four-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4009 (Four-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4009.</p><div class="meta">238 objects &middot; 160 writable &middot; LIT-12013096</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4009, ATC app 4009, ATC1500 4009, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4010-four-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4010 (Four-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4010.</p><div class="meta">238 objects &middot; 160 writable &middot; LIT-12013097</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4010, ATC app 4010, ATC1500 4010, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4011-four-pipe-six-way-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4011 (Four-Pipe, Six-Way Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4011.</p><div class="meta">201 objects &middot; 132 writable &middot; LIT-12013098</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4011, ATC app 4011, ATC1500 4011, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4012-four-pipe-six-way-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4012 (Four-Pipe, Six-Way Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4012.</p><div class="meta">201 objects &middot; 132 writable &middot; LIT-12013099</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4012, ATC app 4012, ATC1500 4012, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/eem-multi-circuit-meter-load-device" data-row><span class="k">Power and energy meter (multi-circuit, BACnet MS/TP or BACnet IP)</span><h3>Johnson Controls EEM Multi-Circuit Electric Energy Meter - Load Device</h3><p>Each configured load (virtual BACnet device) of the Johnson Controls EEM multi-circuit electric energy meter.</p><div class="meta">55 objects &middot; 1 writable &middot; LIT-12013610</div><span class="sr-only"> Also known as: EEM Multi-Circuit load, EEM-MULTI-03, EEM-MULTI-12, EEM-MULTI-48, Electric Energy Meter Multi-Circuit, JCI EEM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/eem-multi-circuit-meter-root-device" data-row><span class="k">Power and energy meter (multi-circuit, BACnet MS/TP or BACnet IP)</span><h3>Johnson Controls EEM Multi-Circuit Electric Energy Meter - Root Device</h3><p>The root (panel) device of the Johnson Controls EEM multi-circuit electric energy meter in its 3, 12 and 48-load versions.</p><div class="meta">33 objects &middot; 0 writable &middot; LIT-12013610</div><span class="sr-only"> Also known as: EEM Multi-Circuit, EEM-MULTI-03, EEM-MULTI-12, EEM-MULTI-48, Electric Energy Meter Multi-Circuit, JCI EEM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/frick-xlp3b-evaporative-condenser" data-row><span class="k">Evaporative condenser controller</span><h3>Johnson Controls Frick XLP3b Evaporative Condenser Controller (BMS points)</h3><p>Johnson Controls / Frick XLP3b evaporative condensers for industrial refrigeration with the factory PLC control panel (up to eight fans and a pump).</p><div class="meta">41 objects &middot; 12 writable &middot; 140.925-IOM</div><span class="sr-only"> Also known as: XLP3b, Frick XLP3b, XLP3b evaporative condenser, 140.925-IOM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/hms-2000-fume-hood-controller" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Johnson Controls HMS-2000 Fume Hood Controller (BACnet MS/TP)</h3><p>Fume hoods controlled and monitored by the Johnson Controls HMS-2000 touchscreen fume hood controller with face velocity, sash, pressure and airflow inputs.</p><div class="meta">62 objects &middot; 41 writable &middot; LIT-12014479</div><span class="sr-only"> Also known as: HMS-2000, HMS2000, LB-HMS2C, Hood Monitoring Station, JCI fume hood controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/hms1655-fume-hood-controller" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Johnson Controls HMS1655 Fume Hood Controller (BACnet MS/TP)</h3><p>Fume hoods controlled and monitored by the Johnson Controls HMS1655 fume hood controller with face velocity, sash, pressure, airflow and temperature inputs.</p><div class="meta">93 objects &middot; 62 writable &middot; LIT-12013211</div><span class="sr-only"> Also known as: HMS1655, HMS-1655, Hood Monitoring Station, JCI fume hood controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/jmwl-series-water-source-heat-pump" data-row><span class="k">Water-to-water heat pump</span><h3>Johnson Controls JMWL-Series 30-70 Ton Modular Water-to-Water Heat Pump</h3><p>Johnson Controls JMWL-Series 30-70 ton modular water-to-water heat pump modules with the factory master controller.</p><div class="meta">303 objects &middot; 123 writable &middot; 14807-NOM1-1221</div><span class="sr-only"> Also known as: JMWL, JMWL-Series, JMWL360, JMWL600, JMWL840, JMW600, 14807-NOM1, 97B0090N02, JCI modular water-to-water heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/peak-18-smart-equipment-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Johnson Controls PEAK 18 SMART Equipment Controller - Water-Source Heat Pump (PK-OEM1820)</h3><p>Water-source heat pumps with a factory PEAK OEM 18 (24 V) SMART Equipment controller linked over Modbus to one or two Aurora (ABC) unit boards.</p><div class="meta">153 objects &middot; 57 writable &middot; 147.00-EG1 (517)</div><span class="sr-only"> Also known as: PEAK 18, PK-OEM1820-0, PK-OEM18x0-0, PEAK OEM 18, SMART Equipment controller, 147.00-EG1, Aurora ABC</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/penn-mr5-case-controller" data-row><span class="k">Refrigerated display case controller</span><h3>Johnson Controls PENN MR5 Series panel-mount refrigerated case controller (MR534, BACnet MS/TP)</h3><p>PENN / Johnson Controls MR5 Series (MR534) panel-mount controllers for refrigerated display cases, with the ADPT-MR5-RS485 adapter for BACnet MS/TP or Verasys.</p><div class="meta">51 objects &middot; 15 writable &middot; LIT-12013019</div><span class="sr-only"> Also known as: MR5, MR534, MR534AFDV, MR534AFDN, PENN MR5, ADPT-MR5-RS485, LIT-12013019, JCI refrigeration case controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/premier-rooftop-25-50-ton" data-row><span class="k">Rooftop unit controller</span><h3>Johnson Controls Premier Rooftop Units 25-50 Ton</h3><p>Johnson Controls Premier 25-50 ton R-410A packaged rooftop units (MZVAV or SZVAV) with the Applied Smart Equipment controller.</p><div class="meta">322 objects &middot; 115 writable &middot; 5586996-JSG-A-520</div><span class="sr-only"> Also known as: JCI Premier RTU, Premier 25-50 ton, Applied Smart Equipment controller, Smart Equipment rooftop, 5586996-JSG-A</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/simplicity-linc-gateway" data-row><span class="k">Rooftop unit BACnet gateway</span><h3>Johnson Controls Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops)</h3><p>Johnson Controls Unitary Products (YORK, Coleman, Luxaire) packaged rooftop units with Simplicity controls built after 4/2/2008, plus older Simplicity Elite and Simplicity with Intelli-Comfort controls, fitted with the Simplicity LINC gateway.</p><div class="meta">197 objects &middot; 98 writable &middot; 1031990-UAD-A-0313 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Simplicity LINC, Simplicity-LINC, SimplicityLINC, YORK Simplicity LINC, 1031990-UAD-A-0313, YORK_RTU, Simplicity Elite, Intelli-Comfort, Sun-Line, Predator, YORK Simplicity BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/t8800-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls T8800 Series Touch Screen Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- and four-pipe fan coils with three-speed fans and on/off or modulating valves, using the T8800 touch screen thermostat (TF20, TB20, TB21).</p><div class="meta">18 objects &middot; 13 writable &middot; Rev 1.0</div><span class="sr-only"> Also known as: T8800, T8800-TF20, T8800-TB20, T8800-TB21</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/t9800-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls T9800 Series Touch Screen Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- and four-pipe fan coils (relay or 0-10 VDC valves, three-speed or ECM fans), fan coils with floor heating or TiO2/ESP, water source heat pumps, boilers and a basic AHU application, using the T9800 touch screen thermostat.</p><div class="meta">48 objects &middot; 38 writable &middot; Rev 1.4</div><span class="sr-only"> Also known as: T9800, T9800-TF20-9JS0, T9800-TF21-9JS0, T9800-TB21-9JS0, T9800-TF20-1JS0, T9800-TF21-1JS0, T9800-TB21-1JS0</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2601-4-single-stage-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat)</span><h3>Johnson Controls TEC2601-4 and TEC2601-4+PIR Single-Stage Thermostat (BACnet MS/TP)</h3><p>Single-stage heating and cooling equipment such as small rooftop units and split systems with 24 VAC G/Y1/W1 control, using the TEC2601-4 thermostat.</p><div class="meta">48 objects &middot; 30 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2601-4, TEC2601-4+PIR, TEC2601</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2602-4-heat-pump-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat for heat-pump units)</span><h3>Johnson Controls TEC2602-4 and TEC2602-4+PIR Heat Pump Thermostat (BACnet MS/TP)</h3><p>Single- or two-stage heat pumps with auxiliary heat and a reversing valve, using the TEC2602-4 thermostat.</p><div class="meta">56 objects &middot; 34 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2602-4, TEC2602-4+PIR, TEC2602</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2603-4-multi-stage-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat)</span><h3>Johnson Controls TEC2603-4 and TEC2603-4+PIR Multi-Stage Thermostat (BACnet MS/TP)</h3><p>Rooftop units and split systems with up to two heating and two cooling stages, using the TEC2603-4 thermostat.</p><div class="meta">52 objects &middot; 32 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2603-4, TEC2603-4+PIR, TEC2603</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2604-4-economizer-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat with economizer)</span><h3>Johnson Controls TEC2604-4 and TEC2604-4+PIR Multi-Stage Economizer Thermostat (BACnet MS/TP)</h3><p>Rooftop units with an economizer and up to two heating and two cooling stages, using the TEC2604-4 thermostat.</p><div class="meta">57 objects &middot; 36 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2604-4, TEC2604-4+PIR, TEC2604</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2613-4-temperature-humidity-controller" data-row><span class="k">Rooftop unit controller (room thermostat with humidity control)</span><h3>Johnson Controls TEC2613-4 and TEC2613-4+PIR Multi-Stage Temperature and Humidity Controller (BACnet MS/TP)</h3><p>Multi-stage rooftop units and split systems that also dehumidify or drive a humidifier, using the TEC2613-4 controller.</p><div class="meta">64 objects &middot; 39 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2613-4, TEC2613-4+PIR, TEC2613</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2645-2-proportional-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC2645-2 Thermostat with Single Proportional Output and One-Speed Fan (BACnet MS/TP)</h3><p>Johnson Controls TEC2645-2 BACnet MS/TP networked thermostats with one 0-10 VDC proportional output and one-speed fan control (the -2 generation; the newer TEC2645-4 is a separate entry with different instances).</p><div class="meta">39 objects &middot; 28 writable &middot; LIT-12011186</div><span class="sr-only"> Also known as: TEC2645-2, TEC2645, TEC2645-2 networked thermostat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2645-4-proportional-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC2645-4 Thermostat with Single Proportional Output and One-Speed Fan (BACnet MS/TP)</h3><p>Fan coils, reheat valves and zoning equipment with one 0-10 VDC proportional output and a single-speed fan, using the TEC2645-4 thermostat.</p><div class="meta">47 objects &middot; 31 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2645-4, TEC2645</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2647z-3-zone-controller" data-row><span class="k">VAV zone controller (room thermostat for TEC zoning)</span><h3>Johnson Controls TEC2647Z-3 / TEC2647Z-3+PIR Zone Controller (TEC Zoning System, BACnet MS/TP)</h3><p>Zone dampers in the Johnson Controls TEC zoning system, each run by a TEC2647Z-3 zone controller (optionally with PIR occupancy sensor) and served by a TEC2664Z-3 rooftop controller.</p><div class="meta">51 objects &middot; 32 writable &middot; LIT-12011682</div><span class="sr-only"> Also known as: TEC2647Z-3, TEC2647Z-3+PIR, TEC2647Z, TEC2647Z-2, TEC zoning zone controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2664z-3-rooftop-controller" data-row><span class="k">Rooftop unit controller (TEC zoning system)</span><h3>Johnson Controls TEC2664Z-3 Rooftop Controller (TEC Zoning System, BACnet MS/TP)</h3><p>Constant volume, pressure-dependent rooftop units with up to two heating and two cooling stages and a bypass damper, run by the TEC2664Z-3 rooftop controller of the Johnson Controls TEC zoning system.</p><div class="meta">62 objects &middot; 30 writable &middot; LIT-12011682</div><span class="sr-only"> Also known as: TEC2664Z-3, TEC2664Z, TEC2664Z-2, TEC zoning rooftop controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x6h-2-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26x6(H)-2 Series Fan Coil Thermostat with Dehumidification and Three Fan Speeds (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils and cabinet unit heaters with three fan speeds, using the older TEC26x6(H)-2 thermostats.</p><div class="meta">54 objects &middot; 33 writable &middot; Part No. 24-9890-234, Rev. B</div><span class="sr-only"> Also known as: TEC2616-2, TEC2626-2, TEC2636-2, TEC2646-2, TEC2656-2, TEC2636H-2, TEC2656H-2, TEC26x6-2</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x6h-4-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26x6(H)-4 and TEC26x6H-4+PIR Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils with up to three fan speeds, controlled by the TEC26x6(H)-4 family (on/off, floating or proportional valve outputs, optional dehumidification and PIR occupancy sensing).</p><div class="meta">63 objects &middot; 36 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2616-4, TEC2626-4, TEC2636-4, TEC2646-4, TEC2656-4, TEC2616H-4, TEC2636H-4+PIR, TEC2656H-4+PIR, TEC26x6-4</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7-2-two-output-thermostat" data-row><span class="k">VAV zone controller (room thermostat)</span><h3>Johnson Controls TEC26x7-2 Series Thermostat with Two Outputs (BACnet MS/TP)</h3><p>Hydronic reheat valves, pressure-dependent VAV boxes with or without reheat and other zoning equipment, using the older TEC26x7-2 two-output thermostats.</p><div class="meta">42 objects &middot; 30 writable &middot; Part No. 24-9890-242, Rev. A</div><span class="sr-only"> Also known as: TEC2627-2, TEC2647-2, TEC26x7-2</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7-4-two-output-thermostat" data-row><span class="k">VAV zone controller (room thermostat)</span><h3>Johnson Controls TEC26x7-4 and TEC26x7-4+PIR Thermostat with Two Outputs (BACnet MS/TP)</h3><p>Hydronic reheat valves, pressure-dependent VAV boxes with or without reheat and other zoning equipment, using the two-output TEC26x7-4 thermostats (TEC2627 on/off or floating, TEC2647 proportional).</p><div class="meta">49 objects &middot; 33 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2627-4, TEC2647-4, TEC2627-4+PIR, TEC2647-4+PIR, TEC26x7-4</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7vvt-2-vvt-zoning-thermostat" data-row><span class="k">VAV zone controller (room thermostat for VVT zoning)</span><h3>Johnson Controls TEC26x7VVT-2 Series Thermostat with Two Outputs for VVT Systems (BACnet MS/TP)</h3><p>Pressure-dependent VAV and VVT zone dampers with or without local reheat, using the TEC26x7VVT-2 thermostats with floating or 0-10 VDC outputs.</p><div class="meta">42 objects &middot; 30 writable &middot; Part No. 24-9890-633</div><span class="sr-only"> Also known as: TEC2627VVT-2, TEC2647VVT-2, TEC26x7VVT-2, TEC26x7VVT</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26xx-0-pir-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26xx-0+PIR Thermostat Controller (BACnet MS/TP)</h3><p>Fan coils and zoning equipment controlled by the TEC26xx-0+PIR thermostats, which add remote input and heat/cool output configuration objects to the TEC26x6 object set.</p><div class="meta">65 objects &middot; 38 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC26xx-0+PIR, TEC26xx-0</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3610-tec3613-on-off-floating-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC3000 Series TEC3610 / TEC3611 / TEC3612 / TEC3613 On/Off or Floating Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils, cabinet unit heaters, reheat valves and pressure-dependent VAV zones with on/off or floating outputs, using the networked TEC3610-TEC3613 thermostats.</p><div class="meta">97 objects &middot; 68 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3610, TEC3611, TEC3612, TEC3613, TEC361x, TEC3000 on/off floating, JCI TEC3000 fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3620-tec3623-proportional-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC3000 Series TEC3620 / TEC3621 / TEC3622 / TEC3623 Proportional Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils, cabinet unit heaters, reheat valves and pressure-dependent VAV zones with 0-10 VDC proportional outputs, using the networked TEC3620-TEC3623 thermostats.</p><div class="meta">94 objects &middot; 65 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3620, TEC3621, TEC3622, TEC3623, TEC362x, TEC3000 proportional, JCI TEC3000 0-10V fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3630-tec3631-rtu-heat-pump-economizer-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat, conventional or heat-pump RTUs)</span><h3>Johnson Controls TEC3000 Series TEC3630 / TEC3631 Single- or Two-Stage RTU / Heat Pump Thermostat with Economizer (BACnet MS/TP)</h3><p>Single- or two-stage unitary rooftop units and heat-pump RTUs, with or without an economizer, using the networked TEC3630 and TEC3631 thermostats.</p><div class="meta">101 objects &middot; 73 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3630, TEC3631, TEC363x, TEC3000 economizer, JCI TEC3000 rooftop thermostat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-1655-room-pressure-controller" data-row><span class="k">Room pressure controller (isolation room)</span><h3>Johnson Controls Triatek FMS-1655 Room Pressure Controller (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-1655 room pressure controllers for isolation rooms, labs and cleanrooms, with optional anteroom and flow inputs.</p><div class="meta">90 objects &middot; 60 writable &middot; LIT-12013120 Rev. A</div><span class="sr-only"> Also known as: FMS-1655, FMS1655, Triatek FMS-1655, Triatek room pressure controller, JCI room pressure controller, LIT-12013120</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-2000c-critical-environment-controller" data-row><span class="k">Room pressure controller (critical environment)</span><h3>Johnson Controls Triatek FMS-2000C Critical Environment Controller (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-2000C critical environment controllers for isolation rooms, labs and cleanrooms (successor of the FMS-1655).</p><div class="meta">93 objects &middot; 59 writable &middot; LIT-12013504</div><span class="sr-only"> Also known as: FMS-2000C, FMS2000C, FMS-2000, Triatek FMS-2000C, LIT-12013504, JCI critical environment controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-2000m-critical-environment-monitor" data-row><span class="k">Room pressure monitor (critical environment)</span><h3>Johnson Controls Triatek FMS-2000M Critical Environment Monitor (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-2000M critical environment monitors with one to four differential pressure sensors (models FMS2M-Bx1x to Bx4x).</p><div class="meta">49 objects &middot; 37 writable &middot; LIT-12013580</div><span class="sr-only"> Also known as: FMS-2000M, FMS2000M, Triatek FMS-2000M, FMS2M, FMS2M-Bx1x, FMS2M-Bx2x, FMS2M-Bx3x, FMS2M-Bx4x, LIT-12013580</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/variable-speed-drive-series-iii" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Johnson Controls Variable Speed Drive Series III (on-board BACnet MS/TP and BACnet IP)</h3><p>Johnson Controls Variable Speed Drive Series III (VS3) HVAC drives using the on-board RS-485 port (BACnet MS/TP) or the RJ45 Ethernet port (BACnet IP).</p><div class="meta">78 objects &middot; 29 writable &middot; LIT-12013000</div><span class="sr-only"> Also known as: VSD Series III, Variable Speed Drive Series 3, JCI VSD3, VS3 drive, LIT-12013000</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-1-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-1 (Cooling only)</h3><p>A single-duct cooling-only VAV box controlled by the Johnson Controls VAV1717 with preloaded application 1717-1.</p><div class="meta">83 objects &middot; 38 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-1, VAV1717 Cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-10-elec-reheat-1-stg-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-10 (Elec Reheat 1 Stg On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and one stage of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-10.</p><div class="meta">99 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-10, VAV1717 Elec Reheat 1 Stg On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-2-elec-reheat-1-2-stg" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-2 (Elec Reheat 1-2 Stg)</h3><p>A single-duct VAV box with one or two stages of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-2.</p><div class="meta">96 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-2, VAV1717 Elec Reheat 1-2 Stg</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-3-on-off-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-3 (On/Off HW Reheat)</h3><p>A single-duct VAV box with an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-3.</p><div class="meta">93 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-3, VAV1717 On/Off HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-4-incr-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-4 (Incr HW Reheat)</h3><p>A single-duct VAV box with an incremental (floating) hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-4.</p><div class="meta">91 objects &middot; 40 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-4, VAV1717 Incr HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-5-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-5 (On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan controlled by the Johnson Controls VAV1717 with preloaded application 1717-5.</p><div class="meta">91 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-5, VAV1717 On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-6-on-off-hw-reheat-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-6 (On/Off HW Reheat On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-6.</p><div class="meta">96 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-6, VAV1717 On/Off HW Reheat On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-7-elec-reheat-1-stg-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-7 (Elec Reheat 1 Stg On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and one stage of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-7.</p><div class="meta">97 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-7, VAV1717 Elec Reheat 1 Stg On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-8-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-8 (On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan controlled by the Johnson Controls VAV1717 with preloaded application 1717-8.</p><div class="meta">87 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-8, VAV1717 On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-9-on-off-hw-reheat-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-9 (On/Off HW Reheat On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-9.</p><div class="meta">97 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-9, VAV1717 On/Off HW Reheat On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-1-elec-reheat-1-3-stg-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-1 (Elec Reheat 1-3 Stg On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-1.</p><div class="meta">100 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-1, VAV1732 Elec Reheat 1-3 Stg On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-10-proportional-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-10 (Proportional HW Reheat)</h3><p>A single-duct VAV box with a proportional (0-10 VDC) hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-10.</p><div class="meta">91 objects &middot; 40 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-10, VAV1732 Proportional HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-2-incr-hw-reheat-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-2 (Incr HW Reheat On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-2.</p><div class="meta">94 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-2, VAV1732 Incr HW Reheat On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-3-elec-reheat-1-3-stg-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-3 (Elec Reheat 1-3 Stg On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-3.</p><div class="meta">102 objects &middot; 44 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-3, VAV1732 Elec Reheat 1-3 Stg On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-4-incr-hw-reheat-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-4 (Incr HW Reheat On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-4.</p><div class="meta">95 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-4, VAV1732 Incr HW Reheat On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-5-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-5 (Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan controlled by the Johnson Controls VAV1732 with preloaded application 1732-5.</p><div class="meta">89 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-5, VAV1732 Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-6-elec-reheat-1-3-stg-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-6 (Elec Reheat 1-3 Stg Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-6.</p><div class="meta">104 objects &middot; 44 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-6, VAV1732 Elec Reheat 1-3 Stg Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-7.</p><div class="meta">99 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-7, VAV1732 On/Off HW Reheat Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-8-incr-hw-reheat-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-8 (Incr HW Reheat Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-8.</p><div class="meta">97 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-8, VAV1732 Incr HW Reheat Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-9-elec-reheat-1-3-stg" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-9 (Elec Reheat 1-3 Stg)</h3><p>A single-duct VAV box with one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-9.</p><div class="meta">98 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-9, VAV1732 Elec Reheat 1-3 Stg</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-byp200-bypass-controller" data-row><span class="k">Bypass damper controller (Verasys zoning)</span><h3>Johnson Controls Verasys BYP200 Bypass Controller</h3><p>Verasys BYP200 bypass damper controllers that hold duct static pressure in a zoning system.</p><div class="meta">7 objects &middot; 3 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: BYP200, Verasys bypass controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-generic-io-controller" data-row><span class="k">General purpose I/O controller (Verasys)</span><h3>Johnson Controls Verasys generic IO controller</h3><p>Verasys generic IO controllers with digital and analog inputs, outputs, NetSensors and energy meters on the system bus.</p><div class="meta">198 objects &middot; 63 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: Verasys generic IO, Verasys IO controller, Verasys GIO</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-sse-system-bus" data-row><span class="k">Rooftop unit controller (Smart Equipment)</span><h3>Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board)</h3><p>Rooftop units with the Simplicity SE / Smart Equipment (SSE) control board connected to a Verasys system bus.</p><div class="meta">429 objects &middot; 180 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: SSE, Simplicity SE, Verasys SSE</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac1000-constant-volume-controller" data-row><span class="k">Rooftop / constant volume unit controller (Verasys)</span><h3>Johnson Controls Verasys VAC1000 Constant Volume Controller</h3><p>Constant volume rooftop and air handling units controlled by a Verasys VAC1000 Constant Volume Controller.</p><div class="meta">129 objects &middot; 72 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC1000, Verasys VAC1000, Verasys constant volume controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac1001-lighting-controller" data-row><span class="k">Lighting controller (Verasys)</span><h3>Johnson Controls Verasys VAC1001 Lighting Controller</h3><p>Verasys VAC1001 lighting controllers with up to 9 lighting circuits grouped into zones.</p><div class="meta">104 objects &middot; 75 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC1001, Verasys lighting controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac3000-constant-volume-controller" data-row><span class="k">Rooftop / constant volume unit controller (Verasys)</span><h3>Johnson Controls Verasys VAC3000 Constant Volume Controller</h3><p>Constant volume rooftop and air handling units controlled by a Verasys VAC3000 Constant Volume Controller.</p><div class="meta">126 objects &middot; 69 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC3000, Verasys VAC3000, Verasys constant volume controller, Verasys CV controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-zone-equipment-controller" data-row><span class="k">VAV / zone damper controller (Verasys)</span><h3>Johnson Controls Verasys Zone Equipment Controller (ZEC)</h3><p>Verasys Zone Equipment Controllers serving zone dampers and VAV boxes in a Verasys zoning system.</p><div class="meta">57 objects &middot; 38 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: ZEC, Verasys ZEC, Zone Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-zoning-rtu" data-row><span class="k">Rooftop unit controller (Verasys zoning)</span><h3>Johnson Controls Verasys Zoning RTU (rooftop unit on the Verasys system bus)</h3><p>Rooftop units integrated as the air source of a Verasys zoning system.</p><div class="meta">111 objects &middot; 46 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: Verasys Zoning RTU, Verasys RTU, Verasys zoning rooftop</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vsd-series-ii" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Johnson Controls VSD Series II HVAC drive (BACnet MS/TP and BACnet IP)</h3><p>Johnson Controls VSD Series II HVAC drives using the built-in RS-485 port (BACnet MS/TP) or the Ethernet port (BACnet IP).</p><div class="meta">71 objects &middot; 30 writable &middot; LIT-12011771</div><span class="sr-only"> Also known as: VSD Series II, Variable Speed Drive Series II, JCI VSD2, VSD Series 2, LIT-12011771</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vzc100-zone-coordinator" data-row><span class="k">Zoning system coordinator</span><h3>Johnson Controls VZC100 Verasys Zone Coordinator</h3><p>Verasys VZC100 zone coordinators that run a zoned rooftop system (zone voting, duct pressure and discharge air resets).</p><div class="meta">30 objects &middot; 23 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VZC100, Verasys Zone Coordinator</span></a></li></ul>
<p class="updated">Source: <a href="https://docs.johnsoncontrols.com/bas/api/khub/documents/tmILegJJiJ6TGn6bbAol6Q/content" rel="nofollow noopener" target="_blank">BACnet Protocol Guide EMCOMMS &middot; LIT-12013039 &middot; rev. 2018-08-17 (Rev 0A)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
