<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Johnson Controls VAV1732 App 1732-7 BACnet Points List</title>
<meta name="description" content="Johnson Controls VAV1732 App 1732-7 On/Off HW Reheat Var Speed Series Fan BACnet points list: 99 objects by ID and name, e.g. MV 77 = UNITEN-MODE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Johnson Controls VAV1732 App 1732-7 BACnet Points List">
<meta property="og:description" content="Johnson Controls VAV1732 App 1732-7 On/Off HW Reheat Var Speed Series Fan BACnet points list: 99 objects by ID and name, e.g. MV 77 = UNITEN-MODE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Johnson Controls VAV1732 App 1732-7 BACnet Points List">
<meta name="twitter:description" content="Johnson Controls VAV1732 App 1732-7 On/Off HW Reheat Var Speed Series Fan BACnet points list: 99 objects by ID and name, e.g. MV 77 = UNITEN-MODE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan",
   "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan",
   "name": "Johnson Controls VAV1732 App 1732-7 BACnet Points List",
   "description": "Johnson Controls VAV1732 App 1732-7 On/Off HW Reheat Var Speed Series Fan BACnet points list: 99 objects by ID and name, e.g. MV 77 = UNITEN-MODE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan#dataset",
   "name": "Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet Points List",
   "description": "Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) is one of the ten preloaded applications in the Johnson Controls VAV1732 controller, which has a built-in damper actuator and velocity pressure sensor and runs on BACnet MS/TP. It controls a series fan-powered VAV box with a variable-speed fan and an on/off hot water reheat valve. Points cover occupancy and unit enable, temperature and airflow setpoints, zone sensors, airflow in L/s, CFM and CMH, damper output, the two-position reheat valve command, the fan command and the loop and state diagnostics. Johnson Controls VAV1732 App 1732-7 On/Off HW Reheat Var Speed Series Fan BACnet points list: 99 objects by ID and name, e.g. MV 77 = UNITEN-MODE.",
   "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan",
   "keywords": [
    "Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet Points List",
    "Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet objects",
    "Johnson Controls BACnet",
    "VAV1732 BACnet points list",
    "JC-VAV1732-0 BACnet points list",
    "Application 1732-7 BACnet points list",
    "VAV1732 On/Off HW Reheat Var Speed Series Fan BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VAV1717 and VAV1732 VAV Controllers Application Note",
    "url": "https://docs.johnsoncontrols.com/bas/api/khub/documents/1A9bXr239BVM1oXYaNZBSA/content",
    "author": {
     "@type": "Organization",
     "name": "Johnson Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)",
    "brand": {
     "@type": "Brand",
     "name": "Johnson Controls"
    },
    "category": "Fan-powered VAV terminal unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 99 BACnet objects: 6 analog inputs, 2 analog outputs, 63 analog values, 1 binary input, 2 binary outputs, 5 binary values, 20 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "42 of the 99 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VAV1717 and VAV1732 VAV Controllers Application Note (LIT-12013794), revision 2021-08-09, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/api/khub/documents/1A9bXr239BVM1oXYaNZBSA/content."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 77 UNITEN-MODE (Unit enable: Shutdown or Enable); MV 59 OCC-SCHEDULE (Occupancy from the BAS schedule); AV 3474 CLGOCC-SP (Occupied cooling setpoint, °C); AV 3475 HTGOCC-SP (Occupied heating setpoint, °C); MV 3290 EFF-OCC (Occupancy in effect); AV 278001 ZN-T (Zone temperature, °C); AV 3515 SA-F (Supply airflow, L/s); AO 2131 DPR-O (Damper output, %); BO 2010 HTG-C (Hot water reheat valve open/closed output); BO 2045 SF-C (Box fan on/off output)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "UNITEN-MODE (Shutdown or Enable, default Enable) turns the box on or off. Occupancy comes from OCC-SCHEDULE (Occupied, Unoccupied, Standby or Not Set) written by the supervisory schedule; OCC-OVERRIDE overrides it, and EFF-OCC shows the result. SYSTEM-MODE (default Auto) can force cool only, heat only, fan only, water flush or purge."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "SA-T (writable, default 13 °C) is the supply air temperature used for automatic warmup: warmup starts when SA-T and ZN-T are reliable and SA-T exceeds ZN-T plus WCT-DIFF; otherwise the BAS can command warmup with WC-C. With ZONE SETPOINT SOURCE set to Remote, the box uses BAS ZN-SP instead of the sensor setpoint."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Johnson Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/johnson-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)",
     "item": "https://easybacnet.com/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/johnson-controls/">Johnson Controls</a></li><li aria-current="page">VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)</li></ol>
<p class="eyebrow">Fan-powered VAV terminal unit controller &middot; BACnet points list</p><h1><span class="mfr">Johnson Controls</span> VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) is one of the ten preloaded applications in the Johnson Controls VAV1732 controller, which has a built-in damper actuator and velocity pressure sensor and runs on BACnet MS/TP. It controls a series fan-powered VAV box with a variable-speed fan and an on/off hot water reheat valve. Points cover occupancy and unit enable, temperature and airflow setpoints, zone sensors, airflow in L/s, CFM and CMH, damper output, the two-position reheat valve command, the fan command and the loop and state diagnostics.</p>
<p>This page lists <strong>99 BACnet objects</strong> for the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) &mdash; 42 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Johnson Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/johnson-controls/">Johnson Controls</a></dd></div><div><dt>Model</dt><dd>VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)</dd></div><div><dt>Equipment</dt><dd>Fan-powered VAV terminal unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>99 (42 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>VAV1732, JC-VAV1732-0, Application 1732-7, VAV1732 On/Off HW Reheat Var Speed Series Fan</dd></div><div><dt>Source document</dt><dd><a href="https://docs.johnsoncontrols.com/bas/api/khub/documents/1A9bXr239BVM1oXYaNZBSA/content" rel="nofollow noopener" target="_blank">VAV1717 and VAV1732 VAV Controllers Application Note &middot; LIT-12013794 &middot; rev. 2021-08-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan.csv" rel="nofollow" download>Download CSV <small>99 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://docs.johnsoncontrols.com/bas/api/khub/documents/1A9bXr239BVM1oXYaNZBSA/content" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Johnson Controls&rsquo;s current documentation and the live
device before use. Not official Johnson Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the MS/TP address on the DIP switches, load the 1732-7 application, then enable the unit with UNITEN-MODE, drive occupancy through OCC-SCHEDULE and write the occupied setpoints. Read zone temperature, effective occupancy, airflow and damper output plus the heat and fan commands.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-77">MV 77</a></td><td class="n">UNITEN-MODE</td><td>Unit enable: Shutdown or Enable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-59">MV 59</a></td><td class="n">OCC-SCHEDULE</td><td>Occupancy from the BAS schedule</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3474">AV 3474</a></td><td class="n">CLGOCC-SP</td><td>Occupied cooling setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3475">AV 3475</a></td><td class="n">HTGOCC-SP</td><td>Occupied heating setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3290">MV 3290</a></td><td class="n">EFF-OCC</td><td>Occupancy in effect</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-278001">AV 278001</a></td><td class="n">ZN-T</td><td>Zone temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3515">AV 3515</a></td><td class="n">SA-F</td><td>Supply airflow, L/s</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ao-2131">AO 2131</a></td><td class="n">DPR-O</td><td>Damper output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-2010">BO 2010</a></td><td class="n">HTG-C</td><td>Hot water reheat valve open/closed output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-2045">BO 2045</a></td><td class="n">SF-C</td><td>Box fan on/off output</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>UNITEN-MODE (Shutdown or Enable, default Enable) turns the box on or off. Occupancy comes from OCC-SCHEDULE (Occupied, Unoccupied, Standby or Not Set) written by the supervisory schedule; OCC-OVERRIDE overrides it, and EFF-OCC shows the result. SYSTEM-MODE (default Auto) can force cool only, heat only, fan only, water flush or purge.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>SA-T (writable, default 13 °C) is the supply air temperature used for automatic warmup: warmup starts when SA-T and ZN-T are reliable and SA-T exceeds ZN-T plus WCT-DIFF; otherwise the BAS can command warmup with WC-C. With ZONE SETPOINT SOURCE set to Remote, the box uses BAS ZN-SP instead of the sensor setpoint.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP (default) as a B-ASC; the controller can also be set to N2. Valid MS/TP addresses are 4 to 127, set on the address DIP switches before power-up.</li><li>Select one of the ten preloaded applications for the box type; the point list and BACnet IDs depend on the application.</li><li>Commission airflow with SA-AREA (box area) and SA-KFACTOR (pickup gain); AUTOCAL-STATE shows autocalibration.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Several BACnet IDs (ZN-T and the zone sensor points among them) differ between applications, so a template from one application does not fit another.</li><li>CLGOCC-MINFLOW, CLG-MAXFLOW, SA-AREA, SA-KFACTOR and the time settings are commissioning values; don&#x27;t write them cyclically.</li><li>If the reheat never comes on, check that HTG-EN (heating enable, default TRUE) has not been set false.</li></ul>
</section>
<h2 id="points">Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">99 of 99 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>6</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>63</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>1</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>2</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>5</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>20</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>99</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>57</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>42</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (35)</option><option value="°C">°C (21)</option><option value="L/s">L/s (14)</option><option value="%">% (12)</option><option value="s">s (7)</option><option value="ppm">ppm (3)</option><option value="Δ°C">Δ°C (2)</option><option value="%RH">%RH (1)</option><option value="CFM">CFM (1)</option><option value="CMH">CMH (1)</option><option value="m²">m² (1)</option><option value="Pa">Pa (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>21</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1094" data-acc="R" data-u="Pa" id="obj-ai-1094"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1094</td><td class="n">DA-VP</td><td class="d">Discharge air velocity pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2779988" data-acc="R" data-u="ppm" id="obj-ai-2779988"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2779988</td><td class="n">ZN-CO2</td><td class="d">Netsensor zone CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="278064" data-acc="R" data-u="%RH" id="obj-ai-278064"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278064</td><td class="n">ZN-H</td><td class="d">Netsensor zone humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="1103" data-acc="R" data-u="°C" id="obj-av-1103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1103</td><td class="n">ZN-SP-NS</td><td class="d">Netsensor zone setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="277991" data-acc="R" data-u="°C" id="obj-ai-277991"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277991</td><td class="n">ZN-SP-TE730</td><td class="d">TE730 zone setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="1106" data-acc="R" data-u="°C" id="obj-ai-1106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1106</td><td class="n">ZN-T-NS</td><td class="d">Netsensor zone temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="277997" data-acc="R" data-u="°C" id="obj-ai-277997"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277997</td><td class="n">ZN-T-TE730</td><td class="d">TE730 zone temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="1105" data-acc="R" data-u="" data-st="1" id="obj-bv-1105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1105</td><td class="n">ZN-TOCC-NS</td><td class="d">Netsensor zone temporary occupancy; default Inactive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive, Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="277994" data-acc="R" data-u="" data-st="1" id="obj-bi-277994"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">277994</td><td class="n">ZN-TOCC-TE730</td><td class="d">TE730 zone temporary occupancy; default Inactive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive, Active</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="9" data-i="2131" data-acc="R" data-u="%" data-min="1" id="obj-ao-2131"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2131</td><td class="n">DPR-O</td><td class="d">Supply air damper output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="2086" data-acc="R" data-u="" id="obj-mv-2086"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2086</td><td class="n">OCC-MODE</td><td class="d">Occupancy status display</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="11" data-i="2010" data-acc="R" data-u="" data-min="1" id="obj-bo-2010"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2010</td><td class="n">HTG-C</td><td class="d">Heating command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="12" data-i="2045" data-acc="R" data-u="" data-min="1" id="obj-bo-2045"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2045</td><td class="n">SF-C</td><td class="d">Supply fan command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="13" data-i="2049" data-acc="R" data-u="%" id="obj-ao-2049"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2049</td><td class="n">SF-O</td><td class="d">Supply fan output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="4138" data-acc="R" data-u="%" id="obj-av-4138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4138</td><td class="n">HTG-ABSEFFORT</td><td class="d">Heating absolute effort</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="4137" data-acc="R" data-u="°C" id="obj-av-4137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4137</td><td class="n">HTG-ABSERROR</td><td class="d">Heating absolute error</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="4139" data-acc="R" data-u="°C" id="obj-av-4139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4139</td><td class="n">HTG-ERROR</td><td class="d">Heating error</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="4140" data-acc="R" data-u="%" id="obj-av-4140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4140</td><td class="n">HTG-EWMA</td><td class="d">Heating exponentially weighted moving average</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="3007" data-acc="W" data-u="s" id="obj-av-3007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3007</td><td class="n">HTG-MINOFF</td><td class="d">Heating minimum off time; default 210 s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="3008" data-acc="W" data-u="s" id="obj-av-3008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3008</td><td class="n">HTG-MINON</td><td class="d">Heating minimum on time; default 210 s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="3009" data-acc="R" data-u="" data-st="1" id="obj-mv-3009"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3009</td><td class="n">HTGOUTSTATE</td><td class="d">Heating output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, Max, Limited Max, Hold, Water Flush, Control, Failsoft</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="3456" data-acc="R" data-u="%" id="obj-av-3456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3456</td><td class="n">HTG-O</td><td class="d">Heating output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="3341" data-acc="R" data-u="" data-st="1" id="obj-mv-3341"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3341</td><td class="n">FAN-OUTSTATE</td><td class="d">Fan output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On, Hold</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="78179" data-acc="R" data-u="%" id="obj-av-78179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78179</td><td class="n">FAN-SPEED</td><td class="d">Fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="24" data-i="3385" data-acc="R" data-u="" data-st="1" id="obj-mv-3385"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3385</td><td class="n">SAD-OUTSTATE</td><td class="d">Supply air damper output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bypass, Hold, Control Flow Unreliable, Control Flow Reliable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="4410" data-acc="R" data-u="%" id="obj-av-4410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4410</td><td class="n">SAFLOW-ABSEFFORT</td><td class="d">Supply airflow absolute effort</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="4409" data-acc="R" data-u="L/s" id="obj-av-4409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4409</td><td class="n">SAFLOW-ABSERROR</td><td class="d">Supply airflow absolute error</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="4411" data-acc="R" data-u="L/s" id="obj-av-4411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4411</td><td class="n">SAFLOW-ERROR</td><td class="d">Supply airflow error</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="4412" data-acc="R" data-u="%" id="obj-av-4412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4412</td><td class="n">SAFLOW-EWMA</td><td class="d">Supply airflow exponentially weighted moving average</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="3384" data-acc="W" data-u="L/s" id="obj-av-3384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3384</td><td class="n">SAFLOW-SP</td><td class="d">Supply airflow setpoint; default 0.0 L/s</td><td class="u">L/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="5715" data-acc="W" data-u="%" id="obj-av-5715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5715</td><td class="n">SPMAXPOS</td><td class="d">Supply air damper maximum position; default 80%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="4246" data-acc="R" data-u="%" id="obj-av-4246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4246</td><td class="n">CLG-ABSEFFORT</td><td class="d">Cooling absolute effort</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="4245" data-acc="R" data-u="°C" id="obj-av-4245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4245</td><td class="n">CLG-ABSERROR</td><td class="d">Cooling absolute error</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="4247" data-acc="R" data-u="°C" id="obj-av-4247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4247</td><td class="n">CLG-ERROR</td><td class="d">Cooling error</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="4248" data-acc="R" data-u="%" id="obj-av-4248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4248</td><td class="n">CLG-EWMA</td><td class="d">Cooling exponentially weighted moving average</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="3615" data-acc="R" data-u="%" id="obj-av-3615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3615</td><td class="n">CLG-O</td><td class="d">Cooling output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="3387" data-acc="R" data-u="" data-st="1" id="obj-mv-3387"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3387</td><td class="n">SAFLOW-OUTSTATE</td><td class="d">Supply airflow output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Min, Max, Hold, Control, Heating, Warmup, Failsoft</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="37" data-i="278021" data-acc="W" data-u="" data-st="1" id="obj-mv-278021"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">278021</td><td class="n">MIN FLOW RESET TYPE</td><td class="d">Minimum flow reset type; default None</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">None, CO2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="3266" data-acc="W" data-u="L/s" id="obj-av-3266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3266</td><td class="n">CLDWN-MINFLOW</td><td class="d">Cooldown minimum flow; default 100 L/s</td><td class="u">L/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="3267" data-acc="R" data-u="L/s" id="obj-av-3267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3267</td><td class="n">CLG-MINFLOW</td><td class="d">Cooling minimum flow</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="3272" data-acc="W" data-u="L/s" id="obj-av-3272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3272</td><td class="n">CLGUNOCC-MINFLOW</td><td class="d">Unoccupied cooling minimum flow; default 0 L/s</td><td class="u">L/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="3268" data-acc="R" data-u="L/s" id="obj-av-3268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3268</td><td class="n">HTG-MINFLOW</td><td class="d">Heating minimum flow</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="3273" data-acc="W" data-u="L/s" id="obj-av-3273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3273</td><td class="n">HTGUNOCC-MINFLOW</td><td class="d">Unoccupied heating minimum flow; default 100 L/s</td><td class="u">L/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="3270" data-acc="W" data-u="ppm" id="obj-av-3270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3270</td><td class="n">MINFLOWCO2-PB</td><td class="d">CO2 minimum flow proportional band; default 400 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="3271" data-acc="W" data-u="ppm" id="obj-av-3271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3271</td><td class="n">MINFLOWCO2-SP</td><td class="d">CO2 minimum flow setpoint; default 700 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="3269" data-acc="W" data-u="" id="obj-av-3269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3269</td><td class="n">OCC-LEVEL</td><td class="d">Occupancy level; default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="3274" data-acc="W" data-u="L/s" id="obj-av-3274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3274</td><td class="n">WU-MINFLOW</td><td class="d">Warmup minimum flow; default 100 L/s</td><td class="u">L/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="3290" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-3290"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3290</td><td class="n">EFF-OCC</td><td class="d">Effective occupancy; default Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Occupied, Unoccupied, Bypass, Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="3289" data-acc="W" data-u="s" id="obj-av-3289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3289</td><td class="n">OCCMODE-BYPASSTIME</td><td class="d">Occupancy mode bypass time; default 3600 s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="5871" data-acc="R" data-u="" id="obj-av-5871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5871</td><td class="n">PRESS-REQ</td><td class="d">Zone pressure request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="3386" data-acc="W" data-u="s" id="obj-av-3386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3386</td><td class="n">SAD-ST</td><td class="d">Supply air damper stroke time; default 60 s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="3515" data-acc="R" data-u="L/s" data-min="1" id="obj-av-3515"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3515</td><td class="n">SA-F</td><td class="d">Supply air flow</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="5869" data-acc="R" data-u="" id="obj-av-5869"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5869</td><td class="n">CLG-REQ</td><td class="d">Zone cooling request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="5870" data-acc="R" data-u="" id="obj-av-5870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5870</td><td class="n">HTG-REQ</td><td class="d">Zone heating request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="54" data-i="3468" data-acc="R" data-u="" data-st="1" id="obj-mv-3468"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3468</td><td class="n">WC-S</td><td class="d">Warmup cooldown status; default Normal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal, Warmup, Cooldown, Coast</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="3469" data-acc="W" data-u="°C" id="obj-av-3469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3469</td><td class="n">WCT-DIFF</td><td class="d">Warmup cooldown temperature differential; default 8°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="3474" data-acc="W" data-u="°C" data-min="1" id="obj-av-3474"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3474</td><td class="n">CLGOCC-SP</td><td class="d">Occupied cooling setpoint; default 23°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="3478" data-acc="W" data-u="°C" id="obj-av-3478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3478</td><td class="n">CLGUNOCC-SP</td><td class="d">Unoccupied cooling setpoint; default 28°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="3476" data-acc="W" data-u="°C" id="obj-av-3476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3476</td><td class="n">CLGSTBY-SP</td><td class="d">Standby cooling setpoint; default 25°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="3472" data-acc="R" data-u="°C" id="obj-av-3472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3472</td><td class="n">EFFCLG-SP</td><td class="d">Effective cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="3473" data-acc="R" data-u="°C" id="obj-av-3473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3473</td><td class="n">EFFHTG-SP</td><td class="d">Effective heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="3475" data-acc="W" data-u="°C" data-min="1" id="obj-av-3475"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3475</td><td class="n">HTGOCC-SP</td><td class="d">Occupied heating setpoint; default 21°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="3477" data-acc="W" data-u="°C" id="obj-av-3477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3477</td><td class="n">HTGSTBY-SP</td><td class="d">Standby heating setpoint; default 19°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="3479" data-acc="W" data-u="°C" id="obj-av-3479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3479</td><td class="n">HTGUNOCC-SP</td><td class="d">Unoccupied heating setpoint; default 16°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="3091" data-acc="R" data-u="" data-st="1" id="obj-mv-3091"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3091</td><td class="n">AUTOCAL-STATE</td><td class="d">Autocalibration state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Uncalibrated, Waiting to Calibrate, Waiting for Damper, Autocalibrate, Normal</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="3108" data-acc="W" data-u="L/s" id="obj-av-3108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3108</td><td class="n">CLG-MAXFLOW</td><td class="d">Cooling maximum flow; default 500 L/s</td><td class="u">L/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="3109" data-acc="W" data-u="L/s" id="obj-av-3109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3109</td><td class="n">CLGOCC-MINFLOW</td><td class="d">Occupied cooling minimum flow; default 100 L/s</td><td class="u">L/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="3110" data-acc="W" data-u="L/s" id="obj-av-3110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3110</td><td class="n">HTGOCC-MINFLOW</td><td class="d">Occupied heating minimum flow; default 100 L/s</td><td class="u">L/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="3111" data-acc="W" data-u="m²" id="obj-av-3111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3111</td><td class="n">SA-AREA</td><td class="d">Supply air box area; default 0.032 m²</td><td class="u">m²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="3112" data-acc="W" data-u="" id="obj-av-3112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3112</td><td class="n">SA-KFACTOR</td><td class="d">Supply air pickup gain; default 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="3466" data-acc="R" data-u="" data-st="1" id="obj-mv-3466"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3466</td><td class="n">ZNT-STATE</td><td class="d">Zone temperature state; default Satisfied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Satisfied, Supp Htg, Supp Htg + Box Htg, Box Htg + Supp Htg, Prmy Clg, Temperature Unreliable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="3343" data-acc="R" data-u="" data-st="1" id="obj-mv-3343"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3343</td><td class="n">FAN-STATE</td><td class="d">Fan state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="3342" data-acc="W" data-u="s" id="obj-av-3342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3342</td><td class="n">HTG-PURGETIME</td><td class="d">Heating purge time; default 120 s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="3391" data-acc="W" data-u="" id="obj-bv-3391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3391</td><td class="n">PFRESTART-EN</td><td class="d">Power fail restart enable; default TRUE</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="3392" data-acc="W" data-u="s" id="obj-av-3392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3392</td><td class="n">PFRESTART-TIME</td><td class="d">Power fail restart time; default 60 s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="3393" data-acc="R" data-u="" data-st="1" id="obj-mv-3393"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3393</td><td class="n">UNITEN-STATE</td><td class="d">Unit enable state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Shutdown, Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="3450" data-acc="W" data-u="s" id="obj-av-3450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3450</td><td class="n">UNOCC-SATTIME</td><td class="d">Unoccupied saturation time; default 300 s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="3452" data-acc="R" data-u="" data-st="1" id="obj-mv-3452"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3452</td><td class="n">UNOCC-STATE</td><td class="d">Unoccupied state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Satisfied, Prmy Clg, Supp Htg, Box Htg, Box Htg + Supp Htg, Temperature Unreliable, Unocc Ctrl Not Req&#x27;d</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="3471" data-acc="R" data-u="" data-st="1" id="obj-mv-3471"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3471</td><td class="n">WC-STATE</td><td class="d">Warmup cooldown state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal, Warmup Satisfied, Warmup Unreliable, Cooldown, Cooldown Unreliable, Prmy Htg, Prmy Htg + Supp Htg, Prmy Htg + Supp Htg + Box Htg, Prmy Htg + Box Htg, Prmy Htg + Box Htg + Supp Htg, Coast</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">AUTOCAL-C</td><td class="d">Autocalibration command; default FALSE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="277985" data-acc="W" data-u="°C" id="obj-av-277985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277985</td><td class="n">BAS-ZN-SP</td><td class="d">BAS zone setpoint; default 25°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">HTG-EN</td><td class="d">Heating enable; default TRUE</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">OCC-OVERRIDE</td><td class="d">Occupancy override; default Not Set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Occupied, Unoccupied, Bypass, Standby, Not Set</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="59" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">59</td><td class="n">OCC-SCHEDULE</td><td class="d">Occupancy schedule; default Not Set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Occupied, Unoccupied, Standby, Not Set</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="75" data-acc="W" data-u="°C" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">SA-T</td><td class="d">Supply air temperature; default 13°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="76" data-acc="W" data-u="" data-st="1" id="obj-mv-76"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">76</td><td class="n">SYSTEM-MODE</td><td class="d">System mode; default Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Cool Only, Heat Only, Fan Only, Water Flush, Purge, Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="769" data-acc="W" data-u="" id="obj-bv-769"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">769</td><td class="n">TUNING-RESET</td><td class="d">PID tuning reset; default FALSE</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="77" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-77"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">77</td><td class="n">UNITEN-MODE</td><td class="d">Unit enable mode; default Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Shutdown, Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="80" data-acc="W" data-u="" data-st="1" id="obj-mv-80"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">80</td><td class="n">WC-C</td><td class="d">Warmup cooldown command; default Normal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Normal, Warmup, Cooldown, Coast</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="277984" data-acc="W" data-u="" data-st="1" id="obj-mv-277984"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">277984</td><td class="n">ZONE SETPOINT SOURCE</td><td class="d">Zone setpoint source; default Local</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Local, Remote</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="25270" data-acc="R" data-u="" id="obj-av-25270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25270</td><td class="n">CLG-REQ SRC</td><td class="d">Cooling request source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="278000" data-acc="R" data-u="°C" id="obj-av-278000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278000</td><td class="n">EFFECTIVE-ZN-SP</td><td class="d">Effective zone setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="25269" data-acc="R" data-u="" id="obj-av-25269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25269</td><td class="n">PRESS-REQ SRC</td><td class="d">Zone pressure request source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="278002" data-acc="R" data-u="CFM" id="obj-av-278002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278002</td><td class="n">SA-F-CFM</td><td class="d">Supply airflow in cubic feet per minute</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="278003" data-acc="R" data-u="CMH" id="obj-av-278003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278003</td><td class="n">SA-F-CMH</td><td class="d">Supply airflow in cubic meters per hour</td><td class="u">CMH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="278004" data-acc="R" data-u="L/s" id="obj-av-278004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278004</td><td class="n">SA-F-L/S</td><td class="d">Supply airflow in liters per second</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="278001" data-acc="R" data-u="°C" data-min="1" id="obj-av-278001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">278001</td><td class="n">ZN-T</td><td class="d">Zone temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="278005" data-acc="W" data-u="Δ°C" id="obj-av-278005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278005</td><td class="n">ZN-T OFFSET (NS)</td><td class="d">Zone temperature offset for Netsensor; default 0</td><td class="u">Δ°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="278006" data-acc="W" data-u="Δ°C" id="obj-av-278006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278006</td><td class="n">ZN-T OFFSET (TE730)</td><td class="d">Zone temperature offset for TE730; default 0</td><td class="u">Δ°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Johnson Controls VAV1732 App 1732-7 On/Off HW Reheat Var Speed Series Fan point IDs by name</summary><ul><li><a href="#obj-ai-1094"><code>AI1094</code></a>DA-VP</li><li><a href="#obj-ai-2779988"><code>AI2779988</code></a>ZN-CO2</li><li><a href="#obj-ai-278064"><code>AI278064</code></a>ZN-H</li><li><a href="#obj-av-1103"><code>AV1103</code></a>ZN-SP-NS</li><li><a href="#obj-ai-277991"><code>AI277991</code></a>ZN-SP-TE730</li><li><a href="#obj-ai-1106"><code>AI1106</code></a>ZN-T-NS</li><li><a href="#obj-ai-277997"><code>AI277997</code></a>ZN-T-TE730</li><li><a href="#obj-bv-1105"><code>BV1105</code></a>ZN-TOCC-NS</li><li><a href="#obj-bi-277994"><code>BI277994</code></a>ZN-TOCC-TE730</li><li><a href="#obj-ao-2131"><code>AO2131</code></a>DPR-O</li><li><a href="#obj-mv-2086"><code>MV2086</code></a>OCC-MODE</li><li><a href="#obj-bo-2010"><code>BO2010</code></a>HTG-C</li><li><a href="#obj-bo-2045"><code>BO2045</code></a>SF-C</li><li><a href="#obj-ao-2049"><code>AO2049</code></a>SF-O</li><li><a href="#obj-av-4138"><code>AV4138</code></a>HTG-ABSEFFORT</li><li><a href="#obj-av-4137"><code>AV4137</code></a>HTG-ABSERROR</li><li><a href="#obj-av-4139"><code>AV4139</code></a>HTG-ERROR</li><li><a href="#obj-av-4140"><code>AV4140</code></a>HTG-EWMA</li><li><a href="#obj-av-3007"><code>AV3007</code></a>HTG-MINOFF</li><li><a href="#obj-av-3008"><code>AV3008</code></a>HTG-MINON</li><li><a href="#obj-mv-3009"><code>MV3009</code></a>HTGOUTSTATE</li><li><a href="#obj-av-3456"><code>AV3456</code></a>HTG-O</li><li><a href="#obj-mv-3341"><code>MV3341</code></a>FAN-OUTSTATE</li><li><a href="#obj-av-78179"><code>AV78179</code></a>FAN-SPEED</li><li><a href="#obj-mv-3385"><code>MV3385</code></a>SAD-OUTSTATE</li><li><a href="#obj-av-4410"><code>AV4410</code></a>SAFLOW-ABSEFFORT</li><li><a href="#obj-av-4409"><code>AV4409</code></a>SAFLOW-ABSERROR</li><li><a href="#obj-av-4411"><code>AV4411</code></a>SAFLOW-ERROR</li><li><a href="#obj-av-4412"><code>AV4412</code></a>SAFLOW-EWMA</li><li><a href="#obj-av-3384"><code>AV3384</code></a>SAFLOW-SP</li><li><a href="#obj-av-5715"><code>AV5715</code></a>SPMAXPOS</li><li><a href="#obj-av-4246"><code>AV4246</code></a>CLG-ABSEFFORT</li><li><a href="#obj-av-4245"><code>AV4245</code></a>CLG-ABSERROR</li><li><a href="#obj-av-4247"><code>AV4247</code></a>CLG-ERROR</li><li><a href="#obj-av-4248"><code>AV4248</code></a>CLG-EWMA</li><li><a href="#obj-av-3615"><code>AV3615</code></a>CLG-O</li><li><a href="#obj-mv-3387"><code>MV3387</code></a>SAFLOW-OUTSTATE</li><li><a href="#obj-mv-278021"><code>MV278021</code></a>MIN FLOW RESET TYPE</li><li><a href="#obj-av-3266"><code>AV3266</code></a>CLDWN-MINFLOW</li><li><a href="#obj-av-3267"><code>AV3267</code></a>CLG-MINFLOW</li><li><a href="#obj-av-3272"><code>AV3272</code></a>CLGUNOCC-MINFLOW</li><li><a href="#obj-av-3268"><code>AV3268</code></a>HTG-MINFLOW</li><li><a href="#obj-av-3273"><code>AV3273</code></a>HTGUNOCC-MINFLOW</li><li><a href="#obj-av-3270"><code>AV3270</code></a>MINFLOWCO2-PB</li><li><a href="#obj-av-3271"><code>AV3271</code></a>MINFLOWCO2-SP</li><li><a href="#obj-av-3269"><code>AV3269</code></a>OCC-LEVEL</li><li><a href="#obj-av-3274"><code>AV3274</code></a>WU-MINFLOW</li><li><a href="#obj-mv-3290"><code>MV3290</code></a>EFF-OCC</li><li><a href="#obj-av-3289"><code>AV3289</code></a>OCCMODE-BYPASSTIME</li><li><a href="#obj-av-5871"><code>AV5871</code></a>PRESS-REQ</li><li><a href="#obj-av-3386"><code>AV3386</code></a>SAD-ST</li><li><a href="#obj-av-3515"><code>AV3515</code></a>SA-F</li><li><a href="#obj-av-5869"><code>AV5869</code></a>CLG-REQ</li><li><a href="#obj-av-5870"><code>AV5870</code></a>HTG-REQ</li><li><a href="#obj-mv-3468"><code>MV3468</code></a>WC-S</li><li><a href="#obj-av-3469"><code>AV3469</code></a>WCT-DIFF</li><li><a href="#obj-av-3474"><code>AV3474</code></a>CLGOCC-SP</li><li><a href="#obj-av-3478"><code>AV3478</code></a>CLGUNOCC-SP</li><li><a href="#obj-av-3476"><code>AV3476</code></a>CLGSTBY-SP</li><li><a href="#obj-av-3472"><code>AV3472</code></a>EFFCLG-SP</li><li><a href="#obj-av-3473"><code>AV3473</code></a>EFFHTG-SP</li><li><a href="#obj-av-3475"><code>AV3475</code></a>HTGOCC-SP</li><li><a href="#obj-av-3477"><code>AV3477</code></a>HTGSTBY-SP</li><li><a href="#obj-av-3479"><code>AV3479</code></a>HTGUNOCC-SP</li><li><a href="#obj-mv-3091"><code>MV3091</code></a>AUTOCAL-STATE</li><li><a href="#obj-av-3108"><code>AV3108</code></a>CLG-MAXFLOW</li><li><a href="#obj-av-3109"><code>AV3109</code></a>CLGOCC-MINFLOW</li><li><a href="#obj-av-3110"><code>AV3110</code></a>HTGOCC-MINFLOW</li><li><a href="#obj-av-3111"><code>AV3111</code></a>SA-AREA</li><li><a href="#obj-av-3112"><code>AV3112</code></a>SA-KFACTOR</li><li><a href="#obj-mv-3466"><code>MV3466</code></a>ZNT-STATE</li><li><a href="#obj-mv-3343"><code>MV3343</code></a>FAN-STATE</li><li><a href="#obj-av-3342"><code>AV3342</code></a>HTG-PURGETIME</li><li><a href="#obj-bv-3391"><code>BV3391</code></a>PFRESTART-EN</li><li><a href="#obj-av-3392"><code>AV3392</code></a>PFRESTART-TIME</li><li><a href="#obj-mv-3393"><code>MV3393</code></a>UNITEN-STATE</li><li><a href="#obj-av-3450"><code>AV3450</code></a>UNOCC-SATTIME</li><li><a href="#obj-mv-3452"><code>MV3452</code></a>UNOCC-STATE</li><li><a href="#obj-mv-3471"><code>MV3471</code></a>WC-STATE</li><li><a href="#obj-bv-4"><code>BV4</code></a>AUTOCAL-C</li><li><a href="#obj-av-277985"><code>AV277985</code></a>BAS-ZN-SP</li><li><a href="#obj-bv-7"><code>BV7</code></a>HTG-EN</li><li><a href="#obj-mv-58"><code>MV58</code></a>OCC-OVERRIDE</li><li><a href="#obj-mv-59"><code>MV59</code></a>OCC-SCHEDULE</li><li><a href="#obj-av-75"><code>AV75</code></a>SA-T</li><li><a href="#obj-mv-76"><code>MV76</code></a>SYSTEM-MODE</li><li><a href="#obj-bv-769"><code>BV769</code></a>TUNING-RESET</li><li><a href="#obj-mv-77"><code>MV77</code></a>UNITEN-MODE</li><li><a href="#obj-mv-80"><code>MV80</code></a>WC-C</li><li><a href="#obj-mv-277984"><code>MV277984</code></a>ZONE SETPOINT SOURCE</li><li><a href="#obj-av-25270"><code>AV25270</code></a>CLG-REQ SRC</li><li><a href="#obj-av-278000"><code>AV278000</code></a>EFFECTIVE-ZN-SP</li><li><a href="#obj-av-25269"><code>AV25269</code></a>PRESS-REQ SRC</li><li><a href="#obj-av-278002"><code>AV278002</code></a>SA-F-CFM</li><li><a href="#obj-av-278003"><code>AV278003</code></a>SA-F-CMH</li><li><a href="#obj-av-278004"><code>AV278004</code></a>SA-F-L/S</li><li><a href="#obj-av-278001"><code>AV278001</code></a>ZN-T</li><li><a href="#obj-av-278005"><code>AV278005</code></a>ZN-T OFFSET (NS)</li><li><a href="#obj-av-278006"><code>AV278006</code></a>ZN-T OFFSET (TE730)</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects from Table 36 on pages 55-58 of the VAV1717 and VAV1732 Application Note (LIT-12013794). Access, units, defaults and state text come from Table 19 (All BACnet points).</li><li>Some BACnet IDs (for example ZN-T and the zone sensor points) are specific to this application and differ in other VAV1732 applications.</li><li>Units are metric as printed (°C, L/s, Pa); SA-F-CFM and SA-F-CMH give airflow in CFM and m³/h.</li><li>The MAP Gateway table in the same note shows some commands (heating stage and fan commands, DPR-O, AUTOCAL-C) as writable, but the BACnet point table lists them as read-only; access here follows the BACnet table.</li><li>Multistate state text is listed in the order printed; the table gives no state numbers.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)</h2><div class="faq"><details open><summary>How many BACnet points does the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) have?</summary><p>This list has 99 BACnet objects: 6 analog inputs, 2 analog outputs, 63 analog values, 1 binary input, 2 binary outputs, 5 binary values, 20 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet points are writable?</summary><p>42 of the 99 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan) BACnet documentation?</summary><p>The source is VAV1717 and VAV1732 VAV Controllers Application Note (LIT-12013794), revision 2021-08-09, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/api/khub/documents/1A9bXr239BVM1oXYaNZBSA/content.</p></details><details><summary>What are the minimum BACnet points to integrate the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)?</summary><p>Start with MV 77 UNITEN-MODE (Unit enable: Shutdown or Enable); MV 59 OCC-SCHEDULE (Occupancy from the BAS schedule); AV 3474 CLGOCC-SP (Occupied cooling setpoint, °C); AV 3475 HTGOCC-SP (Occupied heating setpoint, °C); MV 3290 EFF-OCC (Occupancy in effect); AV 278001 ZN-T (Zone temperature, °C); AV 3515 SA-F (Supply airflow, L/s); AO 2131 DPR-O (Damper output, %); BO 2010 HTG-C (Hot water reheat valve open/closed output); BO 2045 SF-C (Box fan on/off output).</p></details><details><summary>How do I enable BMS control of the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)?</summary><p>UNITEN-MODE (Shutdown or Enable, default Enable) turns the box on or off. Occupancy comes from OCC-SCHEDULE (Occupied, Unoccupied, Standby or Not Set) written by the supervisory schedule; OCC-OVERRIDE overrides it, and EFF-OCC shows the result. SYSTEM-MODE (default Auto) can force cool only, heat only, fan only, water flush or purge.</p></details><details><summary>Can the BMS supply sensor values to the Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)?</summary><p>SA-T (writable, default 13 °C) is the supply air temperature used for automatic warmup: warmup starts when SA-T and ZN-T are reliable and SA-T exceeds ZN-T plus WCT-DIFF; otherwise the BAS can command warmup with WC-C. With ZONE SETPOINT SOURCE set to Remote, the box uses BAS ZN-SP instead of the sensor setpoint.</p></details><details><summary>How do I check these points on the real VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Johnson Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2001-two-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2001 (Two-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2001.</p><div class="meta">200 objects &middot; 131 writable &middot; LIT-12013071</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2001, ATC app 2001, ATC1100 2001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2002-two-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2002 (Two-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2002.</p><div class="meta">196 objects &middot; 127 writable &middot; LIT-12013072</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2002, ATC app 2002, ATC1100 2002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2003-two-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2003 (Two-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2003.</p><div class="meta">200 objects &middot; 131 writable &middot; LIT-12013073</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2003, ATC app 2003, ATC1100 2003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2004-two-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2004 (Two-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2004.</p><div class="meta">196 objects &middot; 127 writable &middot; LIT-12013074</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2004, ATC app 2004, ATC1100 2004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2005-two-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2005 (Two-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2005.</p><div class="meta">208 objects &middot; 140 writable &middot; LIT-12013075</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2005, ATC app 2005, ATC1100 2005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2006-two-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2006 (Two-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2006.</p><div class="meta">204 objects &middot; 136 writable &middot; LIT-12013076</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2006, ATC app 2006, ATC1100 2006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2007-two-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2007 (Two-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2007.</p><div class="meta">208 objects &middot; 140 writable &middot; LIT-12013077</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2007, ATC app 2007, ATC1100 2007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2008-two-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2008 (Two-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2008.</p><div class="meta">204 objects &middot; 136 writable &middot; LIT-12013078</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2008, ATC app 2008, ATC1100 2008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3001-two-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3001 (Two-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3001.</p><div class="meta">230 objects &middot; 149 writable &middot; LIT-12013080</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3001, ATC app 3001, ATC1500 3001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3002-two-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3002 (Two-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3002.</p><div class="meta">230 objects &middot; 149 writable &middot; LIT-12013081</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3002, ATC app 3002, ATC1500 3002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3003-two-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3003 (Two-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3003.</p><div class="meta">226 objects &middot; 145 writable &middot; LIT-12013082</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3003, ATC app 3003, ATC1500 3003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3004-two-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3004 (Two-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3004.</p><div class="meta">226 objects &middot; 145 writable &middot; LIT-12013083</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3004, ATC app 3004, ATC1500 3004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3005-two-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3005 (Two-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3005.</p><div class="meta">238 objects &middot; 158 writable &middot; LIT-12013084</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3005, ATC app 3005, ATC1500 3005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3006-two-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3006 (Two-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3006.</p><div class="meta">238 objects &middot; 158 writable &middot; LIT-12013087</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3006, ATC app 3006, ATC1500 3006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3007-two-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3007 (Two-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3007.</p><div class="meta">234 objects &middot; 154 writable &middot; LIT-12013085</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3007, ATC app 3007, ATC1500 3007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3008-two-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3008 (Two-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3008.</p><div class="meta">234 objects &middot; 154 writable &middot; LIT-12013086</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3008, ATC app 3008, ATC1500 3008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4001-four-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4001 (Four-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4001.</p><div class="meta">231 objects &middot; 154 writable &middot; LIT-12013088</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4001, ATC app 4001, ATC1500 4001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4002-four-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4002 (Four-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4002.</p><div class="meta">231 objects &middot; 154 writable &middot; LIT-12013089</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4002, ATC app 4002, ATC1500 4002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4003-four-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4003 (Four-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4003.</p><div class="meta">229 objects &middot; 151 writable &middot; LIT-12013090</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4003, ATC app 4003, ATC1500 4003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4004-four-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4004 (Four-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4004.</p><div class="meta">229 objects &middot; 151 writable &middot; LIT-12013091</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4004, ATC app 4004, ATC1500 4004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4005-four-pipe-six-way-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4005 (Four-Pipe, Six-Way Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4005.</p><div class="meta">192 objects &middot; 123 writable &middot; LIT-12013092</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4005, ATC app 4005, ATC1500 4005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4006-four-pipe-six-way-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4006 (Four-Pipe, Six-Way Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4006.</p><div class="meta">192 objects &middot; 123 writable &middot; LIT-12013093</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4006, ATC app 4006, ATC1500 4006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4007.</p><div class="meta">240 objects &middot; 163 writable &middot; LIT-12013094</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4007, ATC app 4007, ATC1500 4007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4008-four-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4008 (Four-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4008.</p><div class="meta">240 objects &middot; 163 writable &middot; LIT-12013095</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4008, ATC app 4008, ATC1500 4008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4009-four-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4009 (Four-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4009.</p><div class="meta">238 objects &middot; 160 writable &middot; LIT-12013096</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4009, ATC app 4009, ATC1500 4009, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4010-four-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4010 (Four-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4010.</p><div class="meta">238 objects &middot; 160 writable &middot; LIT-12013097</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4010, ATC app 4010, ATC1500 4010, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4011-four-pipe-six-way-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4011 (Four-Pipe, Six-Way Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4011.</p><div class="meta">201 objects &middot; 132 writable &middot; LIT-12013098</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4011, ATC app 4011, ATC1500 4011, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4012-four-pipe-six-way-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4012 (Four-Pipe, Six-Way Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4012.</p><div class="meta">201 objects &middot; 132 writable &middot; LIT-12013099</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4012, ATC app 4012, ATC1500 4012, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/eem-multi-circuit-meter-load-device" data-row><span class="k">Power and energy meter (multi-circuit, BACnet MS/TP or BACnet IP)</span><h3>Johnson Controls EEM Multi-Circuit Electric Energy Meter - Load Device</h3><p>Each configured load (virtual BACnet device) of the Johnson Controls EEM multi-circuit electric energy meter.</p><div class="meta">55 objects &middot; 1 writable &middot; LIT-12013610</div><span class="sr-only"> Also known as: EEM Multi-Circuit load, EEM-MULTI-03, EEM-MULTI-12, EEM-MULTI-48, Electric Energy Meter Multi-Circuit, JCI EEM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/eem-multi-circuit-meter-root-device" data-row><span class="k">Power and energy meter (multi-circuit, BACnet MS/TP or BACnet IP)</span><h3>Johnson Controls EEM Multi-Circuit Electric Energy Meter - Root Device</h3><p>The root (panel) device of the Johnson Controls EEM multi-circuit electric energy meter in its 3, 12 and 48-load versions.</p><div class="meta">33 objects &middot; 0 writable &middot; LIT-12013610</div><span class="sr-only"> Also known as: EEM Multi-Circuit, EEM-MULTI-03, EEM-MULTI-12, EEM-MULTI-48, Electric Energy Meter Multi-Circuit, JCI EEM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter" data-row><span class="k">Power and energy meter (3-phase, BACnet MS/TP)</span><h3>Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)</h3><p>The Johnson Controls EM series three-phase energy meter: the EMCOMMS communication module with its CVT voltage/current sensors, one per phase.</p><div class="meta">267 objects &middot; 199 writable &middot; LIT-12013039</div><span class="sr-only"> Also known as: EMCOMMS, EM Series, EM 3 Phase Energy Meter, JCI EM meter, EMCOMMS BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/frick-xlp3b-evaporative-condenser" data-row><span class="k">Evaporative condenser controller</span><h3>Johnson Controls Frick XLP3b Evaporative Condenser Controller (BMS points)</h3><p>Johnson Controls / Frick XLP3b evaporative condensers for industrial refrigeration with the factory PLC control panel (up to eight fans and a pump).</p><div class="meta">41 objects &middot; 12 writable &middot; 140.925-IOM</div><span class="sr-only"> Also known as: XLP3b, Frick XLP3b, XLP3b evaporative condenser, 140.925-IOM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/hms-2000-fume-hood-controller" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Johnson Controls HMS-2000 Fume Hood Controller (BACnet MS/TP)</h3><p>Fume hoods controlled and monitored by the Johnson Controls HMS-2000 touchscreen fume hood controller with face velocity, sash, pressure and airflow inputs.</p><div class="meta">62 objects &middot; 41 writable &middot; LIT-12014479</div><span class="sr-only"> Also known as: HMS-2000, HMS2000, LB-HMS2C, Hood Monitoring Station, JCI fume hood controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/hms1655-fume-hood-controller" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Johnson Controls HMS1655 Fume Hood Controller (BACnet MS/TP)</h3><p>Fume hoods controlled and monitored by the Johnson Controls HMS1655 fume hood controller with face velocity, sash, pressure, airflow and temperature inputs.</p><div class="meta">93 objects &middot; 62 writable &middot; LIT-12013211</div><span class="sr-only"> Also known as: HMS1655, HMS-1655, Hood Monitoring Station, JCI fume hood controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/jmwl-series-water-source-heat-pump" data-row><span class="k">Water-to-water heat pump</span><h3>Johnson Controls JMWL-Series 30-70 Ton Modular Water-to-Water Heat Pump</h3><p>Johnson Controls JMWL-Series 30-70 ton modular water-to-water heat pump modules with the factory master controller.</p><div class="meta">303 objects &middot; 123 writable &middot; 14807-NOM1-1221</div><span class="sr-only"> Also known as: JMWL, JMWL-Series, JMWL360, JMWL600, JMWL840, JMW600, 14807-NOM1, 97B0090N02, JCI modular water-to-water heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/peak-18-smart-equipment-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Johnson Controls PEAK 18 SMART Equipment Controller - Water-Source Heat Pump (PK-OEM1820)</h3><p>Water-source heat pumps with a factory PEAK OEM 18 (24 V) SMART Equipment controller linked over Modbus to one or two Aurora (ABC) unit boards.</p><div class="meta">153 objects &middot; 57 writable &middot; 147.00-EG1 (517)</div><span class="sr-only"> Also known as: PEAK 18, PK-OEM1820-0, PK-OEM18x0-0, PEAK OEM 18, SMART Equipment controller, 147.00-EG1, Aurora ABC</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/penn-mr5-case-controller" data-row><span class="k">Refrigerated display case controller</span><h3>Johnson Controls PENN MR5 Series panel-mount refrigerated case controller (MR534, BACnet MS/TP)</h3><p>PENN / Johnson Controls MR5 Series (MR534) panel-mount controllers for refrigerated display cases, with the ADPT-MR5-RS485 adapter for BACnet MS/TP or Verasys.</p><div class="meta">51 objects &middot; 15 writable &middot; LIT-12013019</div><span class="sr-only"> Also known as: MR5, MR534, MR534AFDV, MR534AFDN, PENN MR5, ADPT-MR5-RS485, LIT-12013019, JCI refrigeration case controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/premier-rooftop-25-50-ton" data-row><span class="k">Rooftop unit controller</span><h3>Johnson Controls Premier Rooftop Units 25-50 Ton</h3><p>Johnson Controls Premier 25-50 ton R-410A packaged rooftop units (MZVAV or SZVAV) with the Applied Smart Equipment controller.</p><div class="meta">322 objects &middot; 115 writable &middot; 5586996-JSG-A-520</div><span class="sr-only"> Also known as: JCI Premier RTU, Premier 25-50 ton, Applied Smart Equipment controller, Smart Equipment rooftop, 5586996-JSG-A</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/simplicity-linc-gateway" data-row><span class="k">Rooftop unit BACnet gateway</span><h3>Johnson Controls Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops)</h3><p>Johnson Controls Unitary Products (YORK, Coleman, Luxaire) packaged rooftop units with Simplicity controls built after 4/2/2008, plus older Simplicity Elite and Simplicity with Intelli-Comfort controls, fitted with the Simplicity LINC gateway.</p><div class="meta">197 objects &middot; 98 writable &middot; 1031990-UAD-A-0313 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Simplicity LINC, Simplicity-LINC, SimplicityLINC, YORK Simplicity LINC, 1031990-UAD-A-0313, YORK_RTU, Simplicity Elite, Intelli-Comfort, Sun-Line, Predator, YORK Simplicity BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/t8800-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls T8800 Series Touch Screen Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- and four-pipe fan coils with three-speed fans and on/off or modulating valves, using the T8800 touch screen thermostat (TF20, TB20, TB21).</p><div class="meta">18 objects &middot; 13 writable &middot; Rev 1.0</div><span class="sr-only"> Also known as: T8800, T8800-TF20, T8800-TB20, T8800-TB21</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/t9800-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls T9800 Series Touch Screen Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- and four-pipe fan coils (relay or 0-10 VDC valves, three-speed or ECM fans), fan coils with floor heating or TiO2/ESP, water source heat pumps, boilers and a basic AHU application, using the T9800 touch screen thermostat.</p><div class="meta">48 objects &middot; 38 writable &middot; Rev 1.4</div><span class="sr-only"> Also known as: T9800, T9800-TF20-9JS0, T9800-TF21-9JS0, T9800-TB21-9JS0, T9800-TF20-1JS0, T9800-TF21-1JS0, T9800-TB21-1JS0</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2601-4-single-stage-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat)</span><h3>Johnson Controls TEC2601-4 and TEC2601-4+PIR Single-Stage Thermostat (BACnet MS/TP)</h3><p>Single-stage heating and cooling equipment such as small rooftop units and split systems with 24 VAC G/Y1/W1 control, using the TEC2601-4 thermostat.</p><div class="meta">48 objects &middot; 30 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2601-4, TEC2601-4+PIR, TEC2601</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2602-4-heat-pump-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat for heat-pump units)</span><h3>Johnson Controls TEC2602-4 and TEC2602-4+PIR Heat Pump Thermostat (BACnet MS/TP)</h3><p>Single- or two-stage heat pumps with auxiliary heat and a reversing valve, using the TEC2602-4 thermostat.</p><div class="meta">56 objects &middot; 34 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2602-4, TEC2602-4+PIR, TEC2602</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2603-4-multi-stage-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat)</span><h3>Johnson Controls TEC2603-4 and TEC2603-4+PIR Multi-Stage Thermostat (BACnet MS/TP)</h3><p>Rooftop units and split systems with up to two heating and two cooling stages, using the TEC2603-4 thermostat.</p><div class="meta">52 objects &middot; 32 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2603-4, TEC2603-4+PIR, TEC2603</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2604-4-economizer-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat with economizer)</span><h3>Johnson Controls TEC2604-4 and TEC2604-4+PIR Multi-Stage Economizer Thermostat (BACnet MS/TP)</h3><p>Rooftop units with an economizer and up to two heating and two cooling stages, using the TEC2604-4 thermostat.</p><div class="meta">57 objects &middot; 36 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2604-4, TEC2604-4+PIR, TEC2604</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2613-4-temperature-humidity-controller" data-row><span class="k">Rooftop unit controller (room thermostat with humidity control)</span><h3>Johnson Controls TEC2613-4 and TEC2613-4+PIR Multi-Stage Temperature and Humidity Controller (BACnet MS/TP)</h3><p>Multi-stage rooftop units and split systems that also dehumidify or drive a humidifier, using the TEC2613-4 controller.</p><div class="meta">64 objects &middot; 39 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2613-4, TEC2613-4+PIR, TEC2613</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2645-2-proportional-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC2645-2 Thermostat with Single Proportional Output and One-Speed Fan (BACnet MS/TP)</h3><p>Johnson Controls TEC2645-2 BACnet MS/TP networked thermostats with one 0-10 VDC proportional output and one-speed fan control (the -2 generation; the newer TEC2645-4 is a separate entry with different instances).</p><div class="meta">39 objects &middot; 28 writable &middot; LIT-12011186</div><span class="sr-only"> Also known as: TEC2645-2, TEC2645, TEC2645-2 networked thermostat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2645-4-proportional-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC2645-4 Thermostat with Single Proportional Output and One-Speed Fan (BACnet MS/TP)</h3><p>Fan coils, reheat valves and zoning equipment with one 0-10 VDC proportional output and a single-speed fan, using the TEC2645-4 thermostat.</p><div class="meta">47 objects &middot; 31 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2645-4, TEC2645</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2647z-3-zone-controller" data-row><span class="k">VAV zone controller (room thermostat for TEC zoning)</span><h3>Johnson Controls TEC2647Z-3 / TEC2647Z-3+PIR Zone Controller (TEC Zoning System, BACnet MS/TP)</h3><p>Zone dampers in the Johnson Controls TEC zoning system, each run by a TEC2647Z-3 zone controller (optionally with PIR occupancy sensor) and served by a TEC2664Z-3 rooftop controller.</p><div class="meta">51 objects &middot; 32 writable &middot; LIT-12011682</div><span class="sr-only"> Also known as: TEC2647Z-3, TEC2647Z-3+PIR, TEC2647Z, TEC2647Z-2, TEC zoning zone controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2664z-3-rooftop-controller" data-row><span class="k">Rooftop unit controller (TEC zoning system)</span><h3>Johnson Controls TEC2664Z-3 Rooftop Controller (TEC Zoning System, BACnet MS/TP)</h3><p>Constant volume, pressure-dependent rooftop units with up to two heating and two cooling stages and a bypass damper, run by the TEC2664Z-3 rooftop controller of the Johnson Controls TEC zoning system.</p><div class="meta">62 objects &middot; 30 writable &middot; LIT-12011682</div><span class="sr-only"> Also known as: TEC2664Z-3, TEC2664Z, TEC2664Z-2, TEC zoning rooftop controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x6h-2-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26x6(H)-2 Series Fan Coil Thermostat with Dehumidification and Three Fan Speeds (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils and cabinet unit heaters with three fan speeds, using the older TEC26x6(H)-2 thermostats.</p><div class="meta">54 objects &middot; 33 writable &middot; Part No. 24-9890-234, Rev. B</div><span class="sr-only"> Also known as: TEC2616-2, TEC2626-2, TEC2636-2, TEC2646-2, TEC2656-2, TEC2636H-2, TEC2656H-2, TEC26x6-2</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x6h-4-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26x6(H)-4 and TEC26x6H-4+PIR Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils with up to three fan speeds, controlled by the TEC26x6(H)-4 family (on/off, floating or proportional valve outputs, optional dehumidification and PIR occupancy sensing).</p><div class="meta">63 objects &middot; 36 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2616-4, TEC2626-4, TEC2636-4, TEC2646-4, TEC2656-4, TEC2616H-4, TEC2636H-4+PIR, TEC2656H-4+PIR, TEC26x6-4</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7-2-two-output-thermostat" data-row><span class="k">VAV zone controller (room thermostat)</span><h3>Johnson Controls TEC26x7-2 Series Thermostat with Two Outputs (BACnet MS/TP)</h3><p>Hydronic reheat valves, pressure-dependent VAV boxes with or without reheat and other zoning equipment, using the older TEC26x7-2 two-output thermostats.</p><div class="meta">42 objects &middot; 30 writable &middot; Part No. 24-9890-242, Rev. A</div><span class="sr-only"> Also known as: TEC2627-2, TEC2647-2, TEC26x7-2</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7-4-two-output-thermostat" data-row><span class="k">VAV zone controller (room thermostat)</span><h3>Johnson Controls TEC26x7-4 and TEC26x7-4+PIR Thermostat with Two Outputs (BACnet MS/TP)</h3><p>Hydronic reheat valves, pressure-dependent VAV boxes with or without reheat and other zoning equipment, using the two-output TEC26x7-4 thermostats (TEC2627 on/off or floating, TEC2647 proportional).</p><div class="meta">49 objects &middot; 33 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2627-4, TEC2647-4, TEC2627-4+PIR, TEC2647-4+PIR, TEC26x7-4</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7vvt-2-vvt-zoning-thermostat" data-row><span class="k">VAV zone controller (room thermostat for VVT zoning)</span><h3>Johnson Controls TEC26x7VVT-2 Series Thermostat with Two Outputs for VVT Systems (BACnet MS/TP)</h3><p>Pressure-dependent VAV and VVT zone dampers with or without local reheat, using the TEC26x7VVT-2 thermostats with floating or 0-10 VDC outputs.</p><div class="meta">42 objects &middot; 30 writable &middot; Part No. 24-9890-633</div><span class="sr-only"> Also known as: TEC2627VVT-2, TEC2647VVT-2, TEC26x7VVT-2, TEC26x7VVT</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26xx-0-pir-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26xx-0+PIR Thermostat Controller (BACnet MS/TP)</h3><p>Fan coils and zoning equipment controlled by the TEC26xx-0+PIR thermostats, which add remote input and heat/cool output configuration objects to the TEC26x6 object set.</p><div class="meta">65 objects &middot; 38 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC26xx-0+PIR, TEC26xx-0</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3610-tec3613-on-off-floating-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC3000 Series TEC3610 / TEC3611 / TEC3612 / TEC3613 On/Off or Floating Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils, cabinet unit heaters, reheat valves and pressure-dependent VAV zones with on/off or floating outputs, using the networked TEC3610-TEC3613 thermostats.</p><div class="meta">97 objects &middot; 68 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3610, TEC3611, TEC3612, TEC3613, TEC361x, TEC3000 on/off floating, JCI TEC3000 fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3620-tec3623-proportional-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC3000 Series TEC3620 / TEC3621 / TEC3622 / TEC3623 Proportional Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils, cabinet unit heaters, reheat valves and pressure-dependent VAV zones with 0-10 VDC proportional outputs, using the networked TEC3620-TEC3623 thermostats.</p><div class="meta">94 objects &middot; 65 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3620, TEC3621, TEC3622, TEC3623, TEC362x, TEC3000 proportional, JCI TEC3000 0-10V fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3630-tec3631-rtu-heat-pump-economizer-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat, conventional or heat-pump RTUs)</span><h3>Johnson Controls TEC3000 Series TEC3630 / TEC3631 Single- or Two-Stage RTU / Heat Pump Thermostat with Economizer (BACnet MS/TP)</h3><p>Single- or two-stage unitary rooftop units and heat-pump RTUs, with or without an economizer, using the networked TEC3630 and TEC3631 thermostats.</p><div class="meta">101 objects &middot; 73 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3630, TEC3631, TEC363x, TEC3000 economizer, JCI TEC3000 rooftop thermostat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-1655-room-pressure-controller" data-row><span class="k">Room pressure controller (isolation room)</span><h3>Johnson Controls Triatek FMS-1655 Room Pressure Controller (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-1655 room pressure controllers for isolation rooms, labs and cleanrooms, with optional anteroom and flow inputs.</p><div class="meta">90 objects &middot; 60 writable &middot; LIT-12013120 Rev. A</div><span class="sr-only"> Also known as: FMS-1655, FMS1655, Triatek FMS-1655, Triatek room pressure controller, JCI room pressure controller, LIT-12013120</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-2000c-critical-environment-controller" data-row><span class="k">Room pressure controller (critical environment)</span><h3>Johnson Controls Triatek FMS-2000C Critical Environment Controller (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-2000C critical environment controllers for isolation rooms, labs and cleanrooms (successor of the FMS-1655).</p><div class="meta">93 objects &middot; 59 writable &middot; LIT-12013504</div><span class="sr-only"> Also known as: FMS-2000C, FMS2000C, FMS-2000, Triatek FMS-2000C, LIT-12013504, JCI critical environment controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-2000m-critical-environment-monitor" data-row><span class="k">Room pressure monitor (critical environment)</span><h3>Johnson Controls Triatek FMS-2000M Critical Environment Monitor (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-2000M critical environment monitors with one to four differential pressure sensors (models FMS2M-Bx1x to Bx4x).</p><div class="meta">49 objects &middot; 37 writable &middot; LIT-12013580</div><span class="sr-only"> Also known as: FMS-2000M, FMS2000M, Triatek FMS-2000M, FMS2M, FMS2M-Bx1x, FMS2M-Bx2x, FMS2M-Bx3x, FMS2M-Bx4x, LIT-12013580</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/variable-speed-drive-series-iii" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Johnson Controls Variable Speed Drive Series III (on-board BACnet MS/TP and BACnet IP)</h3><p>Johnson Controls Variable Speed Drive Series III (VS3) HVAC drives using the on-board RS-485 port (BACnet MS/TP) or the RJ45 Ethernet port (BACnet IP).</p><div class="meta">78 objects &middot; 29 writable &middot; LIT-12013000</div><span class="sr-only"> Also known as: VSD Series III, Variable Speed Drive Series 3, JCI VSD3, VS3 drive, LIT-12013000</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-1-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-1 (Cooling only)</h3><p>A single-duct cooling-only VAV box controlled by the Johnson Controls VAV1717 with preloaded application 1717-1.</p><div class="meta">83 objects &middot; 38 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-1, VAV1717 Cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-10-elec-reheat-1-stg-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-10 (Elec Reheat 1 Stg On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and one stage of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-10.</p><div class="meta">99 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-10, VAV1717 Elec Reheat 1 Stg On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-2-elec-reheat-1-2-stg" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-2 (Elec Reheat 1-2 Stg)</h3><p>A single-duct VAV box with one or two stages of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-2.</p><div class="meta">96 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-2, VAV1717 Elec Reheat 1-2 Stg</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-3-on-off-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-3 (On/Off HW Reheat)</h3><p>A single-duct VAV box with an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-3.</p><div class="meta">93 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-3, VAV1717 On/Off HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-4-incr-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-4 (Incr HW Reheat)</h3><p>A single-duct VAV box with an incremental (floating) hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-4.</p><div class="meta">91 objects &middot; 40 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-4, VAV1717 Incr HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-5-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-5 (On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan controlled by the Johnson Controls VAV1717 with preloaded application 1717-5.</p><div class="meta">91 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-5, VAV1717 On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-6-on-off-hw-reheat-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-6 (On/Off HW Reheat On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-6.</p><div class="meta">96 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-6, VAV1717 On/Off HW Reheat On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-7-elec-reheat-1-stg-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-7 (Elec Reheat 1 Stg On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and one stage of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-7.</p><div class="meta">97 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-7, VAV1717 Elec Reheat 1 Stg On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-8-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-8 (On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan controlled by the Johnson Controls VAV1717 with preloaded application 1717-8.</p><div class="meta">87 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-8, VAV1717 On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-9-on-off-hw-reheat-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-9 (On/Off HW Reheat On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-9.</p><div class="meta">97 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-9, VAV1717 On/Off HW Reheat On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-1-elec-reheat-1-3-stg-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-1 (Elec Reheat 1-3 Stg On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-1.</p><div class="meta">100 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-1, VAV1732 Elec Reheat 1-3 Stg On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-10-proportional-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-10 (Proportional HW Reheat)</h3><p>A single-duct VAV box with a proportional (0-10 VDC) hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-10.</p><div class="meta">91 objects &middot; 40 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-10, VAV1732 Proportional HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-2-incr-hw-reheat-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-2 (Incr HW Reheat On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-2.</p><div class="meta">94 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-2, VAV1732 Incr HW Reheat On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-3-elec-reheat-1-3-stg-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-3 (Elec Reheat 1-3 Stg On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-3.</p><div class="meta">102 objects &middot; 44 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-3, VAV1732 Elec Reheat 1-3 Stg On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-4-incr-hw-reheat-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-4 (Incr HW Reheat On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-4.</p><div class="meta">95 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-4, VAV1732 Incr HW Reheat On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-5-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-5 (Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan controlled by the Johnson Controls VAV1732 with preloaded application 1732-5.</p><div class="meta">89 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-5, VAV1732 Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-6-elec-reheat-1-3-stg-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-6 (Elec Reheat 1-3 Stg Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-6.</p><div class="meta">104 objects &middot; 44 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-6, VAV1732 Elec Reheat 1-3 Stg Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-8-incr-hw-reheat-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-8 (Incr HW Reheat Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-8.</p><div class="meta">97 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-8, VAV1732 Incr HW Reheat Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-9-elec-reheat-1-3-stg" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-9 (Elec Reheat 1-3 Stg)</h3><p>A single-duct VAV box with one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-9.</p><div class="meta">98 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-9, VAV1732 Elec Reheat 1-3 Stg</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-byp200-bypass-controller" data-row><span class="k">Bypass damper controller (Verasys zoning)</span><h3>Johnson Controls Verasys BYP200 Bypass Controller</h3><p>Verasys BYP200 bypass damper controllers that hold duct static pressure in a zoning system.</p><div class="meta">7 objects &middot; 3 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: BYP200, Verasys bypass controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-generic-io-controller" data-row><span class="k">General purpose I/O controller (Verasys)</span><h3>Johnson Controls Verasys generic IO controller</h3><p>Verasys generic IO controllers with digital and analog inputs, outputs, NetSensors and energy meters on the system bus.</p><div class="meta">198 objects &middot; 63 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: Verasys generic IO, Verasys IO controller, Verasys GIO</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-sse-system-bus" data-row><span class="k">Rooftop unit controller (Smart Equipment)</span><h3>Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board)</h3><p>Rooftop units with the Simplicity SE / Smart Equipment (SSE) control board connected to a Verasys system bus.</p><div class="meta">429 objects &middot; 180 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: SSE, Simplicity SE, Verasys SSE</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac1000-constant-volume-controller" data-row><span class="k">Rooftop / constant volume unit controller (Verasys)</span><h3>Johnson Controls Verasys VAC1000 Constant Volume Controller</h3><p>Constant volume rooftop and air handling units controlled by a Verasys VAC1000 Constant Volume Controller.</p><div class="meta">129 objects &middot; 72 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC1000, Verasys VAC1000, Verasys constant volume controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac1001-lighting-controller" data-row><span class="k">Lighting controller (Verasys)</span><h3>Johnson Controls Verasys VAC1001 Lighting Controller</h3><p>Verasys VAC1001 lighting controllers with up to 9 lighting circuits grouped into zones.</p><div class="meta">104 objects &middot; 75 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC1001, Verasys lighting controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac3000-constant-volume-controller" data-row><span class="k">Rooftop / constant volume unit controller (Verasys)</span><h3>Johnson Controls Verasys VAC3000 Constant Volume Controller</h3><p>Constant volume rooftop and air handling units controlled by a Verasys VAC3000 Constant Volume Controller.</p><div class="meta">126 objects &middot; 69 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC3000, Verasys VAC3000, Verasys constant volume controller, Verasys CV controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-zone-equipment-controller" data-row><span class="k">VAV / zone damper controller (Verasys)</span><h3>Johnson Controls Verasys Zone Equipment Controller (ZEC)</h3><p>Verasys Zone Equipment Controllers serving zone dampers and VAV boxes in a Verasys zoning system.</p><div class="meta">57 objects &middot; 38 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: ZEC, Verasys ZEC, Zone Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-zoning-rtu" data-row><span class="k">Rooftop unit controller (Verasys zoning)</span><h3>Johnson Controls Verasys Zoning RTU (rooftop unit on the Verasys system bus)</h3><p>Rooftop units integrated as the air source of a Verasys zoning system.</p><div class="meta">111 objects &middot; 46 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: Verasys Zoning RTU, Verasys RTU, Verasys zoning rooftop</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vsd-series-ii" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Johnson Controls VSD Series II HVAC drive (BACnet MS/TP and BACnet IP)</h3><p>Johnson Controls VSD Series II HVAC drives using the built-in RS-485 port (BACnet MS/TP) or the Ethernet port (BACnet IP).</p><div class="meta">71 objects &middot; 30 writable &middot; LIT-12011771</div><span class="sr-only"> Also known as: VSD Series II, Variable Speed Drive Series II, JCI VSD2, VSD Series 2, LIT-12011771</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vzc100-zone-coordinator" data-row><span class="k">Zoning system coordinator</span><h3>Johnson Controls VZC100 Verasys Zone Coordinator</h3><p>Verasys VZC100 zone coordinators that run a zoned rooftop system (zone voting, duct pressure and discharge air resets).</p><div class="meta">30 objects &middot; 23 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VZC100, Verasys Zone Coordinator</span></a></li></ul>
<p class="updated">Source: <a href="https://docs.johnsoncontrols.com/bas/api/khub/documents/1A9bXr239BVM1oXYaNZBSA/content" rel="nofollow noopener" target="_blank">VAV1717 and VAV1732 VAV Controllers Application Note &middot; LIT-12013794 &middot; rev. 2021-08-09</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
