<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Johnson Controls Verasys SSE rooftop BACnet Points List</title>
<meta name="description" content="Johnson Controls Verasys SSE rooftop BACnet points list: 429 objects by ID and name (e.g. MV 29896 = UnitEn), 180 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Johnson Controls Verasys SSE rooftop BACnet Points List">
<meta property="og:description" content="Johnson Controls Verasys SSE rooftop BACnet points list: 429 objects by ID and name (e.g. MV 29896 = UnitEn), 180 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Johnson Controls Verasys SSE rooftop BACnet Points List">
<meta name="twitter:description" content="Johnson Controls Verasys SSE rooftop BACnet points list: 429 objects by ID and name (e.g. MV 29896 = UnitEn), 180 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus",
   "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus",
   "name": "Johnson Controls Verasys SSE rooftop BACnet Points List",
   "description": "Johnson Controls Verasys SSE rooftop BACnet points list: 429 objects by ID and name (e.g. MV 29896 = UnitEn), 180 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus#dataset",
   "name": "Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet Points List",
   "description": "The SSE table lists the objects of a Smart Equipment (SSE) rooftop control board on the Verasys system bus, in the 29,500-29,937 range: occupancy sources and commands, temperature and humidity setpoints, VAV and CV cooling/heating setpoints, compressor and heat stage data and run times, economizer and fault detection, ventilation, exhaust, hot gas reheat, defrost and unit status. Johnson Controls Verasys SSE rooftop BACnet points list: 429 objects by ID and name (e.g. MV 29896 = UnitEn), 180 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus",
   "keywords": [
    "Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet Points List",
    "Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet objects",
    "Johnson Controls BACnet",
    "SSE BACnet points list",
    "Simplicity SE BACnet points list",
    "Verasys SSE BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Verasys BACnet over IP Integration User Guide",
    "url": "https://docs.johnsoncontrols.com/bas/api/khub/maps/bQUUXbLn_sJI5F5XzKax0Q/attachments/ETDjFYqCzPvla4mPr0wdlw-bQUUXbLn_sJI5F5XzKax0Q/content",
    "author": {
     "@type": "Organization",
     "name": "Johnson Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board)",
    "brand": {
     "@type": "Brand",
     "name": "Johnson Controls"
    },
    "category": "Rooftop unit controller (Smart Equipment)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 429 BACnet objects: 240 analog values, 184 multi-state values, 5 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "180 of the 429 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Verasys BACnet over IP Integration User Guide (LIT-12013287), revision 2024-03-11, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/api/khub/maps/bQUUXbLn_sJI5F5XzKax0Q/attachments/ETDjFYqCzPvla4mPr0wdlw-bQUUXbLn_sJI5F5XzKax0Q/content."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 29896 UnitEn (Unit enable); MV 29518 OccMode (Occupancy mode); MV 29520 NetOcc (Network occupancy command); AV 29608 ClgOcc-Sp (Occupied cooling setpoint); AV 29728 CVHtgOcc-SP (CV occupied heating setpoint); AV 29564 SAT (Supply air temperature); MV 29838 OprMode (Operating mode); MV 29803 Unit-S (Unit status); MV 29552 FanVFDFlt (Supply fan VFD fault); MV 29811 EconDampFlt (Economizer damper fault)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Verasys SSE system bus (Smart Equipment rooftop board)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Johnson Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/johnson-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Verasys SSE system bus (Smart Equipment rooftop board)",
     "item": "https://easybacnet.com/bacnet-points-lists/johnson-controls/verasys-sse-system-bus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/johnson-controls/">Johnson Controls</a></li><li aria-current="page">Verasys SSE system bus (Smart Equipment rooftop board)</li></ol>
<p class="eyebrow">Rooftop unit controller (Smart Equipment) &middot; BACnet points list</p><h1><span class="mfr">Johnson Controls</span> Verasys SSE system bus (Smart Equipment rooftop board) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SSE table lists the objects of a Smart Equipment (SSE) rooftop control board on the Verasys system bus, in the 29,500-29,937 range: occupancy sources and commands, temperature and humidity setpoints, VAV and CV cooling/heating setpoints, compressor and heat stage data and run times, economizer and fault detection, ventilation, exhaust, hot gas reheat, defrost and unit status.</p>
<p>This page lists <strong>429 BACnet objects</strong> for the Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) &mdash; 180 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Johnson Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/johnson-controls/">Johnson Controls</a></dd></div><div><dt>Model</dt><dd>Verasys SSE system bus (Smart Equipment rooftop board)</dd></div><div><dt>Equipment</dt><dd>Rooftop unit controller (Smart Equipment)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>429 (180 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>SSE, Simplicity SE, Verasys SSE</dd></div><div><dt>Source document</dt><dd><a href="https://docs.johnsoncontrols.com/bas/api/khub/maps/bQUUXbLn_sJI5F5XzKax0Q/attachments/ETDjFYqCzPvla4mPr0wdlw-bQUUXbLn_sJI5F5XzKax0Q/content" rel="nofollow noopener" target="_blank">Verasys BACnet over IP Integration User Guide &middot; LIT-12013287 &middot; rev. 2024-03-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/johnson-controls/verasys-sse-system-bus.csv" rel="nofollow" download>Download CSV <small>429 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/johnson-controls/verasys-sse-system-bus-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/johnson-controls/verasys-sse-system-bus.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://docs.johnsoncontrols.com/bas/api/khub/maps/bQUUXbLn_sJI5F5XzKax0Q/attachments/ETDjFYqCzPvla4mPr0wdlw-bQUUXbLn_sJI5F5XzKax0Q/content" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=johnson-controls/verasys-sse-system-bus">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Johnson Controls&rsquo;s current documentation and the live
device before use. Not official Johnson Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board)</h2>
<div class="answer"><b>Integration in brief</b><p>Integrate through the Verasys Smart Building Hub: enable BACnet routing on the SBH, and the supervisor then sees each system bus device behind the SBH&#x27;s MS/TP network. Map the enable and occupancy commands, the main setpoints and the status and alarm points.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-29896">MV 29896</a></td><td class="n">UnitEn</td><td>Unit enable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-29518">MV 29518</a></td><td class="n">OccMode</td><td>Occupancy mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-29520">MV 29520</a></td><td class="n">NetOcc</td><td>Network occupancy command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-29608">AV 29608</a></td><td class="n">ClgOcc-Sp</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-29728">AV 29728</a></td><td class="n">CVHtgOcc-SP</td><td>CV occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-29564">AV 29564</a></td><td class="n">SAT</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-29838">MV 29838</a></td><td class="n">OprMode</td><td>Operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-29803">MV 29803</a></td><td class="n">Unit-S</td><td>Unit status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-29552">MV 29552</a></td><td class="n">FanVFDFlt</td><td>Supply fan VFD fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-29811">MV 29811</a></td><td class="n">EconDampFlt</td><td>Economizer damper fault</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Devices on the Verasys system bus are reached through the Smart Building Hub (SBH, LC-SBH200/300) BACnet routing feature; the SBH needs a wired Ethernet connection (its Wi-Fi client does not route BACnet IP).</li><li>In SBH Settings &gt; BACnet Settings: MS/TP device object identifier (default 1), MAC (default 117) and MS/TP network number (default 64,999); set Routing Mode to Enabled, UDP port (default 47808) and IP network number (default 1,001).</li><li>If the SBH and the supervisor are on different IP subnets, set up BBMD entries on both (SBH Settings &gt; BBMD).</li><li>SBH schedules become visible to the supervisor; only Occupied/Unoccupied and On/Off schedules are supported.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The SBH routes BACnet IP only over Ethernet, not Wi-Fi.</li><li>Give every system bus device a unique device object identifier on the BACnet network.</li></ul>
</section>
<h2 id="points">Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">429 of 429 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>240</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>184</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>5</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>429</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>249</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>180</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="29501" data-acc="W" data-u="" id="obj-mv-29501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29501</td><td class="n">Htg-Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="29503" data-acc="W" data-u="" id="obj-mv-29503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29503</td><td class="n">ExFType</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="29504" data-acc="R" data-u="" id="obj-mv-29504"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29504</td><td class="n">Y1-Tstat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="29505" data-acc="R" data-u="" id="obj-mv-29505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29505</td><td class="n">Y2-Tstat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="29506" data-acc="R" data-u="" id="obj-mv-29506"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29506</td><td class="n">Y3-Tstat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="29507" data-acc="R" data-u="" id="obj-mv-29507"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29507</td><td class="n">Y4-Tstat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="6" data-i="29508" data-acc="R" data-u="" id="obj-mv-29508"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29508</td><td class="n">W1-Tstat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="29509" data-acc="R" data-u="" id="obj-mv-29509"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29509</td><td class="n">W2-Tstat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="29510" data-acc="R" data-u="" id="obj-mv-29510"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29510</td><td class="n">W3-Tstat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="29511" data-acc="R" data-u="" id="obj-mv-29511"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29511</td><td class="n">G-Tstat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="29512" data-acc="R" data-u="" id="obj-mv-29512"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29512</td><td class="n">Occ-Tstat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="29513" data-acc="R" data-u="" id="obj-mv-29513"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29513</td><td class="n">X-Out</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="29514" data-acc="W" data-u="" id="obj-mv-29514"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29514</td><td class="n">Tstat-Only</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="29515" data-acc="R" data-u="" id="obj-mv-29515"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29515</td><td class="n">OccSrc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="29516" data-acc="R" data-u="" id="obj-mv-29516"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29516</td><td class="n">OCC</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="29517" data-acc="R" data-u="" id="obj-mv-29517"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29517</td><td class="n">OprOcc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="29518" data-acc="W" data-u="" data-min="1" id="obj-mv-29518"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29518</td><td class="n">OccMode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="29519" data-acc="W" data-u="" id="obj-mv-29519"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29519</td><td class="n">NetTempOcc</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="29520" data-acc="W" data-u="" data-min="1" id="obj-mv-29520"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29520</td><td class="n">NetOcc</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="29521" data-acc="W" data-u="" id="obj-av-29521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29521</td><td class="n">TempOccTimeout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="29522" data-acc="R" data-u="" id="obj-av-29522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29522</td><td class="n">OprST</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="21" data-i="29523" data-acc="R" data-u="" id="obj-mv-29523"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29523</td><td class="n">STSrc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="29524" data-acc="W" data-u="" id="obj-av-29524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29524</td><td class="n">STAlarmOffset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="29525" data-acc="W" data-u="" id="obj-av-29525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29525</td><td class="n">STAlarmDelay</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="29526" data-acc="W" data-u="" id="obj-av-29526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29526</td><td class="n">NetST</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="29527" data-acc="R" data-u="" id="obj-av-29527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29527</td><td class="n">OprIAQ</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="26" data-i="29528" data-acc="R" data-u="" id="obj-mv-29528"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29528</td><td class="n">IAQSrc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="29529" data-acc="W" data-u="" id="obj-av-29529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29529</td><td class="n">IAQRange</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29530" data-acc="W" data-u="" id="obj-av-29530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29530</td><td class="n">NetIAQ</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="29531" data-acc="R" data-u="" id="obj-av-29531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29531</td><td class="n">OprSH</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="30" data-i="29532" data-acc="R" data-u="" id="obj-mv-29532"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29532</td><td class="n">SHSrc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="29533" data-acc="W" data-u="" id="obj-av-29533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29533</td><td class="n">NetSH</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="32" data-i="29534" data-acc="R" data-u="" id="obj-mv-29534"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29534</td><td class="n">OprFanReq</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="33" data-i="29535" data-acc="R" data-u="" id="obj-mv-29535"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29535</td><td class="n">FanReqSrc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="34" data-i="29536" data-acc="W" data-u="" id="obj-mv-29536"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29536</td><td class="n">NetFanReq</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="29537" data-acc="R" data-u="" id="obj-av-29537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29537</td><td class="n">OprSSO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="29538" data-acc="R" data-u="" id="obj-mv-29538"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29538</td><td class="n">SSOSrc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="29539" data-acc="R" data-u="" id="obj-av-29539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29539</td><td class="n">SSO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="29540" data-acc="W" data-u="" id="obj-av-29540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29540</td><td class="n">NetSSO</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="29541" data-acc="R" data-u="" id="obj-av-29541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29541</td><td class="n">OprOAT</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="40" data-i="29542" data-acc="R" data-u="" id="obj-mv-29542"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29542</td><td class="n">OATSrc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="29543" data-acc="W" data-u="" id="obj-av-29543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29543</td><td class="n">NetOAT</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="29544" data-acc="R" data-u="" id="obj-av-29544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29544</td><td class="n">OprOAH</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="29545" data-acc="R" data-u="" id="obj-av-29545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29545</td><td class="n">OA-Enth</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="29546" data-acc="W" data-u="" id="obj-av-29546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29546</td><td class="n">NetOAH</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="29547" data-acc="R" data-u="" id="obj-av-29547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29547</td><td class="n">OprOAQ</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="46" data-i="29548" data-acc="R" data-u="" id="obj-mv-29548"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29548</td><td class="n">OAQSrc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="29549" data-acc="W" data-u="" id="obj-av-29549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29549</td><td class="n">NetOAQ</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="29550" data-acc="R" data-u="" id="obj-mv-29550"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29550</td><td class="n">Fan-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="29551" data-acc="R" data-u="" id="obj-av-29551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29551</td><td class="n">FanVFD</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="29552" data-acc="R" data-u="" data-min="1" id="obj-mv-29552"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29552</td><td class="n">FanVFDFlt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="29553" data-acc="R" data-u="" id="obj-mv-29553"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29553</td><td class="n">FanOvrload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="29554" data-acc="W" data-u="" id="obj-av-29554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29554</td><td class="n">Fan-RT</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="29555" data-acc="W" data-u="" id="obj-mv-29555"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29555</td><td class="n">FanCtl-Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="54" data-i="29556" data-acc="W" data-u="" id="obj-mv-29556"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29556</td><td class="n">APSSetup</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="55" data-i="29557" data-acc="R" data-u="" id="obj-mv-29557"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29557</td><td class="n">APS</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="29558" data-acc="W" data-u="" id="obj-av-29558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29558</td><td class="n">FanOnDlyCool</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="29559" data-acc="W" data-u="" id="obj-av-29559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29559</td><td class="n">FanOffDlyCool</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="29560" data-acc="W" data-u="" id="obj-av-29560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29560</td><td class="n">FanOnDlyHeat</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="29561" data-acc="W" data-u="" id="obj-av-29561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29561</td><td class="n">FanOffDlyHeat</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="29562" data-acc="R" data-u="" id="obj-mv-29562"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29562</td><td class="n">DFS</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="29563" data-acc="R" data-u="" id="obj-mv-29563"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29563</td><td class="n">Fan</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="29564" data-acc="R" data-u="" data-min="1" id="obj-av-29564"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29564</td><td class="n">SAT</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="29565" data-acc="R" data-u="" id="obj-av-29565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29565</td><td class="n">DctPrs</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="29566" data-acc="W" data-u="" id="obj-av-29566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29566</td><td class="n">DctPrs-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="29567" data-acc="W" data-u="" id="obj-av-29567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29567</td><td class="n">DctShutdownSp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="29568" data-acc="W" data-u="" id="obj-mv-29568"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29568</td><td class="n">FanOnOcc</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="29569" data-acc="W" data-u="" id="obj-mv-29569"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29569</td><td class="n">FanOffStartHeat</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="29570" data-acc="W" data-u="" id="obj-av-29570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29570</td><td class="n">FanOnly-%Cmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="29571" data-acc="W" data-u="" id="obj-av-29571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29571</td><td class="n">1ClgStg-%Cmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="29572" data-acc="W" data-u="" id="obj-av-29572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29572</td><td class="n">2ClgStg-%Cmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="29573" data-acc="W" data-u="" id="obj-av-29573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29573</td><td class="n">1HtgStg-%Cmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="29574" data-acc="W" data-u="" id="obj-av-29574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29574</td><td class="n">2HtgStg-%Cmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="29575" data-acc="W" data-u="" id="obj-mv-29575"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29575</td><td class="n">Clg-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="29576" data-acc="W" data-u="" id="obj-av-29576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29576</td><td class="n">#ClgStgs</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="29577" data-acc="R" data-u="" id="obj-mv-29577"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29577</td><td class="n">Clg-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="29578" data-acc="W" data-u="" id="obj-av-29578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29578</td><td class="n">MinRtCoolStg</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="29579" data-acc="W" data-u="" id="obj-mv-29579"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29579</td><td class="n">LeadLag-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="29580" data-acc="W" data-u="" id="obj-av-29580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29580</td><td class="n">LowAmbFanPrerunCool</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="29581" data-acc="W" data-u="" id="obj-mv-29581"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29581</td><td class="n">ClgOATCutout-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="29582" data-acc="W" data-u="" id="obj-av-29582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29582</td><td class="n">ClgOATCutout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="29583" data-acc="W" data-u="" id="obj-mv-29583"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29583</td><td class="n">EconLoad-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="29584" data-acc="W" data-u="" id="obj-mv-29584"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29584</td><td class="n">AllCompOff-Econ</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="29585" data-acc="W" data-u="" id="obj-av-29585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29585</td><td class="n">LowAmb10On5OffSp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="29586" data-acc="W" data-u="" id="obj-mv-29586"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29586</td><td class="n">TempHumCtrl-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="29587" data-acc="W" data-u="" id="obj-av-29587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29587</td><td class="n">TempHum-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="29588" data-acc="W" data-u="" id="obj-av-29588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29588</td><td class="n">MaxTempHumSpOff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="29589" data-acc="W" data-u="" id="obj-av-29589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29589</td><td class="n">TempHumValPerDegOff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="29590" data-acc="W" data-u="" id="obj-mv-29590"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29590</td><td class="n">SATCoolLimit-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="29591" data-acc="W" data-u="" id="obj-av-29591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29591</td><td class="n">SATCoolLimit-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="29592" data-acc="W" data-u="" id="obj-av-29592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29592</td><td class="n">Freeze-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="29593" data-acc="R" data-u="" id="obj-mv-29593"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29593</td><td class="n">CN-Fan</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="29594" data-acc="R" data-u="" id="obj-mv-29594"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29594</td><td class="n">CF2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="29595" data-acc="W" data-u="" id="obj-mv-29595"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29595</td><td class="n">UnitType</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="29596" data-acc="W" data-u="" id="obj-av-29596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29596</td><td class="n">EER</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="29597" data-acc="W" data-u="" id="obj-av-29597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29597</td><td class="n">SubcoolGoal</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="29598" data-acc="W" data-u="" id="obj-mv-29598"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29598</td><td class="n">RefrigType</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="29599" data-acc="W" data-u="" id="obj-mv-29599"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29599</td><td class="n">HiSidePortLoc</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="29600" data-acc="W" data-u="" id="obj-mv-29600"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29600</td><td class="n">EvapCoil-Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="29601" data-acc="W" data-u="" id="obj-mv-29601"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29601</td><td class="n">CondCoil-Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="29602" data-acc="W" data-u="" id="obj-mv-29602"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29602</td><td class="n">InMeterDev-Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="29603" data-acc="W" data-u="" id="obj-mv-29603"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29603</td><td class="n">OutMeterDev-Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="29604" data-acc="W" data-u="" id="obj-av-29604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29604</td><td class="n">SATUp-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="29605" data-acc="W" data-u="" id="obj-av-29605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29605</td><td class="n">SATLo-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="29606" data-acc="W" data-u="" id="obj-av-29606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29606</td><td class="n">SATRst-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="29607" data-acc="R" data-u="" id="obj-av-29607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29607</td><td class="n">OprVAVClg-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="29608" data-acc="W" data-u="" data-min="1" id="obj-av-29608"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29608</td><td class="n">ClgOcc-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="29609" data-acc="W" data-u="" id="obj-av-29609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29609</td><td class="n">ClgUnocc-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="29610" data-acc="R" data-u="" id="obj-av-29610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29610</td><td class="n">OprCVClg-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="29611" data-acc="R" data-u="" id="obj-mv-29611"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29611</td><td class="n">C1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="29615" data-acc="R" data-u="" id="obj-mv-29615"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29615</td><td class="n">C1-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="29619" data-acc="W" data-u="" id="obj-mv-29619"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29619</td><td class="n">C1-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="29623" data-acc="W" data-u="" id="obj-mv-29623"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29623</td><td class="n">HGP-Inst</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="29627" data-acc="W" data-u="" id="obj-av-29627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29627</td><td class="n">C1RunTim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="29631" data-acc="R" data-u="" id="obj-av-29631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29631</td><td class="n">C1OnTmr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="29635" data-acc="R" data-u="" id="obj-av-29635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29635</td><td class="n">C1ASCDTmr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="29639" data-acc="R" data-u="" id="obj-mv-29639"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29639</td><td class="n">HPS1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="29643" data-acc="R" data-u="" id="obj-mv-29643"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29643</td><td class="n">HPS1-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="29647" data-acc="R" data-u="" id="obj-mv-29647"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29647</td><td class="n">LPS1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="29651" data-acc="R" data-u="" id="obj-mv-29651"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29651</td><td class="n">LPS1-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="29655" data-acc="R" data-u="" id="obj-mv-29655"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29655</td><td class="n">FS1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="29659" data-acc="R" data-u="" id="obj-mv-29659"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29659</td><td class="n">FS1-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="29663" data-acc="R" data-u="" id="obj-av-29663"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29663</td><td class="n">EC1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="29667" data-acc="R" data-u="" id="obj-av-29667"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29667</td><td class="n">CC1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="29612" data-acc="R" data-u="" id="obj-mv-29612"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29612</td><td class="n">C2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="29616" data-acc="R" data-u="" id="obj-mv-29616"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29616</td><td class="n">C2-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="29620" data-acc="W" data-u="" id="obj-mv-29620"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29620</td><td class="n">C2-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="29628" data-acc="W" data-u="" id="obj-av-29628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29628</td><td class="n">C2RunTim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="29632" data-acc="R" data-u="" id="obj-av-29632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29632</td><td class="n">C2OnTmr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="29636" data-acc="R" data-u="" id="obj-av-29636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29636</td><td class="n">C2ASCDTmr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="29640" data-acc="R" data-u="" id="obj-mv-29640"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29640</td><td class="n">HPS2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="29644" data-acc="R" data-u="" id="obj-mv-29644"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29644</td><td class="n">HPS2-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="29648" data-acc="R" data-u="" id="obj-mv-29648"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29648</td><td class="n">LPS2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="29652" data-acc="R" data-u="" id="obj-mv-29652"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29652</td><td class="n">LPS2-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="29656" data-acc="R" data-u="" id="obj-mv-29656"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29656</td><td class="n">FS2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="29660" data-acc="R" data-u="" id="obj-mv-29660"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29660</td><td class="n">FS2-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="29664" data-acc="R" data-u="" id="obj-av-29664"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29664</td><td class="n">EC2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="29668" data-acc="R" data-u="" id="obj-av-29668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29668</td><td class="n">CC2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="29613" data-acc="R" data-u="" id="obj-mv-29613"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29613</td><td class="n">C3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="29617" data-acc="R" data-u="" id="obj-mv-29617"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29617</td><td class="n">C3-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="29621" data-acc="W" data-u="" id="obj-mv-29621"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29621</td><td class="n">C3-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="29629" data-acc="W" data-u="" id="obj-av-29629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29629</td><td class="n">C3RunTim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="29633" data-acc="R" data-u="" id="obj-av-29633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29633</td><td class="n">C3OnTmr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="29637" data-acc="R" data-u="" id="obj-av-29637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29637</td><td class="n">C3ASCDTmr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="29641" data-acc="R" data-u="" id="obj-mv-29641"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29641</td><td class="n">HPS3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="29645" data-acc="R" data-u="" id="obj-mv-29645"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29645</td><td class="n">HPS3-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="29649" data-acc="R" data-u="" id="obj-mv-29649"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29649</td><td class="n">LPS3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="29653" data-acc="R" data-u="" id="obj-mv-29653"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29653</td><td class="n">LPS3-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="29657" data-acc="R" data-u="" id="obj-mv-29657"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29657</td><td class="n">FS3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="149" data-i="29661" data-acc="R" data-u="" id="obj-mv-29661"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29661</td><td class="n">FS3-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="29665" data-acc="R" data-u="" id="obj-av-29665"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29665</td><td class="n">EC3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="29669" data-acc="R" data-u="" id="obj-av-29669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29669</td><td class="n">CC3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="29614" data-acc="R" data-u="" id="obj-mv-29614"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29614</td><td class="n">C4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="29618" data-acc="R" data-u="" id="obj-mv-29618"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29618</td><td class="n">C4-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="29622" data-acc="W" data-u="" id="obj-mv-29622"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29622</td><td class="n">C4-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="29630" data-acc="W" data-u="" id="obj-av-29630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29630</td><td class="n">C4RunTim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="29634" data-acc="R" data-u="" id="obj-av-29634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29634</td><td class="n">C4OnTmr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="29638" data-acc="R" data-u="" id="obj-av-29638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29638</td><td class="n">C4ASCDTmr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="29642" data-acc="R" data-u="" id="obj-mv-29642"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29642</td><td class="n">HPS4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="29646" data-acc="R" data-u="" id="obj-mv-29646"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29646</td><td class="n">HPS4-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="29650" data-acc="R" data-u="" id="obj-mv-29650"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29650</td><td class="n">LPS4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="29654" data-acc="R" data-u="" id="obj-mv-29654"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29654</td><td class="n">LPS4-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="29658" data-acc="R" data-u="" id="obj-mv-29658"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29658</td><td class="n">FS4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="29662" data-acc="R" data-u="" id="obj-mv-29662"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29662</td><td class="n">FS4-LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="29666" data-acc="R" data-u="" id="obj-av-29666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29666</td><td class="n">EC4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="29670" data-acc="R" data-u="" id="obj-av-29670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29670</td><td class="n">CC4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="29671" data-acc="R" data-u="" id="obj-av-29671"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29671</td><td class="n">SLP-1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="29675" data-acc="R" data-u="" id="obj-av-29675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29675</td><td class="n">LLP-1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="29679" data-acc="R" data-u="" id="obj-av-29679"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29679</td><td class="n">SLT-1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="29683" data-acc="R" data-u="" id="obj-av-29683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29683</td><td class="n">LLT-1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="29687" data-acc="R" data-u="" id="obj-av-29687"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29687</td><td class="n">C1-SuperHeat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="29691" data-acc="R" data-u="" id="obj-av-29691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29691</td><td class="n">C1-SubCool</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="29695" data-acc="R" data-u="" id="obj-av-29695"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29695</td><td class="n">C1-CondTempOvrAmb</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="29699" data-acc="R" data-u="" id="obj-av-29699"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29699</td><td class="n">C1-EI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="29703" data-acc="R" data-u="" id="obj-av-29703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29703</td><td class="n">C1-CI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="29672" data-acc="R" data-u="" id="obj-av-29672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29672</td><td class="n">SLP-2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="29676" data-acc="R" data-u="" id="obj-av-29676"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29676</td><td class="n">LLP-2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="29680" data-acc="R" data-u="" id="obj-av-29680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29680</td><td class="n">SLT-2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="29684" data-acc="R" data-u="" id="obj-av-29684"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29684</td><td class="n">LLT-2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="29688" data-acc="R" data-u="" id="obj-av-29688"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29688</td><td class="n">C2-SuperHeat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="29692" data-acc="R" data-u="" id="obj-av-29692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29692</td><td class="n">C2-SubCool</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="29696" data-acc="R" data-u="" id="obj-av-29696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29696</td><td class="n">C2-CondTempOvrAmb</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="29700" data-acc="R" data-u="" id="obj-av-29700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29700</td><td class="n">C2-EI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="29704" data-acc="R" data-u="" id="obj-av-29704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29704</td><td class="n">C2-CI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="29673" data-acc="R" data-u="" id="obj-av-29673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29673</td><td class="n">SLP-3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="29677" data-acc="R" data-u="" id="obj-av-29677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29677</td><td class="n">LLP-3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="29681" data-acc="R" data-u="" id="obj-av-29681"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29681</td><td class="n">SLT-3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="29685" data-acc="R" data-u="" id="obj-av-29685"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29685</td><td class="n">LLT-3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="29689" data-acc="R" data-u="" id="obj-av-29689"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29689</td><td class="n">C3-SuperHeat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="29693" data-acc="R" data-u="" id="obj-av-29693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29693</td><td class="n">C3-SubCool</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="29697" data-acc="R" data-u="" id="obj-av-29697"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29697</td><td class="n">C3-CondTempOvrAmb</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="29701" data-acc="R" data-u="" id="obj-av-29701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29701</td><td class="n">C3-EI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="29705" data-acc="R" data-u="" id="obj-av-29705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29705</td><td class="n">C3-CI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="29674" data-acc="R" data-u="" id="obj-av-29674"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29674</td><td class="n">SLP-4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="29678" data-acc="R" data-u="" id="obj-av-29678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29678</td><td class="n">LLP-4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="29682" data-acc="R" data-u="" id="obj-av-29682"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29682</td><td class="n">SLT-4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="29686" data-acc="R" data-u="" id="obj-av-29686"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29686</td><td class="n">LLT-4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="29690" data-acc="R" data-u="" id="obj-av-29690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29690</td><td class="n">C4-SuperHeat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="29694" data-acc="R" data-u="" id="obj-av-29694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29694</td><td class="n">C4-SubCool</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="29698" data-acc="R" data-u="" id="obj-av-29698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29698</td><td class="n">C4-CondTempOvrAmb</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="29702" data-acc="R" data-u="" id="obj-av-29702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29702</td><td class="n">C4-EI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="29706" data-acc="R" data-u="" id="obj-av-29706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29706</td><td class="n">C4-CI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="202" data-i="29707" data-acc="W" data-u="" id="obj-mv-29707"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29707</td><td class="n">Htg-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="203" data-i="29708" data-acc="R" data-u="" id="obj-mv-29708"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29708</td><td class="n">Htg-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="204" data-i="29709" data-acc="W" data-u="" id="obj-mv-29709"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29709</td><td class="n">SATHtgLimit-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="29710" data-acc="W" data-u="" id="obj-av-29710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29710</td><td class="n">SATHtgLimit-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="29711" data-acc="W" data-u="" id="obj-av-29711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29711</td><td class="n">HtgOATCutout-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="207" data-i="29712" data-acc="R" data-u="" id="obj-mv-29712"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29712</td><td class="n">FSHW</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="208" data-i="29713" data-acc="R" data-u="" id="obj-mv-29713"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29713</td><td class="n">MV</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="209" data-i="29714" data-acc="R" data-u="" id="obj-mv-29714"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29714</td><td class="n">GV2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="210" data-i="29715" data-acc="R" data-u="" id="obj-mv-29715"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29715</td><td class="n">GV3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="211" data-i="29716" data-acc="R" data-u="" id="obj-mv-29716"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29716</td><td class="n">Limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="212" data-i="29717" data-acc="R" data-u="" id="obj-mv-29717"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29717</td><td class="n">LimitLO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="29718" data-acc="R" data-u="" id="obj-mv-29718"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29718</td><td class="n">Lim2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="214" data-i="29719" data-acc="R" data-u="" id="obj-mv-29719"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29719</td><td class="n">Lim2LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="215" data-i="29720" data-acc="R" data-u="" id="obj-mv-29720"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29720</td><td class="n">Lim3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="216" data-i="29721" data-acc="R" data-u="" id="obj-mv-29721"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29721</td><td class="n">Lim3LO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="217" data-i="29722" data-acc="W" data-u="" id="obj-mv-29722"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29722</td><td class="n">HtgOcc-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="29723" data-acc="W" data-u="" id="obj-av-29723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29723</td><td class="n">VAVHtgOcc-SP</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="219" data-i="29724" data-acc="W" data-u="" id="obj-mv-29724"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29724</td><td class="n">HtgUnocc-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="29725" data-acc="W" data-u="" id="obj-av-29725"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29725</td><td class="n">VAVHtgUnocc-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="29726" data-acc="R" data-u="" id="obj-av-29726"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29726</td><td class="n">VAVOprHtg-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="222" data-i="29727" data-acc="R" data-u="" id="obj-mv-29727"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29727</td><td class="n">VAV Box</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="29728" data-acc="W" data-u="" data-min="1" id="obj-av-29728"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29728</td><td class="n">CVHtgOcc-SP</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="29729" data-acc="W" data-u="" id="obj-av-29729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29729</td><td class="n">CVHtgUnocc-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="29730" data-acc="R" data-u="" id="obj-av-29730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29730</td><td class="n">CVOprHtg-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="29731" data-acc="W" data-u="" id="obj-av-29731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29731</td><td class="n">#HtgStgs</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="29732" data-acc="R" data-u="" id="obj-mv-29732"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29732</td><td class="n">H1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="29735" data-acc="R" data-u="" id="obj-mv-29735"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29735</td><td class="n">H1-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="29738" data-acc="W" data-u="" id="obj-av-29738"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29738</td><td class="n">H1RunTim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="230" data-i="29733" data-acc="R" data-u="" id="obj-mv-29733"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29733</td><td class="n">H2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="231" data-i="29736" data-acc="R" data-u="" id="obj-mv-29736"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29736</td><td class="n">H2-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="29739" data-acc="W" data-u="" id="obj-av-29739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29739</td><td class="n">H2RunTim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="233" data-i="29734" data-acc="R" data-u="" id="obj-mv-29734"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29734</td><td class="n">H3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="234" data-i="29737" data-acc="R" data-u="" id="obj-mv-29737"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29737</td><td class="n">H3-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="29740" data-acc="W" data-u="" id="obj-av-29740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29740</td><td class="n">H3RunTim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="29741" data-acc="R" data-u="" id="obj-av-29741"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29741</td><td class="n">HWV</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="237" data-i="29742" data-acc="W" data-u="" id="obj-mv-29742"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29742</td><td class="n">HydReverse</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="29743" data-acc="W" data-u="" id="obj-av-29743"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29743</td><td class="n">HydH1SA-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="29744" data-acc="W" data-u="" id="obj-av-29744"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29744</td><td class="n">HydH2SA-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="240" data-i="29745" data-acc="W" data-u="" id="obj-mv-29745"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29745</td><td class="n">SATTempHydHt-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="29746" data-acc="W" data-u="" id="obj-av-29746"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29746</td><td class="n">SATTempHydHt-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="242" data-i="29747" data-acc="W" data-u="" id="obj-mv-29747"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29747</td><td class="n">Econ-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="29748" data-acc="R" data-u="" id="obj-av-29748"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29748</td><td class="n">Econ</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="244" data-i="29749" data-acc="R" data-u="" id="obj-mv-29749"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29749</td><td class="n">Econ-Free</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="245" data-i="29750" data-acc="R" data-u="" id="obj-mv-29750"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29750</td><td class="n">Econ-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="246" data-i="29751" data-acc="R" data-u="" id="obj-mv-29751"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29751</td><td class="n">FreeClg-Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="247" data-i="29752" data-acc="W" data-u="" id="obj-mv-29752"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29752</td><td class="n">FreeClg-Sel</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="29753" data-acc="W" data-u="" id="obj-av-29753"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29753</td><td class="n">EconOAT-SpEn</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="29754" data-acc="W" data-u="" id="obj-av-29754"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29754</td><td class="n">EconOAEnth-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="29755" data-acc="W" data-u="" id="obj-av-29755"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29755</td><td class="n">LowAmb-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="29756" data-acc="W" data-u="" id="obj-av-29756"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29756</td><td class="n">LowAmb-MinPos</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="29759" data-acc="W" data-u="" id="obj-av-29759"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29759</td><td class="n">Econ-MinPos</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="29760" data-acc="R" data-u="" id="obj-av-29760"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29760</td><td class="n">MAT</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="29762" data-acc="R" data-u="" id="obj-av-29762"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29762</td><td class="n">SAH</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="29763" data-acc="R" data-u="" id="obj-av-29763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29763</td><td class="n">RA-Enth</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="29764" data-acc="R" data-u="" id="obj-av-29764"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29764</td><td class="n">RAT</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="29765" data-acc="W" data-u="" id="obj-mv-29765"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29765</td><td class="n">DVent-Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="29766" data-acc="W" data-u="" id="obj-av-29766"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29766</td><td class="n">DVentMaxEconPos</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="29767" data-acc="W" data-u="" id="obj-av-29767"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29767</td><td class="n">DVentIAQ-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="29768" data-acc="W" data-u="" id="obj-av-29768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29768</td><td class="n">DVentDiff-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="261" data-i="29769" data-acc="R" data-u="" id="obj-mv-29769"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29769</td><td class="n">CVent-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="262" data-i="29770" data-acc="W" data-u="" id="obj-mv-29770"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29770</td><td class="n">CVentCLG-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="263" data-i="29771" data-acc="W" data-u="" id="obj-mv-29771"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29771</td><td class="n">CVentHtg-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="29772" data-acc="W" data-u="" id="obj-av-29772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29772</td><td class="n">CVentUp-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="29773" data-acc="W" data-u="" id="obj-av-29773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29773</td><td class="n">CVentLow-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="266" data-i="29775" data-acc="R" data-u="" id="obj-mv-29775"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29775</td><td class="n">ExFan</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="29776" data-acc="R" data-u="" id="obj-av-29776"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29776</td><td class="n">ExFanVFD</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="268" data-i="29777" data-acc="R" data-u="" id="obj-mv-29777"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29777</td><td class="n">ExF-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="269" data-i="29778" data-acc="R" data-u="" id="obj-mv-29778"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29778</td><td class="n">ExFanVFDFlt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="29779" data-acc="R" data-u="" id="obj-av-29779"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29779</td><td class="n">ExF-RunTim</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="29780" data-acc="W" data-u="" id="obj-av-29780"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29780</td><td class="n">Bldg-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="29781" data-acc="R" data-u="" id="obj-av-29781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29781</td><td class="n">BldgPres</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="29782" data-acc="R" data-u="" id="obj-av-29782"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29782</td><td class="n">EAD-O</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="29783" data-acc="W" data-u="" id="obj-av-29783"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29783</td><td class="n">ExDmpPosFanOn</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="29784" data-acc="W" data-u="" id="obj-av-29784"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29784</td><td class="n">ExDmpPosFanOff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="29785" data-acc="W" data-u="" id="obj-av-29785"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29785</td><td class="n">EconDmpPosFanOn</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="29786" data-acc="W" data-u="" id="obj-av-29786"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29786</td><td class="n">EconDmpPosFanOff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="278" data-i="29787" data-acc="W" data-u="" id="obj-mv-29787"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29787</td><td class="n">ERV-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="279" data-i="29788" data-acc="W" data-u="" id="obj-mv-29788"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29788</td><td class="n">ERVUnoccFan-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="280" data-i="29789" data-acc="W" data-u="" id="obj-mv-29789"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29789</td><td class="n">HGR-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="281" data-i="29790" data-acc="R" data-u="" id="obj-mv-29790"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29790</td><td class="n">HGR</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="282" data-i="29791" data-acc="R" data-u="" id="obj-mv-29791"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29791</td><td class="n">HGR-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="29792" data-acc="W" data-u="" id="obj-av-29792"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29792</td><td class="n">HGRHum-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="284" data-i="29793" data-acc="W" data-u="" id="obj-mv-29793"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29793</td><td class="n">HGRAlt-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="285" data-i="29794" data-acc="W" data-u="" id="obj-mv-29794"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29794</td><td class="n">HGRAltWrite</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="29795" data-acc="W" data-u="" id="obj-av-29795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29795</td><td class="n">MOAFlow-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="29796" data-acc="R" data-u="" id="obj-av-29796"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29796</td><td class="n">Fr Air</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="29797" data-acc="W" data-u="" id="obj-av-29797"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29797</td><td class="n">MOA-Range</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="289" data-i="29798" data-acc="R" data-u="" id="obj-mv-29798"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29798</td><td class="n">OprPurgeCmd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="290" data-i="29799" data-acc="R" data-u="" id="obj-mv-29799"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29799</td><td class="n">PurgeCmdSrc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="291" data-i="29800" data-acc="R" data-u="" id="obj-mv-29800"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29800</td><td class="n">Purge</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="292" data-i="29801" data-acc="W" data-u="" id="obj-mv-29801"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29801</td><td class="n">NetPurge</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="293" data-i="29802" data-acc="R" data-u="" id="obj-mv-29802"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29802</td><td class="n">SD</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="294" data-i="29803" data-acc="R" data-u="" data-min="1" id="obj-mv-29803"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29803</td><td class="n">Unit-S</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="295" data-i="29804" data-acc="W" data-u="" id="obj-csv-29804"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">29804</td><td class="n">Name</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="296" data-i="29805" data-acc="W" data-u="" id="obj-csv-29805"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">29805</td><td class="n">Model#</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="297" data-i="29806" data-acc="W" data-u="" id="obj-csv-29806"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">29806</td><td class="n">Serial#</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="298" data-i="29807" data-acc="R" data-u="" id="obj-csv-29807"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">29807</td><td class="n">FirmVer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="29808" data-acc="W" data-u="" id="obj-av-29808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29808</td><td class="n">LowSpeedFan-MinPos</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="300" data-i="29809" data-acc="R" data-u="" id="obj-mv-29809"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29809</td><td class="n">ExcessOutAirFlt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="301" data-i="29810" data-acc="R" data-u="" id="obj-mv-29810"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29810</td><td class="n">NotEconFlt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="302" data-i="29811" data-acc="R" data-u="" data-min="1" id="obj-mv-29811"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29811</td><td class="n">EconDampFlt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="303" data-i="29812" data-acc="R" data-u="" id="obj-mv-29812"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29812</td><td class="n">EconWhenShouldNotFlt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="304" data-i="29813" data-acc="R" data-u="" id="obj-mv-29813"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29813</td><td class="n">EconCntlr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="305" data-i="29814" data-acc="R" data-u="" id="obj-mv-29814"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29814</td><td class="n">4StgCntlr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="306" data-i="29815" data-acc="R" data-u="" id="obj-mv-29815"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29815</td><td class="n">FDDMCntlr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="307" data-i="29816" data-acc="R" data-u="" id="obj-mv-29816"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29816</td><td class="n">FDDSCntlr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="308" data-i="29817" data-acc="R" data-u="" id="obj-mv-29817"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29817</td><td class="n">StpHeatCntlr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="309" data-i="29818" data-acc="W" data-u="" id="obj-csv-29818"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">29818</td><td class="n">DevName</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="29819" data-acc="W" data-u="" id="obj-av-29819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29819</td><td class="n">3ClgStg-%Cmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="29820" data-acc="W" data-u="" id="obj-av-29820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29820</td><td class="n">4ClgStg-%Cmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="29821" data-acc="W" data-u="" id="obj-av-29821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29821</td><td class="n">3HtgStg-%Cmd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="313" data-i="29822" data-acc="W" data-u="" id="obj-mv-29822"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29822</td><td class="n">MornW-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="29823" data-acc="W" data-u="" id="obj-av-29823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29823</td><td class="n">MornWRAT-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="29824" data-acc="R" data-u="" id="obj-av-29824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29824</td><td class="n">EconDampPos</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="316" data-i="29825" data-acc="W" data-u="" id="obj-mv-29825"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29825</td><td class="n">TempOCC</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="317" data-i="29826" data-acc="W" data-u="" id="obj-mv-29826"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29826</td><td class="n">ResetLO</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="318" data-i="29827" data-acc="R" data-u="" id="obj-mv-29827"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29827</td><td class="n">EOL-On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="29828" data-acc="R" data-u="" id="obj-av-29828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29828</td><td class="n">RAH</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="320" data-i="29829" data-acc="R" data-u="" id="obj-mv-29829"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29829</td><td class="n">ClgCktTestS-1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="321" data-i="29830" data-acc="R" data-u="" id="obj-mv-29830"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29830</td><td class="n">ClgCktTestS-2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="322" data-i="29831" data-acc="R" data-u="" id="obj-mv-29831"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29831</td><td class="n">ClgCktTestS-3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="323" data-i="29832" data-acc="R" data-u="" id="obj-mv-29832"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29832</td><td class="n">ClgCktTestS-4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="29833" data-acc="R" data-u="" id="obj-av-29833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29833</td><td class="n">C1-EvapTempValue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="29834" data-acc="R" data-u="" id="obj-av-29834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29834</td><td class="n">C2-EvapTempValue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="29835" data-acc="R" data-u="" id="obj-av-29835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29835</td><td class="n">C3-EvapTempValue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="29836" data-acc="R" data-u="" id="obj-av-29836"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29836</td><td class="n">C4-EvapTempValue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="29837" data-acc="R" data-u="" id="obj-av-29837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29837</td><td class="n">TimeToNextOcc</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="329" data-i="29838" data-acc="R" data-u="" data-min="1" id="obj-mv-29838"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29838</td><td class="n">OprMode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="29839" data-acc="R" data-u="" id="obj-av-29839"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29839</td><td class="n">ClgWeight1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="29840" data-acc="R" data-u="" id="obj-av-29840"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29840</td><td class="n">ClgWeight2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="29841" data-acc="R" data-u="" id="obj-av-29841"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29841</td><td class="n">HtgWeight1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="29842" data-acc="R" data-u="" id="obj-av-29842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29842</td><td class="n">HtgWeight2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="29843" data-acc="R" data-u="" id="obj-av-29843"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29843</td><td class="n">EWMAClgDmd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="29844" data-acc="R" data-u="" id="obj-av-29844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29844</td><td class="n">EWMAHtgDmd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="29845" data-acc="R" data-u="" id="obj-av-29845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29845</td><td class="n">CorrRetTime</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="29846" data-acc="R" data-u="" id="obj-av-29846"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29846</td><td class="n">UncorrRetTime</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="29847" data-acc="R" data-u="" id="obj-av-29847"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29847</td><td class="n">WarmCoolStrtTime</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="29848" data-acc="R" data-u="" id="obj-av-29848"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29848</td><td class="n">WarmCoolStrtTemp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="29849" data-acc="R" data-u="" id="obj-av-29849"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29849</td><td class="n">C1-CondTempOAHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="29850" data-acc="R" data-u="" id="obj-av-29850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29850</td><td class="n">C2-CondTempOAHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="29851" data-acc="R" data-u="" id="obj-av-29851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29851</td><td class="n">C3-CondTempOAHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="29852" data-acc="R" data-u="" id="obj-av-29852"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29852</td><td class="n">C4-CondTempOAHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="29853" data-acc="R" data-u="" id="obj-av-29853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29853</td><td class="n">C1-CondTempOALow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="29854" data-acc="R" data-u="" id="obj-av-29854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29854</td><td class="n">C2-CondTempOALow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="29855" data-acc="R" data-u="" id="obj-av-29855"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29855</td><td class="n">C3-CondTempOALow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="29856" data-acc="R" data-u="" id="obj-av-29856"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29856</td><td class="n">C4-CondTempOALow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="29857" data-acc="R" data-u="" id="obj-av-29857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29857</td><td class="n">C1-SuperheatHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="29858" data-acc="R" data-u="" id="obj-av-29858"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29858</td><td class="n">C2-SuperheatHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="29859" data-acc="R" data-u="" id="obj-av-29859"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29859</td><td class="n">C3-SuperheatHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="29860" data-acc="R" data-u="" id="obj-av-29860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29860</td><td class="n">C4-SuperheatHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="29861" data-acc="R" data-u="" id="obj-av-29861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29861</td><td class="n">C1-SuperheatLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="29862" data-acc="R" data-u="" id="obj-av-29862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29862</td><td class="n">C2-SuperheatLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="29863" data-acc="R" data-u="" id="obj-av-29863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29863</td><td class="n">C3-SuperheatLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="29864" data-acc="R" data-u="" id="obj-av-29864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29864</td><td class="n">C4-SuperheatLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="29865" data-acc="R" data-u="" id="obj-av-29865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29865</td><td class="n">C1-SubcoolHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="29866" data-acc="R" data-u="" id="obj-av-29866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29866</td><td class="n">C2-SubcoolHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="29867" data-acc="R" data-u="" id="obj-av-29867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29867</td><td class="n">C3-SubcoolHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="29868" data-acc="R" data-u="" id="obj-av-29868"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29868</td><td class="n">C4-SubcoolHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="29869" data-acc="R" data-u="" id="obj-av-29869"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29869</td><td class="n">C1-SubcoolLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="29870" data-acc="R" data-u="" id="obj-av-29870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29870</td><td class="n">C2-SubcoolLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="29871" data-acc="R" data-u="" id="obj-av-29871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29871</td><td class="n">C3-SubcoolLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="29872" data-acc="R" data-u="" id="obj-av-29872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29872</td><td class="n">C4-SubcoolLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="29873" data-acc="R" data-u="" id="obj-av-29873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29873</td><td class="n">C1-EvapTempHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="29874" data-acc="R" data-u="" id="obj-av-29874"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29874</td><td class="n">C2-EvapTempHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="29875" data-acc="R" data-u="" id="obj-av-29875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29875</td><td class="n">C3-EvapTempHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="29876" data-acc="R" data-u="" id="obj-av-29876"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29876</td><td class="n">C4-EvapTempHigh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="29877" data-acc="R" data-u="" id="obj-av-29877"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29877</td><td class="n">C1-EvapTempLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="29878" data-acc="R" data-u="" id="obj-av-29878"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29878</td><td class="n">C2-EvapTempLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="29879" data-acc="R" data-u="" id="obj-av-29879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29879</td><td class="n">C3-EvapTempLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="29880" data-acc="R" data-u="" id="obj-av-29880"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29880</td><td class="n">C4-EvapTempLow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="372" data-i="29881" data-acc="W" data-u="" id="obj-mv-29881"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29881</td><td class="n">HtgAdapTunEn</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="373" data-i="29882" data-acc="W" data-u="" id="obj-mv-29882"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29882</td><td class="n">ClgAdapTunEn</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="374" data-i="29883" data-acc="W" data-u="" id="obj-mv-29883"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29883</td><td class="n">LoadShedEnable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="29884" data-acc="W" data-u="" id="obj-av-29884"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29884</td><td class="n">LoadShedRateLim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="29885" data-acc="W" data-u="" id="obj-av-29885"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29885</td><td class="n">LoadShedAdjust</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="29886" data-acc="W" data-u="" id="obj-av-29886"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29886</td><td class="n">UnitCap</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="29887" data-acc="W" data-u="" id="obj-av-29887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29887</td><td class="n">FanPower</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="29888" data-acc="W" data-u="" id="obj-av-29888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29888</td><td class="n">SuperHeatGoal</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="29889" data-acc="W" data-u="" id="obj-av-29889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29889</td><td class="n">Altitude</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="29890" data-acc="W" data-u="" id="obj-av-29890"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29890</td><td class="n">#RefrigSys</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="382" data-i="29891" data-acc="W" data-u="" id="obj-mv-29891"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29891</td><td class="n">MornC-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="29892" data-acc="W" data-u="" id="obj-av-29892"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29892</td><td class="n">MornCRAT-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="384" data-i="29893" data-acc="W" data-u="" id="obj-mv-29893"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29893</td><td class="n">OptStrt-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="385" data-i="29894" data-acc="W" data-u="" id="obj-mv-29894"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29894</td><td class="n">OccBI-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="29895" data-acc="W" data-u="" id="obj-av-29895"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29895</td><td class="n">EarlyStrtPeriod</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="29898" data-acc="W" data-u="" id="obj-av-29898"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29898</td><td class="n">#HtPumpStgs</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="388" data-i="29899" data-acc="W" data-u="" id="obj-mv-29899"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29899</td><td class="n">DefrostCurveSel</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="389" data-i="29899" data-acc="R" data-u="" id="obj-mv-29899-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29899</td><td class="n">DefrostState</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="390" data-i="29900" data-acc="R" data-u="" id="obj-mv-29900"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29900</td><td class="n">RevVlv</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="391" data-i="29901" data-acc="R" data-u="" id="obj-mv-29901"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29901</td><td class="n">AuxHtg</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="392" data-i="29902" data-acc="R" data-u="" id="obj-mv-29902"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29902</td><td class="n">Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="29903" data-acc="W" data-u="" id="obj-av-29903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29903</td><td class="n">HGRUnoccHum-SP</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="394" data-i="29904" data-acc="W" data-u="" id="obj-mv-29904"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29904</td><td class="n">HGRUnocc-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="29905" data-acc="W" data-u="" id="obj-av-29905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29905</td><td class="n">DATMaxHtgSP</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="29906" data-acc="W" data-u="" id="obj-av-29906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29906</td><td class="n">DATSatSP</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="29907" data-acc="W" data-u="" id="obj-av-29907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29907</td><td class="n">DATClgMinSP</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="398" data-i="29908" data-acc="W" data-u="" id="obj-mv-29908"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29908</td><td class="n">SZVAVEn</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="399" data-i="29909" data-acc="W" data-u="" id="obj-mv-29909"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29909</td><td class="n">HdwrReset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="400" data-i="29910" data-acc="W" data-u="" id="obj-mv-29910"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29910</td><td class="n">DirLoadshd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="401" data-i="29911" data-acc="W" data-u="" id="obj-mv-29911"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29911</td><td class="n">Redline</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="402" data-i="29912" data-acc="W" data-u="" id="obj-mv-29912"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29912</td><td class="n">EconMechStp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="29913" data-acc="W" data-u="" id="obj-av-29913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29913</td><td class="n">SZVAVMinFanSpd</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="404" data-i="29914" data-acc="W" data-u="" id="obj-mv-29914"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29914</td><td class="n">OffDurUnocc</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="405" data-i="29915" data-acc="W" data-u="" id="obj-mv-29915"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29915</td><td class="n">EconFltDetectEn</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="29916" data-acc="W" data-u="" id="obj-av-29916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29916</td><td class="n">EconAlrmDly</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="29917" data-acc="W" data-u="" id="obj-av-29917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29917</td><td class="n">EconPosErr</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="29918" data-acc="W" data-u="" id="obj-av-29918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29918</td><td class="n">EconMinErr</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="409" data-i="29919" data-acc="W" data-u="" id="obj-mv-29919"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29919</td><td class="n">PIDTunRst</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="410" data-i="29921" data-acc="W" data-u="" id="obj-mv-29921"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29921</td><td class="n">PmpOut-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="29922" data-acc="R" data-u="" id="obj-av-29922"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29922</td><td class="n">StgClgCmd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="29923" data-acc="R" data-u="" id="obj-av-29923"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29923</td><td class="n">StgHtgCmd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="29924" data-acc="R" data-u="" id="obj-av-29924"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29924</td><td class="n">PropHtgCmd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="29925" data-acc="W" data-u="" id="obj-av-29925"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29925</td><td class="n">SZVAVClgOcc-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="29926" data-acc="W" data-u="" id="obj-av-29926"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29926</td><td class="n">SZVAVClgUnocc-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="29927" data-acc="R" data-u="" id="obj-av-29927"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29927</td><td class="n">OprSZVAVClg-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="417" data-i="29928" data-acc="W" data-u="" id="obj-mv-29928"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29928</td><td class="n">LowAmb-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="29929" data-acc="W" data-u="" id="obj-av-29929"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29929</td><td class="n">SZVAVHtgOcc-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="29930" data-acc="W" data-u="" id="obj-av-29930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29930</td><td class="n">SZVAVHtgUnocc-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="29931" data-acc="R" data-u="" id="obj-av-29931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29931</td><td class="n">OprSZVAVHtg-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="29932" data-acc="W" data-u="" id="obj-av-29932"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29932</td><td class="n">VAVClgUnocc-Sp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="422" data-i="29933" data-acc="W" data-u="" id="obj-mv-29933"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29933</td><td class="n">FrAir-En</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="423" data-i="29934" data-acc="W" data-u="" id="obj-mv-29934"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29934</td><td class="n">EncodeType</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="29935" data-acc="R" data-u="" id="obj-av-29935"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29935</td><td class="n">SZVAVClgLd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="29936" data-acc="R" data-u="" id="obj-av-29936"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29936</td><td class="n">SZVAVHtgLd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="29937" data-acc="W" data-u="" id="obj-av-29937"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29937</td><td class="n">HGR-Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="427" data-i="29896" data-acc="W" data-u="" data-min="1" id="obj-mv-29896"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29896</td><td class="n">UnitEn</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="29897" data-acc="W" data-u="" id="obj-av-29897"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29897</td><td class="n">DeviceId</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Johnson Controls Verasys SSE rooftop point IDs by name</summary><ul><li><a href="#obj-mv-29501"><code>MV29501</code></a>Htg-Type</li><li><a href="#obj-mv-29503"><code>MV29503</code></a>ExFType</li><li><a href="#obj-mv-29504"><code>MV29504</code></a>Y1-Tstat</li><li><a href="#obj-mv-29505"><code>MV29505</code></a>Y2-Tstat</li><li><a href="#obj-mv-29506"><code>MV29506</code></a>Y3-Tstat</li><li><a href="#obj-mv-29507"><code>MV29507</code></a>Y4-Tstat</li><li><a href="#obj-mv-29508"><code>MV29508</code></a>W1-Tstat</li><li><a href="#obj-mv-29509"><code>MV29509</code></a>W2-Tstat</li><li><a href="#obj-mv-29510"><code>MV29510</code></a>W3-Tstat</li><li><a href="#obj-mv-29511"><code>MV29511</code></a>G-Tstat</li><li><a href="#obj-mv-29512"><code>MV29512</code></a>Occ-Tstat</li><li><a href="#obj-mv-29513"><code>MV29513</code></a>X-Out</li><li><a href="#obj-mv-29514"><code>MV29514</code></a>Tstat-Only</li><li><a href="#obj-mv-29515"><code>MV29515</code></a>OccSrc</li><li><a href="#obj-mv-29516"><code>MV29516</code></a>OCC</li><li><a href="#obj-mv-29517"><code>MV29517</code></a>OprOcc</li><li><a href="#obj-mv-29518"><code>MV29518</code></a>OccMode</li><li><a href="#obj-mv-29519"><code>MV29519</code></a>NetTempOcc</li><li><a href="#obj-mv-29520"><code>MV29520</code></a>NetOcc</li><li><a href="#obj-av-29521"><code>AV29521</code></a>TempOccTimeout</li><li><a href="#obj-av-29522"><code>AV29522</code></a>OprST</li><li><a href="#obj-mv-29523"><code>MV29523</code></a>STSrc</li><li><a href="#obj-av-29524"><code>AV29524</code></a>STAlarmOffset</li><li><a href="#obj-av-29525"><code>AV29525</code></a>STAlarmDelay</li><li><a href="#obj-av-29526"><code>AV29526</code></a>NetST</li><li><a href="#obj-av-29527"><code>AV29527</code></a>OprIAQ</li><li><a href="#obj-mv-29528"><code>MV29528</code></a>IAQSrc</li><li><a href="#obj-av-29529"><code>AV29529</code></a>IAQRange</li><li><a href="#obj-av-29530"><code>AV29530</code></a>NetIAQ</li><li><a href="#obj-av-29531"><code>AV29531</code></a>OprSH</li><li><a href="#obj-mv-29532"><code>MV29532</code></a>SHSrc</li><li><a href="#obj-av-29533"><code>AV29533</code></a>NetSH</li><li><a href="#obj-mv-29534"><code>MV29534</code></a>OprFanReq</li><li><a href="#obj-mv-29535"><code>MV29535</code></a>FanReqSrc</li><li><a href="#obj-mv-29536"><code>MV29536</code></a>NetFanReq</li><li><a href="#obj-av-29537"><code>AV29537</code></a>OprSSO</li><li><a href="#obj-mv-29538"><code>MV29538</code></a>SSOSrc</li><li><a href="#obj-av-29539"><code>AV29539</code></a>SSO</li><li><a href="#obj-av-29540"><code>AV29540</code></a>NetSSO</li><li><a href="#obj-av-29541"><code>AV29541</code></a>OprOAT</li><li><a href="#obj-mv-29542"><code>MV29542</code></a>OATSrc</li><li><a href="#obj-av-29543"><code>AV29543</code></a>NetOAT</li><li><a href="#obj-av-29544"><code>AV29544</code></a>OprOAH</li><li><a href="#obj-av-29545"><code>AV29545</code></a>OA-Enth</li><li><a href="#obj-av-29546"><code>AV29546</code></a>NetOAH</li><li><a href="#obj-av-29547"><code>AV29547</code></a>OprOAQ</li><li><a href="#obj-mv-29548"><code>MV29548</code></a>OAQSrc</li><li><a href="#obj-av-29549"><code>AV29549</code></a>NetOAQ</li><li><a href="#obj-mv-29550"><code>MV29550</code></a>Fan-S</li><li><a href="#obj-av-29551"><code>AV29551</code></a>FanVFD</li><li><a href="#obj-mv-29552"><code>MV29552</code></a>FanVFDFlt</li><li><a href="#obj-mv-29553"><code>MV29553</code></a>FanOvrload</li><li><a href="#obj-av-29554"><code>AV29554</code></a>Fan-RT</li><li><a href="#obj-mv-29555"><code>MV29555</code></a>FanCtl-Type</li><li><a href="#obj-mv-29556"><code>MV29556</code></a>APSSetup</li><li><a href="#obj-mv-29557"><code>MV29557</code></a>APS</li><li><a href="#obj-av-29558"><code>AV29558</code></a>FanOnDlyCool</li><li><a href="#obj-av-29559"><code>AV29559</code></a>FanOffDlyCool</li><li><a href="#obj-av-29560"><code>AV29560</code></a>FanOnDlyHeat</li><li><a href="#obj-av-29561"><code>AV29561</code></a>FanOffDlyHeat</li><li><a href="#obj-mv-29562"><code>MV29562</code></a>DFS</li><li><a href="#obj-mv-29563"><code>MV29563</code></a>Fan</li><li><a href="#obj-av-29564"><code>AV29564</code></a>SAT</li><li><a href="#obj-av-29565"><code>AV29565</code></a>DctPrs</li><li><a href="#obj-av-29566"><code>AV29566</code></a>DctPrs-Sp</li><li><a href="#obj-av-29567"><code>AV29567</code></a>DctShutdownSp</li><li><a href="#obj-mv-29568"><code>MV29568</code></a>FanOnOcc</li><li><a href="#obj-mv-29569"><code>MV29569</code></a>FanOffStartHeat</li><li><a href="#obj-av-29570"><code>AV29570</code></a>FanOnly-%Cmd</li><li><a href="#obj-av-29571"><code>AV29571</code></a>1ClgStg-%Cmd</li><li><a href="#obj-av-29572"><code>AV29572</code></a>2ClgStg-%Cmd</li><li><a href="#obj-av-29573"><code>AV29573</code></a>1HtgStg-%Cmd</li><li><a href="#obj-av-29574"><code>AV29574</code></a>2HtgStg-%Cmd</li><li><a href="#obj-mv-29575"><code>MV29575</code></a>Clg-En</li><li><a href="#obj-av-29576"><code>AV29576</code></a>#ClgStgs</li><li><a href="#obj-mv-29577"><code>MV29577</code></a>Clg-S</li><li><a href="#obj-av-29578"><code>AV29578</code></a>MinRtCoolStg</li><li><a href="#obj-mv-29579"><code>MV29579</code></a>LeadLag-En</li><li><a href="#obj-av-29580"><code>AV29580</code></a>LowAmbFanPrerunCool</li><li><a href="#obj-mv-29581"><code>MV29581</code></a>ClgOATCutout-En</li><li><a href="#obj-av-29582"><code>AV29582</code></a>ClgOATCutout</li><li><a href="#obj-mv-29583"><code>MV29583</code></a>EconLoad-En</li><li><a href="#obj-mv-29584"><code>MV29584</code></a>AllCompOff-Econ</li><li><a href="#obj-av-29585"><code>AV29585</code></a>LowAmb10On5OffSp</li><li><a href="#obj-mv-29586"><code>MV29586</code></a>TempHumCtrl-En</li><li><a href="#obj-av-29587"><code>AV29587</code></a>TempHum-Sp</li><li><a href="#obj-av-29588"><code>AV29588</code></a>MaxTempHumSpOff</li><li><a href="#obj-av-29589"><code>AV29589</code></a>TempHumValPerDegOff</li><li><a href="#obj-mv-29590"><code>MV29590</code></a>SATCoolLimit-En</li><li><a href="#obj-av-29591"><code>AV29591</code></a>SATCoolLimit-Sp</li><li><a href="#obj-av-29592"><code>AV29592</code></a>Freeze-Sp</li><li><a href="#obj-mv-29593"><code>MV29593</code></a>CN-Fan</li><li><a href="#obj-mv-29594"><code>MV29594</code></a>CF2</li><li><a href="#obj-mv-29595"><code>MV29595</code></a>UnitType</li><li><a href="#obj-av-29596"><code>AV29596</code></a>EER</li><li><a href="#obj-av-29597"><code>AV29597</code></a>SubcoolGoal</li><li><a href="#obj-mv-29598"><code>MV29598</code></a>RefrigType</li><li><a href="#obj-mv-29599"><code>MV29599</code></a>HiSidePortLoc</li><li><a href="#obj-mv-29600"><code>MV29600</code></a>EvapCoil-Type</li><li><a href="#obj-mv-29601"><code>MV29601</code></a>CondCoil-Type</li><li><a href="#obj-mv-29602"><code>MV29602</code></a>InMeterDev-Type</li><li><a href="#obj-mv-29603"><code>MV29603</code></a>OutMeterDev-Type</li><li><a href="#obj-av-29604"><code>AV29604</code></a>SATUp-Sp</li><li><a href="#obj-av-29605"><code>AV29605</code></a>SATLo-Sp</li><li><a href="#obj-av-29606"><code>AV29606</code></a>SATRst-Sp</li><li><a href="#obj-av-29607"><code>AV29607</code></a>OprVAVClg-Sp</li><li><a href="#obj-av-29608"><code>AV29608</code></a>ClgOcc-Sp</li><li><a href="#obj-av-29609"><code>AV29609</code></a>ClgUnocc-Sp</li><li><a href="#obj-av-29610"><code>AV29610</code></a>OprCVClg-Sp</li><li><a href="#obj-mv-29611"><code>MV29611</code></a>C1</li><li><a href="#obj-mv-29615"><code>MV29615</code></a>C1-S</li><li><a href="#obj-mv-29619"><code>MV29619</code></a>C1-En</li><li><a href="#obj-mv-29623"><code>MV29623</code></a>HGP-Inst</li><li><a href="#obj-av-29627"><code>AV29627</code></a>C1RunTim</li><li><a href="#obj-av-29631"><code>AV29631</code></a>C1OnTmr</li><li><a href="#obj-av-29635"><code>AV29635</code></a>C1ASCDTmr</li><li><a href="#obj-mv-29639"><code>MV29639</code></a>HPS1</li><li><a href="#obj-mv-29643"><code>MV29643</code></a>HPS1-LO</li><li><a href="#obj-mv-29647"><code>MV29647</code></a>LPS1</li><li><a href="#obj-mv-29651"><code>MV29651</code></a>LPS1-LO</li><li><a href="#obj-mv-29655"><code>MV29655</code></a>FS1</li><li><a href="#obj-mv-29659"><code>MV29659</code></a>FS1-LO</li><li><a href="#obj-av-29663"><code>AV29663</code></a>EC1</li><li><a href="#obj-av-29667"><code>AV29667</code></a>CC1</li><li><a href="#obj-mv-29612"><code>MV29612</code></a>C2</li><li><a href="#obj-mv-29616"><code>MV29616</code></a>C2-S</li><li><a href="#obj-mv-29620"><code>MV29620</code></a>C2-En</li><li><a href="#obj-av-29628"><code>AV29628</code></a>C2RunTim</li><li><a href="#obj-av-29632"><code>AV29632</code></a>C2OnTmr</li><li><a href="#obj-av-29636"><code>AV29636</code></a>C2ASCDTmr</li><li><a href="#obj-mv-29640"><code>MV29640</code></a>HPS2</li><li><a href="#obj-mv-29644"><code>MV29644</code></a>HPS2-LO</li><li><a href="#obj-mv-29648"><code>MV29648</code></a>LPS2</li><li><a href="#obj-mv-29652"><code>MV29652</code></a>LPS2-LO</li><li><a href="#obj-mv-29656"><code>MV29656</code></a>FS2</li><li><a href="#obj-mv-29660"><code>MV29660</code></a>FS2-LO</li><li><a href="#obj-av-29664"><code>AV29664</code></a>EC2</li><li><a href="#obj-av-29668"><code>AV29668</code></a>CC2</li><li><a href="#obj-mv-29613"><code>MV29613</code></a>C3</li><li><a href="#obj-mv-29617"><code>MV29617</code></a>C3-S</li><li><a href="#obj-mv-29621"><code>MV29621</code></a>C3-En</li><li><a href="#obj-av-29629"><code>AV29629</code></a>C3RunTim</li><li><a href="#obj-av-29633"><code>AV29633</code></a>C3OnTmr</li><li><a href="#obj-av-29637"><code>AV29637</code></a>C3ASCDTmr</li><li><a href="#obj-mv-29641"><code>MV29641</code></a>HPS3</li><li><a href="#obj-mv-29645"><code>MV29645</code></a>HPS3-LO</li><li><a href="#obj-mv-29649"><code>MV29649</code></a>LPS3</li><li><a href="#obj-mv-29653"><code>MV29653</code></a>LPS3-LO</li><li><a href="#obj-mv-29657"><code>MV29657</code></a>FS3</li><li><a href="#obj-mv-29661"><code>MV29661</code></a>FS3-LO</li><li><a href="#obj-av-29665"><code>AV29665</code></a>EC3</li><li><a href="#obj-av-29669"><code>AV29669</code></a>CC3</li><li><a href="#obj-mv-29614"><code>MV29614</code></a>C4</li><li><a href="#obj-mv-29618"><code>MV29618</code></a>C4-S</li><li><a href="#obj-mv-29622"><code>MV29622</code></a>C4-En</li><li><a href="#obj-av-29630"><code>AV29630</code></a>C4RunTim</li><li><a href="#obj-av-29634"><code>AV29634</code></a>C4OnTmr</li><li><a href="#obj-av-29638"><code>AV29638</code></a>C4ASCDTmr</li><li><a href="#obj-mv-29642"><code>MV29642</code></a>HPS4</li><li><a href="#obj-mv-29646"><code>MV29646</code></a>HPS4-LO</li><li><a href="#obj-mv-29650"><code>MV29650</code></a>LPS4</li><li><a href="#obj-mv-29654"><code>MV29654</code></a>LPS4-LO</li><li><a href="#obj-mv-29658"><code>MV29658</code></a>FS4</li><li><a href="#obj-mv-29662"><code>MV29662</code></a>FS4-LO</li><li><a href="#obj-av-29666"><code>AV29666</code></a>EC4</li><li><a href="#obj-av-29670"><code>AV29670</code></a>CC4</li><li><a href="#obj-av-29671"><code>AV29671</code></a>SLP-1</li><li><a href="#obj-av-29675"><code>AV29675</code></a>LLP-1</li><li><a href="#obj-av-29679"><code>AV29679</code></a>SLT-1</li><li><a href="#obj-av-29683"><code>AV29683</code></a>LLT-1</li><li><a href="#obj-av-29687"><code>AV29687</code></a>C1-SuperHeat</li><li><a href="#obj-av-29691"><code>AV29691</code></a>C1-SubCool</li><li><a href="#obj-av-29695"><code>AV29695</code></a>C1-CondTempOvrAmb</li><li><a href="#obj-av-29699"><code>AV29699</code></a>C1-EI</li><li><a href="#obj-av-29703"><code>AV29703</code></a>C1-CI</li><li><a href="#obj-av-29672"><code>AV29672</code></a>SLP-2</li><li><a href="#obj-av-29676"><code>AV29676</code></a>LLP-2</li><li><a href="#obj-av-29680"><code>AV29680</code></a>SLT-2</li><li><a href="#obj-av-29684"><code>AV29684</code></a>LLT-2</li><li><a href="#obj-av-29688"><code>AV29688</code></a>C2-SuperHeat</li><li><a href="#obj-av-29692"><code>AV29692</code></a>C2-SubCool</li><li><a href="#obj-av-29696"><code>AV29696</code></a>C2-CondTempOvrAmb</li><li><a href="#obj-av-29700"><code>AV29700</code></a>C2-EI</li><li><a href="#obj-av-29704"><code>AV29704</code></a>C2-CI</li><li><a href="#obj-av-29673"><code>AV29673</code></a>SLP-3</li><li><a href="#obj-av-29677"><code>AV29677</code></a>LLP-3</li><li><a href="#obj-av-29681"><code>AV29681</code></a>SLT-3</li><li><a href="#obj-av-29685"><code>AV29685</code></a>LLT-3</li><li><a href="#obj-av-29689"><code>AV29689</code></a>C3-SuperHeat</li><li><a href="#obj-av-29693"><code>AV29693</code></a>C3-SubCool</li><li><a href="#obj-av-29697"><code>AV29697</code></a>C3-CondTempOvrAmb</li><li><a href="#obj-av-29701"><code>AV29701</code></a>C3-EI</li><li><a href="#obj-av-29705"><code>AV29705</code></a>C3-CI</li><li><a href="#obj-av-29674"><code>AV29674</code></a>SLP-4</li><li><a href="#obj-av-29678"><code>AV29678</code></a>LLP-4</li><li><a href="#obj-av-29682"><code>AV29682</code></a>SLT-4</li><li><a href="#obj-av-29686"><code>AV29686</code></a>LLT-4</li><li><a href="#obj-av-29690"><code>AV29690</code></a>C4-SuperHeat</li><li><a href="#obj-av-29694"><code>AV29694</code></a>C4-SubCool</li><li><a href="#obj-av-29698"><code>AV29698</code></a>C4-CondTempOvrAmb</li><li><a href="#obj-av-29702"><code>AV29702</code></a>C4-EI</li><li><a href="#obj-av-29706"><code>AV29706</code></a>C4-CI</li><li><a href="#obj-mv-29707"><code>MV29707</code></a>Htg-En</li><li><a href="#obj-mv-29708"><code>MV29708</code></a>Htg-S</li><li><a href="#obj-mv-29709"><code>MV29709</code></a>SATHtgLimit-En</li><li><a href="#obj-av-29710"><code>AV29710</code></a>SATHtgLimit-Sp</li><li><a href="#obj-av-29711"><code>AV29711</code></a>HtgOATCutout-Sp</li><li><a href="#obj-mv-29712"><code>MV29712</code></a>FSHW</li><li><a href="#obj-mv-29713"><code>MV29713</code></a>MV</li><li><a href="#obj-mv-29714"><code>MV29714</code></a>GV2</li><li><a href="#obj-mv-29715"><code>MV29715</code></a>GV3</li><li><a href="#obj-mv-29716"><code>MV29716</code></a>Limit</li><li><a href="#obj-mv-29717"><code>MV29717</code></a>LimitLO</li><li><a href="#obj-mv-29718"><code>MV29718</code></a>Lim2</li><li><a href="#obj-mv-29719"><code>MV29719</code></a>Lim2LO</li><li><a href="#obj-mv-29720"><code>MV29720</code></a>Lim3</li><li><a href="#obj-mv-29721"><code>MV29721</code></a>Lim3LO</li><li><a href="#obj-mv-29722"><code>MV29722</code></a>HtgOcc-En</li><li><a href="#obj-av-29723"><code>AV29723</code></a>VAVHtgOcc-SP</li><li><a href="#obj-mv-29724"><code>MV29724</code></a>HtgUnocc-En</li><li><a href="#obj-av-29725"><code>AV29725</code></a>VAVHtgUnocc-Sp</li><li><a href="#obj-av-29726"><code>AV29726</code></a>VAVOprHtg-Sp</li><li><a href="#obj-mv-29727"><code>MV29727</code></a>VAV Box</li><li><a href="#obj-av-29728"><code>AV29728</code></a>CVHtgOcc-SP</li><li><a href="#obj-av-29729"><code>AV29729</code></a>CVHtgUnocc-Sp</li><li><a href="#obj-av-29730"><code>AV29730</code></a>CVOprHtg-Sp</li><li><a href="#obj-av-29731"><code>AV29731</code></a>#HtgStgs</li><li><a href="#obj-mv-29732"><code>MV29732</code></a>H1</li><li><a href="#obj-mv-29735"><code>MV29735</code></a>H1-S</li><li><a href="#obj-av-29738"><code>AV29738</code></a>H1RunTim</li><li><a href="#obj-mv-29733"><code>MV29733</code></a>H2</li><li><a href="#obj-mv-29736"><code>MV29736</code></a>H2-S</li><li><a href="#obj-av-29739"><code>AV29739</code></a>H2RunTim</li><li><a href="#obj-mv-29734"><code>MV29734</code></a>H3</li><li><a href="#obj-mv-29737"><code>MV29737</code></a>H3-S</li><li><a href="#obj-av-29740"><code>AV29740</code></a>H3RunTim</li><li><a href="#obj-av-29741"><code>AV29741</code></a>HWV</li><li><a href="#obj-mv-29742"><code>MV29742</code></a>HydReverse</li><li><a href="#obj-av-29743"><code>AV29743</code></a>HydH1SA-Sp</li><li><a href="#obj-av-29744"><code>AV29744</code></a>HydH2SA-Sp</li><li><a href="#obj-mv-29745"><code>MV29745</code></a>SATTempHydHt-En</li><li><a href="#obj-av-29746"><code>AV29746</code></a>SATTempHydHt-Sp</li><li><a href="#obj-mv-29747"><code>MV29747</code></a>Econ-En</li><li><a href="#obj-av-29748"><code>AV29748</code></a>Econ</li><li><a href="#obj-mv-29749"><code>MV29749</code></a>Econ-Free</li><li><a href="#obj-mv-29750"><code>MV29750</code></a>Econ-S</li><li><a href="#obj-mv-29751"><code>MV29751</code></a>FreeClg-Mode</li><li><a href="#obj-mv-29752"><code>MV29752</code></a>FreeClg-Sel</li><li><a href="#obj-av-29753"><code>AV29753</code></a>EconOAT-SpEn</li><li><a href="#obj-av-29754"><code>AV29754</code></a>EconOAEnth-Sp</li><li><a href="#obj-av-29755"><code>AV29755</code></a>LowAmb-Sp</li><li><a href="#obj-av-29756"><code>AV29756</code></a>LowAmb-MinPos</li><li><a href="#obj-av-29759"><code>AV29759</code></a>Econ-MinPos</li><li><a href="#obj-av-29760"><code>AV29760</code></a>MAT</li><li><a href="#obj-av-29762"><code>AV29762</code></a>SAH</li><li><a href="#obj-av-29763"><code>AV29763</code></a>RA-Enth</li><li><a href="#obj-av-29764"><code>AV29764</code></a>RAT</li><li><a href="#obj-mv-29765"><code>MV29765</code></a>DVent-Mode</li><li><a href="#obj-av-29766"><code>AV29766</code></a>DVentMaxEconPos</li><li><a href="#obj-av-29767"><code>AV29767</code></a>DVentIAQ-Sp</li><li><a href="#obj-av-29768"><code>AV29768</code></a>DVentDiff-Sp</li><li><a href="#obj-mv-29769"><code>MV29769</code></a>CVent-S</li><li><a href="#obj-mv-29770"><code>MV29770</code></a>CVentCLG-En</li><li><a href="#obj-mv-29771"><code>MV29771</code></a>CVentHtg-En</li><li><a href="#obj-av-29772"><code>AV29772</code></a>CVentUp-Sp</li><li><a href="#obj-av-29773"><code>AV29773</code></a>CVentLow-Sp</li><li><a href="#obj-mv-29775"><code>MV29775</code></a>ExFan</li><li><a href="#obj-av-29776"><code>AV29776</code></a>ExFanVFD</li><li><a href="#obj-mv-29777"><code>MV29777</code></a>ExF-S</li><li><a href="#obj-mv-29778"><code>MV29778</code></a>ExFanVFDFlt</li><li><a href="#obj-av-29779"><code>AV29779</code></a>ExF-RunTim</li><li><a href="#obj-av-29780"><code>AV29780</code></a>Bldg-Sp</li><li><a href="#obj-av-29781"><code>AV29781</code></a>BldgPres</li><li><a href="#obj-av-29782"><code>AV29782</code></a>EAD-O</li><li><a href="#obj-av-29783"><code>AV29783</code></a>ExDmpPosFanOn</li><li><a href="#obj-av-29784"><code>AV29784</code></a>ExDmpPosFanOff</li><li><a href="#obj-av-29785"><code>AV29785</code></a>EconDmpPosFanOn</li><li><a href="#obj-av-29786"><code>AV29786</code></a>EconDmpPosFanOff</li><li><a href="#obj-mv-29787"><code>MV29787</code></a>ERV-En</li><li><a href="#obj-mv-29788"><code>MV29788</code></a>ERVUnoccFan-En</li><li><a href="#obj-mv-29789"><code>MV29789</code></a>HGR-En</li><li><a href="#obj-mv-29790"><code>MV29790</code></a>HGR</li><li><a href="#obj-mv-29791"><code>MV29791</code></a>HGR-S</li><li><a href="#obj-av-29792"><code>AV29792</code></a>HGRHum-Sp</li><li><a href="#obj-mv-29793"><code>MV29793</code></a>HGRAlt-En</li><li><a href="#obj-mv-29794"><code>MV29794</code></a>HGRAltWrite</li><li><a href="#obj-av-29795"><code>AV29795</code></a>MOAFlow-Sp</li><li><a href="#obj-av-29796"><code>AV29796</code></a>Fr Air</li><li><a href="#obj-av-29797"><code>AV29797</code></a>MOA-Range</li><li><a href="#obj-mv-29798"><code>MV29798</code></a>OprPurgeCmd</li><li><a href="#obj-mv-29799"><code>MV29799</code></a>PurgeCmdSrc</li><li><a href="#obj-mv-29800"><code>MV29800</code></a>Purge</li><li><a href="#obj-mv-29801"><code>MV29801</code></a>NetPurge</li><li><a href="#obj-mv-29802"><code>MV29802</code></a>SD</li><li><a href="#obj-mv-29803"><code>MV29803</code></a>Unit-S</li><li><a href="#obj-csv-29804"><code>CSV29804</code></a>Name</li><li><a href="#obj-csv-29805"><code>CSV29805</code></a>Model#</li><li><a href="#obj-csv-29806"><code>CSV29806</code></a>Serial#</li><li><a href="#obj-csv-29807"><code>CSV29807</code></a>FirmVer</li><li><a href="#obj-av-29808"><code>AV29808</code></a>LowSpeedFan-MinPos</li><li><a href="#obj-mv-29809"><code>MV29809</code></a>ExcessOutAirFlt</li><li><a href="#obj-mv-29810"><code>MV29810</code></a>NotEconFlt</li><li><a href="#obj-mv-29811"><code>MV29811</code></a>EconDampFlt</li><li><a href="#obj-mv-29812"><code>MV29812</code></a>EconWhenShouldNotFlt</li><li><a href="#obj-mv-29813"><code>MV29813</code></a>EconCntlr</li><li><a href="#obj-mv-29814"><code>MV29814</code></a>4StgCntlr</li><li><a href="#obj-mv-29815"><code>MV29815</code></a>FDDMCntlr</li><li><a href="#obj-mv-29816"><code>MV29816</code></a>FDDSCntlr</li><li><a href="#obj-mv-29817"><code>MV29817</code></a>StpHeatCntlr</li><li><a href="#obj-csv-29818"><code>CSV29818</code></a>DevName</li><li><a href="#obj-av-29819"><code>AV29819</code></a>3ClgStg-%Cmd</li><li><a href="#obj-av-29820"><code>AV29820</code></a>4ClgStg-%Cmd</li><li><a href="#obj-av-29821"><code>AV29821</code></a>3HtgStg-%Cmd</li><li><a href="#obj-mv-29822"><code>MV29822</code></a>MornW-En</li><li><a href="#obj-av-29823"><code>AV29823</code></a>MornWRAT-Sp</li><li><a href="#obj-av-29824"><code>AV29824</code></a>EconDampPos</li><li><a href="#obj-mv-29825"><code>MV29825</code></a>TempOCC</li><li><a href="#obj-mv-29826"><code>MV29826</code></a>ResetLO</li><li><a href="#obj-mv-29827"><code>MV29827</code></a>EOL-On</li><li><a href="#obj-av-29828"><code>AV29828</code></a>RAH</li><li><a href="#obj-mv-29829"><code>MV29829</code></a>ClgCktTestS-1</li><li><a href="#obj-mv-29830"><code>MV29830</code></a>ClgCktTestS-2</li><li><a href="#obj-mv-29831"><code>MV29831</code></a>ClgCktTestS-3</li><li><a href="#obj-mv-29832"><code>MV29832</code></a>ClgCktTestS-4</li><li><a href="#obj-av-29833"><code>AV29833</code></a>C1-EvapTempValue</li><li><a href="#obj-av-29834"><code>AV29834</code></a>C2-EvapTempValue</li><li><a href="#obj-av-29835"><code>AV29835</code></a>C3-EvapTempValue</li><li><a href="#obj-av-29836"><code>AV29836</code></a>C4-EvapTempValue</li><li><a href="#obj-av-29837"><code>AV29837</code></a>TimeToNextOcc</li><li><a href="#obj-mv-29838"><code>MV29838</code></a>OprMode</li><li><a href="#obj-av-29839"><code>AV29839</code></a>ClgWeight1</li><li><a href="#obj-av-29840"><code>AV29840</code></a>ClgWeight2</li><li><a href="#obj-av-29841"><code>AV29841</code></a>HtgWeight1</li><li><a href="#obj-av-29842"><code>AV29842</code></a>HtgWeight2</li><li><a href="#obj-av-29843"><code>AV29843</code></a>EWMAClgDmd</li><li><a href="#obj-av-29844"><code>AV29844</code></a>EWMAHtgDmd</li><li><a href="#obj-av-29845"><code>AV29845</code></a>CorrRetTime</li><li><a href="#obj-av-29846"><code>AV29846</code></a>UncorrRetTime</li><li><a href="#obj-av-29847"><code>AV29847</code></a>WarmCoolStrtTime</li><li><a href="#obj-av-29848"><code>AV29848</code></a>WarmCoolStrtTemp</li><li><a href="#obj-av-29849"><code>AV29849</code></a>C1-CondTempOAHigh</li><li><a href="#obj-av-29850"><code>AV29850</code></a>C2-CondTempOAHigh</li><li><a href="#obj-av-29851"><code>AV29851</code></a>C3-CondTempOAHigh</li><li><a href="#obj-av-29852"><code>AV29852</code></a>C4-CondTempOAHigh</li><li><a href="#obj-av-29853"><code>AV29853</code></a>C1-CondTempOALow</li><li><a href="#obj-av-29854"><code>AV29854</code></a>C2-CondTempOALow</li><li><a href="#obj-av-29855"><code>AV29855</code></a>C3-CondTempOALow</li><li><a href="#obj-av-29856"><code>AV29856</code></a>C4-CondTempOALow</li><li><a href="#obj-av-29857"><code>AV29857</code></a>C1-SuperheatHigh</li><li><a href="#obj-av-29858"><code>AV29858</code></a>C2-SuperheatHigh</li><li><a href="#obj-av-29859"><code>AV29859</code></a>C3-SuperheatHigh</li><li><a href="#obj-av-29860"><code>AV29860</code></a>C4-SuperheatHigh</li><li><a href="#obj-av-29861"><code>AV29861</code></a>C1-SuperheatLow</li><li><a href="#obj-av-29862"><code>AV29862</code></a>C2-SuperheatLow</li><li><a href="#obj-av-29863"><code>AV29863</code></a>C3-SuperheatLow</li><li><a href="#obj-av-29864"><code>AV29864</code></a>C4-SuperheatLow</li><li><a href="#obj-av-29865"><code>AV29865</code></a>C1-SubcoolHigh</li><li><a href="#obj-av-29866"><code>AV29866</code></a>C2-SubcoolHigh</li><li><a href="#obj-av-29867"><code>AV29867</code></a>C3-SubcoolHigh</li><li><a href="#obj-av-29868"><code>AV29868</code></a>C4-SubcoolHigh</li><li><a href="#obj-av-29869"><code>AV29869</code></a>C1-SubcoolLow</li><li><a href="#obj-av-29870"><code>AV29870</code></a>C2-SubcoolLow</li><li><a href="#obj-av-29871"><code>AV29871</code></a>C3-SubcoolLow</li><li><a href="#obj-av-29872"><code>AV29872</code></a>C4-SubcoolLow</li><li><a href="#obj-av-29873"><code>AV29873</code></a>C1-EvapTempHigh</li><li><a href="#obj-av-29874"><code>AV29874</code></a>C2-EvapTempHigh</li><li><a href="#obj-av-29875"><code>AV29875</code></a>C3-EvapTempHigh</li><li><a href="#obj-av-29876"><code>AV29876</code></a>C4-EvapTempHigh</li><li><a href="#obj-av-29877"><code>AV29877</code></a>C1-EvapTempLow</li><li><a href="#obj-av-29878"><code>AV29878</code></a>C2-EvapTempLow</li><li><a href="#obj-av-29879"><code>AV29879</code></a>C3-EvapTempLow</li><li><a href="#obj-av-29880"><code>AV29880</code></a>C4-EvapTempLow</li><li><a href="#obj-mv-29881"><code>MV29881</code></a>HtgAdapTunEn</li><li><a href="#obj-mv-29882"><code>MV29882</code></a>ClgAdapTunEn</li><li><a href="#obj-mv-29883"><code>MV29883</code></a>LoadShedEnable</li><li><a href="#obj-av-29884"><code>AV29884</code></a>LoadShedRateLim</li><li><a href="#obj-av-29885"><code>AV29885</code></a>LoadShedAdjust</li><li><a href="#obj-av-29886"><code>AV29886</code></a>UnitCap</li><li><a href="#obj-av-29887"><code>AV29887</code></a>FanPower</li><li><a href="#obj-av-29888"><code>AV29888</code></a>SuperHeatGoal</li><li><a href="#obj-av-29889"><code>AV29889</code></a>Altitude</li><li><a href="#obj-av-29890"><code>AV29890</code></a>#RefrigSys</li><li><a href="#obj-mv-29891"><code>MV29891</code></a>MornC-En</li><li><a href="#obj-av-29892"><code>AV29892</code></a>MornCRAT-Sp</li><li><a href="#obj-mv-29893"><code>MV29893</code></a>OptStrt-En</li><li><a href="#obj-mv-29894"><code>MV29894</code></a>OccBI-En</li><li><a href="#obj-av-29895"><code>AV29895</code></a>EarlyStrtPeriod</li><li><a href="#obj-av-29898"><code>AV29898</code></a>#HtPumpStgs</li><li><a href="#obj-mv-29899"><code>MV29899</code></a>DefrostCurveSel</li><li><a href="#obj-mv-29899-2"><code>MV29899</code></a>DefrostState</li><li><a href="#obj-mv-29900"><code>MV29900</code></a>RevVlv</li><li><a href="#obj-mv-29901"><code>MV29901</code></a>AuxHtg</li><li><a href="#obj-mv-29902"><code>MV29902</code></a>Mode</li><li><a href="#obj-av-29903"><code>AV29903</code></a>HGRUnoccHum-SP</li><li><a href="#obj-mv-29904"><code>MV29904</code></a>HGRUnocc-En</li><li><a href="#obj-av-29905"><code>AV29905</code></a>DATMaxHtgSP</li><li><a href="#obj-av-29906"><code>AV29906</code></a>DATSatSP</li><li><a href="#obj-av-29907"><code>AV29907</code></a>DATClgMinSP</li><li><a href="#obj-mv-29908"><code>MV29908</code></a>SZVAVEn</li><li><a href="#obj-mv-29909"><code>MV29909</code></a>HdwrReset</li><li><a href="#obj-mv-29910"><code>MV29910</code></a>DirLoadshd</li><li><a href="#obj-mv-29911"><code>MV29911</code></a>Redline</li><li><a href="#obj-mv-29912"><code>MV29912</code></a>EconMechStp</li><li><a href="#obj-av-29913"><code>AV29913</code></a>SZVAVMinFanSpd</li><li><a href="#obj-mv-29914"><code>MV29914</code></a>OffDurUnocc</li><li><a href="#obj-mv-29915"><code>MV29915</code></a>EconFltDetectEn</li><li><a href="#obj-av-29916"><code>AV29916</code></a>EconAlrmDly</li><li><a href="#obj-av-29917"><code>AV29917</code></a>EconPosErr</li><li><a href="#obj-av-29918"><code>AV29918</code></a>EconMinErr</li><li><a href="#obj-mv-29919"><code>MV29919</code></a>PIDTunRst</li><li><a href="#obj-mv-29921"><code>MV29921</code></a>PmpOut-En</li><li><a href="#obj-av-29922"><code>AV29922</code></a>StgClgCmd</li><li><a href="#obj-av-29923"><code>AV29923</code></a>StgHtgCmd</li><li><a href="#obj-av-29924"><code>AV29924</code></a>PropHtgCmd</li><li><a href="#obj-av-29925"><code>AV29925</code></a>SZVAVClgOcc-Sp</li><li><a href="#obj-av-29926"><code>AV29926</code></a>SZVAVClgUnocc-Sp</li><li><a href="#obj-av-29927"><code>AV29927</code></a>OprSZVAVClg-Sp</li><li><a href="#obj-mv-29928"><code>MV29928</code></a>LowAmb-En</li><li><a href="#obj-av-29929"><code>AV29929</code></a>SZVAVHtgOcc-Sp</li><li><a href="#obj-av-29930"><code>AV29930</code></a>SZVAVHtgUnocc-Sp</li><li><a href="#obj-av-29931"><code>AV29931</code></a>OprSZVAVHtg-Sp</li><li><a href="#obj-av-29932"><code>AV29932</code></a>VAVClgUnocc-Sp</li><li><a href="#obj-mv-29933"><code>MV29933</code></a>FrAir-En</li><li><a href="#obj-mv-29934"><code>MV29934</code></a>EncodeType</li><li><a href="#obj-av-29935"><code>AV29935</code></a>SZVAVClgLd</li><li><a href="#obj-av-29936"><code>AV29936</code></a>SZVAVHtgLd</li><li><a href="#obj-av-29937"><code>AV29937</code></a>HGR-Diff</li><li><a href="#obj-mv-29896"><code>MV29896</code></a>UnitEn</li><li><a href="#obj-av-29897"><code>AV29897</code></a>DeviceId</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are the short Verasys names as printed. The guide gives no units or state texts; multistate state texts come from the device.</li><li>Access is from the Writable column (TRUE = writable).</li><li>MV 29,899 is printed twice (DefrostCurveSel, writable, and DefrostState, read-only); both rows are kept as printed. 207 instances overlap the Premier rooftop 25-50 ton list, but only 153 of them carry the same name and 221 instances are not in that list, so this is a separate list.</li><li>Source: LIT-12013287 Table 5 &#x27;BACnet attributes&#x27; (429 objects).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Verasys SSE system bus (Smart Equipment rooftop board) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board)</h2><div class="faq"><details open><summary>How many BACnet points does the Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) have?</summary><p>This list has 429 BACnet objects: 240 analog values, 184 multi-state values, 5 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet points are writable?</summary><p>180 of the 429 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board) BACnet documentation?</summary><p>The source is Verasys BACnet over IP Integration User Guide (LIT-12013287), revision 2024-03-11, published free by Johnson Controls at https://docs.johnsoncontrols.com/bas/api/khub/maps/bQUUXbLn_sJI5F5XzKax0Q/attachments/ETDjFYqCzPvla4mPr0wdlw-bQUUXbLn_sJI5F5XzKax0Q/content.</p></details><details><summary>What are the minimum BACnet points to integrate the Johnson Controls Verasys SSE system bus (Smart Equipment rooftop board)?</summary><p>Start with MV 29896 UnitEn (Unit enable); MV 29518 OccMode (Occupancy mode); MV 29520 NetOcc (Network occupancy command); AV 29608 ClgOcc-Sp (Occupied cooling setpoint); AV 29728 CVHtgOcc-SP (CV occupied heating setpoint); AV 29564 SAT (Supply air temperature); MV 29838 OprMode (Operating mode); MV 29803 Unit-S (Unit status); MV 29552 FanVFDFlt (Supply fan VFD fault); MV 29811 EconDampFlt (Economizer damper fault).</p></details><details><summary>How do I check these points on the real Verasys SSE system bus (Smart Equipment rooftop board)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Johnson Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2001-two-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2001 (Two-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2001.</p><div class="meta">200 objects &middot; 131 writable &middot; LIT-12013071</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2001, ATC app 2001, ATC1100 2001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2002-two-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2002 (Two-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2002.</p><div class="meta">196 objects &middot; 127 writable &middot; LIT-12013072</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2002, ATC app 2002, ATC1100 2002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2003-two-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2003 (Two-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2003.</p><div class="meta">200 objects &middot; 131 writable &middot; LIT-12013073</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2003, ATC app 2003, ATC1100 2003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2004-two-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2004 (Two-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2004.</p><div class="meta">196 objects &middot; 127 writable &middot; LIT-12013074</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2004, ATC app 2004, ATC1100 2004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2005-two-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2005 (Two-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2005.</p><div class="meta">208 objects &middot; 140 writable &middot; LIT-12013075</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2005, ATC app 2005, ATC1100 2005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2006-two-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2006 (Two-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1100 with application #2006.</p><div class="meta">204 objects &middot; 136 writable &middot; LIT-12013076</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2006, ATC app 2006, ATC1100 2006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2007-two-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2007 (Two-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2007.</p><div class="meta">208 objects &middot; 140 writable &middot; LIT-12013077</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2007, ATC app 2007, ATC1100 2007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1100-app-2008-two-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1100 Fan Coil Controller - Application #2008 (Two-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan and an optional on/off fresh-air damper, run by the Johnson Controls ATC1100 with application #2008.</p><div class="meta">204 objects &middot; 136 writable &middot; LIT-12013078</div><span class="sr-only"> Also known as: ATC1100, LC-ATC1100-0, Application #2008, ATC app 2008, ATC1100 2008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3001-two-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3001 (Two-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3001.</p><div class="meta">230 objects &middot; 149 writable &middot; LIT-12013080</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3001, ATC app 3001, ATC1500 3001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3002-two-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3002 (Two-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3002.</p><div class="meta">230 objects &middot; 149 writable &middot; LIT-12013081</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3002, ATC app 3002, ATC1500 3002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3003-two-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3003 (Two-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3003.</p><div class="meta">226 objects &middot; 145 writable &middot; LIT-12013082</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3003, ATC app 3003, ATC1500 3003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3004-two-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3004 (Two-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3004.</p><div class="meta">226 objects &middot; 145 writable &middot; LIT-12013083</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3004, ATC app 3004, ATC1500 3004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3005-two-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3005 (Two-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3005.</p><div class="meta">238 objects &middot; 158 writable &middot; LIT-12013084</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3005, ATC app 3005, ATC1500 3005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3006-two-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3006 (Two-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (on/off), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3006.</p><div class="meta">238 objects &middot; 158 writable &middot; LIT-12013087</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3006, ATC app 3006, ATC1500 3006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3007-two-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3007 (Two-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #3007.</p><div class="meta">234 objects &middot; 154 writable &middot; LIT-12013085</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3007, ATC app 3007, ATC1500 3007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-3008-two-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #3008 (Two-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A two-pipe fan coil with one changeover heating/cooling valve (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #3008.</p><div class="meta">234 objects &middot; 154 writable &middot; LIT-12013086</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #3008, ATC app 3008, ATC1500 3008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4001-four-pipe-on-off-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4001 (Four-Pipe, On/Off Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4001.</p><div class="meta">231 objects &middot; 154 writable &middot; LIT-12013088</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4001, ATC app 4001, ATC1500 4001, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4002-four-pipe-on-off-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4002 (Four-Pipe, On/Off Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4002.</p><div class="meta">231 objects &middot; 154 writable &middot; LIT-12013089</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4002, ATC app 4002, ATC1500 4002, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4003-four-pipe-0-10v-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4003 (Four-Pipe, 0-10V Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4003.</p><div class="meta">229 objects &middot; 151 writable &middot; LIT-12013090</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4003, ATC app 4003, ATC1500 4003, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4004-four-pipe-0-10v-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4004 (Four-Pipe, 0-10V Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4004.</p><div class="meta">229 objects &middot; 151 writable &middot; LIT-12013091</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4004, ATC app 4004, ATC1500 4004, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4005-four-pipe-six-way-valve-staged-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4005 (Four-Pipe, Six-Way Valve, Staged Fan, Floating Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4005.</p><div class="meta">192 objects &middot; 123 writable &middot; LIT-12013092</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4005, ATC app 4005, ATC1500 4005, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4006-four-pipe-six-way-valve-staged-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4006 (Four-Pipe, Six-Way Valve, Staged Fan, On/Off Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a multi-speed (staged) fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4006.</p><div class="meta">192 objects &middot; 123 writable &middot; LIT-12013093</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4006, ATC app 4006, ATC1500 4006, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4007-four-pipe-on-off-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4007 (Four-Pipe, On/Off Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4007.</p><div class="meta">240 objects &middot; 163 writable &middot; LIT-12013094</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4007, ATC app 4007, ATC1500 4007, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4008-four-pipe-on-off-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4008 (Four-Pipe, On/Off Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (on/off), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4008.</p><div class="meta">240 objects &middot; 163 writable &middot; LIT-12013095</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4008, ATC app 4008, ATC1500 4008, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4009-four-pipe-0-10v-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4009 (Four-Pipe, 0-10V Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4009.</p><div class="meta">238 objects &middot; 160 writable &middot; LIT-12013096</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4009, ATC app 4009, ATC1500 4009, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4010-four-pipe-0-10v-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4010 (Four-Pipe, 0-10V Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with separate heating and cooling valves (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4010.</p><div class="meta">238 objects &middot; 160 writable &middot; LIT-12013097</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4010, ATC app 4010, ATC1500 4010, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4011-four-pipe-six-way-valve-var-speed-fan-floating-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4011 (Four-Pipe, Six-Way Valve, Var-Speed Fan, Floating Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional floating fresh-air damper with position output, run by the Johnson Controls ATC1500 with application #4011.</p><div class="meta">201 objects &middot; 132 writable &middot; LIT-12013098</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4011, ATC app 4011, ATC1500 4011, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/atc1500-app-4012-four-pipe-six-way-valve-var-speed-fan-on-off-damper" data-row><span class="k">Fan coil unit controller</span><h3>Johnson Controls ATC1500 Fan Coil Controller - Application #4012 (Four-Pipe, Six-Way Valve, Var-Speed Fan, On/Off Damper)</h3><p>A four-pipe fan coil with a six-way valve for heating and cooling (0-10 V proportional), a variable-speed fan, two-wire PWM heating and an optional on/off fresh-air damper, run by the Johnson Controls ATC1500 with application #4012.</p><div class="meta">201 objects &middot; 132 writable &middot; LIT-12013099</div><span class="sr-only"> Also known as: ATC1500, LC-ATC1500-0, Application #4012, ATC app 4012, ATC1500 4012, Advanced Terminal Unit Controller, ATC SMART Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/eem-multi-circuit-meter-load-device" data-row><span class="k">Power and energy meter (multi-circuit, BACnet MS/TP or BACnet IP)</span><h3>Johnson Controls EEM Multi-Circuit Electric Energy Meter - Load Device</h3><p>Each configured load (virtual BACnet device) of the Johnson Controls EEM multi-circuit electric energy meter.</p><div class="meta">55 objects &middot; 1 writable &middot; LIT-12013610</div><span class="sr-only"> Also known as: EEM Multi-Circuit load, EEM-MULTI-03, EEM-MULTI-12, EEM-MULTI-48, Electric Energy Meter Multi-Circuit, JCI EEM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/eem-multi-circuit-meter-root-device" data-row><span class="k">Power and energy meter (multi-circuit, BACnet MS/TP or BACnet IP)</span><h3>Johnson Controls EEM Multi-Circuit Electric Energy Meter - Root Device</h3><p>The root (panel) device of the Johnson Controls EEM multi-circuit electric energy meter in its 3, 12 and 48-load versions.</p><div class="meta">33 objects &middot; 0 writable &middot; LIT-12013610</div><span class="sr-only"> Also known as: EEM Multi-Circuit, EEM-MULTI-03, EEM-MULTI-12, EEM-MULTI-48, Electric Energy Meter Multi-Circuit, JCI EEM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/emcomms-3-phase-energy-meter" data-row><span class="k">Power and energy meter (3-phase, BACnet MS/TP)</span><h3>Johnson Controls EM Series 3-Phase Energy Meter with EMCOMMS Module (BACnet MS/TP)</h3><p>The Johnson Controls EM series three-phase energy meter: the EMCOMMS communication module with its CVT voltage/current sensors, one per phase.</p><div class="meta">267 objects &middot; 199 writable &middot; LIT-12013039</div><span class="sr-only"> Also known as: EMCOMMS, EM Series, EM 3 Phase Energy Meter, JCI EM meter, EMCOMMS BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/frick-xlp3b-evaporative-condenser" data-row><span class="k">Evaporative condenser controller</span><h3>Johnson Controls Frick XLP3b Evaporative Condenser Controller (BMS points)</h3><p>Johnson Controls / Frick XLP3b evaporative condensers for industrial refrigeration with the factory PLC control panel (up to eight fans and a pump).</p><div class="meta">41 objects &middot; 12 writable &middot; 140.925-IOM</div><span class="sr-only"> Also known as: XLP3b, Frick XLP3b, XLP3b evaporative condenser, 140.925-IOM</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/hms-2000-fume-hood-controller" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Johnson Controls HMS-2000 Fume Hood Controller (BACnet MS/TP)</h3><p>Fume hoods controlled and monitored by the Johnson Controls HMS-2000 touchscreen fume hood controller with face velocity, sash, pressure and airflow inputs.</p><div class="meta">62 objects &middot; 41 writable &middot; LIT-12014479</div><span class="sr-only"> Also known as: HMS-2000, HMS2000, LB-HMS2C, Hood Monitoring Station, JCI fume hood controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/hms1655-fume-hood-controller" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Johnson Controls HMS1655 Fume Hood Controller (BACnet MS/TP)</h3><p>Fume hoods controlled and monitored by the Johnson Controls HMS1655 fume hood controller with face velocity, sash, pressure, airflow and temperature inputs.</p><div class="meta">93 objects &middot; 62 writable &middot; LIT-12013211</div><span class="sr-only"> Also known as: HMS1655, HMS-1655, Hood Monitoring Station, JCI fume hood controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/jmwl-series-water-source-heat-pump" data-row><span class="k">Water-to-water heat pump</span><h3>Johnson Controls JMWL-Series 30-70 Ton Modular Water-to-Water Heat Pump</h3><p>Johnson Controls JMWL-Series 30-70 ton modular water-to-water heat pump modules with the factory master controller.</p><div class="meta">303 objects &middot; 123 writable &middot; 14807-NOM1-1221</div><span class="sr-only"> Also known as: JMWL, JMWL-Series, JMWL360, JMWL600, JMWL840, JMW600, 14807-NOM1, 97B0090N02, JCI modular water-to-water heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/peak-18-smart-equipment-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Johnson Controls PEAK 18 SMART Equipment Controller - Water-Source Heat Pump (PK-OEM1820)</h3><p>Water-source heat pumps with a factory PEAK OEM 18 (24 V) SMART Equipment controller linked over Modbus to one or two Aurora (ABC) unit boards.</p><div class="meta">153 objects &middot; 57 writable &middot; 147.00-EG1 (517)</div><span class="sr-only"> Also known as: PEAK 18, PK-OEM1820-0, PK-OEM18x0-0, PEAK OEM 18, SMART Equipment controller, 147.00-EG1, Aurora ABC</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/penn-mr5-case-controller" data-row><span class="k">Refrigerated display case controller</span><h3>Johnson Controls PENN MR5 Series panel-mount refrigerated case controller (MR534, BACnet MS/TP)</h3><p>PENN / Johnson Controls MR5 Series (MR534) panel-mount controllers for refrigerated display cases, with the ADPT-MR5-RS485 adapter for BACnet MS/TP or Verasys.</p><div class="meta">51 objects &middot; 15 writable &middot; LIT-12013019</div><span class="sr-only"> Also known as: MR5, MR534, MR534AFDV, MR534AFDN, PENN MR5, ADPT-MR5-RS485, LIT-12013019, JCI refrigeration case controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/premier-rooftop-25-50-ton" data-row><span class="k">Rooftop unit controller</span><h3>Johnson Controls Premier Rooftop Units 25-50 Ton</h3><p>Johnson Controls Premier 25-50 ton R-410A packaged rooftop units (MZVAV or SZVAV) with the Applied Smart Equipment controller.</p><div class="meta">322 objects &middot; 115 writable &middot; 5586996-JSG-A-520</div><span class="sr-only"> Also known as: JCI Premier RTU, Premier 25-50 ton, Applied Smart Equipment controller, Smart Equipment rooftop, 5586996-JSG-A</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/simplicity-linc-gateway" data-row><span class="k">Rooftop unit BACnet gateway</span><h3>Johnson Controls Simplicity LINC Gateway (YORK / JCI Unitary Products rooftops)</h3><p>Johnson Controls Unitary Products (YORK, Coleman, Luxaire) packaged rooftop units with Simplicity controls built after 4/2/2008, plus older Simplicity Elite and Simplicity with Intelli-Comfort controls, fitted with the Simplicity LINC gateway.</p><div class="meta">197 objects &middot; 98 writable &middot; 1031990-UAD-A-0313 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Simplicity LINC, Simplicity-LINC, SimplicityLINC, YORK Simplicity LINC, 1031990-UAD-A-0313, YORK_RTU, Simplicity Elite, Intelli-Comfort, Sun-Line, Predator, YORK Simplicity BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/t8800-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls T8800 Series Touch Screen Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- and four-pipe fan coils with three-speed fans and on/off or modulating valves, using the T8800 touch screen thermostat (TF20, TB20, TB21).</p><div class="meta">18 objects &middot; 13 writable &middot; Rev 1.0</div><span class="sr-only"> Also known as: T8800, T8800-TF20, T8800-TB20, T8800-TB21</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/t9800-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls T9800 Series Touch Screen Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- and four-pipe fan coils (relay or 0-10 VDC valves, three-speed or ECM fans), fan coils with floor heating or TiO2/ESP, water source heat pumps, boilers and a basic AHU application, using the T9800 touch screen thermostat.</p><div class="meta">48 objects &middot; 38 writable &middot; Rev 1.4</div><span class="sr-only"> Also known as: T9800, T9800-TF20-9JS0, T9800-TF21-9JS0, T9800-TB21-9JS0, T9800-TF20-1JS0, T9800-TF21-1JS0, T9800-TB21-1JS0</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2601-4-single-stage-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat)</span><h3>Johnson Controls TEC2601-4 and TEC2601-4+PIR Single-Stage Thermostat (BACnet MS/TP)</h3><p>Single-stage heating and cooling equipment such as small rooftop units and split systems with 24 VAC G/Y1/W1 control, using the TEC2601-4 thermostat.</p><div class="meta">48 objects &middot; 30 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2601-4, TEC2601-4+PIR, TEC2601</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2602-4-heat-pump-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat for heat-pump units)</span><h3>Johnson Controls TEC2602-4 and TEC2602-4+PIR Heat Pump Thermostat (BACnet MS/TP)</h3><p>Single- or two-stage heat pumps with auxiliary heat and a reversing valve, using the TEC2602-4 thermostat.</p><div class="meta">56 objects &middot; 34 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2602-4, TEC2602-4+PIR, TEC2602</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2603-4-multi-stage-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat)</span><h3>Johnson Controls TEC2603-4 and TEC2603-4+PIR Multi-Stage Thermostat (BACnet MS/TP)</h3><p>Rooftop units and split systems with up to two heating and two cooling stages, using the TEC2603-4 thermostat.</p><div class="meta">52 objects &middot; 32 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2603-4, TEC2603-4+PIR, TEC2603</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2604-4-economizer-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat with economizer)</span><h3>Johnson Controls TEC2604-4 and TEC2604-4+PIR Multi-Stage Economizer Thermostat (BACnet MS/TP)</h3><p>Rooftop units with an economizer and up to two heating and two cooling stages, using the TEC2604-4 thermostat.</p><div class="meta">57 objects &middot; 36 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2604-4, TEC2604-4+PIR, TEC2604</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2613-4-temperature-humidity-controller" data-row><span class="k">Rooftop unit controller (room thermostat with humidity control)</span><h3>Johnson Controls TEC2613-4 and TEC2613-4+PIR Multi-Stage Temperature and Humidity Controller (BACnet MS/TP)</h3><p>Multi-stage rooftop units and split systems that also dehumidify or drive a humidifier, using the TEC2613-4 controller.</p><div class="meta">64 objects &middot; 39 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2613-4, TEC2613-4+PIR, TEC2613</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2645-2-proportional-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC2645-2 Thermostat with Single Proportional Output and One-Speed Fan (BACnet MS/TP)</h3><p>Johnson Controls TEC2645-2 BACnet MS/TP networked thermostats with one 0-10 VDC proportional output and one-speed fan control (the -2 generation; the newer TEC2645-4 is a separate entry with different instances).</p><div class="meta">39 objects &middot; 28 writable &middot; LIT-12011186</div><span class="sr-only"> Also known as: TEC2645-2, TEC2645, TEC2645-2 networked thermostat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2645-4-proportional-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC2645-4 Thermostat with Single Proportional Output and One-Speed Fan (BACnet MS/TP)</h3><p>Fan coils, reheat valves and zoning equipment with one 0-10 VDC proportional output and a single-speed fan, using the TEC2645-4 thermostat.</p><div class="meta">47 objects &middot; 31 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2645-4, TEC2645</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2647z-3-zone-controller" data-row><span class="k">VAV zone controller (room thermostat for TEC zoning)</span><h3>Johnson Controls TEC2647Z-3 / TEC2647Z-3+PIR Zone Controller (TEC Zoning System, BACnet MS/TP)</h3><p>Zone dampers in the Johnson Controls TEC zoning system, each run by a TEC2647Z-3 zone controller (optionally with PIR occupancy sensor) and served by a TEC2664Z-3 rooftop controller.</p><div class="meta">51 objects &middot; 32 writable &middot; LIT-12011682</div><span class="sr-only"> Also known as: TEC2647Z-3, TEC2647Z-3+PIR, TEC2647Z, TEC2647Z-2, TEC zoning zone controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec2664z-3-rooftop-controller" data-row><span class="k">Rooftop unit controller (TEC zoning system)</span><h3>Johnson Controls TEC2664Z-3 Rooftop Controller (TEC Zoning System, BACnet MS/TP)</h3><p>Constant volume, pressure-dependent rooftop units with up to two heating and two cooling stages and a bypass damper, run by the TEC2664Z-3 rooftop controller of the Johnson Controls TEC zoning system.</p><div class="meta">62 objects &middot; 30 writable &middot; LIT-12011682</div><span class="sr-only"> Also known as: TEC2664Z-3, TEC2664Z, TEC2664Z-2, TEC zoning rooftop controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x6h-2-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26x6(H)-2 Series Fan Coil Thermostat with Dehumidification and Three Fan Speeds (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils and cabinet unit heaters with three fan speeds, using the older TEC26x6(H)-2 thermostats.</p><div class="meta">54 objects &middot; 33 writable &middot; Part No. 24-9890-234, Rev. B</div><span class="sr-only"> Also known as: TEC2616-2, TEC2626-2, TEC2636-2, TEC2646-2, TEC2656-2, TEC2636H-2, TEC2656H-2, TEC26x6-2</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x6h-4-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26x6(H)-4 and TEC26x6H-4+PIR Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils with up to three fan speeds, controlled by the TEC26x6(H)-4 family (on/off, floating or proportional valve outputs, optional dehumidification and PIR occupancy sensing).</p><div class="meta">63 objects &middot; 36 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2616-4, TEC2626-4, TEC2636-4, TEC2646-4, TEC2656-4, TEC2616H-4, TEC2636H-4+PIR, TEC2656H-4+PIR, TEC26x6-4</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7-2-two-output-thermostat" data-row><span class="k">VAV zone controller (room thermostat)</span><h3>Johnson Controls TEC26x7-2 Series Thermostat with Two Outputs (BACnet MS/TP)</h3><p>Hydronic reheat valves, pressure-dependent VAV boxes with or without reheat and other zoning equipment, using the older TEC26x7-2 two-output thermostats.</p><div class="meta">42 objects &middot; 30 writable &middot; Part No. 24-9890-242, Rev. A</div><span class="sr-only"> Also known as: TEC2627-2, TEC2647-2, TEC26x7-2</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7-4-two-output-thermostat" data-row><span class="k">VAV zone controller (room thermostat)</span><h3>Johnson Controls TEC26x7-4 and TEC26x7-4+PIR Thermostat with Two Outputs (BACnet MS/TP)</h3><p>Hydronic reheat valves, pressure-dependent VAV boxes with or without reheat and other zoning equipment, using the two-output TEC26x7-4 thermostats (TEC2627 on/off or floating, TEC2647 proportional).</p><div class="meta">49 objects &middot; 33 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC2627-4, TEC2647-4, TEC2627-4+PIR, TEC2647-4+PIR, TEC26x7-4</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26x7vvt-2-vvt-zoning-thermostat" data-row><span class="k">VAV zone controller (room thermostat for VVT zoning)</span><h3>Johnson Controls TEC26x7VVT-2 Series Thermostat with Two Outputs for VVT Systems (BACnet MS/TP)</h3><p>Pressure-dependent VAV and VVT zone dampers with or without local reheat, using the TEC26x7VVT-2 thermostats with floating or 0-10 VDC outputs.</p><div class="meta">42 objects &middot; 30 writable &middot; Part No. 24-9890-633</div><span class="sr-only"> Also known as: TEC2627VVT-2, TEC2647VVT-2, TEC26x7VVT-2, TEC26x7VVT</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec26xx-0-pir-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC26xx-0+PIR Thermostat Controller (BACnet MS/TP)</h3><p>Fan coils and zoning equipment controlled by the TEC26xx-0+PIR thermostats, which add remote input and heat/cool output configuration objects to the TEC26x6 object set.</p><div class="meta">65 objects &middot; 38 writable &middot; LIT-12011592</div><span class="sr-only"> Also known as: TEC26xx-0+PIR, TEC26xx-0</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3610-tec3613-on-off-floating-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC3000 Series TEC3610 / TEC3611 / TEC3612 / TEC3613 On/Off or Floating Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils, cabinet unit heaters, reheat valves and pressure-dependent VAV zones with on/off or floating outputs, using the networked TEC3610-TEC3613 thermostats.</p><div class="meta">97 objects &middot; 68 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3610, TEC3611, TEC3612, TEC3613, TEC361x, TEC3000 on/off floating, JCI TEC3000 fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3620-tec3623-proportional-fan-coil-thermostat" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Johnson Controls TEC3000 Series TEC3620 / TEC3621 / TEC3622 / TEC3623 Proportional Fan Coil Thermostat (BACnet MS/TP)</h3><p>Two- or four-pipe fan coils, cabinet unit heaters, reheat valves and pressure-dependent VAV zones with 0-10 VDC proportional outputs, using the networked TEC3620-TEC3623 thermostats.</p><div class="meta">94 objects &middot; 65 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3620, TEC3621, TEC3622, TEC3623, TEC362x, TEC3000 proportional, JCI TEC3000 0-10V fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/tec3630-tec3631-rtu-heat-pump-economizer-thermostat" data-row><span class="k">Rooftop unit controller (room thermostat, conventional or heat-pump RTUs)</span><h3>Johnson Controls TEC3000 Series TEC3630 / TEC3631 Single- or Two-Stage RTU / Heat Pump Thermostat with Economizer (BACnet MS/TP)</h3><p>Single- or two-stage unitary rooftop units and heat-pump RTUs, with or without an economizer, using the networked TEC3630 and TEC3631 thermostats.</p><div class="meta">101 objects &middot; 73 writable &middot; LIT-12011956</div><span class="sr-only"> Also known as: TEC3630, TEC3631, TEC363x, TEC3000 economizer, JCI TEC3000 rooftop thermostat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-1655-room-pressure-controller" data-row><span class="k">Room pressure controller (isolation room)</span><h3>Johnson Controls Triatek FMS-1655 Room Pressure Controller (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-1655 room pressure controllers for isolation rooms, labs and cleanrooms, with optional anteroom and flow inputs.</p><div class="meta">90 objects &middot; 60 writable &middot; LIT-12013120 Rev. A</div><span class="sr-only"> Also known as: FMS-1655, FMS1655, Triatek FMS-1655, Triatek room pressure controller, JCI room pressure controller, LIT-12013120</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-2000c-critical-environment-controller" data-row><span class="k">Room pressure controller (critical environment)</span><h3>Johnson Controls Triatek FMS-2000C Critical Environment Controller (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-2000C critical environment controllers for isolation rooms, labs and cleanrooms (successor of the FMS-1655).</p><div class="meta">93 objects &middot; 59 writable &middot; LIT-12013504</div><span class="sr-only"> Also known as: FMS-2000C, FMS2000C, FMS-2000, Triatek FMS-2000C, LIT-12013504, JCI critical environment controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/fms-2000m-critical-environment-monitor" data-row><span class="k">Room pressure monitor (critical environment)</span><h3>Johnson Controls Triatek FMS-2000M Critical Environment Monitor (BACnet MS/TP)</h3><p>Triatek / Johnson Controls FMS-2000M critical environment monitors with one to four differential pressure sensors (models FMS2M-Bx1x to Bx4x).</p><div class="meta">49 objects &middot; 37 writable &middot; LIT-12013580</div><span class="sr-only"> Also known as: FMS-2000M, FMS2000M, Triatek FMS-2000M, FMS2M, FMS2M-Bx1x, FMS2M-Bx2x, FMS2M-Bx3x, FMS2M-Bx4x, LIT-12013580</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/variable-speed-drive-series-iii" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Johnson Controls Variable Speed Drive Series III (on-board BACnet MS/TP and BACnet IP)</h3><p>Johnson Controls Variable Speed Drive Series III (VS3) HVAC drives using the on-board RS-485 port (BACnet MS/TP) or the RJ45 Ethernet port (BACnet IP).</p><div class="meta">78 objects &middot; 29 writable &middot; LIT-12013000</div><span class="sr-only"> Also known as: VSD Series III, Variable Speed Drive Series 3, JCI VSD3, VS3 drive, LIT-12013000</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-1-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-1 (Cooling only)</h3><p>A single-duct cooling-only VAV box controlled by the Johnson Controls VAV1717 with preloaded application 1717-1.</p><div class="meta">83 objects &middot; 38 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-1, VAV1717 Cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-10-elec-reheat-1-stg-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-10 (Elec Reheat 1 Stg On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and one stage of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-10.</p><div class="meta">99 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-10, VAV1717 Elec Reheat 1 Stg On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-2-elec-reheat-1-2-stg" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-2 (Elec Reheat 1-2 Stg)</h3><p>A single-duct VAV box with one or two stages of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-2.</p><div class="meta">96 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-2, VAV1717 Elec Reheat 1-2 Stg</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-3-on-off-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-3 (On/Off HW Reheat)</h3><p>A single-duct VAV box with an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-3.</p><div class="meta">93 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-3, VAV1717 On/Off HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-4-incr-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-4 (Incr HW Reheat)</h3><p>A single-duct VAV box with an incremental (floating) hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-4.</p><div class="meta">91 objects &middot; 40 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-4, VAV1717 Incr HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-5-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-5 (On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan controlled by the Johnson Controls VAV1717 with preloaded application 1717-5.</p><div class="meta">91 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-5, VAV1717 On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-6-on-off-hw-reheat-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-6 (On/Off HW Reheat On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-6.</p><div class="meta">96 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-6, VAV1717 On/Off HW Reheat On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-7-elec-reheat-1-stg-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-7 (Elec Reheat 1 Stg On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and one stage of electric reheat controlled by the Johnson Controls VAV1717 with preloaded application 1717-7.</p><div class="meta">97 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-7, VAV1717 Elec Reheat 1 Stg On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-8-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-8 (On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan controlled by the Johnson Controls VAV1717 with preloaded application 1717-8.</p><div class="meta">87 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-8, VAV1717 On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1717-app-9-on-off-hw-reheat-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1717 VAV Controller - Application 1717-9 (On/Off HW Reheat On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1717 with preloaded application 1717-9.</p><div class="meta">97 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1717, JC-VAV1717-0, Application 1717-9, VAV1717 On/Off HW Reheat On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-1-elec-reheat-1-3-stg-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-1 (Elec Reheat 1-3 Stg On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-1.</p><div class="meta">100 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-1, VAV1732 Elec Reheat 1-3 Stg On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-10-proportional-hw-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-10 (Proportional HW Reheat)</h3><p>A single-duct VAV box with a proportional (0-10 VDC) hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-10.</p><div class="meta">91 objects &middot; 40 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-10, VAV1732 Proportional HW Reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-2-incr-hw-reheat-on-off-parallel-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-2 (Incr HW Reheat On/Off Parallel Fan)</h3><p>A parallel fan-powered VAV box with a single-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-2.</p><div class="meta">94 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-2, VAV1732 Incr HW Reheat On/Off Parallel Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-3-elec-reheat-1-3-stg-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-3 (Elec Reheat 1-3 Stg On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-3.</p><div class="meta">102 objects &middot; 44 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-3, VAV1732 Elec Reheat 1-3 Stg On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-4-incr-hw-reheat-on-off-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-4 (Incr HW Reheat On/Off Series Fan)</h3><p>A series fan-powered VAV box with a single-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-4.</p><div class="meta">95 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-4, VAV1732 Incr HW Reheat On/Off Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-5-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-5 (Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan controlled by the Johnson Controls VAV1732 with preloaded application 1732-5.</p><div class="meta">89 objects &middot; 39 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-5, VAV1732 Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-6-elec-reheat-1-3-stg-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-6 (Elec Reheat 1-3 Stg Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-6.</p><div class="meta">104 objects &middot; 44 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-6, VAV1732 Elec Reheat 1-3 Stg Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-7-on-off-hw-reheat-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-7 (On/Off HW Reheat Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and an on/off hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-7.</p><div class="meta">99 objects &middot; 42 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-7, VAV1732 On/Off HW Reheat Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-8-incr-hw-reheat-var-speed-series-fan" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-8 (Incr HW Reheat Var Speed Series Fan)</h3><p>A series fan-powered VAV box with a variable-speed fan and an incremental hot water reheat valve controlled by the Johnson Controls VAV1732 with preloaded application 1732-8.</p><div class="meta">97 objects &middot; 41 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-8, VAV1732 Incr HW Reheat Var Speed Series Fan</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vav1732-app-9-elec-reheat-1-3-stg" data-row><span class="k">VAV terminal unit controller</span><h3>Johnson Controls VAV1732 VAV Controller - Application 1732-9 (Elec Reheat 1-3 Stg)</h3><p>A single-duct VAV box with one to three stages of electric reheat controlled by the Johnson Controls VAV1732 with preloaded application 1732-9.</p><div class="meta">98 objects &middot; 43 writable &middot; LIT-12013794</div><span class="sr-only"> Also known as: VAV1732, JC-VAV1732-0, Application 1732-9, VAV1732 Elec Reheat 1-3 Stg</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-byp200-bypass-controller" data-row><span class="k">Bypass damper controller (Verasys zoning)</span><h3>Johnson Controls Verasys BYP200 Bypass Controller</h3><p>Verasys BYP200 bypass damper controllers that hold duct static pressure in a zoning system.</p><div class="meta">7 objects &middot; 3 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: BYP200, Verasys bypass controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-generic-io-controller" data-row><span class="k">General purpose I/O controller (Verasys)</span><h3>Johnson Controls Verasys generic IO controller</h3><p>Verasys generic IO controllers with digital and analog inputs, outputs, NetSensors and energy meters on the system bus.</p><div class="meta">198 objects &middot; 63 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: Verasys generic IO, Verasys IO controller, Verasys GIO</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac1000-constant-volume-controller" data-row><span class="k">Rooftop / constant volume unit controller (Verasys)</span><h3>Johnson Controls Verasys VAC1000 Constant Volume Controller</h3><p>Constant volume rooftop and air handling units controlled by a Verasys VAC1000 Constant Volume Controller.</p><div class="meta">129 objects &middot; 72 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC1000, Verasys VAC1000, Verasys constant volume controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac1001-lighting-controller" data-row><span class="k">Lighting controller (Verasys)</span><h3>Johnson Controls Verasys VAC1001 Lighting Controller</h3><p>Verasys VAC1001 lighting controllers with up to 9 lighting circuits grouped into zones.</p><div class="meta">104 objects &middot; 75 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC1001, Verasys lighting controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vac3000-constant-volume-controller" data-row><span class="k">Rooftop / constant volume unit controller (Verasys)</span><h3>Johnson Controls Verasys VAC3000 Constant Volume Controller</h3><p>Constant volume rooftop and air handling units controlled by a Verasys VAC3000 Constant Volume Controller.</p><div class="meta">126 objects &middot; 69 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VAC3000, Verasys VAC3000, Verasys constant volume controller, Verasys CV controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-zone-equipment-controller" data-row><span class="k">VAV / zone damper controller (Verasys)</span><h3>Johnson Controls Verasys Zone Equipment Controller (ZEC)</h3><p>Verasys Zone Equipment Controllers serving zone dampers and VAV boxes in a Verasys zoning system.</p><div class="meta">57 objects &middot; 38 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: ZEC, Verasys ZEC, Zone Equipment Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-zoning-rtu" data-row><span class="k">Rooftop unit controller (Verasys zoning)</span><h3>Johnson Controls Verasys Zoning RTU (rooftop unit on the Verasys system bus)</h3><p>Rooftop units integrated as the air source of a Verasys zoning system.</p><div class="meta">111 objects &middot; 46 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: Verasys Zoning RTU, Verasys RTU, Verasys zoning rooftop</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/vsd-series-ii" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Johnson Controls VSD Series II HVAC drive (BACnet MS/TP and BACnet IP)</h3><p>Johnson Controls VSD Series II HVAC drives using the built-in RS-485 port (BACnet MS/TP) or the Ethernet port (BACnet IP).</p><div class="meta">71 objects &middot; 30 writable &middot; LIT-12011771</div><span class="sr-only"> Also known as: VSD Series II, Variable Speed Drive Series II, JCI VSD2, VSD Series 2, LIT-12011771</span></a></li><li><a class="card" href="/bacnet-points-lists/johnson-controls/verasys-vzc100-zone-coordinator" data-row><span class="k">Zoning system coordinator</span><h3>Johnson Controls VZC100 Verasys Zone Coordinator</h3><p>Verasys VZC100 zone coordinators that run a zoned rooftop system (zone voting, duct pressure and discharge air resets).</p><div class="meta">30 objects &middot; 23 writable &middot; LIT-12013287</div><span class="sr-only"> Also known as: VZC100, Verasys Zone Coordinator</span></a></li></ul>
<p class="updated">Source: <a href="https://docs.johnsoncontrols.com/bas/api/khub/maps/bQUUXbLn_sJI5F5XzKax0Q/attachments/ETDjFYqCzPvla4mPr0wdlw-bQUUXbLn_sJI5F5XzKax0Q/content" rel="nofollow noopener" target="_blank">Verasys BACnet over IP Integration User Guide &middot; LIT-12013287 &middot; rev. 2024-03-11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
