<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>KMC Controls Conquest BAC-9311A VAV with BACnet Points List</title>
<meta name="description" content="KMC Controls Conquest BAC-9311A VAV with remote actuator BACnet points list: 90 objects by ID and name (e.g. MV 1 = OCCUPIED MODE), 58 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="KMC Controls Conquest BAC-9311A VAV with BACnet Points List">
<meta property="og:description" content="KMC Controls Conquest BAC-9311A VAV with remote actuator BACnet points list: 90 objects by ID and name (e.g. MV 1 = OCCUPIED MODE), 58 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="KMC Controls Conquest BAC-9311A VAV with BACnet Points List">
<meta name="twitter:description" content="KMC Controls Conquest BAC-9311A VAV with remote actuator BACnet points list: 90 objects by ID and name (e.g. MV 1 = OCCUPIED MODE), 58 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator",
   "url": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator",
   "name": "KMC Controls Conquest BAC-9311A VAV with BACnet Points List",
   "description": "KMC Controls Conquest BAC-9311A VAV with remote actuator BACnet points list: 90 objects by ID and name (e.g. MV 1 = OCCUPIED MODE), 58 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator#dataset",
   "name": "KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet Points List",
   "description": "KMC Conquest controllers ship with a default application per equipment type. This table lists the objects of the Vav With Remote Actuator application: inputs, outputs, setpoints and configuration values, binary flags and multi-state modes, with their factory defaults. Conquest controllers talk BACnet MS/TP, and the Ethernet models BACnet IP. KMC Controls Conquest BAC-9311A VAV with remote actuator BACnet points list: 90 objects by ID and name (e.g. MV 1 = OCCUPIED MODE), 58 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator",
   "keywords": [
    "KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet Points List",
    "KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet objects",
    "KMC Controls BACnet",
    "BAC-9311A BACnet points list",
    "BAC-9311 BACnet points list",
    "KMC Conquest BACnet points list",
    "Conquest Gen6 BACnet points list",
    "AG250415B BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Conquest Gen6 Controller Application Guide",
    "url": "https://www.kmccontrols.com/wp-content/uploads/kmc_documents/AG_Conquest-Controllers-Gen6_SAG250415B.pdf",
    "author": {
     "@type": "Organization",
     "name": "KMC Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6)",
    "brand": {
     "@type": "Brand",
     "name": "KMC Controls"
    },
    "category": "VAV terminal unit controller (remote actuator)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 90 BACnet objects: 4 analog inputs, 3 analog outputs, 46 analog values, 6 binary outputs, 26 binary values, 5 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "58 of the 90 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Conquest Gen6 Controller Application Guide (AG250415B), published free by KMC Controls at https://www.kmccontrols.com/wp-content/uploads/kmc_documents/AG_Conquest-Controllers-Gen6_SAG250415B.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 OCCUPIED MODE (Occupancy command); AV 5 OCC CL STPT (Occupied cooling setpoint, °F); AV 6 OCC HT STPT (Occupied heating setpoint, °F); AV 1 SPACE TEMP (Space temperature, °F); AV 3 ACT COOL STPT (Active cooling setpoint, °F); MV 8 OCCUPIED STATE (Current occupancy state); AV 24 PRI ACTUAL FLOW (Measured primary airflow); AV 22 PRI FLOW STPT (Airflow setpoint); AI 8 PRIMARY POSITION (Damper position); AI 3 DISCHARGE AIR (Discharge air temperature, °F)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy is controlled through value objects such as MSV1 Occupied Mode and BV6 motion sensor; KMC's troubleshooting section says to check these when occupancy does not change."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Room temperature and setpoint come from STE-9000 NetSensors (mapped to value objects) or from AI1/AI2 analog sensors."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Conquest BAC-9311A VAV with remote actuator (Gen6)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "KMC Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/kmc-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Conquest BAC-9311A VAV with remote actuator (Gen6)",
     "item": "https://easybacnet.com/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/kmc-controls/">KMC Controls</a></li><li aria-current="page">Conquest BAC-9311A VAV with remote actuator (Gen6)</li></ol>
<p class="eyebrow">VAV terminal unit controller (remote actuator) &middot; BACnet points list</p><h1><span class="mfr">KMC Controls</span> Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>KMC Conquest controllers ship with a default application per equipment type. This table lists the objects of the Vav With Remote Actuator application: inputs, outputs, setpoints and configuration values, binary flags and multi-state modes, with their factory defaults. Conquest controllers talk BACnet MS/TP, and the Ethernet models BACnet IP.</p>
<p>This page lists <strong>90 BACnet objects</strong> for the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) &mdash; 58 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from KMC Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/kmc-controls/">KMC Controls</a></dd></div><div><dt>Model</dt><dd>Conquest BAC-9311A VAV with remote actuator (Gen6)</dd></div><div><dt>Equipment</dt><dd>VAV terminal unit controller (remote actuator)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/valves-actuators/">Valves &amp; actuators</a></dd></div><div><dt>BACnet objects</dt><dd>90 (58 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Gen6 application</dd></div><div><dt>Also known as</dt><dd>BAC-9311A, BAC-9311, KMC Conquest, Conquest Gen6, AG250415B</dd></div><div><dt>Source document</dt><dd><a href="https://www.kmccontrols.com/wp-content/uploads/kmc_documents/AG_Conquest-Controllers-Gen6_SAG250415B.pdf" rel="nofollow noopener" target="_blank">Conquest Gen6 Controller Application Guide &middot; AG250415B</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator.csv" rel="nofollow" download>Download CSV <small>90 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/kmc-controls/conquest-bac-9311a-vav-remote-actuator.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.kmccontrols.com/wp-content/uploads/kmc_documents/AG_Conquest-Controllers-Gen6_SAG250415B.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=kmc-controls/conquest-bac-9311a-vav-remote-actuator">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against KMC Controls&rsquo;s current documentation and the live
device before use. Not official KMC Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6)</h2>
<div class="answer"><b>Integration in brief</b><p>Discover the controller, check the application objects in KMC Connect if any are missing, then map occupancy, occupied setpoints and mode from the BMS and read space temperature and the equipment status points.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">OCCUPIED MODE</td><td>Occupancy command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">OCC CL STPT</td><td>Occupied cooling setpoint, °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">OCC HT STPT</td><td>Occupied heating setpoint, °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">SPACE TEMP</td><td>Space temperature, °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">ACT COOL STPT</td><td>Active cooling setpoint, °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-8">MV 8</a></td><td class="n">OCCUPIED STATE</td><td>Current occupancy state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-24">AV 24</a></td><td class="n">PRI ACTUAL FLOW</td><td>Measured primary airflow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-22">AV 22</a></td><td class="n">PRI FLOW STPT</td><td>Airflow setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">PRIMARY POSITION</td><td>Damper position</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">DISCHARGE AIR</td><td>Discharge air temperature, °F</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy is controlled through value objects such as MSV1 Occupied Mode and BV6 motion sensor; KMC&#x27;s troubleshooting section says to check these when occupancy does not change.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Room temperature and setpoint come from STE-9000 NetSensors (mapped to value objects) or from AI1/AI2 analog sensors.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Conquest controllers are BACnet MS/TP, or BACnet IP on Ethernet models.</li><li>Use KMC Connect, Converge or TotalControl to view or recreate objects.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not reuse objects reserved for KMC default programs for custom programming; create new ones.</li><li>A restart can zero objects or return present values to relinquish defaults depending on restart type.</li></ul>
</section>
<h2 id="points">KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">90 of 90 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>4</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>3</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>46</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>6</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>26</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>5</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>90</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>32</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>58</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>49</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>9</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (47)</option><option value="°F">°F (17)</option><option value="cfm">cfm (13)</option><option value="%">% (4)</option><option value="min">min (4)</option><option value="V">V (2)</option><option value="%RH">%RH (1)</option><option value="0-100 % (0-10 V)">0-100 % (0-10 V) (1)</option><option value="ppm">ppm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>5</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">SPACE SENSOR</td><td class="d">Space Sensor (KMC Type II Deg F)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">SPACE SETPOINT</td><td class="d">Space Setpoint (Table 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">DISCHARGE AIR</td><td class="d">Discharge Air Temperature (KMC Type III Deg F)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="8" data-acc="R" data-u="" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">PRIMARY POSITION</td><td class="d">Primary Damper Position (0-12 Volts)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="4" data-i="7" data-acc="C" data-u="0-100 % (0-10 V)" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">ANALOG HEAT</td><td class="d">Analog Heat (default 0)</td><td class="u">0-100 % (0-10 V)</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="5" data-i="8" data-acc="C" data-u="%" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">FAN SPEED</td><td class="d">Fan Speed (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="6" data-i="9" data-acc="C" data-u="" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">AO_09</td><td class="d">Analog Output #9 (default 0)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="7" data-i="1" data-acc="C" data-u="" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">FAN</td><td class="d">Fan (default Inactive)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="8" data-i="2" data-acc="C" data-u="" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">HT STAGE 1</td><td class="d">Heating Stage 1 (default Inactive)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="9" data-i="3" data-acc="C" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">HT STAGE 2</td><td class="d">Heating Stage 2 (default Inactive)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="10" data-i="4" data-acc="C" data-u="" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">HT STAGE 3</td><td class="d">Heating Stage3 (default Inactive)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="11" data-i="5" data-acc="C" data-u="" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">PRI DAMPER CW</td><td class="d">Primary Damper Clockwise (default Inactive)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="12" data-i="6" data-acc="C" data-u="" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">PRI DAMPER CCW</td><td class="d">Primary Damper Counter Clockwise (default Inactive)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="1" data-acc="R" data-u="°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SPACE TEMP</td><td class="d">Space Temperature (default 0)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="2" data-acc="W" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">STPT REFERENCE</td><td class="d">Setpoint Reference (default 72)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="3" data-acc="R" data-u="°F" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ACT COOL STPT</td><td class="d">Active Cooling Setpoint (default 74)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="4" data-acc="R" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">ACT HEAT STPT</td><td class="d">Active Heating Setpoint (default 70)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="5" data-acc="W" data-u="°F" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">OCC CL STPT</td><td class="d">Occupied Cooling Setpoint (default 74)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="6" data-acc="W" data-u="°F" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">OCC HT STPT</td><td class="d">Occupied Heating Setpoint (default 70)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="7" data-acc="W" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">UNOCC CL STPT</td><td class="d">Unoccupied Cooling Setpoint (default 80)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="8" data-acc="W" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">UNOCC HT STPT</td><td class="d">Unoccupied Heating Setpoint (default 64)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">MIN CL STPT</td><td class="d">Minimum Cooling Setpoint (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">MAX HT STPT</td><td class="d">Maximum Heating Setpoint (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="11" data-acc="W" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">MIN STPT DIFF</td><td class="d">Minimum Setpoint Differential (default 4)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="12" data-acc="W" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">STBY_OFFSET</td><td class="d">Standby Offset (default 3)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="13" data-acc="W" data-u="cfm" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">MIN COOL FLOW</td><td class="d">Minimum Cooling Flow (default 100)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="14" data-acc="W" data-u="cfm" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">MAX COOL FLOW</td><td class="d">Maximum Cooling Flow (default 400)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="15" data-acc="W" data-u="cfm" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">MIN HEAT FLOW</td><td class="d">Minimum Heating Flow (default 100)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="16" data-acc="W" data-u="cfm" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">MAX HEAT FLOW</td><td class="d">Maximum Heating Flow (default 400)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="17" data-acc="W" data-u="cfm" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">AUXILLARY FLOW</td><td class="d">Auxillary Flow (default 200)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">PRI K FACT</td><td class="d">Primary K Factor (default 904)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">PRI CORR SLOPE</td><td class="d">Primary Correction Slope (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="20" data-acc="W" data-u="cfm" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">PRI CORR OFFST</td><td class="d">Primary Correction Offset (default 0)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">PRI LO FLOW CORR</td><td class="d">Primary Low Flow Correction (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="22" data-acc="W" data-u="cfm" data-min="1" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">PRI FLOW STPT</td><td class="d">Primary Flow Setpoint (default 0)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="23" data-acc="R" data-u="cfm" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">PRI RAW FLOW</td><td class="d">Primary Raw Flow (default 0)</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="24" data-acc="R" data-u="cfm" data-min="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">PRI ACTUAL FLOW</td><td class="d">Primary Actual Flow (default 0)</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">AV_25</td><td class="d">Analog Value #25 (default 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="32" data-acc="W" data-u="%" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">MIN FAN SPEED</td><td class="d">Minimum Fan Speed (default 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="33" data-acc="W" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">MAX FAN SPEED</td><td class="d">Maximum Fan Speed (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="34" data-acc="R" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">AV_34</td><td class="d">Analog Value #34 (default 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="36" data-acc="W" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">DAT STPT</td><td class="d">Discharge Air Temp Setpoint (default 90)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="37" data-acc="W" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">SAT CHANGEOVER</td><td class="d">SAT Changeover Temperature (default 72)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="38" data-acc="W" data-u="min" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">LOCAL OVRD TIME</td><td class="d">Local Override Timer (default 60)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="39" data-acc="W" data-u="min" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">STANDBY TIMER</td><td class="d">Standby Timer (motion) (default 15)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="40" data-acc="W" data-u="min" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">OCCUPANCY TRIGGE</td><td class="d">Occupancy Trigger (default 5)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="41" data-acc="R" data-u="%RH" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">REL_HUMIDITY</td><td class="d">Relative Humidity (default 0)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="43" data-acc="R" data-u="cfm" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">MEASURED MAX</td><td class="d">Measured Maximum (default 0)</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="44" data-acc="R" data-u="cfm" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">MEASURED MIN</td><td class="d">Measured Minimum (default 0)</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="45" data-acc="W" data-u="cfm" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">PRI SAVE MIN FLO</td><td class="d">Primary Saved Minimum Airflow (default 0)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="46" data-acc="R" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">AV_46</td><td class="d">Analog Value #46 (default 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="47" data-acc="W" data-u="°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">DAT MAXIMUM</td><td class="d">Maximum DAT Setpoint (default 90)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="48" data-acc="W" data-u="V" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">CCW DMP POS</td><td class="d">CCW Damper Position (default 0)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="49" data-acc="W" data-u="V" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">CW DMP POS</td><td class="d">CW Damper Position (default 0.01)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="50" data-acc="R" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">DAMPER POSITION</td><td class="d">Damper Position (default 0)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">APP_ID</td><td class="d">Application Identification (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="55" data-acc="W" data-u="min" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">CHNG OVER DELAY</td><td class="d">Heating Change Over Delay (default 3)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="56" data-acc="W" data-u="cfm" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">LOW AUTO OCC</td><td class="d">Low Limit for Auto Occupy (default 50)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="57" data-acc="W" data-u="ppm" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">ROOM CO2</td><td class="d">Room CO2 Level (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">NEED AHU</td><td class="d">Needl For AHU (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">NEED COLDER SPLY</td><td class="d">Need For Colder Air Supply (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">NEED MORE STATIC</td><td class="d">Need For More Static Pressure (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">LOCAL OVRD</td><td class="d">Local Override Mode (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">MOTION OVRD</td><td class="d">Motion Override Mode (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">MOTION SENSOR</td><td class="d">Motion Sensor (Wall Stat) (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">NEED HOTTER SPLY</td><td class="d">Need For Hotter Air Supply (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">SUPPLY AIR TYPE</td><td class="d">Supply Air Type (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">DAT LIMITING</td><td class="d">Discharge Air Temp Limiting (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">DIRECTION-CLOSE</td><td class="d">Clockwise Close (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">AUTO OCCUPANCY</td><td class="d">Auto Occupancy Detection (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">BALANCE MODE</td><td class="d">Balance Mode (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">DAT SENSOR</td><td class="d">DAT Sensor Present (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">PRI BAL TRIGGER</td><td class="d">Primary Balance Trigger (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">BV_15</td><td class="d">Binary Value #15 (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">ICO_FAN</td><td class="d">Fan Icon (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">ICO_FAN_LOW</td><td class="d">Icon Fan Low Speed (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">ICO_FAN_MEDIUM</td><td class="d">Icon Fan Medium Speed (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">ICO_FAN_HIGH</td><td class="d">Icon Fan Auto (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">ICO_FAN_AUTO</td><td class="d">Icon Fan Auto (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">ICO_OCCUPIED</td><td class="d">Icon Occupied (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">ICO_STANDBY</td><td class="d">Icon Standby (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">ICO_COOLING</td><td class="d">Icon Cooling (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">ICO_HEATING</td><td class="d">Icon Heating (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">ICO_AUTO_MODE</td><td class="d">Icon Auto Mode (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">ICO_OVERRIDE</td><td class="d">Icon Override (default Inactive)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">OCCUPIED MODE</td><td class="d">Occupied Mode (default OCCUPIED)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OCCUPIED, 2=STANDBY, 3=UNOCCUPIED, 4=LOCAL OVERRIDE, 5=MOTION OVERRIDE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">FAN CONFIG</td><td class="d">Fantype Configuration (default NONE)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=SERIES, 3=PARALLEL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">REHEAT</td><td class="d">Reheat Type (default NONE)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=STAGED, 3=MODULATING, 4=FLOATING, 5=TIME PROP</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="8" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">OCCUPIED STATE</td><td class="d">Occupied State (default OCCUPIED)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OCCUPIED, 2=STANDBY, 3=UNOCCUPIED, 4=LOCAL OVERRIDE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">WALL SENSOR</td><td class="d">Wall Sensor Type (default STE-9001 Temp)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=STE-9001 Temp, 2=STE-9021 Humidity, 3=STE-9201 Motion, 4=STE-9221 Humidity/Motion, 5=STE-9301 CO2, 6=STE-9321 Humidity/CO2, 7=STE-9501 Motion/CO2, 8=STE-9521 Humidity/Motion/CO2, 9=STE-6014/7, 10=STE-6010, 11=None</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: KMC Controls Conquest BAC-9311A VAV with remote actuator point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>SPACE SENSOR</li><li><a href="#obj-ai-2"><code>AI2</code></a>SPACE SETPOINT</li><li><a href="#obj-ai-3"><code>AI3</code></a>DISCHARGE AIR</li><li><a href="#obj-ai-8"><code>AI8</code></a>PRIMARY POSITION</li><li><a href="#obj-ao-7"><code>AO7</code></a>ANALOG HEAT</li><li><a href="#obj-ao-8"><code>AO8</code></a>FAN SPEED</li><li><a href="#obj-ao-9"><code>AO9</code></a>AO_09</li><li><a href="#obj-bo-1"><code>BO1</code></a>FAN</li><li><a href="#obj-bo-2"><code>BO2</code></a>HT STAGE 1</li><li><a href="#obj-bo-3"><code>BO3</code></a>HT STAGE 2</li><li><a href="#obj-bo-4"><code>BO4</code></a>HT STAGE 3</li><li><a href="#obj-bo-5"><code>BO5</code></a>PRI DAMPER CW</li><li><a href="#obj-bo-6"><code>BO6</code></a>PRI DAMPER CCW</li><li><a href="#obj-av-1"><code>AV1</code></a>SPACE TEMP</li><li><a href="#obj-av-2"><code>AV2</code></a>STPT REFERENCE</li><li><a href="#obj-av-3"><code>AV3</code></a>ACT COOL STPT</li><li><a href="#obj-av-4"><code>AV4</code></a>ACT HEAT STPT</li><li><a href="#obj-av-5"><code>AV5</code></a>OCC CL STPT</li><li><a href="#obj-av-6"><code>AV6</code></a>OCC HT STPT</li><li><a href="#obj-av-7"><code>AV7</code></a>UNOCC CL STPT</li><li><a href="#obj-av-8"><code>AV8</code></a>UNOCC HT STPT</li><li><a href="#obj-av-9"><code>AV9</code></a>MIN CL STPT</li><li><a href="#obj-av-10"><code>AV10</code></a>MAX HT STPT</li><li><a href="#obj-av-11"><code>AV11</code></a>MIN STPT DIFF</li><li><a href="#obj-av-12"><code>AV12</code></a>STBY_OFFSET</li><li><a href="#obj-av-13"><code>AV13</code></a>MIN COOL FLOW</li><li><a href="#obj-av-14"><code>AV14</code></a>MAX COOL FLOW</li><li><a href="#obj-av-15"><code>AV15</code></a>MIN HEAT FLOW</li><li><a href="#obj-av-16"><code>AV16</code></a>MAX HEAT FLOW</li><li><a href="#obj-av-17"><code>AV17</code></a>AUXILLARY FLOW</li><li><a href="#obj-av-18"><code>AV18</code></a>PRI K FACT</li><li><a href="#obj-av-19"><code>AV19</code></a>PRI CORR SLOPE</li><li><a href="#obj-av-20"><code>AV20</code></a>PRI CORR OFFST</li><li><a href="#obj-av-21"><code>AV21</code></a>PRI LO FLOW CORR</li><li><a href="#obj-av-22"><code>AV22</code></a>PRI FLOW STPT</li><li><a href="#obj-av-23"><code>AV23</code></a>PRI RAW FLOW</li><li><a href="#obj-av-24"><code>AV24</code></a>PRI ACTUAL FLOW</li><li><a href="#obj-av-25"><code>AV25</code></a>AV_25</li><li><a href="#obj-av-32"><code>AV32</code></a>MIN FAN SPEED</li><li><a href="#obj-av-33"><code>AV33</code></a>MAX FAN SPEED</li><li><a href="#obj-av-34"><code>AV34</code></a>AV_34</li><li><a href="#obj-av-36"><code>AV36</code></a>DAT STPT</li><li><a href="#obj-av-37"><code>AV37</code></a>SAT CHANGEOVER</li><li><a href="#obj-av-38"><code>AV38</code></a>LOCAL OVRD TIME</li><li><a href="#obj-av-39"><code>AV39</code></a>STANDBY TIMER</li><li><a href="#obj-av-40"><code>AV40</code></a>OCCUPANCY TRIGGE</li><li><a href="#obj-av-41"><code>AV41</code></a>REL_HUMIDITY</li><li><a href="#obj-av-43"><code>AV43</code></a>MEASURED MAX</li><li><a href="#obj-av-44"><code>AV44</code></a>MEASURED MIN</li><li><a href="#obj-av-45"><code>AV45</code></a>PRI SAVE MIN FLO</li><li><a href="#obj-av-46"><code>AV46</code></a>AV_46</li><li><a href="#obj-av-47"><code>AV47</code></a>DAT MAXIMUM</li><li><a href="#obj-av-48"><code>AV48</code></a>CCW DMP POS</li><li><a href="#obj-av-49"><code>AV49</code></a>CW DMP POS</li><li><a href="#obj-av-50"><code>AV50</code></a>DAMPER POSITION</li><li><a href="#obj-av-51"><code>AV51</code></a>APP_ID</li><li><a href="#obj-av-55"><code>AV55</code></a>CHNG OVER DELAY</li><li><a href="#obj-av-56"><code>AV56</code></a>LOW AUTO OCC</li><li><a href="#obj-av-57"><code>AV57</code></a>ROOM CO2</li><li><a href="#obj-bv-1"><code>BV1</code></a>NEED AHU</li><li><a href="#obj-bv-2"><code>BV2</code></a>NEED COLDER SPLY</li><li><a href="#obj-bv-3"><code>BV3</code></a>NEED MORE STATIC</li><li><a href="#obj-bv-4"><code>BV4</code></a>LOCAL OVRD</li><li><a href="#obj-bv-5"><code>BV5</code></a>MOTION OVRD</li><li><a href="#obj-bv-6"><code>BV6</code></a>MOTION SENSOR</li><li><a href="#obj-bv-7"><code>BV7</code></a>NEED HOTTER SPLY</li><li><a href="#obj-bv-8"><code>BV8</code></a>SUPPLY AIR TYPE</li><li><a href="#obj-bv-9"><code>BV9</code></a>DAT LIMITING</li><li><a href="#obj-bv-10"><code>BV10</code></a>DIRECTION-CLOSE</li><li><a href="#obj-bv-11"><code>BV11</code></a>AUTO OCCUPANCY</li><li><a href="#obj-bv-12"><code>BV12</code></a>BALANCE MODE</li><li><a href="#obj-bv-13"><code>BV13</code></a>DAT SENSOR</li><li><a href="#obj-bv-14"><code>BV14</code></a>PRI BAL TRIGGER</li><li><a href="#obj-bv-15"><code>BV15</code></a>BV_15</li><li><a href="#obj-bv-40"><code>BV40</code></a>ICO_FAN</li><li><a href="#obj-bv-41"><code>BV41</code></a>ICO_FAN_LOW</li><li><a href="#obj-bv-42"><code>BV42</code></a>ICO_FAN_MEDIUM</li><li><a href="#obj-bv-43"><code>BV43</code></a>ICO_FAN_HIGH</li><li><a href="#obj-bv-44"><code>BV44</code></a>ICO_FAN_AUTO</li><li><a href="#obj-bv-45"><code>BV45</code></a>ICO_OCCUPIED</li><li><a href="#obj-bv-46"><code>BV46</code></a>ICO_STANDBY</li><li><a href="#obj-bv-47"><code>BV47</code></a>ICO_COOLING</li><li><a href="#obj-bv-48"><code>BV48</code></a>ICO_HEATING</li><li><a href="#obj-bv-49"><code>BV49</code></a>ICO_AUTO_MODE</li><li><a href="#obj-bv-50"><code>BV50</code></a>ICO_OVERRIDE</li><li><a href="#obj-mv-1"><code>MV1</code></a>OCCUPIED MODE</li><li><a href="#obj-mv-2"><code>MV2</code></a>FAN CONFIG</li><li><a href="#obj-mv-3"><code>MV3</code></a>REHEAT</li><li><a href="#obj-mv-8"><code>MV8</code></a>OCCUPIED STATE</li><li><a href="#obj-mv-6"><code>MV6</code></a>WALL SENSOR</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Table &#x27;BAC-9311 VAV WITH REMOTE ACTUATOR OBJECTS&#x27;, pdf pages 52-53 of the guide.</li><li>The guide gives no read/write column; access is inferred (inputs read-only, outputs commandable, calculated values and display icons read-only, setpoints and configuration writable).</li><li>Descriptions carry the factory default from the guide; multi-state state lists are numbered 1..n in printed order (the printed defaults use that numbering).</li><li>Objects depend on controller model and application, and can be deleted or created in KMC Connect, Converge or TotalControl.</li><li>Placeholder objects named AV_nn / BV_nn (&#x27;Analog Value #nn&#x27;) are spare objects in the default database.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Conquest BAC-9311A VAV with remote actuator (Gen6) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6)</h2><div class="faq"><details open><summary>How many BACnet points does the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) have?</summary><p>This list has 90 BACnet objects: 4 analog inputs, 3 analog outputs, 46 analog values, 6 binary outputs, 26 binary values, 5 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet points are writable?</summary><p>58 of the 90 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6) BACnet documentation?</summary><p>The source is Conquest Gen6 Controller Application Guide (AG250415B), published free by KMC Controls at https://www.kmccontrols.com/wp-content/uploads/kmc_documents/AG_Conquest-Controllers-Gen6_SAG250415B.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6)?</summary><p>Start with MV 1 OCCUPIED MODE (Occupancy command); AV 5 OCC CL STPT (Occupied cooling setpoint, °F); AV 6 OCC HT STPT (Occupied heating setpoint, °F); AV 1 SPACE TEMP (Space temperature, °F); AV 3 ACT COOL STPT (Active cooling setpoint, °F); MV 8 OCCUPIED STATE (Current occupancy state); AV 24 PRI ACTUAL FLOW (Measured primary airflow); AV 22 PRI FLOW STPT (Airflow setpoint); AI 8 PRIMARY POSITION (Damper position); AI 3 DISCHARGE AIR (Discharge air temperature, °F).</p></details><details><summary>How do I enable BMS control of the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6)?</summary><p>Occupancy is controlled through value objects such as MSV1 Occupied Mode and BV6 motion sensor; KMC&#x27;s troubleshooting section says to check these when occupancy does not change.</p></details><details><summary>Can the BMS supply sensor values to the KMC Controls Conquest BAC-9311A VAV with remote actuator (Gen6)?</summary><p>Room temperature and setpoint come from STE-9000 NetSensors (mapped to value objects) or from AI1/AI2 analog sensors.</p></details><details><summary>How do I check these points on the real Conquest BAC-9311A VAV with remote actuator (Gen6)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More KMC Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/kmc-controls/bac-4000-appstat-fcu-4-pipe" data-row><span class="k">Fan coil unit controller (four-pipe)</span><h3>KMC Controls BAC-4000 AppStat, four-pipe fan coil application</h3><p>KMC AppStat (BAC-4000 series) room controllers configured for the four-pipe fan coil application.</p><div class="meta">44 objects &middot; 25 writable &middot; Revision I</div><span class="sr-only"> Also known as: BAC-4000, AppStat, KMC AppStat, BAC-4001CW, BAC-4002CW, BAC-4003CW, BAC-4007CW</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/bac-4000-appstat-heat-pump" data-row><span class="k">Heat pump controller / thermostat</span><h3>KMC Controls BAC-4000 AppStat, heat pump application</h3><p>KMC AppStat (BAC-4000 series) room controllers configured for the heat pump application.</p><div class="meta">48 objects &middot; 29 writable &middot; Revision I</div><span class="sr-only"> Also known as: BAC-4000, AppStat, KMC AppStat, BAC-4001CW, BAC-4002CW, BAC-4003CW, BAC-4007CW</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/bac-4000-appstat-rtu" data-row><span class="k">Rooftop unit controller / thermostat</span><h3>KMC Controls BAC-4000 AppStat, rooftop unit application</h3><p>KMC AppStat (BAC-4000 series) room controllers configured for the rooftop unit application.</p><div class="meta">50 objects &middot; 31 writable &middot; Revision I</div><span class="sr-only"> Also known as: BAC-4000, AppStat, KMC AppStat, BAC-4001CW, BAC-4002CW, BAC-4003CW, BAC-4007CW</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/bac-4000-appstat-fcu-2-pipe" data-row><span class="k">Fan coil unit controller (two-pipe)</span><h3>KMC Controls BAC-4000 AppStat, two-pipe fan coil application</h3><p>KMC AppStat (BAC-4000 series) room controllers configured for the two-pipe fan coil application.</p><div class="meta">44 objects &middot; 25 writable &middot; Revision I</div><span class="sr-only"> Also known as: BAC-4000, AppStat, KMC AppStat, BAC-4001CW, BAC-4002CW, BAC-4003CW, BAC-4007CW</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/bac-7000-vav" data-row><span class="k">VAV terminal unit controller</span><h3>KMC Controls BAC-7000 series VAV controllers (BAC-7001 / 7003 / 7051 / 7053)</h3><p>KMC BAC-7001, BAC-7003, BAC-7051 and BAC-7053 VAV controllers with the factory VAV applications version 2.2 (pressure independent or dependent, with reheat).</p><div class="meta">52 objects &middot; 24 writable &middot; AN0311A Rev C</div><span class="sr-only"> Also known as: BAC-7001, BAC-7003, BAC-7051, BAC-7053, BAC-7000, AN0311A</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/conquest-bac-5901-general-purpose" data-row><span class="k">Programmable general purpose controller (room thermostat application)</span><h3>KMC Controls Conquest BAC-5901 general purpose controller (Gen6 default application)</h3><p>KMC Conquest BAC-5901 controllers running the factory Gen6 application for this equipment type.</p><div class="meta">30 objects &middot; 12 writable &middot; AG250415B</div><span class="sr-only"> Also known as: BAC-5901, BAC-5901A, BAC-5901AC, KMC Conquest, Conquest Gen6, AG250415B</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/conquest-bac-9001a-vav-dual-duct" data-row><span class="k">VAV terminal unit controller (dual duct)</span><h3>KMC Controls Conquest BAC-9001A pressure independent VAV, dual duct (Gen6)</h3><p>KMC Conquest BAC-9001A controllers running the factory Gen6 application for this equipment type.</p><div class="meta">104 objects &middot; 64 writable &middot; AG250415B</div><span class="sr-only"> Also known as: BAC-9001A, BAC-9001, dual duct VAV, KMC Conquest, Conquest Gen6, AG250415B</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/conquest-bac-9001a-vav-single-duct" data-row><span class="k">VAV terminal unit controller</span><h3>KMC Controls Conquest BAC-9001A pressure independent VAV, single duct (Gen6)</h3><p>KMC Conquest BAC-9001A controllers running the factory Gen6 application for this equipment type.</p><div class="meta">92 objects &middot; 59 writable &middot; AG250415B</div><span class="sr-only"> Also known as: BAC-9001A, BAC-9001, BAC-9001AC, BAC-9001ACE, KMC Conquest, Conquest Gen6, AG250415B</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/conquest-bac-9021a-vav-pressure-dependent" data-row><span class="k">VAV terminal unit controller (pressure dependent)</span><h3>KMC Controls Conquest BAC-9021A pressure dependent VAV, single duct (Gen6)</h3><p>KMC Conquest BAC-9021A controllers running the factory Gen6 application for this equipment type.</p><div class="meta">76 objects &middot; 47 writable &middot; AG250415B</div><span class="sr-only"> Also known as: BAC-9021A, BAC-9021, KMC Conquest, Conquest Gen6, AG250415B</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/conquest-bac-9301a-fcu-4-pipe" data-row><span class="k">Fan coil unit controller (four-pipe)</span><h3>KMC Controls Conquest BAC-9301A four-pipe fan coil (Gen6)</h3><p>KMC Conquest BAC-9301A controllers running the factory Gen6 application for this equipment type.</p><div class="meta">102 objects &middot; 60 writable &middot; AG250415B</div><span class="sr-only"> Also known as: BAC-9301A, BAC-9301, BAC-9301AC, KMC Conquest, Conquest Gen6, AG250415B</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/conquest-bac-9301a-fcu-2-pipe" data-row><span class="k">Fan coil unit controller (two-pipe)</span><h3>KMC Controls Conquest BAC-9301A two-pipe fan coil (Gen6)</h3><p>KMC Conquest BAC-9301A controllers running the factory Gen6 application for this equipment type.</p><div class="meta">98 objects &middot; 58 writable &middot; AG250415B</div><span class="sr-only"> Also known as: BAC-9301A, BAC-9301, BAC-9301AC, KMC Conquest, Conquest Gen6, AG250415B</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/conquest-bac-93x1a-heat-pump" data-row><span class="k">Heat pump unit controller</span><h3>KMC Controls Conquest BAC-93x1A heat pump unit (Gen6)</h3><p>KMC Conquest BAC-93x1A (BAC-9301A / BAC-9311A) controllers running the factory Gen6 application for this equipment type.</p><div class="meta">110 objects &middot; 74 writable &middot; AG250415B</div><span class="sr-only"> Also known as: BAC-9301A, BAC-9311A, BAC-93x1A, KMC Conquest, Conquest Gen6, AG250415B</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/conquest-bac-93x1a-rtu" data-row><span class="k">Rooftop unit controller</span><h3>KMC Controls Conquest BAC-93x1A rooftop unit (Gen6)</h3><p>KMC Conquest BAC-93x1A (BAC-9301A / BAC-9311A) controllers running the factory Gen6 application for this equipment type.</p><div class="meta">112 objects &middot; 72 writable &middot; AG250415B</div><span class="sr-only"> Also known as: BAC-9301A, BAC-9311A, BAC-93x1A, KMC Conquest, Conquest Gen6, AG250415B</span></a></li><li><a class="card" href="/bacnet-points-lists/kmc-controls/simplyvav" data-row><span class="k">VAV box controller</span><h3>KMC Controls SimplyVAV (BAC-8001 / 8005 / 8007 / 8205)</h3><p>KMC SimplyVAV controller-actuators for single duct cooling/heating, fan powered with reheat and dual duct VAV boxes.</p><div class="meta">76 objects &middot; 36 writable &middot; Revision N</div><span class="sr-only"> Also known as: SimplyVAV, Simply VAV, BAC-8001, BAC-8005, BAC-8007, BAC-8205</span></a></li></ul>
<p class="updated">Source: <a href="https://www.kmccontrols.com/wp-content/uploads/kmc_documents/AG_Conquest-Controllers-Gen6_SAG250415B.pdf" rel="nofollow noopener" target="_blank">Conquest Gen6 Controller Application Guide &middot; AG250415B</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
