<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Komfovent C5 controller BACnet Points List | Easy BACnet</title>
<meta name="description" content="Komfovent C5 controller BACnet points list: 237 objects by ID and name (e.g. AV 0 = Unit On/Off), 85 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Komfovent C5 controller BACnet Points List | Easy BACnet">
<meta property="og:description" content="Komfovent C5 controller BACnet points list: 237 objects by ID and name (e.g. AV 0 = Unit On/Off), 85 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Komfovent C5 controller BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Komfovent C5 controller BACnet points list: 237 objects by ID and name (e.g. AV 0 = Unit On/Off), 85 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller",
   "name": "Komfovent C5 controller BACnet Points List | Easy BACnet",
   "description": "Komfovent C5 controller BACnet points list: 237 objects by ID and name (e.g. AV 0 = Unit On/Off), 85 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller#dataset",
   "name": "Komfovent C5 controller BACnet Points List",
   "description": "The Komfovent C5 is the built-in controller of Komfovent air handling units. It speaks BACnet IP on its RJ-45 Ethernet port (no MS/TP). The list has 237 objects: sensor readings as AIs, output signals as AOs, wired contacts as BIs, relay outputs as BOs, alarms as BVs, and all commands, setpoints and function settings as AVs. On/off, modes and enable flags are AVs with numeric codes, not binary or multistate objects. Komfovent C5 controller BACnet points list: 237 objects by ID and name (e.g. AV 0 = Unit On/Off), 85 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller",
   "keywords": [
    "Komfovent C5 controller BACnet Points List",
    "Komfovent C5 controller BACnet objects",
    "Komfovent BACnet",
    "Komfovent C5 BACnet points list",
    "C5.1 BACnet points list",
    "BACnet-C5 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Connection C5 - Installation and Service Manual",
    "url": "https://komfovent.com/en/downloads/Bacnet_connection_C5_EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "Komfovent"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Komfovent C5 controller",
    "brand": {
     "@type": "Brand",
     "name": "Komfovent"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Komfovent C5 controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 237 BACnet objects: 24 analog inputs, 18 analog outputs, 91 analog values, 17 binary inputs, 32 binary outputs, 55 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Komfovent C5 controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "85 of the 237 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Komfovent C5 controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet Connection C5 - Installation and Service Manual (BACnet-C5_25-07), revision 2025-07, published free by Komfovent at https://komfovent.com/en/downloads/Bacnet_connection_C5_EN.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Komfovent C5 controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 0 Unit On/Off (Unit on/off command (1 = on)); AV 2 Mode selection (Ventilation mode command, 1-6); AV 5 Comfort1 Setpoint (Comfort1 supply temperature setpoint); AV 58 Actual alarms reset (Write 1 to reset current alarms); AV 1 Current mode (Active mode (0 = off/standby)); AI 0 Supply air temperature (Supply air temperature); AI 1 Extract air temperature (Extract air temperature); AI 2 Outdoor air temperature (Outdoor air temperature); BO 22 Alarm DOUT (Common alarm output (1 = alarm))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Komfovent C5 controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 0 Unit On/Off switches the unit (0 = off, 1 = on). AV 2 Mode selection picks the operating mode; 6 = Program hands control to the unit's own schedule."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Komfovent C5 controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 73 External room temperature sensor accepts a room temperature from the BMS; a value outside -50..+120 °C disables the override."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real C5 controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Komfovent",
     "item": "https://easybacnet.com/bacnet-points-lists/komfovent/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "C5 controller",
     "item": "https://easybacnet.com/bacnet-points-lists/komfovent/c5-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/komfovent/">Komfovent</a></li><li aria-current="page">C5 controller</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Komfovent</span> C5 controller BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Komfovent C5 is the built-in controller of Komfovent air handling units. It speaks BACnet IP on its RJ-45 Ethernet port (no MS/TP). The list has 237 objects: sensor readings as AIs, output signals as AOs, wired contacts as BIs, relay outputs as BOs, alarms as BVs, and all commands, setpoints and function settings as AVs. On/off, modes and enable flags are AVs with numeric codes, not binary or multistate objects.</p>
<p>This page lists <strong>237 BACnet objects</strong> for the Komfovent C5 controller &mdash; 85 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Komfovent&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/komfovent/">Komfovent</a></dd></div><div><dt>Model</dt><dd>C5 controller</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>237 (85 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1100</dd></div><div><dt>Also known as</dt><dd>Komfovent C5, C5.1, BACnet-C5</dd></div><div><dt>Source document</dt><dd><a href="https://komfovent.com/en/downloads/Bacnet_connection_C5_EN.pdf" rel="nofollow noopener" target="_blank">BACnet Connection C5 - Installation and Service Manual &middot; BACnet-C5_25-07 &middot; rev. 2025-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/komfovent/c5-controller.csv" rel="nofollow" download>Download CSV <small>237 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/komfovent/c5-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/komfovent/c5-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://komfovent.com/en/downloads/Bacnet_connection_C5_EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=komfovent/c5-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Komfovent&rsquo;s current documentation and the live
device before use. Not official Komfovent information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Komfovent C5 controller</h2>
<div class="answer"><b>Integration in brief</b><p>Start and stop the unit with AV 0 Unit On/Off and pick the ventilation mode with AV 2 Mode selection (Comfort1/2, Economy1/2, Special, Program). Each mode has its own supply/extract flow and temperature setpoint AVs. Read AV 1 Current mode, the supply, extract and outdoor temperatures (AI 0-2), the alarm BVs and BO 22 Alarm DOUT; reset alarms by writing 1 to AV 58.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">Unit On/Off</td><td>Unit on/off command (1 = on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Mode selection</td><td>Ventilation mode command, 1-6</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">Comfort1 Setpoint</td><td>Comfort1 supply temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-58">AV 58</a></td><td class="n">Actual alarms reset</td><td>Write 1 to reset current alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Current mode</td><td>Active mode (0 = off/standby)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Supply air temperature</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Extract air temperature</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Outdoor air temperature</td><td>Outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-22">BO 22</a></td><td class="n">Alarm DOUT</td><td>Common alarm output (1 = alarm)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>AV 0 Unit On/Off switches the unit (0 = off, 1 = on). AV 2 Mode selection picks the operating mode; 6 = Program hands control to the unit&#x27;s own schedule.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 73 External room temperature sensor accepts a room temperature from the BMS; a value outside -50..+120 °C disables the override.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Factory network settings: IP 192.168.0.50, mask 255.255.0.0, BACnet port 47808, BACnet ID 1100.</li><li>Change them in the controller web server (Settings &gt; Connectivity) or on the C5.1 panel (Settings &gt; Air handling unit &gt; Connectivity).</li><li>Komfovent recommends a polling interval of at least 1 second.</li><li>AV 83 enables BBMD (BACnet Broadcast Management Device) on the controller.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Commands and enable flags are AVs holding 0/1 or mode codes, not BVs or MVs.</li><li>Flow setpoint units follow AV 72; check it before writing flows.</li><li>AV 59-61 run-hour counters and AV 67-71 clock values are writable; don&#x27;t write them cyclically.</li><li>AV 84 starts a heat exchanger calibration when 1 is written.</li></ul>
</section>
<h2 id="points">Komfovent C5 controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">237 of 237 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>24</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>18</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>91</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>17</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>32</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>55</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>237</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>152</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>85</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (143)</option><option value="°C">°C (32)</option><option value="%">% (28)</option><option value="m3/h, l/s, m3/s or Pa (per AV 72)">m3/h, l/s, m3/s or Pa (per AV 72) (12)</option><option value="ppm, % or °C (by sensor type)">ppm, % or °C (by sensor type) (5)</option><option value="hours">hours (4)</option><option value="Pa">Pa (4)</option><option value="°C or %">°C or % (2)</option><option value="%RH">%RH (1)</option><option value="days">days (1)</option><option value="g/m3 or g/kg">g/m3 or g/kg (1)</option><option value="minutes">minutes (1)</option><option value="months">months (1)</option><option value="watt">watt (1)</option><option value="years">years (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>86</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Komfovent C5 controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="°C" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Supply air temperature</td><td class="d">Range -50.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="°C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Extract air temperature</td><td class="d">Range -50.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="°C" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Outdoor air temperature</td><td class="d">Range -50.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="°C" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Exhaust air temperature</td><td class="d">Range -50.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Water temperature</td><td class="d">Range -50.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="%" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Air quality</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="%RH" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Supply air humidity</td><td class="d">Range 0..100</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Supply air flow</td><td class="d">Range 0..1000000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Exhaust air flow</td><td class="d">Range 0..1000000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="Pa" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Outdoor air filter pressure</td><td class="d">Range 0..5500</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="Pa" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Extract air filter pressure</td><td class="d">Range 0..5500</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="°C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Zone 1 supply air temperature</td><td class="d">Range -50.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="°C" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Zone 1 water temperature</td><td class="d">Range -30.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="°C" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Zone 2 supply air temperature</td><td class="d">Range -50.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="°C" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Zone 2 water temperature</td><td class="d">Range -30.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="°C" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Internal supply air temperature</td><td class="d">Range -50.0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="%" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Zone 1 air quality</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="°C" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Zone 1 heater temperature</td><td class="d">Range 0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="18" data-acc="R" data-u="%" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Zone 2 air quality</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="°C" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Zone 2 heater temperature</td><td class="d">Range 0..+120.0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="20" data-acc="R" data-u="°C" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Supply temperature set-point</td><td class="d">Range +5..+45</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21" data-acc="R" data-u="g/m3 or g/kg" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Supply air absolute humidity</td><td class="d">Range 0..40.0</td><td class="u">g/m3 or g/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="22" data-acc="R" data-u="Pa" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Supply air pressure</td><td class="d">Range 0..5500</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="23" data-acc="R" data-u="Pa" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Extract air pressure</td><td class="d">Range 0..5500</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="24" data-i="0" data-acc="R" data-u="%" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">Water heater level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="25" data-i="1" data-acc="R" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Water cooler level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="26" data-i="2" data-acc="R" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">Humidifier level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="27" data-i="3" data-acc="R" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">Heat exchanger level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="28" data-i="4" data-acc="R" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">Recirculation level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="29" data-i="5" data-acc="R" data-u="%" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">Supply fan level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="30" data-i="6" data-acc="R" data-u="%" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">Exhaust fan level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="31" data-i="7" data-acc="R" data-u="%" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">Outdoor air damper level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="32" data-i="8" data-acc="R" data-u="%" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">Exhaust air damper level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="33" data-i="9" data-acc="R" data-u="%" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">El. Heater level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="34" data-i="10" data-acc="R" data-u="%" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">DX level</td><td class="d">Range -100..+100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="35" data-i="11" data-acc="R" data-u="%" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">Heat pump level</td><td class="d">Range -100..+100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="36" data-i="12" data-acc="R" data-u="%" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">Zone 1 level/heater level</td><td class="d">Range -100..+100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="37" data-i="13" data-acc="R" data-u="%" id="obj-ao-13"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">13</td><td class="n">Zone 2 level/heater level</td><td class="d">Range -100..+100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="38" data-i="14" data-acc="R" data-u="%" id="obj-ao-14"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">14</td><td class="n">Zone 1 cooler level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="39" data-i="15" data-acc="R" data-u="%" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15</td><td class="n">Zone 2 cooler level</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="40" data-i="16" data-acc="R" data-u="°C or %" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16</td><td class="n">Zone 1 temperature setpoint/error</td><td class="d">Setpoint (+5..+40 °C) or error (0..100 %)</td><td class="u">°C or %</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="41" data-i="17" data-acc="R" data-u="°C or %" id="obj-ao-17"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">17</td><td class="n">Zone 2 temperature setpoint/error</td><td class="d">Setpoint (+5..+40 °C) or error (0..100 %)</td><td class="u">°C or %</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">OVR</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">External stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Zone 1 electric heater TK100</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Zone 1 electric heater TK60</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Zone 1 electric heater TK70</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Zone 1 low water temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Zone 1 combined coil</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Zone 1 external stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Zone 2 electric heater TK100</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Zone 2 electric heater TK60</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Zone 2 electric heater TK70</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Zone 2 low water temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Zone 2 combined coil</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Zone 2 external stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Outdoor air filter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Extract air filter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">C5 Control</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="59" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">Water heating pump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="60" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Water cooling pump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="61" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">Zone 1 stage 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="62" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">Zone 1 stage 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="63" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Zone 1 stage 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="64" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Zone 1 stage 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="65" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Zone 1 heating water pump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="66" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Zone 1 cooling water pump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="67" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">Zone 1 DX level unit reverse</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="68" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">Zone 1 DX modulated unit operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="69" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">Zone 1 DX modulated unit cooling</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="70" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">Zone 1 DX modulated unit heating</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="71" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">Zone 2 stage 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="72" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">Zone 2 stage 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="73" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">Zone 2 stage 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="74" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">Zone 2 stage 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="75" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bo-16"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16</td><td class="n">Zone 2 heating water pump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="76" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">Zone 2 cooling water pump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="77" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">Zone 2 DX level unit reverse</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="78" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bo-19"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">19</td><td class="n">Zone 2 DX modulated unit operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="79" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bo-20"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">20</td><td class="n">Zone 2 DX modulated unit cooling</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="80" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">Zone 2 DX modulated unit heating</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="81" data-i="22" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-22"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">Alarm DOUT</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no alarm, 1=alarm</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="82" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bo-23"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">23</td><td class="n">AQC active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="83" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bo-24"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">24</td><td class="n">OCV active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="84" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bo-25"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">25</td><td class="n">MTC active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="85" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bo-26"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">26</td><td class="n">OVR active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="86" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bo-27"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">27</td><td class="n">SNC active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="87" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bo-28"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">28</td><td class="n">OOD active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="88" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bo-29"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">29</td><td class="n">REC active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="89" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bo-30"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">30</td><td class="n">HUM active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="90" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bo-31"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">31</td><td class="n">Defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=stop, 1=run</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="0" data-acc="R" data-u="" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">Low supply air flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="1" data-acc="R" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Low extract air flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">VAV calibration fail</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Change outdoor air filter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Change extract air filter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Electric heater off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">High pressure on compressor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Low pressure on compressor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="8" data-acc="R" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Service time</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Service mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="10" data-acc="R" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Supply air temp. sensor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Extract air temp. sensor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Outdoor air temp. sensor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Exhaust air temp. sensor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Water temp. sensor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Return water temp low</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Internal fire alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">External fire alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">External stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Heat exchanger failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Heat exchanger icing</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Low supply air temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">High supply air temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Electric heater overheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Evaporator air temp. sensor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Evaporator coil temp. sensor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Compressor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Supply fan drive failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Supply fan drive overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Supply fan motor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Supply fan motor overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Exhaust drive failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Exhaust fan drive overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Exhaust fan motor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Exhaust fan motor overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Rotor drive failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Rotor drive overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Rotor motor failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Rotor motor overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Communication error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Controller failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Compressor off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Evaporator icing</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Zone 1 TK100 alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Zone 1 TK70 alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Zone 1 TK60 alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Zone 1 low water temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Zone 1 external stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Zone 2 TK100 alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">Zone 2 TK70 alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Zone 2 TK60 alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="51" data-acc="R" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">Zone 2 low water temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Zone 2 external stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="53" data-acc="R" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">Low heat exchanger efficiency</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="54" data-acc="R" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">Water pump / coil alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Unit On/Off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Current mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off/Standby, 1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Mode selection</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special, 6=Program</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="3" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Comfort1 Supply flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="4" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Comfort1 Extract flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="5" data-acc="W" data-u="°C" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Comfort1 Setpoint</td><td class="d">Range +5..+40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="6" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Comfort2 Supply flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="7" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Comfort2 Extract flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="8" data-acc="W" data-u="°C" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Comfort2 Setpoint</td><td class="d">Range +5..+40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="9" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Economy1 Supply flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="10" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Economy1 Extract flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="11" data-acc="W" data-u="°C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Economy1 Setpoint</td><td class="d">Range +5..+40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="12" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Economy2 Supply flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="13" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Economy2 Extract flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="14" data-acc="W" data-u="°C" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Economy2 Setpoint</td><td class="d">Range +5..+40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="15" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Special Supply flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="16" data-acc="W" data-u="m3/h, l/s, m3/s or Pa (per AV 72)" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Special Extract flow</td><td class="d">Range 0..200000</td><td class="u">m3/h, l/s, m3/s or Pa (per AV 72)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="17" data-acc="W" data-u="°C" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Special Setpoint</td><td class="d">Range +5..+40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Special mode Heating</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Special mode Cooling</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Special mode Recirculation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Special mode Humidifying</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Special mode Dehumidifying</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Flow control mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=CAV, 1=VAV, 2=DCV</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Temp. control mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Supply, 1=Extract, 2=Room, 3=Balance</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">AQC Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="26" data-acc="W" data-u="ppm, % or °C (by sensor type)" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">AQC Setpoint 1</td><td class="d">200-1800 ppm, 10-90 % or 5-45 °C by sensor type</td><td class="u">ppm, % or °C (by sensor type)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">AQC Mode 1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="28" data-acc="W" data-u="ppm, % or °C (by sensor type)" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">AQC Setpoint 2</td><td class="d">200-1800 ppm, 10-90 % or 5-45 °C by sensor type</td><td class="u">ppm, % or °C (by sensor type)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">AQC Mode 2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">OCV Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="31" data-acc="W" data-u="°C" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">OCV Winter compensation stop</td><td class="d">Range -40.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="32" data-acc="W" data-u="°C" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">OCV Winter compensation start</td><td class="d">Range -40.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="33" data-acc="W" data-u="°C" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">OCV Summer compensation start</td><td class="d">Range -40.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="34" data-acc="W" data-u="°C" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">OCV Summer compensation stop</td><td class="d">Range -40.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">MTC Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="36" data-acc="W" data-u="°C" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">MTC Setpoint</td><td class="d">Range -40.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">OVR Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">OVR Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Alltime, 1=If on, 2=If off</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">OVR Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Standby, 1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special, 6=Program</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">SNC Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="41" data-acc="W" data-u="°C" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">SNC Start temperature</td><td class="d">Range 15.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="42" data-acc="W" data-u="°C" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">SNC Stop temperature</td><td class="d">Range 15.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">OOD Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="44" data-acc="W" data-u="ppm, % or °C (by sensor type)" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">OOD Setpoint</td><td class="d">200-1800 ppm, 10-90 % or 5-45 °C by sensor type</td><td class="u">ppm, % or °C (by sensor type)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">REC Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="46" data-acc="W" data-u="ppm, % or °C (by sensor type)" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">REC Setpoint 1</td><td class="d">200-1800 ppm, 10-90 % or 5-45 °C by sensor type</td><td class="u">ppm, % or °C (by sensor type)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">REC Mode 1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="48" data-acc="W" data-u="ppm, % or °C (by sensor type)" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">REC Setpoint 2</td><td class="d">200-1800 ppm, 10-90 % or 5-45 °C by sensor type</td><td class="u">ppm, % or °C (by sensor type)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">REC Mode 2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="50" data-acc="W" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">REC Min. Fresh Air 1</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="51" data-acc="W" data-u="%" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">REC Min. Fresh Air 2</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="52" data-acc="W" data-u="°C" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">REC Winter end</td><td class="d">Range -40.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="53" data-acc="W" data-u="°C" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">REC Winter start</td><td class="d">Range -40.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="54" data-acc="W" data-u="°C" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">REC Summer start</td><td class="d">Range -40.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="55" data-acc="W" data-u="°C" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">REC Summer end</td><td class="d">Range -40.0..+50.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="56" data-acc="W" data-u="%" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">REC Default recirculation</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="57" data-acc="W" data-u="%" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">REC Activated recirculation</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="77" data-acc="W" data-u="" data-st="1" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">HUM Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="78" data-acc="W" data-u="%" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">HUM Setpoint 1</td><td class="d">Range 10..90</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="79" data-acc="W" data-u="" data-st="1" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">HUM Mode 1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2, 5=Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="80" data-acc="W" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">HUM Setpoint 2</td><td class="d">Range 10..90</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="81" data-acc="W" data-u="" data-st="1" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">HUM Mode 2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Comfort1, 2=Comfort2, 3=Economy1, 4=Economy2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">CF heatexchanger calibration</td><td class="d">Write 1 to start heat exchanger calibration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No calibration, 1=Calibrated, 2=Calibrating</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">HUM mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Supply, 1=Indoor+Supply, 2=Indoor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">HUM Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=RH, 1=AH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">HUM Units</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=g/m3, 1=g/kg</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="88" data-acc="W" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">OCV Minimum airflow</td><td class="d">Range 20..100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="89" data-acc="W" data-u="" data-st="1" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Water heater: Enable/Disable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Water cooler: Enable/Disable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="58" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">58</td><td class="n">Actual alarms reset</td><td class="d">Write 1 to reset current alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset current alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="59" data-acc="W" data-u="hours" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Air heater operation</td><td class="d">Range 0..2^32</td><td class="u">hours</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="60" data-acc="W" data-u="hours" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Supply fan operation</td><td class="d">Range 0..2^32</td><td class="u">hours</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="61" data-acc="W" data-u="hours" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Exhaust fan operation</td><td class="d">Range 0..2^32</td><td class="u">hours</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="62" data-acc="R" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Heat exchanger thermal efficiency</td><td class="d">Range 1-100; 255 = none</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="63" data-acc="R" data-u="watt" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Heat exchanger recovery</td><td class="d">Range 0..2^32</td><td class="u">watt</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="64" data-acc="R" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Thermal energy saving</td><td class="d">Range 0..100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Supply SFP</td><td class="d">Range 0..655</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="66" data-acc="R" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Exhaust SFP</td><td class="d">Range 0..655</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="67" data-acc="W" data-u="days" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Day</td><td class="d">Range 1..31</td><td class="u">days</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="68" data-acc="W" data-u="months" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Month</td><td class="d">Range 1..12</td><td class="u">months</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="69" data-acc="W" data-u="years" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Year</td><td class="d">Range 2000..2250</td><td class="u">years</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="70" data-acc="W" data-u="hours" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Hours</td><td class="d">Range 0..23</td><td class="u">hours</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="71" data-acc="W" data-u="minutes" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Minutes</td><td class="d">Range 0..59</td><td class="u">minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Flow units</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=m3/h, 1=l/s, 2=m3/s, 3=Pa</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="73" data-acc="W" data-u="°C" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">External room temperature sensor</td><td class="d">Value from BMS; outside range disables override</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="74" data-acc="W" data-u="°C" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Zone 1 setpoint</td><td class="d">Range -50.0..+40.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="75" data-acc="W" data-u="°C" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Zone 2 setpoint</td><td class="d">Range -50.0..+40.0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="76" data-acc="W" data-u="" data-st="1" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Digital input IN4 override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">-1=disabled, 0=heating, 1=cooling, 2=error</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="82" data-acc="W" data-u="" data-st="1" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Daylight saving time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">BACnet Broadcast Management Device</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Komfovent C5 controller point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Supply air temperature</li><li><a href="#obj-ai-1"><code>AI1</code></a>Extract air temperature</li><li><a href="#obj-ai-2"><code>AI2</code></a>Outdoor air temperature</li><li><a href="#obj-ai-3"><code>AI3</code></a>Exhaust air temperature</li><li><a href="#obj-ai-4"><code>AI4</code></a>Water temperature</li><li><a href="#obj-ai-5"><code>AI5</code></a>Air quality</li><li><a href="#obj-ai-6"><code>AI6</code></a>Supply air humidity</li><li><a href="#obj-ai-7"><code>AI7</code></a>Supply air flow</li><li><a href="#obj-ai-8"><code>AI8</code></a>Exhaust air flow</li><li><a href="#obj-ai-9"><code>AI9</code></a>Outdoor air filter pressure</li><li><a href="#obj-ai-10"><code>AI10</code></a>Extract air filter pressure</li><li><a href="#obj-ai-11"><code>AI11</code></a>Zone 1 supply air temperature</li><li><a href="#obj-ai-12"><code>AI12</code></a>Zone 1 water temperature</li><li><a href="#obj-ai-13"><code>AI13</code></a>Zone 2 supply air temperature</li><li><a href="#obj-ai-14"><code>AI14</code></a>Zone 2 water temperature</li><li><a href="#obj-ai-15"><code>AI15</code></a>Internal supply air temperature</li><li><a href="#obj-ai-16"><code>AI16</code></a>Zone 1 air quality</li><li><a href="#obj-ai-17"><code>AI17</code></a>Zone 1 heater temperature</li><li><a href="#obj-ai-18"><code>AI18</code></a>Zone 2 air quality</li><li><a href="#obj-ai-19"><code>AI19</code></a>Zone 2 heater temperature</li><li><a href="#obj-ai-20"><code>AI20</code></a>Supply temperature set-point</li><li><a href="#obj-ai-21"><code>AI21</code></a>Supply air absolute humidity</li><li><a href="#obj-ai-22"><code>AI22</code></a>Supply air pressure</li><li><a href="#obj-ai-23"><code>AI23</code></a>Extract air pressure</li><li><a href="#obj-ao-0"><code>AO0</code></a>Water heater level</li><li><a href="#obj-ao-1"><code>AO1</code></a>Water cooler level</li><li><a href="#obj-ao-2"><code>AO2</code></a>Humidifier level</li><li><a href="#obj-ao-3"><code>AO3</code></a>Heat exchanger level</li><li><a href="#obj-ao-4"><code>AO4</code></a>Recirculation level</li><li><a href="#obj-ao-5"><code>AO5</code></a>Supply fan level</li><li><a href="#obj-ao-6"><code>AO6</code></a>Exhaust fan level</li><li><a href="#obj-ao-7"><code>AO7</code></a>Outdoor air damper level</li><li><a href="#obj-ao-8"><code>AO8</code></a>Exhaust air damper level</li><li><a href="#obj-ao-9"><code>AO9</code></a>El. Heater level</li><li><a href="#obj-ao-10"><code>AO10</code></a>DX level</li><li><a href="#obj-ao-11"><code>AO11</code></a>Heat pump level</li><li><a href="#obj-ao-12"><code>AO12</code></a>Zone 1 level/heater level</li><li><a href="#obj-ao-13"><code>AO13</code></a>Zone 2 level/heater level</li><li><a href="#obj-ao-14"><code>AO14</code></a>Zone 1 cooler level</li><li><a href="#obj-ao-15"><code>AO15</code></a>Zone 2 cooler level</li><li><a href="#obj-ao-16"><code>AO16</code></a>Zone 1 temperature setpoint/error</li><li><a href="#obj-ao-17"><code>AO17</code></a>Zone 2 temperature setpoint/error</li><li><a href="#obj-bi-0"><code>BI0</code></a>OVR</li><li><a href="#obj-bi-1"><code>BI1</code></a>External stop</li><li><a href="#obj-bi-2"><code>BI2</code></a>Zone 1 electric heater TK100</li><li><a href="#obj-bi-3"><code>BI3</code></a>Zone 1 electric heater TK60</li><li><a href="#obj-bi-4"><code>BI4</code></a>Zone 1 electric heater TK70</li><li><a href="#obj-bi-5"><code>BI5</code></a>Zone 1 low water temperature</li><li><a href="#obj-bi-6"><code>BI6</code></a>Zone 1 combined coil</li><li><a href="#obj-bi-7"><code>BI7</code></a>Zone 1 external stop</li><li><a href="#obj-bi-8"><code>BI8</code></a>Zone 2 electric heater TK100</li><li><a href="#obj-bi-9"><code>BI9</code></a>Zone 2 electric heater TK60</li><li><a href="#obj-bi-10"><code>BI10</code></a>Zone 2 electric heater TK70</li><li><a href="#obj-bi-11"><code>BI11</code></a>Zone 2 low water temperature</li><li><a href="#obj-bi-12"><code>BI12</code></a>Zone 2 combined coil</li><li><a href="#obj-bi-13"><code>BI13</code></a>Zone 2 external stop</li><li><a href="#obj-bi-14"><code>BI14</code></a>Outdoor air filter</li><li><a href="#obj-bi-15"><code>BI15</code></a>Extract air filter</li><li><a href="#obj-bi-16"><code>BI16</code></a>C5 Control</li><li><a href="#obj-bo-0"><code>BO0</code></a>Water heating pump</li><li><a href="#obj-bo-1"><code>BO1</code></a>Water cooling pump</li><li><a href="#obj-bo-2"><code>BO2</code></a>Zone 1 stage 1</li><li><a href="#obj-bo-3"><code>BO3</code></a>Zone 1 stage 2</li><li><a href="#obj-bo-4"><code>BO4</code></a>Zone 1 stage 3</li><li><a href="#obj-bo-5"><code>BO5</code></a>Zone 1 stage 4</li><li><a href="#obj-bo-6"><code>BO6</code></a>Zone 1 heating water pump</li><li><a href="#obj-bo-7"><code>BO7</code></a>Zone 1 cooling water pump</li><li><a href="#obj-bo-8"><code>BO8</code></a>Zone 1 DX level unit reverse</li><li><a href="#obj-bo-9"><code>BO9</code></a>Zone 1 DX modulated unit operation</li><li><a href="#obj-bo-10"><code>BO10</code></a>Zone 1 DX modulated unit cooling</li><li><a href="#obj-bo-11"><code>BO11</code></a>Zone 1 DX modulated unit heating</li><li><a href="#obj-bo-12"><code>BO12</code></a>Zone 2 stage 1</li><li><a href="#obj-bo-13"><code>BO13</code></a>Zone 2 stage 2</li><li><a href="#obj-bo-14"><code>BO14</code></a>Zone 2 stage 3</li><li><a href="#obj-bo-15"><code>BO15</code></a>Zone 2 stage 4</li><li><a href="#obj-bo-16"><code>BO16</code></a>Zone 2 heating water pump</li><li><a href="#obj-bo-17"><code>BO17</code></a>Zone 2 cooling water pump</li><li><a href="#obj-bo-18"><code>BO18</code></a>Zone 2 DX level unit reverse</li><li><a href="#obj-bo-19"><code>BO19</code></a>Zone 2 DX modulated unit operation</li><li><a href="#obj-bo-20"><code>BO20</code></a>Zone 2 DX modulated unit cooling</li><li><a href="#obj-bo-21"><code>BO21</code></a>Zone 2 DX modulated unit heating</li><li><a href="#obj-bo-22"><code>BO22</code></a>Alarm DOUT</li><li><a href="#obj-bo-23"><code>BO23</code></a>AQC active</li><li><a href="#obj-bo-24"><code>BO24</code></a>OCV active</li><li><a href="#obj-bo-25"><code>BO25</code></a>MTC active</li><li><a href="#obj-bo-26"><code>BO26</code></a>OVR active</li><li><a href="#obj-bo-27"><code>BO27</code></a>SNC active</li><li><a href="#obj-bo-28"><code>BO28</code></a>OOD active</li><li><a href="#obj-bo-29"><code>BO29</code></a>REC active</li><li><a href="#obj-bo-30"><code>BO30</code></a>HUM active</li><li><a href="#obj-bo-31"><code>BO31</code></a>Defrost active</li><li><a href="#obj-bv-0"><code>BV0</code></a>Low supply air flow</li><li><a href="#obj-bv-1"><code>BV1</code></a>Low extract air flow</li><li><a href="#obj-bv-2"><code>BV2</code></a>VAV calibration fail</li><li><a href="#obj-bv-3"><code>BV3</code></a>Change outdoor air filter</li><li><a href="#obj-bv-4"><code>BV4</code></a>Change extract air filter</li><li><a href="#obj-bv-5"><code>BV5</code></a>Electric heater off</li><li><a href="#obj-bv-6"><code>BV6</code></a>High pressure on compressor</li><li><a href="#obj-bv-7"><code>BV7</code></a>Low pressure on compressor</li><li><a href="#obj-bv-8"><code>BV8</code></a>Service time</li><li><a href="#obj-bv-9"><code>BV9</code></a>Service mode</li><li><a href="#obj-bv-10"><code>BV10</code></a>Supply air temp. sensor failure</li><li><a href="#obj-bv-11"><code>BV11</code></a>Extract air temp. sensor failure</li><li><a href="#obj-bv-12"><code>BV12</code></a>Outdoor air temp. sensor failure</li><li><a href="#obj-bv-13"><code>BV13</code></a>Exhaust air temp. sensor failure</li><li><a href="#obj-bv-14"><code>BV14</code></a>Water temp. sensor failure</li><li><a href="#obj-bv-15"><code>BV15</code></a>Return water temp low</li><li><a href="#obj-bv-16"><code>BV16</code></a>Internal fire alarm</li><li><a href="#obj-bv-17"><code>BV17</code></a>External fire alarm</li><li><a href="#obj-bv-18"><code>BV18</code></a>External stop</li><li><a href="#obj-bv-19"><code>BV19</code></a>Heat exchanger failure</li><li><a href="#obj-bv-20"><code>BV20</code></a>Heat exchanger icing</li><li><a href="#obj-bv-21"><code>BV21</code></a>Low supply air temperature</li><li><a href="#obj-bv-22"><code>BV22</code></a>High supply air temperature</li><li><a href="#obj-bv-23"><code>BV23</code></a>Electric heater overheat</li><li><a href="#obj-bv-24"><code>BV24</code></a>Evaporator air temp. sensor failure</li><li><a href="#obj-bv-25"><code>BV25</code></a>Evaporator coil temp. sensor failure</li><li><a href="#obj-bv-26"><code>BV26</code></a>Compressor failure</li><li><a href="#obj-bv-27"><code>BV27</code></a>Supply fan drive failure</li><li><a href="#obj-bv-28"><code>BV28</code></a>Supply fan drive overload</li><li><a href="#obj-bv-29"><code>BV29</code></a>Supply fan motor failure</li><li><a href="#obj-bv-30"><code>BV30</code></a>Supply fan motor overload</li><li><a href="#obj-bv-31"><code>BV31</code></a>Exhaust drive failure</li><li><a href="#obj-bv-32"><code>BV32</code></a>Exhaust fan drive overload</li><li><a href="#obj-bv-33"><code>BV33</code></a>Exhaust fan motor failure</li><li><a href="#obj-bv-34"><code>BV34</code></a>Exhaust fan motor overload</li><li><a href="#obj-bv-35"><code>BV35</code></a>Rotor drive failure</li><li><a href="#obj-bv-36"><code>BV36</code></a>Rotor drive overload</li><li><a href="#obj-bv-37"><code>BV37</code></a>Rotor motor failure</li><li><a href="#obj-bv-38"><code>BV38</code></a>Rotor motor overload</li><li><a href="#obj-bv-39"><code>BV39</code></a>Communication error</li><li><a href="#obj-bv-40"><code>BV40</code></a>Controller failure</li><li><a href="#obj-bv-41"><code>BV41</code></a>Compressor off</li><li><a href="#obj-bv-42"><code>BV42</code></a>Evaporator icing</li><li><a href="#obj-bv-43"><code>BV43</code></a>Zone 1 TK100 alarm</li><li><a href="#obj-bv-44"><code>BV44</code></a>Zone 1 TK70 alarm</li><li><a href="#obj-bv-45"><code>BV45</code></a>Zone 1 TK60 alarm</li><li><a href="#obj-bv-46"><code>BV46</code></a>Zone 1 low water temperature</li><li><a href="#obj-bv-47"><code>BV47</code></a>Zone 1 external stop</li><li><a href="#obj-bv-48"><code>BV48</code></a>Zone 2 TK100 alarm</li><li><a href="#obj-bv-49"><code>BV49</code></a>Zone 2 TK70 alarm</li><li><a href="#obj-bv-50"><code>BV50</code></a>Zone 2 TK60 alarm</li><li><a href="#obj-bv-51"><code>BV51</code></a>Zone 2 low water temperature</li><li><a href="#obj-bv-52"><code>BV52</code></a>Zone 2 external stop</li><li><a href="#obj-bv-53"><code>BV53</code></a>Low heat exchanger efficiency</li><li><a href="#obj-bv-54"><code>BV54</code></a>Water pump / coil alarm</li><li><a href="#obj-av-0"><code>AV0</code></a>Unit On/Off</li><li><a href="#obj-av-1"><code>AV1</code></a>Current mode</li><li><a href="#obj-av-2"><code>AV2</code></a>Mode selection</li><li><a href="#obj-av-3"><code>AV3</code></a>Comfort1 Supply flow</li><li><a href="#obj-av-4"><code>AV4</code></a>Comfort1 Extract flow</li><li><a href="#obj-av-5"><code>AV5</code></a>Comfort1 Setpoint</li><li><a href="#obj-av-6"><code>AV6</code></a>Comfort2 Supply flow</li><li><a href="#obj-av-7"><code>AV7</code></a>Comfort2 Extract flow</li><li><a href="#obj-av-8"><code>AV8</code></a>Comfort2 Setpoint</li><li><a href="#obj-av-9"><code>AV9</code></a>Economy1 Supply flow</li><li><a href="#obj-av-10"><code>AV10</code></a>Economy1 Extract flow</li><li><a href="#obj-av-11"><code>AV11</code></a>Economy1 Setpoint</li><li><a href="#obj-av-12"><code>AV12</code></a>Economy2 Supply flow</li><li><a href="#obj-av-13"><code>AV13</code></a>Economy2 Extract flow</li><li><a href="#obj-av-14"><code>AV14</code></a>Economy2 Setpoint</li><li><a href="#obj-av-15"><code>AV15</code></a>Special Supply flow</li><li><a href="#obj-av-16"><code>AV16</code></a>Special Extract flow</li><li><a href="#obj-av-17"><code>AV17</code></a>Special Setpoint</li><li><a href="#obj-av-18"><code>AV18</code></a>Special mode Heating</li><li><a href="#obj-av-19"><code>AV19</code></a>Special mode Cooling</li><li><a href="#obj-av-20"><code>AV20</code></a>Special mode Recirculation</li><li><a href="#obj-av-21"><code>AV21</code></a>Special mode Humidifying</li><li><a href="#obj-av-22"><code>AV22</code></a>Special mode Dehumidifying</li><li><a href="#obj-av-23"><code>AV23</code></a>Flow control mode</li><li><a href="#obj-av-24"><code>AV24</code></a>Temp. control mode</li><li><a href="#obj-av-25"><code>AV25</code></a>AQC Enable</li><li><a href="#obj-av-26"><code>AV26</code></a>AQC Setpoint 1</li><li><a href="#obj-av-27"><code>AV27</code></a>AQC Mode 1</li><li><a href="#obj-av-28"><code>AV28</code></a>AQC Setpoint 2</li><li><a href="#obj-av-29"><code>AV29</code></a>AQC Mode 2</li><li><a href="#obj-av-30"><code>AV30</code></a>OCV Enable</li><li><a href="#obj-av-31"><code>AV31</code></a>OCV Winter compensation stop</li><li><a href="#obj-av-32"><code>AV32</code></a>OCV Winter compensation start</li><li><a href="#obj-av-33"><code>AV33</code></a>OCV Summer compensation start</li><li><a href="#obj-av-34"><code>AV34</code></a>OCV Summer compensation stop</li><li><a href="#obj-av-35"><code>AV35</code></a>MTC Enable</li><li><a href="#obj-av-36"><code>AV36</code></a>MTC Setpoint</li><li><a href="#obj-av-37"><code>AV37</code></a>OVR Enable</li><li><a href="#obj-av-38"><code>AV38</code></a>OVR Type</li><li><a href="#obj-av-39"><code>AV39</code></a>OVR Mode</li><li><a href="#obj-av-40"><code>AV40</code></a>SNC Enable</li><li><a href="#obj-av-41"><code>AV41</code></a>SNC Start temperature</li><li><a href="#obj-av-42"><code>AV42</code></a>SNC Stop temperature</li><li><a href="#obj-av-43"><code>AV43</code></a>OOD Enable</li><li><a href="#obj-av-44"><code>AV44</code></a>OOD Setpoint</li><li><a href="#obj-av-45"><code>AV45</code></a>REC Enable</li><li><a href="#obj-av-46"><code>AV46</code></a>REC Setpoint 1</li><li><a href="#obj-av-47"><code>AV47</code></a>REC Mode 1</li><li><a href="#obj-av-48"><code>AV48</code></a>REC Setpoint 2</li><li><a href="#obj-av-49"><code>AV49</code></a>REC Mode 2</li><li><a href="#obj-av-50"><code>AV50</code></a>REC Min. Fresh Air 1</li><li><a href="#obj-av-51"><code>AV51</code></a>REC Min. Fresh Air 2</li><li><a href="#obj-av-52"><code>AV52</code></a>REC Winter end</li><li><a href="#obj-av-53"><code>AV53</code></a>REC Winter start</li><li><a href="#obj-av-54"><code>AV54</code></a>REC Summer start</li><li><a href="#obj-av-55"><code>AV55</code></a>REC Summer end</li><li><a href="#obj-av-56"><code>AV56</code></a>REC Default recirculation</li><li><a href="#obj-av-57"><code>AV57</code></a>REC Activated recirculation</li><li><a href="#obj-av-77"><code>AV77</code></a>HUM Enable</li><li><a href="#obj-av-78"><code>AV78</code></a>HUM Setpoint 1</li><li><a href="#obj-av-79"><code>AV79</code></a>HUM Mode 1</li><li><a href="#obj-av-80"><code>AV80</code></a>HUM Setpoint 2</li><li><a href="#obj-av-81"><code>AV81</code></a>HUM Mode 2</li><li><a href="#obj-av-84"><code>AV84</code></a>CF heatexchanger calibration</li><li><a href="#obj-av-85"><code>AV85</code></a>HUM mode</li><li><a href="#obj-av-86"><code>AV86</code></a>HUM Type</li><li><a href="#obj-av-87"><code>AV87</code></a>HUM Units</li><li><a href="#obj-av-88"><code>AV88</code></a>OCV Minimum airflow</li><li><a href="#obj-av-89"><code>AV89</code></a>Water heater: Enable/Disable</li><li><a href="#obj-av-90"><code>AV90</code></a>Water cooler: Enable/Disable</li><li><a href="#obj-av-58"><code>AV58</code></a>Actual alarms reset</li><li><a href="#obj-av-59"><code>AV59</code></a>Air heater operation</li><li><a href="#obj-av-60"><code>AV60</code></a>Supply fan operation</li><li><a href="#obj-av-61"><code>AV61</code></a>Exhaust fan operation</li><li><a href="#obj-av-62"><code>AV62</code></a>Heat exchanger thermal efficiency</li><li><a href="#obj-av-63"><code>AV63</code></a>Heat exchanger recovery</li><li><a href="#obj-av-64"><code>AV64</code></a>Thermal energy saving</li><li><a href="#obj-av-65"><code>AV65</code></a>Supply SFP</li><li><a href="#obj-av-66"><code>AV66</code></a>Exhaust SFP</li><li><a href="#obj-av-67"><code>AV67</code></a>Day</li><li><a href="#obj-av-68"><code>AV68</code></a>Month</li><li><a href="#obj-av-69"><code>AV69</code></a>Year</li><li><a href="#obj-av-70"><code>AV70</code></a>Hours</li><li><a href="#obj-av-71"><code>AV71</code></a>Minutes</li><li><a href="#obj-av-72"><code>AV72</code></a>Flow units</li><li><a href="#obj-av-73"><code>AV73</code></a>External room temperature sensor</li><li><a href="#obj-av-74"><code>AV74</code></a>Zone 1 setpoint</li><li><a href="#obj-av-75"><code>AV75</code></a>Zone 2 setpoint</li><li><a href="#obj-av-76"><code>AV76</code></a>Digital input IN4 override</li><li><a href="#obj-av-82"><code>AV82</code></a>Daylight saving time</li><li><a href="#obj-av-83"><code>AV83</code></a>BACnet Broadcast Management Device</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>AIs, AOs, BIs, BOs and BVs are read-only; most AVs are R/W.</li><li>Flow AVs and AIs use the unit chosen in AV 72 Flow units (m3/h, l/s, m3/s or Pa).</li><li>AQC, OOD and REC setpoints take ppm, % or °C depending on the air quality sensor type fitted.</li><li>AV numbers have gaps by section: function settings use 0-57 and 77-90; alarm reset, counters and user settings use 58-76, 82 and 83.</li><li>Zone 1 / Zone 2 objects only matter when the extra zones are configured.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the C5 controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Komfovent C5 controller</h2><div class="faq"><details open><summary>How many BACnet points does the Komfovent C5 controller have?</summary><p>This list has 237 BACnet objects: 24 analog inputs, 18 analog outputs, 91 analog values, 17 binary inputs, 32 binary outputs, 55 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Komfovent C5 controller BACnet points are writable?</summary><p>85 of the 237 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Komfovent C5 controller BACnet documentation?</summary><p>The source is BACnet Connection C5 - Installation and Service Manual (BACnet-C5_25-07), revision 2025-07, published free by Komfovent at https://komfovent.com/en/downloads/Bacnet_connection_C5_EN.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Komfovent C5 controller?</summary><p>Start with AV 0 Unit On/Off (Unit on/off command (1 = on)); AV 2 Mode selection (Ventilation mode command, 1-6); AV 5 Comfort1 Setpoint (Comfort1 supply temperature setpoint); AV 58 Actual alarms reset (Write 1 to reset current alarms); AV 1 Current mode (Active mode (0 = off/standby)); AI 0 Supply air temperature (Supply air temperature); AI 1 Extract air temperature (Extract air temperature); AI 2 Outdoor air temperature (Outdoor air temperature); BO 22 Alarm DOUT (Common alarm output (1 = alarm)).</p></details><details><summary>How do I enable BMS control of the Komfovent C5 controller?</summary><p>AV 0 Unit On/Off switches the unit (0 = off, 1 = on). AV 2 Mode selection picks the operating mode; 6 = Program hands control to the unit&#x27;s own schedule.</p></details><details><summary>Can the BMS supply sensor values to the Komfovent C5 controller?</summary><p>AV 73 External room temperature sensor accepts a room temperature from the BMS; a value outside -50..+120 °C disables the override.</p></details><details><summary>How do I check these points on the real C5 controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Komfovent BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/komfovent/c6-controller" data-row><span class="k">Air handling unit controller</span><h3>Komfovent C6 / C6M controller</h3><p>Komfovent air handling units fitted with the C6 / C6M controller.</p><div class="meta">154 objects &middot; 83 writable &middot; BACnet-C6_26-08</div><span class="sr-only"> Also known as: Komfovent C6, Komfovent C6M, C6M, C6.1, BACnet-C6</span></a></li><li><a class="card" href="/bacnet-points-lists/komfovent/c8-controller" data-row><span class="k">Air handling unit controller</span><h3>Komfovent C8 controller</h3><p>Komfovent air handling units fitted with the C8 controller.</p><div class="meta">136 objects &middot; 78 writable &middot; BACnet-C8_26-07</div><span class="sr-only"> Also known as: Komfovent C8, BACnet-C8</span></a></li></ul>
<p class="updated">Source: <a href="https://komfovent.com/en/downloads/Bacnet_connection_C5_EN.pdf" rel="nofollow noopener" target="_blank">BACnet Connection C5 - Installation and Service Manual &middot; BACnet-C5_25-07 &middot; rev. 2025-07</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
