<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Laars HTD control BACnet Points List | Easy BACnet</title>
<meta name="description" content="Laars HTD control BACnet points list: 180 objects by ID and name (e.g. AV 0 = CH1 enable/disable), 47 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/laars/htd-protonode">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Laars HTD control BACnet Points List | Easy BACnet">
<meta property="og:description" content="Laars HTD control BACnet points list: 180 objects by ID and name (e.g. AV 0 = CH1 enable/disable), 47 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/laars/htd-protonode">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Laars HTD control BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Laars HTD control BACnet points list: 180 objects by ID and name (e.g. AV 0 = CH1 enable/disable), 47 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/laars/htd-protonode",
   "url": "https://easybacnet.com/bacnet-points-lists/laars/htd-protonode",
   "name": "Laars HTD control BACnet Points List | Easy BACnet",
   "description": "Laars HTD control BACnet points list: 180 objects by ID and name (e.g. AV 0 = CH1 enable/disable), 47 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/laars/htd-protonode#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/laars/htd-protonode#dataset",
   "name": "Laars HTD control - ProtoNode BACnet Points List",
   "description": "The ProtoNode reads the HTD control over Modbus RTU and serves 180 objects per boiler. Analog inputs cover temperatures, flame signal, 0-10 V inputs and outputs, O2/CO2, pressures, firing rates, lockout and alarm codes, LMV burner data and lag states; binary inputs break out the safety chain, outputs and LMV I/O bits. Writable AVs and BVs hold the CH1-CH4, DHW, cascade and hybrid enables, setpoints, PID terms and demands. Laars HTD control BACnet points list: 180 objects by ID and name (e.g. AV 0 = CH1 enable/disable), 47 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/laars/htd-protonode",
   "keywords": [
    "Laars HTD control - ProtoNode BACnet Points List",
    "Laars HTD control - ProtoNode BACnet objects",
    "Laars BACnet",
    "HTD BACnet points list",
    "Laars HTD BACnet points list",
    "ProtoNode FPC-N34 BACnet points list",
    "ProtoNode FPC-N35 BACnet points list",
    "FPC-N34-0701 BACnet points list",
    "Laars ProtoNode BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Vendor Protocol Mapping (LAARS Vendor Mappings for the ProtoNode FPC-N34 / FPC-N35)",
    "url": "https://www.laars.com/uploads/products/4404.pdf",
    "author": {
     "@type": "Organization",
     "name": "Laars"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Laars HTD control - ProtoNode",
    "brand": {
     "@type": "Brand",
     "name": "Laars"
    },
    "category": "Boiler controller gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/laars/htd-protonode.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/laars/htd-protonode-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/laars/htd-protonode.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-25"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Laars HTD control - ProtoNode have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 180 BACnet objects: 86 analog inputs, 42 analog values, 47 binary inputs, 5 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Laars HTD control - ProtoNode BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "47 of the 180 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Laars HTD control - ProtoNode BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Vendor Protocol Mapping (LAARS Vendor Mappings for the ProtoNode FPC-N34 / FPC-N35) (4404), revision Document Revision 14.B, October 2020, published free by Laars at https://www.laars.com/uploads/products/4404.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Laars HTD control - ProtoNode?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 0 CH1 enable/disable (CH1 enable (1 = enable)); BV 1 CH1 demand (CH1 call for heat (1 = demand)); AV 1 CH1 setpoint (CH1 water setpoint, °C/°F); AV 27 Cascade setpoint (Setpoint when boilers run in cascade); BI 11 Digital Output Status - Run Contact (Boiler run output); AI 1 Outlet sensor (Outlet water temperature, °C/°F); AI 33 Modulating Burner1 Firing rate (Burner 1 firing rate, %); BI 12 Digital Output Status - Alarm Contact (Alarm output); AI 35 Lockout code (Lockout code (0-29))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Laars HTD control - ProtoNode?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 0 CH1 enable/disable (0 = disable, 1 = enable) and BV 1 CH1 demand (0 = no demand, 1 = demand). CH2-CH4 and DHW have matching objects."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real HTD control - ProtoNode?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Laars",
     "item": "https://easybacnet.com/bacnet-points-lists/laars/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "HTD control - ProtoNode",
     "item": "https://easybacnet.com/bacnet-points-lists/laars/htd-protonode"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/laars/">Laars</a></li><li aria-current="page">HTD control - ProtoNode</li></ol>
<p class="eyebrow">Boiler controller gateway &middot; BACnet points list</p><h1><span class="mfr">Laars</span> HTD control - ProtoNode BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The ProtoNode reads the HTD control over Modbus RTU and serves 180 objects per boiler. Analog inputs cover temperatures, flame signal, 0-10 V inputs and outputs, O2/CO2, pressures, firing rates, lockout and alarm codes, LMV burner data and lag states; binary inputs break out the safety chain, outputs and LMV I/O bits. Writable AVs and BVs hold the CH1-CH4, DHW, cascade and hybrid enables, setpoints, PID terms and demands.</p>
<p>This page lists <strong>180 BACnet objects</strong> for the Laars HTD control - ProtoNode &mdash; 47 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Laars&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/laars/">Laars</a></dd></div><div><dt>Model</dt><dd>HTD control - ProtoNode</dd></div><div><dt>Equipment</dt><dd>Boiler controller gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>180 (47 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>50000 + device Node-ID</dd></div><div><dt>Also known as</dt><dd>HTD, Laars HTD, ProtoNode FPC-N34, ProtoNode FPC-N35, FPC-N34-0701, Laars ProtoNode</dd></div><div><dt>Source document</dt><dd><a href="https://www.laars.com/uploads/products/4404.pdf" rel="nofollow noopener" target="_blank">Vendor Protocol Mapping (LAARS Vendor Mappings for the ProtoNode FPC-N34 / FPC-N35) &middot; 4404 &middot; rev. Document Revision 14.B, October 2020</a></dd></div></dl><div class="callout"><p><strong>Instance calculator.</strong> This list prints one unit; the other units follow a formula. <a class="btn primary" href="/bacnet-instance-calculators/protonode">ProtoNode boiler gateways (Laars, Peerless, Raypak, AERCO and more) instance calculator &rarr;</a></p></div>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/laars/htd-protonode.csv" rel="nofollow" download>Download CSV <small>180 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/laars/htd-protonode-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/laars/htd-protonode.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.laars.com/uploads/products/4404.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=laars/htd-protonode">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Laars&rsquo;s current documentation and the live
device before use. Not official Laars information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Laars HTD control - ProtoNode</h2>
<div class="answer"><b>Integration in brief</b><p>Enable CH1 with AV 0, give it a call for heat with BV 1 and write the CH1 setpoint (or the cascade setpoint for a cascade). Read the run contact, outlet temperature and firing rate, and watch the alarm contact and lockout code.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">CH1 enable/disable</td><td>CH1 enable (1 = enable)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">CH1 demand</td><td>CH1 call for heat (1 = demand)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">CH1 setpoint</td><td>CH1 water setpoint, °C/°F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-27">AV 27</a></td><td class="n">Cascade setpoint</td><td>Setpoint when boilers run in cascade</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-11">BI 11</a></td><td class="n">Digital Output Status - Run Contact</td><td>Boiler run output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Outlet sensor</td><td>Outlet water temperature, °C/°F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-33">AI 33</a></td><td class="n">Modulating Burner1 Firing rate</td><td>Burner 1 firing rate, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-12">BI 12</a></td><td class="n">Digital Output Status - Alarm Contact</td><td>Alarm output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-35">AI 35</a></td><td class="n">Lockout code</td><td>Lockout code (0-29)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>AV 0 CH1 enable/disable (0 = disable, 1 = enable) and BV 1 CH1 demand (0 = no demand, 1 = demand). CH2-CH4 and DHW have matching objects.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device instance = Node_Offset + boiler Node-ID. Node_Offset defaults to 50000 and is changed in the ProtoNode web configurator; Node-IDs must be unique, 1-255.</li><li>Boiler to ProtoNode: Modbus RTU, 38400 baud, 8 data bits, no parity, 1 stop bit.</li><li>Default ProtoNode IP address 192.168.1.24, mask 255.255.255.0. Choose BACnet IP or BACnet MS/TP with the Protocol Selector, then add one profile per device with its Node-ID.</li><li>With more than one device on a ProtoNode, set BACnet Virtual Server Nodes to Yes. For BACnet MS/TP also set MAC address, baud rate and Max Master.</li><li>Two or more ProtoNodes on the same subnet need different BACnet Network Numbers (default 50).</li><li>A ProtoNode handles 1,500 registers in total; this profile uses 254 per device.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>PID terms (P unitless, I and D in seconds) for each circuit are writable AVs; they are tuning values, not BMS commands.</li><li>AI 36 Alarm reason uses codes 30-44, continuing the lockout code list in AI 35.</li><li>BV 0 DHW demand reads 0 = Disable, 1 = Enable in the mapping, unlike the CH demand BVs.</li></ul>
</section>
<h2 id="points">Laars HTD control - ProtoNode BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">180 of 180 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>86</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>42</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>47</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>5</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>180</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>133</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>47</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (103)</option><option value="°C/°F">°C/°F (27)</option><option value="%">% (17)</option><option value="s">s (16)</option><option value="mV">mV (8)</option><option value="h">h (4)</option><option value="in. W.C.">in. W.C. (2)</option><option value="µA">µA (2)</option><option value="rpm">rpm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>29</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Laars HTD control - ProtoNode BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="°C/°F" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">Inlet sensor</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="°C/°F" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Outlet sensor</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="°C/°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Stack Sensor</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="°C/°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">DHW sensor</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="°C/°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">System Return Sensor</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="°C/°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">System Supply Sensor</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="°C/°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Outdoor Sensor</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="°C/°F" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Auxiliary Sensor 1</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="°C/°F" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Auxiliary Sensor 2</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="°C/°F" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Auxiliary Sensor 3</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="°C/°F" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Auxiliary Sensor 4</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="°C/°F" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Auxiliary Sensor 5</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="µA" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Flame Signal</td><td class="d"></td><td class="u">µA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="µA" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Not used</td><td class="d">Marked not used in the mapping</td><td class="u">µA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="mV" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">0-10VDC (4-20mA) Input for BAS</td><td class="d"></td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="mV" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">0-10VDC (4-20mA) Input for Pump</td><td class="d"></td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="mV" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">0-10VDC (4-20mA) Input for Mixing Valve</td><td class="d"></td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="mV" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">0-10VDC (4-20mA) Input for Auxiliary</td><td class="d"></td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Current demand source</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No demand, 1=Anti Short Cycle, 2=Service, 3=DHW, 4=Slave Cascade, 5=External, 6=CH1, 7=CH2, 8=CH3, 9=CH4, 10=Antifrost</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="23" data-acc="R" data-u="mV" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">0-10VDC (4-20mA) Output for Pump Speed</td><td class="d"></td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="24" data-acc="R" data-u="mV" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">0-10VDC (4-20mA) Output for Fan Speed</td><td class="d"></td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="25" data-acc="R" data-u="mV" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">0-10VDC (4-20mA) Output for Mixing Valve</td><td class="d"></td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="26" data-acc="R" data-u="mV" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">0-10VDC (4-20mA) Output for Auxiliary 1</td><td class="d"></td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="27" data-acc="R" data-u="rpm" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Modulating Fan 1 - Speed</td><td class="d"></td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="28" data-acc="R" data-u="%" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">O2</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">High/Low Blower 1 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Low, 2=High</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="30" data-acc="R" data-u="%" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">CO2</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="31" data-acc="R" data-u="in. W.C." id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Pressure 1</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="32" data-acc="R" data-u="in. W.C." id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Pressure 2</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="33" data-acc="R" data-u="%" data-min="1" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">Modulating Burner1 Firing rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="34" data-acc="R" data-u="%" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Modulating Burner2 Firing rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="35" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">35</td><td class="n">Lockout code</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Low Flow Error, 1=Low Water Cut Off Error, 2=Manual Reset High Limit Error, 3=Blocked Flue Error, 4=High Gas Pressure Error, 5=Low Gas Pressure Error, 6=Auto Reset High Limit Error, 7=Spare Safety Chain Error, 8=Outlet Probe Error, 9=Outlet Probe Drift Error, 10=Outlet Probe High Limit Error, 11=Flue Probe Error, 12=Condensing Shutdown Error, 13=Flue Probe Drift Error, 14=Flue Probe High Limit Error, 15=Inlet Probe Error, 16=Delta T Error, 17=Generic Lockout, 18=Burner1 APS Switch Error, 19=Burner2 APS Switch Error, 20=Burner1 HSI Flame Error, 21=Burner2 HSI Flame Error, 22=Burner1 Max Trials Error, 23=Burner2 Max Trials Error, 24=Burner1 Max Flame Lost Error, 25=Burner2 Max Flame Lost Error, 26=Burner1 Proven HSI Error, 27=Burner2 Proven HSI Error, 28=Burner1 Fan Speed Error, 29=Burner2 Fan Speed Error</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Alarm reason</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">30=24VDC Error, 31=24VAC Error, 32=DHW Probe Error, 33=System Supply Probe Error, 34=System Return Probe Error, 35=Outdoor Probe Error, 36=Spare1 Probe Error, 37=Spare2 Probe Error, 38=Spare3 Probe Error, 39=Spare4 Probe Error, 40=Spare5 Probe Error, 41=High Limit Auto Error, 42=High Delta T Error, 43=Fan Speed Error, 44=Condensing Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">LMV - Phase</td><td class="d">LMV burner sequence phase</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Lockout, 2=Safety, 10=Home Run Position, 12=Burner Standby, 22=Combustion Fan, SV On, 24=Drive to Prepurge Position, 30=Prepurge, 35=VSD Drive to Ignition Position, 36=Drive to Ignition Position, 38=Preignition (Spark) On, 40=Pilot Vlave On, 42=Ignition (Spark) Off, 44=Interval 1 (Pilot Stabilization), 50=Safety Time 2, 52=Interval 2 (Main Stabilization), 60=Operation 1 (Normal Operation), 62=Operation 2 (Driving to Low Fire), 64=Drive to Ignition Position, 65=Interval 2, 66=Ignition (Spark) + Pilot Valve On, 67=Main Valve Off, 68=Pilot Waiting Time, 69=Pilot Waiting Time - Startup (Interval 1), 70=Afterburn Time, 72=Drive to Postpurge Position, 74=Mandatory Postpurge, 78=Optional Postpurge, 80=Evacuate, 81=Atmospheric Test, 82=Fill, 83=Pressure Test, 90=Gas Shortage</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">History - DHW Heat Demand Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">History - CH1 Heat Demand Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">History - CH2 Heat Demand Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">History - CH3 Heat Demand Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">History - CH4 Heat Demand Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">History - Cascade Heat Demand Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">History - Burner Stage 1 Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">LMV - Fuel Actuator Position</td><td class="d">Actuator position, -50 to 150°</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">LMV - Air Actuator Position</td><td class="d">Actuator position, -50 to 150°</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="47" data-acc="R" data-u="%" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">LMV - VSD Setting</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">History - Boiler Pump Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">History - DHW Pump Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">History - System Pump Cycles</td><td class="d">Cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="51" data-acc="R" data-u="°C/°F" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">History - Average Boiler Outlet Temperature</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="52" data-acc="R" data-u="°C/°F" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">History - Maximum Boiler Outlet Temperature</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="53" data-acc="R" data-u="°C/°F" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">History - Minimum Boiler Outlet Temperature</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="54" data-acc="R" data-u="°C/°F" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">History - Boiler Average Firing Temperature</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="55" data-acc="R" data-u="h" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">History - Boiler Maximum Firing Time</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="56" data-acc="R" data-u="h" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">History - Boiler Minimum Firing Time</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="57" data-acc="R" data-u="%" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">LMV - Modulation Rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="58" data-acc="R" data-u="%" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">LMV - Flame Signal</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">LMV - Error Code</td><td class="d">Code 0-255</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">LMV - Diagnostic Code</td><td class="d">Code 0-255</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">LMV - Burner ID</td><td class="d">Decode with the LMV manual</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Modulating probe</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Outlet, 2=DHW, 3=System Supply, 4=Inlet, 5=Flue, 6=System Return</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="65" data-acc="R" data-u="%" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Service active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Lag 1 State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Present, 1=Not Available, 2=Available, 3=Running, 4=Locked out</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="67" data-acc="R" data-u="%" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Lag 1 Firing Rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Lag 2 State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Present, 1=Not Available, 2=Available, 3=Running, 4=Locked out</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="69" data-acc="R" data-u="%" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Lag 2 Firing Rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Lag 3 State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Present, 1=Not Available, 2=Available, 3=Running, 4=Locked out</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="71" data-acc="R" data-u="%" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Lag 3 Firing Rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Lag 4 State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Present, 1=Not Available, 2=Available, 3=Running, 4=Locked out</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="73" data-acc="R" data-u="%" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Lag 4 Firing Rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Lag 5 State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Present, 1=Not Available, 2=Available, 3=Running, 4=Locked out</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="75" data-acc="R" data-u="%" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Lag 5 Firing Rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Lag 6 State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Present, 1=Not Available, 2=Available, 3=Running, 4=Locked out</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="77" data-acc="R" data-u="%" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Lag 6 Firing Rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Lag 7 State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Present, 1=Not Available, 2=Available, 3=Running, 4=Locked out</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="79" data-acc="R" data-u="%" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Lag 7 Firing Rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Lead 0 State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Present, 1=Not Available, 2=Available, 3=Running, 4=Locked out</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="81" data-acc="R" data-u="%" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Lead 0 Firing Rate</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Active CH setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Burner Status 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">LMV - Lower Trim Limit</td><td class="d">Decode with the LMV manual</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">LMV - Upper Trim Limit</td><td class="d">Decode with the LMV manual</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">LMV - Current Trim</td><td class="d">Decode with the LMV manual</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="88" data-acc="R" data-u="%" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">LMV - Fan Speed</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Boiler Pump Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Cascade Lead Heat Demand</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="91" data-acc="R" data-u="h" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Burner 1 Run Time</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="92" data-acc="R" data-u="h" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Burner 2 Run Time</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">CH1 enable/disable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="1" data-acc="W" data-u="°C/°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">CH1 setpoint</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">CH1 P</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="3" data-acc="W" data-u="s" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">CH1 I</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="4" data-acc="W" data-u="s" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">CH1 D</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">CH2 enable/disable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="6" data-acc="W" data-u="°C/°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">CH2 setpoint</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">CH2 P</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="8" data-acc="W" data-u="s" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">CH2 I</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="9" data-acc="W" data-u="s" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">CH2 D</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">CH3 enable/disable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="11" data-acc="W" data-u="°C/°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">CH3 setpoint</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">CH3 P</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="13" data-acc="W" data-u="s" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">CH3 I</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="14" data-acc="W" data-u="s" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">CH3 D</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">CH4 enable/disable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="16" data-acc="W" data-u="°C/°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">CH4 setpoint</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">CH4 P</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="18" data-acc="W" data-u="s" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">CH4 I</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="19" data-acc="W" data-u="s" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">CH4 D</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">DHW enable/disable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="21" data-acc="W" data-u="°C/°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">DHW setpoint</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">DHW P</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="23" data-acc="W" data-u="s" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">DHW I</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="24" data-acc="W" data-u="s" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">DHW D</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">DHW recirculation enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="26" data-acc="W" data-u="°C/°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">DHW recirculation Set point</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="27" data-acc="W" data-u="°C/°F" data-min="1" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">27</td><td class="n">Cascade setpoint</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Cascade P</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="29" data-acc="W" data-u="s" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Cascade I</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="30" data-acc="W" data-u="s" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Cascade D</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="35" data-acc="W" data-u="°C/°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Hybrid setpoint</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="36" data-acc="W" data-u="°C/°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Hybrid differential temp</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">VariPrime P</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="38" data-acc="W" data-u="s" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">VariPrime I</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="39" data-acc="W" data-u="s" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">VariPrime D</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="40" data-acc="W" data-u="°C/°F" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">VariPrime delta T</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">AntiCondens Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="42" data-acc="W" data-u="°C/°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">AntiCondens Temp</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">AntiCondens P</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="44" data-acc="W" data-u="s" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">AntiCondens I</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="45" data-acc="W" data-u="s" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">AntiCondens D</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Safety Chain Status - flow</td><td class="d">Modbus register 40018 bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Safety Chain Status - Low Water Cut-off</td><td class="d">Modbus register 40018 bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Safety Chain Status - Manual Reset High Limit</td><td class="d">Modbus register 40018 bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Safety Chain Status - Air Proving Switch</td><td class="d">Modbus register 40018 bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Safety Chain Status - High Gas Pressure Switch</td><td class="d">Modbus register 40018 bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Safety Chain Status - Low Gas Pressure Switch</td><td class="d">Modbus register 40018 bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Safety Chain Status - Auto Reset High Limit</td><td class="d">Modbus register 40018 bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Safety Chain Status - Field Interlock</td><td class="d">Modbus register 40018 bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Non-Safety Chain Status - Interlock 1</td><td class="d">Modbus register 40019 bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Non-Safety Chain Status - Interlock 2</td><td class="d">Modbus register 40019 bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="11" data-acc="R" data-u="" data-min="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">Digital Output Status - Run Contact</td><td class="d">Modbus register 40021 bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="12" data-acc="R" data-u="" data-min="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Digital Output Status - Alarm Contact</td><td class="d">Modbus register 40021 bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Digital Output Status - DHW Pump</td><td class="d">Modbus register 40021 bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Digital Output Status - System Pump</td><td class="d">Modbus register 40021 bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Digital Output Status - Auxiliary (40021 bit 4)</td><td class="d">Modbus register 40021 bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Digital Output Status - Auxiliary (40021 bit 5)</td><td class="d">Modbus register 40021 bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Digital Output Status - Auxiliary (40021 bit 6)</td><td class="d">Modbus register 40021 bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Digital Output Status - Boiler Pump</td><td class="d">Modbus register 40021 bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Digital Output Status - Auxiliary (40021 bit 8)</td><td class="d">Modbus register 40021 bit 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Gas Valve Status - Pilot Valve 1</td><td class="d">Modbus register 40022 bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Gas Valve Status - Stage 1/Valve 1</td><td class="d">Modbus register 40022 bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">LMV - Inputs - Controller On/Off</td><td class="d">Modbus register 40061 bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">LMV - Inputs - Fan contactor contact</td><td class="d">Modbus register 40061 bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">LMV - Inputs - Fuel selection oil</td><td class="d">Modbus register 40061 bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">LMV - Inputs - Fuel selection gas</td><td class="d">Modbus register 40061 bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">LMV - Inputs - Pressure switch-max-oil</td><td class="d">Modbus register 40061 bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">LMV - Inputs - Pressure switch-min-oil</td><td class="d">Modbus register 40061 bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">LMV - Inputs - Pressure switch - valve proving</td><td class="d">Modbus register 40061 bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">LMV - Inputs - Safety loop</td><td class="d">Modbus register 40061 bit 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">LMV - Inputs - Pressure switch-min-gas</td><td class="d">Modbus register 40061 bit 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">LMV - Inputs - Pressure switch-max-gas</td><td class="d">Modbus register 40061 bit 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">LMV - Inputs - LP</td><td class="d">Modbus register 40061 bit 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">LMV - Inputs - Start release oil</td><td class="d">Modbus register 40061 bit 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">LMV - Inputs - Heavy oil immediate start</td><td class="d">Modbus register 40061 bit 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">LMV - Outputs - Alarm</td><td class="d">Modbus register 40062 bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">LMV - Outputs - Ignition</td><td class="d">Modbus register 40062 bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">LMV - Outputs - Start signal/DW valve</td><td class="d">Modbus register 40062 bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">LMV - Outputs - Fan</td><td class="d">Modbus register 40062 bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">LMV - Outputs - Oil pump/magnetic coupling</td><td class="d">Modbus register 40062 bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">LMV - Outputs - Fuel valve SV oil</td><td class="d">Modbus register 40062 bit 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">LMV - Outputs - Fuel vlave V1 oil</td><td class="d">Modbus register 40062 bit 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">LMV - Outputs - Fuel valve V2 oil</td><td class="d">Modbus register 40062 bit 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">LMV - Outputs - Fuel valve V3 oil</td><td class="d">Modbus register 40062 bit 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">LMV - Outputs - Fuel valve SV gas</td><td class="d">Modbus register 40062 bit 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">LMV - Outputs - Fuel valve V1 gas</td><td class="d">Modbus register 40062 bit 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">LMV - Outputs - Fuel valve V2 gas</td><td class="d">Modbus register 40062 bit 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">LMV - Outputs - Fuel valve PV gas</td><td class="d">Modbus register 40062 bit 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">DHW demand</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">CH1 demand</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Demand, 1=Demand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">CH2 demand</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Demand, 1=Demand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">CH3 demand</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Demand, 1=Demand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">CH4 demand</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Demand, 1=Demand</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Laars HTD control point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Inlet sensor</li><li><a href="#obj-ai-1"><code>AI1</code></a>Outlet sensor</li><li><a href="#obj-ai-2"><code>AI2</code></a>Stack Sensor</li><li><a href="#obj-ai-3"><code>AI3</code></a>DHW sensor</li><li><a href="#obj-ai-4"><code>AI4</code></a>System Return Sensor</li><li><a href="#obj-ai-5"><code>AI5</code></a>System Supply Sensor</li><li><a href="#obj-ai-6"><code>AI6</code></a>Outdoor Sensor</li><li><a href="#obj-ai-7"><code>AI7</code></a>Auxiliary Sensor 1</li><li><a href="#obj-ai-8"><code>AI8</code></a>Auxiliary Sensor 2</li><li><a href="#obj-ai-9"><code>AI9</code></a>Auxiliary Sensor 3</li><li><a href="#obj-ai-10"><code>AI10</code></a>Auxiliary Sensor 4</li><li><a href="#obj-ai-11"><code>AI11</code></a>Auxiliary Sensor 5</li><li><a href="#obj-ai-12"><code>AI12</code></a>Flame Signal</li><li><a href="#obj-ai-13"><code>AI13</code></a>Not used</li><li><a href="#obj-ai-14"><code>AI14</code></a>0-10VDC (4-20mA) Input for BAS</li><li><a href="#obj-ai-15"><code>AI15</code></a>0-10VDC (4-20mA) Input for Pump</li><li><a href="#obj-ai-16"><code>AI16</code></a>0-10VDC (4-20mA) Input for Mixing Valve</li><li><a href="#obj-ai-17"><code>AI17</code></a>0-10VDC (4-20mA) Input for Auxiliary</li><li><a href="#obj-ai-20"><code>AI20</code></a>Current demand source</li><li><a href="#obj-ai-23"><code>AI23</code></a>0-10VDC (4-20mA) Output for Pump Speed</li><li><a href="#obj-ai-24"><code>AI24</code></a>0-10VDC (4-20mA) Output for Fan Speed</li><li><a href="#obj-ai-25"><code>AI25</code></a>0-10VDC (4-20mA) Output for Mixing Valve</li><li><a href="#obj-ai-26"><code>AI26</code></a>0-10VDC (4-20mA) Output for Auxiliary 1</li><li><a href="#obj-ai-27"><code>AI27</code></a>Modulating Fan 1 - Speed</li><li><a href="#obj-ai-28"><code>AI28</code></a>O2</li><li><a href="#obj-ai-29"><code>AI29</code></a>High/Low Blower 1 Status</li><li><a href="#obj-ai-30"><code>AI30</code></a>CO2</li><li><a href="#obj-ai-31"><code>AI31</code></a>Pressure 1</li><li><a href="#obj-ai-32"><code>AI32</code></a>Pressure 2</li><li><a href="#obj-ai-33"><code>AI33</code></a>Modulating Burner1 Firing rate</li><li><a href="#obj-ai-34"><code>AI34</code></a>Modulating Burner2 Firing rate</li><li><a href="#obj-ai-35"><code>AI35</code></a>Lockout code</li><li><a href="#obj-ai-36"><code>AI36</code></a>Alarm reason</li><li><a href="#obj-ai-37"><code>AI37</code></a>LMV - Phase</li><li><a href="#obj-ai-38"><code>AI38</code></a>History - DHW Heat Demand Cycles</li><li><a href="#obj-ai-39"><code>AI39</code></a>History - CH1 Heat Demand Cycles</li><li><a href="#obj-ai-40"><code>AI40</code></a>History - CH2 Heat Demand Cycles</li><li><a href="#obj-ai-41"><code>AI41</code></a>History - CH3 Heat Demand Cycles</li><li><a href="#obj-ai-42"><code>AI42</code></a>History - CH4 Heat Demand Cycles</li><li><a href="#obj-ai-43"><code>AI43</code></a>History - Cascade Heat Demand Cycles</li><li><a href="#obj-ai-44"><code>AI44</code></a>History - Burner Stage 1 Cycles</li><li><a href="#obj-ai-45"><code>AI45</code></a>LMV - Fuel Actuator Position</li><li><a href="#obj-ai-46"><code>AI46</code></a>LMV - Air Actuator Position</li><li><a href="#obj-ai-47"><code>AI47</code></a>LMV - VSD Setting</li><li><a href="#obj-ai-48"><code>AI48</code></a>History - Boiler Pump Cycles</li><li><a href="#obj-ai-49"><code>AI49</code></a>History - DHW Pump Cycles</li><li><a href="#obj-ai-50"><code>AI50</code></a>History - System Pump Cycles</li><li><a href="#obj-ai-51"><code>AI51</code></a>History - Average Boiler Outlet Temperature</li><li><a href="#obj-ai-52"><code>AI52</code></a>History - Maximum Boiler Outlet Temperature</li><li><a href="#obj-ai-53"><code>AI53</code></a>History - Minimum Boiler Outlet Temperature</li><li><a href="#obj-ai-54"><code>AI54</code></a>History - Boiler Average Firing Temperature</li><li><a href="#obj-ai-55"><code>AI55</code></a>History - Boiler Maximum Firing Time</li><li><a href="#obj-ai-56"><code>AI56</code></a>History - Boiler Minimum Firing Time</li><li><a href="#obj-ai-57"><code>AI57</code></a>LMV - Modulation Rate</li><li><a href="#obj-ai-58"><code>AI58</code></a>LMV - Flame Signal</li><li><a href="#obj-ai-59"><code>AI59</code></a>LMV - Error Code</li><li><a href="#obj-ai-60"><code>AI60</code></a>LMV - Diagnostic Code</li><li><a href="#obj-ai-63"><code>AI63</code></a>LMV - Burner ID</li><li><a href="#obj-ai-64"><code>AI64</code></a>Modulating probe</li><li><a href="#obj-ai-65"><code>AI65</code></a>Service active</li><li><a href="#obj-ai-66"><code>AI66</code></a>Lag 1 State</li><li><a href="#obj-ai-67"><code>AI67</code></a>Lag 1 Firing Rate</li><li><a href="#obj-ai-68"><code>AI68</code></a>Lag 2 State</li><li><a href="#obj-ai-69"><code>AI69</code></a>Lag 2 Firing Rate</li><li><a href="#obj-ai-70"><code>AI70</code></a>Lag 3 State</li><li><a href="#obj-ai-71"><code>AI71</code></a>Lag 3 Firing Rate</li><li><a href="#obj-ai-72"><code>AI72</code></a>Lag 4 State</li><li><a href="#obj-ai-73"><code>AI73</code></a>Lag 4 Firing Rate</li><li><a href="#obj-ai-74"><code>AI74</code></a>Lag 5 State</li><li><a href="#obj-ai-75"><code>AI75</code></a>Lag 5 Firing Rate</li><li><a href="#obj-ai-76"><code>AI76</code></a>Lag 6 State</li><li><a href="#obj-ai-77"><code>AI77</code></a>Lag 6 Firing Rate</li><li><a href="#obj-ai-78"><code>AI78</code></a>Lag 7 State</li><li><a href="#obj-ai-79"><code>AI79</code></a>Lag 7 Firing Rate</li><li><a href="#obj-ai-80"><code>AI80</code></a>Lead 0 State</li><li><a href="#obj-ai-81"><code>AI81</code></a>Lead 0 Firing Rate</li><li><a href="#obj-ai-83"><code>AI83</code></a>Active CH setpoint</li><li><a href="#obj-ai-84"><code>AI84</code></a>Burner Status 1</li><li><a href="#obj-ai-85"><code>AI85</code></a>LMV - Lower Trim Limit</li><li><a href="#obj-ai-86"><code>AI86</code></a>LMV - Upper Trim Limit</li><li><a href="#obj-ai-87"><code>AI87</code></a>LMV - Current Trim</li><li><a href="#obj-ai-88"><code>AI88</code></a>LMV - Fan Speed</li><li><a href="#obj-ai-89"><code>AI89</code></a>Boiler Pump Status</li><li><a href="#obj-ai-90"><code>AI90</code></a>Cascade Lead Heat Demand</li><li><a href="#obj-ai-91"><code>AI91</code></a>Burner 1 Run Time</li><li><a href="#obj-ai-92"><code>AI92</code></a>Burner 2 Run Time</li><li><a href="#obj-av-0"><code>AV0</code></a>CH1 enable/disable</li><li><a href="#obj-av-1"><code>AV1</code></a>CH1 setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>CH1 P</li><li><a href="#obj-av-3"><code>AV3</code></a>CH1 I</li><li><a href="#obj-av-4"><code>AV4</code></a>CH1 D</li><li><a href="#obj-av-5"><code>AV5</code></a>CH2 enable/disable</li><li><a href="#obj-av-6"><code>AV6</code></a>CH2 setpoint</li><li><a href="#obj-av-7"><code>AV7</code></a>CH2 P</li><li><a href="#obj-av-8"><code>AV8</code></a>CH2 I</li><li><a href="#obj-av-9"><code>AV9</code></a>CH2 D</li><li><a href="#obj-av-10"><code>AV10</code></a>CH3 enable/disable</li><li><a href="#obj-av-11"><code>AV11</code></a>CH3 setpoint</li><li><a href="#obj-av-12"><code>AV12</code></a>CH3 P</li><li><a href="#obj-av-13"><code>AV13</code></a>CH3 I</li><li><a href="#obj-av-14"><code>AV14</code></a>CH3 D</li><li><a href="#obj-av-15"><code>AV15</code></a>CH4 enable/disable</li><li><a href="#obj-av-16"><code>AV16</code></a>CH4 setpoint</li><li><a href="#obj-av-17"><code>AV17</code></a>CH4 P</li><li><a href="#obj-av-18"><code>AV18</code></a>CH4 I</li><li><a href="#obj-av-19"><code>AV19</code></a>CH4 D</li><li><a href="#obj-av-20"><code>AV20</code></a>DHW enable/disable</li><li><a href="#obj-av-21"><code>AV21</code></a>DHW setpoint</li><li><a href="#obj-av-22"><code>AV22</code></a>DHW P</li><li><a href="#obj-av-23"><code>AV23</code></a>DHW I</li><li><a href="#obj-av-24"><code>AV24</code></a>DHW D</li><li><a href="#obj-av-25"><code>AV25</code></a>DHW recirculation enable</li><li><a href="#obj-av-26"><code>AV26</code></a>DHW recirculation Set point</li><li><a href="#obj-av-27"><code>AV27</code></a>Cascade setpoint</li><li><a href="#obj-av-28"><code>AV28</code></a>Cascade P</li><li><a href="#obj-av-29"><code>AV29</code></a>Cascade I</li><li><a href="#obj-av-30"><code>AV30</code></a>Cascade D</li><li><a href="#obj-av-35"><code>AV35</code></a>Hybrid setpoint</li><li><a href="#obj-av-36"><code>AV36</code></a>Hybrid differential temp</li><li><a href="#obj-av-37"><code>AV37</code></a>VariPrime P</li><li><a href="#obj-av-38"><code>AV38</code></a>VariPrime I</li><li><a href="#obj-av-39"><code>AV39</code></a>VariPrime D</li><li><a href="#obj-av-40"><code>AV40</code></a>VariPrime delta T</li><li><a href="#obj-av-41"><code>AV41</code></a>AntiCondens Enable</li><li><a href="#obj-av-42"><code>AV42</code></a>AntiCondens Temp</li><li><a href="#obj-av-43"><code>AV43</code></a>AntiCondens P</li><li><a href="#obj-av-44"><code>AV44</code></a>AntiCondens I</li><li><a href="#obj-av-45"><code>AV45</code></a>AntiCondens D</li><li><a href="#obj-bi-1"><code>BI1</code></a>Safety Chain Status - flow</li><li><a href="#obj-bi-2"><code>BI2</code></a>Safety Chain Status - Low Water Cut-off</li><li><a href="#obj-bi-3"><code>BI3</code></a>Safety Chain Status - Manual Reset High Limit</li><li><a href="#obj-bi-4"><code>BI4</code></a>Safety Chain Status - Air Proving Switch</li><li><a href="#obj-bi-5"><code>BI5</code></a>Safety Chain Status - High Gas Pressure Switch</li><li><a href="#obj-bi-6"><code>BI6</code></a>Safety Chain Status - Low Gas Pressure Switch</li><li><a href="#obj-bi-7"><code>BI7</code></a>Safety Chain Status - Auto Reset High Limit</li><li><a href="#obj-bi-8"><code>BI8</code></a>Safety Chain Status - Field Interlock</li><li><a href="#obj-bi-9"><code>BI9</code></a>Non-Safety Chain Status - Interlock 1</li><li><a href="#obj-bi-10"><code>BI10</code></a>Non-Safety Chain Status - Interlock 2</li><li><a href="#obj-bi-11"><code>BI11</code></a>Digital Output Status - Run Contact</li><li><a href="#obj-bi-12"><code>BI12</code></a>Digital Output Status - Alarm Contact</li><li><a href="#obj-bi-13"><code>BI13</code></a>Digital Output Status - DHW Pump</li><li><a href="#obj-bi-14"><code>BI14</code></a>Digital Output Status - System Pump</li><li><a href="#obj-bi-15"><code>BI15</code></a>Digital Output Status - Auxiliary (40021 bit 4)</li><li><a href="#obj-bi-16"><code>BI16</code></a>Digital Output Status - Auxiliary (40021 bit 5)</li><li><a href="#obj-bi-17"><code>BI17</code></a>Digital Output Status - Auxiliary (40021 bit 6)</li><li><a href="#obj-bi-18"><code>BI18</code></a>Digital Output Status - Boiler Pump</li><li><a href="#obj-bi-19"><code>BI19</code></a>Digital Output Status - Auxiliary (40021 bit 8)</li><li><a href="#obj-bi-20"><code>BI20</code></a>Gas Valve Status - Pilot Valve 1</li><li><a href="#obj-bi-21"><code>BI21</code></a>Gas Valve Status - Stage 1/Valve 1</li><li><a href="#obj-bi-22"><code>BI22</code></a>LMV - Inputs - Controller On/Off</li><li><a href="#obj-bi-23"><code>BI23</code></a>LMV - Inputs - Fan contactor contact</li><li><a href="#obj-bi-24"><code>BI24</code></a>LMV - Inputs - Fuel selection oil</li><li><a href="#obj-bi-25"><code>BI25</code></a>LMV - Inputs - Fuel selection gas</li><li><a href="#obj-bi-26"><code>BI26</code></a>LMV - Inputs - Pressure switch-max-oil</li><li><a href="#obj-bi-27"><code>BI27</code></a>LMV - Inputs - Pressure switch-min-oil</li><li><a href="#obj-bi-28"><code>BI28</code></a>LMV - Inputs - Pressure switch - valve proving</li><li><a href="#obj-bi-29"><code>BI29</code></a>LMV - Inputs - Safety loop</li><li><a href="#obj-bi-30"><code>BI30</code></a>LMV - Inputs - Pressure switch-min-gas</li><li><a href="#obj-bi-31"><code>BI31</code></a>LMV - Inputs - Pressure switch-max-gas</li><li><a href="#obj-bi-32"><code>BI32</code></a>LMV - Inputs - LP</li><li><a href="#obj-bi-33"><code>BI33</code></a>LMV - Inputs - Start release oil</li><li><a href="#obj-bi-34"><code>BI34</code></a>LMV - Inputs - Heavy oil immediate start</li><li><a href="#obj-bi-35"><code>BI35</code></a>LMV - Outputs - Alarm</li><li><a href="#obj-bi-36"><code>BI36</code></a>LMV - Outputs - Ignition</li><li><a href="#obj-bi-37"><code>BI37</code></a>LMV - Outputs - Start signal/DW valve</li><li><a href="#obj-bi-38"><code>BI38</code></a>LMV - Outputs - Fan</li><li><a href="#obj-bi-39"><code>BI39</code></a>LMV - Outputs - Oil pump/magnetic coupling</li><li><a href="#obj-bi-40"><code>BI40</code></a>LMV - Outputs - Fuel valve SV oil</li><li><a href="#obj-bi-41"><code>BI41</code></a>LMV - Outputs - Fuel vlave V1 oil</li><li><a href="#obj-bi-42"><code>BI42</code></a>LMV - Outputs - Fuel valve V2 oil</li><li><a href="#obj-bi-43"><code>BI43</code></a>LMV - Outputs - Fuel valve V3 oil</li><li><a href="#obj-bi-44"><code>BI44</code></a>LMV - Outputs - Fuel valve SV gas</li><li><a href="#obj-bi-45"><code>BI45</code></a>LMV - Outputs - Fuel valve V1 gas</li><li><a href="#obj-bi-46"><code>BI46</code></a>LMV - Outputs - Fuel valve V2 gas</li><li><a href="#obj-bi-47"><code>BI47</code></a>LMV - Outputs - Fuel valve PV gas</li><li><a href="#obj-bv-0"><code>BV0</code></a>DHW demand</li><li><a href="#obj-bv-1"><code>BV1</code></a>CH1 demand</li><li><a href="#obj-bv-2"><code>BV2</code></a>CH2 demand</li><li><a href="#obj-bv-3"><code>BV3</code></a>CH3 demand</li><li><a href="#obj-bv-4"><code>BV4</code></a>CH4 demand</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Each boiler on the ProtoNode&#x27;s RS-485 bus shows up as its own BACnet device, and every one uses the same object IDs. The device instance is Node_Offset (default 50000) plus the boiler&#x27;s Node-ID, so Node-ID 1 = device 50001.</li><li>The mapping has no read/write column. AV, BV and MV objects are mapped to Metasys N2 outputs and LonWorks input variables, so they are listed here as writable; AI, BI and MI objects are read-only.</li><li>Temperatures are listed as °C/°F; the mapping does not say how the unit is chosen.</li><li>The LMV objects (phase, actuator positions, trim, error and diagnostic codes, LMV inputs and outputs) come from an LMV burner control; several have to be decoded with the LMV manual.</li><li>Bit-mapped registers (safety chain, digital outputs, gas valve, LMV inputs/outputs) are split into one BI per bit; the object names here join the register name and the bit label.</li><li>AI 13 is marked not used.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the HTD control - ProtoNode and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Laars HTD control - ProtoNode</h2><div class="faq"><details open><summary>How many BACnet points does the Laars HTD control - ProtoNode have?</summary><p>This list has 180 BACnet objects: 86 analog inputs, 42 analog values, 47 binary inputs, 5 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Laars HTD control - ProtoNode BACnet points are writable?</summary><p>47 of the 180 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Laars HTD control - ProtoNode BACnet documentation?</summary><p>The source is Vendor Protocol Mapping (LAARS Vendor Mappings for the ProtoNode FPC-N34 / FPC-N35) (4404), revision Document Revision 14.B, October 2020, published free by Laars at https://www.laars.com/uploads/products/4404.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Laars HTD control - ProtoNode?</summary><p>Start with AV 0 CH1 enable/disable (CH1 enable (1 = enable)); BV 1 CH1 demand (CH1 call for heat (1 = demand)); AV 1 CH1 setpoint (CH1 water setpoint, °C/°F); AV 27 Cascade setpoint (Setpoint when boilers run in cascade); BI 11 Digital Output Status - Run Contact (Boiler run output); AI 1 Outlet sensor (Outlet water temperature, °C/°F); AI 33 Modulating Burner1 Firing rate (Burner 1 firing rate, %); BI 12 Digital Output Status - Alarm Contact (Alarm output); AI 35 Lockout code (Lockout code (0-29)).</p></details><details><summary>How do I enable BMS control of the Laars HTD control - ProtoNode?</summary><p>AV 0 CH1 enable/disable (0 = disable, 1 = enable) and BV 1 CH1 demand (0 = no demand, 1 = demand). CH2-CH4 and DHW have matching objects.</p></details><details><summary>How do I check these points on the real HTD control - ProtoNode?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Laars BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/laars/magnatherm-protonode" data-row><span class="k">Boiler controller gateway</span><h3>Laars MagnaTherm - ProtoNode</h3><p>Laars MagnaTherm units, read through a ProtoNode FPC-N34 gateway.</p><div class="meta">121 objects &middot; 30 writable &middot; 4404</div><span class="sr-only"> Also known as: MagnaTherm, Laars MagnaTherm, ProtoNode FPC-N34, ProtoNode FPC-N35, FPC-N34-0701, Laars ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/laars/multiburner-protonode" data-row><span class="k">Boiler controller gateway</span><h3>Laars Multiburner control - ProtoNode</h3><p>Laars boilers with the Multiburner control, read through a ProtoNode FPC-N34 gateway (the document does not name the models).</p><div class="meta">149 objects &middot; 48 writable &middot; 4404</div><span class="sr-only"> Also known as: Multiburner, Laars Multiburner, Multi-burner, ProtoNode FPC-N34, ProtoNode FPC-N35, FPC-N34-0701, Laars ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/laars/omnitherm-protonode" data-row><span class="k">Boiler controller gateway</span><h3>Laars OmniTherm - ProtoNode</h3><p>Laars OmniTherm units, read through a ProtoNode FPC-N34 gateway.</p><div class="meta">121 objects &middot; 28 writable &middot; 4404</div><span class="sr-only"> Also known as: OmniTherm, Laars OmniTherm, ProtoNode FPC-N34, ProtoNode FPC-N35, FPC-N34-0701, Laars ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/laars/sola-protonode" data-row><span class="k">Boiler controller gateway</span><h3>Laars Sola control - ProtoNode</h3><p>Laars boilers with the Sola control, read through a ProtoNode FPC-N34 gateway (the document does not name the models).</p><div class="meta">88 objects &middot; 24 writable &middot; 4404</div><span class="sr-only"> Also known as: Sola, Laars Sola, ProtoNode FPC-N34, ProtoNode FPC-N35, FPC-N34-0701, Laars ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/laars/sv2-protonode" data-row><span class="k">Gas valve gateway</span><h3>Laars SV2 gas valve - ProtoNode</h3><p>The SV2 device on Laars equipment, read through a ProtoNode FPC-N34 gateway. The document does not describe the SV2; its point names cover a gas valve with VPS tests and pressure and fuel/air modules.</p><div class="meta">82 objects &middot; 4 writable &middot; 4404</div><span class="sr-only"> Also known as: SV2, Laars SV2, ProtoNode FPC-N34, ProtoNode FPC-N35, FPC-N34-0701, Laars ProtoNode</span></a></li></ul>
<p class="updated">Source: <a href="https://www.laars.com/uploads/products/4404.pdf" rel="nofollow noopener" target="_blank">Vendor Protocol Mapping (LAARS Vendor Mappings for the ProtoNode FPC-N34 / FPC-N35) &middot; 4404 &middot; rev. Document Revision 14.B, October 2020</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
