<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lennox CORE LITE Unit Controller BACnet Points List</title>
<meta name="description" content="Lennox CORE LITE Unit Controller BACnet points list: 62 objects by ID and name (e.g. AO 104 = Occupancy Scheduler Control), 29 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Lennox CORE LITE Unit Controller BACnet Points List">
<meta property="og:description" content="Lennox CORE LITE Unit Controller BACnet points list: 62 objects by ID and name (e.g. AO 104 = Occupancy Scheduler Control), 29 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lennox CORE LITE Unit Controller BACnet Points List">
<meta name="twitter:description" content="Lennox CORE LITE Unit Controller BACnet points list: 62 objects by ID and name (e.g. AO 104 = Occupancy Scheduler Control), 29 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller",
   "name": "Lennox CORE LITE Unit Controller BACnet Points List",
   "description": "Lennox CORE LITE Unit Controller BACnet points list: 62 objects by ID and name (e.g. AO 104 = Occupancy Scheduler Control), 29 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller#dataset",
   "name": "Lennox CORE LITE Unit Controller BACnet Points List",
   "description": "The CORE LITE Unit Controller talks BACnet MS/TP only, through an add-on BACnet plug-in module. Its object set is a smaller version of the full CORE controller's: occupancy, setpoints and network sensor inputs as Analog Outputs and Analog Values, status as Analog Inputs, an alarm log string and multistate status values. Commands are not stored through a reset and must be rewritten regularly. Lennox CORE LITE Unit Controller BACnet points list: 62 objects by ID and name (e.g. AO 104 = Occupancy Scheduler Control), 29 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller",
   "keywords": [
    "Lennox CORE LITE Unit Controller BACnet Points List",
    "Lennox CORE LITE Unit Controller BACnet objects",
    "Lennox BACnet",
    "CORE Lite BACnet points list",
    "Lennox CORE Lite BACnet points list",
    "CORE LITE BACnet BACnet points list",
    "Lennox_M4 BACnet points list",
    "508727 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Lennox CORE LITE Unit Controller BACnet Setup Guide",
    "url": "https://www.lennox.com/dA/84d3c99b01/508727-01.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lennox"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Lennox CORE LITE Unit Controller",
    "brand": {
     "@type": "Brand",
     "name": "Lennox"
    },
    "category": "Rooftop unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Lennox CORE LITE Unit Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 62 BACnet objects: 26 analog inputs, 17 analog outputs, 12 analog values, 3 multi-state values, 4 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Lennox CORE LITE Unit Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "29 of the 62 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lennox CORE LITE Unit Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Lennox CORE LITE Unit Controller BACnet Setup Guide (508727-01), revision 04/2025, published free by Lennox at https://www.lennox.com/dA/84d3c99b01/508727-01.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Lennox CORE LITE Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AO 104 Occupancy Scheduler Control (0 = occupied, 1-255 = unoccupied; rewrite every 2 min); AO 101 Application Mode Control (Mode command (0 = auto, 6 = off)); AV 130 Heating Occupied Setpoint (Occupied heating setpoint, 40-95 °F); AV 131 Cooling Occupied Setpoint (Occupied cooling setpoint, 40-95 °F); AV 132 Heating Unoccupied Setpoint (Unoccupied heating setpoint, 40-95 °F); AV 133 Cooling Unoccupied Setpoint (Unoccupied cooling setpoint, 40-95 °F); AO 113 Space Temperature Input (Network space temperature; rewrite every 2 min); AI 232 Unit Status (HVAC state code: 0 idle, 1 heat, 3 cool, 6 off, 9 fan); AI 239 Space Temperature (Space temperature in use); CSV 302 Alarm Log (Alarm codes, comma-separated; replaces AI 253)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Lennox CORE LITE Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No BACnet enable point. Configuration ID 1 must show B so the BACnet options appear, then the wizard sets the Control Mode: Monitor Only ignores network setpoints and mode demands, Room Sensor (recommended) uses AO104 occupancy plus AV130-133 or AO109 setpoints. AO101 = 6 (Off) disables the whole unit."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Lennox CORE LITE Unit Controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The controller must receive a write at least every 15 minutes or it treats the network as offline. Network space temperature (AO113), RH, CO2, AO101 demands, occupancy (AO104) and setpoints (AO109, AV130-133) must be rewritten at least every 5 minutes if used; Lennox recommends every 2 minutes."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Lennox CORE LITE Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Space temperature goes to AO113, space RH to AO112 and CO2 to AO111, with the matching sensor source set to Network in the wizard. After start-up the unit waits 5 minutes for AO113 in a no-run mode; after that it uses a local sensor if one is wired, otherwise logs a sensor failure and enters backup mode (code 93). Outdoor air temperature has no network input."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CORE LITE Unit Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lennox",
     "item": "https://easybacnet.com/bacnet-points-lists/lennox/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CORE LITE Unit Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/lennox/core-lite-unit-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/lennox/">Lennox</a></li><li aria-current="page">CORE LITE Unit Controller</li></ol>
<p class="eyebrow">Rooftop unit controller &middot; BACnet points list</p><h1><span class="mfr">Lennox</span> CORE LITE Unit Controller BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The CORE LITE Unit Controller talks BACnet MS/TP only, through an add-on BACnet plug-in module. Its object set is a smaller version of the full CORE controller&#x27;s: occupancy, setpoints and network sensor inputs as Analog Outputs and Analog Values, status as Analog Inputs, an alarm log string and multistate status values. Commands are not stored through a reset and must be rewritten regularly.</p>
<p>This page lists <strong>62 BACnet objects</strong> for the Lennox CORE LITE Unit Controller &mdash; 29 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Lennox&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/lennox/">Lennox</a></dd></div><div><dt>Model</dt><dd>CORE LITE Unit Controller</dd></div><div><dt>Equipment</dt><dd>Rooftop unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>62 (29 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>2 or the S-Bus address</dd></div><div><dt>Also known as</dt><dd>CORE Lite, Lennox CORE Lite, CORE LITE BACnet, Lennox_M4, 508727</dd></div><div><dt>Source document</dt><dd><a href="https://www.lennox.com/dA/84d3c99b01/508727-01.pdf" rel="nofollow noopener" target="_blank">Lennox CORE LITE Unit Controller BACnet Setup Guide &middot; 508727-01 &middot; rev. 04/2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/lennox/core-lite-unit-controller.csv" rel="nofollow" download>Download CSV <small>62 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/lennox/core-lite-unit-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/lennox/core-lite-unit-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.lennox.com/dA/84d3c99b01/508727-01.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=lennox/core-lite-unit-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Lennox&rsquo;s current documentation and the live
device before use. Not official Lennox information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Lennox CORE LITE Unit Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Set Configuration ID 1 network character to B (BACnet module installed), then run the Network Setup Wizard in the CORE LITE service app, set MAC, device instance and baud, and choose Room Sensor control mode. The BAS writes occupancy on AO104, setpoints on AV130-133 (or AO109 + AO110) and space temperature, RH and CO2 on AO113, AO112 and AO111 when those sources are set to Network.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ao-104">AO 104</a></td><td class="n">Occupancy Scheduler Control</td><td>0 = occupied, 1-255 = unoccupied; rewrite every 2 min</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-101">AO 101</a></td><td class="n">Application Mode Control</td><td>Mode command (0 = auto, 6 = off)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-130">AV 130</a></td><td class="n">Heating Occupied Setpoint</td><td>Occupied heating setpoint, 40-95 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-131">AV 131</a></td><td class="n">Cooling Occupied Setpoint</td><td>Occupied cooling setpoint, 40-95 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-132">AV 132</a></td><td class="n">Heating Unoccupied Setpoint</td><td>Unoccupied heating setpoint, 40-95 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-133">AV 133</a></td><td class="n">Cooling Unoccupied Setpoint</td><td>Unoccupied cooling setpoint, 40-95 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ao-113">AO 113</a></td><td class="n">Space Temperature Input</td><td>Network space temperature; rewrite every 2 min</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ai-232">AI 232</a></td><td class="n">Unit Status</td><td>HVAC state code: 0 idle, 1 heat, 3 cool, 6 off, 9 fan</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-239">AI 239</a></td><td class="n">Space Temperature</td><td>Space temperature in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-csv-302">CSV 302</a></td><td class="n">Alarm Log</td><td>Alarm codes, comma-separated; replaces AI 253</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No BACnet enable point. Configuration ID 1 must show B so the BACnet options appear, then the wizard sets the Control Mode: Monitor Only ignores network setpoints and mode demands, Room Sensor (recommended) uses AO104 occupancy plus AV130-133 or AO109 setpoints. AO101 = 6 (Off) disables the whole unit.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The controller must receive a write at least every 15 minutes or it treats the network as offline. Network space temperature (AO113), RH, CO2, AO101 demands, occupancy (AO104) and setpoints (AO109, AV130-133) must be rewritten at least every 5 minutes if used; Lennox recommends every 2 minutes.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Space temperature goes to AO113, space RH to AO112 and CO2 to AO111, with the matching sensor source set to Network in the wizard. After start-up the unit waits 5 minutes for AO113 in a no-run mode; after that it uses a local sensor if one is wired, otherwise logs a sensor failure and enters backup mode (code 93). Outdoor air temperature has no network input.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default device instance is 2 or the S-Bus address; Lennox suggests matching it to the MAC address. It can also be written to AO105.</li><li>MS/TP baud 9.6k, 19.2k, 38.4k or 76.8k; default 38.4k. Max_Master defaults to 127 and Max_Info_Frames to 1.</li><li>Use consecutive MAC addresses starting at 1, and set Max_Master to the highest MAC on the trunk.</li><li>Lennox recommends no repeaters and, above 9.6k baud, no more than 20 Lennox units and 30 devices per router.</li><li>Default device name is Lennox_M4_ followed by the MAC address.</li><li>Up to 32 units per MS/TP segment without a repeater.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Commands are not stored: rewrite all control points after every controller reset.</li><li>AO108 cannot be returned to the local setpoint once written, except by a controller reset.</li><li>AV130-133 are rejected as out of range if a heating setpoint is not below its cooling setpoint by the changeover deadband (Parameter 152, default 3 °F).</li><li>AO129 economizer control only works with the economizer in temperature mode (Configuration ID 1, position 2 = T).</li></ul>
</section>
<h2 id="points">Lennox CORE LITE Unit Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">62 of 62 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>26</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>17</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>12</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>3</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>4</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>62</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>33</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>29</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>12</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>17</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (21)</option><option value="%">% (17)</option><option value="°F">°F (15)</option><option value="ppm">ppm (5)</option><option value="mA">mA (2)</option><option value="min">min (1)</option><option value="V">V (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>22</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Lennox CORE LITE Unit Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AO" data-to="1" data-o="0" data-i="101" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-ao-101"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">Application Mode Control</td><td class="d">Unit mode, fan, exhaust and reset command (coded)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Auto; 1=Heat; 3=Cool; 6=Off; 9=Fan only; 255=Null (Auto); 208=Fan auto; 209=Fan on; 216=Exhaust auto; 217=Exhaust 1 on; 218=Exhaust 1 off; 219=Exhaust 2 on; 220=Exhaust 2 off; 221=Exhaust on; 222=Exhaust off; 254=Reset</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1" data-i="102" data-acc="C" data-u="%" id="obj-ao-102"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">102</td><td class="n">Outdoor Air Min Pos Control</td><td class="d">Economizer minimum damper position; 101-255 = local</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="2" data-i="104" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-ao-104"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">104</td><td class="n">Occupancy Scheduler Control</td><td class="d">Scheduled occupancy from the BAS</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Occupied; 1-255=Unoccupied</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="3" data-i="105" data-acc="C" data-u="" id="obj-ao-105"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">105</td><td class="n">BACnet Device Instance</td><td class="d">Device instance, 1-4194302</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="4" data-i="108" data-acc="C" data-u="%" id="obj-ao-108"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">108</td><td class="n">Space Dehumidification Setpoint</td><td class="d">Space RH setpoint for dehumidification</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="5" data-i="109" data-acc="C" data-u="°F" id="obj-ao-109"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">109</td><td class="n">Temperature Setpoint (abs)</td><td class="d">Single space setpoint, 36.25-100 °F</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="6" data-i="110" data-acc="C" data-u="°F" id="obj-ao-110"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">110</td><td class="n">Temperature Setpoint Offset</td><td class="d">Offset added to the single setpoint, -32 to 31.75</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="7" data-i="111" data-acc="C" data-u="ppm" id="obj-ao-111"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">111</td><td class="n">IAQ 1 Network Input</td><td class="d">Space CO2 from the BAS, 300-2000</td><td class="u">ppm</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="112" data-acc="C" data-u="%" id="obj-ao-112"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">112</td><td class="n">Humidity Network Input</td><td class="d">Space RH from the BAS</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="9" data-i="113" data-acc="C" data-u="°F" data-min="1" id="obj-ao-113"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">113</td><td class="n">Space Temperature Input</td><td class="d">Space temperature from the BAS</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="10" data-i="114" data-acc="C" data-u="" data-st="1" id="obj-ao-114"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">114</td><td class="n">Emergency Override Control</td><td class="d">Smoke/emergency mode command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal; 1=Pressurize; 2=Depressurize (speed); 3=Purge (speed); 4=Shutdown; 5=Fire; 6=Depressurize (pressure); 7=Purge (pressure); &gt;7=Normal</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="11" data-i="115" data-acc="C" data-u="%" data-st="1" id="obj-ao-115"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">115</td><td class="n">Compressor Enable Control</td><td class="d">Compressor stage enable / capacity limit</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s">0=Disabled; 1-100=Limited to % of maximum; 101-255=Full output allowed</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="12" data-i="117" data-acc="C" data-u="%" data-st="1" id="obj-ao-117"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">117</td><td class="n">Primary Heat Enable Control</td><td class="d">Primary heat stage enable / capacity limit</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s">0=Disabled; 1-100=Limited to % of maximum; 101-255=Full output allowed</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="13" data-i="119" data-acc="C" data-u="%" data-st="1" id="obj-ao-119"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">119</td><td class="n">Auxiliary Heat Enable Control</td><td class="d">Auxiliary heat stage enable / capacity limit</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s">0=Disabled; 1-100=Limited to % of maximum; 101-255=Full output allowed</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="14" data-i="127" data-acc="C" data-u="%" id="obj-ao-127"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">127</td><td class="n">Supply Fan Capacity Input</td><td class="d">Supply fan speed, 33-100 %; 101-255 = local</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="15" data-i="128" data-acc="C" data-u="%" id="obj-ao-128"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">128</td><td class="n">Exhaust Fan Capacity Input</td><td class="d">Exhaust fan speed, 33-100 %; 255 = local</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="16" data-i="129" data-acc="C" data-u="" data-st="1" id="obj-ao-129"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">129</td><td class="n">Set Economizer Outdoor Air Suitable</td><td class="d">Outdoor air suitable for free cooling</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Economizer disabled; 1=Economizer enabled; &gt;1=Auto</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="198" data-acc="R" data-u="" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">Mac Address</td><td class="d">BACnet MS/TP MAC address, 0-127</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="199" data-acc="R" data-u="" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">IMC Address</td><td class="d">L Connection address, 1-31</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">Unit ID</td><td class="d">Unit type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">48-63=Gas heat, electric cool; 64-79=Electric heat, electric cool; 80-95=Heat pump</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="232" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">232</td><td class="n">Unit Status</td><td class="d">HVAC operating state (coded)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Idle; 1=Heat; 2=Morning warm-up; 3=Cool; 5=Pre-cool; 6=Off; 7=Test; 8=Emergency heat; 9=Fan only; 12=Max heat; 14=Dehumidification; 129=Fresh air heating; 131=Fresh air cooling; 145=Defrost comp 1; 161=Defrost comp 2; 177=Defrost comp 1 &amp; 2</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="239" data-acc="R" data-u="°F" data-min="1" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">239</td><td class="n">Space Temperature</td><td class="d">Space temperature in use (local or network)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="240" data-acc="R" data-u="°F" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">Discharge Air Temperature</td><td class="d">Discharge air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">Effective Occupancy</td><td class="d">Occupancy state in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied; 1=Unoccupied; 2=Occupied (timed override)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="242" data-acc="R" data-u="°F" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">Local Outside Air Temperature</td><td class="d">Outdoor air temperature from the unit sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="243" data-acc="R" data-u="°F" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">Local Space Temperature</td><td class="d">Space temperature from the wired sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="244" data-acc="R" data-u="%" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">Outside Air Damper</td><td class="d">Outdoor air damper position; 255 = no damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="245" data-acc="R" data-u="%" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">Heat Primary</td><td class="d">Primary heating capacity running</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="246" data-acc="R" data-u="%" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">Heat Secondary</td><td class="d">Auxiliary (strip) heating capacity running</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="247" data-acc="R" data-u="%" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">Cool Primary</td><td class="d">Compressor cooling capacity running</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="248" data-acc="R" data-u="" data-st="1" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">Economizer Enabled</td><td class="d">Outdoor air suitable for free cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled; 1=Enabled; 255=No economizer</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="250" data-acc="R" data-u="%" data-st="1" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Supply Fan Status</td><td class="d">Supply fan state or speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On (single speed); 2-100=Speed %</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="252" data-acc="R" data-u="°F" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Space Temperature Setpoint (Eff)</td><td class="d">Space setpoint in use</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="253" data-acc="R" data-u="" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Current Error</td><td class="d">Active alarm code, 0 = none (legacy; use CSV 302)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="273" data-acc="R" data-u="V" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">IAQ 2 Effective Value</td><td class="d">IAQ 2 input measured at the controller</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="274" data-acc="R" data-u="ppm" data-st="1" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">Space CO2 Sensor (Eff)</td><td class="d">Space CO2 in use (local or network)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s">0-6=No sensor; 7-1992=Valid; 1993-2000=Sensor error</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="275" data-acc="R" data-u="ppm" data-st="1" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">Space CO2 Sensor (Local)</td><td class="d">Space CO2 from the wired sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s">0-6=No sensor; 7-1992=Valid; 1993-2000=Sensor error</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="276" data-acc="R" data-u="%" data-st="1" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">Space Humidity (Eff)</td><td class="d">Space RH in use (local or network)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s">0=No sensor; 1-99=Valid; 100=Sensor error</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="277" data-acc="R" data-u="%" data-st="1" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">Space Humidity (Local)</td><td class="d">Space RH from the wired sensor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s">0=No sensor; 1-99=Valid; 100=Sensor error</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="278" data-acc="R" data-u="%" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">Dehumidification Setpoint (Eff)</td><td class="d">Dehumidification RH setpoint in use</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="279" data-acc="R" data-u="" data-st="1" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">Dehumidification Status</td><td class="d">Dehumidification state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not installed; 1=Installed, not running; 2=Running</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="281" data-acc="R" data-u="°F" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">Return Air Temperature</td><td class="d">Return air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="285" data-acc="R" data-u="%" data-st="1" id="obj-ai-285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">285</td><td class="n">Exhaust Fan Status</td><td class="d">Exhaust fan state or speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=Stage 1 on; 2=Stage 2 on; 33-100=Speed %; 255=No exhaust</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Baud Rate Setting</td><td class="d">MS/TP baud rate; applies after reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">9600; 19200; 38400; 76800</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="130" data-acc="W" data-u="°F" data-min="1" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">130</td><td class="n">Heating Occupied Setpoint</td><td class="d">Occupied heating setpoint, 40-95</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="131" data-acc="W" data-u="°F" data-min="1" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">131</td><td class="n">Cooling Occupied Setpoint</td><td class="d">Occupied cooling setpoint, 40-95</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="132" data-acc="W" data-u="°F" data-min="1" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">132</td><td class="n">Heating Unoccupied Setpoint</td><td class="d">Unoccupied heating setpoint, 40-95</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="133" data-acc="W" data-u="°F" data-min="1" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">133</td><td class="n">Cooling Unoccupied Setpoint</td><td class="d">Unoccupied cooling setpoint, 40-95</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="142" data-acc="W" data-u="ppm" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">IAQ Setpoint Start Open</td><td class="d">CO2 level where DCV starts opening the damper</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="143" data-acc="W" data-u="ppm" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">IAQ Setpoint Full Open</td><td class="d">CO2 level for fully open DCV damper</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="144" data-acc="W" data-u="°F" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Free Cooling Temperature Sensible Setpoint</td><td class="d">Economizer sensible changeover setpoint, 40-75</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="145" data-acc="W" data-u="°F" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Free Cooling Temperature Offset Setpoint</td><td class="d">Economizer temperature offset setpoint, 0-40</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="146" data-acc="W" data-u="mA" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Free Cooling Enthalpy Setpoint</td><td class="d">Single-enthalpy economizer setpoint, 10-19</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="147" data-acc="W" data-u="mA" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Free Cooling Enthalpy Offset Setpoint</td><td class="d">Dual-enthalpy economizer offset, 1-5</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="148" data-acc="W" data-u="min" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">After Hours Override Delay Setpoint</td><td class="d">After-hours override time, 0-480</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="55" data-i="300" data-acc="R" data-u="" id="obj-csv-300"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">300</td><td class="n">Unit Model String</td><td class="d">Unit model number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="56" data-i="301" data-acc="R" data-u="" id="obj-csv-301"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">301</td><td class="n">Board Firmware Version</td><td class="d">Controller firmware, XX.YY.ZZZZ</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="57" data-i="302" data-acc="R" data-u="" data-min="1" id="obj-csv-302"><td class="t"><abbr title="CharacterString Value">CSV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">302</td><td class="n">Alarm Log</td><td class="d">Comma-separated alarm codes, newest last</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="58" data-i="305" data-acc="R" data-u="" id="obj-csv-305"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">305</td><td class="n">Compressor Runtime Hours</td><td class="d">Run hours per compressor; -1 = not fitted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="59" data-i="310" data-acc="R" data-u="" data-st="1" id="obj-mv-310"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">310</td><td class="n">Mode of Operation</td><td class="d">Control mode the unit is running in</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wired thermostat; 2=Remote thermostat; 3=Discharge air control; 4=Room sensor; 5=Backup operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="311" data-acc="R" data-u="" data-st="1" id="obj-mv-311"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">311</td><td class="n">Remote Handset Connection</td><td class="d">Service handset connected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not connected; 2=Connected</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="312" data-acc="R" data-u="" data-st="1" id="obj-mv-312"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">312</td><td class="n">Unit Status</td><td class="d">HVAC operating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heat; 2=Morning warm-up; 3=Cool; 5=Pre-cool; 6=Off; 7=Test; 8=Emergency heat; 9=Fan only; 12=Max heat; 14=Dehumidification; 30=Idle; 31=Fresh air heating; 32=Fresh air cooling; 33=Defrost comp 1; 34=Defrost comp 2; 35=Defrost comp 1 &amp; 2</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Lennox CORE LITE Unit Controller point IDs by name</summary><ul><li><a href="#obj-ao-101"><code>AO101</code></a>Application Mode Control</li><li><a href="#obj-ao-102"><code>AO102</code></a>Outdoor Air Min Pos Control</li><li><a href="#obj-ao-104"><code>AO104</code></a>Occupancy Scheduler Control</li><li><a href="#obj-ao-105"><code>AO105</code></a>BACnet Device Instance</li><li><a href="#obj-ao-108"><code>AO108</code></a>Space Dehumidification Setpoint</li><li><a href="#obj-ao-109"><code>AO109</code></a>Temperature Setpoint (abs)</li><li><a href="#obj-ao-110"><code>AO110</code></a>Temperature Setpoint Offset</li><li><a href="#obj-ao-111"><code>AO111</code></a>IAQ 1 Network Input</li><li><a href="#obj-ao-112"><code>AO112</code></a>Humidity Network Input</li><li><a href="#obj-ao-113"><code>AO113</code></a>Space Temperature Input</li><li><a href="#obj-ao-114"><code>AO114</code></a>Emergency Override Control</li><li><a href="#obj-ao-115"><code>AO115</code></a>Compressor Enable Control</li><li><a href="#obj-ao-117"><code>AO117</code></a>Primary Heat Enable Control</li><li><a href="#obj-ao-119"><code>AO119</code></a>Auxiliary Heat Enable Control</li><li><a href="#obj-ao-127"><code>AO127</code></a>Supply Fan Capacity Input</li><li><a href="#obj-ao-128"><code>AO128</code></a>Exhaust Fan Capacity Input</li><li><a href="#obj-ao-129"><code>AO129</code></a>Set Economizer Outdoor Air Suitable</li><li><a href="#obj-ai-198"><code>AI198</code></a>Mac Address</li><li><a href="#obj-ai-199"><code>AI199</code></a>IMC Address</li><li><a href="#obj-ai-231"><code>AI231</code></a>Unit ID</li><li><a href="#obj-ai-232"><code>AI232</code></a>Unit Status</li><li><a href="#obj-ai-239"><code>AI239</code></a>Space Temperature</li><li><a href="#obj-ai-240"><code>AI240</code></a>Discharge Air Temperature</li><li><a href="#obj-ai-241"><code>AI241</code></a>Effective Occupancy</li><li><a href="#obj-ai-242"><code>AI242</code></a>Local Outside Air Temperature</li><li><a href="#obj-ai-243"><code>AI243</code></a>Local Space Temperature</li><li><a href="#obj-ai-244"><code>AI244</code></a>Outside Air Damper</li><li><a href="#obj-ai-245"><code>AI245</code></a>Heat Primary</li><li><a href="#obj-ai-246"><code>AI246</code></a>Heat Secondary</li><li><a href="#obj-ai-247"><code>AI247</code></a>Cool Primary</li><li><a href="#obj-ai-248"><code>AI248</code></a>Economizer Enabled</li><li><a href="#obj-ai-250"><code>AI250</code></a>Supply Fan Status</li><li><a href="#obj-ai-252"><code>AI252</code></a>Space Temperature Setpoint (Eff)</li><li><a href="#obj-ai-253"><code>AI253</code></a>Current Error</li><li><a href="#obj-ai-273"><code>AI273</code></a>IAQ 2 Effective Value</li><li><a href="#obj-ai-274"><code>AI274</code></a>Space CO2 Sensor (Eff)</li><li><a href="#obj-ai-275"><code>AI275</code></a>Space CO2 Sensor (Local)</li><li><a href="#obj-ai-276"><code>AI276</code></a>Space Humidity (Eff)</li><li><a href="#obj-ai-277"><code>AI277</code></a>Space Humidity (Local)</li><li><a href="#obj-ai-278"><code>AI278</code></a>Dehumidification Setpoint (Eff)</li><li><a href="#obj-ai-279"><code>AI279</code></a>Dehumidification Status</li><li><a href="#obj-ai-281"><code>AI281</code></a>Return Air Temperature</li><li><a href="#obj-ai-285"><code>AI285</code></a>Exhaust Fan Status</li><li><a href="#obj-av-1"><code>AV1</code></a>Baud Rate Setting</li><li><a href="#obj-av-130"><code>AV130</code></a>Heating Occupied Setpoint</li><li><a href="#obj-av-131"><code>AV131</code></a>Cooling Occupied Setpoint</li><li><a href="#obj-av-132"><code>AV132</code></a>Heating Unoccupied Setpoint</li><li><a href="#obj-av-133"><code>AV133</code></a>Cooling Unoccupied Setpoint</li><li><a href="#obj-av-142"><code>AV142</code></a>IAQ Setpoint Start Open</li><li><a href="#obj-av-143"><code>AV143</code></a>IAQ Setpoint Full Open</li><li><a href="#obj-av-144"><code>AV144</code></a>Free Cooling Temperature Sensible Setpoint</li><li><a href="#obj-av-145"><code>AV145</code></a>Free Cooling Temperature Offset Setpoint</li><li><a href="#obj-av-146"><code>AV146</code></a>Free Cooling Enthalpy Setpoint</li><li><a href="#obj-av-147"><code>AV147</code></a>Free Cooling Enthalpy Offset Setpoint</li><li><a href="#obj-av-148"><code>AV148</code></a>After Hours Override Delay Setpoint</li><li><a href="#obj-csv-300"><code>CSV300</code></a>Unit Model String</li><li><a href="#obj-csv-301"><code>CSV301</code></a>Board Firmware Version</li><li><a href="#obj-csv-302"><code>CSV302</code></a>Alarm Log</li><li><a href="#obj-csv-305"><code>CSV305</code></a>Compressor Runtime Hours</li><li><a href="#obj-mv-310"><code>MV310</code></a>Mode of Operation</li><li><a href="#obj-mv-311"><code>MV311</code></a>Remote Handset Connection</li><li><a href="#obj-mv-312"><code>MV312</code></a>Unit Status</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Smaller sibling of the CORE Unit Controller: no BACnet IP, no occupancy override/sensor inputs (AO103, AO107), no static pressure or discharge air setpoints, no legacy error history or heat pump AVs.</li><li>AI253 Current Error is legacy; Lennox says to use CSV302 Alarm Log on new jobs.</li><li>AV142-AV143 appear only in the guide&#x27;s object details and AV145 only in its object table; all three are listed here.</li><li>The guide&#x27;s object tables list Present_Value as optionally writable for the CSV and MSV objects, but its quick start calls MSV310 and the status objects read-only; they report status, so they are shown read-only here.</li><li>The guide contradicts itself on COV: it says COV works with the plug-in module from firmware 9.03, and elsewhere that COV is not supported.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CORE LITE Unit Controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Lennox CORE LITE Unit Controller</h2><div class="faq"><details open><summary>How many BACnet points does the Lennox CORE LITE Unit Controller have?</summary><p>This list has 62 BACnet objects: 26 analog inputs, 17 analog outputs, 12 analog values, 3 multi-state values, 4 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Lennox CORE LITE Unit Controller BACnet points are writable?</summary><p>29 of the 62 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Lennox CORE LITE Unit Controller BACnet documentation?</summary><p>The source is Lennox CORE LITE Unit Controller BACnet Setup Guide (508727-01), revision 04/2025, published free by Lennox at https://www.lennox.com/dA/84d3c99b01/508727-01.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Lennox CORE LITE Unit Controller?</summary><p>Start with AO 104 Occupancy Scheduler Control (0 = occupied, 1-255 = unoccupied; rewrite every 2 min); AO 101 Application Mode Control (Mode command (0 = auto, 6 = off)); AV 130 Heating Occupied Setpoint (Occupied heating setpoint, 40-95 °F); AV 131 Cooling Occupied Setpoint (Occupied cooling setpoint, 40-95 °F); AV 132 Heating Unoccupied Setpoint (Unoccupied heating setpoint, 40-95 °F); AV 133 Cooling Unoccupied Setpoint (Unoccupied cooling setpoint, 40-95 °F); AO 113 Space Temperature Input (Network space temperature; rewrite every 2 min); AI 232 Unit Status (HVAC state code: 0 idle, 1 heat, 3 cool, 6 off, 9 fan); AI 239 Space Temperature (Space temperature in use); CSV 302 Alarm Log (Alarm codes, comma-separated; replaces AI 253).</p></details><details><summary>How do I enable BMS control of the Lennox CORE LITE Unit Controller?</summary><p>No BACnet enable point. Configuration ID 1 must show B so the BACnet options appear, then the wizard sets the Control Mode: Monitor Only ignores network setpoints and mode demands, Room Sensor (recommended) uses AO104 occupancy plus AV130-133 or AO109 setpoints. AO101 = 6 (Off) disables the whole unit.</p></details><details><summary>Does the Lennox CORE LITE Unit Controller need a BACnet heartbeat or have a communication timeout?</summary><p>The controller must receive a write at least every 15 minutes or it treats the network as offline. Network space temperature (AO113), RH, CO2, AO101 demands, occupancy (AO104) and setpoints (AO109, AV130-133) must be rewritten at least every 5 minutes if used; Lennox recommends every 2 minutes.</p></details><details><summary>Can the BMS supply sensor values to the Lennox CORE LITE Unit Controller?</summary><p>Space temperature goes to AO113, space RH to AO112 and CO2 to AO111, with the matching sensor source set to Network in the wizard. After start-up the unit waits 5 minutes for AO113 in a no-run mode; after that it uses a local sensor if one is wired, otherwise logs a sensor failure and enters backup mode (code 93). Outdoor air temperature has no network input.</p></details><details><summary>How do I check these points on the real CORE LITE Unit Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Lennox BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/lennox/core-unit-controller" data-row><span class="k">Rooftop unit controller</span><h3>Lennox CORE Unit Controller</h3><p>Lennox commercial rooftop units built with the CORE Unit Controller.</p><div class="meta">99 objects &middot; 38 writable &middot; 508112-02</div><span class="sr-only"> Also known as: Lennox CORE, CORE controller, CORE RTU controller, M4 unit controller, A55, Lennox_CORE, 508112</span></a></li><li><a class="card" href="/bacnet-points-lists/lennox/imc-bacnet-module" data-row><span class="k">Rooftop unit controller BACnet module</span><h3>Lennox IMC BACnet Module</h3><p>Lennox rooftop units with the IMC (M1-7, v5.02 or later) unit controller and the IMC BACnet module.</p><div class="meta">48 objects &middot; 19 writable &middot; Corp. 0624-L5</div><span class="sr-only"> Also known as: Lennox IMC BACnet, IMC M1-7, M1-7 BACnet, 0624-L5, L Series IMC BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/lennox/kmc-bacnet-module-bac-8304" data-row><span class="k">Rooftop / split unit controller (field BACnet module)</span><h3>Lennox KMC BACnet Module 16X70 / 16X71 / 16X72 / 17A08 (KMC BAC-8304) for rooftop and split units</h3><p>Lennox (and Allied Commercial) units fitted with the KMC BACnet module kit 16X70, 16X71, 16X72 or 17A08: a KMC BAC-8304 that drives the unit&#x27;s thermostat terminals with a 2-heat / 2-cool sequence.</p><div class="meta">47 objects &middot; 20 writable &middot; 905-019-62E / 103902-01E</div><span class="sr-only"> Also known as: 16X70, 16X71, 16X72, 17A08, BAC-8304, KMC BAC-8304-56, Lennox KMC BACnet module, Allied Commercial BACnet module, Allied Z-Series BACnet, 905-019-62E, 103902-01</span></a></li><li><a class="card" href="/bacnet-points-lists/lennox/prodigy-m3-bacnet-module" data-row><span class="k">Rooftop unit controller BACnet module</span><h3>Lennox Prodigy M3 BACnet Module</h3><p>Lennox commercial rooftop units that use the Prodigy M3 unit controller.</p><div class="meta">83 objects &middot; 33 writable &middot; Corp 1404-L4 (450402)</div><span class="sr-only"> Also known as: M3 BACnet Module, BM2, Prodigy M3, Lennox_M3, Prodigy 2.0 BACnet, 1404-L4, Prodigy M2, M2 BACnet Module, 0926-L11</span></a></li><li><a class="card" href="/bacnet-points-lists/lennox/vrf-bacnet-gateway-v0ctrl95p-3" data-row><span class="k">VRF BACnet IP gateway</span><h3>Lennox VRF BACnet Gateway V0CTRL95P-3</h3><p>Lennox VRF P3 outdoor and indoor units in VRB and VPB systems.</p><div class="meta">42 objects &middot; 13 writable &middot; 507951-02</div><span class="sr-only"> Also known as: V0CTRL95P-3, V0CTRL95P, Lennox VRF BACnet gateway, VRB BACnet gateway, VPB BACnet gateway, 507951</span></a></li></ul>
<p class="updated">Source: <a href="https://www.lennox.com/dA/84d3c99b01/508727-01.pdf" rel="nofollow noopener" target="_blank">Lennox CORE LITE Unit Controller BACnet Setup Guide &middot; 508727-01 &middot; rev. 04/2025</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
