<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>LG MultiSITE CRC2+Z Remote Controller BACnet Points List</title>
<meta name="description" content="LG MultiSITE CRC2+Z Remote Controller BACnet points list: 362 objects by ID and name (e.g. MV 528 = IDUonOff), 130 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="LG MultiSITE CRC2+Z Remote Controller BACnet Points List">
<meta property="og:description" content="LG MultiSITE CRC2+Z Remote Controller BACnet points list: 362 objects by ID and name (e.g. MV 528 = IDUonOff), 130 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="LG MultiSITE CRC2+Z Remote Controller BACnet Points List">
<meta name="twitter:description" content="LG MultiSITE CRC2+Z Remote Controller BACnet points list: 362 objects by ID and name (e.g. MV 528 = IDUonOff), 130 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4",
   "url": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4",
   "name": "LG MultiSITE CRC2+Z Remote Controller BACnet Points List",
   "description": "LG MultiSITE CRC2+Z Remote Controller BACnet points list: 362 objects by ID and name (e.g. MV 528 = IDUonOff), 130 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4#dataset",
   "name": "LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet Points List",
   "description": "The CRC2+Z is LG's touchscreen wall controller for LG indoor units. It talks LG V-Net (RS-485) to the indoor units and exposes about 360 BACnet objects on BACnet MS/TP, with optional BACnet wireless IP through a Wi-Fi module. The submittal splits the objects into commandable points (on/off, mode, fan speed, setpoints, setback and override settings, display options) and monitor points (room temperature, error codes, pipe temperatures, ZigBee sensor values). LG MultiSITE CRC2+Z Remote Controller BACnet points list: 362 objects by ID and name (e.g. MV 528 = IDUonOff), 130 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4",
   "keywords": [
    "LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet Points List",
    "LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet objects",
    "LG BACnet",
    "PREMTBVC4 BACnet points list",
    "CRC2 BACnet points list",
    "CRC2+Z BACnet points list",
    "MultiSITE CRC2 BACnet points list",
    "LG CRC2 remote controller BACnet points list",
    "PREMTBVC3 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MultiSITE CRC2+Z Remote Controller submittal (PREMTBVC4), BACnet commandable and monitor points",
    "url": "https://media.us.lg.com/m/338435aafc83cc77/original/SB_MultiSITE_CRC2_PREMTBVC4-pdf.pdf",
    "author": {
     "@type": "Organization",
     "name": "LG"
    }
   },
   "about": {
    "@type": "Product",
    "name": "LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4)",
    "brand": {
     "@type": "Brand",
     "name": "LG"
    },
    "category": "VRF indoor unit zone controller (room controller)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 362 BACnet objects: 80 analog inputs, 1 analog output, 58 analog values, 2 binary inputs, 2 binary outputs, 15 binary values, 93 multi-state inputs, 82 multi-state values, 29 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "130 of the 362 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MultiSITE CRC2+Z Remote Controller submittal (PREMTBVC4), BACnet commandable and monitor points (SB_MultiSITE_CRC2_PREMTBVC4_2024_05_21), revision 2024-05, published free by LG at https://media.us.lg.com/m/338435aafc83cc77/original/SB_MultiSITE_CRC2_PREMTBVC4-pdf.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 528 IDUonOff (Indoor unit on/off command); MV 16 SystemMode (Operating mode command); MV 17 FanSpeed (Fan speed command); AV 39 HeatingSP (Heating setpoint (dual setpoint mode)); AV 40 CoolingSP (Cooling setpoint (dual setpoint mode)); AV 507 SingleSP (Setpoint when single setpoint mode is used); MI 602 OccStatus_M (Occupancy status); AV 100 RoomTemp (Room temperature); BV 500 FilterAlarm_M (Filter alarm status); AI 503 CurrentErrorCode_M (Current indoor unit error code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MultiSITE CRC2+Z Remote Controller (PREMTBVC4)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "LG",
     "item": "https://easybacnet.com/bacnet-points-lists/lg/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MultiSITE CRC2+Z Remote Controller (PREMTBVC4)",
     "item": "https://easybacnet.com/bacnet-points-lists/lg/multisite-crc2-premtbvc4"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/lg/">LG</a></li><li aria-current="page">MultiSITE CRC2+Z Remote Controller (PREMTBVC4)</li></ol>
<p class="eyebrow">VRF indoor unit zone controller (room controller) &middot; BACnet points list</p><h1><span class="mfr">LG</span> MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The CRC2+Z is LG&#x27;s touchscreen wall controller for LG indoor units. It talks LG V-Net (RS-485) to the indoor units and exposes about 360 BACnet objects on BACnet MS/TP, with optional BACnet wireless IP through a Wi-Fi module. The submittal splits the objects into commandable points (on/off, mode, fan speed, setpoints, setback and override settings, display options) and monitor points (room temperature, error codes, pipe temperatures, ZigBee sensor values).</p>
<p>This page lists <strong>362 BACnet objects</strong> for the LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) &mdash; 130 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from LG&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/lg/">LG</a></dd></div><div><dt>Model</dt><dd>MultiSITE CRC2+Z Remote Controller (PREMTBVC4)</dd></div><div><dt>Equipment</dt><dd>VRF indoor unit zone controller (room controller)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/vrf-split-ac/">VRF &amp; split air conditioners</a></dd></div><div><dt>BACnet objects</dt><dd>362 (130 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>PREMTBVC4, CRC2, CRC2+Z, MultiSITE CRC2, LG CRC2 remote controller, PREMTBVC3</dd></div><div><dt>Source document</dt><dd><a href="https://media.us.lg.com/m/338435aafc83cc77/original/SB_MultiSITE_CRC2_PREMTBVC4-pdf.pdf" rel="nofollow noopener" target="_blank">MultiSITE CRC2+Z Remote Controller submittal (PREMTBVC4), BACnet commandable and monitor points &middot; SB_MultiSITE_CRC2_PREMTBVC4_2024_05_21 &middot; rev. 2024-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/lg/multisite-crc2-premtbvc4.csv" rel="nofollow" download>Download CSV <small>362 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/lg/multisite-crc2-premtbvc4-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/lg/multisite-crc2-premtbvc4.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://media.us.lg.com/m/338435aafc83cc77/original/SB_MultiSITE_CRC2_PREMTBVC4-pdf.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=lg/multisite-crc2-premtbvc4">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against LG&rsquo;s current documentation and the live
device before use. Not official LG information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4)</h2>
<div class="answer"><b>Integration in brief</b><p>Turn the indoor unit(s) on/off with MV 528 IDUonOff, set the mode with MV 16 and fan speed with MV 17, and write the setpoints (AV 39/AV 40 for dual setpoint, or AV 507 for single setpoint as chosen by MV 538). Read AV 100 room temperature, MI 602 occupancy status, AI 503 current error code and BV 500 filter alarm.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-528">MV 528</a></td><td class="n">IDUonOff</td><td>Indoor unit on/off command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-16">MV 16</a></td><td class="n">SystemMode</td><td>Operating mode command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-17">MV 17</a></td><td class="n">FanSpeed</td><td>Fan speed command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-39">AV 39</a></td><td class="n">HeatingSP</td><td>Heating setpoint (dual setpoint mode)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-40">AV 40</a></td><td class="n">CoolingSP</td><td>Cooling setpoint (dual setpoint mode)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-507">AV 507</a></td><td class="n">SingleSP</td><td>Setpoint when single setpoint mode is used</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mi-602">MI 602</a></td><td class="n">OccStatus_M</td><td>Occupancy status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100">AV 100</a></td><td class="n">RoomTemp</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-500">BV 500</a></td><td class="n">FilterAlarm_M</td><td>Filter alarm status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-503">AI 503</a></td><td class="n">CurrentErrorCode_M</td><td>Current indoor unit error code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP is built in; BACnet wireless IP needs the optional VCM8002V504 Wi-Fi module.</li><li>AV 10 BACnetComAddr is the BACnet communications address; AV 16 is the BACnet stack poll rate.</li><li>The controller connects to the indoor units over LG V-Net (3-conductor 22 AWG, up to 164 ft) and can group up to 16 indoor units.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>MV 538 SingleDualSP decides whether AV 507 or AV 39/AV 40 is in use.</li><li>Central controller limits (AI 510-515) can restrict the setpoint range.</li><li>BV 557 TestModeOccupancy is marked &#x27;Reserved/Do Not Use&#x27;.</li><li>AV 56 ConfigPassword and AV 57 UserPassword hold the controller passwords.</li></ul>
</section>
<h2 id="points">LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">362 of 362 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>80</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>1</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>58</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>2</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>2</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>15</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>93</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>82</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>29</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>362</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>232</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>130</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>4</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>126</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="33" data-acc="W" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">UI16 Raw Value</td><td class="d">Analog Input 7 Raw ADC Value (custom sensor support)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="34" data-acc="W" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">UI17 Raw Value</td><td class="d">Analog Input 6 Raw ADC Value (custom sensor support)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="C" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">DisplayLowBacklight</td><td class="d">Display Brightness Setting For Low Backlight Conditions</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="7" data-acc="C" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">RoomTempCalibration</td><td class="d">Room Temperature Sensor Calibration Offset</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="8" data-acc="C" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Calibrate Humidity Sensor</td><td class="d">Humidity Sensor Calibration Offset</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="10" data-acc="C" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">BACnetComAddr</td><td class="d">BACnet Communications Address</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="16" data-acc="C" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">BACnetStackPollRate</td><td class="d">BACnet Stack Poll Rate</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="25" data-acc="C" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">LuaParameterA (AV25)</td><td class="d">Lua ParamaterA</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="26" data-acc="C" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">LuaParameterB (AV26)</td><td class="d">Lua ParamaterB</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="27" data-acc="C" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">LuaParameterC (AV27)</td><td class="d">Lua ParameterC</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="28" data-acc="C" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">LuaParameterD (AV28)</td><td class="d">Lua ParameterD</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="29" data-acc="C" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">LuaParameterE (AV29)</td><td class="d">Lua ParameterE</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="30" data-acc="C" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">LuaParameterF (AV30)</td><td class="d">Lua ParameterF</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="39" data-acc="C" data-u="" data-min="1" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39</td><td class="n">HeatingSP</td><td class="d">Heating SP Setting (Dual SP)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="40" data-acc="C" data-u="" data-min="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">CoolingSP</td><td class="d">Cooling SP Setting (Dual SP)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="56" data-acc="C" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">ConfigPassword</td><td class="d">Configuration Password (Password protects Installer Settings)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="57" data-acc="C" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">UserPassword</td><td class="d">User Password (Password protects all settings)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="63" data-acc="C" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">DualSPdeadband</td><td class="d">Minimum Deadband Setting (Dual SP)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="211" data-acc="C" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">ADR Offset</td><td class="d">ADR Setpoint Offset Value</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="225" data-acc="C" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">LuaParameterG (AV225)</td><td class="d">Lua ParameterG</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="226" data-acc="C" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">LuaParameterH (AV226)</td><td class="d">Lua ParameterH</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="227" data-acc="C" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">LuaParameterI (AV227)</td><td class="d">Lua ParameterI</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="228" data-acc="C" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">LuaParameterJ (AV228)</td><td class="d">Lua ParameterJ</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="229" data-acc="C" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">LuaParameterK (AV229)</td><td class="d">Lua ParameterK</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="230" data-acc="C" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">LuaParameterL (AV230)</td><td class="d">Lua ParameterL</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="507" data-acc="C" data-u="" data-min="1" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">507</td><td class="n">SingleSP</td><td class="d">Setpoint Setting (Single SP)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="508" data-acc="C" data-u="" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">SingleSetpointMax</td><td class="d">Single Setpoint Maximum Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="509" data-acc="C" data-u="" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">SingleSetpointMin</td><td class="d">Single Setpoint Minimum Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="510" data-acc="C" data-u="" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">CoolingSPMax</td><td class="d">Dual Setpoint Cooling Maximum Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="511" data-acc="C" data-u="" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">CoolingSPMin</td><td class="d">Dual Setpoint Cooling Minimum Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="512" data-acc="C" data-u="" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">HeatingSPMax</td><td class="d">Dual Setpoint Heating Maximum Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="513" data-acc="C" data-u="" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">HeatingSPMin</td><td class="d">Dual Setpoint Heating Minimum Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="601" data-acc="C" data-u="" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">OverrideCoolingSP</td><td class="d">Cooling Override Setpoint Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="602" data-acc="C" data-u="" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">OverrideHeatingSP</td><td class="d">Heating Override Setpoint Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="605" data-acc="C" data-u="" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">SetbackCoolingSP</td><td class="d">Cooling Setback Setpoint Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="606" data-acc="C" data-u="" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">SetbackHeatingSP</td><td class="d">Heating Setback Setpoint Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="644" data-acc="C" data-u="" id="obj-av-644"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">644</td><td class="n">SingleSPdeadband</td><td class="d">Single Setpoint Deadband</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="645" data-acc="C" data-u="" id="obj-av-645"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">645</td><td class="n">MinODtempAdj</td><td class="d">VAHU Minimum Outdoor Temperature For Internal Electric Heater</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="646" data-acc="C" data-u="" id="obj-av-646"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">646</td><td class="n">Heater1OnTemp</td><td class="d">Aux Heat Heater 1 On Adjustment</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="647" data-acc="C" data-u="" id="obj-av-647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">647</td><td class="n">Heater1OffTemp</td><td class="d">Aux Heat Heater 1 Off Adjustment</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="648" data-acc="C" data-u="" id="obj-av-648"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">648</td><td class="n">Heater2OnTemp</td><td class="d">Aux Heat Heater 2 On Adjustment</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="649" data-acc="C" data-u="" id="obj-av-649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">649</td><td class="n">Heater2OffTemp</td><td class="d">Aux Heat Heater 2 Off Adjustment</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="6" data-acc="C" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">ForceHighBacklight</td><td class="d">Force Backlight</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="7" data-acc="C" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">DisplayLongScreenMsg</td><td class="d">Show Text Of MsgLongScreenMsgTxt On Main Screen</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="48" data-acc="C" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Utility Signal</td><td class="d">ADR Request Signal From Utility</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="510" data-acc="C" data-u="" id="obj-bv-510"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">510</td><td class="n">FilterAlarmRelease</td><td class="d">Filter Alarm Reset</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="542" data-acc="C" data-u="" id="obj-bv-542"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">542</td><td class="n">MsgSetbackActive</td><td class="d">Setback Status</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="557" data-acc="C" data-u="" id="obj-bv-557"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">557</td><td class="n">TestModeOccupancy</td><td class="d">Reserved/Do Not Use</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="48" data-i="1" data-acc="W" data-u="" id="obj-csv-1"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1</td><td class="n">MsgShortScreenMsgTxt</td><td class="d">Location Message (Displays message at bottom of screen)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="49" data-i="2" data-acc="W" data-u="" id="obj-csv-2"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2</td><td class="n">MsgLongScreenMsgTxt</td><td class="d">Description Message (Displays message on main screen)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="1" data-acc="C" data-u="" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">LongMsgBgCol</td><td class="d">Long Message Background Color Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="2" data-acc="C" data-u="" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">DisplayColor</td><td class="d">Display Background Color Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="4" data-acc="C" data-u="" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">DisplayLanguage</td><td class="d">Display Language Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="5" data-acc="C" data-u="" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">DisplayTimeFormat</td><td class="d">Time Format Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="54" data-i="6" data-acc="C" data-u="" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">BACnetNetworkUnits</td><td class="d">BACnet Network Units Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="55" data-i="16" data-acc="C" data-u="" data-min="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">SystemMode</td><td class="d">System Mode Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="56" data-i="17" data-acc="C" data-u="" data-min="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">FanSpeed</td><td class="d">Fan Speed Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="32" data-acc="C" data-u="" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">DisplayUseStandbyScreen</td><td class="d">Standby Screen Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="51" data-acc="C" data-u="" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">TempUnits</td><td class="d">Temperature Units Setting (°F or °C)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="59" data-i="96" data-acc="C" data-u="" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">UO9 Configuration</td><td class="d">Universal Output 6 Configuration</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="138" data-acc="C" data-u="" id="obj-mv-138"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">138</td><td class="n">UI16 Input Type</td><td class="d">Universal Input 7 Configuration</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="139" data-acc="C" data-u="" id="obj-mv-139"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">139</td><td class="n">UI17 Input Type</td><td class="d">Universal Input 6 Configuration</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="149" data-acc="C" data-u="" id="obj-mv-149"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">149</td><td class="n">Relative humidity sensor</td><td class="d">Humidity Sensor Input Selection</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="150" data-acc="C" data-u="" id="obj-mv-150"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">150</td><td class="n">CO2 source</td><td class="d">CO2 Sensor Input Selection</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="152" data-acc="C" data-u="" id="obj-mv-152"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">152</td><td class="n">ADR Enable</td><td class="d">ADR Enable/Disable</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="210" data-acc="C" data-u="" id="obj-mv-210"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">210</td><td class="n">ZB_Zone1SnsrType</td><td class="d">Zigbee Zone1 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="220" data-acc="C" data-u="" id="obj-mv-220"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">220</td><td class="n">ZB_Zone2SnsrType</td><td class="d">Zigbee Zone2 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="230" data-acc="C" data-u="" id="obj-mv-230"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">230</td><td class="n">ZB_Zone3SnsrType</td><td class="d">Zigbee Zone3 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="240" data-acc="C" data-u="" id="obj-mv-240"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">240</td><td class="n">ZB_Zone4SnsrType</td><td class="d">Zigbee Zone4 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="250" data-acc="C" data-u="" id="obj-mv-250"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">250</td><td class="n">ZB_Zone5SnsrType</td><td class="d">Zigbee Zone5 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="260" data-acc="C" data-u="" id="obj-mv-260"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">260</td><td class="n">ZB_Zone6SnsrType</td><td class="d">Zigbee Zone6 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="270" data-acc="C" data-u="" id="obj-mv-270"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">270</td><td class="n">ZB_Zone7SnsrType</td><td class="d">Zigbee Zone7 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="280" data-acc="C" data-u="" id="obj-mv-280"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">280</td><td class="n">ZB_Zone8SnsrType</td><td class="d">Zigbee Zone8 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="290" data-acc="C" data-u="" id="obj-mv-290"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">290</td><td class="n">ZB_Zone9SnsrType</td><td class="d">Zigbee Zone9 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="300" data-acc="C" data-u="" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">ZB_Zone10SnsrType</td><td class="d">Zigbee Zone10 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="310" data-acc="C" data-u="" id="obj-mv-310"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">310</td><td class="n">ZB_Zone11SnsrType</td><td class="d">Zigbee Zone11 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="320" data-acc="C" data-u="" id="obj-mv-320"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">320</td><td class="n">ZB_Zone12SnsrType</td><td class="d">Zigbee Zone12 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="330" data-acc="C" data-u="" id="obj-mv-330"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">330</td><td class="n">ZB_Zone13SnsrType</td><td class="d">Zigbee Zone13 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="340" data-acc="C" data-u="" id="obj-mv-340"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">340</td><td class="n">ZB_Zone14SnsrType</td><td class="d">Zigbee Zone14 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="350" data-acc="C" data-u="" id="obj-mv-350"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">350</td><td class="n">ZB_Zone15SnsrType</td><td class="d">Zigbee Zone15 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="360" data-acc="C" data-u="" id="obj-mv-360"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">360</td><td class="n">ZB_Zone16SnsrType</td><td class="d">Zigbee Zone16 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="370" data-acc="C" data-u="" id="obj-mv-370"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">370</td><td class="n">ZB_Zone17SnsrType</td><td class="d">Zigbee Zone17 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="380" data-acc="C" data-u="" id="obj-mv-380"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">380</td><td class="n">ZB_Zone18SnsrType</td><td class="d">Zigbee Zone18 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="390" data-acc="C" data-u="" id="obj-mv-390"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">390</td><td class="n">ZB_Zone19SnsrType</td><td class="d">Zigbee Zone19 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="400" data-acc="C" data-u="" id="obj-mv-400"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">400</td><td class="n">ZB_Zone20SnsrType</td><td class="d">Zigbee Zone20 Sensor Type</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="500" data-acc="C" data-u="" id="obj-mv-500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">500</td><td class="n">DisplayShowOnOff</td><td class="d">Show or Hide On/Off Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="501" data-acc="C" data-u="" id="obj-mv-501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">501</td><td class="n">DisplayShowMode</td><td class="d">Show or Hide Mode Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="502" data-acc="C" data-u="" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">DisplayShowSchedule</td><td class="d">Show or Hide Schedule Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="503" data-acc="C" data-u="" id="obj-mv-503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">503</td><td class="n">DisplayShowMore</td><td class="d">Show or Hide More Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="504" data-acc="C" data-u="" id="obj-mv-504"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">504</td><td class="n">DisplayShowSetTemp</td><td class="d">Show or Hide Set Temperature Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="505" data-acc="C" data-u="" id="obj-mv-505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">505</td><td class="n">DisplayShowSpaceTemp</td><td class="d">Show or Hide Space Temperature Value</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="506" data-acc="C" data-u="" id="obj-mv-506"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">506</td><td class="n">DisplayShowFanSpeed</td><td class="d">Show or Hide Fan Speed Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="507" data-acc="C" data-u="" id="obj-mv-507"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">507</td><td class="n">DisplayShowHumidity</td><td class="d">Show or Hide Humidity Value</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="516" data-acc="C" data-u="" id="obj-mv-516"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">516</td><td class="n">TempSenseLoc</td><td class="d">Temperature Sensing Location Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="528" data-acc="C" data-u="" data-min="1" id="obj-mv-528"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">528</td><td class="n">IDUonOff</td><td class="d">Indoor Unit On/Off Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="531" data-acc="C" data-u="" id="obj-mv-531"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">531</td><td class="n">AirflowUpDown</td><td class="d">Airflow Up/Down Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="532" data-acc="C" data-u="" id="obj-mv-532"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">532</td><td class="n">AirflowLeftRight</td><td class="d">Airflow Left/Right Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="533" data-acc="C" data-u="" id="obj-mv-533"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">533</td><td class="n">AirflowCircular</td><td class="d">Airflow Circular Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="538" data-acc="C" data-u="" id="obj-mv-538"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">538</td><td class="n">SingleDualSP</td><td class="d">Single or Dual Setpoint Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="700" data-acc="C" data-u="" id="obj-mv-700"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">700</td><td class="n">OverrideMode</td><td class="d">Mode Override Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="701" data-acc="C" data-u="" id="obj-mv-701"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">701</td><td class="n">OverrideFanSpeed</td><td class="d">Fan Speed Override Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="703" data-acc="C" data-u="" id="obj-mv-703"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">703</td><td class="n">OverrideTimer</td><td class="d">Timer Override Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="704" data-acc="C" data-u="" id="obj-mv-704"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">704</td><td class="n">SetbackMode</td><td class="d">Mode Setback Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="705" data-acc="C" data-u="" id="obj-mv-705"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">705</td><td class="n">SetbackFanSpeed</td><td class="d">Fan Speed Setback Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="104" data-i="747" data-acc="C" data-u="" id="obj-mv-747"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">747</td><td class="n">CntrlrOccSensor</td><td class="d">On-board Occupancy Sensor Enable/Disable (Only on models PREMTBVC3/PREMTBVC4)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="748" data-acc="C" data-u="" id="obj-mv-748"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">748</td><td class="n">ControllerMinOccOnTime</td><td class="d">Minimum Occupancy Time Delay</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="763" data-acc="C" data-u="" id="obj-mv-763"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">763</td><td class="n">DisableSchedules</td><td class="d">Disable Local Schedules Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="766" data-acc="C" data-u="" id="obj-mv-766"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">766</td><td class="n">ZB_Snsr_Wn_Delay</td><td class="d">Zigbee Window Contact Interlock Delay Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="767" data-acc="C" data-u="" id="obj-mv-767"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">767</td><td class="n">ZB_Snsr_Win_Interlock</td><td class="d">Zigbee Window Contact Interlock Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="772" data-acc="C" data-u="" id="obj-mv-772"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">772</td><td class="n">AirflowSmart</td><td class="d">Airflow Smart Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="774" data-acc="C" data-u="" id="obj-mv-774"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">774</td><td class="n">AirflowRefresh</td><td class="d">Airflow Refresh Setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="776" data-acc="C" data-u="" id="obj-mv-776"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">776</td><td class="n">FloorTempSensing</td><td class="d">Enable Floor Temperature Sensing (Dual Vane 4-Way Cassette Only)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="777" data-acc="C" data-u="" id="obj-mv-777"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">777</td><td class="n">HumanDetection</td><td class="d">Enable Human Detection (Dual Vane 4-Way Cassette Only)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="778" data-acc="C" data-u="" id="obj-mv-778"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">778</td><td class="n">HumanSensingFreq</td><td class="d">Human Detection Sensing Frequency Adjustment (Dual Vane 4-Way Cassette Only)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="779" data-acc="C" data-u="" id="obj-mv-779"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">779</td><td class="n">HumanSensitivity</td><td class="d">Human Detection Sensitivity Adjustment (Dual Vane 4-Way Cassette Only)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="780" data-acc="C" data-u="" id="obj-mv-780"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">780</td><td class="n">DetectionArea</td><td class="d">Human Detection Area Adjustment (Dual Vane 4-Way Cassette Only)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="781" data-acc="C" data-u="" id="obj-mv-781"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">781</td><td class="n">UnoccControl</td><td class="d">Human Detection Unoccupied Behavior (Dual Vane 4-Way Cassette Only)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="782" data-acc="C" data-u="" id="obj-mv-782"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">782</td><td class="n">UnoccStepTime</td><td class="d">Human Detection Unoccupied Setpoint Step Timing (Dual Vane 4-Way Cassette Only)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="784" data-acc="C" data-u="" id="obj-mv-784"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">784</td><td class="n">DisplayShowAirQuality</td><td class="d">Show or Hide Air Quality (for unhealthy levels only)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="789" data-acc="C" data-u="" id="obj-mv-789"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">789</td><td class="n">SetbackEnabled</td><td class="d">Enable/Disable Setback</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="790" data-acc="C" data-u="" id="obj-mv-790"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">790</td><td class="n">OverrideEnabled</td><td class="d">Enable/Disable Ovverride</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="791" data-acc="C" data-u="" id="obj-mv-791"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">791</td><td class="n">DisplayShowCO2</td><td class="d">Show or Hide CO2 Value</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="792" data-acc="C" data-u="" id="obj-mv-792"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">792</td><td class="n">Logger</td><td class="d">Reserved/Do Not Use</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="793" data-acc="C" data-u="" id="obj-mv-793"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">793</td><td class="n">ADR Override</td><td class="d">Override Active ADR Event</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="801" data-acc="C" data-u="" id="obj-mv-801"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">801</td><td class="n">Manual Aux Heat</td><td class="d">Aux Heat Control</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="843" data-acc="C" data-u="" id="obj-mv-843"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">843</td><td class="n">EmergencyHeat</td><td class="d">Aux Heat Immediate Call</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="844" data-acc="C" data-u="" id="obj-mv-844"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">844</td><td class="n">VAHUminODtemp</td><td class="d">Enable VAHU Outdoor Minimum Temperature For Internal Elect. Heater</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="845" data-acc="C" data-u="" id="obj-mv-845"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">845</td><td class="n">DefrostHeating</td><td class="d">Enable Electric Heater During Defrost Cycle</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="846" data-acc="C" data-u="" id="obj-mv-846"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">846</td><td class="n">IDUdefrostFan</td><td class="d">Enable IDU Fan During Defrost Cycle Electric Heating</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="847" data-acc="C" data-u="" id="obj-mv-847"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">847</td><td class="n">AuxHeatAdj</td><td class="d">Enable Aux Heat Heater On/Off Adjustment</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="315" data-acc="R" data-u="" id="obj-ai-315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">315</td><td class="n">ZB_Zone1Temperature_M</td><td class="d">Zigbee Zone1 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="316" data-acc="R" data-u="" id="obj-ai-316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">316</td><td class="n">ZB_Zone2Temperature_M</td><td class="d">Zigbee Zone2 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="317" data-acc="R" data-u="" id="obj-ai-317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">317</td><td class="n">ZB_Zone3Temperature_M</td><td class="d">Zigbee Zone3 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="318" data-acc="R" data-u="" id="obj-ai-318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">318</td><td class="n">ZB_Zone4Temperature_M</td><td class="d">Zigbee Zone4 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="319" data-acc="R" data-u="" id="obj-ai-319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">319</td><td class="n">ZB_Zone5Temperature_M</td><td class="d">Zigbee Zone5 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="320" data-acc="R" data-u="" id="obj-ai-320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">320</td><td class="n">ZB_Zone6Temperature_M</td><td class="d">Zigbee Zone6 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="321" data-acc="R" data-u="" id="obj-ai-321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">321</td><td class="n">ZB_Zone7Temperature_M</td><td class="d">Zigbee Zone7 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="322" data-acc="R" data-u="" id="obj-ai-322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">322</td><td class="n">ZB_Zone8Temperature_M</td><td class="d">Zigbee Zone8 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="323" data-acc="R" data-u="" id="obj-ai-323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">323</td><td class="n">ZB_Zone9Temperature_M</td><td class="d">Zigbee Zone9 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="324" data-acc="R" data-u="" id="obj-ai-324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">324</td><td class="n">ZB_Zone10Temperature_M</td><td class="d">Zigbee Zone10 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="342" data-acc="R" data-u="" id="obj-ai-342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">342</td><td class="n">Wi-Fi Network Signal Strength</td><td class="d">Wi-Fi Module Signal Strength</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="343" data-acc="R" data-u="" id="obj-ai-343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">343</td><td class="n">Wi-Fi Module Boot Count</td><td class="d">Incremental Boot Count Of Wi-Fi Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="355" data-acc="R" data-u="" id="obj-ai-355"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">355</td><td class="n">ZB_Zone11Temperature_M</td><td class="d">Zigbee Zone11 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="356" data-acc="R" data-u="" id="obj-ai-356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">356</td><td class="n">ZB_Zone12Temperature_M</td><td class="d">Zigbee Zone12 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="357" data-acc="R" data-u="" id="obj-ai-357"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">357</td><td class="n">ZB_Zone13Temperature_M</td><td class="d">Zigbee Zone13 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="358" data-acc="R" data-u="" id="obj-ai-358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">358</td><td class="n">ZB_Zone14Temperature_M</td><td class="d">Zigbee Zone14 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="359" data-acc="R" data-u="" id="obj-ai-359"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">359</td><td class="n">ZB_Zone15Temperature_M</td><td class="d">Zigbee Zone15 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="360" data-acc="R" data-u="" id="obj-ai-360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">360</td><td class="n">ZB_Zone16Temperature_M</td><td class="d">Zigbee Zone16 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="361" data-acc="R" data-u="" id="obj-ai-361"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">361</td><td class="n">ZB_Zone17Temperature_M</td><td class="d">Zigbee Zone17 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="362" data-acc="R" data-u="" id="obj-ai-362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">362</td><td class="n">ZB_Zone18Temperature_M</td><td class="d">Zigbee Zone18 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="363" data-acc="R" data-u="" id="obj-ai-363"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">363</td><td class="n">ZB_Zone19Temperature_M</td><td class="d">Zigbee Zone19 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="364" data-acc="R" data-u="" id="obj-ai-364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">364</td><td class="n">ZB_Zone20Temperature_M</td><td class="d">Zigbee Zone20 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="365" data-acc="R" data-u="" id="obj-ai-365"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">365</td><td class="n">ZB_Zone1Humidity_M</td><td class="d">Zigbee Zone1 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="366" data-acc="R" data-u="" id="obj-ai-366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">366</td><td class="n">ZB_Zone2Humidity_M</td><td class="d">Zigbee Zone2 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="367" data-acc="R" data-u="" id="obj-ai-367"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">367</td><td class="n">ZB_Zone3Humidity_M</td><td class="d">Zigbee Zone3 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="368" data-acc="R" data-u="" id="obj-ai-368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">368</td><td class="n">ZB_Zone4Humidity_M</td><td class="d">Zigbee Zone4 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="369" data-acc="R" data-u="" id="obj-ai-369"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">369</td><td class="n">ZB_Zone5Humidity_M</td><td class="d">Zigbee Zone5 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="370" data-acc="R" data-u="" id="obj-ai-370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">370</td><td class="n">ZB_Zone6Humidity_M</td><td class="d">Zigbee Zone6 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="371" data-acc="R" data-u="" id="obj-ai-371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">371</td><td class="n">ZB_Zone7Humidity_M</td><td class="d">Zigbee Zone7 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="372" data-acc="R" data-u="" id="obj-ai-372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">372</td><td class="n">ZB_Zone8Humidity_M</td><td class="d">Zigbee Zone8 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="373" data-acc="R" data-u="" id="obj-ai-373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">373</td><td class="n">ZB_Zone9Humidity_M</td><td class="d">Zigbee Zone9 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="374" data-acc="R" data-u="" id="obj-ai-374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">374</td><td class="n">ZB_Zone10Humidity_M</td><td class="d">Zigbee Zone10 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="375" data-acc="R" data-u="" id="obj-ai-375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">375</td><td class="n">ZB_Zone11Humidity_M</td><td class="d">Zigbee Zone11 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="376" data-acc="R" data-u="" id="obj-ai-376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">376</td><td class="n">ZB_Zone12Humidity_M</td><td class="d">Zigbee Zone12 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="377" data-acc="R" data-u="" id="obj-ai-377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">377</td><td class="n">ZB_Zone13Humidity_M</td><td class="d">Zigbee Zone13 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="378" data-acc="R" data-u="" id="obj-ai-378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">378</td><td class="n">ZB_Zone14Humidity_M</td><td class="d">Zigbee Zone14 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="379" data-acc="R" data-u="" id="obj-ai-379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">379</td><td class="n">ZB_Zone15Humidity_M</td><td class="d">Zigbee Zone15 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="380" data-acc="R" data-u="" id="obj-ai-380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">380</td><td class="n">ZB_Zone16Humidity_M</td><td class="d">Zigbee Zone16 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="381" data-acc="R" data-u="" id="obj-ai-381"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">381</td><td class="n">ZB_Zone17Humidity_M</td><td class="d">Zigbee Zone17 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="382" data-acc="R" data-u="" id="obj-ai-382"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">382</td><td class="n">ZB_Zone18Humidity_M</td><td class="d">Zigbee Zone18 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="383" data-acc="R" data-u="" id="obj-ai-383"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">383</td><td class="n">ZB_Zone19Humidity_M</td><td class="d">Zigbee Zone19 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="384" data-acc="R" data-u="" id="obj-ai-384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">384</td><td class="n">ZB_Zone20Humidity_M</td><td class="d">Zigbee Zone20 Humidity (%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="385" data-acc="R" data-u="" id="obj-ai-385"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">385</td><td class="n">ZB_Zone1CO2_M</td><td class="d">Zigbee Zone1 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="386" data-acc="R" data-u="" id="obj-ai-386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">386</td><td class="n">ZB_Zone2CO2_M</td><td class="d">Zigbee Zone2 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="387" data-acc="R" data-u="" id="obj-ai-387"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">387</td><td class="n">ZB_Zone3CO2_M</td><td class="d">Zigbee Zone3 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="388" data-acc="R" data-u="" id="obj-ai-388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">388</td><td class="n">ZB_Zone4CO2_M</td><td class="d">Zigbee Zone4 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="389" data-acc="R" data-u="" id="obj-ai-389"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">389</td><td class="n">ZB_Zone5CO2_M</td><td class="d">Zigbee Zone5 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="390" data-acc="R" data-u="" id="obj-ai-390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">390</td><td class="n">ZB_Zone6CO2_M</td><td class="d">Zigbee Zone6 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="391" data-acc="R" data-u="" id="obj-ai-391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">391</td><td class="n">ZB_Zone7CO2_M</td><td class="d">Zigbee Zone7 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="392" data-acc="R" data-u="" id="obj-ai-392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">392</td><td class="n">ZB_Zone8CO2_M</td><td class="d">Zigbee Zone8 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="393" data-acc="R" data-u="" id="obj-ai-393"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">393</td><td class="n">ZB_Zone9CO2_M</td><td class="d">Zigbee Zone9 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="394" data-acc="R" data-u="" id="obj-ai-394"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">394</td><td class="n">ZB_Zone10CO2_M</td><td class="d">Zigbee Zone10 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="395" data-acc="R" data-u="" id="obj-ai-395"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">395</td><td class="n">ZB_Zone11CO2_M</td><td class="d">Zigbee Zone11 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="396" data-acc="R" data-u="" id="obj-ai-396"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">396</td><td class="n">ZB_Zone12CO2_M</td><td class="d">Zigbee Zone12 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="397" data-acc="R" data-u="" id="obj-ai-397"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">397</td><td class="n">ZB_Zone13CO2_M</td><td class="d">Zigbee Zone13 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="398" data-acc="R" data-u="" id="obj-ai-398"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">398</td><td class="n">ZB_Zone14CO2_M</td><td class="d">Zigbee Zone14 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="399" data-acc="R" data-u="" id="obj-ai-399"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">399</td><td class="n">ZB_Zone15CO2_M</td><td class="d">Zigbee Zone15 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="400" data-acc="R" data-u="" id="obj-ai-400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">400</td><td class="n">ZB_Zone16CO2_M</td><td class="d">Zigbee Zone16 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="401" data-acc="R" data-u="" id="obj-ai-401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">401</td><td class="n">ZB_Zone17CO2_M</td><td class="d">Zigbee Zone17 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="402" data-acc="R" data-u="" id="obj-ai-402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402</td><td class="n">ZB_Zone18CO2_M</td><td class="d">Zigbee Zone18 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="403" data-acc="R" data-u="" id="obj-ai-403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">403</td><td class="n">ZB_Zone19CO2_M</td><td class="d">Zigbee Zone19 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="404" data-acc="R" data-u="" id="obj-ai-404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">404</td><td class="n">ZB_Zone20CO2_M</td><td class="d">Zigbee Zone20 CO2 (PPM)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="500" data-acc="R" data-u="" id="obj-ai-500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">500</td><td class="n">FilterRemainTime_M</td><td class="d">Filter Time Remaining (Hours)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="503" data-acc="R" data-u="" data-min="1" id="obj-ai-503"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">503</td><td class="n">CurrentErrorCode_M</td><td class="d">Current Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="506" data-acc="R" data-u="" id="obj-ai-506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">506</td><td class="n">PipeInTemp_M</td><td class="d">Pipe In Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="507" data-acc="R" data-u="" id="obj-ai-507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">507</td><td class="n">PipeOutTemp_M</td><td class="d">Pipe Out Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="508" data-acc="R" data-u="" id="obj-ai-508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">508</td><td class="n">MiddlePipeTemp_M</td><td class="d">Middle Pipe Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="509" data-acc="R" data-u="" id="obj-ai-509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">509</td><td class="n">ODUgivenAddrs_M</td><td class="d">Assigned Address By Outdoor Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="510" data-acc="R" data-u="" id="obj-ai-510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">510</td><td class="n">CC_CoolingSPMax</td><td class="d">Cooling SP Maximum Value Set By Central Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="511" data-acc="R" data-u="" id="obj-ai-511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">511</td><td class="n">CC_CoolingSPMin</td><td class="d">Cooling SP Minimum Value Set By Central Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="512" data-acc="R" data-u="" id="obj-ai-512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">512</td><td class="n">CC_HeatingSPMax</td><td class="d">Heating SP Maximum Value Set By Central Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="513" data-acc="R" data-u="" id="obj-ai-513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">513</td><td class="n">CC_HeatingSPMin</td><td class="d">Heating SP Minimum Value Set By Central Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="514" data-acc="R" data-u="" id="obj-ai-514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">514</td><td class="n">CC_SingleSetpointMax</td><td class="d">Single SP Maximum Value Set By Central Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="515" data-acc="R" data-u="" id="obj-ai-515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">515</td><td class="n">CC_SingleSetpointMin</td><td class="d">Single SP Minimum Value Set By Central Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="520" data-acc="R" data-u="" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">520</td><td class="n">Effective Cool Setpoint</td><td class="d">Effective Dual Setpoint Cooling Setpoint When ADR Is Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="521" data-acc="R" data-u="" id="obj-ai-521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">521</td><td class="n">Effective Heat Setpoint</td><td class="d">Effective Dual Setpoint Heating Setpoint When ADR Is Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="522" data-acc="R" data-u="" id="obj-ai-522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">522</td><td class="n">Effective Single Setpoint</td><td class="d">Effective Single Setpoint Setpoint When ADR Is Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="523" data-acc="R" data-u="" id="obj-ai-523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">523</td><td class="n">Effective Single Deadband</td><td class="d">Effective Single Setpoint Deadband When ADR Is Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="208" data-i="125" data-acc="R" data-u="" id="obj-ao-125"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">125</td><td class="n">UO9 Analog Output</td><td class="d">UO9 Analog Output Value (T9 to T18)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="100" data-acc="R" data-u="" data-min="1" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">RoomTemp</td><td class="d">Room Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">RoomHumidity</td><td class="d">Room Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">UI16 Analog Input</td><td class="d">Analog Input 7 Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">UI17 Analog Input</td><td class="d">Analog Input 6 Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">UI16 Temperature</td><td class="d">10K Thermistor Input 7 Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">UI17 Temperature</td><td class="d">10K Thermistor Input 6 Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="500" data-acc="R" data-u="" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">CCaddressHigh</td><td class="d">Central Control Address (High Order Byte - Group)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="501" data-acc="R" data-u="" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">CCaddressLow</td><td class="d">Central Control Address (Low Order Byte - Unit)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="622" data-acc="R" data-u="" id="obj-av-622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">622</td><td class="n">PreviousErrorCode_M</td><td class="d">2nd Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="623" data-acc="R" data-u="" id="obj-av-623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">623</td><td class="n">ErrorCode3_M</td><td class="d">3rd Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="624" data-acc="R" data-u="" id="obj-av-624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">624</td><td class="n">ErrorCode4_M</td><td class="d">4th Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="625" data-acc="R" data-u="" id="obj-av-625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">625</td><td class="n">ErrorCode5_M</td><td class="d">5th Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="626" data-acc="R" data-u="" id="obj-av-626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">626</td><td class="n">ErrorCode6_M</td><td class="d">6th Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="627" data-acc="R" data-u="" id="obj-av-627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">627</td><td class="n">ErrorCode7_M</td><td class="d">7th Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="628" data-acc="R" data-u="" id="obj-av-628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">628</td><td class="n">ErrorCode8_M</td><td class="d">8th Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="629" data-acc="R" data-u="" id="obj-av-629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">629</td><td class="n">ErrorCode9_M</td><td class="d">9th Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="630" data-acc="R" data-u="" id="obj-av-630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">630</td><td class="n">ErrorCode10_M</td><td class="d">10th Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="631" data-acc="R" data-u="" id="obj-av-631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">631</td><td class="n">OldestErrorCode_M</td><td class="d">11th Chronological Error Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">UI16 Binary Input</td><td class="d">Binary Input 7 Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">UI17 Binary Input</td><td class="d">Binary Input 6 Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="229" data-i="93" data-acc="R" data-u="" id="obj-bo-93"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">93</td><td class="n">UO9 Binary Output</td><td class="d">Binary Output 6 Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="230" data-i="98" data-acc="R" data-u="" id="obj-bo-98"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">98</td><td class="n">BO8 Auxiliary Binary Output</td><td class="d">Binary Output 5 Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">ZB_LowBattAlarm</td><td class="d">Global Zigbee Battery Sensor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">PIR Local Motion</td><td class="d">Logical OR’d Instantaneous Status of All Motion Sensors</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">ADR Active</td><td class="d">Effective ADR Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="500" data-acc="R" data-u="" data-min="1" id="obj-bv-500"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">500</td><td class="n">FilterAlarm_M</td><td class="d">Filter Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="508" data-acc="R" data-u="" id="obj-bv-508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">508</td><td class="n">IduCoolHeatCycle_M</td><td class="d">IDU Cooling / Heating Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="533" data-acc="R" data-u="" id="obj-bv-533"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">533</td><td class="n">MsgAddressLock_M</td><td class="d">Central Control Address Lock Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="541" data-acc="R" data-u="" id="obj-bv-541"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">541</td><td class="n">MsgOverrideActive</td><td class="d">Override Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="552" data-acc="R" data-u="" id="obj-bv-552"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">552</td><td class="n">ZB_Snsr_Wn_Interlock_M</td><td class="d">Zigbee Window Contact Interlock Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="564" data-acc="R" data-u="" id="obj-bv-564"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">564</td><td class="n">Hardware fault</td><td class="d">Hardware Fault Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="240" data-i="4" data-acc="R" data-u="" id="obj-csv-4"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">4</td><td class="n">Wi-Fi Device Name</td><td class="d">Wi-Fi Device Name</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="241" data-i="5" data-acc="R" data-u="" id="obj-csv-5"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">5</td><td class="n">Wi-Fi Firmware Version</td><td class="d">Wi-Fi Module Firmware Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="242" data-i="6" data-acc="R" data-u="" id="obj-csv-6"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">6</td><td class="n">MAC Address</td><td class="d">Wi-Fi Module MAC Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="243" data-i="7" data-acc="R" data-u="" id="obj-csv-7"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">7</td><td class="n">Wi-Fi Network SSID</td><td class="d">Wi-Fi Network SSID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="244" data-i="8" data-acc="R" data-u="" id="obj-csv-8"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">8</td><td class="n">Wi-Fi Network IP Address</td><td class="d">Wi-Fi Network IP Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="245" data-i="9" data-acc="R" data-u="" id="obj-csv-9"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">9</td><td class="n">Zigbee Firmware Revision</td><td class="d">Zigbee Firmware Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="246" data-i="10" data-acc="R" data-u="" id="obj-csv-10"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">10</td><td class="n">Zigbee IEEE Address</td><td class="d">Zigbee MAC Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="247" data-i="11" data-acc="R" data-u="" id="obj-csv-11"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">11</td><td class="n">ZB_Zone1Address_M</td><td class="d">Zigbee Zone1 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="248" data-i="12" data-acc="R" data-u="" id="obj-csv-12"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">12</td><td class="n">ZB_Zone2Address_M</td><td class="d">Zigbee Zone2 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="249" data-i="13" data-acc="R" data-u="" id="obj-csv-13"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">13</td><td class="n">ZB_Zone3Address_M</td><td class="d">Zigbee Zone3 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="250" data-i="14" data-acc="R" data-u="" id="obj-csv-14"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">14</td><td class="n">ZB_Zone4Address_M</td><td class="d">Zigbee Zone4 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="251" data-i="15" data-acc="R" data-u="" id="obj-csv-15"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">15</td><td class="n">ZB_Zone5Address_M</td><td class="d">Zigbee Zone5 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="252" data-i="16" data-acc="R" data-u="" id="obj-csv-16"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">16</td><td class="n">ZB_Zone6Address_M</td><td class="d">Zigbee Zone6 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="253" data-i="17" data-acc="R" data-u="" id="obj-csv-17"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">17</td><td class="n">ZB_Zone7Address_M</td><td class="d">Zigbee Zone7 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="254" data-i="18" data-acc="R" data-u="" id="obj-csv-18"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">18</td><td class="n">ZB_Zone8Address_M</td><td class="d">Zigbee Zone8 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="255" data-i="19" data-acc="R" data-u="" id="obj-csv-19"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">19</td><td class="n">ZB_Zone9Address_M</td><td class="d">Zigbee Zone9 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="256" data-i="20" data-acc="R" data-u="" id="obj-csv-20"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">20</td><td class="n">ZB_Zone10Address_M</td><td class="d">Zigbee Zone10 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="257" data-i="21" data-acc="R" data-u="" id="obj-csv-21"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">21</td><td class="n">ZB_Zone11Address_M</td><td class="d">Zigbee Zone11 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="258" data-i="22" data-acc="R" data-u="" id="obj-csv-22"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">22</td><td class="n">ZB_Zone12Address_M</td><td class="d">Zigbee Zone12 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="259" data-i="23" data-acc="R" data-u="" id="obj-csv-23"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">23</td><td class="n">ZB_Zone13Address_M</td><td class="d">Zigbee Zone13 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="260" data-i="24" data-acc="R" data-u="" id="obj-csv-24"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">24</td><td class="n">ZB_Zone14Address_M</td><td class="d">Zigbee Zone14 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="261" data-i="25" data-acc="R" data-u="" id="obj-csv-25"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">25</td><td class="n">ZB_Zone15Address_M</td><td class="d">Zigbee Zone15 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="262" data-i="26" data-acc="R" data-u="" id="obj-csv-26"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">26</td><td class="n">ZB_Zone16Address_M</td><td class="d">Zigbee Zone16 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="263" data-i="27" data-acc="R" data-u="" id="obj-csv-27"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">27</td><td class="n">ZB_Zone17Address_M</td><td class="d">Zigbee Zone17 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="264" data-i="28" data-acc="R" data-u="" id="obj-csv-28"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">28</td><td class="n">ZB_Zone18Address_M</td><td class="d">Zigbee Zone18 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="265" data-i="29" data-acc="R" data-u="" id="obj-csv-29"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">29</td><td class="n">ZB_Zone19Address_M</td><td class="d">Zigbee Zone19 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="266" data-i="30" data-acc="R" data-u="" id="obj-csv-30"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">30</td><td class="n">ZB_Zone20Address_M</td><td class="d">Zigbee Zone20 Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="267" data-i="2" data-acc="R" data-u="" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">ZB_NetworkStatus_M</td><td class="d">Zigbee Network Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="268" data-i="180" data-acc="R" data-u="" id="obj-mi-180"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">180</td><td class="n">ZB_Zone1SensorType_M</td><td class="d">Zigbee Zone1 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="269" data-i="181" data-acc="R" data-u="" id="obj-mi-181"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">181</td><td class="n">ZB_Zone2SensorType_M</td><td class="d">Zigbee Zone2 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="270" data-i="182" data-acc="R" data-u="" id="obj-mi-182"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">182</td><td class="n">ZB_Zone3SensorType_M</td><td class="d">Zigbee Zone3 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="271" data-i="183" data-acc="R" data-u="" id="obj-mi-183"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">183</td><td class="n">ZB_Zone4SensorType_M</td><td class="d">Zigbee Zone4 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="272" data-i="184" data-acc="R" data-u="" id="obj-mi-184"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">184</td><td class="n">ZB_Zone5SensorType_M</td><td class="d">Zigbee Zone5 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="273" data-i="185" data-acc="R" data-u="" id="obj-mi-185"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">185</td><td class="n">ZB_Zone6SensorType_M</td><td class="d">Zigbee Zone6 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="274" data-i="186" data-acc="R" data-u="" id="obj-mi-186"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">186</td><td class="n">ZB_Zone7SensorType_M</td><td class="d">Zigbee Zone7 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="275" data-i="187" data-acc="R" data-u="" id="obj-mi-187"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">187</td><td class="n">ZB_Zone8SensorType_M</td><td class="d">Zigbee Zone8 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="276" data-i="188" data-acc="R" data-u="" id="obj-mi-188"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">188</td><td class="n">ZB_Zone9SensorType_M</td><td class="d">Zigbee Zone8 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="277" data-i="189" data-acc="R" data-u="" id="obj-mi-189"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">189</td><td class="n">ZB_Zone10SensorType_M</td><td class="d">Zigbee Zone10 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="278" data-i="190" data-acc="R" data-u="" id="obj-mi-190"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">190</td><td class="n">ZB_Zone11SensorType_M</td><td class="d">Zigbee Zone11 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="279" data-i="191" data-acc="R" data-u="" id="obj-mi-191"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">191</td><td class="n">ZB_Zone12SensorType_M</td><td class="d">Zigbee Zone12 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="280" data-i="192" data-acc="R" data-u="" id="obj-mi-192"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">192</td><td class="n">ZB_Zone13SensorType_M</td><td class="d">Zigbee Zone13 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="281" data-i="193" data-acc="R" data-u="" id="obj-mi-193"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">193</td><td class="n">ZB_Zone14SensorType_M</td><td class="d">Zigbee Zone14 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="282" data-i="194" data-acc="R" data-u="" id="obj-mi-194"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">194</td><td class="n">ZB_Zone15SensorType_M</td><td class="d">Zigbee Zone15 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="283" data-i="195" data-acc="R" data-u="" id="obj-mi-195"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">195</td><td class="n">ZB_Zone16SensorType_M</td><td class="d">Zigbee Zone16 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="284" data-i="196" data-acc="R" data-u="" id="obj-mi-196"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">196</td><td class="n">ZB_Zone17SensorType_M</td><td class="d">Zigbee Zone17 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="285" data-i="197" data-acc="R" data-u="" id="obj-mi-197"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">197</td><td class="n">ZB_Zone18SensorType_M</td><td class="d">Zigbee Zone18 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="286" data-i="198" data-acc="R" data-u="" id="obj-mi-198"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">198</td><td class="n">ZB_Zone19SensorType_M</td><td class="d">Zigbee Zone19 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="287" data-i="199" data-acc="R" data-u="" id="obj-mi-199"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">199</td><td class="n">ZB_Zone20SensorType_M</td><td class="d">Zigbee Zone20 Sensor Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="288" data-i="210" data-acc="R" data-u="" id="obj-mi-210"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">210</td><td class="n">ZB_Zone1Status_M</td><td class="d">Zigbee Zone1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="289" data-i="211" data-acc="R" data-u="" id="obj-mi-211"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">211</td><td class="n">ZB_Zone1BattStatus_M</td><td class="d">Zigbee Zone1 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="290" data-i="212" data-acc="R" data-u="" id="obj-mi-212"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">212</td><td class="n">ZB_Zone1PairingStatus_M</td><td class="d">Zigbee Zone1 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="291" data-i="220" data-acc="R" data-u="" id="obj-mi-220"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">220</td><td class="n">ZB_Zone2Status_M</td><td class="d">Zigbee Zone2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="292" data-i="221" data-acc="R" data-u="" id="obj-mi-221"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">221</td><td class="n">ZB_Zone2BattStatus_M</td><td class="d">Zigbee Zone2 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="293" data-i="222" data-acc="R" data-u="" id="obj-mi-222"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">222</td><td class="n">ZB_Zone2PairingStatus_M</td><td class="d">Zigbee Zone2 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="294" data-i="230" data-acc="R" data-u="" id="obj-mi-230"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">230</td><td class="n">ZB_Zone3Status_M</td><td class="d">Zigbee Zone3 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="295" data-i="231" data-acc="R" data-u="" id="obj-mi-231"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">231</td><td class="n">ZB_Zone3BattStatus_M</td><td class="d">Zigbee Zone3 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="296" data-i="232" data-acc="R" data-u="" id="obj-mi-232"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">232</td><td class="n">ZB_Zone3PairingStatus_M</td><td class="d">Zigbee Zone3 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="297" data-i="240" data-acc="R" data-u="" id="obj-mi-240"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">240</td><td class="n">ZB_Zone4Status_M</td><td class="d">Zigbee Zone4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="298" data-i="241" data-acc="R" data-u="" id="obj-mi-241"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">241</td><td class="n">ZB_Zone4BattStatus_M</td><td class="d">Zigbee Zone4 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="299" data-i="242" data-acc="R" data-u="" id="obj-mi-242"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">242</td><td class="n">ZB_Zone4PairingStatus_M</td><td class="d">Zigbee Zone4 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="300" data-i="250" data-acc="R" data-u="" id="obj-mi-250"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">250</td><td class="n">ZB_Zone5Status_M</td><td class="d">Zigbee Zone5 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="301" data-i="251" data-acc="R" data-u="" id="obj-mi-251"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">251</td><td class="n">ZB_Zone5BattStatus_M</td><td class="d">Zigbee Zone5 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="302" data-i="252" data-acc="R" data-u="" id="obj-mi-252"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">252</td><td class="n">ZB_Zone5PairingStatus_M</td><td class="d">Zigbee Zone5 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="303" data-i="260" data-acc="R" data-u="" id="obj-mi-260"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">260</td><td class="n">ZB_Zone6Status_M</td><td class="d">Zigbee Zone6 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="304" data-i="261" data-acc="R" data-u="" id="obj-mi-261"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">261</td><td class="n">ZB_Zone6BattStatus_M</td><td class="d">Zigbee Zone6 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="305" data-i="262" data-acc="R" data-u="" id="obj-mi-262"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">262</td><td class="n">ZB_Zone6PairingStatus_M</td><td class="d">Zigbee Zone6 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="306" data-i="270" data-acc="R" data-u="" id="obj-mi-270"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">270</td><td class="n">ZB_Zone7Status_M</td><td class="d">Zigbee Zone7 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="307" data-i="271" data-acc="R" data-u="" id="obj-mi-271"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">271</td><td class="n">ZB_Zone7BattStatus_M</td><td class="d">Zigbee Zone7 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="308" data-i="272" data-acc="R" data-u="" id="obj-mi-272"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">272</td><td class="n">ZB_Zone7PairingStatus_M</td><td class="d">Zigbee Zone7 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="309" data-i="280" data-acc="R" data-u="" id="obj-mi-280"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">280</td><td class="n">ZB_Zone8Status_M</td><td class="d">Zigbee Zone8 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="310" data-i="281" data-acc="R" data-u="" id="obj-mi-281"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">281</td><td class="n">ZB_Zone8BattStatus_M</td><td class="d">Zigbee Zone8 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="311" data-i="282" data-acc="R" data-u="" id="obj-mi-282"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">282</td><td class="n">ZB_Zone8PairingStatus_M</td><td class="d">Zigbee Zone8 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="312" data-i="290" data-acc="R" data-u="" id="obj-mi-290"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">290</td><td class="n">ZB_Zone9Status_M</td><td class="d">Zigbee Zone9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="313" data-i="291" data-acc="R" data-u="" id="obj-mi-291"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">291</td><td class="n">ZB_Zone9BattStatus_M</td><td class="d">Zigbee Zone9 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="314" data-i="292" data-acc="R" data-u="" id="obj-mi-292"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">292</td><td class="n">ZB_Zone9PairingStatus_M</td><td class="d">Zigbee Zone9 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="315" data-i="300" data-acc="R" data-u="" id="obj-mi-300"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">300</td><td class="n">ZB_Zone10Status_M</td><td class="d">Zigbee Zone10 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="316" data-i="301" data-acc="R" data-u="" id="obj-mi-301"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">301</td><td class="n">ZB_Zone10BattStatus_M</td><td class="d">Zigbee Zone10 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="317" data-i="302" data-acc="R" data-u="" id="obj-mi-302"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">302</td><td class="n">ZB_Zone10PairingStatus_M</td><td class="d">Zigbee Zone10 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="318" data-i="310" data-acc="R" data-u="" id="obj-mi-310"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">310</td><td class="n">ZB_Zone11Status_M</td><td class="d">Zigbee Zone11 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="319" data-i="311" data-acc="R" data-u="" id="obj-mi-311"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">311</td><td class="n">ZB_Zone11BattStatus_M</td><td class="d">Zigbee Zone11 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="320" data-i="312" data-acc="R" data-u="" id="obj-mi-312"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">312</td><td class="n">ZB_Zone11PairingStatus_M</td><td class="d">Zigbee Zone11 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="321" data-i="315" data-acc="R" data-u="" id="obj-mi-315"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">315</td><td class="n">Wi-Fi Module Status</td><td class="d">Wi-Fi Module Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="322" data-i="316" data-acc="R" data-u="" id="obj-mi-316"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">316</td><td class="n">Wi-Fi Status</td><td class="d">Wi-Fi Network Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="323" data-i="317" data-acc="R" data-u="" id="obj-mi-317"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">317</td><td class="n">BACnet IP Status</td><td class="d">BACnet IP Network Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="324" data-i="318" data-acc="R" data-u="" id="obj-mi-318"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">318</td><td class="n">SMTP Server Status</td><td class="d">Status Of SMTP Server Used For Email Notifications</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="325" data-i="320" data-acc="R" data-u="" id="obj-mi-320"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">320</td><td class="n">ZB_Zone12Status_M</td><td class="d">Zigbee Zone12 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="326" data-i="321" data-acc="R" data-u="" id="obj-mi-321"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">321</td><td class="n">ZB_Zone12BattStatus_M</td><td class="d">Zigbee Zone12 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="327" data-i="322" data-acc="R" data-u="" id="obj-mi-322"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">322</td><td class="n">ZB_Zone12PairingStatus_M</td><td class="d">Zigbee Zone12 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="328" data-i="330" data-acc="R" data-u="" id="obj-mi-330"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">330</td><td class="n">ZB_Zone13Status_M</td><td class="d">Zigbee Zone13 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="329" data-i="331" data-acc="R" data-u="" id="obj-mi-331"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">331</td><td class="n">ZB_Zone13BattStatus_M</td><td class="d">Zigbee Zone13 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="330" data-i="332" data-acc="R" data-u="" id="obj-mi-332"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">332</td><td class="n">ZB_Zone13PairingStatus_M</td><td class="d">Zigbee Zone13 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="331" data-i="340" data-acc="R" data-u="" id="obj-mi-340"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">340</td><td class="n">ZB_Zone14Status_M</td><td class="d">Zigbee Zone14 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="332" data-i="341" data-acc="R" data-u="" id="obj-mi-341"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">341</td><td class="n">ZB_Zone14BattStatus_M</td><td class="d">Zigbee Zone14 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="333" data-i="342" data-acc="R" data-u="" id="obj-mi-342"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">342</td><td class="n">ZB_Zone14PairingStatus_M</td><td class="d">Zigbee Zone14 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="334" data-i="350" data-acc="R" data-u="" id="obj-mi-350"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">350</td><td class="n">ZB_Zone15Status_M</td><td class="d">Zigbee Zone15 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="335" data-i="351" data-acc="R" data-u="" id="obj-mi-351"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">351</td><td class="n">ZB_Zone15BattStatus_M</td><td class="d">Zigbee Zone15 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="336" data-i="352" data-acc="R" data-u="" id="obj-mi-352"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">352</td><td class="n">ZB_Zone15PairingStatus_M</td><td class="d">Zigbee Zone15 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="337" data-i="360" data-acc="R" data-u="" id="obj-mi-360"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">360</td><td class="n">ZB_Zone16Status_M</td><td class="d">Zigbee Zone16 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="338" data-i="361" data-acc="R" data-u="" id="obj-mi-361"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">361</td><td class="n">ZB_Zone16BattStatus_M</td><td class="d">Zigbee Zone16 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="339" data-i="362" data-acc="R" data-u="" id="obj-mi-362"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">362</td><td class="n">ZB_Zone16PairingStatus_M</td><td class="d">Zigbee Zone16 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="340" data-i="370" data-acc="R" data-u="" id="obj-mi-370"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">370</td><td class="n">ZB_Zone17Status_M</td><td class="d">Zigbee Zone17 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="341" data-i="371" data-acc="R" data-u="" id="obj-mi-371"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">371</td><td class="n">ZB_Zone17BattStatus_M</td><td class="d">Zigbee Zone17 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="342" data-i="372" data-acc="R" data-u="" id="obj-mi-372"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">372</td><td class="n">ZB_Zone17PairingStatus_M</td><td class="d">Zigbee Zone17 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="343" data-i="380" data-acc="R" data-u="" id="obj-mi-380"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">380</td><td class="n">ZB_Zone18Status_M</td><td class="d">Zigbee Zone18 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="344" data-i="381" data-acc="R" data-u="" id="obj-mi-381"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">381</td><td class="n">ZB_Zone18BattStatus_M</td><td class="d">Zigbee Zone18 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="345" data-i="382" data-acc="R" data-u="" id="obj-mi-382"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">382</td><td class="n">ZB_Zone18PairingStatus_M</td><td class="d">Zigbee Zone18 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="346" data-i="390" data-acc="R" data-u="" id="obj-mi-390"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">390</td><td class="n">ZB_Zone19Status_M</td><td class="d">Zigbee Zone19 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="347" data-i="391" data-acc="R" data-u="" id="obj-mi-391"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">391</td><td class="n">ZB_Zone19BattStatus_M</td><td class="d">Zigbee Zone19 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="348" data-i="392" data-acc="R" data-u="" id="obj-mi-392"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">392</td><td class="n">ZB_Zone19PairingStatus_M</td><td class="d">Zigbee Zone19 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="349" data-i="400" data-acc="R" data-u="" id="obj-mi-400"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">400</td><td class="n">ZB_Zone20Status_M</td><td class="d">Zigbee Zone20 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="350" data-i="401" data-acc="R" data-u="" id="obj-mi-401"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">401</td><td class="n">ZB_Zone20BattStatus_M</td><td class="d">Zigbee Zone20 Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="351" data-i="402" data-acc="R" data-u="" id="obj-mi-402"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">402</td><td class="n">ZB_Zone20PairingStatus_M</td><td class="d">Zigbee Zone20 Pairing Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="352" data-i="544" data-acc="R" data-u="" id="obj-mi-544"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">544</td><td class="n">PipeTempCnfg_M</td><td class="d">Pipe Temperature Configuration Status (Supported or Unsupported)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="353" data-i="600" data-acc="R" data-u="" id="obj-mi-600"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">600</td><td class="n">ODUsilentMode_M</td><td class="d">ODU Silent Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="354" data-i="601" data-acc="R" data-u="" id="obj-mi-601"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">601</td><td class="n">SmartLoadCtrl_M</td><td class="d">Smart Load Control Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="355" data-i="602" data-acc="R" data-u="" data-min="1" id="obj-mi-602"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">602</td><td class="n">OccStatus_M</td><td class="d">Occupancy Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="356" data-i="603" data-acc="R" data-u="" id="obj-mi-603"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">603</td><td class="n">ODUstatus_M</td><td class="d">Outdoor Unit Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="357" data-i="604" data-acc="R" data-u="" id="obj-mi-604"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">604</td><td class="n">ODUType_M</td><td class="d">Outdoor Unit Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="358" data-i="605" data-acc="R" data-u="" id="obj-mi-605"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">605</td><td class="n">IDUType_M</td><td class="d">Indoor Unit Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="359" data-i="611" data-acc="R" data-u="" id="obj-mi-611"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">611</td><td class="n">AirQuality_M</td><td class="d">Air Quality Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="360" data-i="732" data-acc="R" data-u="" id="obj-mv-732"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">732</td><td class="n">OduOperationMode_M</td><td class="d">ODU Operation Cycle</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="361" data-i="802" data-acc="R" data-u="" id="obj-mv-802"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">802</td><td class="n">Logger Status</td><td class="d">Diagnostic Logging Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: LG MultiSITE CRC2+Z Remote Controller point IDs by name</summary><ul><li><a href="#obj-ai-33"><code>AI33</code></a>UI16 Raw Value</li><li><a href="#obj-ai-34"><code>AI34</code></a>UI17 Raw Value</li><li><a href="#obj-av-3"><code>AV3</code></a>DisplayLowBacklight</li><li><a href="#obj-av-7"><code>AV7</code></a>RoomTempCalibration</li><li><a href="#obj-av-8"><code>AV8</code></a>Calibrate Humidity Sensor</li><li><a href="#obj-av-10"><code>AV10</code></a>BACnetComAddr</li><li><a href="#obj-av-16"><code>AV16</code></a>BACnetStackPollRate</li><li><a href="#obj-av-25"><code>AV25</code></a>LuaParameterA (AV25)</li><li><a href="#obj-av-26"><code>AV26</code></a>LuaParameterB (AV26)</li><li><a href="#obj-av-27"><code>AV27</code></a>LuaParameterC (AV27)</li><li><a href="#obj-av-28"><code>AV28</code></a>LuaParameterD (AV28)</li><li><a href="#obj-av-29"><code>AV29</code></a>LuaParameterE (AV29)</li><li><a href="#obj-av-30"><code>AV30</code></a>LuaParameterF (AV30)</li><li><a href="#obj-av-39"><code>AV39</code></a>HeatingSP</li><li><a href="#obj-av-40"><code>AV40</code></a>CoolingSP</li><li><a href="#obj-av-56"><code>AV56</code></a>ConfigPassword</li><li><a href="#obj-av-57"><code>AV57</code></a>UserPassword</li><li><a href="#obj-av-63"><code>AV63</code></a>DualSPdeadband</li><li><a href="#obj-av-211"><code>AV211</code></a>ADR Offset</li><li><a href="#obj-av-225"><code>AV225</code></a>LuaParameterG (AV225)</li><li><a href="#obj-av-226"><code>AV226</code></a>LuaParameterH (AV226)</li><li><a href="#obj-av-227"><code>AV227</code></a>LuaParameterI (AV227)</li><li><a href="#obj-av-228"><code>AV228</code></a>LuaParameterJ (AV228)</li><li><a href="#obj-av-229"><code>AV229</code></a>LuaParameterK (AV229)</li><li><a href="#obj-av-230"><code>AV230</code></a>LuaParameterL (AV230)</li><li><a href="#obj-av-507"><code>AV507</code></a>SingleSP</li><li><a href="#obj-av-508"><code>AV508</code></a>SingleSetpointMax</li><li><a href="#obj-av-509"><code>AV509</code></a>SingleSetpointMin</li><li><a href="#obj-av-510"><code>AV510</code></a>CoolingSPMax</li><li><a href="#obj-av-511"><code>AV511</code></a>CoolingSPMin</li><li><a href="#obj-av-512"><code>AV512</code></a>HeatingSPMax</li><li><a href="#obj-av-513"><code>AV513</code></a>HeatingSPMin</li><li><a href="#obj-av-601"><code>AV601</code></a>OverrideCoolingSP</li><li><a href="#obj-av-602"><code>AV602</code></a>OverrideHeatingSP</li><li><a href="#obj-av-605"><code>AV605</code></a>SetbackCoolingSP</li><li><a href="#obj-av-606"><code>AV606</code></a>SetbackHeatingSP</li><li><a href="#obj-av-644"><code>AV644</code></a>SingleSPdeadband</li><li><a href="#obj-av-645"><code>AV645</code></a>MinODtempAdj</li><li><a href="#obj-av-646"><code>AV646</code></a>Heater1OnTemp</li><li><a href="#obj-av-647"><code>AV647</code></a>Heater1OffTemp</li><li><a href="#obj-av-648"><code>AV648</code></a>Heater2OnTemp</li><li><a href="#obj-av-649"><code>AV649</code></a>Heater2OffTemp</li><li><a href="#obj-bv-6"><code>BV6</code></a>ForceHighBacklight</li><li><a href="#obj-bv-7"><code>BV7</code></a>DisplayLongScreenMsg</li><li><a href="#obj-bv-48"><code>BV48</code></a>Utility Signal</li><li><a href="#obj-bv-510"><code>BV510</code></a>FilterAlarmRelease</li><li><a href="#obj-bv-542"><code>BV542</code></a>MsgSetbackActive</li><li><a href="#obj-bv-557"><code>BV557</code></a>TestModeOccupancy</li><li><a href="#obj-csv-1"><code>CSV1</code></a>MsgShortScreenMsgTxt</li><li><a href="#obj-csv-2"><code>CSV2</code></a>MsgLongScreenMsgTxt</li><li><a href="#obj-mv-1"><code>MV1</code></a>LongMsgBgCol</li><li><a href="#obj-mv-2"><code>MV2</code></a>DisplayColor</li><li><a href="#obj-mv-4"><code>MV4</code></a>DisplayLanguage</li><li><a href="#obj-mv-5"><code>MV5</code></a>DisplayTimeFormat</li><li><a href="#obj-mv-6"><code>MV6</code></a>BACnetNetworkUnits</li><li><a href="#obj-mv-16"><code>MV16</code></a>SystemMode</li><li><a href="#obj-mv-17"><code>MV17</code></a>FanSpeed</li><li><a href="#obj-mv-32"><code>MV32</code></a>DisplayUseStandbyScreen</li><li><a href="#obj-mv-51"><code>MV51</code></a>TempUnits</li><li><a href="#obj-mv-96"><code>MV96</code></a>UO9 Configuration</li><li><a href="#obj-mv-138"><code>MV138</code></a>UI16 Input Type</li><li><a href="#obj-mv-139"><code>MV139</code></a>UI17 Input Type</li><li><a href="#obj-mv-149"><code>MV149</code></a>Relative humidity sensor</li><li><a href="#obj-mv-150"><code>MV150</code></a>CO2 source</li><li><a href="#obj-mv-152"><code>MV152</code></a>ADR Enable</li><li><a href="#obj-mv-210"><code>MV210</code></a>ZB_Zone1SnsrType</li><li><a href="#obj-mv-220"><code>MV220</code></a>ZB_Zone2SnsrType</li><li><a href="#obj-mv-230"><code>MV230</code></a>ZB_Zone3SnsrType</li><li><a href="#obj-mv-240"><code>MV240</code></a>ZB_Zone4SnsrType</li><li><a href="#obj-mv-250"><code>MV250</code></a>ZB_Zone5SnsrType</li><li><a href="#obj-mv-260"><code>MV260</code></a>ZB_Zone6SnsrType</li><li><a href="#obj-mv-270"><code>MV270</code></a>ZB_Zone7SnsrType</li><li><a href="#obj-mv-280"><code>MV280</code></a>ZB_Zone8SnsrType</li><li><a href="#obj-mv-290"><code>MV290</code></a>ZB_Zone9SnsrType</li><li><a href="#obj-mv-300"><code>MV300</code></a>ZB_Zone10SnsrType</li><li><a href="#obj-mv-310"><code>MV310</code></a>ZB_Zone11SnsrType</li><li><a href="#obj-mv-320"><code>MV320</code></a>ZB_Zone12SnsrType</li><li><a href="#obj-mv-330"><code>MV330</code></a>ZB_Zone13SnsrType</li><li><a href="#obj-mv-340"><code>MV340</code></a>ZB_Zone14SnsrType</li><li><a href="#obj-mv-350"><code>MV350</code></a>ZB_Zone15SnsrType</li><li><a href="#obj-mv-360"><code>MV360</code></a>ZB_Zone16SnsrType</li><li><a href="#obj-mv-370"><code>MV370</code></a>ZB_Zone17SnsrType</li><li><a href="#obj-mv-380"><code>MV380</code></a>ZB_Zone18SnsrType</li><li><a href="#obj-mv-390"><code>MV390</code></a>ZB_Zone19SnsrType</li><li><a href="#obj-mv-400"><code>MV400</code></a>ZB_Zone20SnsrType</li><li><a href="#obj-mv-500"><code>MV500</code></a>DisplayShowOnOff</li><li><a href="#obj-mv-501"><code>MV501</code></a>DisplayShowMode</li><li><a href="#obj-mv-502"><code>MV502</code></a>DisplayShowSchedule</li><li><a href="#obj-mv-503"><code>MV503</code></a>DisplayShowMore</li><li><a href="#obj-mv-504"><code>MV504</code></a>DisplayShowSetTemp</li><li><a href="#obj-mv-505"><code>MV505</code></a>DisplayShowSpaceTemp</li><li><a href="#obj-mv-506"><code>MV506</code></a>DisplayShowFanSpeed</li><li><a href="#obj-mv-507"><code>MV507</code></a>DisplayShowHumidity</li><li><a href="#obj-mv-516"><code>MV516</code></a>TempSenseLoc</li><li><a href="#obj-mv-528"><code>MV528</code></a>IDUonOff</li><li><a href="#obj-mv-531"><code>MV531</code></a>AirflowUpDown</li><li><a href="#obj-mv-532"><code>MV532</code></a>AirflowLeftRight</li><li><a href="#obj-mv-533"><code>MV533</code></a>AirflowCircular</li><li><a href="#obj-mv-538"><code>MV538</code></a>SingleDualSP</li><li><a href="#obj-mv-700"><code>MV700</code></a>OverrideMode</li><li><a href="#obj-mv-701"><code>MV701</code></a>OverrideFanSpeed</li><li><a href="#obj-mv-703"><code>MV703</code></a>OverrideTimer</li><li><a href="#obj-mv-704"><code>MV704</code></a>SetbackMode</li><li><a href="#obj-mv-705"><code>MV705</code></a>SetbackFanSpeed</li><li><a href="#obj-mv-747"><code>MV747</code></a>CntrlrOccSensor</li><li><a href="#obj-mv-748"><code>MV748</code></a>ControllerMinOccOnTime</li><li><a href="#obj-mv-763"><code>MV763</code></a>DisableSchedules</li><li><a href="#obj-mv-766"><code>MV766</code></a>ZB_Snsr_Wn_Delay</li><li><a href="#obj-mv-767"><code>MV767</code></a>ZB_Snsr_Win_Interlock</li><li><a href="#obj-mv-772"><code>MV772</code></a>AirflowSmart</li><li><a href="#obj-mv-774"><code>MV774</code></a>AirflowRefresh</li><li><a href="#obj-mv-776"><code>MV776</code></a>FloorTempSensing</li><li><a href="#obj-mv-777"><code>MV777</code></a>HumanDetection</li><li><a href="#obj-mv-778"><code>MV778</code></a>HumanSensingFreq</li><li><a href="#obj-mv-779"><code>MV779</code></a>HumanSensitivity</li><li><a href="#obj-mv-780"><code>MV780</code></a>DetectionArea</li><li><a href="#obj-mv-781"><code>MV781</code></a>UnoccControl</li><li><a href="#obj-mv-782"><code>MV782</code></a>UnoccStepTime</li><li><a href="#obj-mv-784"><code>MV784</code></a>DisplayShowAirQuality</li><li><a href="#obj-mv-789"><code>MV789</code></a>SetbackEnabled</li><li><a href="#obj-mv-790"><code>MV790</code></a>OverrideEnabled</li><li><a href="#obj-mv-791"><code>MV791</code></a>DisplayShowCO2</li><li><a href="#obj-mv-792"><code>MV792</code></a>Logger</li><li><a href="#obj-mv-793"><code>MV793</code></a>ADR Override</li><li><a href="#obj-mv-801"><code>MV801</code></a>Manual Aux Heat</li><li><a href="#obj-mv-843"><code>MV843</code></a>EmergencyHeat</li><li><a href="#obj-mv-844"><code>MV844</code></a>VAHUminODtemp</li><li><a href="#obj-mv-845"><code>MV845</code></a>DefrostHeating</li><li><a href="#obj-mv-846"><code>MV846</code></a>IDUdefrostFan</li><li><a href="#obj-mv-847"><code>MV847</code></a>AuxHeatAdj</li><li><a href="#obj-ai-315"><code>AI315</code></a>ZB_Zone1Temperature_M</li><li><a href="#obj-ai-316"><code>AI316</code></a>ZB_Zone2Temperature_M</li><li><a href="#obj-ai-317"><code>AI317</code></a>ZB_Zone3Temperature_M</li><li><a href="#obj-ai-318"><code>AI318</code></a>ZB_Zone4Temperature_M</li><li><a href="#obj-ai-319"><code>AI319</code></a>ZB_Zone5Temperature_M</li><li><a href="#obj-ai-320"><code>AI320</code></a>ZB_Zone6Temperature_M</li><li><a href="#obj-ai-321"><code>AI321</code></a>ZB_Zone7Temperature_M</li><li><a href="#obj-ai-322"><code>AI322</code></a>ZB_Zone8Temperature_M</li><li><a href="#obj-ai-323"><code>AI323</code></a>ZB_Zone9Temperature_M</li><li><a href="#obj-ai-324"><code>AI324</code></a>ZB_Zone10Temperature_M</li><li><a href="#obj-ai-342"><code>AI342</code></a>Wi-Fi Network Signal Strength</li><li><a href="#obj-ai-343"><code>AI343</code></a>Wi-Fi Module Boot Count</li><li><a href="#obj-ai-355"><code>AI355</code></a>ZB_Zone11Temperature_M</li><li><a href="#obj-ai-356"><code>AI356</code></a>ZB_Zone12Temperature_M</li><li><a href="#obj-ai-357"><code>AI357</code></a>ZB_Zone13Temperature_M</li><li><a href="#obj-ai-358"><code>AI358</code></a>ZB_Zone14Temperature_M</li><li><a href="#obj-ai-359"><code>AI359</code></a>ZB_Zone15Temperature_M</li><li><a href="#obj-ai-360"><code>AI360</code></a>ZB_Zone16Temperature_M</li><li><a href="#obj-ai-361"><code>AI361</code></a>ZB_Zone17Temperature_M</li><li><a href="#obj-ai-362"><code>AI362</code></a>ZB_Zone18Temperature_M</li><li><a href="#obj-ai-363"><code>AI363</code></a>ZB_Zone19Temperature_M</li><li><a href="#obj-ai-364"><code>AI364</code></a>ZB_Zone20Temperature_M</li><li><a href="#obj-ai-365"><code>AI365</code></a>ZB_Zone1Humidity_M</li><li><a href="#obj-ai-366"><code>AI366</code></a>ZB_Zone2Humidity_M</li><li><a href="#obj-ai-367"><code>AI367</code></a>ZB_Zone3Humidity_M</li><li><a href="#obj-ai-368"><code>AI368</code></a>ZB_Zone4Humidity_M</li><li><a href="#obj-ai-369"><code>AI369</code></a>ZB_Zone5Humidity_M</li><li><a href="#obj-ai-370"><code>AI370</code></a>ZB_Zone6Humidity_M</li><li><a href="#obj-ai-371"><code>AI371</code></a>ZB_Zone7Humidity_M</li><li><a href="#obj-ai-372"><code>AI372</code></a>ZB_Zone8Humidity_M</li><li><a href="#obj-ai-373"><code>AI373</code></a>ZB_Zone9Humidity_M</li><li><a href="#obj-ai-374"><code>AI374</code></a>ZB_Zone10Humidity_M</li><li><a href="#obj-ai-375"><code>AI375</code></a>ZB_Zone11Humidity_M</li><li><a href="#obj-ai-376"><code>AI376</code></a>ZB_Zone12Humidity_M</li><li><a href="#obj-ai-377"><code>AI377</code></a>ZB_Zone13Humidity_M</li><li><a href="#obj-ai-378"><code>AI378</code></a>ZB_Zone14Humidity_M</li><li><a href="#obj-ai-379"><code>AI379</code></a>ZB_Zone15Humidity_M</li><li><a href="#obj-ai-380"><code>AI380</code></a>ZB_Zone16Humidity_M</li><li><a href="#obj-ai-381"><code>AI381</code></a>ZB_Zone17Humidity_M</li><li><a href="#obj-ai-382"><code>AI382</code></a>ZB_Zone18Humidity_M</li><li><a href="#obj-ai-383"><code>AI383</code></a>ZB_Zone19Humidity_M</li><li><a href="#obj-ai-384"><code>AI384</code></a>ZB_Zone20Humidity_M</li><li><a href="#obj-ai-385"><code>AI385</code></a>ZB_Zone1CO2_M</li><li><a href="#obj-ai-386"><code>AI386</code></a>ZB_Zone2CO2_M</li><li><a href="#obj-ai-387"><code>AI387</code></a>ZB_Zone3CO2_M</li><li><a href="#obj-ai-388"><code>AI388</code></a>ZB_Zone4CO2_M</li><li><a href="#obj-ai-389"><code>AI389</code></a>ZB_Zone5CO2_M</li><li><a href="#obj-ai-390"><code>AI390</code></a>ZB_Zone6CO2_M</li><li><a href="#obj-ai-391"><code>AI391</code></a>ZB_Zone7CO2_M</li><li><a href="#obj-ai-392"><code>AI392</code></a>ZB_Zone8CO2_M</li><li><a href="#obj-ai-393"><code>AI393</code></a>ZB_Zone9CO2_M</li><li><a href="#obj-ai-394"><code>AI394</code></a>ZB_Zone10CO2_M</li><li><a href="#obj-ai-395"><code>AI395</code></a>ZB_Zone11CO2_M</li><li><a href="#obj-ai-396"><code>AI396</code></a>ZB_Zone12CO2_M</li><li><a href="#obj-ai-397"><code>AI397</code></a>ZB_Zone13CO2_M</li><li><a href="#obj-ai-398"><code>AI398</code></a>ZB_Zone14CO2_M</li><li><a href="#obj-ai-399"><code>AI399</code></a>ZB_Zone15CO2_M</li><li><a href="#obj-ai-400"><code>AI400</code></a>ZB_Zone16CO2_M</li><li><a href="#obj-ai-401"><code>AI401</code></a>ZB_Zone17CO2_M</li><li><a href="#obj-ai-402"><code>AI402</code></a>ZB_Zone18CO2_M</li><li><a href="#obj-ai-403"><code>AI403</code></a>ZB_Zone19CO2_M</li><li><a href="#obj-ai-404"><code>AI404</code></a>ZB_Zone20CO2_M</li><li><a href="#obj-ai-500"><code>AI500</code></a>FilterRemainTime_M</li><li><a href="#obj-ai-503"><code>AI503</code></a>CurrentErrorCode_M</li><li><a href="#obj-ai-506"><code>AI506</code></a>PipeInTemp_M</li><li><a href="#obj-ai-507"><code>AI507</code></a>PipeOutTemp_M</li><li><a href="#obj-ai-508"><code>AI508</code></a>MiddlePipeTemp_M</li><li><a href="#obj-ai-509"><code>AI509</code></a>ODUgivenAddrs_M</li><li><a href="#obj-ai-510"><code>AI510</code></a>CC_CoolingSPMax</li><li><a href="#obj-ai-511"><code>AI511</code></a>CC_CoolingSPMin</li><li><a href="#obj-ai-512"><code>AI512</code></a>CC_HeatingSPMax</li><li><a href="#obj-ai-513"><code>AI513</code></a>CC_HeatingSPMin</li><li><a href="#obj-ai-514"><code>AI514</code></a>CC_SingleSetpointMax</li><li><a href="#obj-ai-515"><code>AI515</code></a>CC_SingleSetpointMin</li><li><a href="#obj-ai-520"><code>AI520</code></a>Effective Cool Setpoint</li><li><a href="#obj-ai-521"><code>AI521</code></a>Effective Heat Setpoint</li><li><a href="#obj-ai-522"><code>AI522</code></a>Effective Single Setpoint</li><li><a href="#obj-ai-523"><code>AI523</code></a>Effective Single Deadband</li><li><a href="#obj-ao-125"><code>AO125</code></a>UO9 Analog Output</li><li><a href="#obj-av-100"><code>AV100</code></a>RoomTemp</li><li><a href="#obj-av-103"><code>AV103</code></a>RoomHumidity</li><li><a href="#obj-av-111"><code>AV111</code></a>UI16 Analog Input</li><li><a href="#obj-av-112"><code>AV112</code></a>UI17 Analog Input</li><li><a href="#obj-av-117"><code>AV117</code></a>UI16 Temperature</li><li><a href="#obj-av-118"><code>AV118</code></a>UI17 Temperature</li><li><a href="#obj-av-500"><code>AV500</code></a>CCaddressHigh</li><li><a href="#obj-av-501"><code>AV501</code></a>CCaddressLow</li><li><a href="#obj-av-622"><code>AV622</code></a>PreviousErrorCode_M</li><li><a href="#obj-av-623"><code>AV623</code></a>ErrorCode3_M</li><li><a href="#obj-av-624"><code>AV624</code></a>ErrorCode4_M</li><li><a href="#obj-av-625"><code>AV625</code></a>ErrorCode5_M</li><li><a href="#obj-av-626"><code>AV626</code></a>ErrorCode6_M</li><li><a href="#obj-av-627"><code>AV627</code></a>ErrorCode7_M</li><li><a href="#obj-av-628"><code>AV628</code></a>ErrorCode8_M</li><li><a href="#obj-av-629"><code>AV629</code></a>ErrorCode9_M</li><li><a href="#obj-av-630"><code>AV630</code></a>ErrorCode10_M</li><li><a href="#obj-av-631"><code>AV631</code></a>OldestErrorCode_M</li><li><a href="#obj-bi-29"><code>BI29</code></a>UI16 Binary Input</li><li><a href="#obj-bi-30"><code>BI30</code></a>UI17 Binary Input</li><li><a href="#obj-bo-93"><code>BO93</code></a>UO9 Binary Output</li><li><a href="#obj-bo-98"><code>BO98</code></a>BO8 Auxiliary Binary Output</li><li><a href="#obj-bv-5"><code>BV5</code></a>ZB_LowBattAlarm</li><li><a href="#obj-bv-32"><code>BV32</code></a>PIR Local Motion</li><li><a href="#obj-bv-49"><code>BV49</code></a>ADR Active</li><li><a href="#obj-bv-500"><code>BV500</code></a>FilterAlarm_M</li><li><a href="#obj-bv-508"><code>BV508</code></a>IduCoolHeatCycle_M</li><li><a href="#obj-bv-533"><code>BV533</code></a>MsgAddressLock_M</li><li><a href="#obj-bv-541"><code>BV541</code></a>MsgOverrideActive</li><li><a href="#obj-bv-552"><code>BV552</code></a>ZB_Snsr_Wn_Interlock_M</li><li><a href="#obj-bv-564"><code>BV564</code></a>Hardware fault</li><li><a href="#obj-csv-4"><code>CSV4</code></a>Wi-Fi Device Name</li><li><a href="#obj-csv-5"><code>CSV5</code></a>Wi-Fi Firmware Version</li><li><a href="#obj-csv-6"><code>CSV6</code></a>MAC Address</li><li><a href="#obj-csv-7"><code>CSV7</code></a>Wi-Fi Network SSID</li><li><a href="#obj-csv-8"><code>CSV8</code></a>Wi-Fi Network IP Address</li><li><a href="#obj-csv-9"><code>CSV9</code></a>Zigbee Firmware Revision</li><li><a href="#obj-csv-10"><code>CSV10</code></a>Zigbee IEEE Address</li><li><a href="#obj-csv-11"><code>CSV11</code></a>ZB_Zone1Address_M</li><li><a href="#obj-csv-12"><code>CSV12</code></a>ZB_Zone2Address_M</li><li><a href="#obj-csv-13"><code>CSV13</code></a>ZB_Zone3Address_M</li><li><a href="#obj-csv-14"><code>CSV14</code></a>ZB_Zone4Address_M</li><li><a href="#obj-csv-15"><code>CSV15</code></a>ZB_Zone5Address_M</li><li><a href="#obj-csv-16"><code>CSV16</code></a>ZB_Zone6Address_M</li><li><a href="#obj-csv-17"><code>CSV17</code></a>ZB_Zone7Address_M</li><li><a href="#obj-csv-18"><code>CSV18</code></a>ZB_Zone8Address_M</li><li><a href="#obj-csv-19"><code>CSV19</code></a>ZB_Zone9Address_M</li><li><a href="#obj-csv-20"><code>CSV20</code></a>ZB_Zone10Address_M</li><li><a href="#obj-csv-21"><code>CSV21</code></a>ZB_Zone11Address_M</li><li><a href="#obj-csv-22"><code>CSV22</code></a>ZB_Zone12Address_M</li><li><a href="#obj-csv-23"><code>CSV23</code></a>ZB_Zone13Address_M</li><li><a href="#obj-csv-24"><code>CSV24</code></a>ZB_Zone14Address_M</li><li><a href="#obj-csv-25"><code>CSV25</code></a>ZB_Zone15Address_M</li><li><a href="#obj-csv-26"><code>CSV26</code></a>ZB_Zone16Address_M</li><li><a href="#obj-csv-27"><code>CSV27</code></a>ZB_Zone17Address_M</li><li><a href="#obj-csv-28"><code>CSV28</code></a>ZB_Zone18Address_M</li><li><a href="#obj-csv-29"><code>CSV29</code></a>ZB_Zone19Address_M</li><li><a href="#obj-csv-30"><code>CSV30</code></a>ZB_Zone20Address_M</li><li><a href="#obj-mi-2"><code>MI2</code></a>ZB_NetworkStatus_M</li><li><a href="#obj-mi-180"><code>MI180</code></a>ZB_Zone1SensorType_M</li><li><a href="#obj-mi-181"><code>MI181</code></a>ZB_Zone2SensorType_M</li><li><a href="#obj-mi-182"><code>MI182</code></a>ZB_Zone3SensorType_M</li><li><a href="#obj-mi-183"><code>MI183</code></a>ZB_Zone4SensorType_M</li><li><a href="#obj-mi-184"><code>MI184</code></a>ZB_Zone5SensorType_M</li><li><a href="#obj-mi-185"><code>MI185</code></a>ZB_Zone6SensorType_M</li><li><a href="#obj-mi-186"><code>MI186</code></a>ZB_Zone7SensorType_M</li><li><a href="#obj-mi-187"><code>MI187</code></a>ZB_Zone8SensorType_M</li><li><a href="#obj-mi-188"><code>MI188</code></a>ZB_Zone9SensorType_M</li><li><a href="#obj-mi-189"><code>MI189</code></a>ZB_Zone10SensorType_M</li><li><a href="#obj-mi-190"><code>MI190</code></a>ZB_Zone11SensorType_M</li><li><a href="#obj-mi-191"><code>MI191</code></a>ZB_Zone12SensorType_M</li><li><a href="#obj-mi-192"><code>MI192</code></a>ZB_Zone13SensorType_M</li><li><a href="#obj-mi-193"><code>MI193</code></a>ZB_Zone14SensorType_M</li><li><a href="#obj-mi-194"><code>MI194</code></a>ZB_Zone15SensorType_M</li><li><a href="#obj-mi-195"><code>MI195</code></a>ZB_Zone16SensorType_M</li><li><a href="#obj-mi-196"><code>MI196</code></a>ZB_Zone17SensorType_M</li><li><a href="#obj-mi-197"><code>MI197</code></a>ZB_Zone18SensorType_M</li><li><a href="#obj-mi-198"><code>MI198</code></a>ZB_Zone19SensorType_M</li><li><a href="#obj-mi-199"><code>MI199</code></a>ZB_Zone20SensorType_M</li><li><a href="#obj-mi-210"><code>MI210</code></a>ZB_Zone1Status_M</li><li><a href="#obj-mi-211"><code>MI211</code></a>ZB_Zone1BattStatus_M</li><li><a href="#obj-mi-212"><code>MI212</code></a>ZB_Zone1PairingStatus_M</li><li><a href="#obj-mi-220"><code>MI220</code></a>ZB_Zone2Status_M</li><li><a href="#obj-mi-221"><code>MI221</code></a>ZB_Zone2BattStatus_M</li><li><a href="#obj-mi-222"><code>MI222</code></a>ZB_Zone2PairingStatus_M</li><li><a href="#obj-mi-230"><code>MI230</code></a>ZB_Zone3Status_M</li><li><a href="#obj-mi-231"><code>MI231</code></a>ZB_Zone3BattStatus_M</li><li><a href="#obj-mi-232"><code>MI232</code></a>ZB_Zone3PairingStatus_M</li><li><a href="#obj-mi-240"><code>MI240</code></a>ZB_Zone4Status_M</li><li><a href="#obj-mi-241"><code>MI241</code></a>ZB_Zone4BattStatus_M</li><li><a href="#obj-mi-242"><code>MI242</code></a>ZB_Zone4PairingStatus_M</li><li><a href="#obj-mi-250"><code>MI250</code></a>ZB_Zone5Status_M</li><li><a href="#obj-mi-251"><code>MI251</code></a>ZB_Zone5BattStatus_M</li><li><a href="#obj-mi-252"><code>MI252</code></a>ZB_Zone5PairingStatus_M</li><li><a href="#obj-mi-260"><code>MI260</code></a>ZB_Zone6Status_M</li><li><a href="#obj-mi-261"><code>MI261</code></a>ZB_Zone6BattStatus_M</li><li><a href="#obj-mi-262"><code>MI262</code></a>ZB_Zone6PairingStatus_M</li><li><a href="#obj-mi-270"><code>MI270</code></a>ZB_Zone7Status_M</li><li><a href="#obj-mi-271"><code>MI271</code></a>ZB_Zone7BattStatus_M</li><li><a href="#obj-mi-272"><code>MI272</code></a>ZB_Zone7PairingStatus_M</li><li><a href="#obj-mi-280"><code>MI280</code></a>ZB_Zone8Status_M</li><li><a href="#obj-mi-281"><code>MI281</code></a>ZB_Zone8BattStatus_M</li><li><a href="#obj-mi-282"><code>MI282</code></a>ZB_Zone8PairingStatus_M</li><li><a href="#obj-mi-290"><code>MI290</code></a>ZB_Zone9Status_M</li><li><a href="#obj-mi-291"><code>MI291</code></a>ZB_Zone9BattStatus_M</li><li><a href="#obj-mi-292"><code>MI292</code></a>ZB_Zone9PairingStatus_M</li><li><a href="#obj-mi-300"><code>MI300</code></a>ZB_Zone10Status_M</li><li><a href="#obj-mi-301"><code>MI301</code></a>ZB_Zone10BattStatus_M</li><li><a href="#obj-mi-302"><code>MI302</code></a>ZB_Zone10PairingStatus_M</li><li><a href="#obj-mi-310"><code>MI310</code></a>ZB_Zone11Status_M</li><li><a href="#obj-mi-311"><code>MI311</code></a>ZB_Zone11BattStatus_M</li><li><a href="#obj-mi-312"><code>MI312</code></a>ZB_Zone11PairingStatus_M</li><li><a href="#obj-mi-315"><code>MI315</code></a>Wi-Fi Module Status</li><li><a href="#obj-mi-316"><code>MI316</code></a>Wi-Fi Status</li><li><a href="#obj-mi-317"><code>MI317</code></a>BACnet IP Status</li><li><a href="#obj-mi-318"><code>MI318</code></a>SMTP Server Status</li><li><a href="#obj-mi-320"><code>MI320</code></a>ZB_Zone12Status_M</li><li><a href="#obj-mi-321"><code>MI321</code></a>ZB_Zone12BattStatus_M</li><li><a href="#obj-mi-322"><code>MI322</code></a>ZB_Zone12PairingStatus_M</li><li><a href="#obj-mi-330"><code>MI330</code></a>ZB_Zone13Status_M</li><li><a href="#obj-mi-331"><code>MI331</code></a>ZB_Zone13BattStatus_M</li><li><a href="#obj-mi-332"><code>MI332</code></a>ZB_Zone13PairingStatus_M</li><li><a href="#obj-mi-340"><code>MI340</code></a>ZB_Zone14Status_M</li><li><a href="#obj-mi-341"><code>MI341</code></a>ZB_Zone14BattStatus_M</li><li><a href="#obj-mi-342"><code>MI342</code></a>ZB_Zone14PairingStatus_M</li><li><a href="#obj-mi-350"><code>MI350</code></a>ZB_Zone15Status_M</li><li><a href="#obj-mi-351"><code>MI351</code></a>ZB_Zone15BattStatus_M</li><li><a href="#obj-mi-352"><code>MI352</code></a>ZB_Zone15PairingStatus_M</li><li><a href="#obj-mi-360"><code>MI360</code></a>ZB_Zone16Status_M</li><li><a href="#obj-mi-361"><code>MI361</code></a>ZB_Zone16BattStatus_M</li><li><a href="#obj-mi-362"><code>MI362</code></a>ZB_Zone16PairingStatus_M</li><li><a href="#obj-mi-370"><code>MI370</code></a>ZB_Zone17Status_M</li><li><a href="#obj-mi-371"><code>MI371</code></a>ZB_Zone17BattStatus_M</li><li><a href="#obj-mi-372"><code>MI372</code></a>ZB_Zone17PairingStatus_M</li><li><a href="#obj-mi-380"><code>MI380</code></a>ZB_Zone18Status_M</li><li><a href="#obj-mi-381"><code>MI381</code></a>ZB_Zone18BattStatus_M</li><li><a href="#obj-mi-382"><code>MI382</code></a>ZB_Zone18PairingStatus_M</li><li><a href="#obj-mi-390"><code>MI390</code></a>ZB_Zone19Status_M</li><li><a href="#obj-mi-391"><code>MI391</code></a>ZB_Zone19BattStatus_M</li><li><a href="#obj-mi-392"><code>MI392</code></a>ZB_Zone19PairingStatus_M</li><li><a href="#obj-mi-400"><code>MI400</code></a>ZB_Zone20Status_M</li><li><a href="#obj-mi-401"><code>MI401</code></a>ZB_Zone20BattStatus_M</li><li><a href="#obj-mi-402"><code>MI402</code></a>ZB_Zone20PairingStatus_M</li><li><a href="#obj-mi-544"><code>MI544</code></a>PipeTempCnfg_M</li><li><a href="#obj-mi-600"><code>MI600</code></a>ODUsilentMode_M</li><li><a href="#obj-mi-601"><code>MI601</code></a>SmartLoadCtrl_M</li><li><a href="#obj-mi-602"><code>MI602</code></a>OccStatus_M</li><li><a href="#obj-mi-603"><code>MI603</code></a>ODUstatus_M</li><li><a href="#obj-mi-604"><code>MI604</code></a>ODUType_M</li><li><a href="#obj-mi-605"><code>MI605</code></a>IDUType_M</li><li><a href="#obj-mi-611"><code>MI611</code></a>AirQuality_M</li><li><a href="#obj-mv-732"><code>MV732</code></a>OduOperationMode_M</li><li><a href="#obj-mv-802"><code>MV802</code></a>Logger Status</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The submittal gives object name, type, ID and description only. Access is inferred from its two sections: objects in &#x27;COMMANDABLE Points&#x27; are marked commandable (C) or writable (W for AI/CSV), objects in &#x27;MONITOR Points&#x27; read-only.</li><li>No state texts or units are printed; read State_Text and Units from the controller.</li><li>BACnet IP is wireless and needs the optional VCM8002V504 Wi-Fi module.</li><li>ZB_Zone1-20 objects only report data for paired ZigBee Pro sensors (up to 20).</li><li>Some printed descriptions repeat odd text (MV 790 &#x27;Ovverride&#x27;, MI 188 Zone8 description on the Zone9 object); names are kept as printed.</li><li>Available functions differ with the connected indoor unit; some points apply only to dual vane 4-way cassettes or ventilation AHUs.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MultiSITE CRC2+Z Remote Controller (PREMTBVC4) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4)</h2><div class="faq"><details open><summary>How many BACnet points does the LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) have?</summary><p>This list has 362 BACnet objects: 80 analog inputs, 1 analog output, 58 analog values, 2 binary inputs, 2 binary outputs, 15 binary values, 93 multi-state inputs, 82 multi-state values, 29 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet points are writable?</summary><p>130 of the 362 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4) BACnet documentation?</summary><p>The source is MultiSITE CRC2+Z Remote Controller submittal (PREMTBVC4), BACnet commandable and monitor points (SB_MultiSITE_CRC2_PREMTBVC4_2024_05_21), revision 2024-05, published free by LG at https://media.us.lg.com/m/338435aafc83cc77/original/SB_MultiSITE_CRC2_PREMTBVC4-pdf.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the LG MultiSITE CRC2+Z Remote Controller (PREMTBVC4)?</summary><p>Start with MV 528 IDUonOff (Indoor unit on/off command); MV 16 SystemMode (Operating mode command); MV 17 FanSpeed (Fan speed command); AV 39 HeatingSP (Heating setpoint (dual setpoint mode)); AV 40 CoolingSP (Cooling setpoint (dual setpoint mode)); AV 507 SingleSP (Setpoint when single setpoint mode is used); MI 602 OccStatus_M (Occupancy status); AV 100 RoomTemp (Room temperature); BV 500 FilterAlarm_M (Filter alarm status); AI 503 CurrentErrorCode_M (Current indoor unit error code).</p></details><details><summary>How do I check these points on the real MultiSITE CRC2+Z Remote Controller (PREMTBVC4)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More LG BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/lg/acp-bacnet" data-row><span class="k">VRF BACnet IP gateway</span><h3>LG ACP BACnet gateway (PQNFB17C0 / PQNFB17C1)</h3><p>LG Multi V VRF and single-split indoor units, ventilation (ERV) units and outdoor units on the ACP BACnet&#x27;s LG-NET. LG&#x27;s AC Smart BACnet (PBACNA000) manual prints the same tables.</p><div class="meta">75 objects &middot; 27 writable &middot; MFL67709501 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: PQNFB17C0, PQNFB17C1, ACP BACnet, ACP-BAC, LG BACnet gateway, LG VRF BACnet, AC Smart BACnet, PBACNA000, LG Multi V BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/lg/acp-bacnet-ahu" data-row><span class="k">Air handling unit via BACnet IP gateway</span><h3>LG ACP BACnet gateway - AHU kit objects (PQNFB17C0 / PQNFB17C1)</h3><p>LG air handling units wired to the ACP BACnet gateway (RS-485 on its CH5 port) and served on its AHU device.</p><div class="meta">53 objects &middot; 18 writable &middot; MFL67709501 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: PQNFB17C0, PQNFB17C1, ACP BACnet AHU, ACP-BAC AHU</span></a></li><li><a class="card" href="/bacnet-points-lists/lg/acp-bacnet-awhp" data-row><span class="k">Air-to-water heat pump via BACnet IP gateway</span><h3>LG ACP BACnet gateway - AWHP (air-to-water heat pump) objects (PQNFB17C0 / PQNFB17C1)</h3><p>LG air-to-water heat pumps (AWHP) served by the ACP BACnet gateway.</p><div class="meta">23 objects &middot; 7 writable &middot; MFL67709501 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: PQNFB17C0, PQNFB17C1, ACP BACnet AWHP, ACP-BAC AWHP, LG air to water heat pump BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/lg/multisite-ms8350" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>LG MultiSITE MS8350 Room Controller (fan coil)</h3><p>LG MultiSITE MS8350 (VUCQMS8350) room controllers for commercial and hotel fan coil units.</p><div class="meta">281 objects &middot; 205 writable &middot; UM_MultiSITE_MS8000_Series_BACnet_Integration_05_20</div><span class="sr-only"> Also known as: MS8350, VUCQMS8350, LG MS8350, MultiSITE MS8000</span></a></li><li><a class="card" href="/bacnet-points-lists/lg/multisite-ms8650" data-row><span class="k">Rooftop unit controller (room thermostat, rooftop, heat-pump and IAQ)</span><h3>LG MultiSITE MS8650 Room Controller (rooftop / heat pump / IAQ)</h3><p>LG MultiSITE MS8650 (VUCQMS8650) room controllers for rooftop units, heat pumps and indoor air quality control.</p><div class="meta">311 objects &middot; 230 writable &middot; UM_MultiSITE_MS8000_Series_BACnet_Integration_05_20</div><span class="sr-only"> Also known as: MS8650, VUCQMS8650, LG MS8650, MultiSITE MS8000</span></a></li></ul>
<p class="updated">Source: <a href="https://media.us.lg.com/m/338435aafc83cc77/original/SB_MultiSITE_CRC2_PREMTBVC4-pdf.pdf" rel="nofollow noopener" target="_blank">MultiSITE CRC2+Z Remote Controller submittal (PREMTBVC4), BACnet commandable and monitor points &middot; SB_MultiSITE_CRC2_PREMTBVC4_2024_05_21 &middot; rev. 2024-05</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
