<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lutron myRoom BACnet Area Virtual Device BACnet Points List</title>
<meta name="description" content="Lutron myRoom BACnet Area Virtual Device BACnet points list: 30 objects by ID and name (e.g. MV 4 = Lighting Scene), 23 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Lutron myRoom BACnet Area Virtual Device BACnet Points List">
<meta property="og:description" content="Lutron myRoom BACnet Area Virtual Device BACnet points list: 30 objects by ID and name (e.g. MV 4 = Lighting Scene), 23 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lutron myRoom BACnet Area Virtual Device BACnet Points List">
<meta name="twitter:description" content="Lutron myRoom BACnet Area Virtual Device BACnet points list: 30 objects by ID and name (e.g. MV 4 = Lighting Scene), 23 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device",
   "url": "https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device",
   "name": "Lutron myRoom BACnet Area Virtual Device BACnet Points List",
   "description": "Lutron myRoom BACnet Area Virtual Device BACnet points list: 30 objects by ID and name (e.g. MV 4 = Lighting Scene), 23 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device#dataset",
   "name": "Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet Points List",
   "description": "A myRoom processor speaks BACnet IP and routes to one virtual device per guestroom area. Each area device has fixed objects for light level, lighting state, scene, occupancy, power and failure counters, plus HVAC zone objects (temperature, mode, fan, setpoint, drift) and one object per lighting zone, shade group, 3-wire motor zone, temperature sensor and keypad. Lutron myRoom BACnet Area Virtual Device BACnet points list: 30 objects by ID and name (e.g. MV 4 = Lighting Scene), 23 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device",
   "keywords": [
    "Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet Points List",
    "Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet objects",
    "Lutron BACnet",
    "Lutron myRoom BACnet BACnet points list",
    "myRoom guestroom BACnet BACnet points list",
    "myRoom area device BACnet points list",
    "3691087 BACnet points list",
    "Lutron hotel guestroom control BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet PIC Statement for myRoom Virtual Devices Using Version 3.3",
    "url": "https://assets.lutron.com/a/documents/3691087.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lutron"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Lutron myRoom BACnet Area Virtual Device (myRoom 3.3)",
    "brand": {
     "@type": "Brand",
     "name": "Lutron"
    },
    "category": "Hospitality lighting and HVAC control system (BACnet IP area device)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 30 BACnet objects: 19 analog values, 2 binary values, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "23 of the 30 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet PIC Statement for myRoom Virtual Devices Using Version 3.3 (3691087c), revision 2024-09-20, published free by Lutron at https://assets.lutron.com/a/documents/3691087.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 4 Lighting Scene (Scene select; 1 = Off scene); MV 7106 {HVACZoneName} Operating Mode (HVAC mode: 1 Off/Protect, 4 Auto); MV 7108 {HVACZoneName} Fan Mode (Fan mode: Auto, High, Medium, Low); AV 2 Lighting Level (Area light level command, 0-100 %); AV 7114 {HVACZoneName} Single Setpoint Celsius (Zone setpoint, °C); AV 7100 {HVACZoneName} Temperature Celsius (Zone temperature; BMS writes it if HVAC is on BACnet); MV 7107 {HVACZoneName} Operating State (HVAC stage; BMS writes it if HVAC is on BACnet); MV 8 Occupancy State (1 Unoccupied, 2 Occupied, 4 Unknown); AV 18 Total Lighting Power (Present lighting power, W); MV 7111 {HVACZoneName} HVAC Fault Status (2 = generic HVAC fault)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BACnet integration is a licensed feature set up in the myRoom configuration software; there is no BMS enable point."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "When the HVAC unit is connected over BACnet rather than the thermostat's Modbus link, the zone temperature (AV 7100/7103), operating state (MV 7107) and fan state (MV 7109) must be written by the HVAC side so the thermostat can display them and energy reports work."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real myRoom BACnet Area Virtual Device (myRoom 3.3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lutron",
     "item": "https://easybacnet.com/bacnet-points-lists/lutron/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "myRoom BACnet Area Virtual Device (myRoom 3.3)",
     "item": "https://easybacnet.com/bacnet-points-lists/lutron/myroom-area-virtual-device"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/lutron/">Lutron</a></li><li aria-current="page">myRoom BACnet Area Virtual Device (myRoom 3.3)</li></ol>
<p class="eyebrow">Hospitality lighting and HVAC control system (BACnet IP area device) &middot; BACnet points list</p><h1><span class="mfr">Lutron</span> myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>A myRoom processor speaks BACnet IP and routes to one virtual device per guestroom area. Each area device has fixed objects for light level, lighting state, scene, occupancy, power and failure counters, plus HVAC zone objects (temperature, mode, fan, setpoint, drift) and one object per lighting zone, shade group, 3-wire motor zone, temperature sensor and keypad.</p>
<p>This page lists <strong>30 BACnet objects</strong> for the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) &mdash; 23 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Lutron&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/lutron/">Lutron</a></dd></div><div><dt>Model</dt><dd>myRoom BACnet Area Virtual Device (myRoom 3.3)</dd></div><div><dt>Equipment</dt><dd>Hospitality lighting and HVAC control system (BACnet IP area device)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>30 (23 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>myRoom 3.3</dd></div><div><dt>Default device instance</dt><dd>Base + System + 1 (Base default 1760000)</dd></div><div><dt>Also known as</dt><dd>Lutron myRoom BACnet, myRoom guestroom BACnet, myRoom area device, 3691087, Lutron hotel guestroom control BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://assets.lutron.com/a/documents/3691087.pdf" rel="nofollow noopener" target="_blank">BACnet PIC Statement for myRoom Virtual Devices Using Version 3.3 &middot; 3691087c &middot; rev. 2024-09-20</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/lutron/myroom-area-virtual-device.csv" rel="nofollow" download>Download CSV <small>30 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/lutron/myroom-area-virtual-device-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/lutron/myroom-area-virtual-device.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.lutron.com/a/documents/3691087.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=lutron/myroom-area-virtual-device">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Lutron&rsquo;s current documentation and the live
device before use. Not official Lutron information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Lutron myRoom BACnet Area Virtual Device (myRoom 3.3)</h2>
<div class="answer"><b>Integration in brief</b><p>The BACnet base and system numbers are set in the myRoom configuration software; each guestroom then shows up as a virtual device behind the myRoom processor. Read occupancy (MV 8) and lighting power, command scenes (MV 4) or level (AV 2), and use the HVAC zone objects for mode, setpoint and fan. If the room&#x27;s HVAC unit is on BACnet, the BMS must write temperature, operating state and fan state to the 71xx objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">Lighting Scene</td><td>Scene select; 1 = Off scene</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-7106">MV 7106</a></td><td class="n">{HVACZoneName} Operating Mode</td><td>HVAC mode: 1 Off/Protect, 4 Auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-7108">MV 7108</a></td><td class="n">{HVACZoneName} Fan Mode</td><td>Fan mode: Auto, High, Medium, Low</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Lighting Level</td><td>Area light level command, 0-100 %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-7114">AV 7114</a></td><td class="n">{HVACZoneName} Single Setpoint Celsius</td><td>Zone setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-7100">AV 7100</a></td><td class="n">{HVACZoneName} Temperature Celsius</td><td>Zone temperature; BMS writes it if HVAC is on BACnet</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-7107">MV 7107</a></td><td class="n">{HVACZoneName} Operating State</td><td>HVAC stage; BMS writes it if HVAC is on BACnet</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-8">MV 8</a></td><td class="n">Occupancy State</td><td>1 Unoccupied, 2 Occupied, 4 Unknown</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-18">AV 18</a></td><td class="n">Total Lighting Power</td><td>Present lighting power, W</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-7111">MV 7111</a></td><td class="n">{HVACZoneName} HVAC Fault Status</td><td>2 = generic HVAC fault</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BACnet integration is a licensed feature set up in the myRoom configuration software; there is no BMS enable point.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>When the HVAC unit is connected over BACnet rather than the thermostat&#x27;s Modbus link, the zone temperature (AV 7100/7103), operating state (MV 7107) and fan state (MV 7109) must be written by the HVAC side so the thermostat can display them and energy reports work.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP. The myRoom processor is a router: area virtual devices sit on a virtual network behind the main device.</li><li>Area device ID = Base + System + 1; Base default 1760000, System 0-127, both set in the myRoom software.</li><li>The processor can register as a foreign device with a BBMD.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Lighting Level reports the brightest fixture in the area when fixtures differ; RF zones are not included.</li><li>Lutron says objects not described in the PIC may appear in a BACnet browser and should not be used.</li><li>Celsius and Fahrenheit objects exist side by side; map one set only.</li></ul>
</section>
<h2 id="points">Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">30 of 30 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>19</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>9</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>30</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>7</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>23</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (14)</option><option value="°C">°C (5)</option><option value="°F">°F (5)</option><option value="%">% (3)</option><option value="W">W (3)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>11</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="2" data-acc="W" data-u="%" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Lighting Level</td><td class="d">Highest light level in the area, 0-100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Lighting State</td><td class="d">On if any light in the area is on</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Lighting Scene</td><td class="d">Active scene; 1 = Off scene</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off scene; other states = scenes named in the myRoom project ({SceneName})</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="8" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Occupancy State</td><td class="d">Occupancy from the room&#x27;s sensors</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unoccupied, 2=Occupied, 4=Unknown</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="15" data-acc="R" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Number of Lamp Failures</td><td class="d">Digital ballasts/drivers reporting lamp failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Number of Devices Not Responding</td><td class="d">Programmed devices not responding</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="18" data-acc="R" data-u="W" data-min="1" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">Total Lighting Power</td><td class="d">Present lighting power in the area</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="19" data-acc="R" data-u="W" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Maximum Lighting Power</td><td class="d">Connected lighting load of the area</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Number of Wireless Input Device Failures</td><td class="d">Wireless inputs not communicating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="1000" data-acc="W" data-u="%" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">{ZoneName} Level</td><td class="d">Zone light level; one object per zone, instances 1000-1099</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="2000" data-acc="W" data-u="%" id="obj-av-2000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2000</td><td class="n">{ShadeGroupName} Level</td><td class="d">Shade group level, 100 = open; instances 2000-2999</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="3000" data-acc="W" data-u="" data-st="1" id="obj-mv-3000"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3000</td><td class="n">{ShadeGroupName} Preset</td><td class="d">Shade group preset; instances 3000-3999</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Open, 2-30=user presets, 31=Closed, 32-33=not used, 34=Undefined</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="5000" data-acc="W" data-u="" data-st="1" id="obj-mv-5000"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5000</td><td class="n">{3-WireMotorZoneName}</td><td class="d">3-wire motor output state; instances 5000-5099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Stop, 2=Open, 3=Close</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="7100" data-acc="W" data-u="°C" data-min="1" id="obj-av-7100"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7100</td><td class="n">{HVACZoneName} Temperature Celsius</td><td class="d">HVAC zone display temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="7103" data-acc="W" data-u="°F" id="obj-av-7103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7103</td><td class="n">{HVACZoneName} Temperature Fahrenheit</td><td class="d">HVAC zone display temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="7106" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-7106"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7106</td><td class="n">{HVACZoneName} Operating Mode</td><td class="d">Commanded HVAC mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Protect, 4=Auto, 256=Unknown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="7107" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-7107"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7107</td><td class="n">{HVACZoneName} Operating State</td><td class="d">Reported HVAC stage</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, Heat Last; 2=Heat 1; 3=Heat 1+2; 4=Heat 1+2+3; 5=Heat 3; 6=None, Cool Last; 7=Cool 1; 8=Cool 1+2; 9=Off; 10=Emergency Heat; 11=Dry; 256=Unknown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="7108" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-7108"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7108</td><td class="n">{HVACZoneName} Fan Mode</td><td class="d">Commanded fan mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 4=No Fan, 5=High, 6=Medium, 7=Low, 256=Unknown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="7109" data-acc="W" data-u="" data-st="1" id="obj-mv-7109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7109</td><td class="n">{HVACZoneName} Fan State</td><td class="d">Reported fan speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unknown, 2=Off, 3=High/On, 4=Medium, 5=Low, 256=Unknown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="7111" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-7111"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7111</td><td class="n">{HVACZoneName} HVAC Fault Status</td><td class="d">HVAC fault indication</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unknown, 2=Generic Fault(s), 3=No Fault</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="7113" data-acc="R" data-u="W" id="obj-av-7113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7113</td><td class="n">{HVACZoneName} HVAC Power</td><td class="d">Calculated HVAC zone power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="7114" data-acc="W" data-u="°C" data-min="1" id="obj-av-7114"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7114</td><td class="n">{HVACZoneName} Single Setpoint Celsius</td><td class="d">Zone setpoint, 0-100</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="7115" data-acc="W" data-u="°F" id="obj-av-7115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7115</td><td class="n">{HVACZoneName} Single Setpoint Fahrenheit</td><td class="d">Zone setpoint, 32-212</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="7116" data-acc="W" data-u="°C" id="obj-av-7116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7116</td><td class="n">{HVACZoneName} Negative Drift Celsius</td><td class="d">Allowed drift below setpoint, 0-8</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="7117" data-acc="W" data-u="°C" id="obj-av-7117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7117</td><td class="n">{HVACZoneName} Positive Drift Celsius</td><td class="d">Allowed drift above setpoint, 0-8</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="7118" data-acc="W" data-u="°F" id="obj-av-7118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7118</td><td class="n">{HVACZoneName} Negative Drift Fahrenheit</td><td class="d">Allowed drift below setpoint, 0-15</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="7119" data-acc="W" data-u="°F" id="obj-av-7119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7119</td><td class="n">{HVACZoneName} Positive Drift Fahrenheit</td><td class="d">Allowed drift above setpoint, 0-15</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="7300" data-acc="W" data-u="°C" id="obj-av-7300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7300</td><td class="n">{TemperatureSensorName} Temperature Celsius</td><td class="d">Optional FCU supply air sensor; instances 7300-7399</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="7400" data-acc="W" data-u="°F" id="obj-av-7400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7400</td><td class="n">{TemperatureSensorName} Temperature Fahrenheit</td><td class="d">Optional FCU supply air sensor; instances 7400-7499</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="8000" data-acc="W" data-u="" data-st="1" id="obj-bv-8000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8000</td><td class="n">{KeypadName} State</td><td class="d">Enables or disables a keypad; instances 8000-8999</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Lutron myRoom BACnet Area Virtual Device point IDs by name</summary><ul><li><a href="#obj-av-2"><code>AV2</code></a>Lighting Level</li><li><a href="#obj-bv-3"><code>BV3</code></a>Lighting State</li><li><a href="#obj-mv-4"><code>MV4</code></a>Lighting Scene</li><li><a href="#obj-mv-8"><code>MV8</code></a>Occupancy State</li><li><a href="#obj-av-15"><code>AV15</code></a>Number of Lamp Failures</li><li><a href="#obj-av-16"><code>AV16</code></a>Number of Devices Not Responding</li><li><a href="#obj-av-18"><code>AV18</code></a>Total Lighting Power</li><li><a href="#obj-av-19"><code>AV19</code></a>Maximum Lighting Power</li><li><a href="#obj-av-23"><code>AV23</code></a>Number of Wireless Input Device Failures</li><li><a href="#obj-av-1000"><code>AV1000</code></a>{ZoneName} Level</li><li><a href="#obj-av-2000"><code>AV2000</code></a>{ShadeGroupName} Level</li><li><a href="#obj-mv-3000"><code>MV3000</code></a>{ShadeGroupName} Preset</li><li><a href="#obj-mv-5000"><code>MV5000</code></a>{3-WireMotorZoneName}</li><li><a href="#obj-av-7100"><code>AV7100</code></a>{HVACZoneName} Temperature Celsius</li><li><a href="#obj-av-7103"><code>AV7103</code></a>{HVACZoneName} Temperature Fahrenheit</li><li><a href="#obj-mv-7106"><code>MV7106</code></a>{HVACZoneName} Operating Mode</li><li><a href="#obj-mv-7107"><code>MV7107</code></a>{HVACZoneName} Operating State</li><li><a href="#obj-mv-7108"><code>MV7108</code></a>{HVACZoneName} Fan Mode</li><li><a href="#obj-mv-7109"><code>MV7109</code></a>{HVACZoneName} Fan State</li><li><a href="#obj-mv-7111"><code>MV7111</code></a>{HVACZoneName} HVAC Fault Status</li><li><a href="#obj-av-7113"><code>AV7113</code></a>{HVACZoneName} HVAC Power</li><li><a href="#obj-av-7114"><code>AV7114</code></a>{HVACZoneName} Single Setpoint Celsius</li><li><a href="#obj-av-7115"><code>AV7115</code></a>{HVACZoneName} Single Setpoint Fahrenheit</li><li><a href="#obj-av-7116"><code>AV7116</code></a>{HVACZoneName} Negative Drift Celsius</li><li><a href="#obj-av-7117"><code>AV7117</code></a>{HVACZoneName} Positive Drift Celsius</li><li><a href="#obj-av-7118"><code>AV7118</code></a>{HVACZoneName} Negative Drift Fahrenheit</li><li><a href="#obj-av-7119"><code>AV7119</code></a>{HVACZoneName} Positive Drift Fahrenheit</li><li><a href="#obj-av-7300"><code>AV7300</code></a>{TemperatureSensorName} Temperature Celsius</li><li><a href="#obj-av-7400"><code>AV7400</code></a>{TemperatureSensorName} Temperature Fahrenheit</li><li><a href="#obj-bv-8000"><code>BV8000</code></a>{KeypadName} State</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Names in braces ({ZoneName}, {HVACZoneName}, {ShadeGroupName}, {KeypadName}...) take the names set in the myRoom project.</li><li>Only the first instance of each repeating range is listed: zone levels 1000-1099, shade levels 2000-2999, shade presets 3000-3999, 3-wire motors 5000-5099, supply air sensors 7300-7399 (C) and 7400-7499 (F), keypads 8000-8999.</li><li>HVAC temperature, operating state and fan state are read-only when the HVAC unit is on the thermostat&#x27;s Modbus link, and must be written by the BMS when the HVAC unit is connected over BACnet.</li><li>Occupancy State reflects the room&#x27;s sensors; Lutron reports guest presence (GPD) through a state variable on the myRoom main device.</li><li>Source: Lutron PIC statement 3691087c (09.20.24).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the myRoom BACnet Area Virtual Device (myRoom 3.3) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3)</h2><div class="faq"><details open><summary>How many BACnet points does the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) have?</summary><p>This list has 30 BACnet objects: 19 analog values, 2 binary values, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet points are writable?</summary><p>23 of the 30 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Lutron myRoom BACnet Area Virtual Device (myRoom 3.3) BACnet documentation?</summary><p>The source is BACnet PIC Statement for myRoom Virtual Devices Using Version 3.3 (3691087c), revision 2024-09-20, published free by Lutron at https://assets.lutron.com/a/documents/3691087.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3)?</summary><p>Start with MV 4 Lighting Scene (Scene select; 1 = Off scene); MV 7106 {HVACZoneName} Operating Mode (HVAC mode: 1 Off/Protect, 4 Auto); MV 7108 {HVACZoneName} Fan Mode (Fan mode: Auto, High, Medium, Low); AV 2 Lighting Level (Area light level command, 0-100 %); AV 7114 {HVACZoneName} Single Setpoint Celsius (Zone setpoint, °C); AV 7100 {HVACZoneName} Temperature Celsius (Zone temperature; BMS writes it if HVAC is on BACnet); MV 7107 {HVACZoneName} Operating State (HVAC stage; BMS writes it if HVAC is on BACnet); MV 8 Occupancy State (1 Unoccupied, 2 Occupied, 4 Unknown); AV 18 Total Lighting Power (Present lighting power, W); MV 7111 {HVACZoneName} HVAC Fault Status (2 = generic HVAC fault).</p></details><details><summary>How do I enable BMS control of the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3)?</summary><p>BACnet integration is a licensed feature set up in the myRoom configuration software; there is no BMS enable point.</p></details><details><summary>Can the BMS supply sensor values to the Lutron myRoom BACnet Area Virtual Device (myRoom 3.3)?</summary><p>When the HVAC unit is connected over BACnet rather than the thermostat&#x27;s Modbus link, the zone temperature (AV 7100/7103), operating state (MV 7107) and fan state (MV 7109) must be written by the HVAC side so the thermostat can display them and energy reports work.</p></details><details><summary>How do I check these points on the real myRoom BACnet Area Virtual Device (myRoom 3.3)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Lutron BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/lutron/myroom-xc" data-row><span class="k">Hospitality lighting and HVAC control system (BACnet IP)</span><h3>Lutron myRoom XC BACnet (system and area devices)</h3><p>Lutron myRoom XC hospitality guestroom systems with BACnet integration (Lutron Designer projects); one system device plus one virtual device per area.</p><div class="meta">22 objects &middot; 16 writable &middot; 3691271c</div><span class="sr-only"> Also known as: Lutron myRoom XC BACnet, myRoom XC processor, 3691271, Lutron Palladiom thermostat BACnet, Lutron guestroom BACnet XC</span></a></li><li><a class="card" href="/bacnet-points-lists/lutron/quantum-area-virtual-device" data-row><span class="k">Lighting control system (BACnet IP area device)</span><h3>Lutron Quantum BACnet Area Virtual Device</h3><p>Lutron Quantum lighting control systems with the BACnet license; each programmed area appears as its own virtual BACnet device.</p><div class="meta">29 objects &middot; 19 writable &middot; 369696a</div><span class="sr-only"> Also known as: Lutron Quantum BACnet, Quantum area device, Quantum BACnet integration, QSW-BAC-PP-A, 369696, Lutron lighting BACnet points, Quantum Lighting Hub BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/lutron/quantum-subsystem-device" data-row><span class="k">Lighting control system (BACnet IP subsystem device)</span><h3>Lutron Quantum BACnet Subsystem Device (Quantum 3.1)</h3><p>Lutron Quantum lighting control systems (Quantum 3.1) with BACnet; one physical subsystem device per subsystem, typically one per floor.</p><div class="meta">9 objects &middot; 9 writable &middot; 369997a</div><span class="sr-only"> Also known as: Lutron Quantum subsystem BACnet, Quantum main device BACnet, Quantum timeclock BACnet, 369997, Quantum BACnet integration subsystem</span></a></li><li><a class="card" href="/bacnet-points-lists/lutron/vive" data-row><span class="k">Lighting control system (BACnet IP)</span><h3>Lutron Vive BACnet (hub and area devices)</h3><p>Lutron Vive wireless lighting control systems with BACnet IP on the Vive hub (Vive 1.07); one hub device plus one virtual device per area.</p><div class="meta">12 objects &middot; 9 writable &middot; 369996d</div><span class="sr-only"> Also known as: Lutron Vive, Vive hub, Vive BACnet Integration, 369996, Vive 1.07</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.lutron.com/a/documents/3691087.pdf" rel="nofollow noopener" target="_blank">BACnet PIC Statement for myRoom Virtual Devices Using Version 3.3 &middot; 3691087c &middot; rev. 2024-09-20</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
