<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Lynxspring BZ424-LX configurable VAV BACnet Points List</title>
<meta name="description" content="Lynxspring BZ424-LX configurable VAV controller BACnet points list: 127 objects by ID and name (e.g. BV 3 = OccSched), 80 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Lynxspring BZ424-LX configurable VAV BACnet Points List">
<meta property="og:description" content="Lynxspring BZ424-LX configurable VAV controller BACnet points list: 127 objects by ID and name (e.g. BV 3 = OccSched), 80 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Lynxspring BZ424-LX configurable VAV BACnet Points List">
<meta name="twitter:description" content="Lynxspring BZ424-LX configurable VAV controller BACnet points list: 127 objects by ID and name (e.g. BV 3 = OccSched), 80 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx",
   "url": "https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx",
   "name": "Lynxspring BZ424-LX configurable VAV BACnet Points List",
   "description": "Lynxspring BZ424-LX configurable VAV controller BACnet points list: 127 objects by ID and name (e.g. BV 3 = OccSched), 80 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx#dataset",
   "name": "Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) BACnet Points List",
   "description": "The BZ424-LX is the larger configurable VAV controller in the Onyxx LX range, with four universal inputs, two analog and four binary outputs and an integrated damper actuator and airflow sensor. Its fixed BACnet MS/TP map covers airflow and damper control, zone setpoints for up to three zones, humidity, CO2 and dewpoint/condensation logic, five auxiliary outputs, PID loops and configuration multi-states. Lynxspring BZ424-LX configurable VAV controller BACnet points list: 127 objects by ID and name (e.g. BV 3 = OccSched), 80 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx",
   "keywords": [
    "Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) BACnet Points List",
    "Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) BACnet objects",
    "Lynxspring BACnet",
    "BZ424-LX BACnet points list",
    "BZ424 BACnet points list",
    "Onyxx LX BZ424 BACnet points list",
    "Onyxx LX VAV controller 4 UI BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BZ424-LX Configurable VAV MS/TP - Installation and Wiring Guide",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Lynxspring/BZ424%20Installation%20and%20Wiring%20Guide.pdf",
    "author": {
     "@type": "Organization",
     "name": "Lynxspring"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Lynxspring BZ424-LX configurable VAV controller (Onyxx LX)",
    "brand": {
     "@type": "Brand",
     "name": "Lynxspring"
    },
    "category": "VAV box controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 127 BACnet objects: 5 analog inputs, 7 analog outputs, 58 analog values, 7 binary values, 9 loops, 41 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "80 of the 127 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Lynxspring does not publish it on its own website. This list comes from BZ424-LX Configurable VAV MS/TP - Installation and Wiring Guide, a copy hosted by Cochrane Supply at https://www.cochranesupply.com/media/assets/product/documents/Lynxspring/BZ424%20Installation%20and%20Wiring%20Guide.pdf. Ask Lynxspring or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Lynxspring BZ424-LX configurable VAV controller (Onyxx LX)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 3 OccSched (Occupancy schedule (Day = occupied)); AV 12 RTSPclg_Occ (Occupied cooling setpoint); AV 13 RTSPhtg_Occ (Occupied heating setpoint); MV 24 OccMode (Occupancy mode); AV 41 RoomT (Room temperature); AI 4 zAirFlow (Measured airflow); AV 2 zActiveFlowSP (Active airflow setpoint); AO 2 zActMod (Damper position, %); BV 5 Cond_Status (Condensation detected); AV 39 ValidationErr (Configuration error code (0 = none))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real BZ424-LX configurable VAV controller (Onyxx LX)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Lynxspring",
     "item": "https://easybacnet.com/bacnet-points-lists/lynxspring/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "BZ424-LX configurable VAV controller (Onyxx LX)",
     "item": "https://easybacnet.com/bacnet-points-lists/lynxspring/bz424-lx"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/lynxspring/">Lynxspring</a></li><li aria-current="page">BZ424-LX configurable VAV controller (Onyxx LX)</li></ol>
<p class="eyebrow">VAV box controller &middot; BACnet points list</p><h1><span class="mfr">Lynxspring</span> BZ424-LX configurable VAV controller (Onyxx LX) BACnet points list</h1><p class="updated">Updated 12 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Lynxspring doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Cochrane Supply, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Lynxspring doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Cochrane Supply, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The BZ424-LX is the larger configurable VAV controller in the Onyxx LX range, with four universal inputs, two analog and four binary outputs and an integrated damper actuator and airflow sensor. Its fixed BACnet MS/TP map covers airflow and damper control, zone setpoints for up to three zones, humidity, CO2 and dewpoint/condensation logic, five auxiliary outputs, PID loops and configuration multi-states.</p>
<p>This page lists <strong>127 BACnet objects</strong> for the Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) &mdash; 80 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Lynxspring&rsquo;s documentation hosted by Cochrane Supply, not by Lynxspring itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/lynxspring/">Lynxspring</a></dd></div><div><dt>Model</dt><dd>BZ424-LX configurable VAV controller (Onyxx LX)</dd></div><div><dt>Equipment</dt><dd>VAV box controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>127 (80 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>BZ424-LX, BZ424, Onyxx LX BZ424, Onyxx LX VAV controller 4 UI</dd></div><div><dt>Source document</dt><dd><a href="https://www.cochranesupply.com/media/assets/product/documents/Lynxspring/BZ424%20Installation%20and%20Wiring%20Guide.pdf" rel="nofollow noopener" target="_blank">BZ424-LX Configurable VAV MS/TP - Installation and Wiring Guide</a> <span class="unofftag">(unofficial copy, hosted by Cochrane Supply)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/lynxspring/bz424-lx.csv" rel="nofollow" download>Download CSV <small>127 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/lynxspring/bz424-lx-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/lynxspring/bz424-lx.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.cochranesupply.com/media/assets/product/documents/Lynxspring/BZ424%20Installation%20and%20Wiring%20Guide.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=lynxspring/bz424-lx">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Lynxspring&rsquo;s current documentation and the live
device before use. Not official Lynxspring information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Lynxspring BZ424-LX configurable VAV controller (Onyxx LX)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the address and baud on the DIP switches, configure box type, airflow limits, inputs and auxiliary outputs, then drive occupancy with BV 3 and set the occupied setpoints. Read room temperature, airflow, damper position, occupancy mode and the condensation status.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">OccSched</td><td>Occupancy schedule (Day = occupied)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">RTSPclg_Occ</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">RTSPhtg_Occ</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-24">MV 24</a></td><td class="n">OccMode</td><td>Occupancy mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-41">AV 41</a></td><td class="n">RoomT</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">zAirFlow</td><td>Measured airflow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">zActiveFlowSP</td><td>Active airflow setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ao-2">AO 2</a></td><td class="n">zActMod</td><td>Damper position, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">Cond_Status</td><td>Condensation detected</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-39">AV 39</a></td><td class="n">ValidationErr</td><td>Configuration error code (0 = none)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP address is set on DIP switch bank DS2 (1-127); baud on DS1: 010 = 9600, 110 = 19200, 001 = 38400, 011 = 76800.</li><li>An EOL jumper terminates the MS/TP trunk on the last controller; a second jumper terminates the TZ sensor bus.</li><li>Firmware updates use a USB-COM adapter or a USB to MS/TP converter cable.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>K-factor (AV 30) and duct area (AV 31) must match the box for airflow to read right.</li><li>BV 10 saves objects to flash and restarts the controller; do not write it cyclically.</li></ul>
</section>
<h2 id="points">Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">127 of 127 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>5</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>7</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>58</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>7</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>41</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="LO" aria-pressed="false" title="Loop">LO<b>9</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>127</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>47</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>80</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (82)</option><option value="°F">°F (25)</option><option value="%">% (12)</option><option value="s">s (4)</option><option value="min">min (2)</option><option value="ppm">ppm (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>49</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">AI_1</td><td class="d">Analog input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">AI_2</td><td class="d">Analog input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">AI_3</td><td class="d">Analog input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">AI_4</td><td class="d">Analog input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">zAirFlow</td><td class="d">Air flow sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="5" data-i="0" data-acc="R" data-u="%" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">AO_1</td><td class="d">Analog output 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="6" data-i="1" data-acc="R" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">AO_2</td><td class="d">Analog output 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="7" data-i="2" data-acc="R" data-u="%" data-min="1" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">zActMod</td><td class="d">Damper Actuator (modulating)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="3" data-acc="R" data-u="" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">BO_1</td><td class="d">Binary output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="9" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">BO_2</td><td class="d">Binary output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="10" data-i="5" data-acc="R" data-u="" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">BO_3</td><td class="d">Binary output 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="11" data-i="6" data-acc="R" data-u="" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">BO_4</td><td class="d">Binary output 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="0" data-acc="W" data-u="s" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">zRunTime</td><td class="d">Running time of the actuator(floating)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="1" data-acc="W" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">zDeadband</td><td class="d">Deadbandof the actuator</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">zActiveFlowSP</td><td class="d">Active flow setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">MaxAFpos</td><td class="d">Maximum airflow (or position)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">MinAFpos</td><td class="d">Minmum airflow (or position)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">MinAFpos_Htg</td><td class="d">Min. AF (or position) @ 100% heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">MinAFpos_Clg</td><td class="d">Min. AF (or position) @ 100% cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">RTSPmin_Occ</td><td class="d">Minimum Room temp. setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="11" data-acc="W" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">RTSPmax_Occ</td><td class="d">Maximum Room temp. setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="12" data-acc="W" data-u="°F" data-min="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">RTSPclg_Occ</td><td class="d">Room temp. cooling setpoint, occupied</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="13" data-acc="W" data-u="°F" data-min="1" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">RTSPhtg_Occ</td><td class="d">Room temp. heating setpoint, occupied</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="14" data-acc="W" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">RTSP_DeadBand</td><td class="d">RTSPdeadbandbetween Clg and Htg</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="15" data-acc="W" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">RTSPclg_Unocc</td><td class="d">Room temp. cooling setpoint, unoccupied</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="16" data-acc="W" data-u="°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">RTSPhtg_Unocc</td><td class="d">Room temp. heating setpoint, unoccupied</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">RTSPclg_STBdt</td><td class="d">Standby mode, RTSP clg offset (pos.)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">RTSPhtg_STBdt</td><td class="d">Standby mode, RTSPhtg offset (neg.)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">ActiveRTSP_Clg</td><td class="d">Active cooling room temp. setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">ActiveRTSP_Htg</td><td class="d">Active heating room temp. setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="21" data-acc="W" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">DSHL_SP</td><td class="d">Downstream high limit setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="22" data-acc="W" data-u="°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">DSLL_SP</td><td class="d">Downstream low limit setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="23" data-acc="W" data-u="°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">ChOver_SP</td><td class="d">ChOver temp. SP (constant or RoomT+X)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="25" data-acc="W" data-u="°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Calib_RoomT</td><td class="d">Room temp. calibration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="26" data-acc="W" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Calib_RoomSP</td><td class="d">Room temp. Setpoint calibration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="27" data-acc="W" data-u="°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Calib_usT</td><td class="d">Upstream temp. calibration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="28" data-acc="W" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Calib_dsT</td><td class="d">Downstream temp. calibration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">K_Factor</td><td class="d">Constantfrom Pitot characteristics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">DuctArea</td><td class="d">Duct area</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="33" data-acc="W" data-u="s" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">MinOffTime_Htg</td><td class="d">Minimum OFF time, heating (BO)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="34" data-acc="W" data-u="s" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">MinOffTime_Clg</td><td class="d">Minimum OFF time, cooling (BO)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="35" data-acc="W" data-u="min" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">MotionTime</td><td class="d">Motion sensor active time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="36" data-acc="W" data-u="min" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">OvrTime</td><td class="d">Occupancyoverride active time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="37" data-acc="W" data-u="%" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">MaxPower</td><td class="d">Maximum power allowed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="38" data-acc="R" data-u="s" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">OvrRemainTime</td><td class="d">Override remaining time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="39" data-acc="R" data-u="" data-min="1" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39</td><td class="n">ValidationErr</td><td class="d">0 = no error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="41" data-acc="R" data-u="°F" data-min="1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">RoomT</td><td class="d">Room Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="42" data-acc="W" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">RoomSP</td><td class="d">Room Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="43" data-acc="R" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">USsupplyT</td><td class="d">Upstream supply temp. (from main fan)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="44" data-acc="R" data-u="°F" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">DSsupplyT</td><td class="d">Downstream supply temp. (after reheat)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="46" data-acc="R" data-u="%" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">AuxA_Out</td><td class="d">Auxiliary output A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="47" data-acc="R" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">AuxB_Out</td><td class="d">Auxiliary output B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="48" data-acc="R" data-u="%" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">AuxC_Out</td><td class="d">Auxiliary output C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="49" data-acc="R" data-u="%" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">AuxD_Out</td><td class="d">Auxiliary output D, (Tzone #2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="50" data-acc="R" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">AuxE_Out</td><td class="d">Auxiliary output E, (Tzone #3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="52" data-acc="R" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">EncodedVal1</td><td class="d">Internal Use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="53" data-acc="R" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">EncodedVal2</td><td class="d">Internal Use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">ActiveTz2SPHtg</td><td class="d">Active heating Tzone #2 setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">ActiveTz2SPClg</td><td class="d">Active cooling Tzone #2 setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">ActiveTz3SPHtg</td><td class="d">Active heating Tzone #3 setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">ActiveTz3SPClg</td><td class="d">Active cooling Tzone #3 setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="64" data-acc="R" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">RoomRH</td><td class="d">Room relative humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="65" data-acc="R" data-u="ppm" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">RoomCO2</td><td class="d">Room carbin dioxide (CO2)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="66" data-acc="W" data-u="ppm" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">RoomCO2SP</td><td class="d">Room CO2 Setpoint</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="67" data-acc="R" data-u="%" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">RoomCO2Dem</td><td class="d">Room CO2 demand</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="68" data-acc="W" data-u="°F" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">DewPtHL</td><td class="d">Dewpoint Temperature High Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="69" data-acc="W" data-u="°F" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">DewPtLL</td><td class="d">Dewpoint Temperature Low Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="70" data-acc="R" data-u="°F" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">DewPoint</td><td class="d">Dewpoint Calculated Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="71" data-acc="R" data-u="°F" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">DewPtOffset</td><td class="d">Dewpoint Offset to close cooling valve</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="72" data-acc="R" data-u="°F" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Chillwater</td><td class="d">Chilled Water Reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">ActRotation</td><td class="d">Actuatorrotation direction</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direct, 1=Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">FanStatus</td><td class="d">FanStatus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">DewPtHL</td><td class="d">Dewpoint Temperature High Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=32°F (0°C), 1=122°F (50°C)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">OccSched</td><td class="d">Occupancy schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Night, 1=Day</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">OvrStatus</td><td class="d">Occupancyoverride status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Cond_Status</td><td class="d">Condensation Status from input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Detected</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">SaveAndRestart</td><td class="d">Saves Objects to Flash and restart</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Units_Type</td><td class="d">Units configuration (temp. &amp; Airflow)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=°F, CFM, 2=°C, CFM, 3=°F, LS, 4=°C, LS</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Tstor10K_Type</td><td class="d">Thermistors type (std type 3 or type 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Type 3 (std), 2=Type 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">AuxA_Loc</td><td class="d">Auxiliary output A physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AO-1, 3=AO-2, 4=BO-1, 5=BO-2, 6=BO-3, 7=BO-4, 8=Float BO-1,2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">AuxA_Type</td><td class="d">Auxiliary output A control type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Elect. Reheat, 3=Water Reheat, 4=Elect. Bboard, 5=Water Bboard, 6=DX Cool, 7=Water Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">AuxA_Formula</td><td class="d">Auxiliary output A formula</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev, 5=On-Off, 6=Pulse, Dir., 7=Pulse, Rev.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">AuxA_Auto</td><td class="d">Auxiliary output A authorization</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Never, 2=Always, 3=FanStatus, 4=MaxPower, 5=Fan+MaxPwr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">AuxB_Loc</td><td class="d">Auxiliary output B physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AO-1, 3=AO-2, 4=BO-1, 5=BO-2, 6=BO-3, 7=BO-4, 8=Float BO-1,2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">AuxB_Type</td><td class="d">Auxiliary output B control type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Elect. Reheat, 3=Water Reheat, 4=Elect. Bboard, 5=Water Bboard, 6=DX Cool, 7=Water Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">AuxB_Formula</td><td class="d">Auxiliary output B formula</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev, 5=On-Off, 6=Pulse, Dir., 7=Pulse, Rev.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">AuxB_Auto</td><td class="d">Auxiliary output B authorization</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Never, 2=Always, 3=FanStatus, 4=MaxPower, 5=Fan+MaxPwr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">AuxC_Loc</td><td class="d">Auxiliary output C physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AO-1, 3=AO-2, 4=BO-1, 5=BO-2, 6=BO-3, 7=BO-4, 8=Float BO-1,2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">AuxC_Type</td><td class="d">Auxiliary output C control type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Elect. Reheat, 3=Water Reheat, 4=Elect. Bboard, 5=Water Bboard, 6=DX Cool, 7=Water Cool, 8=Parallel Fan, 9=Series Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">AuxC_Formula</td><td class="d">Auxiliary output C formula</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev, 5=On-Off, 6=Pulse, Dir., 7=Pulse, Rev.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">AuxC_Auto</td><td class="d">Auxiliary output C authorization</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Never, 2=Always, 3=FanStatus, 4=MaxPower, 5=Fan+MaxPwr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">RoomT_Loc</td><td class="d">Room temp.physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AI-1, 3=AI-2, 4=AI-3, 5=AI-4, 6=Tzone, 7=External, 8=AI-1 (Trane), 9=AI-2 (Trane)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">RoomSP_Loc</td><td class="d">Room setpoint location (occupied)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AI-1, 3=AI-2, 4=AI-3, 5=AI-4, 6=Tzone, 7=External, 8=AI-1 (Trane), 9=AI-2 (Trane)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">USsupplyT_Loc</td><td class="d">Upstream supply temp. loc. (from main fan)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">As printed: None; AI-1, AI-2, AI-3 or AI-4; External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">DSsupplyT_Loc</td><td class="d">Downstream supply temp. loc (after reheat)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">As printed: None; AI-1, AI-2, AI-3 or AI-4</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">FanStatus_Loc</td><td class="d">Fan status location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">As printed: None; AI-1(BI), AI-2(BI), AI-3(BI) or AI-1(BI); External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">Motion_Loc</td><td class="d">Motion sensor location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">As printed: None; NO, AI-1 (BI) / NC, AI-1 (BI) / NO, AI-2 (BI) / NC, AI-2 (BI); NO, AI-3 (BI) / NC, AI-3 (BI) / NO, AI-4 (BI) / NC, AI-4 (BI); External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">Sched_Loc</td><td class="d">Scheduler location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">As printed: None; AI-1(BI), AI-2(BI), AI-3(BI) or AI-4(BI); External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="24" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">OccMode</td><td class="d">Occupancy mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unoccupied, 2=Occupied, 3=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">ChOver_Type</td><td class="d">Changeover type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Constant, 3=RoomT°+Offset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">HtgClgMode</td><td class="d">Heating/cooling mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool, 3=Unused</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">VAV_Type</td><td class="d">VAV box type (dependent/independent)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Dependent, 2=Independent, 3=Unused</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">CoolingWeight</td><td class="d">Cooling Weight in demand calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0 to 10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">HeatingWeight</td><td class="d">Heating Weight in demand calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0 to 10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="104" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">TzControlMode</td><td class="d">Control mode with multiple Tzone</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Tzone1, 2=Tzone2, 3=Tzone3, 4=Average, 5=Maximum Htg., 6=Maximum Clg.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">AuxD_Loc</td><td class="d">Auxiliary output D physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AO-1, 3=AO-2, 4=BO-1, 5=BO-2, 6=BO-3, 7=BO-4, 8=Float BO-1,2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">AuxD_Type</td><td class="d">Auxiliary output D control type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Elect. Reheat, 3=Water Reheat, 4=Elect. Bboard, 5=Water Bboard, 6=DX Cool, 7=Water Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">AuxD_Formula</td><td class="d">Auxiliary output D formula</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev, 5=On-Off, 6=Pulse, Dir., 7=Pulse, Rev.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">AuxD_Auto</td><td class="d">Auxiliary output D authorization</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Never, 2=Always, 3=FanStatus, 4=MaxPower, 5=Fan+MaxPwr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">AuxE_Loc</td><td class="d">Auxiliary output Ephysical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AO-1, 3=AO-2, 4=BO-1, 5=BO-2, 6=BO-3, 7=BO-4, 8=Float BO-1,2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">AuxE_Type</td><td class="d">Auxiliary output Econtrol type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Elect. Reheat, 3=Water Reheat, 4=Elect. Bboard, 5=Water Bboard, 6=DX Cool, 7=Water Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">AuxE_Formula</td><td class="d">Auxiliary output Eformula</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10 VDC, Dir., 2=0-10 VDC, Rev., 3=2-10 VDC, Dir., 4=2-10 VDC, Rev, 5=On-Off, 6=Pulse, Dir., 7=Pulse, Rev.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">AuxE_Auto</td><td class="d">Auxiliary output E authorization</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Never, 2=Always, 3=FanStatus, 4=MaxPower, 5=Fan+MaxPwr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">Cond_Loc</td><td class="d">Condensation detection input Location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AI-1, 3=AI-2, 4=AI-3, 5=AI-4</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="62" data-acc="W" data-u="" data-st="1" id="obj-mv-62"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62</td><td class="n">RoomTSPType</td><td class="d">Room Temp Setpoint Type(in Occupied)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Central, 3=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">ChillWaterLoc</td><td class="d">Chill Water Input Location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AI-1, 3=AI-2, 4=AI-3, 5=AI-4, 6=External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">HumLoc</td><td class="d">Humidity reading Location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Tzone(s), 3=External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">TimedOvrStatus</td><td class="d">Timed Override Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Idle, 2=TimedOvrRequest, 3=TimedOvrCancel</td></tr>
<tr data-row data-type="LO" data-to="9" data-o="118" data-i="0" data-acc="R" data-u="" id="obj-lo-0"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">0</td><td class="n">zPidFlow</td><td class="d">Flow control PID loop (Reverse acting, Kp 0.3, Ki 0.01, bias 50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="119" data-i="1" data-acc="R" data-u="" id="obj-lo-1"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">1</td><td class="n">PidRoomT_Clg</td><td class="d">Room temp. control loop, cooling (Direct acting, Kp 20, Ki 0.05, bias 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="120" data-i="2" data-acc="R" data-u="" id="obj-lo-2"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">2</td><td class="n">PidRoomT_Htg</td><td class="d">Room temp. control loop, heating (Reverse acting, Kp 20, Ki 0.05, bias 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="121" data-i="3" data-acc="R" data-u="" id="obj-lo-3"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">3</td><td class="n">PidHL_DST</td><td class="d">Downstream high limit control loop (Reverse acting, Kp 5, Ki 0.1, bias 50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="122" data-i="4" data-acc="R" data-u="" id="obj-lo-4"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">4</td><td class="n">PidLL_DST</td><td class="d">Downstream low limit control loop (Direct acting, Kp 5, Ki 0.1, bias 50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="123" data-i="6" data-acc="R" data-u="" id="obj-lo-6"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">6</td><td class="n">PidRoomTz2_Clg</td><td class="d">Room temp. control loop, cooling (Direct acting, Kp 20, Ki 0.05, bias 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="124" data-i="7" data-acc="R" data-u="" id="obj-lo-7"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">7</td><td class="n">PidRoomTz2_Htg</td><td class="d">Room temp. control loop, heating (Reverse acting, Kp 20, Ki 0.05, bias 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="125" data-i="8" data-acc="R" data-u="" id="obj-lo-8"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">8</td><td class="n">PidRoomTz3_Clg</td><td class="d">Room temp. control loop, cooling (Direct acting, Kp 20, Ki 0.05, bias 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="126" data-i="9" data-acc="R" data-u="" id="obj-lo-9"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">9</td><td class="n">PidRoomTz3_Htg</td><td class="d">Room temp. control loop, heating (Reverse acting, Kp 20, Ki 0.05, bias 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Lynxspring BZ424-LX configurable VAV controller point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>AI_1</li><li><a href="#obj-ai-1"><code>AI1</code></a>AI_2</li><li><a href="#obj-ai-2"><code>AI2</code></a>AI_3</li><li><a href="#obj-ai-3"><code>AI3</code></a>AI_4</li><li><a href="#obj-ai-4"><code>AI4</code></a>zAirFlow</li><li><a href="#obj-ao-0"><code>AO0</code></a>AO_1</li><li><a href="#obj-ao-1"><code>AO1</code></a>AO_2</li><li><a href="#obj-ao-2"><code>AO2</code></a>zActMod</li><li><a href="#obj-ao-3"><code>AO3</code></a>BO_1</li><li><a href="#obj-ao-4"><code>AO4</code></a>BO_2</li><li><a href="#obj-ao-5"><code>AO5</code></a>BO_3</li><li><a href="#obj-ao-6"><code>AO6</code></a>BO_4</li><li><a href="#obj-av-0"><code>AV0</code></a>zRunTime</li><li><a href="#obj-av-1"><code>AV1</code></a>zDeadband</li><li><a href="#obj-av-2"><code>AV2</code></a>zActiveFlowSP</li><li><a href="#obj-av-3"><code>AV3</code></a>MaxAFpos</li><li><a href="#obj-av-4"><code>AV4</code></a>MinAFpos</li><li><a href="#obj-av-5"><code>AV5</code></a>MinAFpos_Htg</li><li><a href="#obj-av-6"><code>AV6</code></a>MinAFpos_Clg</li><li><a href="#obj-av-10"><code>AV10</code></a>RTSPmin_Occ</li><li><a href="#obj-av-11"><code>AV11</code></a>RTSPmax_Occ</li><li><a href="#obj-av-12"><code>AV12</code></a>RTSPclg_Occ</li><li><a href="#obj-av-13"><code>AV13</code></a>RTSPhtg_Occ</li><li><a href="#obj-av-14"><code>AV14</code></a>RTSP_DeadBand</li><li><a href="#obj-av-15"><code>AV15</code></a>RTSPclg_Unocc</li><li><a href="#obj-av-16"><code>AV16</code></a>RTSPhtg_Unocc</li><li><a href="#obj-av-17"><code>AV17</code></a>RTSPclg_STBdt</li><li><a href="#obj-av-18"><code>AV18</code></a>RTSPhtg_STBdt</li><li><a href="#obj-av-19"><code>AV19</code></a>ActiveRTSP_Clg</li><li><a href="#obj-av-20"><code>AV20</code></a>ActiveRTSP_Htg</li><li><a href="#obj-av-21"><code>AV21</code></a>DSHL_SP</li><li><a href="#obj-av-22"><code>AV22</code></a>DSLL_SP</li><li><a href="#obj-av-23"><code>AV23</code></a>ChOver_SP</li><li><a href="#obj-av-25"><code>AV25</code></a>Calib_RoomT</li><li><a href="#obj-av-26"><code>AV26</code></a>Calib_RoomSP</li><li><a href="#obj-av-27"><code>AV27</code></a>Calib_usT</li><li><a href="#obj-av-28"><code>AV28</code></a>Calib_dsT</li><li><a href="#obj-av-30"><code>AV30</code></a>K_Factor</li><li><a href="#obj-av-31"><code>AV31</code></a>DuctArea</li><li><a href="#obj-av-33"><code>AV33</code></a>MinOffTime_Htg</li><li><a href="#obj-av-34"><code>AV34</code></a>MinOffTime_Clg</li><li><a href="#obj-av-35"><code>AV35</code></a>MotionTime</li><li><a href="#obj-av-36"><code>AV36</code></a>OvrTime</li><li><a href="#obj-av-37"><code>AV37</code></a>MaxPower</li><li><a href="#obj-av-38"><code>AV38</code></a>OvrRemainTime</li><li><a href="#obj-av-39"><code>AV39</code></a>ValidationErr</li><li><a href="#obj-av-41"><code>AV41</code></a>RoomT</li><li><a href="#obj-av-42"><code>AV42</code></a>RoomSP</li><li><a href="#obj-av-43"><code>AV43</code></a>USsupplyT</li><li><a href="#obj-av-44"><code>AV44</code></a>DSsupplyT</li><li><a href="#obj-av-46"><code>AV46</code></a>AuxA_Out</li><li><a href="#obj-av-47"><code>AV47</code></a>AuxB_Out</li><li><a href="#obj-av-48"><code>AV48</code></a>AuxC_Out</li><li><a href="#obj-av-49"><code>AV49</code></a>AuxD_Out</li><li><a href="#obj-av-50"><code>AV50</code></a>AuxE_Out</li><li><a href="#obj-av-52"><code>AV52</code></a>EncodedVal1</li><li><a href="#obj-av-53"><code>AV53</code></a>EncodedVal2</li><li><a href="#obj-av-55"><code>AV55</code></a>ActiveTz2SPHtg</li><li><a href="#obj-av-56"><code>AV56</code></a>ActiveTz2SPClg</li><li><a href="#obj-av-57"><code>AV57</code></a>ActiveTz3SPHtg</li><li><a href="#obj-av-58"><code>AV58</code></a>ActiveTz3SPClg</li><li><a href="#obj-av-64"><code>AV64</code></a>RoomRH</li><li><a href="#obj-av-65"><code>AV65</code></a>RoomCO2</li><li><a href="#obj-av-66"><code>AV66</code></a>RoomCO2SP</li><li><a href="#obj-av-67"><code>AV67</code></a>RoomCO2Dem</li><li><a href="#obj-av-68"><code>AV68</code></a>DewPtHL</li><li><a href="#obj-av-69"><code>AV69</code></a>DewPtLL</li><li><a href="#obj-av-70"><code>AV70</code></a>DewPoint</li><li><a href="#obj-av-71"><code>AV71</code></a>DewPtOffset</li><li><a href="#obj-av-72"><code>AV72</code></a>Chillwater</li><li><a href="#obj-bv-0"><code>BV0</code></a>ActRotation</li><li><a href="#obj-bv-1"><code>BV1</code></a>FanStatus</li><li><a href="#obj-bv-2"><code>BV2</code></a>DewPtHL</li><li><a href="#obj-bv-3"><code>BV3</code></a>OccSched</li><li><a href="#obj-bv-4"><code>BV4</code></a>OvrStatus</li><li><a href="#obj-bv-5"><code>BV5</code></a>Cond_Status</li><li><a href="#obj-bv-10"><code>BV10</code></a>SaveAndRestart</li><li><a href="#obj-mv-1"><code>MV1</code></a>Units_Type</li><li><a href="#obj-mv-2"><code>MV2</code></a>Tstor10K_Type</li><li><a href="#obj-mv-4"><code>MV4</code></a>AuxA_Loc</li><li><a href="#obj-mv-5"><code>MV5</code></a>AuxA_Type</li><li><a href="#obj-mv-6"><code>MV6</code></a>AuxA_Formula</li><li><a href="#obj-mv-7"><code>MV7</code></a>AuxA_Auto</li><li><a href="#obj-mv-8"><code>MV8</code></a>AuxB_Loc</li><li><a href="#obj-mv-9"><code>MV9</code></a>AuxB_Type</li><li><a href="#obj-mv-10"><code>MV10</code></a>AuxB_Formula</li><li><a href="#obj-mv-11"><code>MV11</code></a>AuxB_Auto</li><li><a href="#obj-mv-12"><code>MV12</code></a>AuxC_Loc</li><li><a href="#obj-mv-13"><code>MV13</code></a>AuxC_Type</li><li><a href="#obj-mv-14"><code>MV14</code></a>AuxC_Formula</li><li><a href="#obj-mv-15"><code>MV15</code></a>AuxC_Auto</li><li><a href="#obj-mv-17"><code>MV17</code></a>RoomT_Loc</li><li><a href="#obj-mv-18"><code>MV18</code></a>RoomSP_Loc</li><li><a href="#obj-mv-19"><code>MV19</code></a>USsupplyT_Loc</li><li><a href="#obj-mv-20"><code>MV20</code></a>DSsupplyT_Loc</li><li><a href="#obj-mv-21"><code>MV21</code></a>FanStatus_Loc</li><li><a href="#obj-mv-22"><code>MV22</code></a>Motion_Loc</li><li><a href="#obj-mv-23"><code>MV23</code></a>Sched_Loc</li><li><a href="#obj-mv-24"><code>MV24</code></a>OccMode</li><li><a href="#obj-mv-25"><code>MV25</code></a>ChOver_Type</li><li><a href="#obj-mv-26"><code>MV26</code></a>HtgClgMode</li><li><a href="#obj-mv-27"><code>MV27</code></a>VAV_Type</li><li><a href="#obj-mv-29"><code>MV29</code></a>CoolingWeight</li><li><a href="#obj-mv-30"><code>MV30</code></a>HeatingWeight</li><li><a href="#obj-mv-34"><code>MV34</code></a>TzControlMode</li><li><a href="#obj-mv-35"><code>MV35</code></a>AuxD_Loc</li><li><a href="#obj-mv-36"><code>MV36</code></a>AuxD_Type</li><li><a href="#obj-mv-37"><code>MV37</code></a>AuxD_Formula</li><li><a href="#obj-mv-38"><code>MV38</code></a>AuxD_Auto</li><li><a href="#obj-mv-39"><code>MV39</code></a>AuxE_Loc</li><li><a href="#obj-mv-40"><code>MV40</code></a>AuxE_Type</li><li><a href="#obj-mv-41"><code>MV41</code></a>AuxE_Formula</li><li><a href="#obj-mv-42"><code>MV42</code></a>AuxE_Auto</li><li><a href="#obj-mv-43"><code>MV43</code></a>Cond_Loc</li><li><a href="#obj-mv-62"><code>MV62</code></a>RoomTSPType</li><li><a href="#obj-mv-70"><code>MV70</code></a>ChillWaterLoc</li><li><a href="#obj-mv-71"><code>MV71</code></a>HumLoc</li><li><a href="#obj-mv-72"><code>MV72</code></a>TimedOvrStatus</li><li><a href="#obj-lo-0"><code>LO0</code></a>zPidFlow</li><li><a href="#obj-lo-1"><code>LO1</code></a>PidRoomT_Clg</li><li><a href="#obj-lo-2"><code>LO2</code></a>PidRoomT_Htg</li><li><a href="#obj-lo-3"><code>LO3</code></a>PidHL_DST</li><li><a href="#obj-lo-4"><code>LO4</code></a>PidLL_DST</li><li><a href="#obj-lo-6"><code>LO6</code></a>PidRoomTz2_Clg</li><li><a href="#obj-lo-7"><code>LO7</code></a>PidRoomTz2_Htg</li><li><a href="#obj-lo-8"><code>LO8</code></a>PidRoomTz3_Clg</li><li><a href="#obj-lo-9"><code>LO9</code></a>PidRoomTz3_Htg</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The guide has no read/write column; access is inferred from its tags (Status = read-only; Cfg, User and Cmd = writable).</li><li>The four binary outputs are printed as AO 3-AO 6 (named BO_1-BO_4); AO 4 is printed as &quot;A04&quot;.</li><li>Some MSV state lists are printed in short form (for example &quot;AI-1, AI-2, AI-3 or AI-4&quot;); those are kept as printed rather than numbered.</li><li>BV 3 OccSched is tagged &quot;Clg&quot; in the guide (likely Cfg); treated as writable.</li><li>PID loop objects LOOP0-LOOP9 are listed as LO with their printed action and default gains.</li><li>Temperature units are listed as °F; the guide prints °F and °C ranges and the controller can be set to metric.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the BZ424-LX configurable VAV controller (Onyxx LX) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Lynxspring BZ424-LX configurable VAV controller (Onyxx LX)</h2><div class="faq"><details open><summary>How many BACnet points does the Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) have?</summary><p>This list has 127 BACnet objects: 5 analog inputs, 7 analog outputs, 58 analog values, 7 binary values, 9 loops, 41 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) BACnet points are writable?</summary><p>80 of the 127 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Lynxspring BZ424-LX configurable VAV controller (Onyxx LX) BACnet documentation?</summary><p>Lynxspring does not publish it on its own website. This list comes from BZ424-LX Configurable VAV MS/TP - Installation and Wiring Guide, a copy hosted by Cochrane Supply at https://www.cochranesupply.com/media/assets/product/documents/Lynxspring/BZ424%20Installation%20and%20Wiring%20Guide.pdf. Ask Lynxspring or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Lynxspring BZ424-LX configurable VAV controller (Onyxx LX)?</summary><p>Start with BV 3 OccSched (Occupancy schedule (Day = occupied)); AV 12 RTSPclg_Occ (Occupied cooling setpoint); AV 13 RTSPhtg_Occ (Occupied heating setpoint); MV 24 OccMode (Occupancy mode); AV 41 RoomT (Room temperature); AI 4 zAirFlow (Measured airflow); AV 2 zActiveFlowSP (Active airflow setpoint); AO 2 zActMod (Damper position, %); BV 5 Cond_Status (Condensation detected); AV 39 ValidationErr (Configuration error code (0 = none)).</p></details><details><summary>How do I check these points on the real BZ424-LX configurable VAV controller (Onyxx LX)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Lynxspring BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/lynxspring/b848-lx-bp848-lx" data-row><span class="k">Rooftop / air handling unit controller (configurable)</span><h3>Lynxspring B848-LX / BP848-LX configurable field controller (Onyxx LX)</h3><p>Lynxspring Onyxx LX B848-LX and BP848-LX configurable MS/TP field controllers (8 UI, 8 BO, 4 AO) set up for RTU, AHU, heat pump or fan coil applications.</p><div class="meta">198 objects &middot; 143 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: B848-LX, BP848-LX, B848, BP848, Onyxx LX B848, Onyxx LX BP848</span></a></li><li><a class="card" href="/bacnet-points-lists/lynxspring/bw437-fcu-lx" data-row><span class="k">Fan coil unit controller (wall-mount)</span><h3>Lynxspring BW437-FCU-LX fan coil unit wall controller (Onyxx LX)</h3><p>Lynxspring Onyxx LX BW437-FCU-LX wall-mount controllers for 2-pipe and 4-pipe fan coil units over BACnet MS/TP.</p><div class="meta">87 objects &middot; 44 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: BW437-FCU-LX, BW437-FCU, BW437FCU, Onyxx LX BW437 FCU, Onyxx LX fan coil wall controller</span></a></li><li><a class="card" href="/bacnet-points-lists/lynxspring/bw437-rtu-lx" data-row><span class="k">Rooftop unit controller (wall-mount)</span><h3>Lynxspring BW437-RTU-LX rooftop unit wall controller (Onyxx LX)</h3><p>Lynxspring Onyxx LX BW437-RTU-LX wall-mount controllers running packaged rooftop units and heat pumps over BACnet MS/TP.</p><div class="meta">106 objects &middot; 65 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: BW437-RTU-LX, BW437-RTU, BW437RTU, Onyxx LX BW437 RTU, Onyxx LX RTU wall controller</span></a></li><li><a class="card" href="/bacnet-points-lists/lynxspring/bz122-lx" data-row><span class="k">VAV box controller</span><h3>Lynxspring BZ122-LX configurable VAV controller (Onyxx LX)</h3><p>Lynxspring Onyxx LX BZ122-LX configurable VAV controllers with built-in damper actuator and airflow sensor on BACnet MS/TP.</p><div class="meta">112 objects &middot; 75 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: BZ122-LX, BZ122, Onyxx LX BZ122, Onyxx LX VAV controller</span></a></li></ul>
<p class="updated">Source: <a href="https://www.cochranesupply.com/media/assets/product/documents/Lynxspring/BZ424%20Installation%20and%20Wiring%20Guide.pdf" rel="nofollow noopener" target="_blank">BZ424-LX Configurable VAV MS/TP - Installation and Wiring Guide</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
