<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Mark Climate Airstream AHU BACnet Points List | Easy BACnet</title>
<meta name="description" content="Mark Climate Airstream AHU BACnet points list: 878 objects by ID and name (e.g. AV 244 = BMSDrfCtrlReg), 323 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Mark Climate Airstream AHU BACnet Points List | Easy BACnet">
<meta property="og:description" content="Mark Climate Airstream AHU BACnet points list: 878 objects by ID and name (e.g. AV 244 = BMSDrfCtrlReg), 323 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Mark Climate Airstream AHU BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Mark Climate Airstream AHU BACnet points list: 878 objects by ID and name (e.g. AV 244 = BMSDrfCtrlReg), 323 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2",
   "url": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2",
   "name": "Mark Climate Airstream AHU BACnet Points List | Easy BACnet",
   "description": "Mark Climate Airstream AHU BACnet points list: 878 objects by ID and name (e.g. AV 244 = BMSDrfCtrlReg), 323 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2#dataset",
   "name": "Mark Climate Airstream AHU (OJ Air2 controller) BACnet Points List",
   "description": "Mark's Airstream AHU manual reproduces the OJ Electronics OJ-Air2 Master register list, with a Modbus address and a BACnet object for each parameter. The controller is a BACnet IP device (B-AAC) on its RJ45 Ethernet port. This list holds the 878 parameters that have a BACnet object (AI, AV, BI, BV); rows with NA in the BACnet column are Modbus-only and left out. Every value is readable whatever the unit's options, but it is only used when the matching component or sensor is installed. Mark Climate Airstream AHU BACnet points list: 878 objects by ID and name (e.g. AV 244 = BMSDrfCtrlReg), 323 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2",
   "keywords": [
    "Mark Climate Airstream AHU (OJ Air2 controller) BACnet Points List",
    "Mark Climate Airstream AHU (OJ Air2 controller) BACnet objects",
    "Mark Climate BACnet",
    "Mark Airstream BACnet points list",
    "Airstream BACnet points list",
    "OJ-Air2Master BACnet points list",
    "OJ Air2 Master BACnet points list",
    "OJ-Air2 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Manual tehnic Modbus Bacnet - Mark Airstream AHU (OJ Air2 Master Modbus/BACnet)",
    "url": "https://www.markclimate.com/app/uploads/sites/10/2022/09/Manual-tehnic-Modbus-Bacnet-Mark-Airstream-AHU.pdf",
    "author": {
     "@type": "Organization",
     "name": "Mark Climate"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Mark Climate Airstream AHU (OJ Air2 controller)",
    "brand": {
     "@type": "Brand",
     "name": "Mark Climate"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Mark Climate Airstream AHU (OJ Air2 controller) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 878 BACnet objects: 265 analog inputs, 301 analog values, 290 binary inputs, 22 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Mark Climate Airstream AHU (OJ Air2 controller) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "323 of the 878 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Mark Climate Airstream AHU (OJ Air2 controller) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Manual tehnic Modbus Bacnet - Mark Airstream AHU (OJ Air2 Master Modbus/BACnet) (0661151_R03), revision 2021-07, published free by Mark Climate at https://www.markclimate.com/app/uploads/sites/10/2022/09/Manual-tehnic-Modbus-Bacnet-Mark-Airstream-AHU.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Mark Climate Airstream AHU (OJ Air2 controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 244 BMSDrfCtrlReg (BMS run mode: 11 stop, 105 low, 414 medium, 210 high); AV 134 TempRegSet (Temperature setpoint for the active control type); BV 0 Alr_Reset (Alarm reset (returns to 0 by itself)); AI 0 DriftMode (Actual mode: 0-99 stopped, 100+ running); AI 16 SupTemp (Supply air temperature); AI 20 OutDoorTemp (Outdoor air temperature); AI 5 SupFlow (Supply air flow); BI 29 AlrActive (Any active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Mark Climate Airstream AHU (OJ Air2 controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV244 BMSDrfCtrlReg sets the BMS operating mode (11 stop, 105 low, 414 medium, 210 high, 211 summer night cooling, 220 night heating). BMS modes only take effect after the physical input 'Operating mode via BMS' is activated; BI199 BMS InpStat reports the BMS-control activation status. AV0 ManDriftMode is the controller's own auto/manual/calendar selection."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Mark Climate Airstream AHU (OJ Air2 controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "To use a BMS outdoor temperature set BV15 MBTOutDAct and write AV245 MBT_OutDoor; for room temperature set BV16 MBTRoom1Activ and write AV246 MBT_Room1. Alarms flag BMS room and outdoor values that are out of range."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Airstream AHU (OJ Air2 controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Mark Climate",
     "item": "https://easybacnet.com/bacnet-points-lists/mark-climate/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Airstream AHU (OJ Air2 controller)",
     "item": "https://easybacnet.com/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/mark-climate/">Mark Climate</a></li><li aria-current="page">Airstream AHU (OJ Air2 controller)</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Mark Climate</span> Airstream AHU (OJ Air2 controller) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>Mark&#x27;s Airstream AHU manual reproduces the OJ Electronics OJ-Air2 Master register list, with a Modbus address and a BACnet object for each parameter. The controller is a BACnet IP device (B-AAC) on its RJ45 Ethernet port. This list holds the 878 parameters that have a BACnet object (AI, AV, BI, BV); rows with NA in the BACnet column are Modbus-only and left out. Every value is readable whatever the unit&#x27;s options, but it is only used when the matching component or sensor is installed.</p>
<p>This page lists <strong>878 BACnet objects</strong> for the Mark Climate Airstream AHU (OJ Air2 controller) &mdash; 323 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Mark Climate&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/mark-climate/">Mark Climate</a></dd></div><div><dt>Model</dt><dd>Airstream AHU (OJ Air2 controller)</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>878 (323 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>OJ Air2 program version 4.18 or later (BACnet section)</dd></div><div><dt>Also known as</dt><dd>Mark Airstream, Airstream, OJ-Air2Master, OJ Air2 Master, OJ-Air2</dd></div><div><dt>Source document</dt><dd><a href="https://www.markclimate.com/app/uploads/sites/10/2022/09/Manual-tehnic-Modbus-Bacnet-Mark-Airstream-AHU.pdf" rel="nofollow noopener" target="_blank">Manual tehnic Modbus Bacnet - Mark Airstream AHU (OJ Air2 Master Modbus/BACnet) &middot; 0661151_R03 &middot; rev. 2021-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2.csv" rel="nofollow" download>Download CSV <small>878 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/mark-climate/airstream-ahu-oj-air2.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.markclimate.com/app/uploads/sites/10/2022/09/Manual-tehnic-Modbus-Bacnet-Mark-Airstream-AHU.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=mark-climate/airstream-ahu-oj-air2">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Mark Climate&rsquo;s current documentation and the live
device before use. Not official Mark Climate information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Mark Climate Airstream AHU (OJ Air2 controller)</h2>
<div class="answer"><b>Integration in brief</b><p>Run the unit from the BMS with AV244 BMSDrfCtrlReg (11 = stop, 105 = low, 414 = medium, 210 = high speed), which only works once the physical &#x27;Operating mode via BMS&#x27; input is active (BI199 BMS InpStat reports it). Write the temperature setpoint to AV134, read AI0 DriftMode for the actual mode, the supply and outdoor temperatures and flows, BI29 for any active alarm, and pulse BV0 to reset alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-244">AV 244</a></td><td class="n">BMSDrfCtrlReg</td><td>BMS run mode: 11 stop, 105 low, 414 medium, 210 high</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-134">AV 134</a></td><td class="n">TempRegSet</td><td>Temperature setpoint for the active control type</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Alr_Reset</td><td>Alarm reset (returns to 0 by itself)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">DriftMode</td><td>Actual mode: 0-99 stopped, 100+ running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-16">AI 16</a></td><td class="n">SupTemp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-20">AI 20</a></td><td class="n">OutDoorTemp</td><td>Outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">SupFlow</td><td>Supply air flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-29">BI 29</a></td><td class="n">AlrActive</td><td>Any active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>AV244 BMSDrfCtrlReg sets the BMS operating mode (11 stop, 105 low, 414 medium, 210 high, 211 summer night cooling, 220 night heating). BMS modes only take effect after the physical input &#x27;Operating mode via BMS&#x27; is activated; BI199 BMS InpStat reports the BMS-control activation status. AV0 ManDriftMode is the controller&#x27;s own auto/manual/calendar selection.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>To use a BMS outdoor temperature set BV15 MBTOutDAct and write AV245 MBT_OutDoor; for room temperature set BV16 MBTRoom1Activ and write AV246 MBT_Room1. Alarms flag BMS room and outdoor values that are out of range.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP on the RJ45 port, UDP 47808.</li><li>The device instance is set automatically from the last 5 digits of the controller&#x27;s IP address (e.g. 172.21.0.95 gives 95), only at power-up or restart.</li><li>Up to 300 values can be subscribed for COV at once.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing AV244 does nothing until the &#x27;Operating mode via BMS&#x27; digital input is active.</li><li>Changing the IP address changes the device instance after the next restart.</li><li>Many AVs are commissioning settings (pump modes, alarm limits); keep cyclic BMS writes to the command and setpoint points.</li><li>Rows with NA in the BACnet column are Modbus-only and are not in this list; a few BACnet objects have no Modbus register.</li></ul>
</section>
<h2 id="points">Mark Climate Airstream AHU (OJ Air2 controller) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">878 of 878 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>265</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>301</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>290</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>22</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>878</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>555</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>323</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (559)</option><option value="°C">°C (95)</option><option value="Min">Min (62)</option><option value="%">% (61)</option><option value="l/s">l/s (24)</option><option value="Pa">Pa (24)</option><option value="sec">sec (11)</option><option value="ppm">ppm (8)</option><option value="J/m">J/m (6)</option><option value="kW">kW (6)</option><option value="Bar">Bar (4)</option><option value="Sec">Sec (4)</option><option value="mA">mA (3)</option><option value="W">W (3)</option><option value="Hz">Hz (2)</option><option value="V">V (2)</option><option value="Day">Day (1)</option><option value="h">h (1)</option><option value="mV">mV (1)</option><option value="rpm">rpm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>13</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Mark Climate Airstream AHU (OJ Air2 controller) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="0" data-acc="W" data-u="" data-min="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Alr_Reset</td><td class="d">Alarm reset signal (AutoReturn to zero)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">CoolRecovFunc</td><td class="d">Cooling recovery: ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">SN_Func</td><td class="d">Summer night cooling: ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">SWTC_Func</td><td class="d">Summer/winter temp. compensation: ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">FlwTmpCmpFunc</td><td class="d">Flow/outdoor temperature compensation: ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">RecircFunc</td><td class="d">Recirculation: ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">CoolFlwForceFc</td><td class="d">Forced flow with cooling demand: ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">TimeSw-SumFunc</td><td class="d">Automatic summer/winter time: ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">ExtDrfHiPeriod</td><td class="d">Input for forced high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">ExtDrfPeriodON</td><td class="d">Run-on time for forced high speed active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">ManZeroCali</td><td class="d">Start manual zero calibration (can be used together with automatic zero calibration)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">AutoZeroCali</td><td class="d">Automatic zero calibration: ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">FiltDynAlrFunc</td><td class="d">Dynamic filter alarm –&gt; ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">FiltCalibrate</td><td class="d">Start filter calibration. Is automatically reset to zero (OFF) once calibration has been completed.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">FiltCaliDone</td><td class="d">Filter calibration completed (valid filter data)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="21" data-acc="W" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">CmbEnCtrlMB</td><td class="d">Enable combi coil for control via external Modbus [1=Modbus/0=Dig. input]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">CmbEnHeatMB</td><td class="d">Hot water supply is available for the combi coil</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="18" data-acc="W" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">CmbEnCoolMB</td><td class="d">Cold water supply is available for the combi coil</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">MBTOutDAct</td><td class="d">Activate outdoor temperature from BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="16" data-acc="W" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">MBTRoom1Activ</td><td class="d">Activate room temperature from BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="19" data-acc="W" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">MBForceRecirc</td><td class="d">Force recirc via Ext. Modbus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">MBEnblForceRec</td><td class="d">Enable Modbus Force recirc signal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">Operation</td><td class="d">Operation ON/OFF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">ExtStop</td><td class="d">External stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">ExtHiSpeed</td><td class="d">Externalhigh speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">ExtDrfLoSpeed</td><td class="d">Extended low speed –&gt; Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">ExtDrfHiSpeed</td><td class="d">Extended high speed –&gt; Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">ExtBrandStop</td><td class="d">Status Brandstop input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">ExtDrfMeSpeed</td><td class="d">Extended medium speed –&gt; Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">ElBattPowerRed</td><td class="d">Power to electric heating coil reduced due to low flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">SN_Drift</td><td class="d">Summer night cooling is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">SN_Reset</td><td class="d">Reset parameters for summer night cooling (new calculation is initiated)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">SWTC_WintComp</td><td class="d">Winter temperature compensation is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">SWTC_SumComp</td><td class="d">Summer temperature compensation is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">SW_Status</td><td class="d">Summer/winter actual status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">RecircStatus</td><td class="d">Recirculation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">EXC_Exercise</td><td class="d">Exercising heat exchanger –&gt; Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">CExcIceProtect</td><td class="d">Signal to cross-flow exchanger reduced (frost protection)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">SupDuctMinFlow</td><td class="d">Supply duct pressure controller reduced to min. flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">SupDuctMaxFlow</td><td class="d">Supply duct pressure controller increased to max. flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">ExtDuctMinFlow</td><td class="d">Extract duct pressure controller reduced to min. flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">ExtDuctMaxFlow</td><td class="d">Extract duct pressure controller increased to max. flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">CoolRecovery</td><td class="d">Cooling recovery –&gt; status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">HW1FrostReg</td><td class="d">Circulation pump on heating coil: Frost protection –&gt; Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">HW1PumpExer</td><td class="d">Circulation pump on heating coil: Pump exercising –&gt; Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">CW PumpExer</td><td class="d">CoolWaterCoil PumpExercise active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Heat_FlwDnReg</td><td class="d">Signal to heating coil reduced (insufficient flow) –&gt; Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">TempRegMinSup</td><td class="d">&quot;1&quot; when min. supply temperature control is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">TempRegMaxSup</td><td class="d">&quot;1&quot; when max. supply temperature control is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">BattEXC_Exer</td><td class="d">Circulation pump on heat recovery coil:</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Heat_RE1</td><td class="d">Heating relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Cool_RE1</td><td class="d">Cooling relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">BattEXC_PumpRE</td><td class="d">Circulation pump on heat recovery coil:</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="29" data-acc="R" data-u="" data-min="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29</td><td class="n">AlrActive</td><td class="d">At least one active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Alr_RE1</td><td class="d">Alarm relay 1 (A-alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Alr_RE2</td><td class="d">Alarm relay 2 (B-alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Alr_FireSignal</td><td class="d">Fire alarm signal (room sensor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Alr_SmokeSig</td><td class="d">Smoke/fire alarm signal (duct sensor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">EL1_OverHtBac</td><td class="d">Electric coil: High temperature alarm signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">AlrElBattCont</td><td class="d">Electric coil: Relay stuck</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">FiltSupAlarm</td><td class="d">Filter alarm for supply filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">FiltExtAlarm</td><td class="d">Filter alarm for extract filter (pressure drop above set limit)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="253" data-acc="R" data-u="" id="obj-bi-253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">253</td><td class="n">FiltSup2Alarm</td><td class="d">Filter Alarm for Sup2-Filter (pressure above Limit)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="254" data-acc="R" data-u="" id="obj-bi-254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">254</td><td class="n">FiltExt2Alarm</td><td class="d">Filter Alarm for Ext2-Filter (pressure above Limit)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">SupTempSensErr</td><td class="d">Supply temperature sensor – sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">ExtTempSensErr</td><td class="d">Extract temperature sensor – sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">OutDoorSensErr</td><td class="d">Outdoor temperature sensor – sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">RoomSensErr</td><td class="d">Room temperature sensor – sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">ExhaustSensErr</td><td class="d">Exhaust temperature sensor – sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">HW1SensErr</td><td class="d">Heating coil temperature sensor – sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">BattEXC_SensEr</td><td class="d">Heat recovery coil temperature sensor – sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">HW1FrostAlr</td><td class="d">Heating coil frost alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Cool_SumAlarm</td><td class="d">Cooling shared alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Cool_DI1_Alarm</td><td class="d">Cooling digital alarm 1 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Cool_DI2_Alarm</td><td class="d">Cooling digital alarm 2 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Cool_DI3_Alarm</td><td class="d">Cooling digital alarm 3 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Cool_DI4_Alarm</td><td class="d">Cooling digital alarm 4 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">SupMotorON</td><td class="d">Supply motor ON/OFF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">SupMotorAlarm</td><td class="d">Supply Motor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">FCsupMtrAlrVlo</td><td class="d">Supply motor low voltage alarm (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">FCsupMtrAlrVhi</td><td class="d">Supply motor high voltage alarm(only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">FCsupMtrAlrIhi</td><td class="d">Supply motor high current alarm (only with OJ-FC), motor protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="55" data-acc="R" data-u="" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">FCsupMtrAlrTmp</td><td class="d">Supply motor temperature alarm (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">FCsupMtrAlrPhs</td><td class="d">Supply motor phase fault alarm (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">FCsupMtrIhiLim</td><td class="d">Supply motor high current limit: short-circuit protection (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">FCsupMtrAlrRip</td><td class="d">SupplyMotor V Ripple Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">ExtMotorON</td><td class="d">Extract motor ON/OFF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">FCextMtrAlrVlo</td><td class="d">Extract motor low voltage alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">FCextMtrAlrVhi</td><td class="d">Extract motor high voltage alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">FCextMtrAlrIhi</td><td class="d">Extract motor high current alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">FCextMtrAlrTmp</td><td class="d">Extract motor temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="65" data-acc="R" data-u="" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">FCextMtrAlrPhs</td><td class="d">Extract motor phase fault alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">FCextMtrIhiLim</td><td class="d">Extract motor high current limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">FCextMtrAlrRip</td><td class="d">ExtractMotor V Ripple Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">EXC_ON</td><td class="d">Rotary heat exchanger – motor control ON/OFF(only with OJ-RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="69" data-acc="R" data-u="" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">EXC_Reset</td><td class="d">Rotary heat exchanger – reset signal  (only with OJ-RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="70" data-acc="R" data-u="" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">EXC_Direction</td><td class="d">Rotary heat exchanger – rotation direction  (only with OJ-RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="71" data-acc="R" data-u="" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">EXC_RotAlarm</td><td class="d">Rotary heat exchanger – rotation alarm  (only with OJ-RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="72" data-acc="R" data-u="" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">EXC_VloAlarm</td><td class="d">Rotary heat exchanger – low voltage alarm  (only with OJ-RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="73" data-acc="R" data-u="" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">EXC_VhiAlarm</td><td class="d">Rotary heat exchanger – high voltage alarm(only with OJ-RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">EXC_IhiAlarm</td><td class="d">Rotary heat exchanger – high current alarm  (only with OJ-RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">EXC_TempAlarm</td><td class="d">Rotary heat exchanger – temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="76" data-acc="R" data-u="" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">EXC_RotSignal</td><td class="d">Rotary heat exchanger – rotation signal (only with OJ-RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="77" data-acc="R" data-u="" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">EXC_Overload</td><td class="d">Rotary heat exchanger – torque overload  (only with OJ-RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">PH_PowReduce</td><td class="d">Pre-heating coil - Output reduction, low air volume</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">PHFrostRegAct</td><td class="d">Pre-heating coil - Relay for active heating/cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">PHHeatRelay</td><td class="d">Pre-heating coil - Frost protection active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">PH_Overheat</td><td class="d">Pre-heating coil - Overheating fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">PH_HWBSensErr</td><td class="d">Pre-heating coil - Return sensor - Sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">PHFreezeAlarm</td><td class="d">Pre-heating coil - Frost alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">PHHeatRelay2</td><td class="d">Preheater - heat relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="176" data-acc="R" data-u="" id="obj-bi-176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">176</td><td class="n">PHHeatRelay3</td><td class="d">Pre-heating coil - Heat relay 3 (Heat/Cool)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">PHPumpExer</td><td class="d">Pre-heater Pump exercise active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">HP_CoolingActv</td><td class="d">Changeover relay heatpump active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">HP_De-icingAct</td><td class="d">Status bit: De-icing of heatpump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">NO_CStopRTStat</td><td class="d">Cooling stopped by room temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">NO_CRecovStat</td><td class="d">Coolrecovery over damper active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">AlrNoREXCali</td><td class="d">Alarm - pressure transmitter not calibrated (Ice guard rotor heat exchanger)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">AlrSensREXNC</td><td class="d">Alarm - pressure transmitter not configered (Ice guard rotor heat exchanger)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">AlrRexFrozen</td><td class="d">Alarm - rotor heat exchanger blocked by ice (high pressure over rotor wheel)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">AlrRexDusty</td><td class="d">Alarm - rotor heat exchanger blocked by dirt (high pressure over rotor wheel)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">AlrEXCEffToLow</td><td class="d">Alarm - Heat recovery efficiency below alarm limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">HW2SensErr</td><td class="d">Heating coil 2 - Return sensor - Sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">HW2FrostAlr</td><td class="d">Heating coil 2 - Frost alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="84" data-acc="R" data-u="" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">HW2FrostReg</td><td class="d">Heating coil 2 - Frost control active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">HW2PumpExer</td><td class="d">Heating coil 2 - Circulation pump, pump exercising active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="278" data-acc="R" data-u="" id="obj-bi-278"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">278</td><td class="n">Heat_RE2</td><td class="d">Heating relay 2 (ExtMod-Reserve)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">Heat_RE21</td><td class="d">Heating relay 21 (ExtMod-Reserve)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">Heat_RE22</td><td class="d">Heating relay 22 (ExtMod-Reserve)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">Heat_RE23</td><td class="d">Heating relay 23 (ExtMod-Reserve)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">Heat_RE24</td><td class="d">Heating relay 24 (ExtMod-Reserve)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">Heat_RE25</td><td class="d">Heating relay 25 (ExtMod-Reserve)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">AddOnTSens1Err</td><td class="d">Add on sensor 1 - Sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">AddOnTSens2Err</td><td class="d">Add on sensor 2 - Sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">AddOnTSens3Err</td><td class="d">Add on sensor 3 - Sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">AddOnTSens4Err</td><td class="d">Add on sensor 4 - Sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">AlrFrzBattEXC</td><td class="d">Frost alarm fluid-coupled coil (CoilEXC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="279" data-acc="R" data-u="" id="obj-bi-279"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">279</td><td class="n">CombiTSenErr</td><td class="d">Combi coil - Return sensor - Sensor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="280" data-acc="R" data-u="" id="obj-bi-280"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">280</td><td class="n">CombiFrostAlrH</td><td class="d">Combi coil - Frost alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="281" data-acc="R" data-u="" id="obj-bi-281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">281</td><td class="n">CombiFrostReg</td><td class="d">Combi coil - Frost protection active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="282" data-acc="R" data-u="" id="obj-bi-282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">282</td><td class="n">CombiPumpExer</td><td class="d">Combi coil - Circulation pump, pump exercising active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="283" data-acc="R" data-u="" id="obj-bi-283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">283</td><td class="n">CombiCoolRel</td><td class="d">Combi coil; Cooling relay aktive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="284" data-acc="R" data-u="" id="obj-bi-284"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">284</td><td class="n">CombiHeatRel</td><td class="d">Combi coil; Heating relay aktive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">Ht2DelayStatus</td><td class="d">Special customer code: Status timer Heat2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">Ht2RecBlkAct</td><td class="d">Special customer code: Blokcing  Heat2 in recirkulation mode = Aktivated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Ht2FlowChgAct</td><td class="d">Special customer code: Flow changed caused Heat2 is aktivated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">IntRecFlowStat</td><td class="d">Special customer code: Status low flow during 100% recirkulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">RecClosDmpAct</td><td class="d">Special customer code: Recirkulation damper is closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">HT2DelLimBlkNo</td><td class="d">Special customer code: Limitting Heat2 is not activated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">HW1RiFaActiv</td><td class="d">Max. raise-/fall-time is aktivated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="277" data-acc="R" data-u="" id="obj-bi-277"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">277</td><td class="n">Alr_FireEvaDmp</td><td class="d">Alarm smoke evacuation damper is activated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">EC2supMtAlrVlo</td><td class="d">OJ-EC/-DV 2-supply air motor voltage low alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">EC2supMtAlrVhi</td><td class="d">OJ-EC/-DV 2-supply air motor voltage high alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">EC2supMtAlrIhi</td><td class="d">OJ-EC/-DV 2-supply air motor high current limit alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">EC2supMtAlrTmp</td><td class="d">OJ-EC/-DV 2-supply air motor temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">EC2supMtAlrPhs</td><td class="d">OJ-EC/-DV 2-supply air motor alarm for phase error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">EC2supRotBlok</td><td class="d">OJ-EC/-DV 2-supply air motor alarm for blocked rotor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">EC2supMtIhiLim</td><td class="d">OJ-EC/-DV 2-supply/supply air motor high current limit; shortcuit protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">EC2extMtAlrVlo</td><td class="d">OJ-EC/-DV 2-extract/exhaust motor voltage low alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">EC2extMtAlrVhi</td><td class="d">OJ-EC/-DV 2-extract/exhaust motor voltage high alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">EC2extMtAlrIhi</td><td class="d">OJ-EC/-DV 2-extract/exhaust motor high current limit alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">EC2extMtAlrTmp</td><td class="d">OJ-EC/-DV 2-extract/exhaust motor temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">EC2extMtAlrPhs</td><td class="d">OJ-EC/-DV 2-extract/exhaust motor alarm for phase error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">EC2extRotBlok</td><td class="d">OJ-EC/-DV 2-extract/exhaust motor alarm for blocked rotor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">EC2extMtIhiLim</td><td class="d">OJ-EC/-DV 2-extract/exhaust motor high current limit; shortcuit protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">AlrTTH6202Com</td><td class="d">TTH-6202 communication error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="138" data-acc="R" data-u="" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">ECsupMtrAlrVlo</td><td class="d">OJ-EC/-DV-supply air motor voltage low alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="139" data-acc="R" data-u="" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">ECsupMtrAlrVhi</td><td class="d">OJ-EC/-DV-supply air motor voltage high alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">ECsupMtrAlrIhi</td><td class="d">OJ-EC/-DV-supply air motor high current limit alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">ECsupMtrAlrTmp</td><td class="d">OJ-EC/-DV-supply air motor temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">ECsupMtrAlrPhs</td><td class="d">OJ-EC/-DV-supply air motor alarm for phase error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">ECsupRotBloked</td><td class="d">OJ-EC/-DV-supply air motor alarm for blocked rotor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="137" data-acc="R" data-u="" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">ECsupMtrIhiLim</td><td class="d">OJ-EC/-DV-supply air motor high current limit; shortcuit protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">ECextMtrAlrVlo</td><td class="d">OJ-EC/-DV-extract/exhaust motor voltage low alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">ECextMtrAlrVhi</td><td class="d">OJ-EC/-DV-extract/exhaust motor voltage high alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">ECextMtrAlrIhi</td><td class="d">OJ-EC/-DV-extract/exhaust motor high current limit alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">ECextMtrAlrTmp</td><td class="d">OJ-EC/-DV-extract/exhaust motor temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">ECextMtrAlrPhs</td><td class="d">OJ-EC/-DV-extract/exhaust motor alarm for phase error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">ECextRotBloked</td><td class="d">OJ-EC/-DV-extract/exhaust motor alarm for blocked rotor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">ECextMtrIhiLim</td><td class="d">OJ-EC/-DV-extract/exhaust motor high current limit; shortcuit protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">AlrExtIO1_Comm</td><td class="d">Extention IO-Modul no. 1 - communication error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">AlrExtIO2_Comm</td><td class="d">Extention IO-Modul no. 2 - communication error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">AlrExtIO3_Comm</td><td class="d">Extention IO-Modul no. 3 - communication error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">AlrExtIO4_Comm</td><td class="d">Extention IO-Modul no. 4 - communication error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">AlrExtIO5_Comm</td><td class="d">Extention IO-Modul no. 5 - communication error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">AlrExtIO6_Comm</td><td class="d">Extention IO-Modul no. 6 - communication error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">AlrExtIO7_Comm</td><td class="d">Extention IO-Modul no. 7 - communication error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="165" data-acc="R" data-u="" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">AlrExtIO8_Comm</td><td class="d">Externalal IO-Modul no. 8 - communication error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">AlrAddOnSens1</td><td class="d">Addon sensor 1 - Sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">AlrAddOnSens2</td><td class="d">Addon sensor 2 - Sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">AlrAddOnSens3</td><td class="d">Addon sensor 3 - Sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">AlrAddOnSens4</td><td class="d">Addon sensor 4 - Sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">ROHRiFaActiv</td><td class="d">Special customer code functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="175" data-acc="R" data-u="" id="obj-bi-175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">175</td><td class="n">CmbEnCtrlMB</td><td class="d">Combi coil heat/cool control enabled via Modbus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">Cmb2CoolRel</td><td class="d">Combi coil; Cooling relay no. 2 aktive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="178" data-acc="R" data-u="" id="obj-bi-178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">178</td><td class="n">ECsupEEP_Err</td><td class="d">Supply air fan EEprom error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="179" data-acc="R" data-u="" id="obj-bi-179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">179</td><td class="n">EC2supEEP_Err</td><td class="d">Supply air fan 2 EEprom error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="180" data-acc="R" data-u="" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">ECextEEP_Err</td><td class="d">Exhaust air fan EEprom error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="181" data-acc="R" data-u="" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">EC2extEEP_Err</td><td class="d">Exhaust air fan 2 EEeprom error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="182" data-acc="R" data-u="" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">TTH6040ComAlr</td><td class="d">TTH-6040 communikation error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="183" data-acc="R" data-u="" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">LowOilDXHPAlr</td><td class="d">Low oil level cooling compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">AlrFireManStop</td><td class="d">Fire mann stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">AlrSmokEvac</td><td class="d">Smoke evacuation activated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">BMSRoomTOOR</td><td class="d">BMS room sensor out of range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">BMSOutDTOOR</td><td class="d">BMS outdoor temperature out of range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">AlrSmokEvaFan</td><td class="d">Smoke evacuation fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">StatInleRel</td><td class="d">Output for outdoor air/exhaust air active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">StatSupRel</td><td class="d">Output for supply air damper aktive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">StatRecRel</td><td class="d">Output for recircutation damper  aktive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">ExOutDSensErr</td><td class="d">External outdoor temperature sensor - sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">PHTempSensErr</td><td class="d">Temperature sensor pre-heater - sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">CW_TSensErr</td><td class="d">Cooling water supply temperature - sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">Heat_RE26</td><td class="d">Heating relay26 (ExtMod-Reserve)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">Combi_PumpRE</td><td class="d">Pump relay combi coil activated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">EL2_OverHtBac</td><td class="d">Electric coil 2: High temperature alarm signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">AlrBat2Contact</td><td class="d">Electric coil 2: Relay stuck</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">OutFiltAlrOn</td><td class="d">Alarm - Time is out for filter change supply air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">ExtFiltAlrOn</td><td class="d">Alarm - Time is out for filter change exhaust air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="227" data-acc="R" data-u="" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">FiltCaliDone</td><td class="d">Filter calibration done (dynamic mode only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="228" data-acc="R" data-u="" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">ExtDrfMePeriod</td><td class="d">Input for forced medium speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="229" data-acc="R" data-u="" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">FCAlrSupPoLim</td><td class="d">Alarm - Supply air fan, Power limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="230" data-acc="R" data-u="" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">FCAlrExtPoLim</td><td class="d">Alarm - Exhaust air fan, Power limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="231" data-acc="R" data-u="" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">FCAlrSupDVRBlk</td><td class="d">Alarm - Supply air fan DV-FC Rotor bloked</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="232" data-acc="R" data-u="" id="obj-bi-232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">232</td><td class="n">FCAlrExtDVRBlk</td><td class="d">Alarm - Exhaust air fan, DV-FC Rotor bloked</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="233" data-acc="R" data-u="" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">DVAlrSupIStop</td><td class="d">Alarm - Supply air fan1, High Current Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="235" data-acc="R" data-u="" id="obj-bi-235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">235</td><td class="n">DV2AlrSupIStop</td><td class="d">Alarm - Supply air fan2, High Current Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="234" data-acc="R" data-u="" id="obj-bi-234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">234</td><td class="n">DVAlrExtIStop</td><td class="d">Alarm - Exhaust air fan1, High Current Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="236" data-acc="R" data-u="" id="obj-bi-236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">236</td><td class="n">DV2AlrExtIStop</td><td class="d">Alarm - Exhaust air fan2, High Current Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="237" data-acc="R" data-u="" id="obj-bi-237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">237</td><td class="n">CmbHeatState</td><td class="d">Status combi coil = Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="238" data-acc="R" data-u="" id="obj-bi-238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">238</td><td class="n">CmbCoolState</td><td class="d">Status combi coil = Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="239" data-acc="R" data-u="" id="obj-bi-239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">239</td><td class="n">Pre_OverHtBac</td><td class="d">Alarm = over heating pre-heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="240" data-acc="R" data-u="" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">AlrPrhContact</td><td class="d">Alarm = preheater relay hanging</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="241" data-acc="R" data-u="" id="obj-bi-241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">241</td><td class="n">ECSupHiIOAlr</td><td class="d">Alarm OJ-EC/-DV supply air = High IO current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="242" data-acc="R" data-u="" id="obj-bi-242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">242</td><td class="n">ECExtHiIOAlr</td><td class="d">Alarm OJ-EC/-DV extract air = High IO current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="243" data-acc="R" data-u="" id="obj-bi-243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">243</td><td class="n">EC2SupHiIOAlr</td><td class="d">Alarm OJ-EC/-DV2 supply air = High IO current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="244" data-acc="R" data-u="" id="obj-bi-244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">244</td><td class="n">EC2ExtHiIOAlr</td><td class="d">Alarm OJ-EC/-DV2 extract air = High IO current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="245" data-acc="R" data-u="" id="obj-bi-245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">245</td><td class="n">AlrSupFanStop</td><td class="d">B-Alr SupFan is stopped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="246" data-acc="R" data-u="" id="obj-bi-246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">246</td><td class="n">AlrSMEvacDmp</td><td class="d">Smoke Evac Damper not in position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">AlrSMBPassDmp</td><td class="d">Smoke Bypass Damper not in position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">DPTH 1ComAlr</td><td class="d">Communication Alarm DPTH1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">DPTH 2ComAlr</td><td class="d">Communication Alarm DPTH2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">DPTH 3ComAlr</td><td class="d">Communication Alarm DPTH3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="251" data-acc="R" data-u="" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">DPTH 4ComAlr</td><td class="d">Communication Alarm DPTH4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="252" data-acc="R" data-u="" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">DPTH 5ComAlr</td><td class="d">Communication Alarm DPTH5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="255" data-acc="R" data-u="" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">SupFilt2AlrOn</td><td class="d">Alarm from Supplyfilter2filtertimer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="256" data-acc="R" data-u="" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">ExtFilt2AlrOn</td><td class="d">Alarm from Extractfilter2timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">AlrFrostLuft</td><td class="d">Alarm frost thermostat alarm (digital input)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">EC2sup ErrDir</td><td class="d">OJ-EC/-DV2-Supply air motor Direction error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">EC2ext ErrDir</td><td class="d">OJ-EC/-DV-ExtractMotor Direction error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">AlrEC2SupCom</td><td class="d">OJ-EC/-DV2 Supply Comm Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="136" data-acc="R" data-u="" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">AlrEC2ExtCom</td><td class="d">OJ-EC/-DV2 Extract Comm Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">ECsup ErrDir</td><td class="d">OJ-EC/-DV-SupplyMotor Direction error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">ECext ErrDir</td><td class="d">OJ-EC/-DV-ExtractMotor Direction error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">AlrOJ ECS Comm</td><td class="d">OJ-EC/-DV Supply Comm Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">AlrOJ ECE Comm</td><td class="d">OJ-EC/-DV Extract Comm Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">AlrBDRes7Com</td><td class="d">Communication Alarm Belimo ResNo7 Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">AlrBDRes7Pos</td><td class="d">Position Alarm Belimo ResNo7 Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">AlrSupTemp2</td><td class="d">Supplysensor 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">AlrSupMtr</td><td class="d">SupMotor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">AlrExtMtr</td><td class="d">ExtMotor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">AlrAtvSupComm</td><td class="d">Alarm Atv Communication alarm Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">AlrAtvExtComm</td><td class="d">Alarm Atv Ccommunication alarm Extract</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">AlrAtvSupFC</td><td class="d">Alarm Atv FC Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">AlrAtvExtFC</td><td class="d">Alarm Atv FC Extract</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">AlrDeIceCont</td><td class="d">Contact error DeIcer El-coil</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">AlrDeIceOverh</td><td class="d">DeIcer overheatingsalarm El-coil</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">AlrDeIceReduc</td><td class="d">DeIcer power reduction alarm El-coil</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">ExtMotorAlarm</td><td class="d">ExtractMotor ON/OFF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="257" data-acc="R" data-u="" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">ZM PIR</td><td class="d">ZoneControl PIR Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="258" data-acc="R" data-u="" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">ZM1 WinFrost</td><td class="d">ZoneModule 1 - WindowFrost Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="259" data-acc="R" data-u="" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">ZM1 PIR</td><td class="d">ZoneModule 1 - PIR Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="260" data-acc="R" data-u="" id="obj-bi-260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">260</td><td class="n">ZM1 RoomTmpErr</td><td class="d">ZoneModule 1 - Room Temp Sensor Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="261" data-acc="R" data-u="" id="obj-bi-261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">261</td><td class="n">ZM1 SupTempErr</td><td class="d">ZoneModule 1 - Supply Temp Sensor Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="262" data-acc="R" data-u="" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">262</td><td class="n">ZM2 WinFrost</td><td class="d">ZoneModule 2 - WindowFrost Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="263" data-acc="R" data-u="" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">263</td><td class="n">ZM2 PIR</td><td class="d">ZoneModule 2 - PIR Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="264" data-acc="R" data-u="" id="obj-bi-264"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">264</td><td class="n">ZM2 RoomTmpErr</td><td class="d">ZoneModule 2 - Room Temp Sensor Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="265" data-acc="R" data-u="" id="obj-bi-265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">265</td><td class="n">ZM2 SupTempErr</td><td class="d">ZoneModule 2 - Supply Temp Sensor Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="266" data-acc="R" data-u="" id="obj-bi-266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">266</td><td class="n">ZM3 WinFrost</td><td class="d">ZoneModule 3 - WindowFrost Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="267" data-acc="R" data-u="" id="obj-bi-267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">267</td><td class="n">ZM3 PIR</td><td class="d">ZoneModule 3 - PIR Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="268" data-acc="R" data-u="" id="obj-bi-268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">268</td><td class="n">ZM3 RoomTmpErr</td><td class="d">ZoneModule 3 - Room Temp Sensor Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="269" data-acc="R" data-u="" id="obj-bi-269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">269</td><td class="n">ZM3 SupTempErr</td><td class="d">ZoneModule 3 - Supply Temp Sensor Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="270" data-acc="R" data-u="" id="obj-bi-270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">270</td><td class="n">ZM4 WinFrost</td><td class="d">ZoneModule 4 - WindowFrost Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="271" data-acc="R" data-u="" id="obj-bi-271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">271</td><td class="n">ZM4 PIR</td><td class="d">ZoneModule 4 - PIR Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="272" data-acc="R" data-u="" id="obj-bi-272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">272</td><td class="n">ZM4 RoomTmpErr</td><td class="d">ZoneModule 4 - Room Temp Sensor Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="273" data-acc="R" data-u="" id="obj-bi-273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">273</td><td class="n">ZM4 SupTempErr</td><td class="d">ZoneModule 4 - Supply Temp Sensor Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="274" data-acc="R" data-u="" id="obj-bi-274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">274</td><td class="n">Cool_RE2</td><td class="d">Cooling Relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="275" data-acc="R" data-u="" id="obj-bi-275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">275</td><td class="n">Cool_RE3</td><td class="d">Cooling Relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="276" data-acc="R" data-u="" id="obj-bi-276"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">276</td><td class="n">Cool_RE4</td><td class="d">Cooling Relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="285" data-acc="R" data-u="" id="obj-bi-285"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">285</td><td class="n">SupFanWallAlr</td><td class="d">Supply Fan wall Alarm (B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="286" data-acc="R" data-u="" id="obj-bi-286"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">286</td><td class="n">ExtFanWallAlr</td><td class="d">Extract Fan wall Alarm (B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="287" data-acc="R" data-u="" id="obj-bi-287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">287</td><td class="n">ExtDamperSig</td><td class="d">The extract digital damper output signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="288" data-acc="R" data-u="" id="obj-bi-288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">288</td><td class="n">ExhDamperSig</td><td class="d">The exhaust digital damper output signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="289" data-acc="R" data-u="" id="obj-bi-289"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">289</td><td class="n">ExhBDamperSig</td><td class="d">The exhaust backup digital damper output signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="290" data-acc="R" data-u="" id="obj-bi-290"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">290</td><td class="n">SupBDamperSig</td><td class="d">The supply backup digital damper output signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="185" data-acc="R" data-u="" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">AlrComSupFan</td><td class="d">Common Alarm - supply air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="187" data-acc="R" data-u="" id="obj-bi-187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">187</td><td class="n">AlrComSupFlDu</td><td class="d">Common Alarm - supply pressure/flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="186" data-acc="R" data-u="" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">AlrComExtFan</td><td class="d">Common Alarm - extract fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="188" data-acc="R" data-u="" id="obj-bi-188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">188</td><td class="n">AlrComExtFlDu</td><td class="d">Common Alarm - extract pressure/flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="184" data-acc="R" data-u="" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">AlrComHWPump</td><td class="d">Common Alarm - circulation pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="189" data-acc="R" data-u="" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">189</td><td class="n">AlrComEXC</td><td class="d">Common Alarm - heat exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="190" data-acc="R" data-u="" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">AlrComFreeze</td><td class="d">Common Alarm - frost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="191" data-acc="R" data-u="" id="obj-bi-191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">191</td><td class="n">AlrComElHeat</td><td class="d">Common Alarm - electric heating coil</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="192" data-acc="R" data-u="" id="obj-bi-192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">192</td><td class="n">AlrComTemp</td><td class="d">Common Alarm - temperature high/low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="193" data-acc="R" data-u="" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">AlrComSFilt</td><td class="d">Common Alarm - supply filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="194" data-acc="R" data-u="" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">194</td><td class="n">AlrComEFilt</td><td class="d">Common Alarm - extract filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">AlrComTmpSens</td><td class="d">Common Alarm - temperature sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">AlrComCool</td><td class="d">Common Alarm - cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">AlrComBDamp</td><td class="d">Common Alarm Belimo damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">AlrComIntern</td><td class="d">Common Alarm - Internal Modbus error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">BMS InpStat</td><td class="d">Activate BMS control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">ExternLowState</td><td class="d">Input external low speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="177" data-acc="R" data-u="" id="obj-bi-177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">177</td><td class="n">StartInpState</td><td class="d">Status external start input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">DriftMode</td><td class="d">Actual operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="1" data-acc="R" data-u="Pa" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">SupDuctPa</td><td class="d">Actual supply duct pressure [Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="2" data-acc="R" data-u="Pa" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">SupDuctPaRgSet</td><td class="d">Setpoint for supply duct pressure controller [Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="3" data-acc="R" data-u="Pa" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">ExtDuctPa</td><td class="d">Actual extract duct pressure [Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="4" data-acc="R" data-u="Pa" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">ExtDuctPaRgSet</td><td class="d">Setpoint for extract duct pressure controller [Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="5" data-acc="R" data-u="l/s" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">SupFlow</td><td class="d">Actual supply flow [flow unit]</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="6" data-acc="R" data-u="l/s" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">SupFlowRegSet</td><td class="d">Setpoint for supply flow controller [flow unit]</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="7" data-acc="R" data-u="l/s" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">ExtFlow</td><td class="d">Actual extract flow [flow unit]</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="8" data-acc="R" data-u="l/s" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">ExtFlowRegSet</td><td class="d">Setpoint for extract flow controller [flow unit]</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="9" data-acc="R" data-u="ppm" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">CO2_ppmMeas</td><td class="d">CO2 concentration recorded by CO2 sensor [ppm]</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="10" data-acc="R" data-u="%" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">MtrFanSupVin</td><td class="d">0-10 V DC signal to supply motor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="11" data-acc="R" data-u="%" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">MtrFanExtVin</td><td class="d">0-10 V DC signal to extract motor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">FAN_SupPrcMeas</td><td class="d">Voltage on fan optimizer input: supply signal [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="13" data-acc="R" data-u="%" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">FAN_ExtPrcMeas</td><td class="d">Voltage on fan optimizer input: extract signal [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="14" data-acc="R" data-u="l/s" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">SupFC_MaxFlow</td><td class="d">Supply FC max. flow [flow unit]</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="15" data-acc="R" data-u="l/s" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">ExtFC_MaxFlow</td><td class="d">Extract FC max. flow [flow unit]</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="16" data-acc="R" data-u="°C" data-min="1" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">SupTemp</td><td class="d">Actual supply temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="17" data-acc="R" data-u="°C" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">SupTempRegSet</td><td class="d">Setpoint for supply temperature controller [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="18" data-acc="R" data-u="°C" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">ExtTemp</td><td class="d">Actual extract temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="19" data-acc="R" data-u="°C" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">ExtTempRegSet</td><td class="d">Setpoint for extract temperature controller [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="20" data-acc="R" data-u="°C" data-min="1" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">OutDoorTemp</td><td class="d">Actual outdoor temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="21" data-acc="R" data-u="°C" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">RoomTemp</td><td class="d">Actual room temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="22" data-acc="R" data-u="°C" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">ExhaustTemp</td><td class="d">Actual exhaust temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="23" data-acc="R" data-u="°C" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">TempRegMeas</td><td class="d">Temp. recorded by actual temperature controller [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="24" data-acc="R" data-u="°C" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">TempRegVal</td><td class="d">Control value for actual temperature controller [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="25" data-acc="R" data-u="°C" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">BattEXC_Temp</td><td class="d">Water coil temperature downstream from heat exchanger [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="26" data-acc="R" data-u="°C" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">HW1BattTemp</td><td class="d">Actual heating coil temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="27" data-acc="R" data-u="Pa" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">SupFiltPaAvr</td><td class="d">supply filter pressure [1/100Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="28" data-acc="R" data-u="Pa" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">ExtFiltPaAvr</td><td class="d">Extract filter pressure [1/100Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="29" data-acc="R" data-u="%" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">SupMotorSet</td><td class="d">supply motor signal setpoint [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="30" data-acc="R" data-u="%" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">ExtMotorSet</td><td class="d">Extract motor signal setpoint [%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="31" data-acc="R" data-u="Pa" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">FiltSupAlrPa</td><td class="d">supply filter monitor max. alarm limit [Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="232" data-acc="R" data-u="Pa" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">EfficiencyTemp</td><td class="d">Current EfficiencyTemp [1/100C]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="108" data-acc="R" data-u="%" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">EXCActualEff</td><td class="d">Heat exchanger efficiency [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">AtvSupFCType</td><td class="d">Supply ATV frequency converter - Actual FC type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">AtvExtFCType</td><td class="d">Exhaust ATV frequency converter - Actual FC type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="130" data-acc="R" data-u="Pa" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">ExtFilt2PaAvr</td><td class="d">Extract 2 FlowPressure (Avr-Meas) [1/100Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="32" data-acc="R" data-u="Pa" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">FiltExtAlrPa</td><td class="d">Extract filter monitor max. alarm limit [Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="131" data-acc="R" data-u="Pa" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">SupFilt2PaAvr</td><td class="d">Supply 2 FilterPressure (Avr-Meas) [1/100Pa]</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="33" data-acc="R" data-u="%" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">FlwTmpCmpOut</td><td class="d">Temp. compensated flow setpoint percentage [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="34" data-acc="R" data-u="°C" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">SWTC_ActSetOfs</td><td class="d">Summer/winter temp. compensation of actual setpoint offset [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="35" data-acc="R" data-u="%" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">HeatEXCPower</td><td class="d">Heat exchange controller heating power [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="36" data-acc="R" data-u="%" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">HeatPower</td><td class="d">Actual heating power [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="37" data-acc="R" data-u="%" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">CoolPower</td><td class="d">Cooling controller power [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="38" data-acc="R" data-u="%" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">CoolActPower</td><td class="d">Actual cooling power [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="39" data-acc="R" data-u="%" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">CoolFlwForcePw</td><td class="d">Cooling forced flow power [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="358" data-i="40" data-acc="R" data-u="%" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">CoolVin1Alarm</td><td class="d">Cooling alarm 1 transducer signal [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="359" data-i="41" data-acc="R" data-u="%" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">CoolVin2Alarm</td><td class="d">Cooling alarm 2 transducer signal [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="42" data-acc="R" data-u="%" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">CoolVin3Alarm</td><td class="d">Cooling alarm 3 transducer signal [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="43" data-acc="R" data-u="%" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">CoolVin4Alarm</td><td class="d">Cooling alarm 4 transducer signal [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="44" data-acc="R" data-u="Bar" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">C_LoPress1Bar</td><td class="d">Actual low pressure sensor 1 [1/100 bar]</td><td class="u">Bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="363" data-i="45" data-acc="R" data-u="Bar" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">C_HiPress1Bar</td><td class="d">Actual high pressure sensor 1 [1/100 bar]</td><td class="u">Bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="364" data-i="46" data-acc="R" data-u="Bar" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">C_LoPress2Bar</td><td class="d">Actual low pressure sensor 2 [1/100 bar]</td><td class="u">Bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="365" data-i="47" data-acc="R" data-u="Bar" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">C_HiPress2Bar</td><td class="d">Actual high pressure sensor 2 [1/100 bar]</td><td class="u">Bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="366" data-i="103" data-acc="R" data-u="%" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Heat2Power</td><td class="d">Heating 2 - Regulator power [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="367" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">FCsupMtrType</td><td class="d">Supply motor type (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="368" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">FCsupMtrFC_SW</td><td class="d">Supply motor software version [1/100] (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="369" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">FCsupMtrIO_SW</td><td class="d">Supply motor IO card software version [1/100] (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="370" data-i="51" data-acc="R" data-u="%" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">FCsupMtrPrcOut</td><td class="d">Supply motor output percentage [1/100%] (only with OJ-FC)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="371" data-i="52" data-acc="R" data-u="Hz" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">FCsupMtrHzOut</td><td class="d">Supply motor frequency output [1/100 Hz] (only with OJ-FC)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="372" data-i="53" data-acc="R" data-u="mA" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">FCsupMtrIout</td><td class="d">Supply motor actual current output [mA] (only with OJ-FC)</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="373" data-i="54" data-acc="R" data-u="W" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">FCsupMtrPowOut</td><td class="d">Supply motor actual power output [Watt] (only with OJ-FC)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="374" data-i="55" data-acc="R" data-u="%" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">FCsupMtrPrcSet</td><td class="d">Supply motor setpoint [%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="375" data-i="56" data-acc="R" data-u="J/m" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">SupSFP</td><td class="d">Specific fan power (SFP), supply [W·s/m3 = J/m3] (only with OJ-FC)</td><td class="u">J/m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="376" data-i="251" data-acc="R" data-u="J/m" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">SupSFPII</td><td class="d">Supply SFP EC-2 [Ws/m3 same as J/m3]</td><td class="u">J/m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="377" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">FCextMtrType</td><td class="d">Extract motor type (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="378" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">FCextMtrFC_SW</td><td class="d">Extract motor software version [1/100] (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="379" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">FCextMtrIO_SW</td><td class="d">Extract motor IO card software version [1/100] (only with OJ-FC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="380" data-i="60" data-acc="R" data-u="%" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">FCextMtrPrcOut</td><td class="d">Extract motor output percentage [1/100%] (only with OJ-FC)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="381" data-i="61" data-acc="R" data-u="Hz" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">FCextMtrHzOut</td><td class="d">Extract motor frequency output [1/100 Hz] (only with OJ-FC)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="382" data-i="62" data-acc="R" data-u="mA" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">FCextMtrIout</td><td class="d">Extract motor actual current output [mA] (only with OJ-FC)</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="383" data-i="63" data-acc="R" data-u="W" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">FCextMtrPowOut</td><td class="d">Extract motor actual power output [Watt] (only with OJ-FC)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="384" data-i="64" data-acc="R" data-u="%" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">FCextMtrPrcSet</td><td class="d">Extract motor output setpoint [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="385" data-i="65" data-acc="R" data-u="J/m" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">ExtSFP</td><td class="d">Specific fan power (SFP), extract [W·s/m3 = J/m3] (only with OJ-FC)</td><td class="u">J/m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="386" data-i="252" data-acc="R" data-u="J/m" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">ExtSFPII</td><td class="d">Extract SFP EC-2 [Ws/m3 same as J/m3]</td><td class="u">J/m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="387" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">EXC_Type</td><td class="d">Rotary heat exchanger – motor type (only with OJ RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="388" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">EXC_Software</td><td class="d">Rotary heat exchanger – software version [1/100] (only with OJ RHX2M)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="389" data-i="68" data-acc="R" data-u="%" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">EXC_PrcOut</td><td class="d">Rotary heat exchanger – percentage [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="390" data-i="69" data-acc="R" data-u="rpm" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">EXC_RpmOut</td><td class="d">Rotary heat exchanger – speed output [1/100 rpm]</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="391" data-i="70" data-acc="R" data-u="mA" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">EXC_Iout</td><td class="d">Rotary heat exchanger – actual output [mA] (only with OJ RHX2M)</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="392" data-i="71" data-acc="R" data-u="W" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">EXC_Power</td><td class="d">Rotary heat exchanger – output power [W] (only with OJ RHX2M)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="393" data-i="72" data-acc="R" data-u="Day" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">EXC_DriftDays</td><td class="d">Rotary heat exchanger – days of operation (only with OJ RHX2M)</td><td class="u">Day</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="394" data-i="73" data-acc="R" data-u="%" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">EXC_PrcSet</td><td class="d">Rotary heat exchanger – percentage setpoint [1/100%] (only with OJ RHX2M)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="395" data-i="253" data-acc="R" data-u="J/m" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">FullSFPHigh</td><td class="d">Combined SFP [Ws/m3 same as J/m3]</td><td class="u">J/m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="396" data-i="254" data-acc="R" data-u="J/m" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">FullSFPLow</td><td class="d">Combined SFP [Ws/m3 same as J/m3]</td><td class="u">J/m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="397" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">EXTM1_SW_Ver</td><td class="d">Extension module 1 software version [1/100]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="398" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">EXTM2_SW_Ver</td><td class="d">Extension module 2 software version [1/100]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="399" data-i="105" data-acc="R" data-u="°C" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">PHWMTemp</td><td class="d">Actual temperature of pre-heating coil [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="400" data-i="104" data-acc="R" data-u="%" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">PH_HeatPower</td><td class="d">Actual output of pre-heating coil [1/100%]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="401" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">TimeSw-WeekDay</td><td class="d">Actual day of the week (0=Mon..6=Sun)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="402" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">ExtDrfDaysLeft</td><td class="d">Extended operation, remaining number of days</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="403" data-i="78" data-acc="R" data-u="Min" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">ExtDrfMinLeft</td><td class="d">Extended operation, remaining number of minutes</td><td class="u">Min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="404" data-i="110" data-acc="R" data-u="Pa" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">HP_CoilPaMeas</td><td class="d">Actual pressure at the heat pump outdoor coil.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="405" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Alr_Released00</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="406" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Alr_Released01</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="407" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Alr_Released02</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="408" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Alr_Released03</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="409" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Alr_Released04</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="410" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Alr_Released05</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="411" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Alr_Released06</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="412" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Alr_Released07</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="413" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Alr_Released08</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="414" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Alr_Released09</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="415" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Alr_Released10</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="416" data-i="90" data-acc="R" data-u="" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Alr_Released11</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="417" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Alr_Released12</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="418" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Alr_Released13</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="419" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Alr_Released14</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="420" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Alr_Released15</td><td class="d">Stack for active alarms (0 indicates end of stack)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="421" data-i="263" data-acc="R" data-u="" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">Humid ActRHOut</td><td class="d">Actual % rel. Huminity Outdoor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="422" data-i="264" data-acc="R" data-u="" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">Humid ActRHExh</td><td class="d">Actual % rel. Huminity Exthaust</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="423" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">MasterSW_Ver</td><td class="d">Master software version [1/100]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="424" data-i="96" data-acc="R" data-u="" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">DisplaySW_Ver</td><td class="d">Display software version [1/100]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="425" data-i="97" data-acc="R" data-u="°C" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">AddOnTSensor1</td><td class="d">Add on sensor 1 [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="426" data-i="98" data-acc="R" data-u="°C" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">AddOnTSensor2</td><td class="d">Add on sensor 2 [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="427" data-i="99" data-acc="R" data-u="°C" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">AddOnTSensor3</td><td class="d">Add on sensor 3 [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="428" data-i="100" data-acc="R" data-u="°C" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">AddOnTSensor4</td><td class="d">Add on sensor 4 [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="429" data-i="101" data-acc="R" data-u="%" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">MtrFanSupVin</td><td class="d">0-10 V DC signal to supply motor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="430" data-i="102" data-acc="R" data-u="%" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">MtrFanExtVin</td><td class="d">0-10 V DC signal to extract motor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="431" data-i="128" data-acc="R" data-u="%" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Humid_ActRHSup</td><td class="d">Actual % rel. Humidity Supply duct  [1/100%rh]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="432" data-i="127" data-acc="R" data-u="%" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Humid_ActRHExt</td><td class="d">Actual % rel. Humidity Extract duct [1/100%rh]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="433" data-i="109" data-acc="R" data-u="mV" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">HW12_VDCOut</td><td class="d">Special customer code: heat coil 1 step 2 output, V DC</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="434" data-i="111" data-acc="R" data-u="" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">RecAltFlowAct</td><td class="d">Special customer code: Actual status change flow recirc. - 0=No change; 1=Low to...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="435" data-i="112" data-acc="R" data-u="Sec" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">RecClosTimer</td><td class="d">Special customer code: Actual status timer for lukket recirkulering [Sec]</td><td class="u">Sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="436" data-i="113" data-acc="R" data-u="V" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">CombiVDC_Out</td><td class="d">Combi coil VDC-Signal [1/1000 V]</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="437" data-i="114" data-acc="R" data-u="%" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">CombiHeatPow</td><td class="d">Combi coil %-Signal heating [1/100 %]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="438" data-i="115" data-acc="R" data-u="%" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">CombiCoolPow</td><td class="d">Combi coil %-Signal Cooling [1/100 %]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="439" data-i="234" data-acc="R" data-u="°C" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">SupplyTemp2</td><td class="d">Special customer code: Actual supply supply temperature2 [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="440" data-i="118" data-acc="R" data-u="°C" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">ExtOutDTemp</td><td class="d">External outdoor temperature sensor [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="441" data-i="119" data-acc="R" data-u="°C" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">PHeatTempAir</td><td class="d">Temperature after pre-heating coil [1/100 °C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="442" data-i="120" data-acc="R" data-u="°C" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">CW_supplyTemp</td><td class="d">Cold water supply temperature for cooling coil [1/100 °C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="443" data-i="121" data-acc="R" data-u="%" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">RecFreshAirDis</td><td class="d">Damper position intake/outdoor damper [1/100 %]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="444" data-i="122" data-acc="R" data-u="%" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">RecDampPrcDis</td><td class="d">Damper position recirkulation [1/100 %]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="445" data-i="123" data-acc="R" data-u="V" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">CoolVDC_Out2</td><td class="d">Output voltage cooling valve2 (only combi coil) [1/1000 V]</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="446" data-i="116" data-acc="R" data-u="kW" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">AtvExtPower</td><td class="d">ATV extract air actual power [1/100 kW]</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="447" data-i="117" data-acc="R" data-u="kW" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">AtvSupPower</td><td class="d">ATV supply air actual power [1/100 kW]</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="448" data-i="233" data-acc="R" data-u="" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">OutDoorSenTemp</td><td class="d">Current OutDoorTemp [1/100C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="449" data-i="124" data-acc="R" data-u="" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">OutFilRestDay</td><td class="d">Days until timer alarm from the outdoor filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="450" data-i="125" data-acc="R" data-u="" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">ExtFilRestDay</td><td class="d">Days until timer alarm from the extract filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="451" data-i="126" data-acc="R" data-u="°C" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">CombiBattTemp</td><td class="d">Combi coil actual return temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="452" data-i="129" data-acc="R" data-u="%" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">RelHumMixed</td><td class="d">Actual relative humidity in mixed air [1/100%rh]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="453" data-i="132" data-acc="R" data-u="" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">ZM Count</td><td class="d">Number of Detected ZoneModules</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="454" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">ZM OpMode</td><td class="d">ZoneControl Operation Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="455" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">ZM1 Status</td><td class="d">ZoneModule 1 - Status: 0=No active alarm; 1=A-alarm active; 2=B-alarm active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="456" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">ZM1 Sup1Set</td><td class="d">ZoneModule 1 - VAV Supply 1 Actuator Setpoint  [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="457" data-i="136" data-acc="R" data-u="" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">ZM1 Sup1Flow</td><td class="d">ZoneModule 1 - VAV Supply 1 Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="458" data-i="137" data-acc="R" data-u="" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">ZM1 Sup2Set</td><td class="d">ZoneModule 1 - VAV Supply 2 Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="459" data-i="138" data-acc="R" data-u="" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">ZM1 Sup2Flow</td><td class="d">ZoneModule 1 - VAV Supply 2 Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="460" data-i="139" data-acc="R" data-u="" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">ZM1 ExtSet</td><td class="d">ZoneModule 1 - VAV Extract Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="461" data-i="140" data-acc="R" data-u="" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">ZM1 ExtFlow</td><td class="d">ZoneModule 1 - VAV Extract Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="462" data-i="141" data-acc="R" data-u="" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">ZM1 HeatSet</td><td class="d">ZoneModule 1 - VAV Heating Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="463" data-i="142" data-acc="R" data-u="" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">ZM1 HeatFlow</td><td class="d">ZoneModule 1 - VAV Heating Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="464" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">ZM1 CoolSet</td><td class="d">ZoneModule 1 - VAV Cooling Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="465" data-i="144" data-acc="R" data-u="" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">ZM1 CoolFlow</td><td class="d">ZoneModule 1 - VAV Heating Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="466" data-i="145" data-acc="R" data-u="" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">ZM1 RoomTemp</td><td class="d">ZoneModule 1 - Room Temperature Value  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="467" data-i="146" data-acc="R" data-u="" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">ZM1 SupTemp</td><td class="d">ZoneModule 1 - Supply Temperature Value  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="468" data-i="147" data-acc="R" data-u="" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">ZM1 SetOffset</td><td class="d">ZoneModule 1 - Remote Setpoint Offset  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="469" data-i="148" data-acc="R" data-u="" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">ZM1 CO2VOC</td><td class="d">ZoneModule 1 - CO2/VOC Value [ppm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="470" data-i="149" data-acc="R" data-u="" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">ZM1 RH</td><td class="d">ZoneModule 1 - RH Value   [1/100%rh]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="471" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">ZM2 Status</td><td class="d">ZoneModule 2 - Status: 0=No active alarm; 1=A-alarm active; 2=B-alarm active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="472" data-i="151" data-acc="R" data-u="" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">ZM2 Sup1Set</td><td class="d">ZoneModule 2 - VAV Supply 1 Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="473" data-i="152" data-acc="R" data-u="" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">ZM2 Sup1Flow</td><td class="d">ZoneModule 2 - VAV Supply 1 Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="474" data-i="153" data-acc="R" data-u="" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">ZM2 Sup2Set</td><td class="d">ZoneModule 2 - VAV Supply 2 Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="475" data-i="154" data-acc="R" data-u="" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">ZM2 Sup2Flow</td><td class="d">ZoneModule 2 - VAV Supply 2 Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="476" data-i="155" data-acc="R" data-u="" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">ZM2 ExtSet</td><td class="d">ZoneModule 2 - VAV Extract Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="477" data-i="156" data-acc="R" data-u="" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">ZM2 ExtFlow</td><td class="d">ZoneModule 2 - VAV Extract Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="478" data-i="157" data-acc="R" data-u="" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">ZM2 HeatSet</td><td class="d">ZoneModule 2 - VAV Heating Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="479" data-i="158" data-acc="R" data-u="" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">ZM2 HeatFlow</td><td class="d">ZoneModule 2 - VAV Heating Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="480" data-i="159" data-acc="R" data-u="" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">ZM2 CoolSet</td><td class="d">ZoneModule 2 - VAV Cooling Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="481" data-i="160" data-acc="R" data-u="" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">ZM2 CoolFlow</td><td class="d">ZoneModule 2 - VAV Cooling Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="482" data-i="161" data-acc="R" data-u="" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">ZM2 RoomTemp</td><td class="d">ZoneModule 2 - Room Temperature Value  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="483" data-i="162" data-acc="R" data-u="" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">ZM2 SupTemp</td><td class="d">ZoneModule 2 - Supply Temperature Value  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="484" data-i="163" data-acc="R" data-u="" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">ZM2 SetOffset</td><td class="d">ZoneModule 2 - Remote Setpoint Offset  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="485" data-i="164" data-acc="R" data-u="" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">ZM2 CO2VOC</td><td class="d">ZoneModule 2 - CO2/VOC Value [ppm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="486" data-i="165" data-acc="R" data-u="" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">ZM2 RH</td><td class="d">ZoneModule 2 - RH Value [1/100%rh]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="487" data-i="166" data-acc="R" data-u="" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">ZM3 Status</td><td class="d">ZoneModule 3 - Status: 0=No active alarm; 1=A-alarm active; 2=B-alarm active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="488" data-i="167" data-acc="R" data-u="" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">ZM3 Sup1Set</td><td class="d">ZoneModule 3 - VAV Supply 1 Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="489" data-i="168" data-acc="R" data-u="" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">ZM3 Sup1Flow</td><td class="d">ZoneModule 3 - VAV Supply 1 Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="490" data-i="169" data-acc="R" data-u="" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">ZM3 Sup2Set</td><td class="d">ZoneModule 3 - VAV Supply 2 Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="491" data-i="170" data-acc="R" data-u="" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">ZM3 Sup2Flow</td><td class="d">ZoneModule 3 - VAV Supply 2 Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="492" data-i="171" data-acc="R" data-u="" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">ZM3 ExtSet</td><td class="d">ZoneModule 3 - VAV Extract Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="493" data-i="172" data-acc="R" data-u="" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">ZM3 ExtFlow</td><td class="d">ZoneModule 3 - VAV Extract Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="494" data-i="173" data-acc="R" data-u="" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">ZM3 HeatSet</td><td class="d">ZoneModule 3 - VAV Heating Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="495" data-i="174" data-acc="R" data-u="" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">ZM3 HeatFlow</td><td class="d">ZoneModule 3 - VAV Heating Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="496" data-i="175" data-acc="R" data-u="" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">ZM3 CoolSet</td><td class="d">ZoneModule 3 - VAV Cooling Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="497" data-i="176" data-acc="R" data-u="" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">ZM3 CoolFlow</td><td class="d">ZoneModule 3 - VAV Cooling Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="498" data-i="177" data-acc="R" data-u="" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">ZM3 RoomTemp</td><td class="d">ZoneModule 3 - Room Temperature Value  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="499" data-i="178" data-acc="R" data-u="" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">ZM3 SupTemp</td><td class="d">ZoneModule 3 - Supply Temperature Value  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="500" data-i="179" data-acc="R" data-u="" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">ZM3 SetOffset</td><td class="d">ZoneModule 3 - Remote Setpoint Offset  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="501" data-i="180" data-acc="R" data-u="" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">ZM3 CO2VOC</td><td class="d">ZoneModule 3 - CO2/VOC Value [ppm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="502" data-i="181" data-acc="R" data-u="" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">ZM3 RH</td><td class="d">ZoneModule 3 - RH Value [1/100%rh]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="503" data-i="182" data-acc="R" data-u="" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">ZM4 Status</td><td class="d">ZoneModule 4 - Status: 0=No active alarm; 1=A-alarm active; 2=B-alarm active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="504" data-i="183" data-acc="R" data-u="" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">ZM4 Sup1Set</td><td class="d">ZoneModule 4 - VAV Supply 1 Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="505" data-i="184" data-acc="R" data-u="" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">ZM4 Sup1Flow</td><td class="d">ZoneModule 4 - VAV Supply 1 Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="506" data-i="185" data-acc="R" data-u="" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">ZM4 Sup2Set</td><td class="d">ZoneModule 4 - VAV Supply 2 Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="507" data-i="186" data-acc="R" data-u="" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">ZM4 Sup2Flow</td><td class="d">ZoneModule 4 - VAV Supply 2 Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="508" data-i="187" data-acc="R" data-u="" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">ZM4 ExtSet</td><td class="d">ZoneModule 4 - VAV Extract Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="509" data-i="188" data-acc="R" data-u="" id="obj-ai-188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">188</td><td class="n">ZM4 ExtFlow</td><td class="d">ZoneModule 4 - VAV Extract Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="510" data-i="189" data-acc="R" data-u="" id="obj-ai-189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">189</td><td class="n">ZM4 HeatSet</td><td class="d">ZoneModule 4 - VAV Heating Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="511" data-i="190" data-acc="R" data-u="" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">ZM4 HeatFlow</td><td class="d">ZoneModule 4 - VAV Heating Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="512" data-i="191" data-acc="R" data-u="" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">ZM4 CoolSet</td><td class="d">ZoneModule 4 - VAV Cooling Actuator Setpoint [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="513" data-i="192" data-acc="R" data-u="" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">ZM4 CoolFlow</td><td class="d">ZoneModule 4 - VAV Cooling Actuator Flow [scale depending on the connected actuator]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="514" data-i="193" data-acc="R" data-u="" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">ZM4 RoomTemp</td><td class="d">ZoneModule 4 - Room Temperature Value  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="515" data-i="194" data-acc="R" data-u="" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">ZM4 SupTemp</td><td class="d">ZoneModule 4 - Supply Temperature Value  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="516" data-i="195" data-acc="R" data-u="" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">ZM4 SetOffset</td><td class="d">ZoneModule 4 - Remote Setpoint Offset  [1/100°C]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="517" data-i="196" data-acc="R" data-u="" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">ZM4 CO2VOC</td><td class="d">ZoneModule 4 - CO2/VOC Value [ppm]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="518" data-i="197" data-acc="R" data-u="" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">ZM4 RH</td><td class="d">ZoneModule 4 - RH Value [1/100%rh]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="519" data-i="198" data-acc="R" data-u="" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">CVMVoltageL1</td><td class="d">CVM Phase L1 to neutral (N) voltage [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="520" data-i="199" data-acc="R" data-u="" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">CVMCurrentL1</td><td class="d">CVM Current L1 value [A]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="521" data-i="200" data-acc="R" data-u="" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">CVMActPowerL1</td><td class="d">CVM Active power [kW]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="522" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">CVMVoltageL2</td><td class="d">CVM Phase L2 to neutral (N) voltage [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="523" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">CVMCurrentL2</td><td class="d">CVM Current L2 value [A]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="524" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">CVMActPowerL2</td><td class="d">CVM Active power [kW]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="525" data-i="204" data-acc="R" data-u="" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">CVMVoltageL3</td><td class="d">CVM Phase L3 to neutral (N) voltage [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="526" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">CVMCurrentL3</td><td class="d">CVM Current L3 value [A]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="527" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">CVMActPowerL3</td><td class="d">CVM Active power [kW]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="528" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">CVMActPowerIII</td><td class="d">CVM Active power three phases [kW]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="529" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">CVMFrequency</td><td class="d">CVM Frequency value [Hz]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="530" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">CVMVoltageL1L2</td><td class="d">CVM Phase-phase Voltage L1 to L2 [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="531" data-i="210" data-acc="R" data-u="" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">CVMVoltageL2L3</td><td class="d">CVM Phase-phase Voltage L2 to L3 [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="532" data-i="211" data-acc="R" data-u="" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">CVMVoltageL3L1</td><td class="d">CVM Phase-phase Voltage L3 to L1 [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="533" data-i="230" data-acc="R" data-u="" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">CVMActEnergIII</td><td class="d">CVM Active energy three phases [kWh]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="534" data-i="235" data-acc="R" data-u="" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">CVMCurrentL1H</td><td class="d">CVM Current value [mA] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="535" data-i="236" data-acc="R" data-u="" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">CVMActPowerL1H</td><td class="d">CVM Active power [W] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="536" data-i="237" data-acc="R" data-u="" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">CVMCurrentL2H</td><td class="d">CVM Current value [mA] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="537" data-i="238" data-acc="R" data-u="" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">CVMActPowerL2H</td><td class="d">CVM Active power [W] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="538" data-i="239" data-acc="R" data-u="" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">CVMCurrentL3H</td><td class="d">CVM Current value [mA] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="539" data-i="240" data-acc="R" data-u="" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">CVMActPowerL3H</td><td class="d">CVM Active power [W] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="540" data-i="241" data-acc="R" data-u="" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">CVMActPoweIIIH</td><td class="d">CVM Active power three phases [W] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="541" data-i="242" data-acc="R" data-u="" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">CVMActEnerIIIH</td><td class="d">CVM Active energy three phases [Wh] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="542" data-i="212" data-acc="R" data-u="" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">CCVMVoltageL1</td><td class="d">CVM Cool Phase L1 to neutral (N) voltage [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="543" data-i="213" data-acc="R" data-u="" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">CCVMCurrentL1</td><td class="d">CVM Cool Current L1 value [A]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="544" data-i="214" data-acc="R" data-u="" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">CCVMActPowerL1</td><td class="d">CVM Cool Active power [kW]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="545" data-i="215" data-acc="R" data-u="" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">CCVMVoltageL2</td><td class="d">CVM Cool Phase L2 to neutral (N) voltage [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="546" data-i="216" data-acc="R" data-u="" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">CCVMCurrentL2</td><td class="d">CVM Cool Current L2 value [A]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="547" data-i="217" data-acc="R" data-u="" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">CCVMActPowerL2</td><td class="d">CVM Cool Active power [kW]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="548" data-i="218" data-acc="R" data-u="" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">CCVMVoltageL3</td><td class="d">CVM Cool Phase L3 to neutral (N) voltage [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="549" data-i="219" data-acc="R" data-u="" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">CCVMCurrentL3</td><td class="d">CVM Cool Current L3 value [A]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="550" data-i="220" data-acc="R" data-u="" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">CCVMActPowerL3</td><td class="d">CVM Cool Active power [kW]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="551" data-i="221" data-acc="R" data-u="" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">CCVMActPowrIII</td><td class="d">CVM Cool Active power three phases [kW]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="552" data-i="222" data-acc="R" data-u="" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">CCVMFrequency</td><td class="d">CVM Cool Frequency value [Hz]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="553" data-i="223" data-acc="R" data-u="" id="obj-ai-223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">223</td><td class="n">CCVMVoltagL1L2</td><td class="d">CVM Cool Phase-phase Voltage L1 to L2 [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="554" data-i="224" data-acc="R" data-u="" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">CCVMVoltagL2L3</td><td class="d">CVM Cool Phase-phase Voltage L2 to L3 [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="555" data-i="225" data-acc="R" data-u="" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">CCVMVoltagL3L1</td><td class="d">CVM Cool Phase-phase Voltage L3 to L1 [V]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="556" data-i="231" data-acc="R" data-u="" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">CCVMActEnergIII</td><td class="d">CVM Cool Active energy three phases [kWh]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="557" data-i="243" data-acc="R" data-u="" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">CCVMCurrentL1H</td><td class="d">CCVM Current value [mA] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="558" data-i="244" data-acc="R" data-u="" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">CCVMActPoweL1H</td><td class="d">CCVM Active power [W] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="559" data-i="245" data-acc="R" data-u="" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">CCVMCurrentL2H</td><td class="d">CCVM Current value [mA] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="560" data-i="246" data-acc="R" data-u="" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">CCVMActPoweL2H</td><td class="d">CCVM Active power [W] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="561" data-i="247" data-acc="R" data-u="" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">CCVMCurrentL3H</td><td class="d">CCVM Current value [mA] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="562" data-i="248" data-acc="R" data-u="" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">CCVMActPoweL3H</td><td class="d">CCVM Active power [W] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="563" data-i="249" data-acc="R" data-u="" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">CCVMActPowIIIH</td><td class="d">CCVM Active power three phases [W] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="564" data-i="250" data-acc="R" data-u="" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">CCVMActEnrIIIH</td><td class="d">CCVM Active energy three phases [Wh] (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="565" data-i="255" data-acc="R" data-u="" id="obj-ai-255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">255</td><td class="n">CVME3CKActEn3H</td><td class="d">CVM E3 Mini Active energy three phases [kWh] High byte (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="566" data-i="256" data-acc="R" data-u="" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">CVME3CKActEn3</td><td class="d">CVM E3 Mini Active energy three phases [kWh] Low byte (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="567" data-i="257" data-acc="R" data-u="" id="obj-ai-257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">257</td><td class="n">CVME3CWActEn3H</td><td class="d">CVM E3 Mini Active energy three phases [Wh] High byte (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="568" data-i="258" data-acc="R" data-u="" id="obj-ai-258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">258</td><td class="n">CVME3CWActEn3</td><td class="d">CVM E3 Mini Active energy three phases [Wh] Low byte (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="569" data-i="259" data-acc="R" data-u="" id="obj-ai-259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">259</td><td class="n">CCVME3CKActEn3H</td><td class="d">CCVM E3 Mini Active energy three phases [kWh] High byte (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="570" data-i="260" data-acc="R" data-u="" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">CCVME3CKActEn3</td><td class="d">CCVM E3 Mini Active energy three phases [kWh] Low byte (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="571" data-i="261" data-acc="R" data-u="" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">CCVME3CWActEn3H</td><td class="d">CCVM E3 Mini Active energy three phases [Wh] High byte (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="572" data-i="262" data-acc="R" data-u="" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">CCVME3CWActEn3</td><td class="d">CCVM E3 Mini Active energy three phases [Wh] Low byte (high/low word pair)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="573" data-i="226" data-acc="R" data-u="kW" id="obj-ai-226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">226</td><td class="n">ElBattActPow</td><td class="d">Actual power, electric heating coil 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="574" data-i="227" data-acc="R" data-u="kW" id="obj-ai-227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">227</td><td class="n">ElBatt2ActPow</td><td class="d">Actual power, electric heating coil 2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="575" data-i="228" data-acc="R" data-u="kW" id="obj-ai-228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">228</td><td class="n">ECsupMtrPowOut</td><td class="d">Actual power, supply fan</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="576" data-i="229" data-acc="R" data-u="kW" id="obj-ai-229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">229</td><td class="n">ECextMtrPowOut</td><td class="d">Actual power, extract fan</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">ManDriftMode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto; 1=Manual stop; 2=Manual low; 3=Manual high; 6=Manual medium; 7=Calender</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">MtrRegMode</td><td class="d">Fan control mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=pressure; 1=flow; 2=extract slave; 3=supply slave; 4=external V DC setpoint; 5=fan optimizer supply/extract; 6=fan optimizer with extract slave; 7=Green Zone</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="2" data-acc="W" data-u="Pa" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">SupDuctPaLoSet</td><td class="d">Setpoint for duct pressure, low supply [Pa]</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="3" data-acc="W" data-u="Pa" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">SupDuctPaHiSet</td><td class="d">Setpoint for duct pressure, high supply [Pa]</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="4" data-acc="W" data-u="l/s" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">SupDuctMinFlow</td><td class="d">Min. supply duct flow [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="5" data-acc="W" data-u="l/s" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">SupDuctMaxFlow</td><td class="d">Max. supply duct flow P322</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="6" data-acc="W" data-u="Pa" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">ExtDuctPaLoSet</td><td class="d">Setpoint for low duct pressure, extract [Pa]</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="7" data-acc="W" data-u="Pa" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">ExtDuctPaHiSet</td><td class="d">Setpoint for high duct pressure, extract [Pa]</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="8" data-acc="W" data-u="l/s" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">ExtDuctMinFlow</td><td class="d">Min. extract duct flow [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="9" data-acc="W" data-u="l/s" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">ExtDuctMaxFlow</td><td class="d">Max. extract duct flow [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="10" data-acc="W" data-u="l/s" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">SupLoSpeedSet</td><td class="d">Setpoint for supply flow, low speed [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="11" data-acc="W" data-u="l/s" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">SupHiSpeedSet</td><td class="d">Setpoint for supply flow, high speed [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="12" data-acc="W" data-u="l/s" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">ExtLoSpeedSet</td><td class="d">Setpoint for extract flow, low speed [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="13" data-acc="W" data-u="l/s" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">ExtHiSpeedSet</td><td class="d">Setpoint for extract flow, high speed [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="14" data-acc="W" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">MtrRegOffset</td><td class="d">Supply/extract motor offset, slave and CO2 control [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="15" data-acc="W" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">MtrRegOffset</td><td class="d">Supply/extract motor offset, slave and CO2 control [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="16" data-acc="W" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">MtrRegOffset</td><td class="d">Supply/extract motor offset, slave and CO2 control [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="17" data-acc="W" data-u="ppm" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">CO2_UserSetLP</td><td class="d">CO2 control: setpoint for low period (high CO2 value) [ppm]</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="18" data-acc="W" data-u="ppm" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">CO2_UserSetHP</td><td class="d">CO2 control: setpoint for high period (high CO2 value) [ppm]</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="19" data-acc="W" data-u="l/s" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">CO2_MinFlow</td><td class="d">CO2 control: min. flow [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="20" data-acc="W" data-u="l/s" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">CO2_MaxFlow</td><td class="d">CO2 control: max. flow [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">CO2_SupFlwOffs</td><td class="d">CO2 control: supply flow offset [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="22" data-acc="W" data-u="ppm" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">CO2_AlrLimit</td><td class="d">CO2 concentration alarm limit setpoint [ppm]</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="23" data-acc="W" data-u="ppm" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">CO2_PB</td><td class="d">CO2 control: P-band [ppm]</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="24" data-acc="W" data-u="sec" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">CO2_I_Time</td><td class="d">CO2 control: I-time [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="25" data-acc="W" data-u="l/s" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">FAN_SupMinFlow</td><td class="d">Fan optimizer supply control: min. flow [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="26" data-acc="W" data-u="l/s" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">FAN_SupMaxFlow</td><td class="d">Fan optimizer extract control: min. flow [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="27" data-acc="W" data-u="l/s" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">FAN_ExtMinFlow</td><td class="d">Fan optimizer supply control: max. flow [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="28" data-acc="W" data-u="l/s" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">FAN_ExtMaxFlow</td><td class="d">Fan optimizer extract control: max. flow [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="29" data-acc="W" data-u="%" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">FAN_ExtFlwOffs</td><td class="d">Fan optimizer extract control: flow offset [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="30" data-acc="W" data-u="sec" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">SupMtr_I_Time</td><td class="d">Supply motor control: I-time setpoint [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="31" data-acc="W" data-u="sec" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">ExtMtr_I_Time</td><td class="d">Extract motor control: I-time setpoint [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="32" data-acc="W" data-u="%" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">SupFlowFireSet</td><td class="d">Supply motor speed setpoint in case of fire alarm [%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="33" data-acc="W" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">ExtFlowFireSet</td><td class="d">Extract motor speed setpoint in case of fire alarm [%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">HS_AfterRunSet</td><td class="d">Run-on time, high speed [min]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="35" data-acc="W" data-u="%" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">FlwTmpCmpSet</td><td class="d">Reduction of flow / percentage of setpoint [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="36" data-acc="W" data-u="°C" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">FlwTmpCmpStart</td><td class="d">Reduction of flow / start temp. setpoint [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="37" data-acc="W" data-u="°C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">FlwTmpCmpStop</td><td class="d">Reduction of flow / stop temp. setpoint [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="211" data-acc="W" data-u="°C" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">DXOutTempMin1</td><td class="d">Min. outdoor temperature for activating DX relay no. 1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="212" data-acc="W" data-u="°C" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">DXOutTempMin2</td><td class="d">Min. outdoor temperature for activating DX relay no. 2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="213" data-acc="W" data-u="°C" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">DXOutTempMin3</td><td class="d">Min. outdoor temperature for activating DX relay no. 3</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="214" data-acc="W" data-u="°C" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">DXOutTempMin4</td><td class="d">Min. outdoor temperature for activating DX relay no. 4</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">TimeSw-Year</td><td class="d">Actual year</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">TimeSw-Month</td><td class="d">Actual month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">TimeSw-Date</td><td class="d">Actual date</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="41" data-acc="W" data-u="h" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">TimeSw-Hour</td><td class="d">Actual hour</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="42" data-acc="W" data-u="Min" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">TimeSw-Minute</td><td class="d">Actual minutes</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="43" data-acc="W" data-u="Sec" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">TimeSw-Second</td><td class="d">Actual seconds</td><td class="u">Sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">ExtDrfStartDay</td><td class="d">Extended operation start – day (0=Mon..6=Sun)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="45" data-acc="W" data-u="Min" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">ExtDrfStartMin</td><td class="d">Extended operation start – time (hours times 60 plus minutes)</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">ExtDrfStopDay</td><td class="d">Extended operation stop – day (0=Mon..6=Sun)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="47" data-acc="W" data-u="Min" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">ExtDrfStopMin</td><td class="d">Extended operation stop – time (hours times 60 plus minutes)</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">TimeSw-DayMode</td><td class="d">Timer program type (0..2)0=Mon..Sun, 1=Mon..Fri+weekend, 2=all week</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="49" data-acc="W" data-u="Min" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">TimeSw-Start00</td><td class="d">Monday: First period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="50" data-acc="W" data-u="Min" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">TimeSw-Start01</td><td class="d">Tuesday: First period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="51" data-acc="W" data-u="Min" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">TimeSw-Start02</td><td class="d">Wednesday: First period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="52" data-acc="W" data-u="Min" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">TimeSw-Start03</td><td class="d">Thursday: First period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="53" data-acc="W" data-u="Min" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">TimeSw-Start04</td><td class="d">Friday: First period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="54" data-acc="W" data-u="Min" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">TimeSw-Start05</td><td class="d">Saturday: First period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="55" data-acc="W" data-u="Min" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">TimeSw-Start06</td><td class="d">Sunday: First period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="56" data-acc="W" data-u="Min" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">TimeSw-Start07</td><td class="d">Monday: Second period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="57" data-acc="W" data-u="Min" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">TimeSw-Start08</td><td class="d">Tuesday: Second period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="58" data-acc="W" data-u="Min" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">TimeSw-Start09</td><td class="d">Wednesday: Second period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="59" data-acc="W" data-u="Min" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">TimeSw-Start10</td><td class="d">Thursday: Second period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="60" data-acc="W" data-u="Min" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">TimeSw-Start11</td><td class="d">Friday: Second period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="61" data-acc="W" data-u="Min" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">TimeSw-Start12</td><td class="d">Saturday: Second period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="62" data-acc="W" data-u="Min" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">TimeSw-Start13</td><td class="d">Sunday: Second period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="63" data-acc="W" data-u="Min" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">TimeSw-Start14</td><td class="d">Monday: Third period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="64" data-acc="W" data-u="Min" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">TimeSw-Start15</td><td class="d">Tuesday: Third period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="65" data-acc="W" data-u="Min" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">TimeSw-Start16</td><td class="d">Wednesday: Third period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="66" data-acc="W" data-u="Min" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">TimeSw-Start17</td><td class="d">Thursday: Third period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="67" data-acc="W" data-u="Min" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">TimeSw-Start18</td><td class="d">Friday: Third period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="68" data-acc="W" data-u="Min" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">TimeSw-Start19</td><td class="d">Saturday: Third period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="69" data-acc="W" data-u="Min" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">TimeSw-Start20</td><td class="d">Sunday: Third period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="70" data-acc="W" data-u="Min" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">TimeSw-Start21</td><td class="d">Monday: Fourth period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="71" data-acc="W" data-u="Min" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">TimeSw-Start22</td><td class="d">Tuesday: Fourth period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="72" data-acc="W" data-u="Min" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">TimeSw-Start23</td><td class="d">Wednesday: Fourth period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="73" data-acc="W" data-u="Min" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">TimeSw-Start24</td><td class="d">Thursday: Fourth period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="74" data-acc="W" data-u="Min" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">TimeSw-Start25</td><td class="d">Friday: Fourth period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="75" data-acc="W" data-u="Min" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">TimeSw-Start26</td><td class="d">Saturday: Fourth period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="76" data-acc="W" data-u="Min" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">TimeSw-Start27</td><td class="d">Sunday: Fourth period start time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="77" data-acc="W" data-u="Min" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">TimeSw-Stop00</td><td class="d">Monday: First period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="78" data-acc="W" data-u="Min" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">TimeSw-Stop01</td><td class="d">Tuesday: First period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="79" data-acc="W" data-u="Min" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">TimeSw-Stop02</td><td class="d">Wednesday: First period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="80" data-acc="W" data-u="Min" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">TimeSw-Stop03</td><td class="d">Thursday: First period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="81" data-acc="W" data-u="Min" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">TimeSw-Stop04</td><td class="d">Friday: First period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="82" data-acc="W" data-u="Min" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">TimeSw-Stop05</td><td class="d">Saturday: First period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="83" data-acc="W" data-u="Min" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">TimeSw-Stop06</td><td class="d">Sunday: First period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="84" data-acc="W" data-u="Min" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">TimeSw-Stop07</td><td class="d">Monday: Second period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="85" data-acc="W" data-u="Min" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">TimeSw-Stop08</td><td class="d">Tuesday: Second period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="86" data-acc="W" data-u="Min" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">TimeSw-Stop09</td><td class="d">Wednesday: Second period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="87" data-acc="W" data-u="Min" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">TimeSw-Stop10</td><td class="d">Thursday: Second period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="88" data-acc="W" data-u="Min" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">TimeSw-Stop11</td><td class="d">Friday: Second period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="89" data-acc="W" data-u="Min" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">TimeSw-Stop12</td><td class="d">Saturday: Second period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="90" data-acc="W" data-u="Min" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">TimeSw-Stop13</td><td class="d">Sunday: Second period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="91" data-acc="W" data-u="Min" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">TimeSw-Stop14</td><td class="d">Monday: Third period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="92" data-acc="W" data-u="Min" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">TimeSw-Stop15</td><td class="d">Tuesday: Third period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="93" data-acc="W" data-u="Min" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">TimeSw-Stop16</td><td class="d">Wednesday: Third period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="94" data-acc="W" data-u="Min" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">TimeSw-Stop17</td><td class="d">Thursday: Third period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="95" data-acc="W" data-u="Min" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">TimeSw-Stop18</td><td class="d">Friday: Third period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="96" data-acc="W" data-u="Min" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">TimeSw-Stop19</td><td class="d">Saturday: Third period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="97" data-acc="W" data-u="Min" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">TimeSw-Stop20</td><td class="d">Sunday: Third period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="98" data-acc="W" data-u="Min" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">TimeSw-Stop21</td><td class="d">Monday: Fourth period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="99" data-acc="W" data-u="Min" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">TimeSw-Stop22</td><td class="d">Tuesday: Fourth period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="100" data-acc="W" data-u="Min" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">TimeSw-Stop23</td><td class="d">Wednesday: Fourth period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="101" data-acc="W" data-u="Min" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">TimeSw-Stop24</td><td class="d">Thursday: Fourth period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="102" data-acc="W" data-u="Min" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">TimeSw-Stop25</td><td class="d">Friday: Fourth period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="103" data-acc="W" data-u="Min" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">TimeSw-Stop26</td><td class="d">Saturday: Fourth period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="104" data-acc="W" data-u="Min" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">TimeSw-Stop27</td><td class="d">Sunday: Fourth period stop time [minutes after midnight]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">TimeSw-Mode00</td><td class="d">Monday: First period operating mode: 0=OFF, 1=low speed, 2=high speed, 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="106" data-acc="W" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">TimeSw-Mode01</td><td class="d">Tuesday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="107" data-acc="W" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">TimeSw-Mode02</td><td class="d">Wednesday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">TimeSw-Mode03</td><td class="d">Thursday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">TimeSw-Mode04</td><td class="d">Friday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">TimeSw-Mode05</td><td class="d">Saturday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">TimeSw-Mode06</td><td class="d">Sunday: First period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">TimeSw-Mode07</td><td class="d">Monday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">TimeSw-Mode08</td><td class="d">Tuesday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">TimeSw-Mode09</td><td class="d">Wednesday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">TimeSw-Mode10</td><td class="d">Thursday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="116" data-acc="W" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">TimeSw-Mode11</td><td class="d">Friday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">TimeSw-Mode12</td><td class="d">Saturday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">TimeSw-Mode13</td><td class="d">Sunday: Second period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="119" data-acc="W" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">TimeSw-Mode14</td><td class="d">Monday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">TimeSw-Mode15</td><td class="d">Tuesday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">TimeSw-Mode16</td><td class="d">Wednesday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">TimeSw-Mode17</td><td class="d">Thursday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">TimeSw-Mode18</td><td class="d">Friday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">TimeSw-Mode19</td><td class="d">Saturday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">TimeSw-Mode20</td><td class="d">Sunday: Third period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">TimeSw-Mode21</td><td class="d">Monday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="127" data-acc="W" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">TimeSw-Mode22</td><td class="d">Tuesday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="128" data-acc="W" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">TimeSw-Mode23</td><td class="d">Wednesday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="129" data-acc="W" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">TimeSw-Mode24</td><td class="d">Thursday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="130" data-acc="W" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">TimeSw-Mode25</td><td class="d">Friday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">TimeSw-Mode26</td><td class="d">Saturday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">TimeSw-Mode27</td><td class="d">Sunday: Fourth period operating mode: 0=OFF, 1=low speed, 2=high speed , 6=medium speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="133" data-acc="W" data-u="" data-st="1" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">TempRegMode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=supply, 1-Extract, 2=Room, 3=supply/extract differential</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="134" data-acc="W" data-u="°C" data-min="1" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">134</td><td class="n">TempRegSet</td><td class="d">Temperature setpoint for actual control type [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="135" data-acc="W" data-u="°C" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">SupTempMinSet</td><td class="d">Min. limit supply temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="136" data-acc="W" data-u="°C" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">SupTempMaxSet</td><td class="d">Max. limit supply temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="137" data-acc="W" data-u="°C" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">SupTempDiffSet</td><td class="d">Setpoint: Temperature differential between supply and extract.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="138" data-acc="W" data-u="°C" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">SupTempDiffAlr</td><td class="d">Alarm limit for supply temperature deviation from setpoint [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="139" data-acc="W" data-u="°C" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">SupTempHeatPB</td><td class="d">P-band for supply air temperature control [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="140" data-acc="W" data-u="sec" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">SupTempCool_IT</td><td class="d">I-time for supply cooling control [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="141" data-acc="W" data-u="sec" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">SupTempEXC_IT</td><td class="d">I-time for supply heat exchanger control [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="142" data-acc="W" data-u="sec" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">SupTempHeat_IT</td><td class="d">I-time for supply heating control [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="143" data-acc="W" data-u="sec" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">SupTempDnRegIt</td><td class="d">I-time for supply flow reduction in case of low supply temperature [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="144" data-acc="W" data-u="°C" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">ExtTempDiffAlr</td><td class="d">Alarm limit for temperature differential between extract setpoint and actual value [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="145" data-acc="W" data-u="°C" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">ExtTempHeatPB</td><td class="d">P-band for extract air temperature control [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="146" data-acc="W" data-u="sec" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">ExtTempCool_It</td><td class="d">I-time for extract cooling control [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="147" data-acc="W" data-u="sec" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">ExtTempEXC_It</td><td class="d">I-time for extract heat exchanger control [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="148" data-acc="W" data-u="sec" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">ExtTempHeat_It</td><td class="d">I-time for extract heating control [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="149" data-acc="W" data-u="sec" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">ExtTempDnRegIt</td><td class="d">I-time for extract flow reduction in case of low supply temperature [sec]</td><td class="u">sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="150" data-acc="W" data-u="°C" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">SWTC_WintX1</td><td class="d">Summer/winter temp. comp.: low outdoor temp. setpoint, winter [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="151" data-acc="W" data-u="°C" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">SWTC_WintX2</td><td class="d">Summer/winter temp. comp.: high outdoor temp. setpoint, winter [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="152" data-acc="W" data-u="°C" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">SWTC_SumX1</td><td class="d">Summer/winter temp. comp.: low outdoor temp. setpoint, summer [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="153" data-acc="W" data-u="°C" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">SWTC_SumX2</td><td class="d">Summer/winter temp. comp.: high outdoor temp. setpoint, summer [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="154" data-acc="W" data-u="°C" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">SWTCWinComVal</td><td class="d">Summer/winter temp. comp.: winter compensation [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="155" data-acc="W" data-u="°C" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">SWTCSumComVal</td><td class="d">Summer/winter temp. comp.: summer compensation [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="156" data-acc="W" data-u="" data-st="1" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">SW_Mode</td><td class="d">Summer/winter changeover:</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF (no summer/winter changeover); 1=Changeover determined by outdoor temperature; 2=Changeover determined by date; 3=Manual summer; 4=Manual winter</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="157" data-acc="W" data-u="°C" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">SW_OutWinterON</td><td class="d">Outdoor temperature for start of winter operation (SW_Mode = 1) [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="158" data-acc="W" data-u="°C" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">SW_OutSummerON</td><td class="d">Outdoor temperature for start of summer operation (SW_Mode = 1) [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="159" data-acc="W" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">SW_MonthWintON</td><td class="d">Month for start of winter operation (SW_Mode = 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="160" data-acc="W" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">SW_DateWintON</td><td class="d">Date for start of winter operation (SW_Mode = 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">SW_MonthSumON</td><td class="d">Month for start of summer operation (SW_Mode = 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">SW_DateSumON</td><td class="d">Date for start of summer operation (SW_Mode = 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="163" data-acc="W" data-u="°C" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">RecicStartTmp</td><td class="d">Startup temperature for recirculation [1/100 °C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="164" data-acc="W" data-u="°C" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">RecicStopTmp</td><td class="d">Stop temperature for recirculation [1/100 °C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="746" data-i="165" data-acc="W" data-u="°C" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">SupTempFireAlr</td><td class="d">Setpoint for internal fire alarm in supply duct [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="747" data-i="166" data-acc="W" data-u="°C" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">ExtTempFireAlr</td><td class="d">Setpoint for internal fire alarm in extract duct [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="748" data-i="167" data-acc="W" data-u="%" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">CoolFlwForcePc</td><td class="d">Increase in fan speed when cooling is active [%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="749" data-i="168" data-acc="W" data-u="°C" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">CoolOutTmpMin</td><td class="d">Min. outdoor temperature for start of cooling</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="750" data-i="169" data-acc="W" data-u="°C" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">CoolSupMinTmp</td><td class="d">Min. supply temperature when cooling is active (only with room temp. control)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="751" data-i="170" data-acc="W" data-u="°C" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">SN_ExtTmpStart</td><td class="d">Summer night extract/room temp. start [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="752" data-i="171" data-acc="W" data-u="°C" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">SN_ExtTmpStop</td><td class="d">Summer night extract/room temp. stop [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="753" data-i="172" data-acc="W" data-u="°C" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">SN_OutTmpStart</td><td class="d">Summer night outdoor temp. start [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="754" data-i="173" data-acc="W" data-u="°C" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">SN_SupTmpSet</td><td class="d">Summer night supply temp. control setpoint [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="755" data-i="174" data-acc="W" data-u="Min" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">SN_StartTime</td><td class="d">Summer night start [min]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="756" data-i="175" data-acc="W" data-u="Min" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">SN_StopTime</td><td class="d">Summer night stop [min]</td><td class="u">Min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="757" data-i="176" data-acc="W" data-u="°C" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">CExcDeIceTemp</td><td class="d">Min. exhaust temp setpoint for cross-flow heat exchanger [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="758" data-i="177" data-acc="W" data-u="°C" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">CExcDeIceTempP</td><td class="d">P-band for bypass control of cross-flow heat exchanger [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="759" data-i="178" data-acc="W" data-u="" data-st="1" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">BattEXC_PumpFc</td><td class="d">Circulation pump mode on heat exchanger coil:</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pump runs constantly; 1=Pump runs if heat recovery demand is &gt; 0 (AutoMode); 2=Pump runs if outdoor temp. is &lt; temp. setpoint for pump start</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="760" data-i="179" data-acc="W" data-u="°C" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">BattEXC_PumpSt</td><td class="d">Startup temp. setpoint for circulation pump on heat exchanger coil</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="761" data-i="180" data-acc="W" data-u="°C" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">BattEXC_AlrSet</td><td class="d">Temp. differential alarm setpoint for heat exchanger coil</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="762" data-i="181" data-acc="W" data-u="%" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">HW1UpStartPow</td><td class="d">Heating coil: Startup power setpoint [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="763" data-i="182" data-acc="W" data-u="" data-st="1" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">HW1PumpFunc</td><td class="d">Circulation pump mode on heating coil:</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pump runs constantly; 1=Pump runs if heat demand is &gt; 0 (AutoMode); 2=Pump runs if outdoor temp. is &lt; temp. setpoint for pump start</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="764" data-i="183" data-acc="W" data-u="°C" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">HW1PmpStartTmp</td><td class="d">Startup temp. setpoint for circulation pump on heating coil</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="765" data-i="184" data-acc="W" data-u="°C" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">HW1FrzStopSet</td><td class="d">Setpoint for frost protection control when unit is in STOP mode [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="766" data-i="185" data-acc="W" data-u="°C" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">HW1FrzDriftSet</td><td class="d">Setpoint for frost prot. control when unit is in OPERATING mode [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="767" data-i="186" data-acc="W" data-u="°C" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">HW1FreezePB</td><td class="d">P-band for frost protection control [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="768" data-i="187" data-acc="W" data-u="°C" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">HW1FrzAlrTpSet</td><td class="d">Setpoint for frost protection temp. alarm [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="769" data-i="188" data-acc="W" data-u="" data-st="1" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">CW_PumpFunc</td><td class="d">Cooling water pump mode:</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pump runs constantly; 1=Pump runs if cooling power is &gt; 0 (AutoMode); 2=Pump runs if outdoor temp. &gt; temp. setpoint for pump start</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="770" data-i="189" data-acc="W" data-u="°C" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">CW_PmpStartTmp</td><td class="d">Temp. setpoint for start of cooling coil pump</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="771" data-i="223" data-acc="W" data-u="%" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">FanOptSupExtIn</td><td class="d">External signal GreenZone, supply [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="772" data-i="224" data-acc="W" data-u="%" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">FanOptExtExtIn</td><td class="d">External signal GreenZone, exhaust [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="773" data-i="190" data-acc="W" data-u="Pa" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">FiltSupStatAlr</td><td class="d">Alarm limit for pressure drop across intake filter (static mode)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="774" data-i="191" data-acc="W" data-u="Pa" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">FiltExtStatAlr</td><td class="d">Alarm limit for pressure drop across exhaust filter (static mode)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="775" data-i="192" data-acc="W" data-u="%" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">FiltSupDynAlr</td><td class="d">Alarm limit for pressure drop across intake filter (dynamic mode)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="776" data-i="193" data-acc="W" data-u="%" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">FiltExtDynAlr</td><td class="d">Alarm limit for pressure drop across exhaust filter (dynamic mode)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="777" data-i="258" data-acc="W" data-u="Pa" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">FiltSup2StaAlr</td><td class="d">Filter Pressure Alr Limit for SupFilter2 (static mode)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="778" data-i="194" data-acc="W" data-u="" data-st="1" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Alr_MailSetup</td><td class="d">Alarm email setup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Emails not sent; 1=Emails sent for A-alarms; 2=Emails sent for B-alarms; 3=Emails sent for A and B-alarms</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="779" data-i="195" data-acc="W" data-u="" data-st="1" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">UserRE_Func</td><td class="d">User RE (B-Alarm relay) Function:</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=B-alarm; 1=Low speed indication; 2=High speed indication; 3=Medium speed indication</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="780" data-i="206" data-acc="W" data-u="%" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">PHStartPrc</td><td class="d">Pre-heating coil - Start-up output setpoint [1/100%];</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="781" data-i="210" data-acc="W" data-u="" data-st="1" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">PHPumpMode</td><td class="d">Pre-heating coil circulation pump mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pump runs constantly; 1=Pump runs if heat output is &gt; 0 (AutoMode); 2=Pump runs if outdoor temp. is &gt; temp. setpoint for pump start</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="782" data-i="208" data-acc="W" data-u="°C" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">PHPmpStTmpH</td><td class="d">Pre-heating coil</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="783" data-i="205" data-acc="W" data-u="°C" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">PHStandbyTmp</td><td class="d">Pre-heating coil</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="784" data-i="209" data-acc="W" data-u="°C" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">PHFrzDrSetH</td><td class="d">Pre-heating coil</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="785" data-i="207" data-acc="W" data-u="°C" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">PHeatFrzPB</td><td class="d">Pre-heating coil</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="786" data-i="204" data-acc="W" data-u="°C" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">PHMinAlrFrz</td><td class="d">Pre-heating coil - Frost alarm</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="787" data-i="203" data-acc="W" data-u="°C" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">PHeatSet</td><td class="d">Pre-heating coil - Setpoint supply duct; just after pre-heating coil</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="788" data-i="196" data-acc="W" data-u="%" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">HW2UpStartPow</td><td class="d">Heating coil 2 - Start-up output setpoint [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="789" data-i="197" data-acc="W" data-u="" data-st="1" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">HW2PumpFunc</td><td class="d">Heating coil 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pump runs constantly; 1=Pump runs if heating valve %-open is &gt; value set in address = 262; 2=Pump runs if outdoor temp. is &gt; temp. setpoint for pump start (address = 261)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="790" data-i="198" data-acc="W" data-u="°C" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">HW2PmpStartTmp</td><td class="d">Heating coil 2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="791" data-i="199" data-acc="W" data-u="°C" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">HW2FrzStopSet</td><td class="d">Heating coil 2 - Setpoint for frost protection control when unit is in...</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="792" data-i="200" data-acc="W" data-u="°C" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">HW2FrzDriftSet</td><td class="d">Heating coil 2 - Setpoint for frost protection control when unit is in...</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="793" data-i="201" data-acc="W" data-u="°C" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">HW2FreezePB</td><td class="d">Heating coil 2 - P-band for frost protection control [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="794" data-i="202" data-acc="W" data-u="°C" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">HW2FrzAlrTpSet</td><td class="d">Heating coil 2 - Setpoint for frost protection temperature alarm [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="795" data-i="215" data-acc="W" data-u="°C" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">HP_MinOpTemp1</td><td class="d">Min. outdoor temperature for activating heat pump relay no. 1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="796" data-i="216" data-acc="W" data-u="°C" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">HP_MinOpTemp2</td><td class="d">Min. outdoor temperature for activating heat pump relay no. 2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="797" data-i="217" data-acc="W" data-u="°C" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">HP_MinOpTemp3</td><td class="d">Min. outdoor temperature for activating heat pump relay no. 3</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="798" data-i="218" data-acc="W" data-u="°C" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">HP_MinOpTemp4</td><td class="d">Min. outdoor temperature for activating heat pump relay no. 4</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="799" data-i="286" data-acc="W" data-u="%" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">CombiUpStPow</td><td class="d">Combi coil - Start-up output setpoint [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="800" data-i="287" data-acc="W" data-u="" data-st="1" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">CombiPumpFunc</td><td class="d">Combi coil</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pump runs constantly; 1=Pump runs if valve %-open is &gt; value set in address = 277; 2=Pump runs if outdoor temp. is &gt; temp. setpoint for pump start (address = 276)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="801" data-i="288" data-acc="W" data-u="°C" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">CombiPmpStTmpH</td><td class="d">Combi coil</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="802" data-i="289" data-acc="W" data-u="%" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">CombiPmpStPrc</td><td class="d">Combi coil - Start circulation pump with %-open valve</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="803" data-i="290" data-acc="W" data-u="°C" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">CombFrzStopSet</td><td class="d">Combi coil - Setpoint for frost protection control when system is in Stop...</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="804" data-i="291" data-acc="W" data-u="°C" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">CombFrzDrSetH</td><td class="d">Combi coil - Setpoint for frost protection control when system is in Operating...</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="805" data-i="292" data-acc="W" data-u="°C" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">CombiFrzPB</td><td class="d">Combi coil - P-band for frost protection control [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="806" data-i="293" data-acc="W" data-u="°C" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">CombiFrzAlHSet</td><td class="d">Combi coil - Setpoint for frost protection temperature alarm [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="807" data-i="219" data-acc="W" data-u="°C" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">BattEXCFrzStop</td><td class="d">Fluid-coupled coil - Setpoint for frost protection control when unit is in STOP...</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="808" data-i="220" data-acc="W" data-u="°C" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">BattEXCFrzDrf</td><td class="d">Fluid-coupled coil - Setpoint for frost protection control when unit is in OPERATING...</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="809" data-i="221" data-acc="W" data-u="°C" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">BattEXCFrzePB</td><td class="d">Fluid-coupled coil - P-band for frost protection control [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="810" data-i="222" data-acc="W" data-u="°C" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">BattEXCFrzASet</td><td class="d">Fluid-coupled coil - Setpoint for frost protection temperature alarm [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="811" data-i="225" data-acc="W" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">HW12VDCOutFunc</td><td class="d">Special customer code: Heat coil 1, step2 output (Out 1,2): Valve actuator type...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="812" data-i="229" data-acc="W" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">Ht2LimitTyp</td><td class="d">Special customer code: Heat2 limiting type 1Room, 2 Outdoor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="813" data-i="230" data-acc="W" data-u="°C" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Ht2StLimRTemp</td><td class="d">Special customer code: Startdifference temperature [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="814" data-i="231" data-acc="W" data-u="%" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Ht2StLimRPer</td><td class="d">Special customer code: Stepsize limiting roomtemp [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="815" data-i="232" data-acc="W" data-u="°C" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">Ht2StLimOTemp</td><td class="d">Special customer code: Blocking of Heat2 Outdoortemp [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="816" data-i="234" data-acc="W" data-u="Sec" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">Ht2SetDelTime</td><td class="d">Special customer code: Timeset delayed Heat 2 [Sec]</td><td class="u">Sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="817" data-i="233" data-acc="W" data-u="%" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">Ht2FlowOffset</td><td class="d">Special customer code: in % of Flow if Heat2 is on [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="818" data-i="228" data-acc="W" data-u="°C" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">NO_CStopRTemp</td><td class="d">Special customer code: Stop cooling over roomtemperature [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="819" data-i="226" data-acc="W" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">REXDeIcePerc</td><td class="d">Special customer code: Pressure percent over calibration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="820" data-i="227" data-acc="W" data-u="°C" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">NO_FAirCoolBlk</td><td class="d">Special customer code: Stop temperature freshair cooling [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="821" data-i="250" data-acc="W" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">DehumSet_RH</td><td class="d">Set point %rH dehumification [1/100%]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="822" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">RecFlowShift</td><td class="d">Special customer code: Set Change Airflow Recirce</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="823" data-i="236" data-acc="W" data-u="°C" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">RecClosDStTemp</td><td class="d">Special customer code: Temperature for start with open damper [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="824" data-i="237" data-acc="W" data-u="Sec" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">ROHRiseT100</td><td class="d">Special customer code: Timeset for CO2 DX-Cooling-Aggregate from 0 ..100% [Sec]</td><td class="u">Sec</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="825" data-i="238" data-acc="W" data-u="l/s" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">SNSupCoolFlw</td><td class="d">Setpoint supply air volume sommernight cooling</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="826" data-i="239" data-acc="W" data-u="l/s" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">SNExtCoolFlw</td><td class="d">Setpoint extract air volume sommernight cooling [m3/h]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="827" data-i="240" data-acc="W" data-u="Pa" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">SNSupCoolPa</td><td class="d">Setpoint supply air pressure sommernight cooling [Pa]</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="828" data-i="241" data-acc="W" data-u="Pa" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">SNExtCoolPa</td><td class="d">Setpoint extract air pressure sommernight cooling [Pa]</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="829" data-i="242" data-acc="W" data-u="%" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">SNSupCoolPrc</td><td class="d">Setpoint supply air constant speed sommernight cooling [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="830" data-i="243" data-acc="W" data-u="%" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">SNExtCoolPrc</td><td class="d">Setpoint extract air constant speed sommernight cooling [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="831" data-i="247" data-acc="W" data-u="%" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">SNSlvOffsPrc</td><td class="d">Sommernight cooling slave offset [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="832" data-i="294" data-acc="W" data-u="%" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">DewCoolPower</td><td class="d">Max % CoolPower for Dehumidity without DewPointSensor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="833" data-i="248" data-acc="W" data-u="ppm" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">CO2_MaxModRec</td><td class="d">Special customer code: Max CO2 (Store mode) [ppm]</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="834" data-i="249" data-acc="W" data-u="ppm" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">CO2_MinModRec</td><td class="d">Special customer code: Min CO2 (Store mode) [ppm]</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="835" data-i="251" data-acc="W" data-u="l/s" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">SupMedSpeedSet</td><td class="d">Setpoint supply air flow - medium speed [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="836" data-i="254" data-acc="W" data-u="l/s" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">ExtMedSpeedSet</td><td class="d">Setpoint exhaust air flow - medium speed [flow unit]</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="837" data-i="252" data-acc="W" data-u="Pa" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">SupDuctPaMeSet</td><td class="d">Setpoint supply air duct pressure medium speed [Pa]</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="838" data-i="255" data-acc="W" data-u="Pa" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">ExtDuctPaMeSet</td><td class="d">Setpoint exhaust air duct pressure medium speed [Pa]</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="839" data-i="256" data-acc="W" data-u="ppm" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">CO2_UserSetMP</td><td class="d">CO2 controller setpoint  medium speed (HI CO2 Val) [ppm]</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="840" data-i="257" data-acc="W" data-u="%" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">RecMinFresh</td><td class="d">Setpoint minimum fresh air; Only if modulated recirculation is selected [1/100%]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="841" data-i="259" data-acc="W" data-u="Pa" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">FiltExt2StaAlr</td><td class="d">Filter Pressure Alr Limit for ExtFilter2 (static mode)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="842" data-i="260" data-acc="W" data-u="%" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">FiltSup2DynAlr</td><td class="d">Filter Pressure Alr Limit for SupFilter (dynamic mode)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="843" data-i="261" data-acc="W" data-u="%" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">FiltExt2DynAlr</td><td class="d">Filter Pressure Alr Limit for ExtFilter (dynamic mode)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="844" data-i="262" data-acc="W" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">ZM1 RoomTmpSet</td><td class="d">ZoneModule 1 - Room Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="845" data-i="263" data-acc="W" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">ZM1 MinSupTemp</td><td class="d">ZoneModule 1 - Minimum Supply Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="846" data-i="264" data-acc="W" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">ZM1 MaxSupTemp</td><td class="d">ZoneModule 1 - Maximum Supply Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="847" data-i="265" data-acc="W" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">ZM1 CO2Set</td><td class="d">ZoneModule 1 - Room CO2 Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="848" data-i="266" data-acc="W" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">ZM1 RHSet</td><td class="d">ZoneModule 1 - Room RH Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="849" data-i="267" data-acc="W" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">ZM1 PIRMinFlow</td><td class="d">ZoneModule 1 - VAV Supply PIR Min Air Flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="850" data-i="268" data-acc="W" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">ZM2 RoomTmpSet</td><td class="d">ZoneModule 2 - Room Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="851" data-i="269" data-acc="W" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">ZM2 MinSupTemp</td><td class="d">ZoneModule 2 - Minimum Supply Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="852" data-i="270" data-acc="W" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">ZM2 MaxSupTemp</td><td class="d">ZoneModule 2 - Maximum Supply Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="853" data-i="271" data-acc="W" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">ZM2 CO2Set</td><td class="d">ZoneModule 2 - Room CO2 Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="854" data-i="272" data-acc="W" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">ZM2 RHSet</td><td class="d">ZoneModule 2 - Room RH Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="855" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">ZM2 PIRMinFlow</td><td class="d">ZoneModule 2 - VAV Supply PIR Min Air Flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="856" data-i="274" data-acc="W" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">ZM3 RoomTmpSet</td><td class="d">ZoneModule 3 - Room Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="857" data-i="275" data-acc="W" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">ZM3 MinSupTemp</td><td class="d">ZoneModule 3 - Minimum Supply Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="858" data-i="276" data-acc="W" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">ZM3 MaxSupTemp</td><td class="d">ZoneModule 3 - Maximum Supply Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="859" data-i="277" data-acc="W" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">ZM3 CO2Set</td><td class="d">ZoneModule 3 - Room CO2 Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="860" data-i="278" data-acc="W" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">ZM3 RHSet</td><td class="d">ZoneModule 3 - Room RH Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="861" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">ZM3 PIRMinFlow</td><td class="d">ZoneModule 3 - VAV Supply PIR Min Air Flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="862" data-i="280" data-acc="W" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">ZM4 RoomTmpSet</td><td class="d">ZoneModule 4 - Room Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="863" data-i="281" data-acc="W" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">ZM4 MinSupTemp</td><td class="d">ZoneModule 4 - Minimum Supply Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="864" data-i="282" data-acc="W" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">ZM4 MaxSupTemp</td><td class="d">ZoneModule 4 - Maximum Supply Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="865" data-i="283" data-acc="W" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">ZM4 CO2Set</td><td class="d">ZoneModule 4 - Room CO2 Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="866" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">ZM4 RHSet</td><td class="d">ZoneModule 4 - Room RH Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="867" data-i="285" data-acc="W" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">ZM4 PIRMinFlow</td><td class="d">ZoneModule 4 - VAV Supply PIR Min Air Flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="868" data-i="253" data-acc="W" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">SupFixMePrcSet</td><td class="d">Supply Motor Mediumspeed [1/100%], Fixed Fan Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="869" data-i="299" data-acc="W" data-u="" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">SupFixLoPrcSet</td><td class="d">Supply Motor Lowspeed [1/100%], Fixed Fan Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="870" data-i="300" data-acc="W" data-u="" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">SupFixHiPrcSet</td><td class="d">Supply Motor Highspeed [1/100%], Fixed Fan Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="871" data-i="301" data-acc="W" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">ExtFixMePrcSet</td><td class="d">Extract Motor Mediumspeed [1/100%], Fixed Fan Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="872" data-i="302" data-acc="W" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">ExtFixLoPrcSet</td><td class="d">Extract Motor Lowspeed [1/100%], Fixed Fan Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="873" data-i="303" data-acc="W" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">ExtFixHiPrcSet</td><td class="d">Extract Motor Highspeed [1/100%], Fixed Fan Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="874" data-i="304" data-acc="W" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">RecMaxFresh</td><td class="d">Max FreshAir part [1/100%]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="875" data-i="244" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">244</td><td class="n">BMSDrfCtrlReg</td><td class="d">BMS-modes only avalable after activation of physical input &quot;Operating mode via BMS&quot;</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">11 = BMS stop; 105 = BMS low speed; 210 = BMS high speed; 211 = BMS sommernight cooling; 220 = BMS night heating mode (Recirculation); 414 = BMS medium speed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="876" data-i="245" data-acc="W" data-u="°C" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">MBT_OutDoor</td><td class="d">BMS outdoor temperatur [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="877" data-i="246" data-acc="W" data-u="°C" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">MBT_Room1</td><td class="d">BMS room temperatur [1/100°C]</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Mark Climate Airstream AHU point IDs by name</summary><ul><li><a href="#obj-bv-0"><code>BV0</code></a>Alr_Reset</li><li><a href="#obj-bv-1"><code>BV1</code></a>CoolRecovFunc</li><li><a href="#obj-bv-2"><code>BV2</code></a>SN_Func</li><li><a href="#obj-bv-3"><code>BV3</code></a>SWTC_Func</li><li><a href="#obj-bv-4"><code>BV4</code></a>FlwTmpCmpFunc</li><li><a href="#obj-bv-5"><code>BV5</code></a>RecircFunc</li><li><a href="#obj-bv-6"><code>BV6</code></a>CoolFlwForceFc</li><li><a href="#obj-bv-7"><code>BV7</code></a>TimeSw-SumFunc</li><li><a href="#obj-bv-8"><code>BV8</code></a>ExtDrfHiPeriod</li><li><a href="#obj-bv-9"><code>BV9</code></a>ExtDrfPeriodON</li><li><a href="#obj-bv-10"><code>BV10</code></a>ManZeroCali</li><li><a href="#obj-bv-11"><code>BV11</code></a>AutoZeroCali</li><li><a href="#obj-bv-12"><code>BV12</code></a>FiltDynAlrFunc</li><li><a href="#obj-bv-13"><code>BV13</code></a>FiltCalibrate</li><li><a href="#obj-bv-14"><code>BV14</code></a>FiltCaliDone</li><li><a href="#obj-bv-21"><code>BV21</code></a>CmbEnCtrlMB</li><li><a href="#obj-bv-17"><code>BV17</code></a>CmbEnHeatMB</li><li><a href="#obj-bv-18"><code>BV18</code></a>CmbEnCoolMB</li><li><a href="#obj-bv-15"><code>BV15</code></a>MBTOutDAct</li><li><a href="#obj-bv-16"><code>BV16</code></a>MBTRoom1Activ</li><li><a href="#obj-bv-19"><code>BV19</code></a>MBForceRecirc</li><li><a href="#obj-bv-20"><code>BV20</code></a>MBEnblForceRec</li><li><a href="#obj-bi-0"><code>BI0</code></a>Operation</li><li><a href="#obj-bi-1"><code>BI1</code></a>ExtStop</li><li><a href="#obj-bi-2"><code>BI2</code></a>ExtHiSpeed</li><li><a href="#obj-bi-3"><code>BI3</code></a>ExtDrfLoSpeed</li><li><a href="#obj-bi-4"><code>BI4</code></a>ExtDrfHiSpeed</li><li><a href="#obj-bi-78"><code>BI78</code></a>ExtBrandStop</li><li><a href="#obj-bi-225"><code>BI225</code></a>ExtDrfMeSpeed</li><li><a href="#obj-bi-5"><code>BI5</code></a>ElBattPowerRed</li><li><a href="#obj-bi-6"><code>BI6</code></a>SN_Drift</li><li><a href="#obj-bi-7"><code>BI7</code></a>SN_Reset</li><li><a href="#obj-bi-8"><code>BI8</code></a>SWTC_WintComp</li><li><a href="#obj-bi-9"><code>BI9</code></a>SWTC_SumComp</li><li><a href="#obj-bi-10"><code>BI10</code></a>SW_Status</li><li><a href="#obj-bi-11"><code>BI11</code></a>RecircStatus</li><li><a href="#obj-bi-12"><code>BI12</code></a>EXC_Exercise</li><li><a href="#obj-bi-13"><code>BI13</code></a>CExcIceProtect</li><li><a href="#obj-bi-14"><code>BI14</code></a>SupDuctMinFlow</li><li><a href="#obj-bi-15"><code>BI15</code></a>SupDuctMaxFlow</li><li><a href="#obj-bi-16"><code>BI16</code></a>ExtDuctMinFlow</li><li><a href="#obj-bi-17"><code>BI17</code></a>ExtDuctMaxFlow</li><li><a href="#obj-bi-18"><code>BI18</code></a>CoolRecovery</li><li><a href="#obj-bi-19"><code>BI19</code></a>HW1FrostReg</li><li><a href="#obj-bi-20"><code>BI20</code></a>HW1PumpExer</li><li><a href="#obj-bi-21"><code>BI21</code></a>CW PumpExer</li><li><a href="#obj-bi-22"><code>BI22</code></a>Heat_FlwDnReg</li><li><a href="#obj-bi-23"><code>BI23</code></a>TempRegMinSup</li><li><a href="#obj-bi-24"><code>BI24</code></a>TempRegMaxSup</li><li><a href="#obj-bi-25"><code>BI25</code></a>BattEXC_Exer</li><li><a href="#obj-bi-26"><code>BI26</code></a>Heat_RE1</li><li><a href="#obj-bi-27"><code>BI27</code></a>Cool_RE1</li><li><a href="#obj-bi-28"><code>BI28</code></a>BattEXC_PumpRE</li><li><a href="#obj-bi-29"><code>BI29</code></a>AlrActive</li><li><a href="#obj-bi-30"><code>BI30</code></a>Alr_RE1</li><li><a href="#obj-bi-31"><code>BI31</code></a>Alr_RE2</li><li><a href="#obj-bi-32"><code>BI32</code></a>Alr_FireSignal</li><li><a href="#obj-bi-33"><code>BI33</code></a>Alr_SmokeSig</li><li><a href="#obj-bi-219"><code>BI219</code></a>EL1_OverHtBac</li><li><a href="#obj-bi-220"><code>BI220</code></a>AlrElBattCont</li><li><a href="#obj-bi-35"><code>BI35</code></a>FiltSupAlarm</li><li><a href="#obj-bi-36"><code>BI36</code></a>FiltExtAlarm</li><li><a href="#obj-bi-253"><code>BI253</code></a>FiltSup2Alarm</li><li><a href="#obj-bi-254"><code>BI254</code></a>FiltExt2Alarm</li><li><a href="#obj-bi-37"><code>BI37</code></a>SupTempSensErr</li><li><a href="#obj-bi-38"><code>BI38</code></a>ExtTempSensErr</li><li><a href="#obj-bi-39"><code>BI39</code></a>OutDoorSensErr</li><li><a href="#obj-bi-40"><code>BI40</code></a>RoomSensErr</li><li><a href="#obj-bi-41"><code>BI41</code></a>ExhaustSensErr</li><li><a href="#obj-bi-42"><code>BI42</code></a>HW1SensErr</li><li><a href="#obj-bi-43"><code>BI43</code></a>BattEXC_SensEr</li><li><a href="#obj-bi-44"><code>BI44</code></a>HW1FrostAlr</li><li><a href="#obj-bi-45"><code>BI45</code></a>Cool_SumAlarm</li><li><a href="#obj-bi-46"><code>BI46</code></a>Cool_DI1_Alarm</li><li><a href="#obj-bi-47"><code>BI47</code></a>Cool_DI2_Alarm</li><li><a href="#obj-bi-48"><code>BI48</code></a>Cool_DI3_Alarm</li><li><a href="#obj-bi-49"><code>BI49</code></a>Cool_DI4_Alarm</li><li><a href="#obj-bi-50"><code>BI50</code></a>SupMotorON</li><li><a href="#obj-bi-51"><code>BI51</code></a>SupMotorAlarm</li><li><a href="#obj-bi-52"><code>BI52</code></a>FCsupMtrAlrVlo</li><li><a href="#obj-bi-53"><code>BI53</code></a>FCsupMtrAlrVhi</li><li><a href="#obj-bi-54"><code>BI54</code></a>FCsupMtrAlrIhi</li><li><a href="#obj-bi-55"><code>BI55</code></a>FCsupMtrAlrTmp</li><li><a href="#obj-bi-56"><code>BI56</code></a>FCsupMtrAlrPhs</li><li><a href="#obj-bi-58"><code>BI58</code></a>FCsupMtrIhiLim</li><li><a href="#obj-bi-57"><code>BI57</code></a>FCsupMtrAlrRip</li><li><a href="#obj-bi-59"><code>BI59</code></a>ExtMotorON</li><li><a href="#obj-bi-61"><code>BI61</code></a>FCextMtrAlrVlo</li><li><a href="#obj-bi-62"><code>BI62</code></a>FCextMtrAlrVhi</li><li><a href="#obj-bi-63"><code>BI63</code></a>FCextMtrAlrIhi</li><li><a href="#obj-bi-64"><code>BI64</code></a>FCextMtrAlrTmp</li><li><a href="#obj-bi-65"><code>BI65</code></a>FCextMtrAlrPhs</li><li><a href="#obj-bi-67"><code>BI67</code></a>FCextMtrIhiLim</li><li><a href="#obj-bi-66"><code>BI66</code></a>FCextMtrAlrRip</li><li><a href="#obj-bi-68"><code>BI68</code></a>EXC_ON</li><li><a href="#obj-bi-69"><code>BI69</code></a>EXC_Reset</li><li><a href="#obj-bi-70"><code>BI70</code></a>EXC_Direction</li><li><a href="#obj-bi-71"><code>BI71</code></a>EXC_RotAlarm</li><li><a href="#obj-bi-72"><code>BI72</code></a>EXC_VloAlarm</li><li><a href="#obj-bi-73"><code>BI73</code></a>EXC_VhiAlarm</li><li><a href="#obj-bi-74"><code>BI74</code></a>EXC_IhiAlarm</li><li><a href="#obj-bi-75"><code>BI75</code></a>EXC_TempAlarm</li><li><a href="#obj-bi-76"><code>BI76</code></a>EXC_RotSignal</li><li><a href="#obj-bi-77"><code>BI77</code></a>EXC_Overload</li><li><a href="#obj-bi-93"><code>BI93</code></a>PH_PowReduce</li><li><a href="#obj-bi-89"><code>BI89</code></a>PHFrostRegAct</li><li><a href="#obj-bi-91"><code>BI91</code></a>PHHeatRelay</li><li><a href="#obj-bi-92"><code>BI92</code></a>PH_Overheat</li><li><a href="#obj-bi-94"><code>BI94</code></a>PH_HWBSensErr</li><li><a href="#obj-bi-88"><code>BI88</code></a>PHFreezeAlarm</li><li><a href="#obj-bi-226"><code>BI226</code></a>PHHeatRelay2</li><li><a href="#obj-bi-176"><code>BI176</code></a>PHHeatRelay3</li><li><a href="#obj-bi-90"><code>BI90</code></a>PHPumpExer</li><li><a href="#obj-bi-108"><code>BI108</code></a>HP_CoolingActv</li><li><a href="#obj-bi-109"><code>BI109</code></a>HP_De-icingAct</li><li><a href="#obj-bi-107"><code>BI107</code></a>NO_CStopRTStat</li><li><a href="#obj-bi-106"><code>BI106</code></a>NO_CRecovStat</li><li><a href="#obj-bi-104"><code>BI104</code></a>AlrNoREXCali</li><li><a href="#obj-bi-105"><code>BI105</code></a>AlrSensREXNC</li><li><a href="#obj-bi-110"><code>BI110</code></a>AlrRexFrozen</li><li><a href="#obj-bi-111"><code>BI111</code></a>AlrRexDusty</li><li><a href="#obj-bi-95"><code>BI95</code></a>AlrEXCEffToLow</li><li><a href="#obj-bi-86"><code>BI86</code></a>HW2SensErr</li><li><a href="#obj-bi-87"><code>BI87</code></a>HW2FrostAlr</li><li><a href="#obj-bi-84"><code>BI84</code></a>HW2FrostReg</li><li><a href="#obj-bi-85"><code>BI85</code></a>HW2PumpExer</li><li><a href="#obj-bi-278"><code>BI278</code></a>Heat_RE2</li><li><a href="#obj-bi-212"><code>BI212</code></a>Heat_RE21</li><li><a href="#obj-bi-213"><code>BI213</code></a>Heat_RE22</li><li><a href="#obj-bi-214"><code>BI214</code></a>Heat_RE23</li><li><a href="#obj-bi-215"><code>BI215</code></a>Heat_RE24</li><li><a href="#obj-bi-216"><code>BI216</code></a>Heat_RE25</li><li><a href="#obj-bi-79"><code>BI79</code></a>AddOnTSens1Err</li><li><a href="#obj-bi-80"><code>BI80</code></a>AddOnTSens2Err</li><li><a href="#obj-bi-81"><code>BI81</code></a>AddOnTSens3Err</li><li><a href="#obj-bi-82"><code>BI82</code></a>AddOnTSens4Err</li><li><a href="#obj-bi-100"><code>BI100</code></a>AlrFrzBattEXC</li><li><a href="#obj-bi-279"><code>BI279</code></a>CombiTSenErr</li><li><a href="#obj-bi-280"><code>BI280</code></a>CombiFrostAlrH</li><li><a href="#obj-bi-281"><code>BI281</code></a>CombiFrostReg</li><li><a href="#obj-bi-282"><code>BI282</code></a>CombiPumpExer</li><li><a href="#obj-bi-283"><code>BI283</code></a>CombiCoolRel</li><li><a href="#obj-bi-284"><code>BI284</code></a>CombiHeatRel</li><li><a href="#obj-bi-113"><code>BI113</code></a>Ht2DelayStatus</li><li><a href="#obj-bi-115"><code>BI115</code></a>Ht2RecBlkAct</li><li><a href="#obj-bi-112"><code>BI112</code></a>Ht2FlowChgAct</li><li><a href="#obj-bi-116"><code>BI116</code></a>IntRecFlowStat</li><li><a href="#obj-bi-117"><code>BI117</code></a>RecClosDmpAct</li><li><a href="#obj-bi-114"><code>BI114</code></a>HT2DelLimBlkNo</li><li><a href="#obj-bi-118"><code>BI118</code></a>HW1RiFaActiv</li><li><a href="#obj-bi-277"><code>BI277</code></a>Alr_FireEvaDmp</li><li><a href="#obj-bi-120"><code>BI120</code></a>EC2supMtAlrVlo</li><li><a href="#obj-bi-121"><code>BI121</code></a>EC2supMtAlrVhi</li><li><a href="#obj-bi-122"><code>BI122</code></a>EC2supMtAlrIhi</li><li><a href="#obj-bi-123"><code>BI123</code></a>EC2supMtAlrTmp</li><li><a href="#obj-bi-124"><code>BI124</code></a>EC2supMtAlrPhs</li><li><a href="#obj-bi-126"><code>BI126</code></a>EC2supRotBlok</li><li><a href="#obj-bi-119"><code>BI119</code></a>EC2supMtIhiLim</li><li><a href="#obj-bi-128"><code>BI128</code></a>EC2extMtAlrVlo</li><li><a href="#obj-bi-129"><code>BI129</code></a>EC2extMtAlrVhi</li><li><a href="#obj-bi-130"><code>BI130</code></a>EC2extMtAlrIhi</li><li><a href="#obj-bi-131"><code>BI131</code></a>EC2extMtAlrTmp</li><li><a href="#obj-bi-132"><code>BI132</code></a>EC2extMtAlrPhs</li><li><a href="#obj-bi-134"><code>BI134</code></a>EC2extRotBlok</li><li><a href="#obj-bi-127"><code>BI127</code></a>EC2extMtIhiLim</li><li><a href="#obj-bi-155"><code>BI155</code></a>AlrTTH6202Com</li><li><a href="#obj-bi-138"><code>BI138</code></a>ECsupMtrAlrVlo</li><li><a href="#obj-bi-139"><code>BI139</code></a>ECsupMtrAlrVhi</li><li><a href="#obj-bi-140"><code>BI140</code></a>ECsupMtrAlrIhi</li><li><a href="#obj-bi-141"><code>BI141</code></a>ECsupMtrAlrTmp</li><li><a href="#obj-bi-142"><code>BI142</code></a>ECsupMtrAlrPhs</li><li><a href="#obj-bi-144"><code>BI144</code></a>ECsupRotBloked</li><li><a href="#obj-bi-137"><code>BI137</code></a>ECsupMtrIhiLim</li><li><a href="#obj-bi-146"><code>BI146</code></a>ECextMtrAlrVlo</li><li><a href="#obj-bi-147"><code>BI147</code></a>ECextMtrAlrVhi</li><li><a href="#obj-bi-148"><code>BI148</code></a>ECextMtrAlrIhi</li><li><a href="#obj-bi-149"><code>BI149</code></a>ECextMtrAlrTmp</li><li><a href="#obj-bi-150"><code>BI150</code></a>ECextMtrAlrPhs</li><li><a href="#obj-bi-152"><code>BI152</code></a>ECextRotBloked</li><li><a href="#obj-bi-145"><code>BI145</code></a>ECextMtrIhiLim</li><li><a href="#obj-bi-158"><code>BI158</code></a>AlrExtIO1_Comm</li><li><a href="#obj-bi-159"><code>BI159</code></a>AlrExtIO2_Comm</li><li><a href="#obj-bi-160"><code>BI160</code></a>AlrExtIO3_Comm</li><li><a href="#obj-bi-161"><code>BI161</code></a>AlrExtIO4_Comm</li><li><a href="#obj-bi-162"><code>BI162</code></a>AlrExtIO5_Comm</li><li><a href="#obj-bi-163"><code>BI163</code></a>AlrExtIO6_Comm</li><li><a href="#obj-bi-164"><code>BI164</code></a>AlrExtIO7_Comm</li><li><a href="#obj-bi-165"><code>BI165</code></a>AlrExtIO8_Comm</li><li><a href="#obj-bi-167"><code>BI167</code></a>AlrAddOnSens1</li><li><a href="#obj-bi-168"><code>BI168</code></a>AlrAddOnSens2</li><li><a href="#obj-bi-169"><code>BI169</code></a>AlrAddOnSens3</li><li><a href="#obj-bi-170"><code>BI170</code></a>AlrAddOnSens4</li><li><a href="#obj-bi-174"><code>BI174</code></a>ROHRiFaActiv</li><li><a href="#obj-bi-175"><code>BI175</code></a>CmbEnCtrlMB</li><li><a href="#obj-bi-173"><code>BI173</code></a>Cmb2CoolRel</li><li><a href="#obj-bi-178"><code>BI178</code></a>ECsupEEP_Err</li><li><a href="#obj-bi-179"><code>BI179</code></a>EC2supEEP_Err</li><li><a href="#obj-bi-180"><code>BI180</code></a>ECextEEP_Err</li><li><a href="#obj-bi-181"><code>BI181</code></a>EC2extEEP_Err</li><li><a href="#obj-bi-182"><code>BI182</code></a>TTH6040ComAlr</li><li><a href="#obj-bi-183"><code>BI183</code></a>LowOilDXHPAlr</li><li><a href="#obj-bi-203"><code>BI203</code></a>AlrFireManStop</li><li><a href="#obj-bi-204"><code>BI204</code></a>AlrSmokEvac</li><li><a href="#obj-bi-201"><code>BI201</code></a>BMSRoomTOOR</li><li><a href="#obj-bi-202"><code>BI202</code></a>BMSOutDTOOR</li><li><a href="#obj-bi-205"><code>BI205</code></a>AlrSmokEvaFan</li><li><a href="#obj-bi-206"><code>BI206</code></a>StatInleRel</li><li><a href="#obj-bi-207"><code>BI207</code></a>StatSupRel</li><li><a href="#obj-bi-208"><code>BI208</code></a>StatRecRel</li><li><a href="#obj-bi-209"><code>BI209</code></a>ExOutDSensErr</li><li><a href="#obj-bi-210"><code>BI210</code></a>PHTempSensErr</li><li><a href="#obj-bi-211"><code>BI211</code></a>CW_TSensErr</li><li><a href="#obj-bi-217"><code>BI217</code></a>Heat_RE26</li><li><a href="#obj-bi-218"><code>BI218</code></a>Combi_PumpRE</li><li><a href="#obj-bi-221"><code>BI221</code></a>EL2_OverHtBac</li><li><a href="#obj-bi-222"><code>BI222</code></a>AlrBat2Contact</li><li><a href="#obj-bi-223"><code>BI223</code></a>OutFiltAlrOn</li><li><a href="#obj-bi-224"><code>BI224</code></a>ExtFiltAlrOn</li><li><a href="#obj-bi-227"><code>BI227</code></a>FiltCaliDone</li><li><a href="#obj-bi-228"><code>BI228</code></a>ExtDrfMePeriod</li><li><a href="#obj-bi-229"><code>BI229</code></a>FCAlrSupPoLim</li><li><a href="#obj-bi-230"><code>BI230</code></a>FCAlrExtPoLim</li><li><a href="#obj-bi-231"><code>BI231</code></a>FCAlrSupDVRBlk</li><li><a href="#obj-bi-232"><code>BI232</code></a>FCAlrExtDVRBlk</li><li><a href="#obj-bi-233"><code>BI233</code></a>DVAlrSupIStop</li><li><a href="#obj-bi-235"><code>BI235</code></a>DV2AlrSupIStop</li><li><a href="#obj-bi-234"><code>BI234</code></a>DVAlrExtIStop</li><li><a href="#obj-bi-236"><code>BI236</code></a>DV2AlrExtIStop</li><li><a href="#obj-bi-237"><code>BI237</code></a>CmbHeatState</li><li><a href="#obj-bi-238"><code>BI238</code></a>CmbCoolState</li><li><a href="#obj-bi-239"><code>BI239</code></a>Pre_OverHtBac</li><li><a href="#obj-bi-240"><code>BI240</code></a>AlrPrhContact</li><li><a href="#obj-bi-241"><code>BI241</code></a>ECSupHiIOAlr</li><li><a href="#obj-bi-242"><code>BI242</code></a>ECExtHiIOAlr</li><li><a href="#obj-bi-243"><code>BI243</code></a>EC2SupHiIOAlr</li><li><a href="#obj-bi-244"><code>BI244</code></a>EC2ExtHiIOAlr</li><li><a href="#obj-bi-245"><code>BI245</code></a>AlrSupFanStop</li><li><a href="#obj-bi-246"><code>BI246</code></a>AlrSMEvacDmp</li><li><a href="#obj-bi-247"><code>BI247</code></a>AlrSMBPassDmp</li><li><a href="#obj-bi-248"><code>BI248</code></a>DPTH 1ComAlr</li><li><a href="#obj-bi-249"><code>BI249</code></a>DPTH 2ComAlr</li><li><a href="#obj-bi-250"><code>BI250</code></a>DPTH 3ComAlr</li><li><a href="#obj-bi-251"><code>BI251</code></a>DPTH 4ComAlr</li><li><a href="#obj-bi-252"><code>BI252</code></a>DPTH 5ComAlr</li><li><a href="#obj-bi-255"><code>BI255</code></a>SupFilt2AlrOn</li><li><a href="#obj-bi-256"><code>BI256</code></a>ExtFilt2AlrOn</li><li><a href="#obj-bi-83"><code>BI83</code></a>AlrFrostLuft</li><li><a href="#obj-bi-125"><code>BI125</code></a>EC2sup ErrDir</li><li><a href="#obj-bi-133"><code>BI133</code></a>EC2ext ErrDir</li><li><a href="#obj-bi-135"><code>BI135</code></a>AlrEC2SupCom</li><li><a href="#obj-bi-136"><code>BI136</code></a>AlrEC2ExtCom</li><li><a href="#obj-bi-143"><code>BI143</code></a>ECsup ErrDir</li><li><a href="#obj-bi-151"><code>BI151</code></a>ECext ErrDir</li><li><a href="#obj-bi-153"><code>BI153</code></a>AlrOJ ECS Comm</li><li><a href="#obj-bi-154"><code>BI154</code></a>AlrOJ ECE Comm</li><li><a href="#obj-bi-156"><code>BI156</code></a>AlrBDRes7Com</li><li><a href="#obj-bi-157"><code>BI157</code></a>AlrBDRes7Pos</li><li><a href="#obj-bi-166"><code>BI166</code></a>AlrSupTemp2</li><li><a href="#obj-bi-171"><code>BI171</code></a>AlrSupMtr</li><li><a href="#obj-bi-172"><code>BI172</code></a>AlrExtMtr</li><li><a href="#obj-bi-96"><code>BI96</code></a>AlrAtvSupComm</li><li><a href="#obj-bi-97"><code>BI97</code></a>AlrAtvExtComm</li><li><a href="#obj-bi-98"><code>BI98</code></a>AlrAtvSupFC</li><li><a href="#obj-bi-99"><code>BI99</code></a>AlrAtvExtFC</li><li><a href="#obj-bi-101"><code>BI101</code></a>AlrDeIceCont</li><li><a href="#obj-bi-102"><code>BI102</code></a>AlrDeIceOverh</li><li><a href="#obj-bi-103"><code>BI103</code></a>AlrDeIceReduc</li><li><a href="#obj-bi-60"><code>BI60</code></a>ExtMotorAlarm</li><li><a href="#obj-bi-257"><code>BI257</code></a>ZM PIR</li><li><a href="#obj-bi-258"><code>BI258</code></a>ZM1 WinFrost</li><li><a href="#obj-bi-259"><code>BI259</code></a>ZM1 PIR</li><li><a href="#obj-bi-260"><code>BI260</code></a>ZM1 RoomTmpErr</li><li><a href="#obj-bi-261"><code>BI261</code></a>ZM1 SupTempErr</li><li><a href="#obj-bi-262"><code>BI262</code></a>ZM2 WinFrost</li><li><a href="#obj-bi-263"><code>BI263</code></a>ZM2 PIR</li><li><a href="#obj-bi-264"><code>BI264</code></a>ZM2 RoomTmpErr</li><li><a href="#obj-bi-265"><code>BI265</code></a>ZM2 SupTempErr</li><li><a href="#obj-bi-266"><code>BI266</code></a>ZM3 WinFrost</li><li><a href="#obj-bi-267"><code>BI267</code></a>ZM3 PIR</li><li><a href="#obj-bi-268"><code>BI268</code></a>ZM3 RoomTmpErr</li><li><a href="#obj-bi-269"><code>BI269</code></a>ZM3 SupTempErr</li><li><a href="#obj-bi-270"><code>BI270</code></a>ZM4 WinFrost</li><li><a href="#obj-bi-271"><code>BI271</code></a>ZM4 PIR</li><li><a href="#obj-bi-272"><code>BI272</code></a>ZM4 RoomTmpErr</li><li><a href="#obj-bi-273"><code>BI273</code></a>ZM4 SupTempErr</li><li><a href="#obj-bi-274"><code>BI274</code></a>Cool_RE2</li><li><a href="#obj-bi-275"><code>BI275</code></a>Cool_RE3</li><li><a href="#obj-bi-276"><code>BI276</code></a>Cool_RE4</li><li><a href="#obj-bi-285"><code>BI285</code></a>SupFanWallAlr</li><li><a href="#obj-bi-286"><code>BI286</code></a>ExtFanWallAlr</li><li><a href="#obj-bi-287"><code>BI287</code></a>ExtDamperSig</li><li><a href="#obj-bi-288"><code>BI288</code></a>ExhDamperSig</li><li><a href="#obj-bi-289"><code>BI289</code></a>ExhBDamperSig</li><li><a href="#obj-bi-290"><code>BI290</code></a>SupBDamperSig</li><li><a href="#obj-bi-185"><code>BI185</code></a>AlrComSupFan</li><li><a href="#obj-bi-187"><code>BI187</code></a>AlrComSupFlDu</li><li><a href="#obj-bi-186"><code>BI186</code></a>AlrComExtFan</li><li><a href="#obj-bi-188"><code>BI188</code></a>AlrComExtFlDu</li><li><a href="#obj-bi-184"><code>BI184</code></a>AlrComHWPump</li><li><a href="#obj-bi-189"><code>BI189</code></a>AlrComEXC</li><li><a href="#obj-bi-190"><code>BI190</code></a>AlrComFreeze</li><li><a href="#obj-bi-191"><code>BI191</code></a>AlrComElHeat</li><li><a href="#obj-bi-192"><code>BI192</code></a>AlrComTemp</li><li><a href="#obj-bi-193"><code>BI193</code></a>AlrComSFilt</li><li><a href="#obj-bi-194"><code>BI194</code></a>AlrComEFilt</li><li><a href="#obj-bi-195"><code>BI195</code></a>AlrComTmpSens</li><li><a href="#obj-bi-196"><code>BI196</code></a>AlrComCool</li><li><a href="#obj-bi-197"><code>BI197</code></a>AlrComBDamp</li><li><a href="#obj-bi-198"><code>BI198</code></a>AlrComIntern</li><li><a href="#obj-bi-199"><code>BI199</code></a>BMS InpStat</li><li><a href="#obj-bi-200"><code>BI200</code></a>ExternLowState</li><li><a href="#obj-bi-177"><code>BI177</code></a>StartInpState</li><li><a href="#obj-ai-0"><code>AI0</code></a>DriftMode</li><li><a href="#obj-ai-1"><code>AI1</code></a>SupDuctPa</li><li><a href="#obj-ai-2"><code>AI2</code></a>SupDuctPaRgSet</li><li><a href="#obj-ai-3"><code>AI3</code></a>ExtDuctPa</li><li><a href="#obj-ai-4"><code>AI4</code></a>ExtDuctPaRgSet</li><li><a href="#obj-ai-5"><code>AI5</code></a>SupFlow</li><li><a href="#obj-ai-6"><code>AI6</code></a>SupFlowRegSet</li><li><a href="#obj-ai-7"><code>AI7</code></a>ExtFlow</li><li><a href="#obj-ai-8"><code>AI8</code></a>ExtFlowRegSet</li><li><a href="#obj-ai-9"><code>AI9</code></a>CO2_ppmMeas</li><li><a href="#obj-ai-10"><code>AI10</code></a>MtrFanSupVin</li><li><a href="#obj-ai-11"><code>AI11</code></a>MtrFanExtVin</li><li><a href="#obj-ai-12"><code>AI12</code></a>FAN_SupPrcMeas</li><li><a href="#obj-ai-13"><code>AI13</code></a>FAN_ExtPrcMeas</li><li><a href="#obj-ai-14"><code>AI14</code></a>SupFC_MaxFlow</li><li><a href="#obj-ai-15"><code>AI15</code></a>ExtFC_MaxFlow</li><li><a href="#obj-ai-16"><code>AI16</code></a>SupTemp</li><li><a href="#obj-ai-17"><code>AI17</code></a>SupTempRegSet</li><li><a href="#obj-ai-18"><code>AI18</code></a>ExtTemp</li><li><a href="#obj-ai-19"><code>AI19</code></a>ExtTempRegSet</li><li><a href="#obj-ai-20"><code>AI20</code></a>OutDoorTemp</li><li><a href="#obj-ai-21"><code>AI21</code></a>RoomTemp</li><li><a href="#obj-ai-22"><code>AI22</code></a>ExhaustTemp</li><li><a href="#obj-ai-23"><code>AI23</code></a>TempRegMeas</li><li><a href="#obj-ai-24"><code>AI24</code></a>TempRegVal</li><li><a href="#obj-ai-25"><code>AI25</code></a>BattEXC_Temp</li><li><a href="#obj-ai-26"><code>AI26</code></a>HW1BattTemp</li><li><a href="#obj-ai-27"><code>AI27</code></a>SupFiltPaAvr</li><li><a href="#obj-ai-28"><code>AI28</code></a>ExtFiltPaAvr</li><li><a href="#obj-ai-29"><code>AI29</code></a>SupMotorSet</li><li><a href="#obj-ai-30"><code>AI30</code></a>ExtMotorSet</li><li><a href="#obj-ai-31"><code>AI31</code></a>FiltSupAlrPa</li><li><a href="#obj-ai-232"><code>AI232</code></a>EfficiencyTemp</li><li><a href="#obj-ai-108"><code>AI108</code></a>EXCActualEff</li><li><a href="#obj-ai-106"><code>AI106</code></a>AtvSupFCType</li><li><a href="#obj-ai-107"><code>AI107</code></a>AtvExtFCType</li><li><a href="#obj-ai-130"><code>AI130</code></a>ExtFilt2PaAvr</li><li><a href="#obj-ai-32"><code>AI32</code></a>FiltExtAlrPa</li><li><a href="#obj-ai-131"><code>AI131</code></a>SupFilt2PaAvr</li><li><a href="#obj-ai-33"><code>AI33</code></a>FlwTmpCmpOut</li><li><a href="#obj-ai-34"><code>AI34</code></a>SWTC_ActSetOfs</li><li><a href="#obj-ai-35"><code>AI35</code></a>HeatEXCPower</li><li><a href="#obj-ai-36"><code>AI36</code></a>HeatPower</li><li><a href="#obj-ai-37"><code>AI37</code></a>CoolPower</li><li><a href="#obj-ai-38"><code>AI38</code></a>CoolActPower</li><li><a href="#obj-ai-39"><code>AI39</code></a>CoolFlwForcePw</li><li><a href="#obj-ai-40"><code>AI40</code></a>CoolVin1Alarm</li><li><a href="#obj-ai-41"><code>AI41</code></a>CoolVin2Alarm</li><li><a href="#obj-ai-42"><code>AI42</code></a>CoolVin3Alarm</li><li><a href="#obj-ai-43"><code>AI43</code></a>CoolVin4Alarm</li><li><a href="#obj-ai-44"><code>AI44</code></a>C_LoPress1Bar</li><li><a href="#obj-ai-45"><code>AI45</code></a>C_HiPress1Bar</li><li><a href="#obj-ai-46"><code>AI46</code></a>C_LoPress2Bar</li><li><a href="#obj-ai-47"><code>AI47</code></a>C_HiPress2Bar</li><li><a href="#obj-ai-103"><code>AI103</code></a>Heat2Power</li><li><a href="#obj-ai-48"><code>AI48</code></a>FCsupMtrType</li><li><a href="#obj-ai-49"><code>AI49</code></a>FCsupMtrFC_SW</li><li><a href="#obj-ai-50"><code>AI50</code></a>FCsupMtrIO_SW</li><li><a href="#obj-ai-51"><code>AI51</code></a>FCsupMtrPrcOut</li><li><a href="#obj-ai-52"><code>AI52</code></a>FCsupMtrHzOut</li><li><a href="#obj-ai-53"><code>AI53</code></a>FCsupMtrIout</li><li><a href="#obj-ai-54"><code>AI54</code></a>FCsupMtrPowOut</li><li><a href="#obj-ai-55"><code>AI55</code></a>FCsupMtrPrcSet</li><li><a href="#obj-ai-56"><code>AI56</code></a>SupSFP</li><li><a href="#obj-ai-251"><code>AI251</code></a>SupSFPII</li><li><a href="#obj-ai-57"><code>AI57</code></a>FCextMtrType</li><li><a href="#obj-ai-58"><code>AI58</code></a>FCextMtrFC_SW</li><li><a href="#obj-ai-59"><code>AI59</code></a>FCextMtrIO_SW</li><li><a href="#obj-ai-60"><code>AI60</code></a>FCextMtrPrcOut</li><li><a href="#obj-ai-61"><code>AI61</code></a>FCextMtrHzOut</li><li><a href="#obj-ai-62"><code>AI62</code></a>FCextMtrIout</li><li><a href="#obj-ai-63"><code>AI63</code></a>FCextMtrPowOut</li><li><a href="#obj-ai-64"><code>AI64</code></a>FCextMtrPrcSet</li><li><a href="#obj-ai-65"><code>AI65</code></a>ExtSFP</li><li><a href="#obj-ai-252"><code>AI252</code></a>ExtSFPII</li><li><a href="#obj-ai-66"><code>AI66</code></a>EXC_Type</li><li><a href="#obj-ai-67"><code>AI67</code></a>EXC_Software</li><li><a href="#obj-ai-68"><code>AI68</code></a>EXC_PrcOut</li><li><a href="#obj-ai-69"><code>AI69</code></a>EXC_RpmOut</li><li><a href="#obj-ai-70"><code>AI70</code></a>EXC_Iout</li><li><a href="#obj-ai-71"><code>AI71</code></a>EXC_Power</li><li><a href="#obj-ai-72"><code>AI72</code></a>EXC_DriftDays</li><li><a href="#obj-ai-73"><code>AI73</code></a>EXC_PrcSet</li><li><a href="#obj-ai-253"><code>AI253</code></a>FullSFPHigh</li><li><a href="#obj-ai-254"><code>AI254</code></a>FullSFPLow</li><li><a href="#obj-ai-74"><code>AI74</code></a>EXTM1_SW_Ver</li><li><a href="#obj-ai-75"><code>AI75</code></a>EXTM2_SW_Ver</li><li><a href="#obj-ai-105"><code>AI105</code></a>PHWMTemp</li><li><a href="#obj-ai-104"><code>AI104</code></a>PH_HeatPower</li><li><a href="#obj-ai-76"><code>AI76</code></a>TimeSw-WeekDay</li><li><a href="#obj-ai-77"><code>AI77</code></a>ExtDrfDaysLeft</li><li><a href="#obj-ai-78"><code>AI78</code></a>ExtDrfMinLeft</li><li><a href="#obj-ai-110"><code>AI110</code></a>HP_CoilPaMeas</li><li><a href="#obj-ai-79"><code>AI79</code></a>Alr_Released00</li><li><a href="#obj-ai-80"><code>AI80</code></a>Alr_Released01</li><li><a href="#obj-ai-81"><code>AI81</code></a>Alr_Released02</li><li><a href="#obj-ai-82"><code>AI82</code></a>Alr_Released03</li><li><a href="#obj-ai-83"><code>AI83</code></a>Alr_Released04</li><li><a href="#obj-ai-84"><code>AI84</code></a>Alr_Released05</li><li><a href="#obj-ai-85"><code>AI85</code></a>Alr_Released06</li><li><a href="#obj-ai-86"><code>AI86</code></a>Alr_Released07</li><li><a href="#obj-ai-87"><code>AI87</code></a>Alr_Released08</li><li><a href="#obj-ai-88"><code>AI88</code></a>Alr_Released09</li><li><a href="#obj-ai-89"><code>AI89</code></a>Alr_Released10</li><li><a href="#obj-ai-90"><code>AI90</code></a>Alr_Released11</li><li><a href="#obj-ai-91"><code>AI91</code></a>Alr_Released12</li><li><a href="#obj-ai-92"><code>AI92</code></a>Alr_Released13</li><li><a href="#obj-ai-93"><code>AI93</code></a>Alr_Released14</li><li><a href="#obj-ai-94"><code>AI94</code></a>Alr_Released15</li><li><a href="#obj-ai-263"><code>AI263</code></a>Humid ActRHOut</li><li><a href="#obj-ai-264"><code>AI264</code></a>Humid ActRHExh</li><li><a href="#obj-ai-95"><code>AI95</code></a>MasterSW_Ver</li><li><a href="#obj-ai-96"><code>AI96</code></a>DisplaySW_Ver</li><li><a href="#obj-ai-97"><code>AI97</code></a>AddOnTSensor1</li><li><a href="#obj-ai-98"><code>AI98</code></a>AddOnTSensor2</li><li><a href="#obj-ai-99"><code>AI99</code></a>AddOnTSensor3</li><li><a href="#obj-ai-100"><code>AI100</code></a>AddOnTSensor4</li><li><a href="#obj-ai-101"><code>AI101</code></a>MtrFanSupVin</li><li><a href="#obj-ai-102"><code>AI102</code></a>MtrFanExtVin</li><li><a href="#obj-ai-128"><code>AI128</code></a>Humid_ActRHSup</li><li><a href="#obj-ai-127"><code>AI127</code></a>Humid_ActRHExt</li><li><a href="#obj-ai-109"><code>AI109</code></a>HW12_VDCOut</li><li><a href="#obj-ai-111"><code>AI111</code></a>RecAltFlowAct</li><li><a href="#obj-ai-112"><code>AI112</code></a>RecClosTimer</li><li><a href="#obj-ai-113"><code>AI113</code></a>CombiVDC_Out</li><li><a href="#obj-ai-114"><code>AI114</code></a>CombiHeatPow</li><li><a href="#obj-ai-115"><code>AI115</code></a>CombiCoolPow</li><li><a href="#obj-ai-234"><code>AI234</code></a>SupplyTemp2</li><li><a href="#obj-ai-118"><code>AI118</code></a>ExtOutDTemp</li><li><a href="#obj-ai-119"><code>AI119</code></a>PHeatTempAir</li><li><a href="#obj-ai-120"><code>AI120</code></a>CW_supplyTemp</li><li><a href="#obj-ai-121"><code>AI121</code></a>RecFreshAirDis</li><li><a href="#obj-ai-122"><code>AI122</code></a>RecDampPrcDis</li><li><a href="#obj-ai-123"><code>AI123</code></a>CoolVDC_Out2</li><li><a href="#obj-ai-116"><code>AI116</code></a>AtvExtPower</li><li><a href="#obj-ai-117"><code>AI117</code></a>AtvSupPower</li><li><a href="#obj-ai-233"><code>AI233</code></a>OutDoorSenTemp</li><li><a href="#obj-ai-124"><code>AI124</code></a>OutFilRestDay</li><li><a href="#obj-ai-125"><code>AI125</code></a>ExtFilRestDay</li><li><a href="#obj-ai-126"><code>AI126</code></a>CombiBattTemp</li><li><a href="#obj-ai-129"><code>AI129</code></a>RelHumMixed</li><li><a href="#obj-ai-132"><code>AI132</code></a>ZM Count</li><li><a href="#obj-ai-133"><code>AI133</code></a>ZM OpMode</li><li><a href="#obj-ai-134"><code>AI134</code></a>ZM1 Status</li><li><a href="#obj-ai-135"><code>AI135</code></a>ZM1 Sup1Set</li><li><a href="#obj-ai-136"><code>AI136</code></a>ZM1 Sup1Flow</li><li><a href="#obj-ai-137"><code>AI137</code></a>ZM1 Sup2Set</li><li><a href="#obj-ai-138"><code>AI138</code></a>ZM1 Sup2Flow</li><li><a href="#obj-ai-139"><code>AI139</code></a>ZM1 ExtSet</li><li><a href="#obj-ai-140"><code>AI140</code></a>ZM1 ExtFlow</li><li><a href="#obj-ai-141"><code>AI141</code></a>ZM1 HeatSet</li><li><a href="#obj-ai-142"><code>AI142</code></a>ZM1 HeatFlow</li><li><a href="#obj-ai-143"><code>AI143</code></a>ZM1 CoolSet</li><li><a href="#obj-ai-144"><code>AI144</code></a>ZM1 CoolFlow</li><li><a href="#obj-ai-145"><code>AI145</code></a>ZM1 RoomTemp</li><li><a href="#obj-ai-146"><code>AI146</code></a>ZM1 SupTemp</li><li><a href="#obj-ai-147"><code>AI147</code></a>ZM1 SetOffset</li><li><a href="#obj-ai-148"><code>AI148</code></a>ZM1 CO2VOC</li><li><a href="#obj-ai-149"><code>AI149</code></a>ZM1 RH</li><li><a href="#obj-ai-150"><code>AI150</code></a>ZM2 Status</li><li><a href="#obj-ai-151"><code>AI151</code></a>ZM2 Sup1Set</li><li><a href="#obj-ai-152"><code>AI152</code></a>ZM2 Sup1Flow</li><li><a href="#obj-ai-153"><code>AI153</code></a>ZM2 Sup2Set</li><li><a href="#obj-ai-154"><code>AI154</code></a>ZM2 Sup2Flow</li><li><a href="#obj-ai-155"><code>AI155</code></a>ZM2 ExtSet</li><li><a href="#obj-ai-156"><code>AI156</code></a>ZM2 ExtFlow</li><li><a href="#obj-ai-157"><code>AI157</code></a>ZM2 HeatSet</li><li><a href="#obj-ai-158"><code>AI158</code></a>ZM2 HeatFlow</li><li><a href="#obj-ai-159"><code>AI159</code></a>ZM2 CoolSet</li><li><a href="#obj-ai-160"><code>AI160</code></a>ZM2 CoolFlow</li><li><a href="#obj-ai-161"><code>AI161</code></a>ZM2 RoomTemp</li><li><a href="#obj-ai-162"><code>AI162</code></a>ZM2 SupTemp</li><li><a href="#obj-ai-163"><code>AI163</code></a>ZM2 SetOffset</li><li><a href="#obj-ai-164"><code>AI164</code></a>ZM2 CO2VOC</li><li><a href="#obj-ai-165"><code>AI165</code></a>ZM2 RH</li><li><a href="#obj-ai-166"><code>AI166</code></a>ZM3 Status</li><li><a href="#obj-ai-167"><code>AI167</code></a>ZM3 Sup1Set</li><li><a href="#obj-ai-168"><code>AI168</code></a>ZM3 Sup1Flow</li><li><a href="#obj-ai-169"><code>AI169</code></a>ZM3 Sup2Set</li><li><a href="#obj-ai-170"><code>AI170</code></a>ZM3 Sup2Flow</li><li><a href="#obj-ai-171"><code>AI171</code></a>ZM3 ExtSet</li><li><a href="#obj-ai-172"><code>AI172</code></a>ZM3 ExtFlow</li><li><a href="#obj-ai-173"><code>AI173</code></a>ZM3 HeatSet</li><li><a href="#obj-ai-174"><code>AI174</code></a>ZM3 HeatFlow</li><li><a href="#obj-ai-175"><code>AI175</code></a>ZM3 CoolSet</li><li><a href="#obj-ai-176"><code>AI176</code></a>ZM3 CoolFlow</li><li><a href="#obj-ai-177"><code>AI177</code></a>ZM3 RoomTemp</li><li><a href="#obj-ai-178"><code>AI178</code></a>ZM3 SupTemp</li><li><a href="#obj-ai-179"><code>AI179</code></a>ZM3 SetOffset</li><li><a href="#obj-ai-180"><code>AI180</code></a>ZM3 CO2VOC</li><li><a href="#obj-ai-181"><code>AI181</code></a>ZM3 RH</li><li><a href="#obj-ai-182"><code>AI182</code></a>ZM4 Status</li><li><a href="#obj-ai-183"><code>AI183</code></a>ZM4 Sup1Set</li><li><a href="#obj-ai-184"><code>AI184</code></a>ZM4 Sup1Flow</li><li><a href="#obj-ai-185"><code>AI185</code></a>ZM4 Sup2Set</li><li><a href="#obj-ai-186"><code>AI186</code></a>ZM4 Sup2Flow</li><li><a href="#obj-ai-187"><code>AI187</code></a>ZM4 ExtSet</li><li><a href="#obj-ai-188"><code>AI188</code></a>ZM4 ExtFlow</li><li><a href="#obj-ai-189"><code>AI189</code></a>ZM4 HeatSet</li><li><a href="#obj-ai-190"><code>AI190</code></a>ZM4 HeatFlow</li><li><a href="#obj-ai-191"><code>AI191</code></a>ZM4 CoolSet</li><li><a href="#obj-ai-192"><code>AI192</code></a>ZM4 CoolFlow</li><li><a href="#obj-ai-193"><code>AI193</code></a>ZM4 RoomTemp</li><li><a href="#obj-ai-194"><code>AI194</code></a>ZM4 SupTemp</li><li><a href="#obj-ai-195"><code>AI195</code></a>ZM4 SetOffset</li><li><a href="#obj-ai-196"><code>AI196</code></a>ZM4 CO2VOC</li><li><a href="#obj-ai-197"><code>AI197</code></a>ZM4 RH</li><li><a href="#obj-ai-198"><code>AI198</code></a>CVMVoltageL1</li><li><a href="#obj-ai-199"><code>AI199</code></a>CVMCurrentL1</li><li><a href="#obj-ai-200"><code>AI200</code></a>CVMActPowerL1</li><li><a href="#obj-ai-201"><code>AI201</code></a>CVMVoltageL2</li><li><a href="#obj-ai-202"><code>AI202</code></a>CVMCurrentL2</li><li><a href="#obj-ai-203"><code>AI203</code></a>CVMActPowerL2</li><li><a href="#obj-ai-204"><code>AI204</code></a>CVMVoltageL3</li><li><a href="#obj-ai-205"><code>AI205</code></a>CVMCurrentL3</li><li><a href="#obj-ai-206"><code>AI206</code></a>CVMActPowerL3</li><li><a href="#obj-ai-207"><code>AI207</code></a>CVMActPowerIII</li><li><a href="#obj-ai-208"><code>AI208</code></a>CVMFrequency</li><li><a href="#obj-ai-209"><code>AI209</code></a>CVMVoltageL1L2</li><li><a href="#obj-ai-210"><code>AI210</code></a>CVMVoltageL2L3</li><li><a href="#obj-ai-211"><code>AI211</code></a>CVMVoltageL3L1</li><li><a href="#obj-ai-230"><code>AI230</code></a>CVMActEnergIII</li><li><a href="#obj-ai-235"><code>AI235</code></a>CVMCurrentL1H</li><li><a href="#obj-ai-236"><code>AI236</code></a>CVMActPowerL1H</li><li><a href="#obj-ai-237"><code>AI237</code></a>CVMCurrentL2H</li><li><a href="#obj-ai-238"><code>AI238</code></a>CVMActPowerL2H</li><li><a href="#obj-ai-239"><code>AI239</code></a>CVMCurrentL3H</li><li><a href="#obj-ai-240"><code>AI240</code></a>CVMActPowerL3H</li><li><a href="#obj-ai-241"><code>AI241</code></a>CVMActPoweIIIH</li><li><a href="#obj-ai-242"><code>AI242</code></a>CVMActEnerIIIH</li><li><a href="#obj-ai-212"><code>AI212</code></a>CCVMVoltageL1</li><li><a href="#obj-ai-213"><code>AI213</code></a>CCVMCurrentL1</li><li><a href="#obj-ai-214"><code>AI214</code></a>CCVMActPowerL1</li><li><a href="#obj-ai-215"><code>AI215</code></a>CCVMVoltageL2</li><li><a href="#obj-ai-216"><code>AI216</code></a>CCVMCurrentL2</li><li><a href="#obj-ai-217"><code>AI217</code></a>CCVMActPowerL2</li><li><a href="#obj-ai-218"><code>AI218</code></a>CCVMVoltageL3</li><li><a href="#obj-ai-219"><code>AI219</code></a>CCVMCurrentL3</li><li><a href="#obj-ai-220"><code>AI220</code></a>CCVMActPowerL3</li><li><a href="#obj-ai-221"><code>AI221</code></a>CCVMActPowrIII</li><li><a href="#obj-ai-222"><code>AI222</code></a>CCVMFrequency</li><li><a href="#obj-ai-223"><code>AI223</code></a>CCVMVoltagL1L2</li><li><a href="#obj-ai-224"><code>AI224</code></a>CCVMVoltagL2L3</li><li><a href="#obj-ai-225"><code>AI225</code></a>CCVMVoltagL3L1</li><li><a href="#obj-ai-231"><code>AI231</code></a>CCVMActEnergIII</li><li><a href="#obj-ai-243"><code>AI243</code></a>CCVMCurrentL1H</li><li><a href="#obj-ai-244"><code>AI244</code></a>CCVMActPoweL1H</li><li><a href="#obj-ai-245"><code>AI245</code></a>CCVMCurrentL2H</li><li><a href="#obj-ai-246"><code>AI246</code></a>CCVMActPoweL2H</li><li><a href="#obj-ai-247"><code>AI247</code></a>CCVMCurrentL3H</li><li><a href="#obj-ai-248"><code>AI248</code></a>CCVMActPoweL3H</li><li><a href="#obj-ai-249"><code>AI249</code></a>CCVMActPowIIIH</li><li><a href="#obj-ai-250"><code>AI250</code></a>CCVMActEnrIIIH</li><li><a href="#obj-ai-255"><code>AI255</code></a>CVME3CKActEn3H</li><li><a href="#obj-ai-256"><code>AI256</code></a>CVME3CKActEn3</li><li><a href="#obj-ai-257"><code>AI257</code></a>CVME3CWActEn3H</li><li><a href="#obj-ai-258"><code>AI258</code></a>CVME3CWActEn3</li><li><a href="#obj-ai-259"><code>AI259</code></a>CCVME3CKActEn3H</li><li><a href="#obj-ai-260"><code>AI260</code></a>CCVME3CKActEn3</li><li><a href="#obj-ai-261"><code>AI261</code></a>CCVME3CWActEn3H</li><li><a href="#obj-ai-262"><code>AI262</code></a>CCVME3CWActEn3</li><li><a href="#obj-ai-226"><code>AI226</code></a>ElBattActPow</li><li><a href="#obj-ai-227"><code>AI227</code></a>ElBatt2ActPow</li><li><a href="#obj-ai-228"><code>AI228</code></a>ECsupMtrPowOut</li><li><a href="#obj-ai-229"><code>AI229</code></a>ECextMtrPowOut</li><li><a href="#obj-av-0"><code>AV0</code></a>ManDriftMode</li><li><a href="#obj-av-1"><code>AV1</code></a>MtrRegMode</li><li><a href="#obj-av-2"><code>AV2</code></a>SupDuctPaLoSet</li><li><a href="#obj-av-3"><code>AV3</code></a>SupDuctPaHiSet</li><li><a href="#obj-av-4"><code>AV4</code></a>SupDuctMinFlow</li><li><a href="#obj-av-5"><code>AV5</code></a>SupDuctMaxFlow</li><li><a href="#obj-av-6"><code>AV6</code></a>ExtDuctPaLoSet</li><li><a href="#obj-av-7"><code>AV7</code></a>ExtDuctPaHiSet</li><li><a href="#obj-av-8"><code>AV8</code></a>ExtDuctMinFlow</li><li><a href="#obj-av-9"><code>AV9</code></a>ExtDuctMaxFlow</li><li><a href="#obj-av-10"><code>AV10</code></a>SupLoSpeedSet</li><li><a href="#obj-av-11"><code>AV11</code></a>SupHiSpeedSet</li><li><a href="#obj-av-12"><code>AV12</code></a>ExtLoSpeedSet</li><li><a href="#obj-av-13"><code>AV13</code></a>ExtHiSpeedSet</li><li><a href="#obj-av-14"><code>AV14</code></a>MtrRegOffset</li><li><a href="#obj-av-15"><code>AV15</code></a>MtrRegOffset</li><li><a href="#obj-av-16"><code>AV16</code></a>MtrRegOffset</li><li><a href="#obj-av-17"><code>AV17</code></a>CO2_UserSetLP</li><li><a href="#obj-av-18"><code>AV18</code></a>CO2_UserSetHP</li><li><a href="#obj-av-19"><code>AV19</code></a>CO2_MinFlow</li><li><a href="#obj-av-20"><code>AV20</code></a>CO2_MaxFlow</li><li><a href="#obj-av-21"><code>AV21</code></a>CO2_SupFlwOffs</li><li><a href="#obj-av-22"><code>AV22</code></a>CO2_AlrLimit</li><li><a href="#obj-av-23"><code>AV23</code></a>CO2_PB</li><li><a href="#obj-av-24"><code>AV24</code></a>CO2_I_Time</li><li><a href="#obj-av-25"><code>AV25</code></a>FAN_SupMinFlow</li><li><a href="#obj-av-26"><code>AV26</code></a>FAN_SupMaxFlow</li><li><a href="#obj-av-27"><code>AV27</code></a>FAN_ExtMinFlow</li><li><a href="#obj-av-28"><code>AV28</code></a>FAN_ExtMaxFlow</li><li><a href="#obj-av-29"><code>AV29</code></a>FAN_ExtFlwOffs</li><li><a href="#obj-av-30"><code>AV30</code></a>SupMtr_I_Time</li><li><a href="#obj-av-31"><code>AV31</code></a>ExtMtr_I_Time</li><li><a href="#obj-av-32"><code>AV32</code></a>SupFlowFireSet</li><li><a href="#obj-av-33"><code>AV33</code></a>ExtFlowFireSet</li><li><a href="#obj-av-34"><code>AV34</code></a>HS_AfterRunSet</li><li><a href="#obj-av-35"><code>AV35</code></a>FlwTmpCmpSet</li><li><a href="#obj-av-36"><code>AV36</code></a>FlwTmpCmpStart</li><li><a href="#obj-av-37"><code>AV37</code></a>FlwTmpCmpStop</li><li><a href="#obj-av-211"><code>AV211</code></a>DXOutTempMin1</li><li><a href="#obj-av-212"><code>AV212</code></a>DXOutTempMin2</li><li><a href="#obj-av-213"><code>AV213</code></a>DXOutTempMin3</li><li><a href="#obj-av-214"><code>AV214</code></a>DXOutTempMin4</li><li><a href="#obj-av-38"><code>AV38</code></a>TimeSw-Year</li><li><a href="#obj-av-39"><code>AV39</code></a>TimeSw-Month</li><li><a href="#obj-av-40"><code>AV40</code></a>TimeSw-Date</li><li><a href="#obj-av-41"><code>AV41</code></a>TimeSw-Hour</li><li><a href="#obj-av-42"><code>AV42</code></a>TimeSw-Minute</li><li><a href="#obj-av-43"><code>AV43</code></a>TimeSw-Second</li><li><a href="#obj-av-44"><code>AV44</code></a>ExtDrfStartDay</li><li><a href="#obj-av-45"><code>AV45</code></a>ExtDrfStartMin</li><li><a href="#obj-av-46"><code>AV46</code></a>ExtDrfStopDay</li><li><a href="#obj-av-47"><code>AV47</code></a>ExtDrfStopMin</li><li><a href="#obj-av-48"><code>AV48</code></a>TimeSw-DayMode</li><li><a href="#obj-av-49"><code>AV49</code></a>TimeSw-Start00</li><li><a href="#obj-av-50"><code>AV50</code></a>TimeSw-Start01</li><li><a href="#obj-av-51"><code>AV51</code></a>TimeSw-Start02</li><li><a href="#obj-av-52"><code>AV52</code></a>TimeSw-Start03</li><li><a href="#obj-av-53"><code>AV53</code></a>TimeSw-Start04</li><li><a href="#obj-av-54"><code>AV54</code></a>TimeSw-Start05</li><li><a href="#obj-av-55"><code>AV55</code></a>TimeSw-Start06</li><li><a href="#obj-av-56"><code>AV56</code></a>TimeSw-Start07</li><li><a href="#obj-av-57"><code>AV57</code></a>TimeSw-Start08</li><li><a href="#obj-av-58"><code>AV58</code></a>TimeSw-Start09</li><li><a href="#obj-av-59"><code>AV59</code></a>TimeSw-Start10</li><li><a href="#obj-av-60"><code>AV60</code></a>TimeSw-Start11</li><li><a href="#obj-av-61"><code>AV61</code></a>TimeSw-Start12</li><li><a href="#obj-av-62"><code>AV62</code></a>TimeSw-Start13</li><li><a href="#obj-av-63"><code>AV63</code></a>TimeSw-Start14</li><li><a href="#obj-av-64"><code>AV64</code></a>TimeSw-Start15</li><li><a href="#obj-av-65"><code>AV65</code></a>TimeSw-Start16</li><li><a href="#obj-av-66"><code>AV66</code></a>TimeSw-Start17</li><li><a href="#obj-av-67"><code>AV67</code></a>TimeSw-Start18</li><li><a href="#obj-av-68"><code>AV68</code></a>TimeSw-Start19</li><li><a href="#obj-av-69"><code>AV69</code></a>TimeSw-Start20</li><li><a href="#obj-av-70"><code>AV70</code></a>TimeSw-Start21</li><li><a href="#obj-av-71"><code>AV71</code></a>TimeSw-Start22</li><li><a href="#obj-av-72"><code>AV72</code></a>TimeSw-Start23</li><li><a href="#obj-av-73"><code>AV73</code></a>TimeSw-Start24</li><li><a href="#obj-av-74"><code>AV74</code></a>TimeSw-Start25</li><li><a href="#obj-av-75"><code>AV75</code></a>TimeSw-Start26</li><li><a href="#obj-av-76"><code>AV76</code></a>TimeSw-Start27</li><li><a href="#obj-av-77"><code>AV77</code></a>TimeSw-Stop00</li><li><a href="#obj-av-78"><code>AV78</code></a>TimeSw-Stop01</li><li><a href="#obj-av-79"><code>AV79</code></a>TimeSw-Stop02</li><li><a href="#obj-av-80"><code>AV80</code></a>TimeSw-Stop03</li><li><a href="#obj-av-81"><code>AV81</code></a>TimeSw-Stop04</li><li><a href="#obj-av-82"><code>AV82</code></a>TimeSw-Stop05</li><li><a href="#obj-av-83"><code>AV83</code></a>TimeSw-Stop06</li><li><a href="#obj-av-84"><code>AV84</code></a>TimeSw-Stop07</li><li><a href="#obj-av-85"><code>AV85</code></a>TimeSw-Stop08</li><li><a href="#obj-av-86"><code>AV86</code></a>TimeSw-Stop09</li><li><a href="#obj-av-87"><code>AV87</code></a>TimeSw-Stop10</li><li><a href="#obj-av-88"><code>AV88</code></a>TimeSw-Stop11</li><li><a href="#obj-av-89"><code>AV89</code></a>TimeSw-Stop12</li><li><a href="#obj-av-90"><code>AV90</code></a>TimeSw-Stop13</li><li><a href="#obj-av-91"><code>AV91</code></a>TimeSw-Stop14</li><li><a href="#obj-av-92"><code>AV92</code></a>TimeSw-Stop15</li><li><a href="#obj-av-93"><code>AV93</code></a>TimeSw-Stop16</li><li><a href="#obj-av-94"><code>AV94</code></a>TimeSw-Stop17</li><li><a href="#obj-av-95"><code>AV95</code></a>TimeSw-Stop18</li><li><a href="#obj-av-96"><code>AV96</code></a>TimeSw-Stop19</li><li><a href="#obj-av-97"><code>AV97</code></a>TimeSw-Stop20</li><li><a href="#obj-av-98"><code>AV98</code></a>TimeSw-Stop21</li><li><a href="#obj-av-99"><code>AV99</code></a>TimeSw-Stop22</li><li><a href="#obj-av-100"><code>AV100</code></a>TimeSw-Stop23</li><li><a href="#obj-av-101"><code>AV101</code></a>TimeSw-Stop24</li><li><a href="#obj-av-102"><code>AV102</code></a>TimeSw-Stop25</li><li><a href="#obj-av-103"><code>AV103</code></a>TimeSw-Stop26</li><li><a href="#obj-av-104"><code>AV104</code></a>TimeSw-Stop27</li><li><a href="#obj-av-105"><code>AV105</code></a>TimeSw-Mode00</li><li><a href="#obj-av-106"><code>AV106</code></a>TimeSw-Mode01</li><li><a href="#obj-av-107"><code>AV107</code></a>TimeSw-Mode02</li><li><a href="#obj-av-108"><code>AV108</code></a>TimeSw-Mode03</li><li><a href="#obj-av-109"><code>AV109</code></a>TimeSw-Mode04</li><li><a href="#obj-av-110"><code>AV110</code></a>TimeSw-Mode05</li><li><a href="#obj-av-111"><code>AV111</code></a>TimeSw-Mode06</li><li><a href="#obj-av-112"><code>AV112</code></a>TimeSw-Mode07</li><li><a href="#obj-av-113"><code>AV113</code></a>TimeSw-Mode08</li><li><a href="#obj-av-114"><code>AV114</code></a>TimeSw-Mode09</li><li><a href="#obj-av-115"><code>AV115</code></a>TimeSw-Mode10</li><li><a href="#obj-av-116"><code>AV116</code></a>TimeSw-Mode11</li><li><a href="#obj-av-117"><code>AV117</code></a>TimeSw-Mode12</li><li><a href="#obj-av-118"><code>AV118</code></a>TimeSw-Mode13</li><li><a href="#obj-av-119"><code>AV119</code></a>TimeSw-Mode14</li><li><a href="#obj-av-120"><code>AV120</code></a>TimeSw-Mode15</li><li><a href="#obj-av-121"><code>AV121</code></a>TimeSw-Mode16</li><li><a href="#obj-av-122"><code>AV122</code></a>TimeSw-Mode17</li><li><a href="#obj-av-123"><code>AV123</code></a>TimeSw-Mode18</li><li><a href="#obj-av-124"><code>AV124</code></a>TimeSw-Mode19</li><li><a href="#obj-av-125"><code>AV125</code></a>TimeSw-Mode20</li><li><a href="#obj-av-126"><code>AV126</code></a>TimeSw-Mode21</li><li><a href="#obj-av-127"><code>AV127</code></a>TimeSw-Mode22</li><li><a href="#obj-av-128"><code>AV128</code></a>TimeSw-Mode23</li><li><a href="#obj-av-129"><code>AV129</code></a>TimeSw-Mode24</li><li><a href="#obj-av-130"><code>AV130</code></a>TimeSw-Mode25</li><li><a href="#obj-av-131"><code>AV131</code></a>TimeSw-Mode26</li><li><a href="#obj-av-132"><code>AV132</code></a>TimeSw-Mode27</li><li><a href="#obj-av-133"><code>AV133</code></a>TempRegMode</li><li><a href="#obj-av-134"><code>AV134</code></a>TempRegSet</li><li><a href="#obj-av-135"><code>AV135</code></a>SupTempMinSet</li><li><a href="#obj-av-136"><code>AV136</code></a>SupTempMaxSet</li><li><a href="#obj-av-137"><code>AV137</code></a>SupTempDiffSet</li><li><a href="#obj-av-138"><code>AV138</code></a>SupTempDiffAlr</li><li><a href="#obj-av-139"><code>AV139</code></a>SupTempHeatPB</li><li><a href="#obj-av-140"><code>AV140</code></a>SupTempCool_IT</li><li><a href="#obj-av-141"><code>AV141</code></a>SupTempEXC_IT</li><li><a href="#obj-av-142"><code>AV142</code></a>SupTempHeat_IT</li><li><a href="#obj-av-143"><code>AV143</code></a>SupTempDnRegIt</li><li><a href="#obj-av-144"><code>AV144</code></a>ExtTempDiffAlr</li><li><a href="#obj-av-145"><code>AV145</code></a>ExtTempHeatPB</li><li><a href="#obj-av-146"><code>AV146</code></a>ExtTempCool_It</li><li><a href="#obj-av-147"><code>AV147</code></a>ExtTempEXC_It</li><li><a href="#obj-av-148"><code>AV148</code></a>ExtTempHeat_It</li><li><a href="#obj-av-149"><code>AV149</code></a>ExtTempDnRegIt</li><li><a href="#obj-av-150"><code>AV150</code></a>SWTC_WintX1</li><li><a href="#obj-av-151"><code>AV151</code></a>SWTC_WintX2</li><li><a href="#obj-av-152"><code>AV152</code></a>SWTC_SumX1</li><li><a href="#obj-av-153"><code>AV153</code></a>SWTC_SumX2</li><li><a href="#obj-av-154"><code>AV154</code></a>SWTCWinComVal</li><li><a href="#obj-av-155"><code>AV155</code></a>SWTCSumComVal</li><li><a href="#obj-av-156"><code>AV156</code></a>SW_Mode</li><li><a href="#obj-av-157"><code>AV157</code></a>SW_OutWinterON</li><li><a href="#obj-av-158"><code>AV158</code></a>SW_OutSummerON</li><li><a href="#obj-av-159"><code>AV159</code></a>SW_MonthWintON</li><li><a href="#obj-av-160"><code>AV160</code></a>SW_DateWintON</li><li><a href="#obj-av-161"><code>AV161</code></a>SW_MonthSumON</li><li><a href="#obj-av-162"><code>AV162</code></a>SW_DateSumON</li><li><a href="#obj-av-163"><code>AV163</code></a>RecicStartTmp</li><li><a href="#obj-av-164"><code>AV164</code></a>RecicStopTmp</li><li><a href="#obj-av-165"><code>AV165</code></a>SupTempFireAlr</li><li><a href="#obj-av-166"><code>AV166</code></a>ExtTempFireAlr</li><li><a href="#obj-av-167"><code>AV167</code></a>CoolFlwForcePc</li><li><a href="#obj-av-168"><code>AV168</code></a>CoolOutTmpMin</li><li><a href="#obj-av-169"><code>AV169</code></a>CoolSupMinTmp</li><li><a href="#obj-av-170"><code>AV170</code></a>SN_ExtTmpStart</li><li><a href="#obj-av-171"><code>AV171</code></a>SN_ExtTmpStop</li><li><a href="#obj-av-172"><code>AV172</code></a>SN_OutTmpStart</li><li><a href="#obj-av-173"><code>AV173</code></a>SN_SupTmpSet</li><li><a href="#obj-av-174"><code>AV174</code></a>SN_StartTime</li><li><a href="#obj-av-175"><code>AV175</code></a>SN_StopTime</li><li><a href="#obj-av-176"><code>AV176</code></a>CExcDeIceTemp</li><li><a href="#obj-av-177"><code>AV177</code></a>CExcDeIceTempP</li><li><a href="#obj-av-178"><code>AV178</code></a>BattEXC_PumpFc</li><li><a href="#obj-av-179"><code>AV179</code></a>BattEXC_PumpSt</li><li><a href="#obj-av-180"><code>AV180</code></a>BattEXC_AlrSet</li><li><a href="#obj-av-181"><code>AV181</code></a>HW1UpStartPow</li><li><a href="#obj-av-182"><code>AV182</code></a>HW1PumpFunc</li><li><a href="#obj-av-183"><code>AV183</code></a>HW1PmpStartTmp</li><li><a href="#obj-av-184"><code>AV184</code></a>HW1FrzStopSet</li><li><a href="#obj-av-185"><code>AV185</code></a>HW1FrzDriftSet</li><li><a href="#obj-av-186"><code>AV186</code></a>HW1FreezePB</li><li><a href="#obj-av-187"><code>AV187</code></a>HW1FrzAlrTpSet</li><li><a href="#obj-av-188"><code>AV188</code></a>CW_PumpFunc</li><li><a href="#obj-av-189"><code>AV189</code></a>CW_PmpStartTmp</li><li><a href="#obj-av-223"><code>AV223</code></a>FanOptSupExtIn</li><li><a href="#obj-av-224"><code>AV224</code></a>FanOptExtExtIn</li><li><a href="#obj-av-190"><code>AV190</code></a>FiltSupStatAlr</li><li><a href="#obj-av-191"><code>AV191</code></a>FiltExtStatAlr</li><li><a href="#obj-av-192"><code>AV192</code></a>FiltSupDynAlr</li><li><a href="#obj-av-193"><code>AV193</code></a>FiltExtDynAlr</li><li><a href="#obj-av-258"><code>AV258</code></a>FiltSup2StaAlr</li><li><a href="#obj-av-194"><code>AV194</code></a>Alr_MailSetup</li><li><a href="#obj-av-195"><code>AV195</code></a>UserRE_Func</li><li><a href="#obj-av-206"><code>AV206</code></a>PHStartPrc</li><li><a href="#obj-av-210"><code>AV210</code></a>PHPumpMode</li><li><a href="#obj-av-208"><code>AV208</code></a>PHPmpStTmpH</li><li><a href="#obj-av-205"><code>AV205</code></a>PHStandbyTmp</li><li><a href="#obj-av-209"><code>AV209</code></a>PHFrzDrSetH</li><li><a href="#obj-av-207"><code>AV207</code></a>PHeatFrzPB</li><li><a href="#obj-av-204"><code>AV204</code></a>PHMinAlrFrz</li><li><a href="#obj-av-203"><code>AV203</code></a>PHeatSet</li><li><a href="#obj-av-196"><code>AV196</code></a>HW2UpStartPow</li><li><a href="#obj-av-197"><code>AV197</code></a>HW2PumpFunc</li><li><a href="#obj-av-198"><code>AV198</code></a>HW2PmpStartTmp</li><li><a href="#obj-av-199"><code>AV199</code></a>HW2FrzStopSet</li><li><a href="#obj-av-200"><code>AV200</code></a>HW2FrzDriftSet</li><li><a href="#obj-av-201"><code>AV201</code></a>HW2FreezePB</li><li><a href="#obj-av-202"><code>AV202</code></a>HW2FrzAlrTpSet</li><li><a href="#obj-av-215"><code>AV215</code></a>HP_MinOpTemp1</li><li><a href="#obj-av-216"><code>AV216</code></a>HP_MinOpTemp2</li><li><a href="#obj-av-217"><code>AV217</code></a>HP_MinOpTemp3</li><li><a href="#obj-av-218"><code>AV218</code></a>HP_MinOpTemp4</li><li><a href="#obj-av-286"><code>AV286</code></a>CombiUpStPow</li><li><a href="#obj-av-287"><code>AV287</code></a>CombiPumpFunc</li><li><a href="#obj-av-288"><code>AV288</code></a>CombiPmpStTmpH</li><li><a href="#obj-av-289"><code>AV289</code></a>CombiPmpStPrc</li><li><a href="#obj-av-290"><code>AV290</code></a>CombFrzStopSet</li><li><a href="#obj-av-291"><code>AV291</code></a>CombFrzDrSetH</li><li><a href="#obj-av-292"><code>AV292</code></a>CombiFrzPB</li><li><a href="#obj-av-293"><code>AV293</code></a>CombiFrzAlHSet</li><li><a href="#obj-av-219"><code>AV219</code></a>BattEXCFrzStop</li><li><a href="#obj-av-220"><code>AV220</code></a>BattEXCFrzDrf</li><li><a href="#obj-av-221"><code>AV221</code></a>BattEXCFrzePB</li><li><a href="#obj-av-222"><code>AV222</code></a>BattEXCFrzASet</li><li><a href="#obj-av-225"><code>AV225</code></a>HW12VDCOutFunc</li><li><a href="#obj-av-229"><code>AV229</code></a>Ht2LimitTyp</li><li><a href="#obj-av-230"><code>AV230</code></a>Ht2StLimRTemp</li><li><a href="#obj-av-231"><code>AV231</code></a>Ht2StLimRPer</li><li><a href="#obj-av-232"><code>AV232</code></a>Ht2StLimOTemp</li><li><a href="#obj-av-234"><code>AV234</code></a>Ht2SetDelTime</li><li><a href="#obj-av-233"><code>AV233</code></a>Ht2FlowOffset</li><li><a href="#obj-av-228"><code>AV228</code></a>NO_CStopRTemp</li><li><a href="#obj-av-226"><code>AV226</code></a>REXDeIcePerc</li><li><a href="#obj-av-227"><code>AV227</code></a>NO_FAirCoolBlk</li><li><a href="#obj-av-250"><code>AV250</code></a>DehumSet_RH</li><li><a href="#obj-av-235"><code>AV235</code></a>RecFlowShift</li><li><a href="#obj-av-236"><code>AV236</code></a>RecClosDStTemp</li><li><a href="#obj-av-237"><code>AV237</code></a>ROHRiseT100</li><li><a href="#obj-av-238"><code>AV238</code></a>SNSupCoolFlw</li><li><a href="#obj-av-239"><code>AV239</code></a>SNExtCoolFlw</li><li><a href="#obj-av-240"><code>AV240</code></a>SNSupCoolPa</li><li><a href="#obj-av-241"><code>AV241</code></a>SNExtCoolPa</li><li><a href="#obj-av-242"><code>AV242</code></a>SNSupCoolPrc</li><li><a href="#obj-av-243"><code>AV243</code></a>SNExtCoolPrc</li><li><a href="#obj-av-247"><code>AV247</code></a>SNSlvOffsPrc</li><li><a href="#obj-av-294"><code>AV294</code></a>DewCoolPower</li><li><a href="#obj-av-248"><code>AV248</code></a>CO2_MaxModRec</li><li><a href="#obj-av-249"><code>AV249</code></a>CO2_MinModRec</li><li><a href="#obj-av-251"><code>AV251</code></a>SupMedSpeedSet</li><li><a href="#obj-av-254"><code>AV254</code></a>ExtMedSpeedSet</li><li><a href="#obj-av-252"><code>AV252</code></a>SupDuctPaMeSet</li><li><a href="#obj-av-255"><code>AV255</code></a>ExtDuctPaMeSet</li><li><a href="#obj-av-256"><code>AV256</code></a>CO2_UserSetMP</li><li><a href="#obj-av-257"><code>AV257</code></a>RecMinFresh</li><li><a href="#obj-av-259"><code>AV259</code></a>FiltExt2StaAlr</li><li><a href="#obj-av-260"><code>AV260</code></a>FiltSup2DynAlr</li><li><a href="#obj-av-261"><code>AV261</code></a>FiltExt2DynAlr</li><li><a href="#obj-av-262"><code>AV262</code></a>ZM1 RoomTmpSet</li><li><a href="#obj-av-263"><code>AV263</code></a>ZM1 MinSupTemp</li><li><a href="#obj-av-264"><code>AV264</code></a>ZM1 MaxSupTemp</li><li><a href="#obj-av-265"><code>AV265</code></a>ZM1 CO2Set</li><li><a href="#obj-av-266"><code>AV266</code></a>ZM1 RHSet</li><li><a href="#obj-av-267"><code>AV267</code></a>ZM1 PIRMinFlow</li><li><a href="#obj-av-268"><code>AV268</code></a>ZM2 RoomTmpSet</li><li><a href="#obj-av-269"><code>AV269</code></a>ZM2 MinSupTemp</li><li><a href="#obj-av-270"><code>AV270</code></a>ZM2 MaxSupTemp</li><li><a href="#obj-av-271"><code>AV271</code></a>ZM2 CO2Set</li><li><a href="#obj-av-272"><code>AV272</code></a>ZM2 RHSet</li><li><a href="#obj-av-273"><code>AV273</code></a>ZM2 PIRMinFlow</li><li><a href="#obj-av-274"><code>AV274</code></a>ZM3 RoomTmpSet</li><li><a href="#obj-av-275"><code>AV275</code></a>ZM3 MinSupTemp</li><li><a href="#obj-av-276"><code>AV276</code></a>ZM3 MaxSupTemp</li><li><a href="#obj-av-277"><code>AV277</code></a>ZM3 CO2Set</li><li><a href="#obj-av-278"><code>AV278</code></a>ZM3 RHSet</li><li><a href="#obj-av-279"><code>AV279</code></a>ZM3 PIRMinFlow</li><li><a href="#obj-av-280"><code>AV280</code></a>ZM4 RoomTmpSet</li><li><a href="#obj-av-281"><code>AV281</code></a>ZM4 MinSupTemp</li><li><a href="#obj-av-282"><code>AV282</code></a>ZM4 MaxSupTemp</li><li><a href="#obj-av-283"><code>AV283</code></a>ZM4 CO2Set</li><li><a href="#obj-av-284"><code>AV284</code></a>ZM4 RHSet</li><li><a href="#obj-av-285"><code>AV285</code></a>ZM4 PIRMinFlow</li><li><a href="#obj-av-253"><code>AV253</code></a>SupFixMePrcSet</li><li><a href="#obj-av-299"><code>AV299</code></a>SupFixLoPrcSet</li><li><a href="#obj-av-300"><code>AV300</code></a>SupFixHiPrcSet</li><li><a href="#obj-av-301"><code>AV301</code></a>ExtFixMePrcSet</li><li><a href="#obj-av-302"><code>AV302</code></a>ExtFixLoPrcSet</li><li><a href="#obj-av-303"><code>AV303</code></a>ExtFixHiPrcSet</li><li><a href="#obj-av-304"><code>AV304</code></a>RecMaxFresh</li><li><a href="#obj-av-244"><code>AV244</code></a>BMSDrfCtrlReg</li><li><a href="#obj-av-245"><code>AV245</code></a>MBT_OutDoor</li><li><a href="#obj-av-246"><code>AV246</code></a>MBT_Room1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access follows the object group headings: Analog/Binary value (R/W), Analog/Binary input (R).</li><li>Min/max and the [1/100 °C] or [1/100 %] scaling in descriptions come from the shared Modbus/BACnet table; the doc does not say whether BACnet values are scaled.</li><li>The table prints AV304 twice: for Humid_SupSet (humidity setpoint, Modbus 4x0228) and for RecMaxFresh (Modbus 4x0359). Only RecMaxFresh is listed here, since it follows AV302/AV303 in sequence; check Humid_SupSet on a live unit.</li><li>Some names print with a space (e.g. &#x27;ZM1 RoomTmpSet&#x27;, &#x27;BMS InpStat&#x27;); they are kept as printed.</li><li>Flow points read in l/s, m3/h or CFM depending on the unit selected in the controller.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Airstream AHU (OJ Air2 controller) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Mark Climate Airstream AHU (OJ Air2 controller)</h2><div class="faq"><details open><summary>How many BACnet points does the Mark Climate Airstream AHU (OJ Air2 controller) have?</summary><p>This list has 878 BACnet objects: 265 analog inputs, 301 analog values, 290 binary inputs, 22 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Mark Climate Airstream AHU (OJ Air2 controller) BACnet points are writable?</summary><p>323 of the 878 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Mark Climate Airstream AHU (OJ Air2 controller) BACnet documentation?</summary><p>The source is Manual tehnic Modbus Bacnet - Mark Airstream AHU (OJ Air2 Master Modbus/BACnet) (0661151_R03), revision 2021-07, published free by Mark Climate at https://www.markclimate.com/app/uploads/sites/10/2022/09/Manual-tehnic-Modbus-Bacnet-Mark-Airstream-AHU.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Mark Climate Airstream AHU (OJ Air2 controller)?</summary><p>Start with AV 244 BMSDrfCtrlReg (BMS run mode: 11 stop, 105 low, 414 medium, 210 high); AV 134 TempRegSet (Temperature setpoint for the active control type); BV 0 Alr_Reset (Alarm reset (returns to 0 by itself)); AI 0 DriftMode (Actual mode: 0-99 stopped, 100+ running); AI 16 SupTemp (Supply air temperature); AI 20 OutDoorTemp (Outdoor air temperature); AI 5 SupFlow (Supply air flow); BI 29 AlrActive (Any active alarm).</p></details><details><summary>How do I enable BMS control of the Mark Climate Airstream AHU (OJ Air2 controller)?</summary><p>AV244 BMSDrfCtrlReg sets the BMS operating mode (11 stop, 105 low, 414 medium, 210 high, 211 summer night cooling, 220 night heating). BMS modes only take effect after the physical input &#x27;Operating mode via BMS&#x27; is activated; BI199 BMS InpStat reports the BMS-control activation status. AV0 ManDriftMode is the controller&#x27;s own auto/manual/calendar selection.</p></details><details><summary>Can the BMS supply sensor values to the Mark Climate Airstream AHU (OJ Air2 controller)?</summary><p>To use a BMS outdoor temperature set BV15 MBTOutDAct and write AV245 MBT_OutDoor; for room temperature set BV16 MBTRoom1Activ and write AV246 MBT_Room1. Alarms flag BMS room and outdoor values that are out of range.</p></details><details><summary>How do I check these points on the real Airstream AHU (OJ Air2 controller)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://www.markclimate.com/app/uploads/sites/10/2022/09/Manual-tehnic-Modbus-Bacnet-Mark-Airstream-AHU.pdf" rel="nofollow noopener" target="_blank">Manual tehnic Modbus Bacnet - Mark Airstream AHU (OJ Air2 Master Modbus/BACnet) &middot; 0661151_R03 &middot; rev. 2021-07</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
