<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Measurlogic DTS meters with the BACnet BACnet Points List</title>
<meta name="description" content="Measurlogic DTS meters with the BACnet MS/TP ML protocol option BACnet points list: 96 objects by ID and name, e.g. AI 5528 = PowerP_Tot.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Measurlogic DTS meters with the BACnet BACnet Points List">
<meta property="og:description" content="Measurlogic DTS meters with the BACnet MS/TP ML protocol option BACnet points list: 96 objects by ID and name, e.g. AI 5528 = PowerP_Tot.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Measurlogic DTS meters with the BACnet BACnet Points List">
<meta name="twitter:description" content="Measurlogic DTS meters with the BACnet MS/TP ML protocol option BACnet points list: 96 objects by ID and name, e.g. AI 5528 = PowerP_Tot.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml",
   "url": "https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml",
   "name": "Measurlogic DTS meters with the BACnet BACnet Points List",
   "description": "Measurlogic DTS meters with the BACnet MS/TP ML protocol option BACnet points list: 96 objects by ID and name, e.g. AI 5528 = PowerP_Tot.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml#dataset",
   "name": "Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet Points List",
   "description": "Measurlogic DTS meters are DIN-rail, panel and socket energy meters for single-phase, three-phase and DC circuits. Meters ordered with the 'BACnet MS/TP ML' option use this object map: per-phase voltages, currents, frequency, power, power factor, unbalance and demand as analog inputs, net and split energy counters, demand time stamps as DateTime Value objects, and configuration and communication settings as writable analog and binary values. Meters without 'ML' on the label use a different map. Measurlogic DTS meters with the BACnet MS/TP ML protocol option BACnet points list: 96 objects by ID and name, e.g. AI 5528 = PowerP_Tot.",
   "url": "https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml",
   "keywords": [
    "Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet Points List",
    "Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet objects",
    "Measurlogic BACnet",
    "DTS 305 BACnet points list",
    "DTS 307 BACnet points list",
    "DTS 310 BACnet points list",
    "DTS SMX BACnet points list",
    "DTS SKT BACnet points list",
    "DTS DC BACnet points list",
    "Measurlogic DTS BACnet ML BACnet points list",
    "BACnet MS/TP ML BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Measurlogic DTS BACnet MS/TP ML Map",
    "url": "https://www.measurlogic.com/wp-content/uploads/2023/11/Measurlogic-DTS-BACnet_MSTP-ML-Map-R23A.pdf",
    "author": {
     "@type": "Organization",
     "name": "Measurlogic"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)",
    "brand": {
     "@type": "Brand",
     "name": "Measurlogic"
    },
    "category": "Energy meter (electrical sub-meter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 96 BACnet objects: 82 analog inputs, 9 analog values, 3 binary values, 2 datetime values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "11 of the 96 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Measurlogic DTS BACnet MS/TP ML Map, revision R23A, published free by Measurlogic at https://www.measurlogic.com/wp-content/uploads/2023/11/Measurlogic-DTS-BACnet_MSTP-ML-Map-R23A.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 5528 PowerP_Tot (Total active power, kW); AI 7004 EnergyP_Total (Net active energy, kWh); AI 5504 Volt_LN_Ave (Average L-N voltage); AI 5516 Curr_Ave (Average current, A); AI 5554 PF_DTS_All (Total power factor (sign = import/export)); AI 5629 DmdP_Tot (Active demand, kW); AI 7013 EnergyP_Tot_Imp (Imported active energy, kWh)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Measurlogic",
     "item": "https://easybacnet.com/bacnet-points-lists/measurlogic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)",
     "item": "https://easybacnet.com/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/measurlogic/">Measurlogic</a></li><li aria-current="page">DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)</li></ol>
<p class="eyebrow">Energy meter (electrical sub-meter) &middot; BACnet points list</p><h1><span class="mfr">Measurlogic</span> DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Measurlogic DTS meters are DIN-rail, panel and socket energy meters for single-phase, three-phase and DC circuits. Meters ordered with the &#x27;BACnet MS/TP ML&#x27; option use this object map: per-phase voltages, currents, frequency, power, power factor, unbalance and demand as analog inputs, net and split energy counters, demand time stamps as DateTime Value objects, and configuration and communication settings as writable analog and binary values. Meters without &#x27;ML&#x27; on the label use a different map.</p>
<p>This page lists <strong>96 BACnet objects</strong> for the Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) &mdash; 11 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Measurlogic&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/measurlogic/">Measurlogic</a></dd></div><div><dt>Model</dt><dd>DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)</dd></div><div><dt>Equipment</dt><dd>Energy meter (electrical sub-meter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>96 (11 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>473001</dd></div><div><dt>Also known as</dt><dd>DTS 305, DTS 307, DTS 310, DTS SMX, DTS SKT, DTS DC, Measurlogic DTS BACnet ML, BACnet MS/TP ML</dd></div><div><dt>Source document</dt><dd><a href="https://www.measurlogic.com/wp-content/uploads/2023/11/Measurlogic-DTS-BACnet_MSTP-ML-Map-R23A.pdf" rel="nofollow noopener" target="_blank">Measurlogic DTS BACnet MS/TP ML Map &middot; rev. R23A</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml.csv" rel="nofollow" download>Download CSV <small>96 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/measurlogic/dts-bacnet-mstp-ml.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.measurlogic.com/wp-content/uploads/2023/11/Measurlogic-DTS-BACnet_MSTP-ML-Map-R23A.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=measurlogic/dts-bacnet-mstp-ml">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Measurlogic&rsquo;s current documentation and the live
device before use. Not official Measurlogic information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)</h2>
<div class="answer"><b>Integration in brief</b><p>Set a unique MAC address and Device ID (default MAC 1, Device ID 473001, 38400 baud), then read total power, energy, voltages, currents and demand. Confirm the energy resolution with AV 8023 EnerPowDivider before trending energy.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-5528">AI 5528</a></td><td class="n">PowerP_Tot</td><td>Total active power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7004">AI 7004</a></td><td class="n">EnergyP_Total</td><td>Net active energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5504">AI 5504</a></td><td class="n">Volt_LN_Ave</td><td>Average L-N voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5516">AI 5516</a></td><td class="n">Curr_Ave</td><td>Average current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5554">AI 5554</a></td><td class="n">PF_DTS_All</td><td>Total power factor (sign = import/export)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5629">AI 5629</a></td><td class="n">DmdP_Tot</td><td>Active demand, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7013">AI 7013</a></td><td class="n">EnergyP_Tot_Imp</td><td>Imported active energy, kWh</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Defaults: 38400 baud, Device ID 473001, MAC address 1, Max_Master 127; change them with AV 8060-8065 (Device ID and Max_Master also through the device object). BV 8060 shows pending changes and BV 8059 resets the protocol.</li><li>On meters with address switches the MAC address follows the switches and the Device ID is 473000 + MAC; set all switches ON to configure the address over the network instead.</li><li>Fit an external 120 ohm terminator where the meter has no Term_Resistor object (BV 8061).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Energy registers roll over at nine digits; the roll-over point depends on EnerPowDivider (AV 8023, default 10,000 = 10 W resolution).</li><li>To reset maximum demand, write 0 to AV 20001 and then 61442 to AV 20101.</li><li>Power factor sign shows import/export, not leading/lagging; use the reactive power sign for that.</li></ul>
</section>
<h2 id="points">Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">96 of 96 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>82</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>9</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>3</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="DTV" aria-pressed="false" title="DateTime Value">DTV<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>96</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>85</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>11</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (21)</option><option value="kWh">kWh (14)</option><option value="%">% (12)</option><option value="kVARh">kVARh (10)</option><option value="V">V (8)</option><option value="A">A (7)</option><option value="kVA">kVA (6)</option><option value="kW">kW (6)</option><option value="Hz">Hz (4)</option><option value="kVAR">kVAR (4)</option><option value="°">° (4)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>3</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="5501" data-acc="R" data-u="V" id="obj-ai-5501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5501</td><td class="n">Volt_LN_1</td><td class="d">Voltage L1-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="5502" data-acc="R" data-u="V" id="obj-ai-5502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5502</td><td class="n">Volt_LN_2</td><td class="d">Voltage L2-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="5503" data-acc="R" data-u="V" id="obj-ai-5503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5503</td><td class="n">Volt_LN_3</td><td class="d">Voltage L3-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="5504" data-acc="R" data-u="V" data-min="1" id="obj-ai-5504"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5504</td><td class="n">Volt_LN_Ave</td><td class="d">Average line-neutral voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5505" data-acc="R" data-u="V" id="obj-ai-5505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5505</td><td class="n">Volt_LL_12</td><td class="d">Voltage L1-L2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5506" data-acc="R" data-u="V" id="obj-ai-5506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5506</td><td class="n">Volt_LL_23</td><td class="d">Voltage L2-L3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="5507" data-acc="R" data-u="V" id="obj-ai-5507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5507</td><td class="n">Volt_LL_31</td><td class="d">Voltage L3-L1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="5508" data-acc="R" data-u="V" id="obj-ai-5508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5508</td><td class="n">Volt_LL_Ave</td><td class="d">Average line-line voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="5513" data-acc="R" data-u="A" id="obj-ai-5513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5513</td><td class="n">Curr_1</td><td class="d">Current phase 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="5514" data-acc="R" data-u="A" id="obj-ai-5514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5514</td><td class="n">Curr_2</td><td class="d">Current phase 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="5515" data-acc="R" data-u="A" id="obj-ai-5515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5515</td><td class="n">Curr_3</td><td class="d">Current phase 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="5516" data-acc="R" data-u="A" data-min="1" id="obj-ai-5516"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5516</td><td class="n">Curr_Ave</td><td class="d">Average current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="5517" data-acc="R" data-u="A" id="obj-ai-5517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5517</td><td class="n">Curr_Tot</td><td class="d">Total current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="5518" data-acc="R" data-u="A" id="obj-ai-5518"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5518</td><td class="n">Curr_N</td><td class="d">Neutral current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="5521" data-acc="R" data-u="Hz" id="obj-ai-5521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5521</td><td class="n">Freq_1</td><td class="d">Frequency phase 1</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="5522" data-acc="R" data-u="Hz" id="obj-ai-5522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5522</td><td class="n">Freq_2</td><td class="d">Frequency phase 2</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="5523" data-acc="R" data-u="Hz" id="obj-ai-5523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5523</td><td class="n">Freq_3</td><td class="d">Frequency phase 3</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="5524" data-acc="R" data-u="Hz" id="obj-ai-5524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5524</td><td class="n">Freq_Ave</td><td class="d">Average frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="5525" data-acc="R" data-u="kW" id="obj-ai-5525"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5525</td><td class="n">PowerP_1</td><td class="d">Active power phase 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="5526" data-acc="R" data-u="kW" id="obj-ai-5526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5526</td><td class="n">PowerP_2</td><td class="d">Active power phase 2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="5527" data-acc="R" data-u="kW" id="obj-ai-5527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5527</td><td class="n">PowerP_3</td><td class="d">Active power phase 3</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="5528" data-acc="R" data-u="kW" data-min="1" id="obj-ai-5528"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5528</td><td class="n">PowerP_Tot</td><td class="d">Total active power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="5529" data-acc="R" data-u="kVA" id="obj-ai-5529"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5529</td><td class="n">PowerS_1</td><td class="d">Apparent power phase 1</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="5530" data-acc="R" data-u="kVA" id="obj-ai-5530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5530</td><td class="n">PowerS_2</td><td class="d">Apparent power phase 2</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="5531" data-acc="R" data-u="kVA" id="obj-ai-5531"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5531</td><td class="n">PowerS_3</td><td class="d">Apparent power phase 3</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="5532" data-acc="R" data-u="kVA" id="obj-ai-5532"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5532</td><td class="n">PowerS_Tot</td><td class="d">Total apparent power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="5533" data-acc="R" data-u="kVAR" id="obj-ai-5533"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5533</td><td class="n">PowerQ_1</td><td class="d">Reactive power phase 1</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="5534" data-acc="R" data-u="kVAR" id="obj-ai-5534"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5534</td><td class="n">PowerQ_2</td><td class="d">Reactive power phase 2</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="5535" data-acc="R" data-u="kVAR" id="obj-ai-5535"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5535</td><td class="n">PowerQ_3</td><td class="d">Reactive power phase 3</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="5536" data-acc="R" data-u="kVAR" id="obj-ai-5536"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5536</td><td class="n">PowerQ_Tot</td><td class="d">Total reactive power</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="5629" data-acc="R" data-u="kW" data-min="1" id="obj-ai-5629"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5629</td><td class="n">DmdP_Tot</td><td class="d">Total active demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="6229" data-acc="R" data-u="kW" id="obj-ai-6229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6229</td><td class="n">DmdP_Tot_Max</td><td class="d">Maximum total active demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="32" data-i="7029" data-acc="R" data-u="" id="obj-dtv-7029"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">7029</td><td class="n">DmdP_TotTime</td><td class="d">Time stamp of maximum active demand (UTC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="5630" data-acc="R" data-u="kVA" id="obj-ai-5630"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5630</td><td class="n">DmdS_Tot</td><td class="d">Total apparent demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="6230" data-acc="R" data-u="kVA" id="obj-ai-6230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6230</td><td class="n">DmdS_Tot_Max</td><td class="d">Maximum total apparent demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="5551" data-acc="R" data-u="" id="obj-ai-5551"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5551</td><td class="n">PF_DTS_1</td><td class="d">Power factor phase 1 (signed, -1 to +1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="36" data-i="7030" data-acc="R" data-u="" id="obj-dtv-7030"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">7030</td><td class="n">DmdS_TotTime</td><td class="d">Time stamp of maximum apparent demand (UTC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="5552" data-acc="R" data-u="" id="obj-ai-5552"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5552</td><td class="n">PF_DTS_2</td><td class="d">Power factor phase 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="5553" data-acc="R" data-u="" id="obj-ai-5553"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5553</td><td class="n">PF_DTS_3</td><td class="d">Power factor phase 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="5554" data-acc="R" data-u="" data-min="1" id="obj-ai-5554"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5554</td><td class="n">PF_DTS_All</td><td class="d">Total power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="5563" data-acc="R" data-u="°" id="obj-ai-5563"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5563</td><td class="n">ACosPF_1</td><td class="d">Phase angle phase 1</td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="5564" data-acc="R" data-u="°" id="obj-ai-5564"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5564</td><td class="n">ACosPF_2</td><td class="d">Phase angle phase 2</td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="5565" data-acc="R" data-u="°" id="obj-ai-5565"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5565</td><td class="n">ACosPF_3</td><td class="d">Phase angle phase 3</td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="5566" data-acc="R" data-u="°" id="obj-ai-5566"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5566</td><td class="n">ACosPF_All</td><td class="d">Total phase angle</td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="5571" data-acc="R" data-u="%" id="obj-ai-5571"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5571</td><td class="n">Volt_UB_LN_1</td><td class="d">Line-neutral voltage unbalance phase 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="5572" data-acc="R" data-u="%" id="obj-ai-5572"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5572</td><td class="n">Volt_UB_LN_2</td><td class="d">Line-neutral voltage unbalance phase 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="5573" data-acc="R" data-u="%" id="obj-ai-5573"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5573</td><td class="n">Volt_UB_LN_3</td><td class="d">Line-neutral voltage unbalance phase 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="5574" data-acc="R" data-u="%" id="obj-ai-5574"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5574</td><td class="n">Volt_UB_LN_Worst</td><td class="d">Worst line-neutral voltage unbalance</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="5575" data-acc="R" data-u="%" id="obj-ai-5575"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5575</td><td class="n">Volt_UB_LL_12</td><td class="d">Line-line voltage unbalance L1-L2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="5576" data-acc="R" data-u="%" id="obj-ai-5576"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5576</td><td class="n">Volt_UB_LL_23</td><td class="d">Line-line voltage unbalance L2-L3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="5577" data-acc="R" data-u="%" id="obj-ai-5577"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5577</td><td class="n">Volt_UB_LL_31</td><td class="d">Line-line voltage unbalance L3-L1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="5578" data-acc="R" data-u="%" id="obj-ai-5578"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5578</td><td class="n">Volt_UB_LL_Worst</td><td class="d">Worst line-line voltage unbalance</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="5579" data-acc="R" data-u="%" id="obj-ai-5579"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5579</td><td class="n">Curr_UB_1</td><td class="d">Current unbalance phase 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="5580" data-acc="R" data-u="%" id="obj-ai-5580"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5580</td><td class="n">Curr_UB_2</td><td class="d">Current unbalance phase 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="5581" data-acc="R" data-u="%" id="obj-ai-5581"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5581</td><td class="n">Curr_UB_3</td><td class="d">Current unbalance phase 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="5582" data-acc="R" data-u="%" id="obj-ai-5582"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5582</td><td class="n">Curr_UB_Worst</td><td class="d">Worst current unbalance</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="7001" data-acc="R" data-u="kWh" id="obj-ai-7001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7001</td><td class="n">EnergyP_1</td><td class="d">Net active energy phase 1</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="7002" data-acc="R" data-u="kWh" id="obj-ai-7002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7002</td><td class="n">EnergyP_2</td><td class="d">Net active energy phase 2</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="7003" data-acc="R" data-u="kWh" id="obj-ai-7003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7003</td><td class="n">EnergyP_3</td><td class="d">Net active energy phase 3</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="7004" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-7004"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7004</td><td class="n">EnergyP_Total</td><td class="d">Net active energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="7005" data-acc="R" data-u="kWh" id="obj-ai-7005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7005</td><td class="n">EnergyS_1*</td><td class="d">Apparent energy phase 1 (kVAh shown as kWh)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="7006" data-acc="R" data-u="kWh" id="obj-ai-7006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7006</td><td class="n">EnergyS_2*</td><td class="d">Apparent energy phase 2 (kVAh shown as kWh)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="7007" data-acc="R" data-u="kWh" id="obj-ai-7007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7007</td><td class="n">EnergyS_3*</td><td class="d">Apparent energy phase 3 (kVAh shown as kWh)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="7008" data-acc="R" data-u="kWh" id="obj-ai-7008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7008</td><td class="n">EnergyS_Total*</td><td class="d">Apparent energy total (kVAh shown as kWh)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="7009" data-acc="R" data-u="kVARh" id="obj-ai-7009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7009</td><td class="n">EnergyQ_1</td><td class="d">Net reactive energy phase 1</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="7010" data-acc="R" data-u="kVARh" id="obj-ai-7010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7010</td><td class="n">EnergyQ_2</td><td class="d">Net reactive energy phase 2</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="7011" data-acc="R" data-u="kVARh" id="obj-ai-7011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7011</td><td class="n">EnergyQ_3</td><td class="d">Net reactive energy phase 3</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="7012" data-acc="R" data-u="kVARh" id="obj-ai-7012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7012</td><td class="n">EnergyQ_Total</td><td class="d">Net reactive energy total</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="7013" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-7013"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7013</td><td class="n">EnergyP_Tot_Imp</td><td class="d">Active energy imported</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="7014" data-acc="R" data-u="kWh" id="obj-ai-7014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7014</td><td class="n">EnergyP_Tot_Exp</td><td class="d">Active energy exported</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="7015" data-acc="R" data-u="kVARh" id="obj-ai-7015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7015</td><td class="n">EnergyQ_Tot_Imp</td><td class="d">Reactive energy imported</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="7016" data-acc="R" data-u="kVARh" id="obj-ai-7016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7016</td><td class="n">EnergyQ_Tot_Exp</td><td class="d">Reactive energy exported</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="7017" data-acc="R" data-u="kWh" id="obj-ai-7017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7017</td><td class="n">EnergyP_Tot_Q1</td><td class="d">Active energy quadrant 1</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="7018" data-acc="R" data-u="kVARh" id="obj-ai-7018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7018</td><td class="n">EnergyQ_Tot_Q1</td><td class="d">Reactive energy quadrant 1</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="7019" data-acc="R" data-u="kWh" id="obj-ai-7019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7019</td><td class="n">EnergyP_Tot_Q2</td><td class="d">Active energy quadrant 2</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="7020" data-acc="R" data-u="kVARh" id="obj-ai-7020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7020</td><td class="n">EnergyQ_Tot_Q2</td><td class="d">Reactive energy quadrant 2</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="7021" data-acc="R" data-u="kWh" id="obj-ai-7021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7021</td><td class="n">EnergyP_Tot_Q3</td><td class="d">Active energy quadrant 3</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="7022" data-acc="R" data-u="kVARh" id="obj-ai-7022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7022</td><td class="n">EnergyQ_Tot_Q3</td><td class="d">Reactive energy quadrant 3</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="7023" data-acc="R" data-u="kWh" id="obj-ai-7023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7023</td><td class="n">EnergyP_Tot_Q4</td><td class="d">Active energy quadrant 4</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="7024" data-acc="R" data-u="kVARh" id="obj-ai-7024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7024</td><td class="n">EnergyQ_Tot_Q4</td><td class="d">Reactive energy quadrant 4</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="7041" data-acc="R" data-u="" id="obj-ai-7041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7041</td><td class="n">GeneralCounter_1</td><td class="d">General counter 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="7042" data-acc="R" data-u="" id="obj-ai-7042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7042</td><td class="n">GeneralCounter_2</td><td class="d">General counter 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="7043" data-acc="R" data-u="" id="obj-ai-7043"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7043</td><td class="n">GeneralCounter_3</td><td class="d">General counter 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="7044" data-acc="R" data-u="" id="obj-ai-7044"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7044</td><td class="n">GeneralCounter_4</td><td class="d">General counter 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="8005" data-acc="W" data-u="A" id="obj-av-8005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8005</td><td class="n">CT_Ratings</td><td class="d">CT current rating (all CTs the same)</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="8037" data-acc="W" data-u="" id="obj-av-8037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8037</td><td class="n">CurrentSensor</td><td class="d">Current sensor type: 0 = 333 mV CT, else Rogowski mV/1000 A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="8023" data-acc="W" data-u="" id="obj-av-8023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8023</td><td class="n">EnerPowDivider</td><td class="d">Power/energy register resolution divider (default 10,000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="8060" data-acc="W" data-u="" id="obj-av-8060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8060</td><td class="n">Baud_Rate</td><td class="d">MS/TP baud rate, 9600-115200 (default 38400)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="8062" data-acc="W" data-u="" id="obj-av-8062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8062</td><td class="n">Device_ID</td><td class="d">Device instance, 1-4194303 (default 473001)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="8064" data-acc="W" data-u="" id="obj-av-8064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8064</td><td class="n">MAC_Address</td><td class="d">MS/TP MAC address, 1-127 (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="8065" data-acc="W" data-u="" id="obj-av-8065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8065</td><td class="n">Max_Master</td><td class="d">MS/TP Max_Master, 1-127 (default 127)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="8059" data-acc="W" data-u="" data-st="1" id="obj-bv-8059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8059</td><td class="n">Protocol_Reset</td><td class="d">Write 1 to reset the protocol</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Reset Protocol</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="8060" data-acc="R" data-u="" data-st="1" id="obj-bv-8060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8060</td><td class="n">Changes_Pending</td><td class="d">Communication changes waiting for a restart</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Pending Changes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="8061" data-acc="W" data-u="" data-st="1" id="obj-bv-8061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8061</td><td class="n">Term_Resistor</td><td class="d">120 ohm MS/TP terminator (not on all models)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="20001" data-acc="W" data-u="" id="obj-av-20001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20001</td><td class="n">DTS_Command</td><td class="d">Command register; write 0 first to reset maximums</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="20101" data-acc="W" data-u="" id="obj-av-20101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20101</td><td class="n">DTS_Command_Hi</td><td class="d">Command register high word; write 61442 (0xF002) second</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Measurlogic DTS meters with the BACnet MS/TP ML protocol option point IDs by name</summary><ul><li><a href="#obj-ai-5501"><code>AI5501</code></a>Volt_LN_1</li><li><a href="#obj-ai-5502"><code>AI5502</code></a>Volt_LN_2</li><li><a href="#obj-ai-5503"><code>AI5503</code></a>Volt_LN_3</li><li><a href="#obj-ai-5504"><code>AI5504</code></a>Volt_LN_Ave</li><li><a href="#obj-ai-5505"><code>AI5505</code></a>Volt_LL_12</li><li><a href="#obj-ai-5506"><code>AI5506</code></a>Volt_LL_23</li><li><a href="#obj-ai-5507"><code>AI5507</code></a>Volt_LL_31</li><li><a href="#obj-ai-5508"><code>AI5508</code></a>Volt_LL_Ave</li><li><a href="#obj-ai-5513"><code>AI5513</code></a>Curr_1</li><li><a href="#obj-ai-5514"><code>AI5514</code></a>Curr_2</li><li><a href="#obj-ai-5515"><code>AI5515</code></a>Curr_3</li><li><a href="#obj-ai-5516"><code>AI5516</code></a>Curr_Ave</li><li><a href="#obj-ai-5517"><code>AI5517</code></a>Curr_Tot</li><li><a href="#obj-ai-5518"><code>AI5518</code></a>Curr_N</li><li><a href="#obj-ai-5521"><code>AI5521</code></a>Freq_1</li><li><a href="#obj-ai-5522"><code>AI5522</code></a>Freq_2</li><li><a href="#obj-ai-5523"><code>AI5523</code></a>Freq_3</li><li><a href="#obj-ai-5524"><code>AI5524</code></a>Freq_Ave</li><li><a href="#obj-ai-5525"><code>AI5525</code></a>PowerP_1</li><li><a href="#obj-ai-5526"><code>AI5526</code></a>PowerP_2</li><li><a href="#obj-ai-5527"><code>AI5527</code></a>PowerP_3</li><li><a href="#obj-ai-5528"><code>AI5528</code></a>PowerP_Tot</li><li><a href="#obj-ai-5529"><code>AI5529</code></a>PowerS_1</li><li><a href="#obj-ai-5530"><code>AI5530</code></a>PowerS_2</li><li><a href="#obj-ai-5531"><code>AI5531</code></a>PowerS_3</li><li><a href="#obj-ai-5532"><code>AI5532</code></a>PowerS_Tot</li><li><a href="#obj-ai-5533"><code>AI5533</code></a>PowerQ_1</li><li><a href="#obj-ai-5534"><code>AI5534</code></a>PowerQ_2</li><li><a href="#obj-ai-5535"><code>AI5535</code></a>PowerQ_3</li><li><a href="#obj-ai-5536"><code>AI5536</code></a>PowerQ_Tot</li><li><a href="#obj-ai-5629"><code>AI5629</code></a>DmdP_Tot</li><li><a href="#obj-ai-6229"><code>AI6229</code></a>DmdP_Tot_Max</li><li><a href="#obj-dtv-7029"><code>DTV7029</code></a>DmdP_TotTime</li><li><a href="#obj-ai-5630"><code>AI5630</code></a>DmdS_Tot</li><li><a href="#obj-ai-6230"><code>AI6230</code></a>DmdS_Tot_Max</li><li><a href="#obj-ai-5551"><code>AI5551</code></a>PF_DTS_1</li><li><a href="#obj-dtv-7030"><code>DTV7030</code></a>DmdS_TotTime</li><li><a href="#obj-ai-5552"><code>AI5552</code></a>PF_DTS_2</li><li><a href="#obj-ai-5553"><code>AI5553</code></a>PF_DTS_3</li><li><a href="#obj-ai-5554"><code>AI5554</code></a>PF_DTS_All</li><li><a href="#obj-ai-5563"><code>AI5563</code></a>ACosPF_1</li><li><a href="#obj-ai-5564"><code>AI5564</code></a>ACosPF_2</li><li><a href="#obj-ai-5565"><code>AI5565</code></a>ACosPF_3</li><li><a href="#obj-ai-5566"><code>AI5566</code></a>ACosPF_All</li><li><a href="#obj-ai-5571"><code>AI5571</code></a>Volt_UB_LN_1</li><li><a href="#obj-ai-5572"><code>AI5572</code></a>Volt_UB_LN_2</li><li><a href="#obj-ai-5573"><code>AI5573</code></a>Volt_UB_LN_3</li><li><a href="#obj-ai-5574"><code>AI5574</code></a>Volt_UB_LN_Worst</li><li><a href="#obj-ai-5575"><code>AI5575</code></a>Volt_UB_LL_12</li><li><a href="#obj-ai-5576"><code>AI5576</code></a>Volt_UB_LL_23</li><li><a href="#obj-ai-5577"><code>AI5577</code></a>Volt_UB_LL_31</li><li><a href="#obj-ai-5578"><code>AI5578</code></a>Volt_UB_LL_Worst</li><li><a href="#obj-ai-5579"><code>AI5579</code></a>Curr_UB_1</li><li><a href="#obj-ai-5580"><code>AI5580</code></a>Curr_UB_2</li><li><a href="#obj-ai-5581"><code>AI5581</code></a>Curr_UB_3</li><li><a href="#obj-ai-5582"><code>AI5582</code></a>Curr_UB_Worst</li><li><a href="#obj-ai-7001"><code>AI7001</code></a>EnergyP_1</li><li><a href="#obj-ai-7002"><code>AI7002</code></a>EnergyP_2</li><li><a href="#obj-ai-7003"><code>AI7003</code></a>EnergyP_3</li><li><a href="#obj-ai-7004"><code>AI7004</code></a>EnergyP_Total</li><li><a href="#obj-ai-7005"><code>AI7005</code></a>EnergyS_1*</li><li><a href="#obj-ai-7006"><code>AI7006</code></a>EnergyS_2*</li><li><a href="#obj-ai-7007"><code>AI7007</code></a>EnergyS_3*</li><li><a href="#obj-ai-7008"><code>AI7008</code></a>EnergyS_Total*</li><li><a href="#obj-ai-7009"><code>AI7009</code></a>EnergyQ_1</li><li><a href="#obj-ai-7010"><code>AI7010</code></a>EnergyQ_2</li><li><a href="#obj-ai-7011"><code>AI7011</code></a>EnergyQ_3</li><li><a href="#obj-ai-7012"><code>AI7012</code></a>EnergyQ_Total</li><li><a href="#obj-ai-7013"><code>AI7013</code></a>EnergyP_Tot_Imp</li><li><a href="#obj-ai-7014"><code>AI7014</code></a>EnergyP_Tot_Exp</li><li><a href="#obj-ai-7015"><code>AI7015</code></a>EnergyQ_Tot_Imp</li><li><a href="#obj-ai-7016"><code>AI7016</code></a>EnergyQ_Tot_Exp</li><li><a href="#obj-ai-7017"><code>AI7017</code></a>EnergyP_Tot_Q1</li><li><a href="#obj-ai-7018"><code>AI7018</code></a>EnergyQ_Tot_Q1</li><li><a href="#obj-ai-7019"><code>AI7019</code></a>EnergyP_Tot_Q2</li><li><a href="#obj-ai-7020"><code>AI7020</code></a>EnergyQ_Tot_Q2</li><li><a href="#obj-ai-7021"><code>AI7021</code></a>EnergyP_Tot_Q3</li><li><a href="#obj-ai-7022"><code>AI7022</code></a>EnergyQ_Tot_Q3</li><li><a href="#obj-ai-7023"><code>AI7023</code></a>EnergyP_Tot_Q4</li><li><a href="#obj-ai-7024"><code>AI7024</code></a>EnergyQ_Tot_Q4</li><li><a href="#obj-ai-7041"><code>AI7041</code></a>GeneralCounter_1</li><li><a href="#obj-ai-7042"><code>AI7042</code></a>GeneralCounter_2</li><li><a href="#obj-ai-7043"><code>AI7043</code></a>GeneralCounter_3</li><li><a href="#obj-ai-7044"><code>AI7044</code></a>GeneralCounter_4</li><li><a href="#obj-av-8005"><code>AV8005</code></a>CT_Ratings</li><li><a href="#obj-av-8037"><code>AV8037</code></a>CurrentSensor</li><li><a href="#obj-av-8023"><code>AV8023</code></a>EnerPowDivider</li><li><a href="#obj-av-8060"><code>AV8060</code></a>Baud_Rate</li><li><a href="#obj-av-8062"><code>AV8062</code></a>Device_ID</li><li><a href="#obj-av-8064"><code>AV8064</code></a>MAC_Address</li><li><a href="#obj-av-8065"><code>AV8065</code></a>Max_Master</li><li><a href="#obj-bv-8059"><code>BV8059</code></a>Protocol_Reset</li><li><a href="#obj-bv-8060"><code>BV8060</code></a>Changes_Pending</li><li><a href="#obj-bv-8061"><code>BV8061</code></a>Term_Resistor</li><li><a href="#obj-av-20001"><code>AV20001</code></a>DTS_Command</li><li><a href="#obj-av-20101"><code>AV20101</code></a>DTS_Command_Hi</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The map has no read/write column: measurements are shown read-only and the configuration, communication and command objects writable, except BV 8060 Changes_Pending which is marked read-only.</li><li>Which objects carry data depends on the meter model and wiring; unused channels stay empty.</li><li>The main table lists the maximum demand objects as AI 6229 and AI 6230; the demand section (2.4) prints them as AI 6629 and AI 6630. The main table numbers are used here; check which instance the meter actually returns.</li><li>The demand time stamps (DTV 7029 / 7030) are DateTime Value objects, which need BACnet protocol revision 12 support in the front end.</li><li>Meters without &#x27;ML&#x27; in the protocol description on the label use a different Measurlogic BACnet map.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)</h2><div class="faq"><details open><summary>How many BACnet points does the Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) have?</summary><p>This list has 96 BACnet objects: 82 analog inputs, 9 analog values, 3 binary values, 2 datetime values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet points are writable?</summary><p>11 of the 96 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC) BACnet documentation?</summary><p>The source is Measurlogic DTS BACnet MS/TP ML Map, revision R23A, published free by Measurlogic at https://www.measurlogic.com/wp-content/uploads/2023/11/Measurlogic-DTS-BACnet_MSTP-ML-Map-R23A.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Measurlogic DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)?</summary><p>Start with AI 5528 PowerP_Tot (Total active power, kW); AI 7004 EnergyP_Total (Net active energy, kWh); AI 5504 Volt_LN_Ave (Average L-N voltage); AI 5516 Curr_Ave (Average current, A); AI 5554 PF_DTS_All (Total power factor (sign = import/export)); AI 5629 DmdP_Tot (Active demand, kW); AI 7013 EnergyP_Tot_Imp (Imported active energy, kWh).</p></details><details><summary>How do I check these points on the real DTS meters with the BACnet MS/TP ML protocol option (DTS 305 / 307 / 310 / SMX / SKT / DC)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Measurlogic BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/measurlogic/dts-mcm-bacnet-ip" data-row><span class="k">Energy meter (multi-circuit sub-metering system)</span><h3>Measurlogic DTS MCM multi-circuit monitoring system (BACnet IP, DTS E4C)</h3><p>Measurlogic DTS MCM enclosures with 3, 4, 6 or 8 DTS 307 meters (9 to 24 circuits) and a DTS E4C BACnet IP / Modbus TCP gateway.</p><div class="meta">25 objects &middot; 0 writable</div><span class="sr-only"> Also known as: DTS MCM, DTS MCM-x-9C, DTS MCM-x-12C, DTS MCM-x-18C, DTS MCM-x-24C, DTS MCM-EB, DTS E4C, Measurlogic MCM</span></a></li></ul>
<p class="updated">Source: <a href="https://www.measurlogic.com/wp-content/uploads/2023/11/Measurlogic-DTS-BACnet_MSTP-ML-Map-R23A.pdf" rel="nofollow noopener" target="_blank">Measurlogic DTS BACnet MS/TP ML Map &middot; rev. R23A</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
