<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Mitsubishi Electric MelcoBEMS MINI Ecodan BACnet Points List</title>
<meta name="description" content="Mitsubishi Electric MelcoBEMS MINI Ecodan BACnet points list: 259 objects by ID and name (e.g. BO 0 = ATW Drive OFF/ON Setup), 27 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Mitsubishi Electric MelcoBEMS MINI Ecodan BACnet Points List">
<meta property="og:description" content="Mitsubishi Electric MelcoBEMS MINI Ecodan BACnet points list: 259 objects by ID and name (e.g. BO 0 = ATW Drive OFF/ON Setup), 27 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Mitsubishi Electric MelcoBEMS MINI Ecodan BACnet Points List">
<meta name="twitter:description" content="Mitsubishi Electric MelcoBEMS MINI Ecodan BACnet points list: 259 objects by ID and name (e.g. BO 0 = ATW Drive OFF/ON Setup), 27 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water",
   "url": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water",
   "name": "Mitsubishi Electric MelcoBEMS MINI Ecodan BACnet Points List",
   "description": "Mitsubishi Electric MelcoBEMS MINI Ecodan BACnet points list: 259 objects by ID and name (e.g. BO 0 = ATW Drive OFF/ON Setup), 27 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water#dataset",
   "name": "Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet Points List",
   "description": "For air-to-water (Ecodan) systems the MelcoBEMS MINI (A1M+) serves a large object set on BACnet MS/TP or BACnet IP: system on/off, operating mode, DHW and zone setpoints, prohibit and forced-DHW commands, then many read-only analog inputs for temperatures, flow, heat pump frequencies, run hours, error codes, energy produced and consumed, and FTC configuration. Many status values are coded integers in analog inputs rather than binary or multistate objects. Mitsubishi Electric MelcoBEMS MINI Ecodan BACnet points list: 259 objects by ID and name (e.g. BO 0 = ATW Drive OFF/ON Setup), 27 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water",
   "keywords": [
    "Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet Points List",
    "Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet objects",
    "Mitsubishi Electric BACnet",
    "A1M+ ATW BACnet points list",
    "MelcoBEMS MINI A1M PLUS Ecodan BACnet points list",
    "Procon A1M+ Ecodan BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Procon MelcoBEMS MINI (A1M+) Installation Manual (manual 1.0.3, firmware 4.1.1)",
    "url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5538",
    "author": {
     "@type": "Organization",
     "name": "Mitsubishi Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units",
    "brand": {
     "@type": "Brand",
     "name": "Mitsubishi Electric"
    },
    "category": "Air-to-water heat pump interface"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 259 BACnet objects: 232 analog inputs, 11 analog values, 11 binary outputs, 5 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "27 of the 259 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Procon MelcoBEMS MINI (A1M+) Installation Manual (manual 1.0.3, firmware 4.1.1), published free by Mitsubishi Electric at https://library.mitsubishielectric.co.uk/pdf/download_full/5538."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 0 ATW Drive OFF/ON Setup (System on/off command); MO 1 ATW Mode Setup (Operating mode command); AV 5 ATW Tank Setpoint Int (DHW tank setpoint); AV 6 ATW Zone1 HC Target Temperature Int (Zone 1 target temperature); MO 3 ATW Zone 1 Operation Mode AC (Zone 1 operation mode (room/flow/curve)); AI 51 ATW Flow Temperature Int (Flow temperature); AI 52 ATW Return Temperature Int (Return temperature); AI 53 ATW Water Temperature Int (Water (tank) temperature); AI 29 ATW Refrigerant Error Info (Refrigerant error state, 0 = normal)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No separate enable; the Setup objects command the FTC directly. Prohibit objects (BO 11-15, AV 8) lock functions at the unit's remote controller."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Mitsubishi Electric",
     "item": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units",
     "item": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/mitsubishi-electric/">Mitsubishi Electric</a></li><li aria-current="page">Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units</li></ol>
<p class="eyebrow">Air-to-water heat pump interface &middot; BACnet points list</p><h1><span class="mfr">Mitsubishi Electric</span> Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>For air-to-water (Ecodan) systems the MelcoBEMS MINI (A1M+) serves a large object set on BACnet MS/TP or BACnet IP: system on/off, operating mode, DHW and zone setpoints, prohibit and forced-DHW commands, then many read-only analog inputs for temperatures, flow, heat pump frequencies, run hours, error codes, energy produced and consumed, and FTC configuration. Many status values are coded integers in analog inputs rather than binary or multistate objects.</p>
<p>This page lists <strong>259 BACnet objects</strong> for the Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units &mdash; 27 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Mitsubishi Electric&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/mitsubishi-electric/">Mitsubishi Electric</a></dd></div><div><dt>Model</dt><dd>Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units</dd></div><div><dt>Equipment</dt><dd>Air-to-water heat pump interface</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>259 (27 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>4.1.1</dd></div><div><dt>Also known as</dt><dd>A1M+ ATW, MelcoBEMS MINI A1M PLUS Ecodan, Procon A1M+ Ecodan</dd></div><div><dt>Source document</dt><dd><a href="https://library.mitsubishielectric.co.uk/pdf/download_full/5538" rel="nofollow noopener" target="_blank">Procon MelcoBEMS MINI (A1M+) Installation Manual (manual 1.0.3, firmware 4.1.1)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water.csv" rel="nofollow" download>Download CSV <small>259 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://library.mitsubishielectric.co.uk/pdf/download_full/5538" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Mitsubishi Electric&rsquo;s current documentation and the live
device before use. Not official Mitsubishi Electric information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units</h2>
<div class="answer"><b>Integration in brief</b><p>Select BACnet with DIP switch 7, then write system on/off, the operating mode, DHW tank and zone setpoints, and read flow, return and tank temperatures plus the error objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-0">BO 0</a></td><td class="n">ATW Drive OFF/ON Setup</td><td>System on/off command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-1">MO 1</a></td><td class="n">ATW Mode Setup</td><td>Operating mode command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">ATW Tank Setpoint Int</td><td>DHW tank setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">ATW Zone1 HC Target Temperature Int</td><td>Zone 1 target temperature</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-3">MO 3</a></td><td class="n">ATW Zone 1 Operation Mode AC</td><td>Zone 1 operation mode (room/flow/curve)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ai-51">AI 51</a></td><td class="n">ATW Flow Temperature Int</td><td>Flow temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-52">AI 52</a></td><td class="n">ATW Return Temperature Int</td><td>Return temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-53">AI 53</a></td><td class="n">ATW Water Temperature Int</td><td>Water (tank) temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-29">AI 29</a></td><td class="n">ATW Refrigerant Error Info</td><td>Refrigerant error state, 0 = normal</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No separate enable; the Setup objects command the FTC directly. Prohibit objects (BO 11-15, AV 8) lock functions at the unit&#x27;s remote controller.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>DIP switch 7 OFF selects BACnet (MS/TP and BACnet IP); ON selects Modbus RTU.</li><li>DIP switches 1-5 set the RS-485 node address 1-30 (all OFF = 1, all ON = set in software); it is the MS/TP station ID.</li><li>DIP switch 6 ON fixes RS-485 at 9600 baud, no parity; OFF uses the software baud rate (MS/TP up to 76800).</li><li>Default IP address 192.168.92.114; network settings are changed on the adapter&#x27;s web page.</li><li>Device instance, Max Master and Max Info Frames are set through Modbus holding registers 272-275.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AV 8 (MRC prohibit) is bit-packed and the guide says it must not be written to Shizuoka-designed models.</li><li>Zone 2 objects only apply to two-zone systems; slave and refrigerant-address objects only apply to cascaded systems.</li></ul>
</section>
<h2 id="points">Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">259 of 259 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>232</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>11</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>11</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>5</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>259</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>232</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>27</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (195)</option><option value="°C/°F">°C/°F (36)</option><option value="Hz">Hz (17)</option><option value="h">h (8)</option><option value="L/min">L/min (2)</option><option value="%">% (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>109</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BO" data-to="4" data-o="0" data-i="0" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">ATW Drive OFF/ON Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=System OFF, 1=System ON</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="1" data-i="1" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ATW Mode Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Stop, 2=Hot Water, 3=Heating, 4=Cooling, 5=No voltage contact input (hot water storage), 6=Freeze Stat, 7=Legionella, 8=Heating-Eco, 9=Mode 1, 10=Mode 2, 11=Mode 3, 12=No voltage contact input (heating up)</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="2" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">ATW DHW Mode Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=Eco</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="3" data-i="3" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-3"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ATW Zone 1 Operation Mode AC</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Heating Room Temp, 2=Heating Flow Temp, 3=Heating Heat Curve, 4=Cooling Room Temperature (not on 13K model), 5=Cooling Flow Temp, 6=Floor Dryup</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="4" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-mo-4"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">4</td><td class="n">ATW Zone 2 Operation Mode AC</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Heating Room Temp, 2=Heating Flow Temp, 3=Heating Heat Curve, 4=Cooling Room Temperature (not on 13K model), 5=Cooling Flow Temp, 6=Floor Dryup</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="5" data-acc="C" data-u="°C/°F" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">ATW Tank Setpoint Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="6" data-acc="C" data-u="°C/°F" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">ATW Zone1 HC Target Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="7" data-acc="C" data-u="°C/°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">ATW Zone2 HC Target Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="8" data-acc="C" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">ATW MRC OperationProhibit</td><td class="d">Bit packed value</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="9" data-i="9" data-acc="C" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">ATW Forced DHW Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=Force DHW</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="10" data-i="10" data-acc="C" data-u="" data-st="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">ATW Holiday Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Normal, 1=Holiday</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="11" data-i="11" data-acc="C" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">ATW DHW ON Prohibit Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=On, 1=Prohibit</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="12" data-i="12" data-acc="C" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">ATW ZONE1 Heating ON Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=On, 1=Prohibit</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="13" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">ATW ZONE1 Cooling ON Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=On, 1=Prohibit</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="14" data-i="14" data-acc="C" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">ATW ZONE2 Heating ON Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=On, 1=Prohibit</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="15" data-i="15" data-acc="C" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">ATW ZONE2 Cooling ON Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=On, 1=Prohibit</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="16" data-i="16" data-acc="C" data-u="" data-st="1" id="obj-bo-16"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16</td><td class="n">ATW Capacity Mode Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=COP priority, 1=Capacity priority</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="17" data-acc="C" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">ATW Capacity Control Ratio</td><td class="d">0-100 %</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="18" data-i="18" data-acc="C" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">ATW Fan Mode Setup</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Ordinary, 1=Coercion</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="19" data-acc="C" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">ATW Current Hour</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="20" data-acc="C" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">ATW Current Minute</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="21" data-acc="C" data-u="°C/°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">ATW Outdoor Air Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="22" data-acc="C" data-u="°C/°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">ATW Setting Water Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="23" data-acc="C" data-u="°C/°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">ATW Therm Target Temperature Int - Zone 1</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="24" data-acc="C" data-u="°C/°F" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">ATW Therm Target Temperature Int - Zone 2</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="25" data-i="25" data-acc="C" data-u="" data-st="1" id="obj-mo-25"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">25</td><td class="n">ATW HC Control Type</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">ATW Own Refrigerant Address</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">ATW Defrost</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Standby, 2=Defrost, 3=Waiting Restart</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">ATW Residual Heat Removal</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Prepared, 2=Residual Heat Removal</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="29" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29</td><td class="n">ATW Refrigerant Error Info</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Error (System), 2=Error (Startup), 3=Maintenance Error</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">ATW 7-Segment Display Error Code Digit 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=A, 1=b, 2=E, 3=F, 4=J, 5=L, 6=P, 7=U</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">ATW 7-Segment Display Error Code Digit 2</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">ATW Status Of Heating</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">FTC4: 0=No type, 1=Heating C1, 2=Heating C2, 3=Heating C3; FTC5/6/7: 0=No type, 1=Heating/Cooling A1/B1/C1, 2=Heating/Cooling A2/B2/C2, 3=Heating/Cooling A3/B3/C3</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="33" data-acc="R" data-u="Hz" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">ATW HeatPumpFreq Master</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="34" data-acc="R" data-u="Hz" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">ATW HeatPumpFreq Slave1</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="35" data-acc="R" data-u="Hz" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">ATW HeatPumpFreq Slave2</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="36" data-acc="R" data-u="Hz" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">ATW HeatPumpFreq Slave3</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="37" data-acc="R" data-u="Hz" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">ATW HeatPumpFreq Slave4</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="38" data-acc="R" data-u="Hz" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">ATW HeatPumpFreq Slave5</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="39" data-acc="R" data-u="Hz" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">ATW HeatPumpFreq Slave6</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">ATW Heat Source Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=H/P, 1=IH, 2=BH, 3=IH + BH, 4=Boiler</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="41" data-acc="R" data-u="°C/°F" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">ATW Zone1 Temperature Setpoint Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="42" data-acc="R" data-u="°C/°F" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">ATW Zone2 Temperature Setpoint Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="43" data-acc="R" data-u="°C/°F" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">ATW Zone1 Flow Temperature Setpoint Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="44" data-acc="R" data-u="°C/°F" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">ATW Zone2 Flow Temperature Setpoint Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="45" data-acc="R" data-u="°C/°F" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">ATW Legionella Temperature Setpoint Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="46" data-acc="R" data-u="°C/°F" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">ATW Dhw Temperaturedrop Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="47" data-acc="R" data-u="°C/°F" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">ATW Zone1roomtemperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="48" data-acc="R" data-u="°C/°F" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">ATW Zone2roomtemperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="49" data-acc="R" data-u="°C/°F" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">ATW Refrigerant Liquid Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="50" data-acc="R" data-u="°C/°F" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">ATW Ambient Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="51" data-acc="R" data-u="°C/°F" data-min="1" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">51</td><td class="n">ATW Flow Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="52" data-acc="R" data-u="°C/°F" data-min="1" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">52</td><td class="n">ATW Return Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="53" data-acc="R" data-u="°C/°F" data-min="1" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">53</td><td class="n">ATW Water Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="54" data-acc="R" data-u="°C/°F" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">ATW Flow Temperature Zone1 Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="55" data-acc="R" data-u="°C/°F" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">ATW Return Temperature Zone1 Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="56" data-acc="R" data-u="°C/°F" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">ATW Flow Temperature Zone2 Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="57" data-acc="R" data-u="°C/°F" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">ATW Return Temperature Zone2 Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="58" data-acc="R" data-u="°C/°F" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">ATW Flow Temperature Boiler Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="59" data-acc="R" data-u="°C/°F" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">ATW Return Temperature Boiler Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">ATW Roomthermo1 IN1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">ATW Roomthermo2 IN6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">ATW Flow SW1 IN2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">ATW Flow SW2 IN3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">ATW Flow SW3 IN7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">ATW Demand IN4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">ATW Outdoorthermo IN5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">ATW DipSwitch SW2</td><td class="d">DIP switch SW2 bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">ATW Heatpump Master ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">ATW Heatpump Slave ONOFF 0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">ATW Heatpump Slave ONOFF 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">ATW Heatpump Slave ONOFF 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">ATW Heatpump Slave ONOFF 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">ATW Heatpump Slave ONOFF 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">ATW Heatpump Slave ONOFF 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">ATW Heatpump Slave ONOFF 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">ATW Heatpump Slave ONOFF 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="77" data-acc="R" data-u="h" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">ATW Heatpump Runtime Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="78" data-acc="R" data-u="h" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">ATW Heatpump Runtime Hours x100</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="79" data-acc="R" data-u="h" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">ATW Heatpump Refaddr1 Runtime Hours x100</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="80" data-acc="R" data-u="h" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">ATW Heatpump Refaddr2 Runtime Hours x100</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="81" data-acc="R" data-u="h" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">ATW Heatpump Refaddr3 Runtime Hours x100</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="82" data-acc="R" data-u="h" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">ATW Heatpump Refaddr4 Runtime Hours x100</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="83" data-acc="R" data-u="h" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">ATW Heatpump Refaddr5 Runtime Hours x100</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="84" data-acc="R" data-u="h" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">ATW Heatpump Refaddr6 Runtime Hours x100</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">ATW Boiler ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">ATW Boosterheater1 ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">ATW Boosterheater2 ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">ATW Boosterheater2plus ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">ATW Immersionheater ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">ATW Waterpump1 ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">ATW Waterpump2 ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">ATW Waterpump3 ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">ATW 3wayvalve ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">ATW 2wayvalve2 ONOFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">ATW Mixingvalvestep</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="96" data-acc="R" data-u="" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">ATW Ref1 Errcode Upper Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="97" data-acc="R" data-u="" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">ATW Ref1 Errcode Lower Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="98" data-acc="R" data-u="" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">ATW Ref2 Errcode Upper Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="99" data-acc="R" data-u="" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">ATW Ref2 Errcode Lower Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">ATW Ref3 Errcode Upper Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">ATW Ref3 Errcode Lower Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">ATW Ref4 Errcode Upper Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">ATW Ref4 Errcode Lower Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">ATW Ref5 Errcode Upper Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">ATW Ref5 Errcode Lower Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">ATW Ref6 Errcode Upper Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">ATW Ref6 Errcode Lower Digit</td><td class="d">7-segment error code digit (code table in guide)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="108" data-acc="R" data-u="Hz" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">ATW Heatpump Freq 0</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="109" data-acc="R" data-u="Hz" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">ATW Heatpump Freq 1</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="110" data-acc="R" data-u="Hz" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">ATW Heatpump Freq 2</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="111" data-acc="R" data-u="Hz" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">ATW Heatpump Freq 3</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="112" data-acc="R" data-u="Hz" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">ATW Heatpump Freq 4</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="113" data-acc="R" data-u="Hz" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">ATW Heatpump Freq 5</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="114" data-acc="R" data-u="Hz" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">ATW Heatpump Freq 6</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="115" data-acc="R" data-u="Hz" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">ATW Heatpump Freq 7</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="116" data-acc="R" data-u="Hz" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">ATW Heatpump Freq 8</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">ATW Heatpump Operation 0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">ATW Heatpump Operation 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">ATW Heatpump Operation 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">ATW Heatpump Operation 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">ATW Heatpump Operation 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">ATW Heatpump Operation 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">ATW Heatpump Operation 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">ATW Heatpump Operation 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">ATW Heatpump Operation 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">ATW Heatpump Operation 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">ATW Heatpump Operation 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">ATW Heatpump Operation 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">ATW Heatpump Operation 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">ATW Heatpump Operation 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">ATW Heatpump Operation 14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">ATW Heatpump Operation 15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">ATW Heatpump Operation 16</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">ATW Heatpump Operation 17</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">ATW Heatpump Operation 18</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">ATW Heatpump Operation 19</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">ATW Heatpump Operation 20</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">ATW Heatpump Operation 21</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">ATW Heatpump Operation 22</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">ATW Externalheater Operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">ATW Waterpump Operation 0</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">ATW Waterpump Operation 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">ATW Waterpump Operation 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="144" data-acc="R" data-u="" data-st="1" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">ATW Waterpump Operation 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="145" data-acc="R" data-u="" data-st="1" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">ATW Waterpump Operation 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="146" data-acc="R" data-u="" data-st="1" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">ATW Waterpump Operation 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="147" data-acc="R" data-u="" data-st="1" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">ATW Waterpump Operation 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">ATW Waterpump Operation 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">ATW Waterpump Operation 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="150" data-acc="R" data-u="" data-st="1" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">ATW Waterpump Operation 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">ATW Waterpump Operation 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">ATW Waterpump Operation 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="153" data-acc="R" data-u="" data-st="1" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">ATW Waterpump Operation 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">ATW Drainpan Operation or Antifreeze piping heater operation ON/OFF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="155" data-acc="R" data-u="°C/°F" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">ATW Evaporating Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="156" data-acc="R" data-u="°C/°F" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">ATW Condensing Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="157" data-acc="R" data-u="" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">ATW Electric Energy 1</td><td class="d">Electric energy part 1 (0.01 kWh steps)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="158" data-acc="R" data-u="" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">ATW Electric Energy 2</td><td class="d">Electric energy part 2 (0.01 kWh steps)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="159" data-acc="R" data-u="" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">ATW Electric Energy 3</td><td class="d">Electric energy part 3 (0.01 kWh steps)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="160" data-acc="R" data-u="" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">ATW Electric Energy 4</td><td class="d">Electric energy part 4 (0.01 kWh steps)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="161" data-acc="R" data-u="" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">ATW Electric Energy 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="162" data-acc="R" data-u="" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">ATW Electric Energy 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="163" data-acc="R" data-u="" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">ATW Electric Energy 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="164" data-acc="R" data-u="" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">ATW Electric Energy 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="165" data-acc="R" data-u="" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">ATW Electric Energy 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="166" data-acc="R" data-u="" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">ATW Electric Energy 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="167" data-acc="R" data-u="" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">ATW Electric Energy 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="168" data-acc="R" data-u="" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">ATW Electric Energy 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="169" data-acc="R" data-u="" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">ATW Electric Energy 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="170" data-acc="R" data-u="" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">ATW Electric Energy 14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="171" data-acc="R" data-u="" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">ATW Electric Energy 15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="172" data-acc="R" data-u="" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">ATW Electric Energy 16</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="173" data-acc="R" data-u="°C/°F" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">ATW Brine Inlet Temperature Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="174" data-acc="R" data-u="°C/°F" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">ATW Brine Outlet Temp1 Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="175" data-acc="R" data-u="°C/°F" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">ATW Brine Outlet Temp2 Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="176" data-acc="R" data-u="°C/°F" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">ATW Condensing Temp2 Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="177" data-acc="R" data-u="°C/°F" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">ATW Water Outlet Temp2 Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="178" data-acc="R" data-u="°C/°F" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">ATW Evaporating Temp2 Int</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="179" data-acc="R" data-u="" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">ATW PWM Duty Of Waterpump1</td><td class="d">Duty value in %</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="180" data-acc="R" data-u="" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">ATW PWM Duty Feedback Waterpump1</td><td class="d">Duty value in %</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="181" data-acc="R" data-u="" data-st="1" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">ATW 3way Valve 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF (stop), 1=ON (run)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="182" data-acc="R" data-u="" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">ATW Protocol Version Upper</td><td class="d">Version of Protocol is a value in BCD e.g</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="183" data-acc="R" data-u="" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">ATW Protocol Version Lower</td><td class="d">Version of Protocol is a value in BCD e.g</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="184" data-acc="R" data-u="" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">ATW Model Version Upper</td><td class="d">Version of Model is a value in BCD e.g</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="185" data-acc="R" data-u="" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">ATW Model Version Lower</td><td class="d">Version of Model is a value in BCD e.g</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="186" data-acc="R" data-u="" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">ATW Capacity Of Supply Electricity</td><td class="d">Value x0.1 W</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="187" data-acc="R" data-u="" data-st="1" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">ATW Model Profile 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=FTC2B, 1=FTC4, 2=FTC5, 3=FTC6, 128=CAHV1A, 129=CAHV1B, 130=CRHV1A, 131=CRHV1B, 132=EAHV1A, 133=EAHV1B, 134=QAHV1A, 135=QAHV1B, 144=PWFY1</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="188" data-acc="R" data-u="" id="obj-ai-188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">188</td><td class="n">ATW Model Profile 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="189" data-acc="R" data-u="" id="obj-ai-189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">189</td><td class="n">ATW EnergyConsumptionYear</td><td class="d">Date of last energy consumption measurement – Year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="190" data-acc="R" data-u="" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">ATW EnergyConsumptionMonth</td><td class="d">Date of last energy consumption measurement – Month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="191" data-acc="R" data-u="" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">ATW EnergyConsumptionDay</td><td class="d">Date of last energy consumption measurement – Day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="192" data-acc="R" data-u="" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">ATW EnergyConsumptionHeatingKwh</td><td class="d">Last measured heating energy consumption - kWh part of the value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="193" data-acc="R" data-u="" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">ATW EnergyConsumptionHeatingWh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="194" data-acc="R" data-u="" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">ATW EnergyConsumptionCoolingKwh</td><td class="d">Last measured cooling energy consumption - kWh part of the value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="195" data-acc="R" data-u="" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">ATW EnergyConsumptionCoolingWh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="196" data-acc="R" data-u="" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">ATW EnergyConsumptionDHWKwh</td><td class="d">Last measured DHW energy consumption - kWh part of the value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="197" data-acc="R" data-u="" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">ATW EnergyConsumptionDHWWh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="198" data-acc="R" data-u="" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">ATW EnergyConsumptionTotalKwh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="199" data-acc="R" data-u="" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">ATW EnergyProducedYear</td><td class="d">Date of last energy produced measurement – Year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="200" data-acc="R" data-u="" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">ATW EnergyProducedMonth</td><td class="d">Date of last energy produced measurement – Month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">ATW EnergyProducedDay</td><td class="d">Date of last energy produced measurement – Day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">ATW EnergyProducedHeatingKwh</td><td class="d">Last measured heating energy produced - kWh part of the value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">ATW EnergyProducedHeatingWh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="204" data-acc="R" data-u="" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">ATW EnergyProducedCoolingKwh</td><td class="d">Last measured cooling energy produced - kWh part of the value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">ATW EnergyProducedCoolingWh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">ATW EnergyProducedDHWKwh</td><td class="d">Last measured DHW energy produced - kWh part of the value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">ATW EnergyProducedDHWWh</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">ATW EnergyProducedTotalKwh</td><td class="d">Last measured total energy produced in Kwh</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="209" data-acc="R" data-u="L/min" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">ATW FlowRate 1</td><td class="d"></td><td class="u">L/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="210" data-acc="R" data-u="" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">ATW Date Year</td><td class="d">Date(year)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="211" data-acc="R" data-u="" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">ATW Date Month</td><td class="d">Date(month)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="212" data-acc="R" data-u="" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">ATW Date Day</td><td class="d">Date(day)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="213" data-acc="R" data-u="" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">ATW Time Hour</td><td class="d">Time(hour)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="214" data-acc="R" data-u="" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">ATW Time Min</td><td class="d">Time(minute)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="215" data-acc="R" data-u="" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">ATW Time Sec</td><td class="d">Time(sec)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="216" data-acc="R" data-u="" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">ATW Version Main SW</td><td class="d">Version of Software</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="217" data-acc="R" data-u="" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">ATW Version Subcode</td><td class="d">Sub-code Version of Software</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">ATW Demand Leg Prevention</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Legionella Prevention</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="219" data-acc="R" data-u="" data-st="1" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">ATW Type Emergency Op</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Standby, 2=Backup</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">ATW Zone1 Sensor Setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Main RC, 1-8=RoomRC1-8, 15=TH1</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">ATW Zone2 Sensor Setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Main RC, 1-8=RoomRC1-8, 15=TH1</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">ATW Freeze Stat Func Outdoor Unit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Freeze stat</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="223" data-acc="R" data-u="" data-st="1" id="obj-ai-223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">223</td><td class="n">ATW Boiler Protection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Prepared, 2=Protected</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="224" data-acc="R" data-u="" data-st="1" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">ATW Auto Restart PWR Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Standby, 2=IT initial setting standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="225" data-acc="R" data-u="" data-st="1" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">ATW Demand of Heater</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No demand, 1=Run, 2=Prohibit</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="226" data-acc="R" data-u="" data-st="1" id="obj-ai-226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">226</td><td class="n">ATW Type Heating Cooling</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Type A, 1=Type B, 2=Type C</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-ai-227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">227</td><td class="n">ATW Zone1 HP Thermo Diff Adj Control</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=discriminating, 2=adjustment ᵅ, 3=ᵝ, 4=ᵞ</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="228" data-acc="R" data-u="" data-st="1" id="obj-ai-228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">228</td><td class="n">ATW Zone2 HP Thermo Diff Adj Control</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=discriminating, 2=adjustment ᵅ, 3=ᵝ, 4=ᵞ</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="229" data-acc="R" data-u="" id="obj-ai-229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">229</td><td class="n">ATW Slave Unit Connecting</td><td class="d">Slave Unit Connection Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="230" data-acc="R" data-u="" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">ATW Slave Unit Operating Status</td><td class="d">Slave Unit Operation Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="231" data-acc="R" data-u="Hz" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">ATW HPFREQ4 Status</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">ATW Heatsource Phase DHW</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=H/P Phase, 2=Heater Phase</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="233" data-acc="R" data-u="" data-st="1" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">ATW Heatsource Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fixed, 1=Auto</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="234" data-acc="R" data-u="" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">ATW Heatsource Judgement condition</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="235" data-acc="R" data-u="" data-st="1" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">ATW Boiler Operation Hybrid Settings</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ambient, 1=Cost, 2=CO2</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="236" data-acc="R" data-u="" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">ATW CP Boiler</td><td class="d">CP boiler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="237" data-acc="R" data-u="" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">ATW CO2 Boiler</td><td class="d">CO2 boiler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="238" data-acc="R" data-u="" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">ATW Energyprice Electricity</td><td class="d">Energy Price Electricity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="239" data-acc="R" data-u="" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">ATW OC Connection Error</td><td class="d">OC Connection Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="240" data-acc="R" data-u="" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">ATW RC Connection Error</td><td class="d">RC Connection Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="241" data-acc="R" data-u="" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">ATW Consumed Electric Power</td><td class="d">Consumed electric power/energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="242" data-acc="R" data-u="" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">ATW Produced Power</td><td class="d">Produced heat power/energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="243" data-acc="R" data-u="" data-st="1" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">ATW Calc Func Consumed Electrical Energy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no function, 1=with function</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="244" data-acc="R" data-u="" data-st="1" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">ATW Calcfunc Produced Energy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no function, 1=with function</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="245" data-acc="R" data-u="" data-st="1" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">ATW Heatingfunction OnOff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF (inactive), 1=ON (active)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="246" data-acc="R" data-u="" data-st="1" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">ATW Ext Outdoor AmbTemp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="247" data-acc="R" data-u="°C/°F" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">ATW Mixtank Water Tempint</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="248" data-acc="R" data-u="°C/°F" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">ATW Condensing Tempint</td><td class="d"></td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="249" data-acc="R" data-u="" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">ATW Dipswitch SW1</td><td class="d">DipSW setting (SW1) lower byte</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="250" data-acc="R" data-u="" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">ATW Dipswitch SW3</td><td class="d">DipSW setting (SW3) lower byte</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="251" data-acc="R" data-u="" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">ATW Dipswitch SW4</td><td class="d">DipSW setting (SW4) lower byte</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="252" data-acc="R" data-u="" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">ATW Dipswitch SW5</td><td class="d">DipSW setting (SW5) lower byte</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="253" data-acc="R" data-u="" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">ATW Dipswitch SW6</td><td class="d">DipSW setting (SW6) lower byte</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="254" data-acc="R" data-u="L/min" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">ATW Flow Rate 2</td><td class="d"></td><td class="u">L/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-ai-255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">255</td><td class="n">ATW Waterpump4 OnOff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="256" data-acc="R" data-u="" data-st="1" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">ATW 2WayValve 2a OnOff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="257" data-acc="R" data-u="" data-st="1" id="obj-ai-257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">257</td><td class="n">ATW 2WayValve 2b OnOff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="258" data-i="258" data-acc="C" data-u="" data-st="1" id="obj-mo-258"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">258</td><td class="n">Temperature Units</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=ºC, 2=ºF</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Mitsubishi Electric MelcoBEMS MINI Ecodan point IDs by name</summary><ul><li><a href="#obj-bo-0"><code>BO0</code></a>ATW Drive OFF/ON Setup</li><li><a href="#obj-mo-1"><code>MO1</code></a>ATW Mode Setup</li><li><a href="#obj-bo-2"><code>BO2</code></a>ATW DHW Mode Setup</li><li><a href="#obj-mo-3"><code>MO3</code></a>ATW Zone 1 Operation Mode AC</li><li><a href="#obj-mo-4"><code>MO4</code></a>ATW Zone 2 Operation Mode AC</li><li><a href="#obj-av-5"><code>AV5</code></a>ATW Tank Setpoint Int</li><li><a href="#obj-av-6"><code>AV6</code></a>ATW Zone1 HC Target Temperature Int</li><li><a href="#obj-av-7"><code>AV7</code></a>ATW Zone2 HC Target Temperature Int</li><li><a href="#obj-av-8"><code>AV8</code></a>ATW MRC OperationProhibit</li><li><a href="#obj-bo-9"><code>BO9</code></a>ATW Forced DHW Setup</li><li><a href="#obj-bo-10"><code>BO10</code></a>ATW Holiday Setup</li><li><a href="#obj-bo-11"><code>BO11</code></a>ATW DHW ON Prohibit Setup</li><li><a href="#obj-bo-12"><code>BO12</code></a>ATW ZONE1 Heating ON Setup</li><li><a href="#obj-bo-13"><code>BO13</code></a>ATW ZONE1 Cooling ON Setup</li><li><a href="#obj-bo-14"><code>BO14</code></a>ATW ZONE2 Heating ON Setup</li><li><a href="#obj-bo-15"><code>BO15</code></a>ATW ZONE2 Cooling ON Setup</li><li><a href="#obj-bo-16"><code>BO16</code></a>ATW Capacity Mode Setup</li><li><a href="#obj-av-17"><code>AV17</code></a>ATW Capacity Control Ratio</li><li><a href="#obj-bo-18"><code>BO18</code></a>ATW Fan Mode Setup</li><li><a href="#obj-av-19"><code>AV19</code></a>ATW Current Hour</li><li><a href="#obj-av-20"><code>AV20</code></a>ATW Current Minute</li><li><a href="#obj-av-21"><code>AV21</code></a>ATW Outdoor Air Temperature Int</li><li><a href="#obj-av-22"><code>AV22</code></a>ATW Setting Water Temperature Int</li><li><a href="#obj-av-23"><code>AV23</code></a>ATW Therm Target Temperature Int - Zone 1</li><li><a href="#obj-av-24"><code>AV24</code></a>ATW Therm Target Temperature Int - Zone 2</li><li><a href="#obj-mo-25"><code>MO25</code></a>ATW HC Control Type</li><li><a href="#obj-ai-26"><code>AI26</code></a>ATW Own Refrigerant Address</li><li><a href="#obj-ai-27"><code>AI27</code></a>ATW Defrost</li><li><a href="#obj-ai-28"><code>AI28</code></a>ATW Residual Heat Removal</li><li><a href="#obj-ai-29"><code>AI29</code></a>ATW Refrigerant Error Info</li><li><a href="#obj-ai-30"><code>AI30</code></a>ATW 7-Segment Display Error Code Digit 1</li><li><a href="#obj-ai-31"><code>AI31</code></a>ATW 7-Segment Display Error Code Digit 2</li><li><a href="#obj-ai-32"><code>AI32</code></a>ATW Status Of Heating</li><li><a href="#obj-ai-33"><code>AI33</code></a>ATW HeatPumpFreq Master</li><li><a href="#obj-ai-34"><code>AI34</code></a>ATW HeatPumpFreq Slave1</li><li><a href="#obj-ai-35"><code>AI35</code></a>ATW HeatPumpFreq Slave2</li><li><a href="#obj-ai-36"><code>AI36</code></a>ATW HeatPumpFreq Slave3</li><li><a href="#obj-ai-37"><code>AI37</code></a>ATW HeatPumpFreq Slave4</li><li><a href="#obj-ai-38"><code>AI38</code></a>ATW HeatPumpFreq Slave5</li><li><a href="#obj-ai-39"><code>AI39</code></a>ATW HeatPumpFreq Slave6</li><li><a href="#obj-ai-40"><code>AI40</code></a>ATW Heat Source Status</li><li><a href="#obj-ai-41"><code>AI41</code></a>ATW Zone1 Temperature Setpoint Int</li><li><a href="#obj-ai-42"><code>AI42</code></a>ATW Zone2 Temperature Setpoint Int</li><li><a href="#obj-ai-43"><code>AI43</code></a>ATW Zone1 Flow Temperature Setpoint Int</li><li><a href="#obj-ai-44"><code>AI44</code></a>ATW Zone2 Flow Temperature Setpoint Int</li><li><a href="#obj-ai-45"><code>AI45</code></a>ATW Legionella Temperature Setpoint Int</li><li><a href="#obj-ai-46"><code>AI46</code></a>ATW Dhw Temperaturedrop Int</li><li><a href="#obj-ai-47"><code>AI47</code></a>ATW Zone1roomtemperature Int</li><li><a href="#obj-ai-48"><code>AI48</code></a>ATW Zone2roomtemperature Int</li><li><a href="#obj-ai-49"><code>AI49</code></a>ATW Refrigerant Liquid Temperature Int</li><li><a href="#obj-ai-50"><code>AI50</code></a>ATW Ambient Temperature Int</li><li><a href="#obj-ai-51"><code>AI51</code></a>ATW Flow Temperature Int</li><li><a href="#obj-ai-52"><code>AI52</code></a>ATW Return Temperature Int</li><li><a href="#obj-ai-53"><code>AI53</code></a>ATW Water Temperature Int</li><li><a href="#obj-ai-54"><code>AI54</code></a>ATW Flow Temperature Zone1 Int</li><li><a href="#obj-ai-55"><code>AI55</code></a>ATW Return Temperature Zone1 Int</li><li><a href="#obj-ai-56"><code>AI56</code></a>ATW Flow Temperature Zone2 Int</li><li><a href="#obj-ai-57"><code>AI57</code></a>ATW Return Temperature Zone2 Int</li><li><a href="#obj-ai-58"><code>AI58</code></a>ATW Flow Temperature Boiler Int</li><li><a href="#obj-ai-59"><code>AI59</code></a>ATW Return Temperature Boiler Int</li><li><a href="#obj-ai-60"><code>AI60</code></a>ATW Roomthermo1 IN1</li><li><a href="#obj-ai-61"><code>AI61</code></a>ATW Roomthermo2 IN6</li><li><a href="#obj-ai-62"><code>AI62</code></a>ATW Flow SW1 IN2</li><li><a href="#obj-ai-63"><code>AI63</code></a>ATW Flow SW2 IN3</li><li><a href="#obj-ai-64"><code>AI64</code></a>ATW Flow SW3 IN7</li><li><a href="#obj-ai-65"><code>AI65</code></a>ATW Demand IN4</li><li><a href="#obj-ai-66"><code>AI66</code></a>ATW Outdoorthermo IN5</li><li><a href="#obj-ai-67"><code>AI67</code></a>ATW DipSwitch SW2</li><li><a href="#obj-ai-68"><code>AI68</code></a>ATW Heatpump Master ONOFF</li><li><a href="#obj-ai-69"><code>AI69</code></a>ATW Heatpump Slave ONOFF 0</li><li><a href="#obj-ai-70"><code>AI70</code></a>ATW Heatpump Slave ONOFF 1</li><li><a href="#obj-ai-71"><code>AI71</code></a>ATW Heatpump Slave ONOFF 2</li><li><a href="#obj-ai-72"><code>AI72</code></a>ATW Heatpump Slave ONOFF 3</li><li><a href="#obj-ai-73"><code>AI73</code></a>ATW Heatpump Slave ONOFF 4</li><li><a href="#obj-ai-74"><code>AI74</code></a>ATW Heatpump Slave ONOFF 5</li><li><a href="#obj-ai-75"><code>AI75</code></a>ATW Heatpump Slave ONOFF 6</li><li><a href="#obj-ai-76"><code>AI76</code></a>ATW Heatpump Slave ONOFF 7</li><li><a href="#obj-ai-77"><code>AI77</code></a>ATW Heatpump Runtime Hours</li><li><a href="#obj-ai-78"><code>AI78</code></a>ATW Heatpump Runtime Hours x100</li><li><a href="#obj-ai-79"><code>AI79</code></a>ATW Heatpump Refaddr1 Runtime Hours x100</li><li><a href="#obj-ai-80"><code>AI80</code></a>ATW Heatpump Refaddr2 Runtime Hours x100</li><li><a href="#obj-ai-81"><code>AI81</code></a>ATW Heatpump Refaddr3 Runtime Hours x100</li><li><a href="#obj-ai-82"><code>AI82</code></a>ATW Heatpump Refaddr4 Runtime Hours x100</li><li><a href="#obj-ai-83"><code>AI83</code></a>ATW Heatpump Refaddr5 Runtime Hours x100</li><li><a href="#obj-ai-84"><code>AI84</code></a>ATW Heatpump Refaddr6 Runtime Hours x100</li><li><a href="#obj-ai-85"><code>AI85</code></a>ATW Boiler ONOFF</li><li><a href="#obj-ai-86"><code>AI86</code></a>ATW Boosterheater1 ONOFF</li><li><a href="#obj-ai-87"><code>AI87</code></a>ATW Boosterheater2 ONOFF</li><li><a href="#obj-ai-88"><code>AI88</code></a>ATW Boosterheater2plus ONOFF</li><li><a href="#obj-ai-89"><code>AI89</code></a>ATW Immersionheater ONOFF</li><li><a href="#obj-ai-90"><code>AI90</code></a>ATW Waterpump1 ONOFF</li><li><a href="#obj-ai-91"><code>AI91</code></a>ATW Waterpump2 ONOFF</li><li><a href="#obj-ai-92"><code>AI92</code></a>ATW Waterpump3 ONOFF</li><li><a href="#obj-ai-93"><code>AI93</code></a>ATW 3wayvalve ONOFF</li><li><a href="#obj-ai-94"><code>AI94</code></a>ATW 2wayvalve2 ONOFF</li><li><a href="#obj-ai-95"><code>AI95</code></a>ATW Mixingvalvestep</li><li><a href="#obj-ai-96"><code>AI96</code></a>ATW Ref1 Errcode Upper Digit</li><li><a href="#obj-ai-97"><code>AI97</code></a>ATW Ref1 Errcode Lower Digit</li><li><a href="#obj-ai-98"><code>AI98</code></a>ATW Ref2 Errcode Upper Digit</li><li><a href="#obj-ai-99"><code>AI99</code></a>ATW Ref2 Errcode Lower Digit</li><li><a href="#obj-ai-100"><code>AI100</code></a>ATW Ref3 Errcode Upper Digit</li><li><a href="#obj-ai-101"><code>AI101</code></a>ATW Ref3 Errcode Lower Digit</li><li><a href="#obj-ai-102"><code>AI102</code></a>ATW Ref4 Errcode Upper Digit</li><li><a href="#obj-ai-103"><code>AI103</code></a>ATW Ref4 Errcode Lower Digit</li><li><a href="#obj-ai-104"><code>AI104</code></a>ATW Ref5 Errcode Upper Digit</li><li><a href="#obj-ai-105"><code>AI105</code></a>ATW Ref5 Errcode Lower Digit</li><li><a href="#obj-ai-106"><code>AI106</code></a>ATW Ref6 Errcode Upper Digit</li><li><a href="#obj-ai-107"><code>AI107</code></a>ATW Ref6 Errcode Lower Digit</li><li><a href="#obj-ai-108"><code>AI108</code></a>ATW Heatpump Freq 0</li><li><a href="#obj-ai-109"><code>AI109</code></a>ATW Heatpump Freq 1</li><li><a href="#obj-ai-110"><code>AI110</code></a>ATW Heatpump Freq 2</li><li><a href="#obj-ai-111"><code>AI111</code></a>ATW Heatpump Freq 3</li><li><a href="#obj-ai-112"><code>AI112</code></a>ATW Heatpump Freq 4</li><li><a href="#obj-ai-113"><code>AI113</code></a>ATW Heatpump Freq 5</li><li><a href="#obj-ai-114"><code>AI114</code></a>ATW Heatpump Freq 6</li><li><a href="#obj-ai-115"><code>AI115</code></a>ATW Heatpump Freq 7</li><li><a href="#obj-ai-116"><code>AI116</code></a>ATW Heatpump Freq 8</li><li><a href="#obj-ai-117"><code>AI117</code></a>ATW Heatpump Operation 0</li><li><a href="#obj-ai-118"><code>AI118</code></a>ATW Heatpump Operation 1</li><li><a href="#obj-ai-119"><code>AI119</code></a>ATW Heatpump Operation 2</li><li><a href="#obj-ai-120"><code>AI120</code></a>ATW Heatpump Operation 3</li><li><a href="#obj-ai-121"><code>AI121</code></a>ATW Heatpump Operation 4</li><li><a href="#obj-ai-122"><code>AI122</code></a>ATW Heatpump Operation 5</li><li><a href="#obj-ai-123"><code>AI123</code></a>ATW Heatpump Operation 6</li><li><a href="#obj-ai-124"><code>AI124</code></a>ATW Heatpump Operation 7</li><li><a href="#obj-ai-125"><code>AI125</code></a>ATW Heatpump Operation 8</li><li><a href="#obj-ai-126"><code>AI126</code></a>ATW Heatpump Operation 9</li><li><a href="#obj-ai-127"><code>AI127</code></a>ATW Heatpump Operation 10</li><li><a href="#obj-ai-128"><code>AI128</code></a>ATW Heatpump Operation 11</li><li><a href="#obj-ai-129"><code>AI129</code></a>ATW Heatpump Operation 12</li><li><a href="#obj-ai-130"><code>AI130</code></a>ATW Heatpump Operation 13</li><li><a href="#obj-ai-131"><code>AI131</code></a>ATW Heatpump Operation 14</li><li><a href="#obj-ai-132"><code>AI132</code></a>ATW Heatpump Operation 15</li><li><a href="#obj-ai-133"><code>AI133</code></a>ATW Heatpump Operation 16</li><li><a href="#obj-ai-134"><code>AI134</code></a>ATW Heatpump Operation 17</li><li><a href="#obj-ai-135"><code>AI135</code></a>ATW Heatpump Operation 18</li><li><a href="#obj-ai-136"><code>AI136</code></a>ATW Heatpump Operation 19</li><li><a href="#obj-ai-137"><code>AI137</code></a>ATW Heatpump Operation 20</li><li><a href="#obj-ai-138"><code>AI138</code></a>ATW Heatpump Operation 21</li><li><a href="#obj-ai-139"><code>AI139</code></a>ATW Heatpump Operation 22</li><li><a href="#obj-ai-140"><code>AI140</code></a>ATW Externalheater Operation</li><li><a href="#obj-ai-141"><code>AI141</code></a>ATW Waterpump Operation 0</li><li><a href="#obj-ai-142"><code>AI142</code></a>ATW Waterpump Operation 1</li><li><a href="#obj-ai-143"><code>AI143</code></a>ATW Waterpump Operation 2</li><li><a href="#obj-ai-144"><code>AI144</code></a>ATW Waterpump Operation 3</li><li><a href="#obj-ai-145"><code>AI145</code></a>ATW Waterpump Operation 4</li><li><a href="#obj-ai-146"><code>AI146</code></a>ATW Waterpump Operation 5</li><li><a href="#obj-ai-147"><code>AI147</code></a>ATW Waterpump Operation 6</li><li><a href="#obj-ai-148"><code>AI148</code></a>ATW Waterpump Operation 7</li><li><a href="#obj-ai-149"><code>AI149</code></a>ATW Waterpump Operation 8</li><li><a href="#obj-ai-150"><code>AI150</code></a>ATW Waterpump Operation 9</li><li><a href="#obj-ai-151"><code>AI151</code></a>ATW Waterpump Operation 10</li><li><a href="#obj-ai-152"><code>AI152</code></a>ATW Waterpump Operation 11</li><li><a href="#obj-ai-153"><code>AI153</code></a>ATW Waterpump Operation 12</li><li><a href="#obj-ai-154"><code>AI154</code></a>ATW Drainpan Operation or Antifreeze piping heater operation ON/OFF</li><li><a href="#obj-ai-155"><code>AI155</code></a>ATW Evaporating Temperature Int</li><li><a href="#obj-ai-156"><code>AI156</code></a>ATW Condensing Temperature Int</li><li><a href="#obj-ai-157"><code>AI157</code></a>ATW Electric Energy 1</li><li><a href="#obj-ai-158"><code>AI158</code></a>ATW Electric Energy 2</li><li><a href="#obj-ai-159"><code>AI159</code></a>ATW Electric Energy 3</li><li><a href="#obj-ai-160"><code>AI160</code></a>ATW Electric Energy 4</li><li><a href="#obj-ai-161"><code>AI161</code></a>ATW Electric Energy 5</li><li><a href="#obj-ai-162"><code>AI162</code></a>ATW Electric Energy 6</li><li><a href="#obj-ai-163"><code>AI163</code></a>ATW Electric Energy 7</li><li><a href="#obj-ai-164"><code>AI164</code></a>ATW Electric Energy 8</li><li><a href="#obj-ai-165"><code>AI165</code></a>ATW Electric Energy 9</li><li><a href="#obj-ai-166"><code>AI166</code></a>ATW Electric Energy 10</li><li><a href="#obj-ai-167"><code>AI167</code></a>ATW Electric Energy 11</li><li><a href="#obj-ai-168"><code>AI168</code></a>ATW Electric Energy 12</li><li><a href="#obj-ai-169"><code>AI169</code></a>ATW Electric Energy 13</li><li><a href="#obj-ai-170"><code>AI170</code></a>ATW Electric Energy 14</li><li><a href="#obj-ai-171"><code>AI171</code></a>ATW Electric Energy 15</li><li><a href="#obj-ai-172"><code>AI172</code></a>ATW Electric Energy 16</li><li><a href="#obj-ai-173"><code>AI173</code></a>ATW Brine Inlet Temperature Int</li><li><a href="#obj-ai-174"><code>AI174</code></a>ATW Brine Outlet Temp1 Int</li><li><a href="#obj-ai-175"><code>AI175</code></a>ATW Brine Outlet Temp2 Int</li><li><a href="#obj-ai-176"><code>AI176</code></a>ATW Condensing Temp2 Int</li><li><a href="#obj-ai-177"><code>AI177</code></a>ATW Water Outlet Temp2 Int</li><li><a href="#obj-ai-178"><code>AI178</code></a>ATW Evaporating Temp2 Int</li><li><a href="#obj-ai-179"><code>AI179</code></a>ATW PWM Duty Of Waterpump1</li><li><a href="#obj-ai-180"><code>AI180</code></a>ATW PWM Duty Feedback Waterpump1</li><li><a href="#obj-ai-181"><code>AI181</code></a>ATW 3way Valve 1</li><li><a href="#obj-ai-182"><code>AI182</code></a>ATW Protocol Version Upper</li><li><a href="#obj-ai-183"><code>AI183</code></a>ATW Protocol Version Lower</li><li><a href="#obj-ai-184"><code>AI184</code></a>ATW Model Version Upper</li><li><a href="#obj-ai-185"><code>AI185</code></a>ATW Model Version Lower</li><li><a href="#obj-ai-186"><code>AI186</code></a>ATW Capacity Of Supply Electricity</li><li><a href="#obj-ai-187"><code>AI187</code></a>ATW Model Profile 1</li><li><a href="#obj-ai-188"><code>AI188</code></a>ATW Model Profile 2</li><li><a href="#obj-ai-189"><code>AI189</code></a>ATW EnergyConsumptionYear</li><li><a href="#obj-ai-190"><code>AI190</code></a>ATW EnergyConsumptionMonth</li><li><a href="#obj-ai-191"><code>AI191</code></a>ATW EnergyConsumptionDay</li><li><a href="#obj-ai-192"><code>AI192</code></a>ATW EnergyConsumptionHeatingKwh</li><li><a href="#obj-ai-193"><code>AI193</code></a>ATW EnergyConsumptionHeatingWh</li><li><a href="#obj-ai-194"><code>AI194</code></a>ATW EnergyConsumptionCoolingKwh</li><li><a href="#obj-ai-195"><code>AI195</code></a>ATW EnergyConsumptionCoolingWh</li><li><a href="#obj-ai-196"><code>AI196</code></a>ATW EnergyConsumptionDHWKwh</li><li><a href="#obj-ai-197"><code>AI197</code></a>ATW EnergyConsumptionDHWWh</li><li><a href="#obj-ai-198"><code>AI198</code></a>ATW EnergyConsumptionTotalKwh</li><li><a href="#obj-ai-199"><code>AI199</code></a>ATW EnergyProducedYear</li><li><a href="#obj-ai-200"><code>AI200</code></a>ATW EnergyProducedMonth</li><li><a href="#obj-ai-201"><code>AI201</code></a>ATW EnergyProducedDay</li><li><a href="#obj-ai-202"><code>AI202</code></a>ATW EnergyProducedHeatingKwh</li><li><a href="#obj-ai-203"><code>AI203</code></a>ATW EnergyProducedHeatingWh</li><li><a href="#obj-ai-204"><code>AI204</code></a>ATW EnergyProducedCoolingKwh</li><li><a href="#obj-ai-205"><code>AI205</code></a>ATW EnergyProducedCoolingWh</li><li><a href="#obj-ai-206"><code>AI206</code></a>ATW EnergyProducedDHWKwh</li><li><a href="#obj-ai-207"><code>AI207</code></a>ATW EnergyProducedDHWWh</li><li><a href="#obj-ai-208"><code>AI208</code></a>ATW EnergyProducedTotalKwh</li><li><a href="#obj-ai-209"><code>AI209</code></a>ATW FlowRate 1</li><li><a href="#obj-ai-210"><code>AI210</code></a>ATW Date Year</li><li><a href="#obj-ai-211"><code>AI211</code></a>ATW Date Month</li><li><a href="#obj-ai-212"><code>AI212</code></a>ATW Date Day</li><li><a href="#obj-ai-213"><code>AI213</code></a>ATW Time Hour</li><li><a href="#obj-ai-214"><code>AI214</code></a>ATW Time Min</li><li><a href="#obj-ai-215"><code>AI215</code></a>ATW Time Sec</li><li><a href="#obj-ai-216"><code>AI216</code></a>ATW Version Main SW</li><li><a href="#obj-ai-217"><code>AI217</code></a>ATW Version Subcode</li><li><a href="#obj-ai-218"><code>AI218</code></a>ATW Demand Leg Prevention</li><li><a href="#obj-ai-219"><code>AI219</code></a>ATW Type Emergency Op</li><li><a href="#obj-ai-220"><code>AI220</code></a>ATW Zone1 Sensor Setting</li><li><a href="#obj-ai-221"><code>AI221</code></a>ATW Zone2 Sensor Setting</li><li><a href="#obj-ai-222"><code>AI222</code></a>ATW Freeze Stat Func Outdoor Unit</li><li><a href="#obj-ai-223"><code>AI223</code></a>ATW Boiler Protection</li><li><a href="#obj-ai-224"><code>AI224</code></a>ATW Auto Restart PWR Failure</li><li><a href="#obj-ai-225"><code>AI225</code></a>ATW Demand of Heater</li><li><a href="#obj-ai-226"><code>AI226</code></a>ATW Type Heating Cooling</li><li><a href="#obj-ai-227"><code>AI227</code></a>ATW Zone1 HP Thermo Diff Adj Control</li><li><a href="#obj-ai-228"><code>AI228</code></a>ATW Zone2 HP Thermo Diff Adj Control</li><li><a href="#obj-ai-229"><code>AI229</code></a>ATW Slave Unit Connecting</li><li><a href="#obj-ai-230"><code>AI230</code></a>ATW Slave Unit Operating Status</li><li><a href="#obj-ai-231"><code>AI231</code></a>ATW HPFREQ4 Status</li><li><a href="#obj-ai-232"><code>AI232</code></a>ATW Heatsource Phase DHW</li><li><a href="#obj-ai-233"><code>AI233</code></a>ATW Heatsource Type</li><li><a href="#obj-ai-234"><code>AI234</code></a>ATW Heatsource Judgement condition</li><li><a href="#obj-ai-235"><code>AI235</code></a>ATW Boiler Operation Hybrid Settings</li><li><a href="#obj-ai-236"><code>AI236</code></a>ATW CP Boiler</li><li><a href="#obj-ai-237"><code>AI237</code></a>ATW CO2 Boiler</li><li><a href="#obj-ai-238"><code>AI238</code></a>ATW Energyprice Electricity</li><li><a href="#obj-ai-239"><code>AI239</code></a>ATW OC Connection Error</li><li><a href="#obj-ai-240"><code>AI240</code></a>ATW RC Connection Error</li><li><a href="#obj-ai-241"><code>AI241</code></a>ATW Consumed Electric Power</li><li><a href="#obj-ai-242"><code>AI242</code></a>ATW Produced Power</li><li><a href="#obj-ai-243"><code>AI243</code></a>ATW Calc Func Consumed Electrical Energy</li><li><a href="#obj-ai-244"><code>AI244</code></a>ATW Calcfunc Produced Energy</li><li><a href="#obj-ai-245"><code>AI245</code></a>ATW Heatingfunction OnOff</li><li><a href="#obj-ai-246"><code>AI246</code></a>ATW Ext Outdoor AmbTemp</li><li><a href="#obj-ai-247"><code>AI247</code></a>ATW Mixtank Water Tempint</li><li><a href="#obj-ai-248"><code>AI248</code></a>ATW Condensing Tempint</li><li><a href="#obj-ai-249"><code>AI249</code></a>ATW Dipswitch SW1</li><li><a href="#obj-ai-250"><code>AI250</code></a>ATW Dipswitch SW3</li><li><a href="#obj-ai-251"><code>AI251</code></a>ATW Dipswitch SW4</li><li><a href="#obj-ai-252"><code>AI252</code></a>ATW Dipswitch SW5</li><li><a href="#obj-ai-253"><code>AI253</code></a>ATW Dipswitch SW6</li><li><a href="#obj-ai-254"><code>AI254</code></a>ATW Flow Rate 2</li><li><a href="#obj-ai-255"><code>AI255</code></a>ATW Waterpump4 OnOff</li><li><a href="#obj-ai-256"><code>AI256</code></a>ATW 2WayValve 2a OnOff</li><li><a href="#obj-ai-257"><code>AI257</code></a>ATW 2WayValve 2b OnOff</li><li><a href="#obj-mo-258"><code>MO258</code></a>Temperature Units</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access is not printed per object; it follows the guide&#x27;s property table (AV, BO and multistate outputs have a writable present value and priority array; inputs are read-only).</li><li>The adapter detects the connected unit type and only serves the matching object list (Air-To-Air, Air-To-Water or Lossnay).</li><li>Temperature objects read in °C or °F according to the Temperature Units multistate output.</li><li>Several analog inputs carry coded values (0/1 flags, bit-packed DIP switch states, 7-segment error digits); the codes are in the states field where the guide lists them.</li><li>Some temperatures are documented as value x10 (e.g. AV 21 outdoor air temperature).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units</h2><div class="faq"><details open><summary>How many BACnet points does the Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units have?</summary><p>This list has 259 BACnet objects: 232 analog inputs, 11 analog values, 11 binary outputs, 5 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet points are writable?</summary><p>27 of the 259 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units BACnet documentation?</summary><p>The source is Procon MelcoBEMS MINI (A1M+) Installation Manual (manual 1.0.3, firmware 4.1.1), published free by Mitsubishi Electric at https://library.mitsubishielectric.co.uk/pdf/download_full/5538.</p></details><details><summary>What are the minimum BACnet points to integrate the Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units?</summary><p>Start with BO 0 ATW Drive OFF/ON Setup (System on/off command); MO 1 ATW Mode Setup (Operating mode command); AV 5 ATW Tank Setpoint Int (DHW tank setpoint); AV 6 ATW Zone1 HC Target Temperature Int (Zone 1 target temperature); MO 3 ATW Zone 1 Operation Mode AC (Zone 1 operation mode (room/flow/curve)); AI 51 ATW Flow Temperature Int (Flow temperature); AI 52 ATW Return Temperature Int (Return temperature); AI 53 ATW Water Temperature Int (Water (tank) temperature); AI 29 ATW Refrigerant Error Info (Refrigerant error state, 0 = normal).</p></details><details><summary>How do I enable BMS control of the Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units?</summary><p>No separate enable; the Setup objects command the FTC directly. Prohibit objects (BO 11-15, AV 8) lock functions at the unit&#x27;s remote controller.</p></details><details><summary>How do I check these points on the real Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Mitsubishi Electric BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/ae-200j-ae-50j-ew-50j-japan" data-row><span class="k">VRF central controller with BACnet IP</span><h3>Mitsubishi Electric AE-200J / AE-50J / EW-50J BACnet (Japan)</h3><p>Japan-market CITY MULTI building air conditioning groups, Lossnay ventilators, DT-R, hot water heat pumps and brine coolers managed by an AE-200J, AE-50J or EW-50J.</p><div class="meta">77 objects &middot; 24 writable &middot; WT07918X12</div><span class="sr-only"> Also known as: AE-200J, AE-50J, EW-50J, AE-200J BACnet, 三菱電機 AE-200J BACnet機能</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/ae-c400-ew-c50" data-row><span class="k">VRF central controller with BACnet IP</span><h3>Mitsubishi Electric AE-C400 / EW-C50 BACnet (BACS-AP50)</h3><p>CITY MULTI VRF indoor unit groups, Lossnay, OA processing units, Air To Water and chiller units managed by an AE-C400 or EW-C50.</p><div class="meta">71 objects &middot; 28 writable &middot; WT10808X04</div><span class="sr-only"> Also known as: AE-C400, AE-C400E, EW-C50, EW-C50E, BACS-AP50, BACS-AP50E, AE-C/EW-C BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/bac-hd150" data-row><span class="k">VRF BACnet IP gateway</span><h3>Mitsubishi Electric BAC-HD150 BM Adapter</h3><p>CITY MULTI VRF indoor unit groups, Lossnay, and Air To Water (PWFY) units on M-NET, up to 50 groups.</p><div class="meta">31 objects &middot; 19 writable &middot; WT05542X04</div><span class="sr-only"> Also known as: BAC-HD150, BAC-HD/150, BACHD150, BM ADAPTER, CMCN BACnet points list, MEAPP0002</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/fr-e800-bacnet-ip" data-row><span class="k">Variable frequency drive (inverter)</span><h3>Mitsubishi Electric FR-E800 inverter (BACnet IP, Ethernet models)</h3><p>Mitsubishi Electric FR-E800 compact inverters with the built-in Ethernet port (FR-E8xx-E and safety/IP67 Ethernet variants) set to BACnet/IP.</p><div class="meta">48 objects &middot; 17 writable &middot; IB-0600871ENG-S</div><span class="sr-only"> Also known as: FR-E800, FR-E800-E, FR-E820, FR-E840, FR-E860, IB-0600871ENG</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/fr-f800" data-row><span class="k">Variable frequency drive (HVAC fan and pump)</span><h3>Mitsubishi Electric FR-F800 inverter (BACnet MS/TP; FR-F800-E BACnet IP)</h3><p>Mitsubishi Electric FR-F800 fan and pump inverters (FR-F820/F840/F842/F846) on the RS-485 terminals, and FR-F800-E models on the built-in Ethernet port.</p><div class="meta">81 objects &middot; 33 writable &middot; IB-0600547ENG-G (BACnet IP: IB-0600628ENG-D)</div><span class="sr-only"> Also known as: FR-F800, FR-F800-E, FR-F820, FR-F840, FR-F842, FR-F846, FR-F820-E, FR-F840-E, FR-F842-E, FR-F846-E, Mitsubishi FR-F800 BACnet, IB-0600547ENG, IB-0600628ENG</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/pac-yg31cda" data-row><span class="k">VRF BACnet IP interface (legacy)</span><h3>Mitsubishi Electric PAC-YG31CDA BACnet Interface</h3><p>CITY MULTI indoor unit groups managed by up to ten G-50A central controllers.</p><div class="meta">22 objects &middot; 11 writable &middot; WT04221X03</div><span class="sr-only"> Also known as: PAC-YG31CDA, G-50A BACnet, BACnet Interface for G-50A</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/procon-bac-a-50" data-row><span class="k">Split air conditioner BACnet IP gateway (legacy)</span><h3>Mitsubishi Electric Procon BAC-A/50 (Mr. SLIM)</h3><p>Mitsubishi Electric Mr. SLIM (A-control) split air conditioners, up to 50 outdoor units each fitted with a Sub I/F board.</p><div class="meta">18 objects &middot; 9 writable</div><span class="sr-only"> Also known as: BAC-A/50, BACA50, Procon BAC A 50, RM2428</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/procon-bac-ip-50" data-row><span class="k">VRF BACnet IP gateway (legacy)</span><h3>Mitsubishi Electric Procon BAC-IP/50</h3><p>CITY MULTI indoor units, Lossnay/OA units and heat-pump boilers connected to one G-50 central controller (up to 50 units).</p><div class="meta">25 objects &middot; 10 writable</div><span class="sr-only"> Also known as: BAC-IP/50, BACIP50, Procon BAC IP 50</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-air" data-row><span class="k">Split / VRF indoor unit interface (single unit)</span><h3>Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Air units</h3><p>Mitsubishi Electric air-to-air split and indoor units connected one per adapter through the CN105 connector.</p><div class="meta">14 objects &middot; 8 writable</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI A1M PLUS, MelcoBEMS MINI (A1M), Procon A1M</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-lossnay" data-row><span class="k">Energy recovery ventilator interface</span><h3>Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Lossnay units</h3><p>Mitsubishi Electric Lossnay energy recovery ventilators supported by the A1M+ (listed in the manual appendix).</p><div class="meta">40 objects &middot; 6 writable</div><span class="sr-only"> Also known as: A1M+ Lossnay, MelcoBEMS MINI A1M PLUS Lossnay</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/melcobems2" data-row><span class="k">VRF central controller gateway</span><h3>Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway)</h3><p>Mitsubishi Electric City Multi and split systems managed by an AE-C400/EW-C50, AE-200/EB50, AG-150A or GB-50ADA centralised controller (up to 50 groups).</p><div class="meta">71 objects &middot; 22 writable</div><span class="sr-only"> Also known as: MelcoBEMS2, MelcoBEMS, Procon MelcoBEMS, MELCOBEMS</span></a></li></ul>
<p class="updated">Source: <a href="https://library.mitsubishielectric.co.uk/pdf/download_full/5538" rel="nofollow noopener" target="_blank">Procon MelcoBEMS MINI (A1M+) Installation Manual (manual 1.0.3, firmware 4.1.1)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
