<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Mitsubishi Electric Procon MelcoBEMS2 BACnet Points List</title>
<meta name="description" content="Mitsubishi Electric Procon MelcoBEMS2 BACnet points list: 71 objects by ID and name (e.g. BO 100101 = Grp nnn On Off Wr), 22 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Mitsubishi Electric Procon MelcoBEMS2 BACnet Points List">
<meta property="og:description" content="Mitsubishi Electric Procon MelcoBEMS2 BACnet points list: 71 objects by ID and name (e.g. BO 100101 = Grp nnn On Off Wr), 22 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Mitsubishi Electric Procon MelcoBEMS2 BACnet Points List">
<meta name="twitter:description" content="Mitsubishi Electric Procon MelcoBEMS2 BACnet points list: 71 objects by ID and name (e.g. BO 100101 = Grp nnn On Off Wr), 22 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2",
   "url": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2",
   "name": "Mitsubishi Electric Procon MelcoBEMS2 BACnet Points List",
   "description": "Mitsubishi Electric Procon MelcoBEMS2 BACnet points list: 71 objects by ID and name (e.g. BO 100101 = Grp nnn On Off Wr), 22 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2#dataset",
   "name": "Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet Points List",
   "description": "The Procon MelcoBEMS2 connects to a Mitsubishi Electric centralised controller over Ethernet and republishes up to 50 air-conditioning groups on BACnet IP (and Modbus). Each group gets the same block of objects: on/off, mode, fan speed, setpoint, vane, filter sign and inhibit commands with matching states, room temperature, error code, energy and run-time totals, hot-water heat pump values and dual setpoints, plus system objects for M-NET and controller status and a global forced-off. Mitsubishi Electric Procon MelcoBEMS2 BACnet points list: 71 objects by ID and name (e.g. BO 100101 = Grp nnn On Off Wr), 22 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2",
   "keywords": [
    "Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet Points List",
    "Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet objects",
    "Mitsubishi Electric BACnet",
    "MelcoBEMS2 BACnet points list",
    "MelcoBEMS BACnet points list",
    "Procon MelcoBEMS BACnet points list",
    "MELCOBEMS BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Procon MelcoBEMS2 Installation and Operation Manual (version 1.09)",
    "url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5540",
    "author": {
     "@type": "Organization",
     "name": "Mitsubishi Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway)",
    "brand": {
     "@type": "Brand",
     "name": "Mitsubishi Electric"
    },
    "category": "VRF central controller gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 71 BACnet objects: 31 analog inputs, 10 analog outputs, 8 binary inputs, 7 binary outputs, 1 binary value, 4 multi-state inputs, 4 multi-state outputs, 6 trend logs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "22 of the 71 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Procon MelcoBEMS2 Installation and Operation Manual (version 1.09), published free by Mitsubishi Electric at https://library.mitsubishielectric.co.uk/pdf/download_full/5540."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 100101 Grp nnn On Off Wr (Group on/off command); MO 100104 Operation Mode Wr (Operation mode command); AO 100109 Grp nnn Setpoint Temperature Wr (Setpoint command); MO 100106 Fan Speed Wr (Fan speed command); BI 100102 Grp nnn On Off Rd (On/off state); MI 100105 Operation Mode Rd (Current operation mode); AI 100108 Grp nnn Room Temperature (Room temperature); AI 100103 Grp nnn (Unit nn) Error Code (4-digit error code, 8000 = no error); BI 100026 G50 Comms State (Centralised controller link, Active = OK)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Functions to be inhibited locally (on/off, mode, setpoint, filter reset) must first be set on the centralised controller; Local Inhibit Wr then locks them at the remote controller."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Procon MelcoBEMS2 (centralised controller BEMS gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Mitsubishi Electric",
     "item": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Procon MelcoBEMS2 (centralised controller BEMS gateway)",
     "item": "https://easybacnet.com/bacnet-points-lists/mitsubishi-electric/melcobems2"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/mitsubishi-electric/">Mitsubishi Electric</a></li><li aria-current="page">Procon MelcoBEMS2 (centralised controller BEMS gateway)</li></ol>
<p class="eyebrow">VRF central controller gateway &middot; BACnet points list</p><h1><span class="mfr">Mitsubishi Electric</span> Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Procon MelcoBEMS2 connects to a Mitsubishi Electric centralised controller over Ethernet and republishes up to 50 air-conditioning groups on BACnet IP (and Modbus). Each group gets the same block of objects: on/off, mode, fan speed, setpoint, vane, filter sign and inhibit commands with matching states, room temperature, error code, energy and run-time totals, hot-water heat pump values and dual setpoints, plus system objects for M-NET and controller status and a global forced-off.</p>
<p>This page lists <strong>71 BACnet objects</strong> for the Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) &mdash; 22 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Mitsubishi Electric&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/mitsubishi-electric/">Mitsubishi Electric</a></dd></div><div><dt>Model</dt><dd>Procon MelcoBEMS2 (centralised controller BEMS gateway)</dd></div><div><dt>Equipment</dt><dd>VRF central controller gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/vrf-split-ac/">VRF &amp; split air conditioners</a></dd></div><div><dt>BACnet objects</dt><dd>71 (22 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>MelcoBEMS2, MelcoBEMS, Procon MelcoBEMS, MELCOBEMS</dd></div><div><dt>Source document</dt><dd><a href="https://library.mitsubishielectric.co.uk/pdf/download_full/5540" rel="nofollow noopener" target="_blank">Procon MelcoBEMS2 Installation and Operation Manual (version 1.09)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/mitsubishi-electric/melcobems2.csv" rel="nofollow" download>Download CSV <small>71 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/mitsubishi-electric/melcobems2-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/mitsubishi-electric/melcobems2.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://library.mitsubishielectric.co.uk/pdf/download_full/5540" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=mitsubishi-electric/melcobems2">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Mitsubishi Electric&rsquo;s current documentation and the live
device before use. Not official Mitsubishi Electric information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway)</h2>
<div class="answer"><b>Integration in brief</b><p>Point the MelcoBEMS2 at the centralised controller&#x27;s IP address in its web page, set the BACnet device instance and port, then map each group&#x27;s on/off, mode, setpoint and fan commands with their state objects, room temperature and error code.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-100101">BO 100101</a></td><td class="n">Grp nnn On Off Wr</td><td>Group on/off command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-100104">MO 100104</a></td><td class="n">Operation Mode Wr</td><td>Operation mode command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-100109">AO 100109</a></td><td class="n">Grp nnn Setpoint Temperature Wr</td><td>Setpoint command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-100106">MO 100106</a></td><td class="n">Fan Speed Wr</td><td>Fan speed command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bi-100102">BI 100102</a></td><td class="n">Grp nnn On Off Rd</td><td>On/off state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-100105">MI 100105</a></td><td class="n">Operation Mode Rd</td><td>Current operation mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-100108">AI 100108</a></td><td class="n">Grp nnn Room Temperature</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-100103">AI 100103</a></td><td class="n">Grp nnn (Unit nn) Error Code</td><td>4-digit error code, 8000 = no error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-100026">BI 100026</a></td><td class="n">G50 Comms State</td><td>Centralised controller link, Active = OK</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Functions to be inhibited locally (on/off, mode, setpoint, filter reset) must first be set on the centralised controller; Local Inhibit Wr then locks them at the remote controller.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default web page http://192.168.1.11; the centralised controller IP address is entered there.</li><li>Device instance, BACnet IP port, device name and location are set on the web page.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>New Setting Compare (BV 100027) set to Write COV makes the gateway ignore repeated identical writes; useful when the BMS writes cyclically.</li><li>While M-NET is initialising (BI 100023 inactive) the units are offline to commands.</li></ul>
</section>
<h2 id="points">Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">71 of 71 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>31</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>10</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>8</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>7</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>4</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>4</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="TL" aria-pressed="false" title="Trend Log">TL<b>6</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>71</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>49</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>22</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>1</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>21</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (38)</option><option value="°C">°C (31)</option><option value="kWh">kWh (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>19</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BO" data-to="4" data-o="0" data-i="100101" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-100101"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100101</td><td class="n">Grp nnn On Off Wr</td><td class="d">On/off command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="100102" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-100102"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100102</td><td class="n">Grp nnn On Off Rd</td><td class="d">On/off state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="100103" data-acc="R" data-u="" data-min="1" id="obj-ai-100103"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100103</td><td class="n">Grp nnn (Unit nn) Error Code</td><td class="d">4-digit error code, 8000 = no error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MO" data-to="11" data-o="3" data-i="100104" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-100104"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100104</td><td class="n">Operation Mode Wr</td><td class="d">Operation mode command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Cool, 2=Dry, 3=Fan, 4=Heat, 5=Auto, 6=Heat Recovery, 7=LC_Auto, 8=Bypass, 9=AutoHeat, 10=AutoCool, 11=Heating, 12=Eco-Heating, 13=Hot-Water, 14=Anti-Freeze, 15=Cooling, 16=Setback, 17=Setback Heat, 18=Setback Cool</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="4" data-i="100105" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-100105"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100105</td><td class="n">Operation Mode Rd</td><td class="d">Operation mode state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Cool, 2=Dry, 3=Fan, 4=Heat, 5=Auto, 6=Heat Recovery, 7=LC_Auto, 8=Bypass, 9=AutoHeat, 10=AutoCool, 11=Heating, 12=Eco-Heating, 13=Hot-Water, 14=Anti-Freeze, 15=Cooling, 16=Setback, 17=Setback Heat, 18=Setback Cool</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="5" data-i="100106" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-100106"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100106</td><td class="n">Fan Speed Wr</td><td class="d">Fan speed command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Low, 2=Mid2 (low medium), 3=Mid1 (high medium), 4=High, 5=Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="6" data-i="100107" data-acc="R" data-u="" data-st="1" id="obj-mi-100107"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">100107</td><td class="n">Fan Speed Rd</td><td class="d">Fan speed state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Low, 2=Mid2 (low medium), 3=Mid1 (high medium), 4=High, 5=Auto</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="100108" data-acc="R" data-u="°C" data-min="1" id="obj-ai-100108"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100108</td><td class="n">Grp nnn Room Temperature</td><td class="d">Room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="100109" data-acc="C" data-u="°C" data-min="1" id="obj-ao-100109"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100109</td><td class="n">Grp nnn Setpoint Temperature Wr</td><td class="d">Setpoint command (cool/dry 19-30, heat 17-28, auto 19-28)</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="100110" data-acc="R" data-u="°C" id="obj-ai-100110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100110</td><td class="n">Grp nnn Setpoint Temperature Rd</td><td class="d">Setpoint state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="100111" data-acc="R" data-u="" data-st="1" id="obj-bi-100111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100111</td><td class="n">Filter Sign Rd</td><td class="d">Filter sign state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Sign Off, Active=Sign On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="11" data-i="100112" data-acc="C" data-u="" data-st="1" id="obj-bo-100112"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">100112</td><td class="n">Filter Sign Wr</td><td class="d">Filter sign reset</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Clear Sign, Active=No Action</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="12" data-i="100113" data-acc="C" data-u="" data-st="1" id="obj-bo-100113"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">100113</td><td class="n">Local Inhibit Wr</td><td class="d">Inhibit local remote controller</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Off, Active=Inhibit</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="100114" data-acc="R" data-u="" data-st="1" id="obj-bi-100114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100114</td><td class="n">Local Inhibit Rd</td><td class="d">Local inhibit state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=Inhibited</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="14" data-i="100115" data-acc="C" data-u="" data-st="1" id="obj-mo-100115"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">100115</td><td class="n">Air Direction Wr</td><td class="d">Vane direction command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Horizontal, 2=Diagonal 0 (20%), 3=Diagonal 1, 4=Diagonal 2, 5=Vertical, 6=Swing, 7=Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="15" data-i="100116" data-acc="R" data-u="" data-st="1" id="obj-mi-100116"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">100116</td><td class="n">Air Direction Rd</td><td class="d">Vane direction state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Horizontal, 2=Diagonal 0 (20%), 3=Diagonal 1, 4=Diagonal 2, 5=Vertical, 6=Swing, 7=Auto</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="16" data-i="100117" data-acc="C" data-u="" data-st="1" id="obj-mo-100117"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">100117</td><td class="n">Ventilation Wr</td><td class="d">Ventilation command (Lossnay/OA units)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Low, 3=High</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="17" data-i="100118" data-acc="R" data-u="" data-st="1" id="obj-mi-100118"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">100118</td><td class="n">Ventilation Rd</td><td class="d">Ventilation state (Lossnay/OA units)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Low, 3=High</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="100119" data-acc="R" data-u="kWh" id="obj-ai-100119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100119</td><td class="n">Unit nn Energy Day</td><td class="d">Previous day energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="100120" data-acc="R" data-u="kWh" id="obj-ai-100120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100120</td><td class="n">Unit nn Energy Month</td><td class="d">Previous month energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="100131" data-acc="R" data-u="°C" id="obj-ai-100131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100131</td><td class="n">Inlet Water Temp Rd</td><td class="d">Inlet water temperature (hot water heat pump)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="100132" data-acc="R" data-u="°C" id="obj-ai-100132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100132</td><td class="n">Outlet Water Temp Rd</td><td class="d">Outlet water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="100133" data-acc="R" data-u="°C" id="obj-ai-100133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100133</td><td class="n">Representative W Temp Rd</td><td class="d">Representative water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="100134" data-acc="R" data-u="°C" id="obj-ai-100134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100134</td><td class="n">Outdoor Temp Rd</td><td class="d">Outdoor unit temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="24" data-i="100135" data-acc="C" data-u="°C" id="obj-ao-100135"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100135</td><td class="n">Warm Water Setp Wr</td><td class="d">Warm water setpoint command</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="100136" data-acc="R" data-u="°C" id="obj-ai-100136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100136</td><td class="n">Warm Water Setp Rd</td><td class="d">Warm water setpoint state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="26" data-i="100137" data-acc="C" data-u="°C" id="obj-ao-100137"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100137</td><td class="n">Hot Water Setp Wr</td><td class="d">Hot water setpoint command</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="100138" data-acc="R" data-u="°C" id="obj-ai-100138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100138</td><td class="n">Hot Water Setp Rd</td><td class="d">Hot water setpoint state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="28" data-i="100139" data-acc="C" data-u="" id="obj-bo-100139"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">100139</td><td class="n">Fan Mode Wr</td><td class="d">Fan mode command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="100140" data-acc="R" data-u="" id="obj-bi-100140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100140</td><td class="n">Fan Mode Rd</td><td class="d">Fan mode state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="100141" data-acc="R" data-u="" id="obj-ai-100141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100141</td><td class="n">Unit Cool time previous day</td><td class="d">Cooling run time, previous day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="100142" data-acc="R" data-u="" id="obj-ai-100142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100142</td><td class="n">Unit Heat time previous day</td><td class="d">Heating run time, previous day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="100143" data-acc="R" data-u="" id="obj-ai-100143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100143</td><td class="n">Unit On time previous day</td><td class="d">On time, previous day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="100144" data-acc="R" data-u="" id="obj-ai-100144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100144</td><td class="n">Unit Cool time previous month</td><td class="d">Cooling run time, previous month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="100145" data-acc="R" data-u="" id="obj-ai-100145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100145</td><td class="n">Unit Heat time previous month</td><td class="d">Heating run time, previous month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="100146" data-acc="R" data-u="" id="obj-ai-100146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100146</td><td class="n">Unit On time previous month</td><td class="d">On time, previous month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="100151" data-acc="R" data-u="°C" id="obj-ai-100151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100151</td><td class="n">Inlet Water Temp Read</td><td class="d">Inlet water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="100152" data-acc="R" data-u="°C" id="obj-ai-100152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100152</td><td class="n">Outlet Water Temp Read</td><td class="d">Outlet water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="100153" data-acc="R" data-u="°C" id="obj-ai-100153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100153</td><td class="n">Repr. Outlet Temp Read</td><td class="d">Representative outlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="100154" data-acc="R" data-u="°C" id="obj-ai-100154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100154</td><td class="n">Outdoor Temp Read</td><td class="d">Outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="100155" data-acc="R" data-u="°C" id="obj-ai-100155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100155</td><td class="n">Repr. Inlet Temp Read</td><td class="d">Representative inlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="100156" data-acc="R" data-u="°C" id="obj-ai-100156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100156</td><td class="n">Brine Temp Read</td><td class="d">Brine temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="42" data-i="100157" data-acc="C" data-u="°C" id="obj-ao-100157"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100157</td><td class="n">Heat Setpoint Write</td><td class="d">Heating setpoint command</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="100158" data-acc="R" data-u="°C" id="obj-ai-100158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100158</td><td class="n">Heat Setpoint Read</td><td class="d">Heating setpoint state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="44" data-i="100159" data-acc="C" data-u="°C" id="obj-ao-100159"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100159</td><td class="n">Cool Setpoint Write</td><td class="d">Cooling setpoint command</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="100160" data-acc="R" data-u="°C" id="obj-ai-100160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100160</td><td class="n">Cool Setpoint Read</td><td class="d">Cooling setpoint state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="46" data-i="100161" data-acc="C" data-u="" id="obj-bo-100161"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">100161</td><td class="n">Fan Mode Write</td><td class="d">Fan mode command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="47" data-i="100162" data-acc="C" data-u="" id="obj-bo-100162"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">100162</td><td class="n">Fan Mode Read</td><td class="d">Fan mode state (printed as a Binary Output)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="100163" data-acc="R" data-u="" id="obj-bi-100163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100163</td><td class="n">Test Run Read</td><td class="d">Test run state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="100166" data-acc="R" data-u="°C" id="obj-ai-100166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100166</td><td class="n">Cool Setpoint Read</td><td class="d">Cooling setpoint (dual setpoint) state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="100167" data-acc="R" data-u="°C" id="obj-ai-100167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100167</td><td class="n">Heat Setpoint Read</td><td class="d">Heating setpoint (dual setpoint) state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="100168" data-acc="R" data-u="°C" id="obj-ai-100168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100168</td><td class="n">Auto Setpoint Read</td><td class="d">Auto setpoint state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="100169" data-acc="R" data-u="°C" id="obj-ai-100169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100169</td><td class="n">Setback cool setpoint Read</td><td class="d">Setback cooling setpoint state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="100170" data-acc="R" data-u="°C" id="obj-ai-100170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100170</td><td class="n">Setback heat setpoint Read</td><td class="d">Setback heating setpoint state</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="54" data-i="100166" data-acc="C" data-u="°C" id="obj-ao-100166"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100166</td><td class="n">Cool Setpoint Read</td><td class="d">Cooling setpoint (dual setpoint) write object</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="55" data-i="100167" data-acc="C" data-u="°C" id="obj-ao-100167"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100167</td><td class="n">Heat Setpoint Read</td><td class="d">Heating setpoint (dual setpoint) write object</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="56" data-i="100168" data-acc="C" data-u="°C" id="obj-ao-100168"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100168</td><td class="n">Auto Setpoint Read</td><td class="d">Auto setpoint write object</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="57" data-i="100169" data-acc="C" data-u="°C" id="obj-ao-100169"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100169</td><td class="n">Setback cool setpoint Read</td><td class="d">Setback cooling setpoint write object</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="58" data-i="100170" data-acc="C" data-u="°C" id="obj-ao-100170"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100170</td><td class="n">Setback heat setpoint Read</td><td class="d">Setback heating setpoint write object</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="59" data-i="100141" data-acc="R" data-u="" id="obj-tl-100141"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">100141</td><td class="n">Unit Cool time previous day</td><td class="d">Trend log of AI 1xxx41</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="60" data-i="100142" data-acc="R" data-u="" id="obj-tl-100142"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">100142</td><td class="n">Unit Heat time previous day</td><td class="d">Trend log of AI 1xxx42</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="61" data-i="100143" data-acc="R" data-u="" id="obj-tl-100143"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">100143</td><td class="n">Unit On time previous day</td><td class="d">Trend log of AI 1xxx43</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="62" data-i="100144" data-acc="R" data-u="" id="obj-tl-100144"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">100144</td><td class="n">Unit Cool time previous month</td><td class="d">Trend log of AI 1xxx44</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="63" data-i="100145" data-acc="R" data-u="" id="obj-tl-100145"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">100145</td><td class="n">Unit Heat time previous month</td><td class="d">Trend log of AI 1xxx45</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="64" data-i="100146" data-acc="R" data-u="" id="obj-tl-100146"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">100146</td><td class="n">Unit On time previous month</td><td class="d">Trend log of AI 1xxx46</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="105122" data-acc="R" data-u="" id="obj-ai-105122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105122</td><td class="n">OC/BC Error Code</td><td class="d">Outdoor/BC controller error code (name as detected)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="100023" data-acc="R" data-u="" data-st="1" id="obj-bi-100023"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100023</td><td class="n">MNET Comms State</td><td class="d">M-NET communication state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Init, Active=OK</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="67" data-i="100024" data-acc="C" data-u="" data-st="1" id="obj-bo-100024"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">100024</td><td class="n">System Forced Off Wr</td><td class="d">Global forced-off command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="100025" data-acc="R" data-u="" data-st="1" id="obj-bi-100025"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100025</td><td class="n">System Forced Off Rd</td><td class="d">Global forced-off state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="100026" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-100026"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100026</td><td class="n">G50 Comms State</td><td class="d">Link to the centralised controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Error, Active=OK</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="100027" data-acc="W" data-u="" data-st="1" id="obj-bv-100027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100027</td><td class="n">New Setting Compare</td><td class="d">Write handling: always or on change only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Write Always, Active=Write COV</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Mitsubishi Electric Procon MelcoBEMS2 point IDs by name</summary><ul><li><a href="#obj-bo-100101"><code>BO100101</code></a>Grp nnn On Off Wr</li><li><a href="#obj-bi-100102"><code>BI100102</code></a>Grp nnn On Off Rd</li><li><a href="#obj-ai-100103"><code>AI100103</code></a>Grp nnn (Unit nn) Error Code</li><li><a href="#obj-mo-100104"><code>MO100104</code></a>Operation Mode Wr</li><li><a href="#obj-mi-100105"><code>MI100105</code></a>Operation Mode Rd</li><li><a href="#obj-mo-100106"><code>MO100106</code></a>Fan Speed Wr</li><li><a href="#obj-mi-100107"><code>MI100107</code></a>Fan Speed Rd</li><li><a href="#obj-ai-100108"><code>AI100108</code></a>Grp nnn Room Temperature</li><li><a href="#obj-ao-100109"><code>AO100109</code></a>Grp nnn Setpoint Temperature Wr</li><li><a href="#obj-ai-100110"><code>AI100110</code></a>Grp nnn Setpoint Temperature Rd</li><li><a href="#obj-bi-100111"><code>BI100111</code></a>Filter Sign Rd</li><li><a href="#obj-bo-100112"><code>BO100112</code></a>Filter Sign Wr</li><li><a href="#obj-bo-100113"><code>BO100113</code></a>Local Inhibit Wr</li><li><a href="#obj-bi-100114"><code>BI100114</code></a>Local Inhibit Rd</li><li><a href="#obj-mo-100115"><code>MO100115</code></a>Air Direction Wr</li><li><a href="#obj-mi-100116"><code>MI100116</code></a>Air Direction Rd</li><li><a href="#obj-mo-100117"><code>MO100117</code></a>Ventilation Wr</li><li><a href="#obj-mi-100118"><code>MI100118</code></a>Ventilation Rd</li><li><a href="#obj-ai-100119"><code>AI100119</code></a>Unit nn Energy Day</li><li><a href="#obj-ai-100120"><code>AI100120</code></a>Unit nn Energy Month</li><li><a href="#obj-ai-100131"><code>AI100131</code></a>Inlet Water Temp Rd</li><li><a href="#obj-ai-100132"><code>AI100132</code></a>Outlet Water Temp Rd</li><li><a href="#obj-ai-100133"><code>AI100133</code></a>Representative W Temp Rd</li><li><a href="#obj-ai-100134"><code>AI100134</code></a>Outdoor Temp Rd</li><li><a href="#obj-ao-100135"><code>AO100135</code></a>Warm Water Setp Wr</li><li><a href="#obj-ai-100136"><code>AI100136</code></a>Warm Water Setp Rd</li><li><a href="#obj-ao-100137"><code>AO100137</code></a>Hot Water Setp Wr</li><li><a href="#obj-ai-100138"><code>AI100138</code></a>Hot Water Setp Rd</li><li><a href="#obj-bo-100139"><code>BO100139</code></a>Fan Mode Wr</li><li><a href="#obj-bi-100140"><code>BI100140</code></a>Fan Mode Rd</li><li><a href="#obj-ai-100141"><code>AI100141</code></a>Unit Cool time previous day</li><li><a href="#obj-ai-100142"><code>AI100142</code></a>Unit Heat time previous day</li><li><a href="#obj-ai-100143"><code>AI100143</code></a>Unit On time previous day</li><li><a href="#obj-ai-100144"><code>AI100144</code></a>Unit Cool time previous month</li><li><a href="#obj-ai-100145"><code>AI100145</code></a>Unit Heat time previous month</li><li><a href="#obj-ai-100146"><code>AI100146</code></a>Unit On time previous month</li><li><a href="#obj-ai-100151"><code>AI100151</code></a>Inlet Water Temp Read</li><li><a href="#obj-ai-100152"><code>AI100152</code></a>Outlet Water Temp Read</li><li><a href="#obj-ai-100153"><code>AI100153</code></a>Repr. Outlet Temp Read</li><li><a href="#obj-ai-100154"><code>AI100154</code></a>Outdoor Temp Read</li><li><a href="#obj-ai-100155"><code>AI100155</code></a>Repr. Inlet Temp Read</li><li><a href="#obj-ai-100156"><code>AI100156</code></a>Brine Temp Read</li><li><a href="#obj-ao-100157"><code>AO100157</code></a>Heat Setpoint Write</li><li><a href="#obj-ai-100158"><code>AI100158</code></a>Heat Setpoint Read</li><li><a href="#obj-ao-100159"><code>AO100159</code></a>Cool Setpoint Write</li><li><a href="#obj-ai-100160"><code>AI100160</code></a>Cool Setpoint Read</li><li><a href="#obj-bo-100161"><code>BO100161</code></a>Fan Mode Write</li><li><a href="#obj-bo-100162"><code>BO100162</code></a>Fan Mode Read</li><li><a href="#obj-bi-100163"><code>BI100163</code></a>Test Run Read</li><li><a href="#obj-ai-100166"><code>AI100166</code></a>Cool Setpoint Read</li><li><a href="#obj-ai-100167"><code>AI100167</code></a>Heat Setpoint Read</li><li><a href="#obj-ai-100168"><code>AI100168</code></a>Auto Setpoint Read</li><li><a href="#obj-ai-100169"><code>AI100169</code></a>Setback cool setpoint Read</li><li><a href="#obj-ai-100170"><code>AI100170</code></a>Setback heat setpoint Read</li><li><a href="#obj-ao-100166"><code>AO100166</code></a>Cool Setpoint Read</li><li><a href="#obj-ao-100167"><code>AO100167</code></a>Heat Setpoint Read</li><li><a href="#obj-ao-100168"><code>AO100168</code></a>Auto Setpoint Read</li><li><a href="#obj-ao-100169"><code>AO100169</code></a>Setback cool setpoint Read</li><li><a href="#obj-ao-100170"><code>AO100170</code></a>Setback heat setpoint Read</li><li><a href="#obj-tl-100141"><code>TL100141</code></a>Unit Cool time previous day</li><li><a href="#obj-tl-100142"><code>TL100142</code></a>Unit Heat time previous day</li><li><a href="#obj-tl-100143"><code>TL100143</code></a>Unit On time previous day</li><li><a href="#obj-tl-100144"><code>TL100144</code></a>Unit Cool time previous month</li><li><a href="#obj-tl-100145"><code>TL100145</code></a>Unit Heat time previous month</li><li><a href="#obj-tl-100146"><code>TL100146</code></a>Unit On time previous month</li><li><a href="#obj-ai-105122"><code>AI105122</code></a>OC/BC Error Code</li><li><a href="#obj-bi-100023"><code>BI100023</code></a>MNET Comms State</li><li><a href="#obj-bo-100024"><code>BO100024</code></a>System Forced Off Wr</li><li><a href="#obj-bi-100025"><code>BI100025</code></a>System Forced Off Rd</li><li><a href="#obj-bi-100026"><code>BI100026</code></a>G50 Comms State</li><li><a href="#obj-bv-100027"><code>BV100027</code></a>New Setting Compare</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Per-group instance = 1GGGPP: GGG = group number 001-050, PP = point. Group 001 is listed (e.g. 100101). OC/BC Error Code uses 1YYY22 with YYY = unit address 051-100 (105122 shown for 051).</li><li>Object names are either generic (listed here, &#x27;nnn&#x27; = group number) or the labels read from the centralised controller (&#x27;by Aircon&#x27;), chosen in the Labels setting.</li><li>The guide prints no generic name for points 41-46 and 51-70; their object-list labels are shown instead. It labels AO 1xxx66-70 &#x27;Read&#x27; although they are output objects.</li><li>Access is inferred from object type; the guide has no read/write column.</li><li>Only groups configured on the centralised controller appear as BACnet objects. Water, brine and dual-setpoint points apply only to matching unit types.</li><li>The older Procon MelcoBEMS (manual 1.05) uses the same numbering but has no points 51-63.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Procon MelcoBEMS2 (centralised controller BEMS gateway) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway)</h2><div class="faq"><details open><summary>How many BACnet points does the Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) have?</summary><p>This list has 71 BACnet objects: 31 analog inputs, 10 analog outputs, 8 binary inputs, 7 binary outputs, 1 binary value, 4 multi-state inputs, 4 multi-state outputs, 6 trend logs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet points are writable?</summary><p>22 of the 71 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway) BACnet documentation?</summary><p>The source is Procon MelcoBEMS2 Installation and Operation Manual (version 1.09), published free by Mitsubishi Electric at https://library.mitsubishielectric.co.uk/pdf/download_full/5540.</p></details><details><summary>What are the minimum BACnet points to integrate the Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway)?</summary><p>Start with BO 100101 Grp nnn On Off Wr (Group on/off command); MO 100104 Operation Mode Wr (Operation mode command); AO 100109 Grp nnn Setpoint Temperature Wr (Setpoint command); MO 100106 Fan Speed Wr (Fan speed command); BI 100102 Grp nnn On Off Rd (On/off state); MI 100105 Operation Mode Rd (Current operation mode); AI 100108 Grp nnn Room Temperature (Room temperature); AI 100103 Grp nnn (Unit nn) Error Code (4-digit error code, 8000 = no error); BI 100026 G50 Comms State (Centralised controller link, Active = OK).</p></details><details><summary>How do I enable BMS control of the Mitsubishi Electric Procon MelcoBEMS2 (centralised controller BEMS gateway)?</summary><p>Functions to be inhibited locally (on/off, mode, setpoint, filter reset) must first be set on the centralised controller; Local Inhibit Wr then locks them at the remote controller.</p></details><details><summary>How do I check these points on the real Procon MelcoBEMS2 (centralised controller BEMS gateway)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Mitsubishi Electric BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/ae-200j-ae-50j-ew-50j-japan" data-row><span class="k">VRF central controller with BACnet IP</span><h3>Mitsubishi Electric AE-200J / AE-50J / EW-50J BACnet (Japan)</h3><p>Japan-market CITY MULTI building air conditioning groups, Lossnay ventilators, DT-R, hot water heat pumps and brine coolers managed by an AE-200J, AE-50J or EW-50J.</p><div class="meta">77 objects &middot; 24 writable &middot; WT07918X12</div><span class="sr-only"> Also known as: AE-200J, AE-50J, EW-50J, AE-200J BACnet, 三菱電機 AE-200J BACnet機能</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/ae-c400-ew-c50" data-row><span class="k">VRF central controller with BACnet IP</span><h3>Mitsubishi Electric AE-C400 / EW-C50 BACnet (BACS-AP50)</h3><p>CITY MULTI VRF indoor unit groups, Lossnay, OA processing units, Air To Water and chiller units managed by an AE-C400 or EW-C50.</p><div class="meta">71 objects &middot; 28 writable &middot; WT10808X04</div><span class="sr-only"> Also known as: AE-C400, AE-C400E, EW-C50, EW-C50E, BACS-AP50, BACS-AP50E, AE-C/EW-C BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/bac-hd150" data-row><span class="k">VRF BACnet IP gateway</span><h3>Mitsubishi Electric BAC-HD150 BM Adapter</h3><p>CITY MULTI VRF indoor unit groups, Lossnay, and Air To Water (PWFY) units on M-NET, up to 50 groups.</p><div class="meta">31 objects &middot; 19 writable &middot; WT05542X04</div><span class="sr-only"> Also known as: BAC-HD150, BAC-HD/150, BACHD150, BM ADAPTER, CMCN BACnet points list, MEAPP0002</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/fr-e800-bacnet-ip" data-row><span class="k">Variable frequency drive (inverter)</span><h3>Mitsubishi Electric FR-E800 inverter (BACnet IP, Ethernet models)</h3><p>Mitsubishi Electric FR-E800 compact inverters with the built-in Ethernet port (FR-E8xx-E and safety/IP67 Ethernet variants) set to BACnet/IP.</p><div class="meta">48 objects &middot; 17 writable &middot; IB-0600871ENG-S</div><span class="sr-only"> Also known as: FR-E800, FR-E800-E, FR-E820, FR-E840, FR-E860, IB-0600871ENG</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/fr-f800" data-row><span class="k">Variable frequency drive (HVAC fan and pump)</span><h3>Mitsubishi Electric FR-F800 inverter (BACnet MS/TP; FR-F800-E BACnet IP)</h3><p>Mitsubishi Electric FR-F800 fan and pump inverters (FR-F820/F840/F842/F846) on the RS-485 terminals, and FR-F800-E models on the built-in Ethernet port.</p><div class="meta">81 objects &middot; 33 writable &middot; IB-0600547ENG-G (BACnet IP: IB-0600628ENG-D)</div><span class="sr-only"> Also known as: FR-F800, FR-F800-E, FR-F820, FR-F840, FR-F842, FR-F846, FR-F820-E, FR-F840-E, FR-F842-E, FR-F846-E, Mitsubishi FR-F800 BACnet, IB-0600547ENG, IB-0600628ENG</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/pac-yg31cda" data-row><span class="k">VRF BACnet IP interface (legacy)</span><h3>Mitsubishi Electric PAC-YG31CDA BACnet Interface</h3><p>CITY MULTI indoor unit groups managed by up to ten G-50A central controllers.</p><div class="meta">22 objects &middot; 11 writable &middot; WT04221X03</div><span class="sr-only"> Also known as: PAC-YG31CDA, G-50A BACnet, BACnet Interface for G-50A</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/procon-bac-a-50" data-row><span class="k">Split air conditioner BACnet IP gateway (legacy)</span><h3>Mitsubishi Electric Procon BAC-A/50 (Mr. SLIM)</h3><p>Mitsubishi Electric Mr. SLIM (A-control) split air conditioners, up to 50 outdoor units each fitted with a Sub I/F board.</p><div class="meta">18 objects &middot; 9 writable</div><span class="sr-only"> Also known as: BAC-A/50, BACA50, Procon BAC A 50, RM2428</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/procon-bac-ip-50" data-row><span class="k">VRF BACnet IP gateway (legacy)</span><h3>Mitsubishi Electric Procon BAC-IP/50</h3><p>CITY MULTI indoor units, Lossnay/OA units and heat-pump boilers connected to one G-50 central controller (up to 50 units).</p><div class="meta">25 objects &middot; 10 writable</div><span class="sr-only"> Also known as: BAC-IP/50, BACIP50, Procon BAC IP 50</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-air" data-row><span class="k">Split / VRF indoor unit interface (single unit)</span><h3>Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Air units</h3><p>Mitsubishi Electric air-to-air split and indoor units connected one per adapter through the CN105 connector.</p><div class="meta">14 objects &middot; 8 writable</div><span class="sr-only"> Also known as: A1M+, MelcoBEMS MINI A1M PLUS, MelcoBEMS MINI (A1M), Procon A1M</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-air-to-water" data-row><span class="k">Air-to-water heat pump interface</span><h3>Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Air-To-Water (Ecodan) units</h3><p>Mitsubishi Electric air-to-water (Ecodan) heat pump systems with an FTC controller, one adapter per system.</p><div class="meta">259 objects &middot; 27 writable</div><span class="sr-only"> Also known as: A1M+ ATW, MelcoBEMS MINI A1M PLUS Ecodan, Procon A1M+ Ecodan</span></a></li><li><a class="card" href="/bacnet-points-lists/mitsubishi-electric/melcobems-mini-a1m-plus-lossnay" data-row><span class="k">Energy recovery ventilator interface</span><h3>Mitsubishi Electric Procon MelcoBEMS MINI (A1M+) - Lossnay units</h3><p>Mitsubishi Electric Lossnay energy recovery ventilators supported by the A1M+ (listed in the manual appendix).</p><div class="meta">40 objects &middot; 6 writable</div><span class="sr-only"> Also known as: A1M+ Lossnay, MelcoBEMS MINI A1M PLUS Lossnay</span></a></li></ul>
<p class="updated">Source: <a href="https://library.mitsubishielectric.co.uk/pdf/download_full/5540" rel="nofollow noopener" target="_blank">Procon MelcoBEMS2 Installation and Operation Manual (version 1.09)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
