<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Modine Atherion Packaged Ventilation MPR BACnet Points List</title>
<meta name="description" content="Modine Atherion Packaged Ventilation MPR / ERM BACnet points list: 138 objects by ID and name (e.g. BV 41 = Superv_OnOff), 24 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Modine Atherion Packaged Ventilation MPR BACnet Points List">
<meta property="og:description" content="Modine Atherion Packaged Ventilation MPR / ERM BACnet points list: 138 objects by ID and name (e.g. BV 41 = Superv_OnOff), 24 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Modine Atherion Packaged Ventilation MPR BACnet Points List">
<meta name="twitter:description" content="Modine Atherion Packaged Ventilation MPR / ERM BACnet points list: 138 objects by ID and name (e.g. BV 41 = Superv_OnOff), 24 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system",
   "url": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system",
   "name": "Modine Atherion Packaged Ventilation MPR BACnet Points List",
   "description": "Modine Atherion Packaged Ventilation MPR / ERM BACnet points list: 138 objects by ID and name (e.g. BV 41 = Superv_OnOff), 24 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system#dataset",
   "name": "Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet Points List",
   "description": "The Modine Control System is a Carel pCO3 controller in MPR packaged ventilation units, optionally with an ERM energy recovery module. A plug-in card gives BACnet IP/Ethernet or BACnet MS/TP (LonWorks and Modbus are other options). The BMS can switch the unit on and off, send an occupied command, reset alarms and write supply-air, neutral-air, dewpoint, humidity and CO2 setpoints. Readings cover temperatures, humidity, CO2, refrigerant circuit values, demands, damper and fan modulation, switch inputs, relay outputs and alarms. Modine Atherion Packaged Ventilation MPR / ERM BACnet points list: 138 objects by ID and name (e.g. BV 41 = Superv_OnOff), 24 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system",
   "keywords": [
    "Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet Points List",
    "Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet objects",
    "Modine BACnet",
    "MCP15-525 BACnet points list",
    "MCP15-525.0 BACnet points list",
    "5H0837230000 BACnet points list",
    "Atherion BACnet points list",
    "MPR BACnet points list",
    "ERM BACnet points list",
    "Modine Control System BACnet points list",
    "Carel pCO3 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modine Control System Manual - Commercial Packaged Ventilation System, Models MPR and ERM",
    "url": "https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&filename=MCP15-525.pdf",
    "author": {
     "@type": "Organization",
     "name": "Modine"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)",
    "brand": {
     "@type": "Brand",
     "name": "Modine"
    },
    "category": "Packaged ventilation unit / make-up air controller (DOAS, energy recovery)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 138 BACnet objects: 69 analog values, 69 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "24 of the 138 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modine Control System Manual - Commercial Packaged Ventilation System, Models MPR and ERM (MCP15-525.0), revision 2012-09, published free by Modine at https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&filename=MCP15-525.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 41 Superv_OnOff (BMS on/off command (needs On/Off 'By Supervisor')); BV 38 Occupied_Bms (BMS occupied command); AV 15 space_cl_sa_sp_oc (Occupied supply air cooling setpoint); AV 16 space_ht_sa_sp_oc (Occupied supply air heating setpoint); BV 39 BMS_Reset (Alarm reset command); AV 1023 UnitStatus (Unit status code (1 = on, 2 = off by alarm, ...)); BV 3 Supply_fan_sw (Supply fan airflow proving switch); AV 10 supply_temp (Supply air temperature); BV 36 General_Alarm (General alarm); AV 1030 Alarm_Code (Active alarm code (1 of 3))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In Service > Service Settings > Control Settings, enable only one Unit On/Off source. 'By Supervisor' lets a BACnet or Lon network variable (BV 41 Superv_OnOff, on = active) cycle the unit; the other sources are digital input ID14, the pAD wall stat (pLAN) and the clock schedule."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Modine",
     "item": "https://easybacnet.com/bacnet-points-lists/modine/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)",
     "item": "https://easybacnet.com/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/modine/">Modine</a></li><li aria-current="page">Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)</li></ol>
<p class="eyebrow">Packaged ventilation unit / make-up air controller (DOAS, energy recovery) &middot; BACnet points list</p><h1><span class="mfr">Modine</span> Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Modine Control System is a Carel pCO3 controller in MPR packaged ventilation units, optionally with an ERM energy recovery module. A plug-in card gives BACnet IP/Ethernet or BACnet MS/TP (LonWorks and Modbus are other options). The BMS can switch the unit on and off, send an occupied command, reset alarms and write supply-air, neutral-air, dewpoint, humidity and CO2 setpoints. Readings cover temperatures, humidity, CO2, refrigerant circuit values, demands, damper and fan modulation, switch inputs, relay outputs and alarms.</p>
<p>This page lists <strong>138 BACnet objects</strong> for the Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) &mdash; 24 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Modine&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/modine/">Modine</a></dd></div><div><dt>Model</dt><dd>Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)</dd></div><div><dt>Equipment</dt><dd>Packaged ventilation unit / make-up air controller (DOAS, energy recovery)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>138 (24 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Modine Control System program version series 3 and 4</dd></div><div><dt>Also known as</dt><dd>MCP15-525, MCP15-525.0, 5H0837230000, Atherion, MPR, ERM, Modine Control System, Carel pCO3</dd></div><div><dt>Source document</dt><dd><a href="https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&amp;filename=MCP15-525.pdf" rel="nofollow noopener" target="_blank">Modine Control System Manual - Commercial Packaged Ventilation System, Models MPR and ERM &middot; MCP15-525.0 &middot; rev. 2012-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system.csv" rel="nofollow" download>Download CSV <small>138 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&amp;filename=MCP15-525.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=modine/atherion-mpr-erm-modine-control-system">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Modine&rsquo;s current documentation and the live
device before use. Not official Modine information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)</h2>
<div class="answer"><b>Integration in brief</b><p>Select BACnet IP/Ethernet or BACnet MS/TP in the BMS Configuration service menu and set the device instance and address there. Set Enable Unit On/Off to &#x27;By Supervisor&#x27; so BV 41 Superv_OnOff starts and stops the unit, then use BV 38 for occupancy and write the supply-air setpoints. Monitor unit status (AV 1023), supply and space temperatures, the general alarm (BV 36) and the alarm codes.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-41">BV 41</a></td><td class="n">Superv_OnOff</td><td>BMS on/off command (needs On/Off &#x27;By Supervisor&#x27;)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-38">BV 38</a></td><td class="n">Occupied_Bms</td><td>BMS occupied command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-15">AV 15</a></td><td class="n">space_cl_sa_sp_oc</td><td>Occupied supply air cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-16">AV 16</a></td><td class="n">space_ht_sa_sp_oc</td><td>Occupied supply air heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-39">BV 39</a></td><td class="n">BMS_Reset</td><td>Alarm reset command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1023">AV 1023</a></td><td class="n">UnitStatus</td><td>Unit status code (1 = on, 2 = off by alarm, ...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">Supply_fan_sw</td><td>Supply fan airflow proving switch</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10">AV 10</a></td><td class="n">supply_temp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-36">BV 36</a></td><td class="n">General_Alarm</td><td>General alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1030">AV 1030</a></td><td class="n">Alarm_Code</td><td>Active alarm code (1 of 3)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>In Service &gt; Service Settings &gt; Control Settings, enable only one Unit On/Off source. &#x27;By Supervisor&#x27; lets a BACnet or Lon network variable (BV 41 Superv_OnOff, on = active) cycle the unit; the other sources are digital input ID14, the pAD wall stat (pLAN) and the clock schedule.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Protocol is chosen in Service &gt; BMS Configuration (password PW1): BACnet IP/Eth or BACnet MSTP, with Enable Plugin = Yes.</li><li>Device instance range 0-99,000, set from the same menu; use Function = Write and Update = Yes to send settings to the card.</li><li>BACnet IP: IP address, subnet, gateway and DNS are set in the menu.</li><li>BACnet MS/TP: baud 9600, 19200, 38400 (default) or 76800; MAC 0-127; Max Masters and Max Info Frames are set in the menu.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BV 41 only works when Unit On/Off is set to &#x27;By Supervisor&#x27; and the other sources are off.</li><li>Integer AVs start at 1001; do not confuse AV 1-39 (analog) with AV 1001+ (integer).</li><li>Option-dependent points (ERM, compressors, heat stages) read 0 when the option is not fitted.</li></ul>
</section>
<h2 id="points">Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">138 of 138 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>69</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>69</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>138</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>114</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>24</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>4</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Ret_Air_Hum</td><td class="d">Return Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">pAD_Temperature1</td><td class="d">Space Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Build_Press</td><td class="d">Building Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Mixed_temp</td><td class="d">Mixed Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">return_temp</td><td class="d">Return Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">LL_Press</td><td class="d">Liquid Line Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">OA_hum</td><td class="d">Outside Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">LP_sensor</td><td class="d">Suction Pressure Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">OA_Temp</td><td class="d">Outside Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="" data-min="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">supply_temp</td><td class="d">Supply Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">pAD_Setp_Temp</td><td class="d">pAD Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Static_Pressure</td><td class="d">Duct Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">na_setpt</td><td class="d">Neutral Air Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">OA_Dp_Sp</td><td class="d">Outdoor Dewpoint Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="W" data-u="" data-min="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">space_cl_sa_sp_oc</td><td class="d">Supply Air Cooling Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="W" data-u="" data-min="1" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">space_ht_sa_sp_oc</td><td class="d">Supply Air Heating Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">space_ht_sa_sp_unoc</td><td class="d">Unoccupied Heating Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">space_cl_sa_sp_unoc</td><td class="d">Cooling Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">NA_Heating_Lockout</td><td class="d">NA Heating Changeover</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">NA_Cooling_Lockout</td><td class="d">NA Cooling Changeover</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">LP_Sp</td><td class="d">Suction Pressure Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Ent_Hum</td><td class="d">ERM Entering (True Outside) Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Ent_Temp</td><td class="d">ERV Entering (ERM True Outside) Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">sa_setpt</td><td class="d">Actual Supply Air Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">space_ht_sp</td><td class="d">Space Heating Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Heat_Offset</td><td class="d">Heat setpoint = cool setpoint minus this differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Erv_Wheel_econ_lock</td><td class="d">OA temperature at which ERM economizer mode is disabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Un_Dehum_DP_SP</td><td class="d">Unoccupied Dehum Dew Point Set Point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Sup_Fan_Adj</td><td class="d">Supply Fan Speed Adjust</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="35" data-acc="R" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">LL_Press_T</td><td class="d">Liquid Line pressure converted to temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="36" data-acc="R" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">LL_temp</td><td class="d">Liquid Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Subcool</td><td class="d">Subcool</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="38" data-acc="R" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">A10_SH_SH</td><td class="d">Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="39" data-acc="R" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Discharge_Temp</td><td class="d">Compressor Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="1001" data-acc="R" data-u="" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">pAD_hum</td><td class="d">Space Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="1002" data-acc="W" data-u="" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">pAD_Setp_Humid</td><td class="d">Space Humidity Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="1003" data-acc="R" data-u="" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">CO2</td><td class="d">Space CO2 Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="1004" data-acc="W" data-u="" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">CO2_SP</td><td class="d">Space CO2 Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="1005" data-acc="R" data-u="" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">Comp_mod_disp</td><td class="d">Compressor Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="1006" data-acc="R" data-u="" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">Cond_fan_mod_disp</td><td class="d">Condenser Fan Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="1007" data-acc="R" data-u="" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">HGRH_mod_disp</td><td class="d">Hot Gas Reheat Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="1008" data-acc="R" data-u="" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">Heat_mod_disp</td><td class="d">Gas or Electric Heat Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="1009" data-acc="R" data-u="" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">Supply_Fan_Mod_Disp</td><td class="d">Supply Fan Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="1010" data-acc="R" data-u="" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">Ex_Fan_Mod_Disp</td><td class="d">Exhaust Fan Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="1011" data-acc="R" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">AO1_pCOe_disp</td><td class="d">20kw Supplementary Electric Heat Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="1012" data-acc="R" data-u="" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">ERV_Exh_Fan_Spd_Disp</td><td class="d">ERM Exhaust Fan Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="1013" data-acc="R" data-u="" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">Wheel_Spd_Disp</td><td class="d">ERM Wheel Modulation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="1014" data-acc="R" data-u="" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">Damper</td><td class="d">Outside Air Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="1015" data-acc="R" data-u="" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">Cooling_demand_disp</td><td class="d">Cooling Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="1016" data-acc="R" data-u="" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">Dehum_Demand_disp</td><td class="d">Dehumidification Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="1017" data-acc="R" data-u="" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">Heat_demand_disp</td><td class="d">Heat Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="1018" data-acc="W" data-u="" id="obj-av-1018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1018</td><td class="n">Min_damp_open</td><td class="d">Outside air damper minimum open position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="1019" data-acc="R" data-u="" data-st="1" id="obj-av-1019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1019</td><td class="n">Mode</td><td class="d">Unit mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Blank, 1=Venting, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="1020" data-acc="R" data-u="" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">ra_damper</td><td class="d">Return Air Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="1021" data-acc="R" data-u="" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">Occupied_disp</td><td class="d">Occupied Display</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="1022" data-acc="R" data-u="" data-st="1" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">Enthalpy_Lockout</td><td class="d">Compressor enthalpy lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Comp 1, 2=Comp 2, 3=Comp 1 and 2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="1023" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1023</td><td class="n">UnitStatus</td><td class="d">Unit status code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit on, 2=Off by alarm, 3=Off by pLAN, 4=Off by BMS, 5=Off by clock, 6=Off by digital input, 7=Off by keypad, 10=Off by demand, 12=Off by open door, 15=Waiting for supply fan, 16=Waiting for damper</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="1024" data-acc="W" data-u="" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">Comp1_Enth_Lock_Out</td><td class="d">Compressor 1 Enthalpy Lockout Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="1025" data-acc="W" data-u="" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">Comp2_Enthalpy_Lock_Out</td><td class="d">Compressor 2 Enthalpy Lockout Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="1026" data-acc="W" data-u="" id="obj-av-1026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1026</td><td class="n">Un_Dehum_Hum_SP</td><td class="d">Space Unoccupied Dehum Humidity Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="1027" data-acc="W" data-u="" id="obj-av-1027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1027</td><td class="n">Heat_Cool_CO_Delay</td><td class="d">Loop Delay From Heating to Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="1030" data-acc="R" data-u="" data-min="1" id="obj-av-1030"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1030</td><td class="n">Alarm_Code</td><td class="d">Alarm Code Number variable 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="1031" data-acc="R" data-u="" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">Alarm_Code_2</td><td class="d">Alarm Code Number variable 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="1032" data-acc="R" data-u="" id="obj-av-1032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1032</td><td class="n">Alarm_Code_3</td><td class="d">Alarm Code Number variable 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="1080" data-acc="R" data-u="" id="obj-av-1080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1080</td><td class="n">CURRENT_DAY</td><td class="d">Current day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="1081" data-acc="R" data-u="" id="obj-av-1081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1081</td><td class="n">CURRENT_MONTH</td><td class="d">Current month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="1082" data-acc="R" data-u="" id="obj-av-1082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1082</td><td class="n">CURRENT_YEAR</td><td class="d">Current year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="1083" data-acc="R" data-u="" id="obj-av-1083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1083</td><td class="n">CURRENT_HOUR</td><td class="d">Current hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="1084" data-acc="R" data-u="" id="obj-av-1084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1084</td><td class="n">CURRENT_MINUTE</td><td class="d">Current minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="1" data-acc="R" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">HP_sw</td><td class="d">High Pressure Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">LP_sw</td><td class="d">Low Pressure Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="3" data-acc="R" data-u="" data-min="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Supply_fan_sw</td><td class="d">Supply Fan Status Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Smoke_detector_sw</td><td class="d">Smoke Detector Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Filter_sw</td><td class="d">Main Filter Dirty Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Damper_end_sw</td><td class="d">Damper End Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Occupied_sw</td><td class="d">Occupied Switch (Digital Input)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="8" data-acc="R" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Digital_comp_sw</td><td class="d">EC3 Controller Alarm Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Cond_float_sw</td><td class="d">Condensate Pan Float Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="10" data-acc="R" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Gas_valve1_sw</td><td class="d">Main Gas Valve 1 On Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Gas_valve2_sw</td><td class="d">Main Gas Valve 2 On Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Freeze_stat_sw</td><td class="d">Hot Water Coil Freeze Protection Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">door_sw</td><td class="d">Supply Fan Door Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Dig_In_OnOff</td><td class="d">Unit On - Off Control Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">DI_Sup_Fan_Speed2</td><td class="d">Supply Fan Speed 2 Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">DI_Sup_Fan_Speed3</td><td class="d">Supply Fan Speed 3 Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">DX_Cooling_Lockout</td><td class="d">Compressor Locked Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Heating_Lockout</td><td class="d">Heating Locked Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Heat_3</td><td class="d">Heat 3 Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Heat_4</td><td class="d">Heat 4 Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">C1_On</td><td class="d">Compressor 1 Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">C2_On</td><td class="d">Compressor 2 Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">oa_damper_open</td><td class="d">Outside Air Damper Opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">oa_damper_close</td><td class="d">Outside Air Damper Closing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Supply_fan_out</td><td class="d">Supply Fan Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Cond_fan</td><td class="d">Condenser Fan Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Gas_Heat_1_On</td><td class="d">Heat 1 Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Gas_Heat_2_On</td><td class="d">Heat 2 Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">HGRH_S2</td><td class="d">Hot Gas Reheat Stage 2 Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">ht_exh_fan_1</td><td class="d">Gas Heat 1 Exhaust Fan Hi Speed Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">ht_exh_fan_2</td><td class="d">Gas Heat 2 Exhaust Fan Hi Speed Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">HGRH_CV</td><td class="d">Hot Gas Reheat Close Off Valve Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">ra_damper_open</td><td class="d">Return Air Damper Opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">ra_damper_close</td><td class="d">Return Air Damper Closing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Ex_Fan</td><td class="d">Exhaust Fan Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="36" data-acc="R" data-u="" data-min="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">36</td><td class="n">General_Alarm</td><td class="d">General Alarm Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Occupied</td><td class="d">Occupied mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="38" data-acc="W" data-u="" data-min="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">38</td><td class="n">Occupied_Bms</td><td class="d">BMS occupied command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="39" data-acc="W" data-u="" data-min="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39</td><td class="n">BMS_Reset</td><td class="d">Alarm reset by BMS command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Manual_OnOff</td><td class="d">Unit is in Manual Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="41" data-acc="W" data-u="" data-min="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">Superv_OnOff</td><td class="d">BMS on-off command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Wheel_P_SW</td><td class="d">ERM High Wheel Pressure Drop Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">ERV_Filter_SW</td><td class="d">ERM Filter Switch (Supply or Return)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">ERV_Exh_Fan_Stat</td><td class="d">ERM Exhaust Fan Status Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">ERV_Door_SW</td><td class="d">ERM Exhaust Fan Door Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Wheel_on</td><td class="d">ERM Wheel Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Bypass_Damp</td><td class="d">ERM By-Pass Damper Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">mERV_Filter_AL</td><td class="d">ERM Filter Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">ERV_Exh_Fan_En</td><td class="d">ERM Exhaust Fan Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">ERV_Preheater_En</td><td class="d">ERM Preheater Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="51" data-acc="R" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">ERV_Wheel_Status</td><td class="d">ERM Wheel Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">mHP_alarm</td><td class="d">Compressor High Pressure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="53" data-acc="R" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">mlp_alarm</td><td class="d">Compressor Low Pressure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="54" data-acc="R" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">mSupply_fan_sw_al</td><td class="d">Supply Fan Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Sup_Fan_DSP_AL</td><td class="d">Supply Fan Duct Static Pressure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="56" data-acc="R" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">mCFS_AL</td><td class="d">Condensate Pan Float Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">mGas_Valve1_al</td><td class="d">Gas Valve 1 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">SA_Low_Limit_Temp_AL</td><td class="d">Supply air low limit: supply air did not rise above 36 °F (adj.) after blower start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="59" data-acc="R" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">mGas_Valve2_al</td><td class="d">Gas Valve 2 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="60" data-acc="R" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">mSA_Lockout</td><td class="d">Unit Shut Down Due to Low Supply Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">mDCS_AL</td><td class="d">Digital Compressor Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Exhaust_Fan_Switch</td><td class="d">Exhaust Fan Status Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="63" data-acc="R" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">DX_Cooling_Alarm_Unit_Shutdown</td><td class="d">Compressor Alarm Shuts Down Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="64" data-acc="R" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">DX_Cooling_Alarm_Unit_SD_Sel</td><td class="d">Compressor Alarm Shuts Down Unit Selection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="65" data-acc="R" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">mExh_Fan_AL</td><td class="d">Exhaust Fan Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="66" data-acc="R" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">mExh_Fan_SD</td><td class="d">Exhaust fan shutdown (latched)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="67" data-acc="R" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">mWheel_AL</td><td class="d">Wheel Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="68" data-acc="R" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">mWheel_SD</td><td class="d">Wheel shutdown (latched)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="69" data-acc="R" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">mWheel_Press_AL</td><td class="d">ERM Wheel Pressure Drop Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Modine Atherion Packaged Ventilation MPR / ERM point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>Ret_Air_Hum</li><li><a href="#obj-av-2"><code>AV2</code></a>pAD_Temperature1</li><li><a href="#obj-av-3"><code>AV3</code></a>Build_Press</li><li><a href="#obj-av-4"><code>AV4</code></a>Mixed_temp</li><li><a href="#obj-av-5"><code>AV5</code></a>return_temp</li><li><a href="#obj-av-6"><code>AV6</code></a>LL_Press</li><li><a href="#obj-av-7"><code>AV7</code></a>OA_hum</li><li><a href="#obj-av-8"><code>AV8</code></a>LP_sensor</li><li><a href="#obj-av-9"><code>AV9</code></a>OA_Temp</li><li><a href="#obj-av-10"><code>AV10</code></a>supply_temp</li><li><a href="#obj-av-11"><code>AV11</code></a>pAD_Setp_Temp</li><li><a href="#obj-av-12"><code>AV12</code></a>Static_Pressure</li><li><a href="#obj-av-13"><code>AV13</code></a>na_setpt</li><li><a href="#obj-av-14"><code>AV14</code></a>OA_Dp_Sp</li><li><a href="#obj-av-15"><code>AV15</code></a>space_cl_sa_sp_oc</li><li><a href="#obj-av-16"><code>AV16</code></a>space_ht_sa_sp_oc</li><li><a href="#obj-av-17"><code>AV17</code></a>space_ht_sa_sp_unoc</li><li><a href="#obj-av-18"><code>AV18</code></a>space_cl_sa_sp_unoc</li><li><a href="#obj-av-19"><code>AV19</code></a>NA_Heating_Lockout</li><li><a href="#obj-av-20"><code>AV20</code></a>NA_Cooling_Lockout</li><li><a href="#obj-av-21"><code>AV21</code></a>LP_Sp</li><li><a href="#obj-av-22"><code>AV22</code></a>Ent_Hum</li><li><a href="#obj-av-23"><code>AV23</code></a>Ent_Temp</li><li><a href="#obj-av-24"><code>AV24</code></a>sa_setpt</li><li><a href="#obj-av-25"><code>AV25</code></a>space_ht_sp</li><li><a href="#obj-av-26"><code>AV26</code></a>Heat_Offset</li><li><a href="#obj-av-27"><code>AV27</code></a>Erv_Wheel_econ_lock</li><li><a href="#obj-av-28"><code>AV28</code></a>Un_Dehum_DP_SP</li><li><a href="#obj-av-29"><code>AV29</code></a>Sup_Fan_Adj</li><li><a href="#obj-av-35"><code>AV35</code></a>LL_Press_T</li><li><a href="#obj-av-36"><code>AV36</code></a>LL_temp</li><li><a href="#obj-av-37"><code>AV37</code></a>Subcool</li><li><a href="#obj-av-38"><code>AV38</code></a>A10_SH_SH</li><li><a href="#obj-av-39"><code>AV39</code></a>Discharge_Temp</li><li><a href="#obj-av-1001"><code>AV1001</code></a>pAD_hum</li><li><a href="#obj-av-1002"><code>AV1002</code></a>pAD_Setp_Humid</li><li><a href="#obj-av-1003"><code>AV1003</code></a>CO2</li><li><a href="#obj-av-1004"><code>AV1004</code></a>CO2_SP</li><li><a href="#obj-av-1005"><code>AV1005</code></a>Comp_mod_disp</li><li><a href="#obj-av-1006"><code>AV1006</code></a>Cond_fan_mod_disp</li><li><a href="#obj-av-1007"><code>AV1007</code></a>HGRH_mod_disp</li><li><a href="#obj-av-1008"><code>AV1008</code></a>Heat_mod_disp</li><li><a href="#obj-av-1009"><code>AV1009</code></a>Supply_Fan_Mod_Disp</li><li><a href="#obj-av-1010"><code>AV1010</code></a>Ex_Fan_Mod_Disp</li><li><a href="#obj-av-1011"><code>AV1011</code></a>AO1_pCOe_disp</li><li><a href="#obj-av-1012"><code>AV1012</code></a>ERV_Exh_Fan_Spd_Disp</li><li><a href="#obj-av-1013"><code>AV1013</code></a>Wheel_Spd_Disp</li><li><a href="#obj-av-1014"><code>AV1014</code></a>Damper</li><li><a href="#obj-av-1015"><code>AV1015</code></a>Cooling_demand_disp</li><li><a href="#obj-av-1016"><code>AV1016</code></a>Dehum_Demand_disp</li><li><a href="#obj-av-1017"><code>AV1017</code></a>Heat_demand_disp</li><li><a href="#obj-av-1018"><code>AV1018</code></a>Min_damp_open</li><li><a href="#obj-av-1019"><code>AV1019</code></a>Mode</li><li><a href="#obj-av-1020"><code>AV1020</code></a>ra_damper</li><li><a href="#obj-av-1021"><code>AV1021</code></a>Occupied_disp</li><li><a href="#obj-av-1022"><code>AV1022</code></a>Enthalpy_Lockout</li><li><a href="#obj-av-1023"><code>AV1023</code></a>UnitStatus</li><li><a href="#obj-av-1024"><code>AV1024</code></a>Comp1_Enth_Lock_Out</li><li><a href="#obj-av-1025"><code>AV1025</code></a>Comp2_Enthalpy_Lock_Out</li><li><a href="#obj-av-1026"><code>AV1026</code></a>Un_Dehum_Hum_SP</li><li><a href="#obj-av-1027"><code>AV1027</code></a>Heat_Cool_CO_Delay</li><li><a href="#obj-av-1030"><code>AV1030</code></a>Alarm_Code</li><li><a href="#obj-av-1031"><code>AV1031</code></a>Alarm_Code_2</li><li><a href="#obj-av-1032"><code>AV1032</code></a>Alarm_Code_3</li><li><a href="#obj-av-1080"><code>AV1080</code></a>CURRENT_DAY</li><li><a href="#obj-av-1081"><code>AV1081</code></a>CURRENT_MONTH</li><li><a href="#obj-av-1082"><code>AV1082</code></a>CURRENT_YEAR</li><li><a href="#obj-av-1083"><code>AV1083</code></a>CURRENT_HOUR</li><li><a href="#obj-av-1084"><code>AV1084</code></a>CURRENT_MINUTE</li><li><a href="#obj-bv-1"><code>BV1</code></a>HP_sw</li><li><a href="#obj-bv-2"><code>BV2</code></a>LP_sw</li><li><a href="#obj-bv-3"><code>BV3</code></a>Supply_fan_sw</li><li><a href="#obj-bv-4"><code>BV4</code></a>Smoke_detector_sw</li><li><a href="#obj-bv-5"><code>BV5</code></a>Filter_sw</li><li><a href="#obj-bv-6"><code>BV6</code></a>Damper_end_sw</li><li><a href="#obj-bv-7"><code>BV7</code></a>Occupied_sw</li><li><a href="#obj-bv-8"><code>BV8</code></a>Digital_comp_sw</li><li><a href="#obj-bv-9"><code>BV9</code></a>Cond_float_sw</li><li><a href="#obj-bv-10"><code>BV10</code></a>Gas_valve1_sw</li><li><a href="#obj-bv-11"><code>BV11</code></a>Gas_valve2_sw</li><li><a href="#obj-bv-12"><code>BV12</code></a>Freeze_stat_sw</li><li><a href="#obj-bv-13"><code>BV13</code></a>door_sw</li><li><a href="#obj-bv-14"><code>BV14</code></a>Dig_In_OnOff</li><li><a href="#obj-bv-15"><code>BV15</code></a>DI_Sup_Fan_Speed2</li><li><a href="#obj-bv-16"><code>BV16</code></a>DI_Sup_Fan_Speed3</li><li><a href="#obj-bv-17"><code>BV17</code></a>DX_Cooling_Lockout</li><li><a href="#obj-bv-18"><code>BV18</code></a>Heating_Lockout</li><li><a href="#obj-bv-19"><code>BV19</code></a>Heat_3</li><li><a href="#obj-bv-20"><code>BV20</code></a>Heat_4</li><li><a href="#obj-bv-21"><code>BV21</code></a>C1_On</li><li><a href="#obj-bv-22"><code>BV22</code></a>C2_On</li><li><a href="#obj-bv-23"><code>BV23</code></a>oa_damper_open</li><li><a href="#obj-bv-24"><code>BV24</code></a>oa_damper_close</li><li><a href="#obj-bv-25"><code>BV25</code></a>Supply_fan_out</li><li><a href="#obj-bv-26"><code>BV26</code></a>Cond_fan</li><li><a href="#obj-bv-27"><code>BV27</code></a>Gas_Heat_1_On</li><li><a href="#obj-bv-28"><code>BV28</code></a>Gas_Heat_2_On</li><li><a href="#obj-bv-29"><code>BV29</code></a>HGRH_S2</li><li><a href="#obj-bv-30"><code>BV30</code></a>ht_exh_fan_1</li><li><a href="#obj-bv-31"><code>BV31</code></a>ht_exh_fan_2</li><li><a href="#obj-bv-32"><code>BV32</code></a>HGRH_CV</li><li><a href="#obj-bv-33"><code>BV33</code></a>ra_damper_open</li><li><a href="#obj-bv-34"><code>BV34</code></a>ra_damper_close</li><li><a href="#obj-bv-35"><code>BV35</code></a>Ex_Fan</li><li><a href="#obj-bv-36"><code>BV36</code></a>General_Alarm</li><li><a href="#obj-bv-37"><code>BV37</code></a>Occupied</li><li><a href="#obj-bv-38"><code>BV38</code></a>Occupied_Bms</li><li><a href="#obj-bv-39"><code>BV39</code></a>BMS_Reset</li><li><a href="#obj-bv-40"><code>BV40</code></a>Manual_OnOff</li><li><a href="#obj-bv-41"><code>BV41</code></a>Superv_OnOff</li><li><a href="#obj-bv-42"><code>BV42</code></a>Wheel_P_SW</li><li><a href="#obj-bv-43"><code>BV43</code></a>ERV_Filter_SW</li><li><a href="#obj-bv-44"><code>BV44</code></a>ERV_Exh_Fan_Stat</li><li><a href="#obj-bv-45"><code>BV45</code></a>ERV_Door_SW</li><li><a href="#obj-bv-46"><code>BV46</code></a>Wheel_on</li><li><a href="#obj-bv-47"><code>BV47</code></a>Bypass_Damp</li><li><a href="#obj-bv-48"><code>BV48</code></a>mERV_Filter_AL</li><li><a href="#obj-bv-49"><code>BV49</code></a>ERV_Exh_Fan_En</li><li><a href="#obj-bv-50"><code>BV50</code></a>ERV_Preheater_En</li><li><a href="#obj-bv-51"><code>BV51</code></a>ERV_Wheel_Status</li><li><a href="#obj-bv-52"><code>BV52</code></a>mHP_alarm</li><li><a href="#obj-bv-53"><code>BV53</code></a>mlp_alarm</li><li><a href="#obj-bv-54"><code>BV54</code></a>mSupply_fan_sw_al</li><li><a href="#obj-bv-55"><code>BV55</code></a>Sup_Fan_DSP_AL</li><li><a href="#obj-bv-56"><code>BV56</code></a>mCFS_AL</li><li><a href="#obj-bv-57"><code>BV57</code></a>mGas_Valve1_al</li><li><a href="#obj-bv-58"><code>BV58</code></a>SA_Low_Limit_Temp_AL</li><li><a href="#obj-bv-59"><code>BV59</code></a>mGas_Valve2_al</li><li><a href="#obj-bv-60"><code>BV60</code></a>mSA_Lockout</li><li><a href="#obj-bv-61"><code>BV61</code></a>mDCS_AL</li><li><a href="#obj-bv-62"><code>BV62</code></a>Exhaust_Fan_Switch</li><li><a href="#obj-bv-63"><code>BV63</code></a>DX_Cooling_Alarm_Unit_Shutdown</li><li><a href="#obj-bv-64"><code>BV64</code></a>DX_Cooling_Alarm_Unit_SD_Sel</li><li><a href="#obj-bv-65"><code>BV65</code></a>mExh_Fan_AL</li><li><a href="#obj-bv-66"><code>BV66</code></a>mExh_Fan_SD</li><li><a href="#obj-bv-67"><code>BV67</code></a>mWheel_AL</li><li><a href="#obj-bv-68"><code>BV68</code></a>mWheel_SD</li><li><a href="#obj-bv-69"><code>BV69</code></a>mWheel_Press_AL</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names here are the Carel variable names printed in the manual; the BACnet column gives only the object address (AVn / BVn). Check the names your BACnet card reports.</li><li>Carel analog variables are AV 1-39, Carel integer variables are AV 1001-1084 and digital variables are BV 1-69.</li><li>The manual titles the table &#x27;Typical BMS / EMS / BAS System Variables&#x27;; ERM, compressor, gas and electric heat points only carry data when those options are fitted.</li><li>Engineering units are not printed in the table.</li><li>The manual swaps the LonWorks variables on BV 4 (smoke) and BV 5 (filter); the BACnet descriptions are shown as printed.</li><li>Source table: manual pages 87-94 (138 objects).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)</h2><div class="faq"><details open><summary>How many BACnet points does the Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) have?</summary><p>This list has 138 BACnet objects: 69 analog values, 69 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet points are writable?</summary><p>24 of the 138 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3) BACnet documentation?</summary><p>The source is Modine Control System Manual - Commercial Packaged Ventilation System, Models MPR and ERM (MCP15-525.0), revision 2012-09, published free by Modine at https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&amp;filename=MCP15-525.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)?</summary><p>Start with BV 41 Superv_OnOff (BMS on/off command (needs On/Off &#x27;By Supervisor&#x27;)); BV 38 Occupied_Bms (BMS occupied command); AV 15 space_cl_sa_sp_oc (Occupied supply air cooling setpoint); AV 16 space_ht_sa_sp_oc (Occupied supply air heating setpoint); BV 39 BMS_Reset (Alarm reset command); AV 1023 UnitStatus (Unit status code (1 = on, 2 = off by alarm, ...)); BV 3 Supply_fan_sw (Supply fan airflow proving switch); AV 10 supply_temp (Supply air temperature); BV 36 General_Alarm (General alarm); AV 1030 Alarm_Code (Active alarm code (1 of 3)).</p></details><details><summary>How do I enable BMS control of the Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)?</summary><p>In Service &gt; Service Settings &gt; Control Settings, enable only one Unit On/Off source. &#x27;By Supervisor&#x27; lets a BACnet or Lon network variable (BV 41 Superv_OnOff, on = active) cycle the unit; the other sources are digital input ID14, the pAD wall stat (pLAN) and the clock schedule.</p></details><details><summary>How do I check these points on the real Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Modine BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/modine/bms-board-gas-unit-heaters" data-row><span class="k">Gas-fired unit heater BMS board</span><h3>Modine BMS Board for Gas-Fired Unit Heaters (PTP/BTP, PTC/BTC, PTS/BTS, PDP/BDP)</h3><p>Modine PTP/BTP, PTC/BTC, PTS/BTS and PDP/BDP gas-fired unit heaters fitted with the factory BMS board.</p><div class="meta">27 objects &middot; 10 writable &middot; 6-520.3</div><span class="sr-only"> Also known as: 6-520, 6-520.3, 5H0827570000, PTP, BTP, PTC, BTC, PTS, BTS, PDP, BDP, BAC_HBB2, Modine BMS board</span></a></li><li><a class="card" href="/bacnet-points-lists/modine/chilled-water-cassette-scw-ccw-controller" data-row><span class="k">Chilled water ceiling cassette (fan coil) controller</span><h3>Modine Chilled Water Ceiling Cassette Controller, Models SCW / CCW</h3><p>Modine SCW and CCW ductless chilled water ceiling cassettes, model digit 7 = C, with the factory microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 8-510.0</div><span class="sr-only"> Also known as: 8-510, 8-510.0, 5H1067400000, SCW, CCW, Modine cassette controller</span></a></li><li><a class="card" href="/bacnet-points-lists/modine/classmate-schoolmate-modine-controls-system" data-row><span class="k">Self-contained vertical unit ventilator controller (classroom)</span><h3>Modine ClassMate / SchoolMate Vertical Unit Ventilators (Modine Controls System, pCOOEM+)</h3><p>Modine ClassMate (CMD/CMP/CMS) and SchoolMate (SMG/SMW) vertical classroom units running Modine Controls System program series 1.</p><div class="meta">80 objects &middot; 23 writable &middot; AIR74-525.1</div><span class="sr-only"> Also known as: AIR74-525, AIR74-525.1, 5H1046210000, ClassMate, SchoolMate, CMD, CMP, CMS, SMG, SMW, Carel pCOOEM+</span></a></li><li><a class="card" href="/bacnet-points-lists/modine/direct-fired-make-up-air-ecb-403" data-row><span class="k">Direct-fired make-up air unit controller</span><h3>Modine Direct-Fired Make-Up Air MCV/MVV, DCV/DVV (Distech ECB/ECL-403)</h3><p>Modine MCV/MVV and DCV/DVV direct-fired make-up air units with model digit 14 = L or M and the Distech ECB/ECL-403 controller.</p><div class="meta">39 objects &middot; 26 writable &middot; 7-514.1</div><span class="sr-only"> Also known as: 7-514, 7-514.1, 5H0880010000, MCV, MVV, DCV, DVV, ECB-403, ECL-403, Distech ECB-403, Allure EC Smart-Vue</span></a></li><li><a class="card" href="/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem" data-row><span class="k">Indirect gas-fired heating and make-up air unit controller</span><h3>Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)</h3><p>Modine indirect gas-fired heating and make-up air units, model series D, H, I and O, with the Modine Controls System (Carel pCOOEM+ medium controller).</p><div class="meta">175 objects &middot; 47 writable &middot; 74-510.1</div><span class="sr-only"> Also known as: 74-510, 74-510.1, 5H0880420000, Modine Controls System, Carel pCOOEM+, Series D, Series H, Series I, Series O</span></a></li></ul>
<p class="updated">Source: <a href="https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&amp;filename=MCP15-525.pdf" rel="nofollow noopener" target="_blank">Modine Control System Manual - Commercial Packaged Ventilation System, Models MPR and ERM &middot; MCP15-525.0 &middot; rev. 2012-09</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
