<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Modine Indirect Gas-Fired Heating &amp; BACnet Points List</title>
<meta name="description" content="Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O BACnet points list: 175 objects by ID and name, e.g. BV 6 = BMS_OnOff.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Modine Indirect Gas-Fired Heating &amp; BACnet Points List">
<meta property="og:description" content="Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O BACnet points list: 175 objects by ID and name, e.g. BV 6 = BMS_OnOff.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Modine Indirect Gas-Fired Heating &amp; BACnet Points List">
<meta name="twitter:description" content="Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O BACnet points list: 175 objects by ID and name, e.g. BV 6 = BMS_OnOff.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem",
   "url": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem",
   "name": "Modine Indirect Gas-Fired Heating & BACnet Points List",
   "description": "Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O BACnet points list: 175 objects by ID and name, e.g. BV 6 = BMS_OnOff.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem#dataset",
   "name": "Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet Points List",
   "description": "Modine's indirect gas-fired heating and make-up air units use a Carel pCOOEM+ controller; with a BMS interface card it talks BACnet MS/TP or BACnet IP/Ethernet (LonWorks is the other option). The BMS can switch the unit on and off, send occupancy, reset alarms, send a heartbeat and write space, supply-air, neutral-air, dewpoint, humidity, CO2, damper and fan-speed setpoints. It reads temperatures, dewpoints, enthalpies, humidities, pressures, demands, digital inputs, relay outputs and a long list of individual alarm flags. Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O BACnet points list: 175 objects by ID and name, e.g. BV 6 = BMS_OnOff.",
   "url": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem",
   "keywords": [
    "Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet Points List",
    "Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet objects",
    "Modine BACnet",
    "74-510 BACnet points list",
    "74-510.1 BACnet points list",
    "5H0880420000 BACnet points list",
    "Modine Controls System BACnet points list",
    "Carel pCOOEM+ BACnet points list",
    "Series D BACnet points list",
    "Series H BACnet points list",
    "Series I BACnet points list",
    "Series O BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Installation Instructions - Indirect gas-fired heating and make-up air units, series D, H, I and O - Modine Controls System featuring Carel pCOOEM+",
    "url": "https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&filename=74-510.pdf",
    "author": {
     "@type": "Organization",
     "name": "Modine"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)",
    "brand": {
     "@type": "Brand",
     "name": "Modine"
    },
    "category": "Indirect gas-fired heating and make-up air unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 175 BACnet objects: 94 analog values, 81 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "47 of the 175 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Installation Instructions - Indirect gas-fired heating and make-up air units, series D, H, I and O - Modine Controls System featuring Carel pCOOEM+ (74-510.1), revision 2025-10, published free by Modine at https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&filename=74-510.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 6 BMS_OnOff (BMS on/off command); BV 7 BMS_Occupied (BMS occupied command); AV 15 Space_Heat_SP_Occ_BMS (Occupied space heating setpoint); AV 20 SA_Heat_Res_SP_Occ_BMS (Occupied supply air heating setpoint); BV 9 BMS_Heartbeat_In (BMS heartbeat, when enabled in the BMS menu); BV 8 BMS_Alarm_Reset (Alarm reset command); AV 1001 Unit_Status (Unit status code); BV 12 Unit_On_Airflow_Okay (Fan enabled and airflow proven); AV 1 SA_Temp_BMS (Supply air temperature); BV 1 Alarm_On (General alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The unit is first enabled from the display's ON/OFF UNIT menu; On/Off by BMS (BV 6) is one of the secondary sources, available when a BMS interface card is fitted. Occupancy can also come from the BMS (BV 7), a digital input, the clock schedule or the pAD override; occupied/unoccupied setpoints need a space pAD."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Modine Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The BMS Config menu has Enable Heartbeat (default No), threshold and timeout settings and 'If BMS Offline Turn Unit' Off/On. The BMS writes BV 9 BMS_Heartbeat_In; when it stops, alarm A032 BMS Offline is raised."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Modine",
     "item": "https://easybacnet.com/bacnet-points-lists/modine/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Indirect Gas-Fired Heating & Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)",
     "item": "https://easybacnet.com/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/modine/">Modine</a></li><li aria-current="page">Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)</li></ol>
<p class="eyebrow">Indirect gas-fired heating and make-up air unit controller &middot; BACnet points list</p><h1><span class="mfr">Modine</span> Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>Modine&#x27;s indirect gas-fired heating and make-up air units use a Carel pCOOEM+ controller; with a BMS interface card it talks BACnet MS/TP or BACnet IP/Ethernet (LonWorks is the other option). The BMS can switch the unit on and off, send occupancy, reset alarms, send a heartbeat and write space, supply-air, neutral-air, dewpoint, humidity, CO2, damper and fan-speed setpoints. It reads temperatures, dewpoints, enthalpies, humidities, pressures, demands, digital inputs, relay outputs and a long list of individual alarm flags.</p>
<p>This page lists <strong>175 BACnet objects</strong> for the Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) &mdash; 47 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Modine&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/modine/">Modine</a></dd></div><div><dt>Model</dt><dd>Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)</dd></div><div><dt>Equipment</dt><dd>Indirect gas-fired heating and make-up air unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>175 (47 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>74-510, 74-510.1, 5H0880420000, Modine Controls System, Carel pCOOEM+, Series D, Series H, Series I, Series O</dd></div><div><dt>Source document</dt><dd><a href="https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&amp;filename=74-510.pdf" rel="nofollow noopener" target="_blank">Installation Instructions - Indirect gas-fired heating and make-up air units, series D, H, I and O - Modine Controls System featuring Carel pCOOEM+ &middot; 74-510.1 &middot; rev. 2025-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem.csv" rel="nofollow" download>Download CSV <small>175 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/modine/indirect-gas-fired-make-up-air-pcooem.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&amp;filename=74-510.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=modine/indirect-gas-fired-make-up-air-pcooem">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Modine&rsquo;s current documentation and the live
device before use. Not official Modine information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)</h2>
<div class="answer"><b>Integration in brief</b><p>Choose BACnet MSTP or BACnet IP/Eth as the BMS-1 protocol in Service &gt; BMS Config and enable the BACnet plug-in to set the instance and address. Use BMS_OnOff (BV 6) and BMS_Occupied (BV 7) to run the unit, write the occupied space heating setpoint (AV 15) or supply air setpoints, and reset alarms with BV 8. Monitor Unit_Status, supply air temperature, airflow proving and the general alarm BV 1.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-6">BV 6</a></td><td class="n">BMS_OnOff</td><td>BMS on/off command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-7">BV 7</a></td><td class="n">BMS_Occupied</td><td>BMS occupied command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-15">AV 15</a></td><td class="n">Space_Heat_SP_Occ_BMS</td><td>Occupied space heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-20">AV 20</a></td><td class="n">SA_Heat_Res_SP_Occ_BMS</td><td>Occupied supply air heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-9">BV 9</a></td><td class="n">BMS_Heartbeat_In</td><td>BMS heartbeat, when enabled in the BMS menu</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-8">BV 8</a></td><td class="n">BMS_Alarm_Reset</td><td>Alarm reset command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1001">AV 1001</a></td><td class="n">Unit_Status</td><td>Unit status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-12">BV 12</a></td><td class="n">Unit_On_Airflow_Okay</td><td>Fan enabled and airflow proven</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">SA_Temp_BMS</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Alarm_On</td><td>General alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The unit is first enabled from the display&#x27;s ON/OFF UNIT menu; On/Off by BMS (BV 6) is one of the secondary sources, available when a BMS interface card is fitted. Occupancy can also come from the BMS (BV 7), a digital input, the clock schedule or the pAD override; occupied/unoccupied setpoints need a space pAD.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The BMS Config menu has Enable Heartbeat (default No), threshold and timeout settings and &#x27;If BMS Offline Turn Unit&#x27; Off/On. The BMS writes BV 9 BMS_Heartbeat_In; when it stops, alarm A032 BMS Offline is raised.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BMS-1 protocol: BACnet MSTP, BACnet IP/Eth or LON, set in Service &gt; BMS Config; set BACnet PlugIn = Yes to edit the BACnet settings.</li><li>Device instance range 0-4194999 in the menu.</li><li>BACnet MS/TP: baud 9600-76800, MAC 0-127, Max Masters and Max Info Frames set in the menu.</li><li>BACnet IP: IP, subnet, gateway, DNS set in the menu; use Function = Write and Update = Yes to send them to the card.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Integer AVs start at 1001; do not confuse AV 1-51 (analog) with AV 1001+ (integer).</li><li>Occupied and unoccupied setpoints only apply when a space pAD is installed.</li><li>Furnace 2/3, evaporative cooler, DX/CW and A2L points only carry data when those options are fitted.</li></ul>
</section>
<h2 id="points">Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">175 of 175 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>94</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>81</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>175</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>128</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>47</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SA_Temp_BMS</td><td class="d">Supply Air Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">pAD_Temp_BMS</td><td class="d">Space Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">pAD_DewP_BMS</td><td class="d">Space Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">pAD_Enth_BMS</td><td class="d">Space Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">OA_Temp_BMS</td><td class="d">Outdoor Air Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">OA_DewP_BMS</td><td class="d">Outdoor Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">OA_Enth_BMS</td><td class="d">Outdoor Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">RA_Temp_BMS</td><td class="d">Return Air Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">RA_DewP_BMS</td><td class="d">Return Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">RA_Enth_BMS</td><td class="d">Return Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">MA_Temp_BMS</td><td class="d">Mixed Air Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">MA_DewP_BMS</td><td class="d">Mixed Air Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">MA_Enth_BMS</td><td class="d">Mixed Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">SA_SP_BMS</td><td class="d">Actual Supply Air Temp Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="W" data-u="" data-min="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">Space_Heat_SP_Occ_BMS</td><td class="d">Occupied - Space Heating Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Space_Cool_Offset_Occ_BMS</td><td class="d">Occupied - Space Cooling Setpoint Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Space_Cool_SP_Occ_BMS</td><td class="d">Occupied - Space Cooling Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Space_Heat_Diff_Occ_BMS</td><td class="d">Occupied - Space Heating Differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Space_Cool_Diff_Occ_BMS</td><td class="d">Occupied - Space Cooling Differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="" data-min="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">SA_Heat_Res_SP_Occ_BMS</td><td class="d">Occupied - Supply Air Heating Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">SA_NA_SP_BMS</td><td class="d">Neutral Air Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">SA_Cool_Res_SP_Occ_BMS</td><td class="d">Occupied - Supply Air Cooling Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Space_Heat_SP_Unocc_BMS</td><td class="d">Unoccupied - Space Heating Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Space_Cool_SP_Unocc_BMS</td><td class="d">Unoccupied - Space Cooling Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Space_Heat_Diff_Unocc_BMS</td><td class="d">Unoccupied - Space Heating Differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Space_Cool_Diff_Unocc_BMS</td><td class="d">Unoccupied - Space Cooling Differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">SA_Heat_Res_SP_Unocc_BMS</td><td class="d">Unoccupied - Supply Air Heating Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">SA_Cool_Res_SP_Unocc_BMS</td><td class="d">Unoccupied - Supply Air Cooling Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Dehum_SAT_Setpoint_BMS</td><td class="d">Dehum Mode Supply Air Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">SA_Reset_Heat_High_BMS</td><td class="d">SA reset: heating high temp (printed default 55F, range 0-100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">SA_Reset_Heat_Low_Cool_High_BMS</td><td class="d">SA reset: heating low / cooling high temp (printed default 70F, range 50-100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">SA_Reset_Cool_Low_BMS</td><td class="d">SA reset: cooling low temp (printed default 78F, range 50-100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">OA_Reset_Heat_Low_BMS</td><td class="d">OA reset: heating low temp (printed default 70F, range 50-100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">OA_Reset_Heat_High_BMS</td><td class="d">OA reset: heating high temp (printed default 85F, range 50-100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">OA_Reset_Cool_Low_BMS</td><td class="d">OA reset: cooling low temp (printed default 30F, range 0-100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">OA_Reset_Cool_High_BMS</td><td class="d">OA reset: cooling high temp (printed default 60F, range 50-100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">OA_DewP_SP_BMS</td><td class="d">Outdoor Air Dew Point Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">MA_DewP_SP_BMS</td><td class="d">Mixed Air Dew Point Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Unocc_Dehum_DewP_SP_BMS</td><td class="d">Unoccupied - Dew Point Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">pAD_SetMin_Temp_BMS</td><td class="d">pAD Wall Stat Minimum Allowed Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">pAD_SetMax_Temp_BMS</td><td class="d">pAD Wall Stat Maximum Allowed Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">SA_Vent_Mode_Heating_Offset_BMS</td><td class="d">SA Exit Fan Only Enter Heating Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">SA_Vent_Mode_Cooling_Offset_BMS</td><td class="d">SA Exit Fan Only Enter Cooling Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">SA_Vent_Mode_Heating_CO_Temp_BMS</td><td class="d">SA Heating Changeover Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">SA_Vent_Mode_Cooling_CO_Temp_BMS</td><td class="d">SA Cooling Changeover Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">SF_Speed_SP_BMS</td><td class="d">Supply Fan Speed Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">EF_Speed_SP_BMS</td><td class="d">Exhaust Fan Speed Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">DX_Cooling_Lockout_Temp_BMS</td><td class="d">DX Cooling Outdoor Air Temp Lockout Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">CW_Cooling_Lockout_Temp_BMS</td><td class="d">CW Cooling Outdoor Air Temp Lockout Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Evap_Cool_OA_Enable_Setp_BMS</td><td class="d">Outdoor Air Fill Setpoint For Evaporative Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Evap_Cool_Freeze_OA_Setp_BMS</td><td class="d">OA freeze protection setpoint to drain evaporative cooler</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="1001" data-acc="R" data-u="" data-min="1" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1001</td><td class="n">Unit_Status</td><td class="d">Unit status code (values in the controls manual)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="1002" data-acc="R" data-u="" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">Occupancy_Status</td><td class="d">Occupancy status code (values in the controls manual)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="1003" data-acc="R" data-u="" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">Unit_Mode</td><td class="d">Unit mode code (values in the controls manual)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="1004" data-acc="R" data-u="" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">Mechanical_Temp_Lockouts</td><td class="d">Mechanical temperature lockout code (values in the controls manual)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="1005" data-acc="R" data-u="" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">pAD_Hum</td><td class="d">Space Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="1006" data-acc="R" data-u="" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">Outdoor_Air_Humidity</td><td class="d">Outdoor Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="1007" data-acc="R" data-u="" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">Return_Air_Humidity</td><td class="d">Return Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="1008" data-acc="R" data-u="" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">Mixed_Air_Humidity</td><td class="d">Mixed Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="1009" data-acc="R" data-u="" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">Duct_Pressure</td><td class="d">Duct Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="1010" data-acc="R" data-u="" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">Building_Pressure</td><td class="d">Building Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="1011" data-acc="R" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">Space_CO2_Content</td><td class="d">Space CO2 Content</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="1012" data-acc="R" data-u="" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">Aout_Cooling_Signal_Disp</td><td class="d">Modulating Cooling Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="1013" data-acc="R" data-u="" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">Aout_Furnace_1_Signal_Disp</td><td class="d">Modulating Furnace Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="1014" data-acc="R" data-u="" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">OA_Damper</td><td class="d">Outdoor Air Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="1015" data-acc="R" data-u="" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">RA_Damper</td><td class="d">Return Air Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="1016" data-acc="R" data-u="" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">Aout_Blower_Speed_Disp</td><td class="d">Blower Speed Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="1017" data-acc="R" data-u="" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">Aout_Exhaust_Fan_Speed_Disp</td><td class="d">Exhaust Fan Speed Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="1018" data-acc="R" data-u="" id="obj-av-1018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1018</td><td class="n">Heating_Demand_Disp</td><td class="d">Heating Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="1019" data-acc="R" data-u="" id="obj-av-1019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1019</td><td class="n">Cooling_Demand_Disp</td><td class="d">Cooling Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="1020" data-acc="R" data-u="" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">Dehum_Demand_Disp</td><td class="d">Supply Air Dehum Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="1021" data-acc="W" data-u="" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">pAD_SetMin_Hum_BMS</td><td class="d">pAD Wall Stat Minimum Allowed rH Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="1022" data-acc="W" data-u="" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">pAD_SetMax_Hum_BMS</td><td class="d">pAD Wall Stat Maximum Allowed rH Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="1023" data-acc="W" data-u="" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">Occ_Dehum_Space_rH_SP_BMS</td><td class="d">Occupied - Space rH Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="1024" data-acc="W" data-u="" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">Unocc_Dehum_Space_rH_SP_BMS</td><td class="d">Unoccupied - Space rH Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="1025" data-acc="W" data-u="" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">Space_CO2_Setp</td><td class="d">Space CO2 Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="1026" data-acc="W" data-u="" id="obj-av-1026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1026</td><td class="n">OA_Damper_Min_Pos_BMS</td><td class="d">Outdoor Air Minimum Open Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="1027" data-acc="W" data-u="" id="obj-av-1027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1027</td><td class="n">OA_Damper_Max_Pos_BMS</td><td class="d">Outdoor Air Maximum Open Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="1028" data-acc="W" data-u="" id="obj-av-1028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1028</td><td class="n">OA_Damp_Pos_BMS</td><td class="d">Outdoor Air Damper Open Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="1029" data-acc="W" data-u="" id="obj-av-1029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1029</td><td class="n">Heat_Cool_CO_Delay_BMS</td><td class="d">Delay Between Unit Heating and Unit Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="1030" data-acc="R" data-u="" id="obj-av-1030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1030</td><td class="n">Alarm_Code_1</td><td class="d">Alarm Code Number Variable 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="1031" data-acc="R" data-u="" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">Alarm_Code_2</td><td class="d">Alarm Code Number Variable 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="1032" data-acc="R" data-u="" id="obj-av-1032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1032</td><td class="n">Alarm_Code_3</td><td class="d">Alarm Code Number Variable 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="1033" data-acc="R" data-u="" id="obj-av-1033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1033</td><td class="n">Alarm_Code_4</td><td class="d">Alarm Code Number Variable 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="1034" data-acc="R" data-u="" id="obj-av-1034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1034</td><td class="n">Alarm_Code_5</td><td class="d">Alarm Code Number Variable 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="1035" data-acc="R" data-u="" id="obj-av-1035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1035</td><td class="n">Alarm_Code_6</td><td class="d">Alarm Code Number Variable 6 (Maintenance)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="1036" data-acc="R" data-u="" id="obj-av-1036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1036</td><td class="n">BMS_Sw_Ver_H</td><td class="d">Software Version High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="1037" data-acc="R" data-u="" id="obj-av-1037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1037</td><td class="n">BMS_Sw_Ver_L</td><td class="d">Software Version Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="1038" data-acc="R" data-u="" id="obj-av-1038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1038</td><td class="n">SPO_Number</td><td class="d">SPO Controls Program Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="1080" data-acc="R" data-u="" id="obj-av-1080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1080</td><td class="n">CURRENT_DAY</td><td class="d">Current Day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="1081" data-acc="R" data-u="" id="obj-av-1081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1081</td><td class="n">CURRENT_MONTH</td><td class="d">Current Month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="1082" data-acc="R" data-u="" id="obj-av-1082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1082</td><td class="n">CURRENT_YEAR</td><td class="d">Current Year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="1083" data-acc="R" data-u="" id="obj-av-1083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1083</td><td class="n">CURRENT_HOUR</td><td class="d">Current Hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="1084" data-acc="R" data-u="" id="obj-av-1084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1084</td><td class="n">CURRENT_MINUTE</td><td class="d">Current Minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Alarm_On</td><td class="d">General Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Auto_Reset_Alarm</td><td class="d">Alarm Active - Will Automatically Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Manual_Reset_Alarm</td><td class="d">Alarm Active - Requires Manual Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Maintenance_Alarm</td><td class="d">Component Maintenance Hours Exceeded - Requires Manual Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Unit_Shutdown_Alarm</td><td class="d">Unit Off By Alarm - Requires Manual Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="6" data-acc="W" data-u="" data-min="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">BMS_OnOff</td><td class="d">BMS On Off Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="7" data-acc="W" data-u="" data-min="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">BMS_Occupied</td><td class="d">BMS Occupied Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="8" data-acc="W" data-u="" data-min="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">BMS_Alarm_Reset</td><td class="d">BMS Alarm Reset Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="9" data-acc="W" data-u="" data-min="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">BMS_Heartbeat_In</td><td class="d">Heartbeat Signal From BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="10" data-acc="R" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Occupied</td><td class="d">Unit In Occupied Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">UnOccupied</td><td class="d">Unit In Unoccupied Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="12" data-acc="R" data-u="" data-min="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Unit_On_Airflow_Okay</td><td class="d">Fan Is Enabled and Airflow Is Proven</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Manual_Control_Mode_Active</td><td class="d">Unit In Manual Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Din_Evap_Cooler_Float_Switch</td><td class="d">Input - Evap Cooler Float Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Din_Condensing_Unit</td><td class="d">Input - Condensing Unit Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Damper_End_Switch</td><td class="d">Input - Damper End Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Damper_Position_1</td><td class="d">Input - Damper Position 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Blower_Speed_1</td><td class="d">Input - Blower Speed 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Damper_Position_2</td><td class="d">Input - Damper Position 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Blower_Speed_2</td><td class="d">Input - Blower Speed 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Din_Unit_Enable_Or_Occupied</td><td class="d">Input - Unit Enable Or Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Din_Airflow_Switch</td><td class="d">Input - Airflow Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Din_Blow_Dr_Safe_Sw</td><td class="d">Input - Blower Door Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Din_Filter_Switch</td><td class="d">Input - Filter Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Din_Furnace_1_Safe_Chain</td><td class="d">Input - Furnace 1 Chain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Din_Furnace_2_Safe_Chain</td><td class="d">Input - Furnace 2 Chain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Din_Furnace_3_Safe_Chain</td><td class="d">Input - Furnace 3 Chain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Din_Sup_Ret_Air_Smoke_Detect</td><td class="d">Input - SA RA Fire Stat Smoke Detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Dout_Damper_On_Off</td><td class="d">Output - Damper On Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Dout_Furnace_1_Ignit_Init</td><td class="d">Output - Furnace 1 Ignition Initiation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Dout_Furnace_2_Stage_1</td><td class="d">Output - Furnace 2 Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Dout_Furnace_3_Stage_1</td><td class="d">Output - Furnace 3 Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Dout_Blower_On_Off</td><td class="d">Output - Blower On Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Dout_Exhaust_Fan_Enable</td><td class="d">Output - Exhaust Fan Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Dout_Furnace_2_Stage_2</td><td class="d">Output - Furnace 2 stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Dout_Furnace_3_Stage_2</td><td class="d">Output - Furnace 3 stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Dout_Evap_Cool_Fill_Vlv</td><td class="d">Output - Evap Cooler Fill Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Dout_Evap_Cool_Drain_Vlv</td><td class="d">Output - Evap Cooler Drain Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Dout_DX_CW_Stage_2</td><td class="d">Output - Evap Cooler Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="80" data-acc="R" data-u="" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">AL_A2L_Alarm</td><td class="d">A2L leak or sensor failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="81" data-acc="R" data-u="" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">A2L_mitigation_req</td><td class="d">A2L sequence is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Dout_Evap_Cool_Pump</td><td class="d">Output - DX or CW Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Dout_DX_CW_Stage_1</td><td class="d">Output - DX or CW Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Al_Clock</td><td class="d">Clock Alarm Or Not Installed Correctly</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Al_Extd_Memory</td><td class="d">P Type Memory Expansion Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Inlet_Air_Temperature_Fail</td><td class="d">Probe Fault - Outdoor Air Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Inlet_Air_Humidity_Fail</td><td class="d">Probe Fault - Outdoor Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Return_Air_Temperature_Fail</td><td class="d">Probe Fault - Return Air Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Return_Air_Humidity_Fail</td><td class="d">Probe Fault - Return Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Duct_Pressure_Fail</td><td class="d">Probe Fault - Duct Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">Building_Pressure_Fail</td><td class="d">Probe Fault - Building Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Mixed_Air_Temperature_Fail</td><td class="d">Probe Fault - Mixed Air Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="51" data-acc="R" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">CO2_Content_Fail</td><td class="d">Probe Fault - CO2 Content</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">pAD1_Offline</td><td class="d">pAD thermostat not communicating with controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="53" data-acc="R" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">pAD1_Temperature_Fail</td><td class="d">Probe Fault - pAD Space Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="54" data-acc="R" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">pAD1_Humidity_Fail</td><td class="d">Probe Fault - pAD Space Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Cooling_Alarm</td><td class="d">Unit Is Not Providing Cooling Of Supply air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="56" data-acc="R" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Heating_Alarm</td><td class="d">Unit Is Not Providing Heating Of Supply air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">AL_Damper_End_Switch</td><td class="d">Damper End Switch Not Made</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">Main_Filter_AL</td><td class="d">Dirty Air Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="59" data-acc="R" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">Single_Furnace_Safe_Chain_Alarm</td><td class="d">Single Furnace Unit - Chain Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="60" data-acc="R" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">AL_Furnace_1_Safe_Chain</td><td class="d">Furnace 1 Chain Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">AL_Furnace_2_Safe_Chain</td><td class="d">Furnace 2 Chain Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">AL_Furnace_3_Safe_Chain</td><td class="d">Furnace 3 Chain Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="63" data-acc="R" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">AL_F1_Chain_Closed_Not_Called</td><td class="d">Furnace 1 Closed With No Call To Furnace</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="64" data-acc="R" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">AL_F2_Chain_Closed_Not_Called</td><td class="d">Furnace 2 Closed With No Call To Furnace</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="65" data-acc="R" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">AL_F3_Chain_Closed_Not_Called</td><td class="d">Furnace 3 Closed With No Call To Furnace</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="66" data-acc="R" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">Supply_Fan_AF_Switch_Alarm</td><td class="d">Supply Airflow Switch Not Making - Shutdown Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="67" data-acc="R" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">Blow_Dr_Safe_Sw_Auto</td><td class="d">Blower Door Switch - Shutdown Unit, Auto Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="68" data-acc="R" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">Blow_Dr_Safe_Sw_Manual</td><td class="d">Blower Door Switch - Shutdown Unit, Manual Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="69" data-acc="R" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">Sup_Ret_Air_Smoke_Auto</td><td class="d">SA RA Fire Stat Smoke Detector - Shutdown Unit, Auto Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="70" data-acc="R" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Sup_Ret_Air_Smoke_Manual</td><td class="d">SA RA Fire Stat Smoke Detector - Shutdown Unit, Manual Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="71" data-acc="R" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">SAT_Sensor_Fail_Unit_Shutdown</td><td class="d">Faulty Supply Air Temp Sensor - Shutdown Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="72" data-acc="R" data-u="" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">Duct_Press_Fail_Unit_Shutdown</td><td class="d">Supply Duct Pressure Probe Fault - Shutdown Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="73" data-acc="R" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">High_Duct_Press_Unit_Shutdown</td><td class="d">High Supply Duct Pressure - Shutdown Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="74" data-acc="R" data-u="" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">Condensing_Unit_Alarm</td><td class="d">DX Condensing Unit Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="75" data-acc="R" data-u="" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">AL_Evap_CL_OAT_Freeze_Alarm</td><td class="d">Evaporative Cooler Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="76" data-acc="R" data-u="" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">Low_SAT_Unit_Shutdown</td><td class="d">Sustained Low Supply Air Temp - Shutdown Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="77" data-acc="R" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">High_SAT_Unit_Shutdown</td><td class="d">Sustained High Supply Air Temp - Shutdown Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="78" data-acc="R" data-u="" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">Cooling_Lockout</td><td class="d">Cooling Locked Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="79" data-acc="R" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">Furnace_Heating_Temp_Lockout</td><td class="d">Furnace Heat Locked Out Due To High OAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>SA_Temp_BMS</li><li><a href="#obj-av-2"><code>AV2</code></a>pAD_Temp_BMS</li><li><a href="#obj-av-3"><code>AV3</code></a>pAD_DewP_BMS</li><li><a href="#obj-av-4"><code>AV4</code></a>pAD_Enth_BMS</li><li><a href="#obj-av-5"><code>AV5</code></a>OA_Temp_BMS</li><li><a href="#obj-av-6"><code>AV6</code></a>OA_DewP_BMS</li><li><a href="#obj-av-7"><code>AV7</code></a>OA_Enth_BMS</li><li><a href="#obj-av-8"><code>AV8</code></a>RA_Temp_BMS</li><li><a href="#obj-av-9"><code>AV9</code></a>RA_DewP_BMS</li><li><a href="#obj-av-10"><code>AV10</code></a>RA_Enth_BMS</li><li><a href="#obj-av-11"><code>AV11</code></a>MA_Temp_BMS</li><li><a href="#obj-av-12"><code>AV12</code></a>MA_DewP_BMS</li><li><a href="#obj-av-13"><code>AV13</code></a>MA_Enth_BMS</li><li><a href="#obj-av-14"><code>AV14</code></a>SA_SP_BMS</li><li><a href="#obj-av-15"><code>AV15</code></a>Space_Heat_SP_Occ_BMS</li><li><a href="#obj-av-16"><code>AV16</code></a>Space_Cool_Offset_Occ_BMS</li><li><a href="#obj-av-17"><code>AV17</code></a>Space_Cool_SP_Occ_BMS</li><li><a href="#obj-av-18"><code>AV18</code></a>Space_Heat_Diff_Occ_BMS</li><li><a href="#obj-av-19"><code>AV19</code></a>Space_Cool_Diff_Occ_BMS</li><li><a href="#obj-av-20"><code>AV20</code></a>SA_Heat_Res_SP_Occ_BMS</li><li><a href="#obj-av-21"><code>AV21</code></a>SA_NA_SP_BMS</li><li><a href="#obj-av-22"><code>AV22</code></a>SA_Cool_Res_SP_Occ_BMS</li><li><a href="#obj-av-23"><code>AV23</code></a>Space_Heat_SP_Unocc_BMS</li><li><a href="#obj-av-24"><code>AV24</code></a>Space_Cool_SP_Unocc_BMS</li><li><a href="#obj-av-25"><code>AV25</code></a>Space_Heat_Diff_Unocc_BMS</li><li><a href="#obj-av-26"><code>AV26</code></a>Space_Cool_Diff_Unocc_BMS</li><li><a href="#obj-av-27"><code>AV27</code></a>SA_Heat_Res_SP_Unocc_BMS</li><li><a href="#obj-av-28"><code>AV28</code></a>SA_Cool_Res_SP_Unocc_BMS</li><li><a href="#obj-av-29"><code>AV29</code></a>Dehum_SAT_Setpoint_BMS</li><li><a href="#obj-av-30"><code>AV30</code></a>SA_Reset_Heat_High_BMS</li><li><a href="#obj-av-31"><code>AV31</code></a>SA_Reset_Heat_Low_Cool_High_BMS</li><li><a href="#obj-av-32"><code>AV32</code></a>SA_Reset_Cool_Low_BMS</li><li><a href="#obj-av-33"><code>AV33</code></a>OA_Reset_Heat_Low_BMS</li><li><a href="#obj-av-34"><code>AV34</code></a>OA_Reset_Heat_High_BMS</li><li><a href="#obj-av-35"><code>AV35</code></a>OA_Reset_Cool_Low_BMS</li><li><a href="#obj-av-36"><code>AV36</code></a>OA_Reset_Cool_High_BMS</li><li><a href="#obj-av-37"><code>AV37</code></a>OA_DewP_SP_BMS</li><li><a href="#obj-av-38"><code>AV38</code></a>MA_DewP_SP_BMS</li><li><a href="#obj-av-39"><code>AV39</code></a>Unocc_Dehum_DewP_SP_BMS</li><li><a href="#obj-av-40"><code>AV40</code></a>pAD_SetMin_Temp_BMS</li><li><a href="#obj-av-41"><code>AV41</code></a>pAD_SetMax_Temp_BMS</li><li><a href="#obj-av-42"><code>AV42</code></a>SA_Vent_Mode_Heating_Offset_BMS</li><li><a href="#obj-av-43"><code>AV43</code></a>SA_Vent_Mode_Cooling_Offset_BMS</li><li><a href="#obj-av-44"><code>AV44</code></a>SA_Vent_Mode_Heating_CO_Temp_BMS</li><li><a href="#obj-av-45"><code>AV45</code></a>SA_Vent_Mode_Cooling_CO_Temp_BMS</li><li><a href="#obj-av-46"><code>AV46</code></a>SF_Speed_SP_BMS</li><li><a href="#obj-av-47"><code>AV47</code></a>EF_Speed_SP_BMS</li><li><a href="#obj-av-48"><code>AV48</code></a>DX_Cooling_Lockout_Temp_BMS</li><li><a href="#obj-av-49"><code>AV49</code></a>CW_Cooling_Lockout_Temp_BMS</li><li><a href="#obj-av-50"><code>AV50</code></a>Evap_Cool_OA_Enable_Setp_BMS</li><li><a href="#obj-av-51"><code>AV51</code></a>Evap_Cool_Freeze_OA_Setp_BMS</li><li><a href="#obj-av-1001"><code>AV1001</code></a>Unit_Status</li><li><a href="#obj-av-1002"><code>AV1002</code></a>Occupancy_Status</li><li><a href="#obj-av-1003"><code>AV1003</code></a>Unit_Mode</li><li><a href="#obj-av-1004"><code>AV1004</code></a>Mechanical_Temp_Lockouts</li><li><a href="#obj-av-1005"><code>AV1005</code></a>pAD_Hum</li><li><a href="#obj-av-1006"><code>AV1006</code></a>Outdoor_Air_Humidity</li><li><a href="#obj-av-1007"><code>AV1007</code></a>Return_Air_Humidity</li><li><a href="#obj-av-1008"><code>AV1008</code></a>Mixed_Air_Humidity</li><li><a href="#obj-av-1009"><code>AV1009</code></a>Duct_Pressure</li><li><a href="#obj-av-1010"><code>AV1010</code></a>Building_Pressure</li><li><a href="#obj-av-1011"><code>AV1011</code></a>Space_CO2_Content</li><li><a href="#obj-av-1012"><code>AV1012</code></a>Aout_Cooling_Signal_Disp</li><li><a href="#obj-av-1013"><code>AV1013</code></a>Aout_Furnace_1_Signal_Disp</li><li><a href="#obj-av-1014"><code>AV1014</code></a>OA_Damper</li><li><a href="#obj-av-1015"><code>AV1015</code></a>RA_Damper</li><li><a href="#obj-av-1016"><code>AV1016</code></a>Aout_Blower_Speed_Disp</li><li><a href="#obj-av-1017"><code>AV1017</code></a>Aout_Exhaust_Fan_Speed_Disp</li><li><a href="#obj-av-1018"><code>AV1018</code></a>Heating_Demand_Disp</li><li><a href="#obj-av-1019"><code>AV1019</code></a>Cooling_Demand_Disp</li><li><a href="#obj-av-1020"><code>AV1020</code></a>Dehum_Demand_Disp</li><li><a href="#obj-av-1021"><code>AV1021</code></a>pAD_SetMin_Hum_BMS</li><li><a href="#obj-av-1022"><code>AV1022</code></a>pAD_SetMax_Hum_BMS</li><li><a href="#obj-av-1023"><code>AV1023</code></a>Occ_Dehum_Space_rH_SP_BMS</li><li><a href="#obj-av-1024"><code>AV1024</code></a>Unocc_Dehum_Space_rH_SP_BMS</li><li><a href="#obj-av-1025"><code>AV1025</code></a>Space_CO2_Setp</li><li><a href="#obj-av-1026"><code>AV1026</code></a>OA_Damper_Min_Pos_BMS</li><li><a href="#obj-av-1027"><code>AV1027</code></a>OA_Damper_Max_Pos_BMS</li><li><a href="#obj-av-1028"><code>AV1028</code></a>OA_Damp_Pos_BMS</li><li><a href="#obj-av-1029"><code>AV1029</code></a>Heat_Cool_CO_Delay_BMS</li><li><a href="#obj-av-1030"><code>AV1030</code></a>Alarm_Code_1</li><li><a href="#obj-av-1031"><code>AV1031</code></a>Alarm_Code_2</li><li><a href="#obj-av-1032"><code>AV1032</code></a>Alarm_Code_3</li><li><a href="#obj-av-1033"><code>AV1033</code></a>Alarm_Code_4</li><li><a href="#obj-av-1034"><code>AV1034</code></a>Alarm_Code_5</li><li><a href="#obj-av-1035"><code>AV1035</code></a>Alarm_Code_6</li><li><a href="#obj-av-1036"><code>AV1036</code></a>BMS_Sw_Ver_H</li><li><a href="#obj-av-1037"><code>AV1037</code></a>BMS_Sw_Ver_L</li><li><a href="#obj-av-1038"><code>AV1038</code></a>SPO_Number</li><li><a href="#obj-av-1080"><code>AV1080</code></a>CURRENT_DAY</li><li><a href="#obj-av-1081"><code>AV1081</code></a>CURRENT_MONTH</li><li><a href="#obj-av-1082"><code>AV1082</code></a>CURRENT_YEAR</li><li><a href="#obj-av-1083"><code>AV1083</code></a>CURRENT_HOUR</li><li><a href="#obj-av-1084"><code>AV1084</code></a>CURRENT_MINUTE</li><li><a href="#obj-bv-1"><code>BV1</code></a>Alarm_On</li><li><a href="#obj-bv-2"><code>BV2</code></a>Auto_Reset_Alarm</li><li><a href="#obj-bv-3"><code>BV3</code></a>Manual_Reset_Alarm</li><li><a href="#obj-bv-4"><code>BV4</code></a>Maintenance_Alarm</li><li><a href="#obj-bv-5"><code>BV5</code></a>Unit_Shutdown_Alarm</li><li><a href="#obj-bv-6"><code>BV6</code></a>BMS_OnOff</li><li><a href="#obj-bv-7"><code>BV7</code></a>BMS_Occupied</li><li><a href="#obj-bv-8"><code>BV8</code></a>BMS_Alarm_Reset</li><li><a href="#obj-bv-9"><code>BV9</code></a>BMS_Heartbeat_In</li><li><a href="#obj-bv-10"><code>BV10</code></a>Occupied</li><li><a href="#obj-bv-11"><code>BV11</code></a>UnOccupied</li><li><a href="#obj-bv-12"><code>BV12</code></a>Unit_On_Airflow_Okay</li><li><a href="#obj-bv-13"><code>BV13</code></a>Manual_Control_Mode_Active</li><li><a href="#obj-bv-14"><code>BV14</code></a>Din_Evap_Cooler_Float_Switch</li><li><a href="#obj-bv-15"><code>BV15</code></a>Din_Condensing_Unit</li><li><a href="#obj-bv-16"><code>BV16</code></a>Damper_End_Switch</li><li><a href="#obj-bv-17"><code>BV17</code></a>Damper_Position_1</li><li><a href="#obj-bv-18"><code>BV18</code></a>Blower_Speed_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>Damper_Position_2</li><li><a href="#obj-bv-20"><code>BV20</code></a>Blower_Speed_2</li><li><a href="#obj-bv-21"><code>BV21</code></a>Din_Unit_Enable_Or_Occupied</li><li><a href="#obj-bv-22"><code>BV22</code></a>Din_Airflow_Switch</li><li><a href="#obj-bv-23"><code>BV23</code></a>Din_Blow_Dr_Safe_Sw</li><li><a href="#obj-bv-24"><code>BV24</code></a>Din_Filter_Switch</li><li><a href="#obj-bv-25"><code>BV25</code></a>Din_Furnace_1_Safe_Chain</li><li><a href="#obj-bv-26"><code>BV26</code></a>Din_Furnace_2_Safe_Chain</li><li><a href="#obj-bv-27"><code>BV27</code></a>Din_Furnace_3_Safe_Chain</li><li><a href="#obj-bv-28"><code>BV28</code></a>Din_Sup_Ret_Air_Smoke_Detect</li><li><a href="#obj-bv-29"><code>BV29</code></a>Dout_Damper_On_Off</li><li><a href="#obj-bv-30"><code>BV30</code></a>Dout_Furnace_1_Ignit_Init</li><li><a href="#obj-bv-31"><code>BV31</code></a>Dout_Furnace_2_Stage_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>Dout_Furnace_3_Stage_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>Dout_Blower_On_Off</li><li><a href="#obj-bv-34"><code>BV34</code></a>Dout_Exhaust_Fan_Enable</li><li><a href="#obj-bv-35"><code>BV35</code></a>Dout_Furnace_2_Stage_2</li><li><a href="#obj-bv-36"><code>BV36</code></a>Dout_Furnace_3_Stage_2</li><li><a href="#obj-bv-37"><code>BV37</code></a>Dout_Evap_Cool_Fill_Vlv</li><li><a href="#obj-bv-38"><code>BV38</code></a>Dout_Evap_Cool_Drain_Vlv</li><li><a href="#obj-bv-39"><code>BV39</code></a>Dout_DX_CW_Stage_2</li><li><a href="#obj-bv-80"><code>BV80</code></a>AL_A2L_Alarm</li><li><a href="#obj-bv-81"><code>BV81</code></a>A2L_mitigation_req</li><li><a href="#obj-bv-40"><code>BV40</code></a>Dout_Evap_Cool_Pump</li><li><a href="#obj-bv-41"><code>BV41</code></a>Dout_DX_CW_Stage_1</li><li><a href="#obj-bv-42"><code>BV42</code></a>Al_Clock</li><li><a href="#obj-bv-43"><code>BV43</code></a>Al_Extd_Memory</li><li><a href="#obj-bv-44"><code>BV44</code></a>Inlet_Air_Temperature_Fail</li><li><a href="#obj-bv-45"><code>BV45</code></a>Inlet_Air_Humidity_Fail</li><li><a href="#obj-bv-46"><code>BV46</code></a>Return_Air_Temperature_Fail</li><li><a href="#obj-bv-47"><code>BV47</code></a>Return_Air_Humidity_Fail</li><li><a href="#obj-bv-48"><code>BV48</code></a>Duct_Pressure_Fail</li><li><a href="#obj-bv-49"><code>BV49</code></a>Building_Pressure_Fail</li><li><a href="#obj-bv-50"><code>BV50</code></a>Mixed_Air_Temperature_Fail</li><li><a href="#obj-bv-51"><code>BV51</code></a>CO2_Content_Fail</li><li><a href="#obj-bv-52"><code>BV52</code></a>pAD1_Offline</li><li><a href="#obj-bv-53"><code>BV53</code></a>pAD1_Temperature_Fail</li><li><a href="#obj-bv-54"><code>BV54</code></a>pAD1_Humidity_Fail</li><li><a href="#obj-bv-55"><code>BV55</code></a>Cooling_Alarm</li><li><a href="#obj-bv-56"><code>BV56</code></a>Heating_Alarm</li><li><a href="#obj-bv-57"><code>BV57</code></a>AL_Damper_End_Switch</li><li><a href="#obj-bv-58"><code>BV58</code></a>Main_Filter_AL</li><li><a href="#obj-bv-59"><code>BV59</code></a>Single_Furnace_Safe_Chain_Alarm</li><li><a href="#obj-bv-60"><code>BV60</code></a>AL_Furnace_1_Safe_Chain</li><li><a href="#obj-bv-61"><code>BV61</code></a>AL_Furnace_2_Safe_Chain</li><li><a href="#obj-bv-62"><code>BV62</code></a>AL_Furnace_3_Safe_Chain</li><li><a href="#obj-bv-63"><code>BV63</code></a>AL_F1_Chain_Closed_Not_Called</li><li><a href="#obj-bv-64"><code>BV64</code></a>AL_F2_Chain_Closed_Not_Called</li><li><a href="#obj-bv-65"><code>BV65</code></a>AL_F3_Chain_Closed_Not_Called</li><li><a href="#obj-bv-66"><code>BV66</code></a>Supply_Fan_AF_Switch_Alarm</li><li><a href="#obj-bv-67"><code>BV67</code></a>Blow_Dr_Safe_Sw_Auto</li><li><a href="#obj-bv-68"><code>BV68</code></a>Blow_Dr_Safe_Sw_Manual</li><li><a href="#obj-bv-69"><code>BV69</code></a>Sup_Ret_Air_Smoke_Auto</li><li><a href="#obj-bv-70"><code>BV70</code></a>Sup_Ret_Air_Smoke_Manual</li><li><a href="#obj-bv-71"><code>BV71</code></a>SAT_Sensor_Fail_Unit_Shutdown</li><li><a href="#obj-bv-72"><code>BV72</code></a>Duct_Press_Fail_Unit_Shutdown</li><li><a href="#obj-bv-73"><code>BV73</code></a>High_Duct_Press_Unit_Shutdown</li><li><a href="#obj-bv-74"><code>BV74</code></a>Condensing_Unit_Alarm</li><li><a href="#obj-bv-75"><code>BV75</code></a>AL_Evap_CL_OAT_Freeze_Alarm</li><li><a href="#obj-bv-76"><code>BV76</code></a>Low_SAT_Unit_Shutdown</li><li><a href="#obj-bv-77"><code>BV77</code></a>High_SAT_Unit_Shutdown</li><li><a href="#obj-bv-78"><code>BV78</code></a>Cooling_Lockout</li><li><a href="#obj-bv-79"><code>BV79</code></a>Furnace_Heating_Temp_Lockout</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Carel analog variables are AV 1-51, Carel integer variables are AV 1001-1084 and digital variables are BV 1-81.</li><li>Unit_Status, Occupancy_Status, Unit_Mode and Mechanical_Temp_Lockouts return codes; the table refers to the controls manual for the values.</li><li>For AV 30-36 the description column prints only a default and range (e.g. &#x27;55F (0-100)&#x27;).</li><li>BV 39 (Dout_DX_CW_Stage_2) and BV 40 (Dout_Evap_Cool_Pump) are printed with each other&#x27;s descriptions; they are shown as printed.</li><li>BV 80-81 (A2L leak alarm and mitigation) apply to units with A2L refrigerant.</li><li>Engineering units are not printed in the table. Source table &#x27;Typical BMS System Variables&#x27;, manual pages 51-54 (175 objects).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)</h2><div class="faq"><details open><summary>How many BACnet points does the Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) have?</summary><p>This list has 175 BACnet objects: 94 analog values, 81 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet points are writable?</summary><p>47 of the 175 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) BACnet documentation?</summary><p>The source is Installation Instructions - Indirect gas-fired heating and make-up air units, series D, H, I and O - Modine Controls System featuring Carel pCOOEM+ (74-510.1), revision 2025-10, published free by Modine at https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&amp;filename=74-510.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)?</summary><p>Start with BV 6 BMS_OnOff (BMS on/off command); BV 7 BMS_Occupied (BMS occupied command); AV 15 Space_Heat_SP_Occ_BMS (Occupied space heating setpoint); AV 20 SA_Heat_Res_SP_Occ_BMS (Occupied supply air heating setpoint); BV 9 BMS_Heartbeat_In (BMS heartbeat, when enabled in the BMS menu); BV 8 BMS_Alarm_Reset (Alarm reset command); AV 1001 Unit_Status (Unit status code); BV 12 Unit_On_Airflow_Okay (Fan enabled and airflow proven); AV 1 SA_Temp_BMS (Supply air temperature); BV 1 Alarm_On (General alarm).</p></details><details><summary>How do I enable BMS control of the Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)?</summary><p>The unit is first enabled from the display&#x27;s ON/OFF UNIT menu; On/Off by BMS (BV 6) is one of the secondary sources, available when a BMS interface card is fitted. Occupancy can also come from the BMS (BV 7), a digital input, the clock schedule or the pAD override; occupied/unoccupied setpoints need a space pAD.</p></details><details><summary>Does the Modine Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+) need a BACnet heartbeat or have a communication timeout?</summary><p>The BMS Config menu has Enable Heartbeat (default No), threshold and timeout settings and &#x27;If BMS Offline Turn Unit&#x27; Off/On. The BMS writes BV 9 BMS_Heartbeat_In; when it stops, alarm A032 BMS Offline is raised.</p></details><details><summary>How do I check these points on the real Indirect Gas-Fired Heating &amp; Make-Up Air, Series D/H/I/O (Modine Controls System, pCOOEM+)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Modine BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/modine/atherion-mpr-erm-modine-control-system" data-row><span class="k">Packaged ventilation unit / make-up air controller (DOAS, energy recovery)</span><h3>Modine Atherion Packaged Ventilation MPR / ERM (Modine Control System, pCO3)</h3><p>Modine Atherion MPR commercial packaged ventilation units and ERM energy recovery modules running Modine Control System program series 3 and 4.</p><div class="meta">138 objects &middot; 24 writable &middot; MCP15-525.0</div><span class="sr-only"> Also known as: MCP15-525, MCP15-525.0, 5H0837230000, Atherion, MPR, ERM, Modine Control System, Carel pCO3</span></a></li><li><a class="card" href="/bacnet-points-lists/modine/bms-board-gas-unit-heaters" data-row><span class="k">Gas-fired unit heater BMS board</span><h3>Modine BMS Board for Gas-Fired Unit Heaters (PTP/BTP, PTC/BTC, PTS/BTS, PDP/BDP)</h3><p>Modine PTP/BTP, PTC/BTC, PTS/BTS and PDP/BDP gas-fired unit heaters fitted with the factory BMS board.</p><div class="meta">27 objects &middot; 10 writable &middot; 6-520.3</div><span class="sr-only"> Also known as: 6-520, 6-520.3, 5H0827570000, PTP, BTP, PTC, BTC, PTS, BTS, PDP, BDP, BAC_HBB2, Modine BMS board</span></a></li><li><a class="card" href="/bacnet-points-lists/modine/chilled-water-cassette-scw-ccw-controller" data-row><span class="k">Chilled water ceiling cassette (fan coil) controller</span><h3>Modine Chilled Water Ceiling Cassette Controller, Models SCW / CCW</h3><p>Modine SCW and CCW ductless chilled water ceiling cassettes, model digit 7 = C, with the factory microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 8-510.0</div><span class="sr-only"> Also known as: 8-510, 8-510.0, 5H1067400000, SCW, CCW, Modine cassette controller</span></a></li><li><a class="card" href="/bacnet-points-lists/modine/classmate-schoolmate-modine-controls-system" data-row><span class="k">Self-contained vertical unit ventilator controller (classroom)</span><h3>Modine ClassMate / SchoolMate Vertical Unit Ventilators (Modine Controls System, pCOOEM+)</h3><p>Modine ClassMate (CMD/CMP/CMS) and SchoolMate (SMG/SMW) vertical classroom units running Modine Controls System program series 1.</p><div class="meta">80 objects &middot; 23 writable &middot; AIR74-525.1</div><span class="sr-only"> Also known as: AIR74-525, AIR74-525.1, 5H1046210000, ClassMate, SchoolMate, CMD, CMP, CMS, SMG, SMW, Carel pCOOEM+</span></a></li><li><a class="card" href="/bacnet-points-lists/modine/direct-fired-make-up-air-ecb-403" data-row><span class="k">Direct-fired make-up air unit controller</span><h3>Modine Direct-Fired Make-Up Air MCV/MVV, DCV/DVV (Distech ECB/ECL-403)</h3><p>Modine MCV/MVV and DCV/DVV direct-fired make-up air units with model digit 14 = L or M and the Distech ECB/ECL-403 controller.</p><div class="meta">39 objects &middot; 26 writable &middot; 7-514.1</div><span class="sr-only"> Also known as: 7-514, 7-514.1, 5H0880010000, MCV, MVV, DCV, DVV, ECB-403, ECL-403, Distech ECB-403, Allure EC Smart-Vue</span></a></li></ul>
<p class="updated">Source: <a href="https://modine.worksmartsuite.com/PORTAL/io_modules/IOGETIMAGE.php?type=stream&amp;filename=74-510.pdf" rel="nofollow noopener" target="_blank">Installation Instructions - Indirect gas-fired heating and make-up air units, series D, H, I and O - Modine Controls System featuring Carel pCOOEM+ &middot; 74-510.1 &middot; rev. 2025-10</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
