<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Multistack COMPU25 Chiller Portal BACnet Points List</title>
<meta name="description" content="Multistack COMPU25 Chiller Portal BACnet points list: 187 objects by ID and name (e.g. BV 33 = on_off_ctrl_write_1), 10 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Multistack COMPU25 Chiller Portal BACnet Points List">
<meta property="og:description" content="Multistack COMPU25 Chiller Portal BACnet points list: 187 objects by ID and name (e.g. BV 33 = on_off_ctrl_write_1), 10 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Multistack COMPU25 Chiller Portal BACnet Points List">
<meta name="twitter:description" content="Multistack COMPU25 Chiller Portal BACnet points list: 187 objects by ID and name (e.g. BV 33 = on_off_ctrl_write_1), 10 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal",
   "url": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal",
   "name": "Multistack COMPU25 Chiller Portal BACnet Points List",
   "description": "Multistack COMPU25 Chiller Portal BACnet points list: 187 objects by ID and name (e.g. BV 33 = on_off_ctrl_write_1), 10 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal#dataset",
   "name": "Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet Points List",
   "description": "The Multistack web portal is a gateway that talks to a COMPU25 chiller master controller over RS-232 and publishes its data as BACnet IP Analog and Binary Values. The BAS can start and stop the chiller, write the upper/lower chilled water setpoints, VSP and load limit, and read system temperatures, per-compressor status, suction and leaving water temperatures, coded fault values and a 20-entry fault review. This is an older product; the manual dates from 2008. Multistack COMPU25 Chiller Portal BACnet points list: 187 objects by ID and name (e.g. BV 33 = on_off_ctrl_write_1), 10 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal",
   "keywords": [
    "Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet Points List",
    "Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet objects",
    "Multistack BACnet",
    "COMPU25 BACnet points list",
    "COMPUT25 BACnet points list",
    "Compu25 BACnet points list",
    "Multistack Web Portal BACnet points list",
    "MS20/30/50 BACnet points list",
    "Multistack BACnet Portal BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Multistack BACnet Portal Technical Manual - MS20/30/50 Application, BACnet over TCP/IP",
    "url": "https://cdn.chipkin.com/assets/uploads/imports/resources/Multistack%20Compu25%20-%20Legacy%20BACnet%20over%20TCPIP.pdf",
    "author": {
     "@type": "Organization",
     "name": "Multistack"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy)",
    "brand": {
     "@type": "Brand",
     "name": "Multistack"
    },
    "category": "Modular chiller controller gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 187 BACnet objects: 154 analog values, 33 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "10 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Multistack BACnet Portal Technical Manual - MS20/30/50 Application, BACnet over TCP/IP, revision 2008-05, published free by Multistack at https://cdn.chipkin.com/assets/uploads/imports/resources/Multistack%20Compu25%20-%20Legacy%20BACnet%20over%20TCPIP.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 33 on_off_ctrl_write_1 (Chiller on/off command (1 = on)); AV 135 upsetpt_write_1 (Upper setpoint (entering CHW at full load), 45-80 °F); AV 136 lowsetpt_write_1 (Lower setpoint (leaving CHW at full load), 35-70 °F); AV 138 load_limit_write_1 (Load limit command, 0-100 %); BV 1 on_off_ctrl_read_1 (Chiller on/off status); BV 3 remote_on_off_1 (EX2 remote start/stop input (1 = stopped)); AV 2 capacity_1 (Compressors running versus total); AV 5 echw_sys_temp_1 (Entering chilled water temperature); AV 6 lchw_sys_temp_1 (Leaving chilled water temperature); AV 4 current_faults_1 (Number of compressors in fault)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 33 ON/OFF CONTROL turns the chiller on (1) or off (0) and should stay on while the BAS wants it running. The hard-wired EX2 input on the COMPU25 must also be closed for the chiller to run; its state shows on BV 3. Multistack also suggests a BAS dry contact on EX2 as an alternative to the network command."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real COMPU25 Chiller Controller - BACnet Web Portal (legacy)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Multistack",
     "item": "https://easybacnet.com/bacnet-points-lists/multistack/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "COMPU25 Chiller Controller - BACnet Web Portal (legacy)",
     "item": "https://easybacnet.com/bacnet-points-lists/multistack/compu25-bacnet-portal"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/multistack/">Multistack</a></li><li aria-current="page">COMPU25 Chiller Controller - BACnet Web Portal (legacy)</li></ol>
<p class="eyebrow">Modular chiller controller gateway &middot; BACnet points list</p><h1><span class="mfr">Multistack</span> COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Multistack web portal is a gateway that talks to a COMPU25 chiller master controller over RS-232 and publishes its data as BACnet IP Analog and Binary Values. The BAS can start and stop the chiller, write the upper/lower chilled water setpoints, VSP and load limit, and read system temperatures, per-compressor status, suction and leaving water temperatures, coded fault values and a 20-entry fault review. This is an older product; the manual dates from 2008.</p>
<p>This page lists <strong>187 BACnet objects</strong> for the Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) &mdash; 10 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Multistack&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/multistack/">Multistack</a></dd></div><div><dt>Model</dt><dd>COMPU25 Chiller Controller - BACnet Web Portal (legacy)</dd></div><div><dt>Equipment</dt><dd>Modular chiller controller gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>187 (10 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>610001</dd></div><div><dt>Also known as</dt><dd>COMPU25, COMPUT25, Compu25, Multistack Web Portal, MS20/30/50, Multistack BACnet Portal</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.chipkin.com/assets/uploads/imports/resources/Multistack%20Compu25%20-%20Legacy%20BACnet%20over%20TCPIP.pdf" rel="nofollow noopener" target="_blank">Multistack BACnet Portal Technical Manual - MS20/30/50 Application, BACnet over TCP/IP &middot; rev. 2008-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/multistack/compu25-bacnet-portal.csv" rel="nofollow" download>Download CSV <small>187 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/multistack/compu25-bacnet-portal-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/multistack/compu25-bacnet-portal.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cdn.chipkin.com/assets/uploads/imports/resources/Multistack%20Compu25%20-%20Legacy%20BACnet%20over%20TCPIP.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=multistack/compu25-bacnet-portal">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Multistack&rsquo;s current documentation and the live
device before use. Not official Multistack information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the portal&#x27;s 10BaseT port to the BACnet IP network and discover device 610001. Start and stop the chiller with BV 33 and check BV 1 for the real state, since the chiller keypad can override it. Write the upper/lower setpoints and load limit to AV 135, 136 and 138, and supervise with the system water temperatures, capacity and fault points.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-33">BV 33</a></td><td class="n">on_off_ctrl_write_1</td><td>Chiller on/off command (1 = on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-135">AV 135</a></td><td class="n">upsetpt_write_1</td><td>Upper setpoint (entering CHW at full load), 45-80 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-136">AV 136</a></td><td class="n">lowsetpt_write_1</td><td>Lower setpoint (leaving CHW at full load), 35-70 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-138">AV 138</a></td><td class="n">load_limit_write_1</td><td>Load limit command, 0-100 %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">on_off_ctrl_read_1</td><td>Chiller on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">remote_on_off_1</td><td>EX2 remote start/stop input (1 = stopped)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">capacity_1</td><td>Compressors running versus total</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">echw_sys_temp_1</td><td>Entering chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">lchw_sys_temp_1</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">current_faults_1</td><td>Number of compressors in fault</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 33 ON/OFF CONTROL turns the chiller on (1) or off (0) and should stay on while the BAS wants it running. The hard-wired EX2 input on the COMPU25 must also be closed for the chiller to run; its state shows on BV 3. Multistack also suggests a BAS dry contact on EX2 as an alternative to the network command.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default device instance 610001; changing it needs Multistack.</li><li>Default IP 192.168.1.101, mask 255.255.255.0, gateway 0.0.0.0, UDP port 47808, BACnet network number 6100.</li><li>The portal runs BACnet IP only over its 10 Mbps 10BaseT port; the BAS supplies the CAT5 cable.</li><li>Portal-to-COMPU25 link is RS-232 at 2400 baud, 8N1, fixed; maximum 50 ft, with the RS232/RS485 jumper set to RS-232.</li><li>Addressing DIP switches should be set with 3 and 4 ON, 1, 2 and 5 OFF.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BV 33 has the same priority as the chiller&#x27;s keypad. If someone stops the chiller locally, BV 1 goes off while BV 33 stays on; the BAS must write BV 33 off briefly, then on again to restart.</li><li>Write points are write-only; read the current values from the separate read points.</li><li>FAULTS C1-C24 and FAULT 1-20 TYPE are coded numbers; decode them with the manual&#x27;s fault tables (Off mode, Current, Reset, Record).</li><li>Fault review entries rotate: MOST CURRENT FAULT (AV 154) says which of the 20 slots is newest.</li><li>Most system faults (EX1, EX3, flow, low CHW temperature) need a reset at the COMPU25 before the chiller restarts.</li></ul>
</section>
<h2 id="points">Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">187 of 187 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>154</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>33</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>187</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>177</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>10</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (111)</option><option value="°F">°F (56)</option><option value="h">h (10)</option><option value="%">% (6)</option><option value="s">s (4)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>33</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">num_of_compressors_1</td><td class="d"># OF COMPRESSORS: compressors in the system (COMPU25 DIP setting)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">capacity_1</td><td class="d">CAPACITY: compressors on versus total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">demand_1</td><td class="d">DEMAND: current load versus design load</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">current_faults_1</td><td class="d">CURRENT FAULTS: number of compressors in fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="°F" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">echw_sys_temp_1</td><td class="d">ENT CHW SYS TEMP: entering chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="°F" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">lchw_sys_temp_1</td><td class="d">LEV CHW SYS TEMP: leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">ecw_sys_temp_1</td><td class="d">ENT CW SYS TEMP: entering condenser water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">lcw_sys_temp_1</td><td class="d">LEV CW SYS TEMP: leaving condenser water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">lead_comp_read_1</td><td class="d">LEAD COMPRESSOR: first on, last off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">load_limit_read_1</td><td class="d">LOAD LIMIT: system load limit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">upsetpt_read_1</td><td class="d">UPPER SET POINT: entering CHW target at full load</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">lowsetpt_read_1</td><td class="d">LOWER SET POINT: leaving CHW target at full load</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="%" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">vsp_read_1</td><td class="d">VSP: variable setpoint for no-load CHW temperature</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="s" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">tdiff_read_1</td><td class="d">TDIFF: delay between compressor starts and stops</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">fail_indic_read_1</td><td class="d">FAIL INDICATOR: failed-compressor share that trips the alarm output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">flush_time_read_1</td><td class="d">FLUSH TIME: hour the DDRS-210A blowdown valve cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="s" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">flush_duration_read_1</td><td class="d">FLUSH DURATION: blowdown valve on time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">month_1</td><td class="d">MONTH: COMPU25 clock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">day_1</td><td class="d">DAY: COMPU25 clock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">year_1</td><td class="d">YEAR: COMPU25 clock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">hour_1</td><td class="d">HOUR (TIME): COMPU25 clock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">minute_1</td><td class="d">MINUTE (TIME): COMPU25 clock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">faults_c1_1</td><td class="d">FAULTS C1: compressor 1 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">faults_c2_1</td><td class="d">FAULTS C2: compressor 2 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">faults_c3_1</td><td class="d">FAULTS C3: compressor 3 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">faults_c4_1</td><td class="d">FAULTS C4: compressor 4 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">faults_c5_1</td><td class="d">FAULTS C5: compressor 5 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">faults_c6_1</td><td class="d">FAULTS C6: compressor 6 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">faults_c7_1</td><td class="d">FAULTS C7: compressor 7 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">faults_c8_1</td><td class="d">FAULTS C8: compressor 8 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">faults_c9_1</td><td class="d">FAULTS C9: compressor 9 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">faults_c10_1</td><td class="d">FAULTS C10: compressor 10 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">faults_c11_1</td><td class="d">FAULTS C11: compressor 11 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">faults_c12_1</td><td class="d">FAULTS C12: compressor 12 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">faults_c13_1</td><td class="d">FAULTS C13: compressor 13 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">faults_c14_1</td><td class="d">FAULTS C14: compressor 14 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">faults_c15_1</td><td class="d">FAULTS C15: compressor 15 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">faults_c16_1</td><td class="d">FAULTS C16: compressor 16 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">faults_c17_1</td><td class="d">FAULTS C17: compressor 17 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">faults_c18_1</td><td class="d">FAULTS C18: compressor 18 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">faults_c19_1</td><td class="d">FAULTS C19: compressor 19 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">faults_c20_1</td><td class="d">FAULTS C20: compressor 20 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">faults_c21_1</td><td class="d">FAULTS C21: compressor 21 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">faults_c22_1</td><td class="d">FAULTS C22: compressor 22 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">faults_c23_1</td><td class="d">FAULTS C23: compressor 23 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">faults_c24_1</td><td class="d">FAULTS C24: compressor 24 fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="R" data-u="°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">c1_suct_temp_1</td><td class="d">C1 SUCT. TEMP: compressor 1 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="R" data-u="°F" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">c1_lchw_temp_1</td><td class="d">C1 LCHW TEMP: compressor 1 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="R" data-u="°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">c2_suct_temp_1</td><td class="d">C2 SUCT. TEMP: compressor 2 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="50" data-acc="R" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">c2_lchw_temp_1</td><td class="d">C2 LCHW TEMP: compressor 2 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="51" data-acc="R" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">c3_suct_temp_1</td><td class="d">C3 SUCT. TEMP: compressor 3 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="52" data-acc="R" data-u="°F" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">c3_lchw_temp_1</td><td class="d">C3 LCHW TEMP: compressor 3 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="53" data-acc="R" data-u="°F" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">c4_suct_temp_1</td><td class="d">C4 SUCT. TEMP: compressor 4 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="54" data-acc="R" data-u="°F" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">c4_lchw_temp_1</td><td class="d">C4 LCHW TEMP: compressor 4 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="55" data-acc="R" data-u="°F" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">c5_suct_temp_1</td><td class="d">C5 SUCT. TEMP: compressor 5 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="56" data-acc="R" data-u="°F" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">c5_lchw_temp_1</td><td class="d">C5 LCHW TEMP: compressor 5 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="57" data-acc="R" data-u="°F" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">c6_suct_temp_1</td><td class="d">C6 SUCT. TEMP: compressor 6 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="58" data-acc="R" data-u="°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">c6_lchw_temp_1</td><td class="d">C6 LCHW TEMP: compressor 6 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="59" data-acc="R" data-u="°F" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">c7_suct_temp_1</td><td class="d">C7 SUCT. TEMP: compressor 7 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="60" data-acc="R" data-u="°F" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">c7_lchw_temp_1</td><td class="d">C7 LCHW TEMP: compressor 7 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="61" data-acc="R" data-u="°F" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">c8_suct_temp_1</td><td class="d">C8 SUCT. TEMP: compressor 8 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="62" data-acc="R" data-u="°F" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">c8_lchw_temp_1</td><td class="d">C8 LCHW TEMP: compressor 8 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="63" data-acc="R" data-u="°F" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">c9_suct_temp_1</td><td class="d">C9 SUCT. TEMP: compressor 9 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="64" data-acc="R" data-u="°F" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">c9_lchw_temp_1</td><td class="d">C9 LCHW TEMP: compressor 9 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65" data-acc="R" data-u="°F" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">c10_suct_temp_1</td><td class="d">C10 SUCT. TEMP: compressor 10 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="66" data-acc="R" data-u="°F" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">c10_lchw_temp_1</td><td class="d">C10 LCHW TEMP: compressor 10 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="67" data-acc="R" data-u="°F" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">c11_suct_temp_1</td><td class="d">C11 SUCT. TEMP: compressor 11 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="68" data-acc="R" data-u="°F" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">c11_lchw_temp_1</td><td class="d">C11 LCHW TEMP: compressor 11 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="69" data-acc="R" data-u="°F" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">c12_suct_temp_1</td><td class="d">C12 SUCT. TEMP: compressor 12 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="70" data-acc="R" data-u="°F" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">c12_lchw_temp_1</td><td class="d">C12 LCHW TEMP: compressor 12 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="71" data-acc="R" data-u="°F" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">c13_suct_temp_1</td><td class="d">C13 SUCT. TEMP: compressor 13 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="72" data-acc="R" data-u="°F" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">c13_lchw_temp_1</td><td class="d">C13 LCHW TEMP: compressor 13 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="73" data-acc="R" data-u="°F" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">c14_suct_temp_1</td><td class="d">C14 SUCT. TEMP: compressor 14 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="74" data-acc="R" data-u="°F" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">c14_lchw_temp_1</td><td class="d">C14 LCHW TEMP: compressor 14 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="75" data-acc="R" data-u="°F" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">c15_suct_temp_1</td><td class="d">C15 SUCT. TEMP: compressor 15 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="76" data-acc="R" data-u="°F" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">c15_lchw_temp_1</td><td class="d">C15 LCHW TEMP: compressor 15 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="77" data-acc="R" data-u="°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">c16_suct_temp_1</td><td class="d">C16 SUCT. TEMP: compressor 16 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="78" data-acc="R" data-u="°F" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">c16_lchw_temp_1</td><td class="d">C16 LCHW TEMP: compressor 16 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="79" data-acc="R" data-u="°F" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">c17_suct_temp_1</td><td class="d">C17 SUCT. TEMP: compressor 17 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="80" data-acc="R" data-u="°F" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">c17_lchw_temp_1</td><td class="d">C17 LCHW TEMP: compressor 17 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="81" data-acc="R" data-u="°F" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">c18_suct_temp_1</td><td class="d">C18 SUCT. TEMP: compressor 18 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="82" data-acc="R" data-u="°F" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">c18_lchw_temp_1</td><td class="d">C18 LCHW TEMP: compressor 18 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="83" data-acc="R" data-u="°F" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">c19_suct_temp_1</td><td class="d">C19 SUCT. TEMP: compressor 19 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="84" data-acc="R" data-u="°F" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">c19_lchw_temp_1</td><td class="d">C19 LCHW TEMP: compressor 19 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="85" data-acc="R" data-u="°F" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">c20_suct_temp_1</td><td class="d">C20 SUCT. TEMP: compressor 20 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="86" data-acc="R" data-u="°F" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">c20_lchw_temp_1</td><td class="d">C20 LCHW TEMP: compressor 20 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="87" data-acc="R" data-u="°F" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">c21_suct_temp_1</td><td class="d">C21 SUCT. TEMP: compressor 21 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="88" data-acc="R" data-u="°F" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">c21_lchw_temp_1</td><td class="d">C21 LCHW TEMP: compressor 21 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="89" data-acc="R" data-u="°F" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">c22_suct_temp_1</td><td class="d">C22 SUCT. TEMP: compressor 22 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="90" data-acc="R" data-u="°F" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">c22_lchw_temp_1</td><td class="d">C22 LCHW TEMP: compressor 22 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="91" data-acc="R" data-u="°F" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">c23_suct_temp_1</td><td class="d">C23 SUCT. TEMP: compressor 23 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="92" data-acc="R" data-u="°F" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">c23_lchw_temp_1</td><td class="d">C23 LCHW TEMP: compressor 23 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="93" data-acc="R" data-u="°F" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">c24_suct_temp_1</td><td class="d">C24 SUCT. TEMP: compressor 24 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="94" data-acc="R" data-u="°F" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">c24_lchw_temp_1</td><td class="d">C24 LCHW TEMP: compressor 24 leaving chilled water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">fault_1_type_1</td><td class="d">FAULT 1 TYPE: fault review entry 1, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">fault_2_type_1</td><td class="d">FAULT 2 TYPE: fault review entry 2, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">fault_3_type_1</td><td class="d">FAULT 3 TYPE: fault review entry 3, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">fault_4_type_1</td><td class="d">FAULT 4 TYPE: fault review entry 4, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">fault_5_type_1</td><td class="d">FAULT 5 TYPE: fault review entry 5, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">fault_6_type_1</td><td class="d">FAULT 6 TYPE: fault review entry 6, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">fault_7_type_1</td><td class="d">FAULT 7 TYPE: fault review entry 7, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">fault_8_type_1</td><td class="d">FAULT 8 TYPE: fault review entry 8, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">fault_9_type_1</td><td class="d">FAULT 9 TYPE: fault review entry 9, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">fault_10_type_1</td><td class="d">FAULT 10 TYPE: fault review entry 10, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">fault_11_type_1</td><td class="d">FAULT 11 TYPE: fault review entry 11, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">fault_12_type_1</td><td class="d">FAULT 12 TYPE: fault review entry 12, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">fault_13_type_1</td><td class="d">FAULT 13 TYPE: fault review entry 13, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">fault_14_type_1</td><td class="d">FAULT 14 TYPE: fault review entry 14, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">fault_15_type_1</td><td class="d">FAULT 15 TYPE: fault review entry 15, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">fault_16_type_1</td><td class="d">FAULT 16 TYPE: fault review entry 16, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">fault_17_type_1</td><td class="d">FAULT 17 TYPE: fault review entry 17, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">fault_18_type_1</td><td class="d">FAULT 18 TYPE: fault review entry 18, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">fault_19_type_1</td><td class="d">FAULT 19 TYPE: fault review entry 19, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">fault_20_type_1</td><td class="d">FAULT 20 TYPE: fault review entry 20, type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">fault_1_comp_1</td><td class="d">FAULT 1 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">fault_2_comp_1</td><td class="d">FAULT 2 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">fault_3_comp_1</td><td class="d">FAULT 3 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">fault_4_comp_1</td><td class="d">FAULT 4 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">fault_5_comp_1</td><td class="d">FAULT 5 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">fault_6_comp_1</td><td class="d">FAULT 6 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">fault_7_comp_1</td><td class="d">FAULT 7 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">fault_8_comp_1</td><td class="d">FAULT 8 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">fault_9_comp_1</td><td class="d">FAULT 9 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">fault_10_comp_1</td><td class="d">FAULT 10 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="125" data-acc="R" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">fault_11_comp_1</td><td class="d">FAULT 11 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="126" data-acc="R" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">fault_12_comp_1</td><td class="d">FAULT 12 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">fault_13_comp_1</td><td class="d">FAULT 13 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">fault_14_comp_1</td><td class="d">FAULT 14 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">fault_15_comp_1</td><td class="d">FAULT 15 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">fault_16_comp_1</td><td class="d">FAULT 16 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">fault_17_comp_1</td><td class="d">FAULT 17 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="132" data-acc="R" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">fault_18_comp_1</td><td class="d">FAULT 18 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">fault_19_comp_1</td><td class="d">FAULT 19 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">fault_20_comp_1</td><td class="d">FAULT 20 COMP #: 0 = system, 1-24 = compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="135" data-acc="W" data-u="°F" data-min="1" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">135</td><td class="n">upsetpt_write_1</td><td class="d">UPPER SET POINT write, 45-80 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="136" data-acc="W" data-u="°F" data-min="1" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">136</td><td class="n">lowsetpt_write_1</td><td class="d">LOWER SET POINT write, 35-70 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="137" data-acc="W" data-u="%" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">vsp_write_1</td><td class="d">VSP write, 0-80 %</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="138" data-acc="W" data-u="%" data-min="1" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">138</td><td class="n">load_limit_write_1</td><td class="d">LOAD LIMIT write, 0-100 %</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="139" data-acc="W" data-u="s" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">tdiff_write_1</td><td class="d">T-DIFF write, 15-200 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="140" data-acc="W" data-u="%" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">fail_indic_write_1</td><td class="d">FAIL INDICATOR write, 0-90 %</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">lead_comp_write_1</td><td class="d">LEAD COMPRESSOR write, 1-24</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="142" data-acc="W" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">flush_time_write_1</td><td class="d">FLUSH TIME write, hour 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="143" data-acc="W" data-u="s" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">flush_duration_write_1</td><td class="d">FLUSH DURATION write, 0-300 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="144" data-acc="R" data-u="h" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">lp_0_9_1</td><td class="d">HRS @ 0-9%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="145" data-acc="R" data-u="h" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">lp_10_19_1</td><td class="d">HRS @ 10-19%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="146" data-acc="R" data-u="h" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">lp_20_29_1</td><td class="d">HRS @ 20-29%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="147" data-acc="R" data-u="h" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">lp_30_39_1</td><td class="d">HRS @ 30-39%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="148" data-acc="R" data-u="h" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">lp_40_49_1</td><td class="d">HRS @ 40-49%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="149" data-acc="R" data-u="h" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">lp_50_59_1</td><td class="d">HRS @ 50-59%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="150" data-acc="R" data-u="h" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">lp_60_69_1</td><td class="d">HRS @ 60-69%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="151" data-acc="R" data-u="h" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">lp_70_79_1</td><td class="d">HRS @ 70-79%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="152" data-acc="R" data-u="h" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">lp_80_89_1</td><td class="d">HRS @ 80-89%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="153" data-acc="R" data-u="h" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">lp_90_100_1</td><td class="d">HRS @ 90-100%: run hours at this load band</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">most_crnt_flt_1</td><td class="d">MOST CURRENT FAULT: newest fault review entry, 1-20</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">on_off_ctrl_read_1</td><td class="d">ON/OFF STATUS: chiller on or off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">ex1_fault_1</td><td class="d">EX1 FAULT DISPLAY: EX1 input fault, manual reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">remote_on_off_1</td><td class="d">EX2 REMOTE OFF: remote start/stop input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Started (can run); 1=Stopped</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">ex3_fault_1</td><td class="d">EX3 FAULT DISPLAY: EX3 input fault, manual reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">ex4_fault_1</td><td class="d">EX4 FAULT DISPLAY: power phase monitor input, auto reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">low_chw_flow_1</td><td class="d">LOW CHW FLOW: chilled water flow switch fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">low_cw_flow_1</td><td class="d">LOW CW FLOW: condenser water flow switch fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">low_chw_temp_1</td><td class="d">LO CHW TEMP SYS: leaving chilled water below 36 °F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">c1_status_1</td><td class="d">COMP. 1 STATUS: compressor 1 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">c2_status_1</td><td class="d">COMP. 2 STATUS: compressor 2 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">c3_status_1</td><td class="d">COMP. 3 STATUS: compressor 3 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">c4_status_1</td><td class="d">COMP. 4 STATUS: compressor 4 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">c5_status_1</td><td class="d">COMP. 5 STATUS: compressor 5 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">c6_status_1</td><td class="d">COMP. 6 STATUS: compressor 6 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">c7_status_1</td><td class="d">COMP. 7 STATUS: compressor 7 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">c8_status_1</td><td class="d">COMP. 8 STATUS: compressor 8 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">c9_status_1</td><td class="d">COMP. 9 STATUS: compressor 9 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">c10_status_1</td><td class="d">COMP. 10 STATUS: compressor 10 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">c11_status_1</td><td class="d">COMP. 11 STATUS: compressor 11 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">c12_status_1</td><td class="d">COMP. 12 STATUS: compressor 12 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">c13_status_1</td><td class="d">COMP. 13 STATUS: compressor 13 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">c14_status_1</td><td class="d">COMP. 14 STATUS: compressor 14 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">c15_status_1</td><td class="d">COMP. 15 STATUS: compressor 15 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">c16_status_1</td><td class="d">COMP. 16 STATUS: compressor 16 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">c17_status_1</td><td class="d">COMP. 17 STATUS: compressor 17 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">c18_status_1</td><td class="d">COMP. 18 STATUS: compressor 18 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">c19_status_1</td><td class="d">COMP. 19 STATUS: compressor 19 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">c20_status_1</td><td class="d">COMP. 20 STATUS: compressor 20 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">c21_status_1</td><td class="d">COMP. 21 STATUS: compressor 21 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">c22_status_1</td><td class="d">COMP. 22 STATUS: compressor 22 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">c23_status_1</td><td class="d">COMP. 23 STATUS: compressor 23 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">c24_status_1</td><td class="d">COMP. 24 STATUS: compressor 24 on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="33" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">on_off_ctrl_write_1</td><td class="d">ON/OFF CONTROL: chiller on/off command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off; 1=On</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Multistack COMPU25 Chiller Portal point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>num_of_compressors_1</li><li><a href="#obj-av-2"><code>AV2</code></a>capacity_1</li><li><a href="#obj-av-3"><code>AV3</code></a>demand_1</li><li><a href="#obj-av-4"><code>AV4</code></a>current_faults_1</li><li><a href="#obj-av-5"><code>AV5</code></a>echw_sys_temp_1</li><li><a href="#obj-av-6"><code>AV6</code></a>lchw_sys_temp_1</li><li><a href="#obj-av-7"><code>AV7</code></a>ecw_sys_temp_1</li><li><a href="#obj-av-8"><code>AV8</code></a>lcw_sys_temp_1</li><li><a href="#obj-av-9"><code>AV9</code></a>lead_comp_read_1</li><li><a href="#obj-av-10"><code>AV10</code></a>load_limit_read_1</li><li><a href="#obj-av-11"><code>AV11</code></a>upsetpt_read_1</li><li><a href="#obj-av-12"><code>AV12</code></a>lowsetpt_read_1</li><li><a href="#obj-av-13"><code>AV13</code></a>vsp_read_1</li><li><a href="#obj-av-14"><code>AV14</code></a>tdiff_read_1</li><li><a href="#obj-av-15"><code>AV15</code></a>fail_indic_read_1</li><li><a href="#obj-av-16"><code>AV16</code></a>flush_time_read_1</li><li><a href="#obj-av-17"><code>AV17</code></a>flush_duration_read_1</li><li><a href="#obj-av-18"><code>AV18</code></a>month_1</li><li><a href="#obj-av-19"><code>AV19</code></a>day_1</li><li><a href="#obj-av-20"><code>AV20</code></a>year_1</li><li><a href="#obj-av-21"><code>AV21</code></a>hour_1</li><li><a href="#obj-av-22"><code>AV22</code></a>minute_1</li><li><a href="#obj-av-23"><code>AV23</code></a>faults_c1_1</li><li><a href="#obj-av-24"><code>AV24</code></a>faults_c2_1</li><li><a href="#obj-av-25"><code>AV25</code></a>faults_c3_1</li><li><a href="#obj-av-26"><code>AV26</code></a>faults_c4_1</li><li><a href="#obj-av-27"><code>AV27</code></a>faults_c5_1</li><li><a href="#obj-av-28"><code>AV28</code></a>faults_c6_1</li><li><a href="#obj-av-29"><code>AV29</code></a>faults_c7_1</li><li><a href="#obj-av-30"><code>AV30</code></a>faults_c8_1</li><li><a href="#obj-av-31"><code>AV31</code></a>faults_c9_1</li><li><a href="#obj-av-32"><code>AV32</code></a>faults_c10_1</li><li><a href="#obj-av-33"><code>AV33</code></a>faults_c11_1</li><li><a href="#obj-av-34"><code>AV34</code></a>faults_c12_1</li><li><a href="#obj-av-35"><code>AV35</code></a>faults_c13_1</li><li><a href="#obj-av-36"><code>AV36</code></a>faults_c14_1</li><li><a href="#obj-av-37"><code>AV37</code></a>faults_c15_1</li><li><a href="#obj-av-38"><code>AV38</code></a>faults_c16_1</li><li><a href="#obj-av-39"><code>AV39</code></a>faults_c17_1</li><li><a href="#obj-av-40"><code>AV40</code></a>faults_c18_1</li><li><a href="#obj-av-41"><code>AV41</code></a>faults_c19_1</li><li><a href="#obj-av-42"><code>AV42</code></a>faults_c20_1</li><li><a href="#obj-av-43"><code>AV43</code></a>faults_c21_1</li><li><a href="#obj-av-44"><code>AV44</code></a>faults_c22_1</li><li><a href="#obj-av-45"><code>AV45</code></a>faults_c23_1</li><li><a href="#obj-av-46"><code>AV46</code></a>faults_c24_1</li><li><a href="#obj-av-47"><code>AV47</code></a>c1_suct_temp_1</li><li><a href="#obj-av-48"><code>AV48</code></a>c1_lchw_temp_1</li><li><a href="#obj-av-49"><code>AV49</code></a>c2_suct_temp_1</li><li><a href="#obj-av-50"><code>AV50</code></a>c2_lchw_temp_1</li><li><a href="#obj-av-51"><code>AV51</code></a>c3_suct_temp_1</li><li><a href="#obj-av-52"><code>AV52</code></a>c3_lchw_temp_1</li><li><a href="#obj-av-53"><code>AV53</code></a>c4_suct_temp_1</li><li><a href="#obj-av-54"><code>AV54</code></a>c4_lchw_temp_1</li><li><a href="#obj-av-55"><code>AV55</code></a>c5_suct_temp_1</li><li><a href="#obj-av-56"><code>AV56</code></a>c5_lchw_temp_1</li><li><a href="#obj-av-57"><code>AV57</code></a>c6_suct_temp_1</li><li><a href="#obj-av-58"><code>AV58</code></a>c6_lchw_temp_1</li><li><a href="#obj-av-59"><code>AV59</code></a>c7_suct_temp_1</li><li><a href="#obj-av-60"><code>AV60</code></a>c7_lchw_temp_1</li><li><a href="#obj-av-61"><code>AV61</code></a>c8_suct_temp_1</li><li><a href="#obj-av-62"><code>AV62</code></a>c8_lchw_temp_1</li><li><a href="#obj-av-63"><code>AV63</code></a>c9_suct_temp_1</li><li><a href="#obj-av-64"><code>AV64</code></a>c9_lchw_temp_1</li><li><a href="#obj-av-65"><code>AV65</code></a>c10_suct_temp_1</li><li><a href="#obj-av-66"><code>AV66</code></a>c10_lchw_temp_1</li><li><a href="#obj-av-67"><code>AV67</code></a>c11_suct_temp_1</li><li><a href="#obj-av-68"><code>AV68</code></a>c11_lchw_temp_1</li><li><a href="#obj-av-69"><code>AV69</code></a>c12_suct_temp_1</li><li><a href="#obj-av-70"><code>AV70</code></a>c12_lchw_temp_1</li><li><a href="#obj-av-71"><code>AV71</code></a>c13_suct_temp_1</li><li><a href="#obj-av-72"><code>AV72</code></a>c13_lchw_temp_1</li><li><a href="#obj-av-73"><code>AV73</code></a>c14_suct_temp_1</li><li><a href="#obj-av-74"><code>AV74</code></a>c14_lchw_temp_1</li><li><a href="#obj-av-75"><code>AV75</code></a>c15_suct_temp_1</li><li><a href="#obj-av-76"><code>AV76</code></a>c15_lchw_temp_1</li><li><a href="#obj-av-77"><code>AV77</code></a>c16_suct_temp_1</li><li><a href="#obj-av-78"><code>AV78</code></a>c16_lchw_temp_1</li><li><a href="#obj-av-79"><code>AV79</code></a>c17_suct_temp_1</li><li><a href="#obj-av-80"><code>AV80</code></a>c17_lchw_temp_1</li><li><a href="#obj-av-81"><code>AV81</code></a>c18_suct_temp_1</li><li><a href="#obj-av-82"><code>AV82</code></a>c18_lchw_temp_1</li><li><a href="#obj-av-83"><code>AV83</code></a>c19_suct_temp_1</li><li><a href="#obj-av-84"><code>AV84</code></a>c19_lchw_temp_1</li><li><a href="#obj-av-85"><code>AV85</code></a>c20_suct_temp_1</li><li><a href="#obj-av-86"><code>AV86</code></a>c20_lchw_temp_1</li><li><a href="#obj-av-87"><code>AV87</code></a>c21_suct_temp_1</li><li><a href="#obj-av-88"><code>AV88</code></a>c21_lchw_temp_1</li><li><a href="#obj-av-89"><code>AV89</code></a>c22_suct_temp_1</li><li><a href="#obj-av-90"><code>AV90</code></a>c22_lchw_temp_1</li><li><a href="#obj-av-91"><code>AV91</code></a>c23_suct_temp_1</li><li><a href="#obj-av-92"><code>AV92</code></a>c23_lchw_temp_1</li><li><a href="#obj-av-93"><code>AV93</code></a>c24_suct_temp_1</li><li><a href="#obj-av-94"><code>AV94</code></a>c24_lchw_temp_1</li><li><a href="#obj-av-95"><code>AV95</code></a>fault_1_type_1</li><li><a href="#obj-av-96"><code>AV96</code></a>fault_2_type_1</li><li><a href="#obj-av-97"><code>AV97</code></a>fault_3_type_1</li><li><a href="#obj-av-98"><code>AV98</code></a>fault_4_type_1</li><li><a href="#obj-av-99"><code>AV99</code></a>fault_5_type_1</li><li><a href="#obj-av-100"><code>AV100</code></a>fault_6_type_1</li><li><a href="#obj-av-101"><code>AV101</code></a>fault_7_type_1</li><li><a href="#obj-av-102"><code>AV102</code></a>fault_8_type_1</li><li><a href="#obj-av-103"><code>AV103</code></a>fault_9_type_1</li><li><a href="#obj-av-104"><code>AV104</code></a>fault_10_type_1</li><li><a href="#obj-av-105"><code>AV105</code></a>fault_11_type_1</li><li><a href="#obj-av-106"><code>AV106</code></a>fault_12_type_1</li><li><a href="#obj-av-107"><code>AV107</code></a>fault_13_type_1</li><li><a href="#obj-av-108"><code>AV108</code></a>fault_14_type_1</li><li><a href="#obj-av-109"><code>AV109</code></a>fault_15_type_1</li><li><a href="#obj-av-110"><code>AV110</code></a>fault_16_type_1</li><li><a href="#obj-av-111"><code>AV111</code></a>fault_17_type_1</li><li><a href="#obj-av-112"><code>AV112</code></a>fault_18_type_1</li><li><a href="#obj-av-113"><code>AV113</code></a>fault_19_type_1</li><li><a href="#obj-av-114"><code>AV114</code></a>fault_20_type_1</li><li><a href="#obj-av-115"><code>AV115</code></a>fault_1_comp_1</li><li><a href="#obj-av-116"><code>AV116</code></a>fault_2_comp_1</li><li><a href="#obj-av-117"><code>AV117</code></a>fault_3_comp_1</li><li><a href="#obj-av-118"><code>AV118</code></a>fault_4_comp_1</li><li><a href="#obj-av-119"><code>AV119</code></a>fault_5_comp_1</li><li><a href="#obj-av-120"><code>AV120</code></a>fault_6_comp_1</li><li><a href="#obj-av-121"><code>AV121</code></a>fault_7_comp_1</li><li><a href="#obj-av-122"><code>AV122</code></a>fault_8_comp_1</li><li><a href="#obj-av-123"><code>AV123</code></a>fault_9_comp_1</li><li><a href="#obj-av-124"><code>AV124</code></a>fault_10_comp_1</li><li><a href="#obj-av-125"><code>AV125</code></a>fault_11_comp_1</li><li><a href="#obj-av-126"><code>AV126</code></a>fault_12_comp_1</li><li><a href="#obj-av-127"><code>AV127</code></a>fault_13_comp_1</li><li><a href="#obj-av-128"><code>AV128</code></a>fault_14_comp_1</li><li><a href="#obj-av-129"><code>AV129</code></a>fault_15_comp_1</li><li><a href="#obj-av-130"><code>AV130</code></a>fault_16_comp_1</li><li><a href="#obj-av-131"><code>AV131</code></a>fault_17_comp_1</li><li><a href="#obj-av-132"><code>AV132</code></a>fault_18_comp_1</li><li><a href="#obj-av-133"><code>AV133</code></a>fault_19_comp_1</li><li><a href="#obj-av-134"><code>AV134</code></a>fault_20_comp_1</li><li><a href="#obj-av-135"><code>AV135</code></a>upsetpt_write_1</li><li><a href="#obj-av-136"><code>AV136</code></a>lowsetpt_write_1</li><li><a href="#obj-av-137"><code>AV137</code></a>vsp_write_1</li><li><a href="#obj-av-138"><code>AV138</code></a>load_limit_write_1</li><li><a href="#obj-av-139"><code>AV139</code></a>tdiff_write_1</li><li><a href="#obj-av-140"><code>AV140</code></a>fail_indic_write_1</li><li><a href="#obj-av-141"><code>AV141</code></a>lead_comp_write_1</li><li><a href="#obj-av-142"><code>AV142</code></a>flush_time_write_1</li><li><a href="#obj-av-143"><code>AV143</code></a>flush_duration_write_1</li><li><a href="#obj-av-144"><code>AV144</code></a>lp_0_9_1</li><li><a href="#obj-av-145"><code>AV145</code></a>lp_10_19_1</li><li><a href="#obj-av-146"><code>AV146</code></a>lp_20_29_1</li><li><a href="#obj-av-147"><code>AV147</code></a>lp_30_39_1</li><li><a href="#obj-av-148"><code>AV148</code></a>lp_40_49_1</li><li><a href="#obj-av-149"><code>AV149</code></a>lp_50_59_1</li><li><a href="#obj-av-150"><code>AV150</code></a>lp_60_69_1</li><li><a href="#obj-av-151"><code>AV151</code></a>lp_70_79_1</li><li><a href="#obj-av-152"><code>AV152</code></a>lp_80_89_1</li><li><a href="#obj-av-153"><code>AV153</code></a>lp_90_100_1</li><li><a href="#obj-av-154"><code>AV154</code></a>most_crnt_flt_1</li><li><a href="#obj-bv-1"><code>BV1</code></a>on_off_ctrl_read_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>ex1_fault_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>remote_on_off_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>ex3_fault_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>ex4_fault_1</li><li><a href="#obj-bv-6"><code>BV6</code></a>low_chw_flow_1</li><li><a href="#obj-bv-7"><code>BV7</code></a>low_cw_flow_1</li><li><a href="#obj-bv-8"><code>BV8</code></a>low_chw_temp_1</li><li><a href="#obj-bv-9"><code>BV9</code></a>c1_status_1</li><li><a href="#obj-bv-10"><code>BV10</code></a>c2_status_1</li><li><a href="#obj-bv-11"><code>BV11</code></a>c3_status_1</li><li><a href="#obj-bv-12"><code>BV12</code></a>c4_status_1</li><li><a href="#obj-bv-13"><code>BV13</code></a>c5_status_1</li><li><a href="#obj-bv-14"><code>BV14</code></a>c6_status_1</li><li><a href="#obj-bv-15"><code>BV15</code></a>c7_status_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>c8_status_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>c9_status_1</li><li><a href="#obj-bv-18"><code>BV18</code></a>c10_status_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>c11_status_1</li><li><a href="#obj-bv-20"><code>BV20</code></a>c12_status_1</li><li><a href="#obj-bv-21"><code>BV21</code></a>c13_status_1</li><li><a href="#obj-bv-22"><code>BV22</code></a>c14_status_1</li><li><a href="#obj-bv-23"><code>BV23</code></a>c15_status_1</li><li><a href="#obj-bv-24"><code>BV24</code></a>c16_status_1</li><li><a href="#obj-bv-25"><code>BV25</code></a>c17_status_1</li><li><a href="#obj-bv-26"><code>BV26</code></a>c18_status_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>c19_status_1</li><li><a href="#obj-bv-28"><code>BV28</code></a>c20_status_1</li><li><a href="#obj-bv-29"><code>BV29</code></a>c21_status_1</li><li><a href="#obj-bv-30"><code>BV30</code></a>c22_status_1</li><li><a href="#obj-bv-31"><code>BV31</code></a>c23_status_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>c24_status_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>on_off_ctrl_write_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Legacy product: the manual is dated May 2008. This copy is hosted by a third party (Chipkin), not on a Multistack site.</li><li>Points exist for 24 compressors; AV 1 reports how many are actually installed.</li><li>Write points (AV 135-143, BV 33) are write-only; read the values back from the matching read points (AV 9-17, BV 1).</li><li>The manual&#x27;s text gives different instance numbers for some points (write setpoints as AV 134-142, flush time/duration as AV 153/154) than its Table 3. Table 3 is self-consistent (AV 134 is FAULT 20 COMP #, AV 153-154 are HRS @ 90-100% and MOST CURRENT FAULT) and the text has other slips, so this list follows Table 3; confirm with a device discovery.</li><li>Units are not printed in the table; temperatures follow the manual&#x27;s degrees F.</li><li>Object names are the table&#x27;s reference names; the short labels (e.g. ENT CHW SYS TEMP) are in the descriptions.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the COMPU25 Chiller Controller - BACnet Web Portal (legacy) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy)</h2><div class="faq"><details open><summary>How many BACnet points does the Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) have?</summary><p>This list has 187 BACnet objects: 154 analog values, 33 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet points are writable?</summary><p>10 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy) BACnet documentation?</summary><p>The source is Multistack BACnet Portal Technical Manual - MS20/30/50 Application, BACnet over TCP/IP, revision 2008-05, published free by Multistack at https://cdn.chipkin.com/assets/uploads/imports/resources/Multistack%20Compu25%20-%20Legacy%20BACnet%20over%20TCPIP.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy)?</summary><p>Start with BV 33 on_off_ctrl_write_1 (Chiller on/off command (1 = on)); AV 135 upsetpt_write_1 (Upper setpoint (entering CHW at full load), 45-80 °F); AV 136 lowsetpt_write_1 (Lower setpoint (leaving CHW at full load), 35-70 °F); AV 138 load_limit_write_1 (Load limit command, 0-100 %); BV 1 on_off_ctrl_read_1 (Chiller on/off status); BV 3 remote_on_off_1 (EX2 remote start/stop input (1 = stopped)); AV 2 capacity_1 (Compressors running versus total); AV 5 echw_sys_temp_1 (Entering chilled water temperature); AV 6 lchw_sys_temp_1 (Leaving chilled water temperature); AV 4 current_faults_1 (Number of compressors in fault).</p></details><details><summary>How do I enable BMS control of the Multistack COMPU25 Chiller Controller - BACnet Web Portal (legacy)?</summary><p>BV 33 ON/OFF CONTROL turns the chiller on (1) or off (0) and should stay on while the BAS wants it running. The hard-wired EX2 input on the COMPU25 must also be closed for the chiller to run; its state shows on BV 3. Multistack also suggests a BAS dry contact on EX2 as an alternative to the network command.</p></details><details><summary>How do I check these points on the real COMPU25 Chiller Controller - BACnet Web Portal (legacy)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Multistack BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/multistack/compu25-heat-pump-bacnet-portal" data-row><span class="k">Modular heat pump chiller controller gateway</span><h3>Multistack COMPU25 Heat Pump Controller - BACnet Web Portal (legacy)</h3><p>Multistack modular water-to-water heat pump chillers with the COMPU25 master controller and the Multistack BACnet web portal (MS20/30/50 heat pump application).</p><div class="meta">234 objects &middot; 17 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: COMPU25 heat pump, COMPUT25, Compu25 HP, Multistack Web Portal, MS20/30/50 Heat Pump, Multistack BACnet Portal</span></a></li></ul>
<p class="updated">Source: <a href="https://cdn.chipkin.com/assets/uploads/imports/resources/Multistack%20Compu25%20-%20Legacy%20BACnet%20over%20TCPIP.pdf" rel="nofollow noopener" target="_blank">Multistack BACnet Portal Technical Manual - MS20/30/50 Application, BACnet over TCP/IP &middot; rev. 2008-05</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
