<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic EFCB-OE1 Series Fan Coil BACnet Points List</title>
<meta name="description" content="Neptronic EFCB-OE1 Series Fan Coil Controller BACnet points list: 200 objects by ID and name (e.g. MV 13 = NsbOccCommand), 168 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Neptronic EFCB-OE1 Series Fan Coil BACnet Points List">
<meta property="og:description" content="Neptronic EFCB-OE1 Series Fan Coil Controller BACnet points list: 200 objects by ID and name (e.g. MV 13 = NsbOccCommand), 168 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic EFCB-OE1 Series Fan Coil BACnet Points List">
<meta name="twitter:description" content="Neptronic EFCB-OE1 Series Fan Coil Controller BACnet points list: 200 objects by ID and name (e.g. MV 13 = NsbOccCommand), 168 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller",
   "name": "Neptronic EFCB-OE1 Series Fan Coil BACnet Points List",
   "description": "Neptronic EFCB-OE1 Series Fan Coil Controller BACnet points list: 200 objects by ID and name (e.g. MV 13 = NsbOccCommand), 168 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller#dataset",
   "name": "Neptronic EFCB-OE1 Series Fan Coil Controller BACnet Points List",
   "description": "The EFCB-OE1 is a variant of Neptronic's EFCB fan coil controller with its own object table on BACnet MS/TP. It adds a fan mode, a selector switch status and alarm objects on top of the usual temperature, setpoint, fan speed, occupancy and output configuration points. Objects apply per model according to the relay count. Neptronic EFCB-OE1 Series Fan Coil Controller BACnet points list: 200 objects by ID and name (e.g. MV 13 = NsbOccCommand), 168 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller",
   "keywords": [
    "Neptronic EFCB-OE1 Series Fan Coil Controller BACnet Points List",
    "Neptronic EFCB-OE1 Series Fan Coil Controller BACnet objects",
    "Neptronic BACnet",
    "EFCB-OE1 BACnet points list",
    "EFCB10T-OE1 BACnet points list",
    "EFCB12T-OE1 BACnet points list",
    "EFCB12TU2-OE1 BACnet points list",
    "EFCB12TU4-OE1 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Fan Coil Controller EFCB-OE1 Series BACnet Communication Module User Guide",
    "url": "https://www.neptronic.com/controls/PDF/EFC/BACnetModbus/EFCB-OE1-BACnet%20Guide-EUA-160318.pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Neptronic EFCB-OE1 Series Fan Coil Controller",
    "brand": {
     "@type": "Brand",
     "name": "Neptronic"
    },
    "category": "Fan coil unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Neptronic EFCB-OE1 Series Fan Coil Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 200 BACnet objects: 8 analog inputs, 4 analog outputs, 90 analog values, 4 binary inputs, 11 binary outputs, 48 binary values, 35 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Neptronic EFCB-OE1 Series Fan Coil Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "168 of the 200 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic EFCB-OE1 Series Fan Coil Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Fan Coil Controller EFCB-OE1 Series BACnet Communication Module User Guide (EFCB-OE1-BACnet Guide-EUA-160318), revision 2016-03-18, published free by Neptronic at https://www.neptronic.com/controls/PDF/EFC/BACnetModbus/EFCB-OE1-BACnet%20Guide-EUA-160318.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Neptronic EFCB-OE1 Series Fan Coil Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 13 NsbOccCommand (BMS occupancy / night setback / off command); MV 1 SystemMode (Auto/fan/heat/cool/off mode); AV 9 TempSetPoint (Occupied/day zone setpoint); MV 2 UserFanSpeedSelect (Fan speed (auto/low/medium/high)); MV 21 Cfg_TempControlSource (Select network, internal or external temperature); AV 1 ControlTemp (Control temp; BMS writes it when the source is Network); MV 14 OccupancyStatus (Actual occupancy state); AV 20 HeatingDemand (Heating ramp demand, %); AV 35 CoolingDemand (Cooling ramp demand, %)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Neptronic EFCB-OE1 Series Fan Coil Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy and off are commanded with MSV.13 NsbOccCommand (Locally, Off, Occupancy/Day, No Occupancy/Night). Mode is written to MSV.1 SystemMode; whether Off is allowed depends on BV.3. Changeover can be forced by the BMS via MSV.10."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Neptronic EFCB-OE1 Series Fan Coil Controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV.2 Cfg_NetworkTimeOut (0-60 min): if MSV.21 is Network/Remote and no temperature has been written within this time, the EFC goes to Off and AV.1 shows 999°C in fault. Setting 0 makes AV.1 fall back to the AV.9 setpoint value."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Neptronic EFCB-OE1 Series Fan Coil Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set MSV.21 Cfg_TempControlSource to Network (Net); AV.1 ControlTemp then becomes writable and must be refreshed by the BMS within AV.2."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real EFCB-OE1 Series Fan Coil Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EFCB-OE1 Series Fan Coil Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/neptronic/">Neptronic</a></li><li aria-current="page">EFCB-OE1 Series Fan Coil Controller</li></ol>
<p class="eyebrow">Fan coil unit controller &middot; BACnet points list</p><h1><span class="mfr">Neptronic</span> EFCB-OE1 Series Fan Coil Controller BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The EFCB-OE1 is a variant of Neptronic&#x27;s EFCB fan coil controller with its own object table on BACnet MS/TP. It adds a fan mode, a selector switch status and alarm objects on top of the usual temperature, setpoint, fan speed, occupancy and output configuration points. Objects apply per model according to the relay count.</p>
<p>This page lists <strong>200 BACnet objects</strong> for the Neptronic EFCB-OE1 Series Fan Coil Controller &mdash; 168 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Neptronic&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>EFCB-OE1 Series Fan Coil Controller</dd></div><div><dt>Equipment</dt><dd>Fan coil unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>200 (168 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>2.05 (as printed)</dd></div><div><dt>Default device instance</dt><dd>153000 + MAC address</dd></div><div><dt>Also known as</dt><dd>EFCB-OE1, EFCB10T-OE1, EFCB12T-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/controls/PDF/EFC/BACnetModbus/EFCB-OE1-BACnet%20Guide-EUA-160318.pdf" rel="nofollow noopener" target="_blank">Fan Coil Controller EFCB-OE1 Series BACnet Communication Module User Guide &middot; EFCB-OE1-BACnet Guide-EUA-160318 &middot; rev. 2016-03-18</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller.csv" rel="nofollow" download>Download CSV <small>200 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.neptronic.com/controls/PDF/EFC/BACnetModbus/EFCB-OE1-BACnet%20Guide-EUA-160318.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=neptronic/efcb-oe1-fan-coil-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Neptronic&rsquo;s current documentation and the live
device before use. Not official Neptronic information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Neptronic EFCB-OE1 Series Fan Coil Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Map the control temperature, setpoint, system mode and fan speed, and drive occupancy with MSV.13 NsbOccCommand. To use a BMS space temperature, set MSV.21 Cfg_TempControlSource to Network and keep AV.1 ControlTemp refreshed within the AV.2 Cfg_NetworkTimeOut period.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-13">MV 13</a></td><td class="n">NsbOccCommand</td><td>BMS occupancy / night setback / off command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">SystemMode</td><td>Auto/fan/heat/cool/off mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">TempSetPoint</td><td>Occupied/day zone setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">UserFanSpeedSelect</td><td>Fan speed (auto/low/medium/high)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-21">MV 21</a></td><td class="n">Cfg_TempControlSource</td><td>Select network, internal or external temperature</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">ControlTemp</td><td>Control temp; BMS writes it when the source is Network</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-14">MV 14</a></td><td class="n">OccupancyStatus</td><td>Actual occupancy state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-20">AV 20</a></td><td class="n">HeatingDemand</td><td>Heating ramp demand, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-35">AV 35</a></td><td class="n">CoolingDemand</td><td>Cooling ramp demand, %</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy and off are commanded with MSV.13 NsbOccCommand (Locally, Off, Occupancy/Day, No Occupancy/Night). Mode is written to MSV.1 SystemMode; whether Off is allowed depends on BV.3. Changeover can be forced by the BMS via MSV.10.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>AV.2 Cfg_NetworkTimeOut (0-60 min): if MSV.21 is Network/Remote and no temperature has been written within this time, the EFC goes to Off and AV.1 shows 999°C in fault. Setting 0 makes AV.1 fall back to the AV.9 setpoint value.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set MSV.21 Cfg_TempControlSource to Network (Net); AV.1 ControlTemp then becomes writable and must be refreshed by the BMS within AV.2.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP only; the device instance defaults to 153000 + MAC address (auto) and can be changed from the menu or by writing the Device Object_Identifier.</li><li>MAC address defaults to 0; baud rate auto-detects (9600/19200/38400/76800), or set it by writing Device proprietary property 1001.</li><li>Max_Master defaults to 127; lower it to the highest MAC on the trunk for faster token passing.</li><li>A Copy Config function in the menu can clone one controller&#x27;s configuration to others of the same type on the trunk.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Out_of_Service on read-only objects is writable for testing, but it reverts automatically after 15 minutes (Device proprietary property 1002, 0-120 min, 0 = never).</li><li>Output ramps (analog, triac and relay) are assigned by Cfg_ multistate objects; their options depend on 2-pipe/4-pipe and other settings.</li><li>Cfg_ objects are commissioning parameters; do not write them cyclically.</li><li>Object availability differs between the 2-relay and 4-relay models.</li><li>BV.42 reports the local/remote selector switch; with the switch in Local the unit is under local control.</li></ul>
</section>
<h2 id="points">Neptronic EFCB-OE1 Series Fan Coil Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">200 of 200 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>8</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>4</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>90</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>4</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>11</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>48</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>35</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>200</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>32</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>168</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (101)</option><option value="%">% (30)</option><option value="°F/°C">°F/°C (27)</option><option value="%RH">%RH (13)</option><option value="min">min (11)</option><option value="s">s (10)</option><option value="V">V (8)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>98</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Neptronic EFCB-OE1 Series Fan Coil Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F/°C" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">ExternTemp</td><td class="d">External temperature sensor value (ETS) when AI.1 is wired or AI.3 is</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°F/°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">ChangeOverTemp</td><td class="d">Changeover temperature value (SENS) when AI.2 is wired</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F/°C" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">AnalogInput3</td><td class="d">Temperature or humidity sensor value</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°F/°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">AnalogInput4</td><td class="d">Temperature or humidity sensor value</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="°F/°C" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">AnalogInput5</td><td class="d">Temperature or humidity sensor value</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="°F/°C" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">AnalogInput6</td><td class="d">Temperature or humidity sensor value</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="°F/°C" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">InternTemp</td><td class="d">Internal temperature sensor value (ITS) of the integrated sensor in the TFL.</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="%RH" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">InternHumidity</td><td class="d">Internal humidity sensor value (Irh) of the integrated sensor in the TFLH.</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="1" data-acc="W" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">AnalogOutput1</td><td class="d">Percentage value of analog output 1, based on demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="9" data-i="2" data-acc="W" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">AnalogOutput2</td><td class="d">Percentage value of analog output 2, based on demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="10" data-i="3" data-acc="W" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">AnalogOutput3</td><td class="d">Percentage value of analog output 3, based on demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="11" data-i="4" data-acc="W" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">AnalogOutput4</td><td class="d">Percentage value of analog output 4, based on demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="1" data-acc="W" data-u="°F/°C" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ControlTemp</td><td class="d">Control temperature; writable when MSV.21 is Network</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="2" data-acc="W" data-u="min" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Cfg_NetworkTimeOut</td><td class="d">BMS temperature timeout when control source is network</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="5" data-acc="W" data-u="°F/°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Cfg_InternTempOffset</td><td class="d">To calibrate the integrated temperature sensor of the TFL (ITS)</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="6" data-acc="W" data-u="°F/°C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Cfg_ExternTempOffset</td><td class="d">To calibrate the 10kΩ external temperature sensor (ETS) wired to AI.1. Cannot</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="7" data-acc="W" data-u="°F/°C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Cfg_AI3Extern Temp Min</td><td class="d">Minimum temperature read by the sensor (minimum range value)</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="8" data-acc="W" data-u="°F/°C" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Cfg_AI3Extern Temp Max</td><td class="d">Maximum temperature read by the sensor (maximum range value)</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="9" data-acc="W" data-u="°F/°C" data-min="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">TempSetPoint</td><td class="d">Actual user setpoint of the zone in occupied/day operation mode</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="10" data-acc="W" data-u="°F/°C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Cfg_MinSetPoint</td><td class="d">Minimum temperature setpoint of the zone in occupied/day operation mode, allowed by</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="11" data-acc="W" data-u="°F/°C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Cfg_MaxSetPoint</td><td class="d">Maximum temperature setpoint of the zone in occupied/day operation mode, allowed by</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="12" data-acc="W" data-u="°F/°C" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">SetPointCoolNoOccNSB</td><td class="d">Cooling setpoint when in night setback or unoccupied mode</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="13" data-acc="W" data-u="°F/°C" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">SetPointHeatNoOccNSB</td><td class="d">Heating setpoint when in night setback or unoccupied mode</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="20" data-acc="R" data-u="%" data-min="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">HeatingDemand</td><td class="d">Heating demand for the Heating Ramp</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="21" data-acc="W" data-u="°F/°C" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Cfg_HeatingPropBand</td><td class="d">Range through which the controller will modulate the heating output from 0</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="22" data-acc="W" data-u="°F/°C" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Cfg_HeatingDeadBand</td><td class="d">Range at which the controller will not take action when temperature is</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="24" data-acc="R" data-u="°F/°C" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">ReHeatDemand</td><td class="d">Heating demand for the Reheat Ramp</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="25" data-acc="W" data-u="°F/°C" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Cfg_ReHeatPropBand</td><td class="d">Range through which the controller will modulate the reheat output from 0</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="26" data-acc="W" data-u="°F/°C" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Cfg_ReHeatDeadBand</td><td class="d">Range at which the controller will not take action when temperature is</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="32" data-acc="W" data-u="s" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Cfg_IntegralTimeHeating</td><td class="d">Reciprocal of the integral time in secs (1/I or repeats per second)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="35" data-acc="R" data-u="%" data-min="1" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">35</td><td class="n">CoolingDemand</td><td class="d">Cooling demand for the Cooling Ramp</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="36" data-acc="W" data-u="°F/°C" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Cfg_CoolingPropBand</td><td class="d">Range through which the controller will modulate the cooling output from 0</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="37" data-acc="W" data-u="°F/°C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Cfg_CoolingDeadBand</td><td class="d">Range at which the controller will not take action when temperature is</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="45" data-acc="W" data-u="s" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Cfg_IntegralTimeCooling</td><td class="d">Represents the reciprocal of the integral time in secs (1/I or repeats</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="46" data-acc="W" data-u="min" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Cfg_CoolingAntiCycleDelay</td><td class="d">In mins to prevent the cooling outputs to cycle on and off</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="50" data-acc="R" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">ChangeOverDemand</td><td class="d">Changeover demand for the fan coil</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="51" data-acc="W" data-u="°F/°C" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Cfg_ChangeOverPropBand</td><td class="d">Range through which the controller modulates the cooling and heating output from</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="52" data-acc="W" data-u="°F/°C" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Cfg_ChangeOverDeadBand</td><td class="d">Range at which the controller will not take action when above or</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="53" data-acc="W" data-u="°F/°C" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">ChangeOverSetPoint</td><td class="d">Temperature at which the water that enters is considered to be in</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="56" data-acc="W" data-u="min" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Cfg_CL_HT_SwitchTimer</td><td class="d">Time required before the changeover is permitted to take place (time in</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="58" data-acc="R" data-u="s" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">CL_HT_SwitchTimerCount</td><td class="d">Remaining time before the changeover is authorised</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="60" data-acc="R" data-u="%" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">FanDemand</td><td class="d">Fan demand for the fan coil</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="61" data-acc="W" data-u="s" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Cfg_FanAutoTimeOutDelay</td><td class="d">To prevent the cycling of the fan</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="62" data-acc="W" data-u="s" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Cfg_FanDampingFactor</td><td class="d">In secs that represents the delay before changing fan speed</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="70" data-acc="R" data-u="%RH" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">ExternHumidity</td><td class="d">External humidity sensor value (Erh)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="71" data-acc="W" data-u="%RH" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Cfg_InternHumidityOffset</td><td class="d">To calibrate the integrated relative humidity sensor of the TFLH (Irh)</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="72" data-acc="W" data-u="%RH" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Cfg_ExternHumidityOffset</td><td class="d">To calibrate the external relative humidity sensor (Erh)</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="73" data-acc="W" data-u="%RH" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">HumSetPoint</td><td class="d">Actual user humidity setpoint of the zone in occupied/day operation mode</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="74" data-acc="W" data-u="%RH" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Cfg_HumMinSetPoint</td><td class="d">Minimum relative humidity setpoint of the zone in occupied/day operation mode allowed</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="75" data-acc="W" data-u="%RH" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Cfg_HumMaxSetPoint</td><td class="d">Maximum relative humidity setpoint of the zone in occupied/day operation mode allowed</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="76" data-acc="W" data-u="%RH" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">DehumSPNoOccNSB</td><td class="d">Highest relative humidity allowed when in night setback or unoccupied mode</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="77" data-acc="W" data-u="%RH" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">HumidifySPNoOccNSB</td><td class="d">Lowest relative humidity allowed when in night setback or unoccupied mode</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="78" data-acc="R" data-u="%RH" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">HumidifDemand</td><td class="d">Humidifier modulation, based on demand</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="79" data-acc="R" data-u="%RH" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">DehumidifyDemand</td><td class="d">Dehumidification percentage, based on demand</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="80" data-acc="W" data-u="%RH" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Cfg_HumPropBand</td><td class="d">Range through which the controller modulates the humidifier or dehumidification output from</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="81" data-acc="W" data-u="%RH" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Cfg_HumDeadBand</td><td class="d">Range at which the controller will not take action when below or</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="85" data-acc="W" data-u="min" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Cfg_NSBOverrideDelay</td><td class="d">Maximum configuration time in mins when in night setback mode and an</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="86" data-acc="W" data-u="min" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Cfg_NoOccOverrideDelay</td><td class="d">Maximum configuration time in mins when in unoccupied mode and an override</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="87" data-acc="R" data-u="min" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Cfg_NoOccOvCountDown</td><td class="d">Time in mins before the state of the input changes from Occupied</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="88" data-acc="W" data-u="min" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Cfg_OccupancyMinTime</td><td class="d">Time in mins before the state of the input changes from Occupied</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="90" data-acc="W" data-u="s" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Cfg_DigitalInput1Delay</td><td class="d">Time in secs</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="91" data-acc="W" data-u="s" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Cfg_DigitalInput2Delay</td><td class="d">Time in secs</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="93" data-acc="W" data-u="s" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Cfg_DigitalInput4Delay</td><td class="d">Time in secs</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="100" data-acc="W" data-u="V" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Cfg_AnalogOutput1Min</td><td class="d">Minimum control signal of the controlled element</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="101" data-acc="W" data-u="V" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Cfg_AnalogOutput1Max</td><td class="d">Maximum control signal of the controlled element</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="103" data-acc="W" data-u="V" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Cfg_AnalogOutput2Min</td><td class="d">Same description as AV.100</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="104" data-acc="W" data-u="V" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Cfg_AnalogOutput2Max</td><td class="d">Same description as AV.101</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="106" data-acc="W" data-u="V" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Cfg_AnalogOutput3Min</td><td class="d">Same description as AV.100</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="107" data-acc="W" data-u="V" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Cfg_AnalogOutput3Max</td><td class="d">Same description as AV.101</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="109" data-acc="W" data-u="V" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Cfg_AnalogOutput4Min</td><td class="d">Same description as AV.100</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="110" data-acc="W" data-u="V" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Cfg_AnalogOutput4Max</td><td class="d">Same description as AV.101</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="115" data-acc="W" data-u="%" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Cfg_DigitalOutput1ClosePos</td><td class="d">That indicates the percentage of demand at which the contact closes to</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="116" data-acc="W" data-u="%" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Cfg_DigitalOutput1OpenPos</td><td class="d">That indicates the percentage of demand at which the contact opens to</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="117" data-acc="W" data-u="min" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Cfg_DigitalOutput1ContactDelay</td><td class="d">In mins to add a delay before changing DO1 from inactive to</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="120" data-acc="W" data-u="%" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Cfg_DigitalOutput2ClosePos</td><td class="d">Same description as AV.115</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="121" data-acc="W" data-u="%" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Cfg_DigitalOutput2OpenPos</td><td class="d">Same description as AV.116</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="122" data-acc="W" data-u="min" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Cfg_DigitalOutput2ContactDelay</td><td class="d">In mins to add a delay before changing DO2 from inactive to</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="125" data-acc="W" data-u="%" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Cfg_DigitalOutput3ClosePos</td><td class="d">Same description as AV.115</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="126" data-acc="W" data-u="%" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Cfg_DigitalOutput3OpenPos</td><td class="d">Same description as AV.116</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="127" data-acc="W" data-u="min" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Cfg_DigitalOutput3ContactDelay</td><td class="d">In mins to add a delay before changing DO3 from inactive to</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="130" data-acc="W" data-u="%" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Cfg_DigitalOutput4ClosePos</td><td class="d">Same description as AV.115</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="131" data-acc="W" data-u="%" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Cfg_DigitalOutput4OpenPos</td><td class="d">Same description as AV.116</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="132" data-acc="W" data-u="min" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Cfg_DigitalOutput4ContactDelay</td><td class="d">In mins to add a delay before changing DO4 from inactive to</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="135" data-acc="W" data-u="%" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Cfg_TO1ClosePos</td><td class="d">That indicates the percentage of the demand at which the contact closes</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="136" data-acc="W" data-u="%" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Cfg_TO1OpenPos</td><td class="d">That indicates the percentage of the demand at which the contact opens</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="137" data-acc="W" data-u="%" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Cfg_TO2ClosePos</td><td class="d">Same description as AV.135</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="138" data-acc="W" data-u="%" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Cfg_TO2OpenPos</td><td class="d">Same description as AV.136</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="139" data-acc="W" data-u="%" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Cfg_TO3ClosePos</td><td class="d">Same description as AV.135</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="140" data-acc="W" data-u="%" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Cfg_TO3OpenPos</td><td class="d">Same description as AV.136</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="141" data-acc="W" data-u="%" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Cfg_TO4ClosePos</td><td class="d">Same description as AV.135</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="142" data-acc="W" data-u="%" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Cfg_TO4OpenPos</td><td class="d">Same description as AV.136</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="145" data-acc="W" data-u="%" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">FloatingTO1/TO2</td><td class="d">Status value to show the floating signal demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="146" data-acc="W" data-u="s" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Cfg_FloatingTO1/TO2Timer</td><td class="d">Time required by the actuator to complete a 90° run</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="150" data-acc="W" data-u="%" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">FloatingTO3/TO4</td><td class="d">Status value to show the floating signal demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="151" data-acc="W" data-u="s" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Cfg_FloatingTO3/TO4Timer</td><td class="d">Time required by the actuator to complete a 90° run</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="155" data-acc="W" data-u="%" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">TO1Pulsing</td><td class="d">Status value to show the pulse signal demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="156" data-acc="W" data-u="%" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">TO2Pulsing</td><td class="d">Status value to show the pulse signal demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="157" data-acc="W" data-u="%" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">TO3Pulsing</td><td class="d">Status value to show the pulse signal demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="158" data-acc="W" data-u="%" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">TO4Pulsing</td><td class="d">Status value to show the pulse signal demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="165" data-acc="W" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">CopyCfgStartAddress</td><td class="d">Represents the first address in the range of copied controllers while using</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="166" data-acc="W" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">CopyCfgEndAddress</td><td class="d">Represents the last address in the range of copied controllers while using</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="167" data-acc="W" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">CopyCfgResult</td><td class="d">Is used to verify whether the copy to the controllers operation was</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">DigitalInput1</td><td class="d">Contact status of the input: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">DigitalInput2</td><td class="d">Contact status of the input: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">DigitalInput3</td><td class="d">Contact status of the input: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">DigitalInput4</td><td class="d">Contact status of the input: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="106" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">FanContactHigh</td><td class="d">Contact status of the output: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="107" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">FanContactMed</td><td class="d">Contact status of the output: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="108" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">FanContactLow</td><td class="d">Contact status of the output: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="109" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">DigitalOutput1</td><td class="d">Contact status of the output: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="110" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">DigitalOutput2</td><td class="d">Contact status of the output: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="111" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">DigitalOutput3</td><td class="d">Contact status of the output: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="112" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">DigitalOutput4</td><td class="d">Contact status of the output: (0) Open, (1) Close</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Open, 1 = Close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="113" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">TO1OnOff</td><td class="d">Contact status of the output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="114" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">TO2OnOff</td><td class="d">Contact status of the output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="115" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">TO3OnOff</td><td class="d">Contact status of the output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="116" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">TO4OnOff</td><td class="d">Contact status of the output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Cfg_TempUnitBACnet</td><td class="d">Temperature units used in BACnet</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Celsius,1 = Fahrenheit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Cfg_TempSetPointLock</td><td class="d">Lock the zone setpoint and prevent users to change the value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Cfg_UserSysOffMode</td><td class="d">Allow users to turn off the EFC. (0) Enable - user can</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Enable, 1 = Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Cfg_TempUnitTstat</td><td class="d">User temperature units used on TFL. If set to (0), the temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Celsius, 1 = Fahrenheit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">AL_FreezeProtection</td><td class="d">When option is configured, the controller will activate the heating outputs when</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Cfg_HeatingRampLock</td><td class="d">To lock the heating ramp when a heating demand is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Cfg_ReHeatRampLock</td><td class="d">To lock the reheat ramp when a reheat demand is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Cfg_CoolingRampLock</td><td class="d">To lock the cooling ramp when a cooling demand is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">AL_Condensation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Cfg_ChangeOverRampLock</td><td class="d">To lock the changeover ramp even when a cooling or heating demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Cfg_UserFanAutoMode</td><td class="d">To enable or disable the automatic fan option</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Enable, 1 = Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Cfg_HumControlSource</td><td class="d">To indicate which relative humidity sensor is to be used by the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Intern Sensor, 1 = Extern Sensor</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Cfg_HumSetPointLock</td><td class="d">To prevent the user to change the relative humidity setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable , 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Cfg_HumidifyRampLock</td><td class="d">To lock the humidification ramp even when a humidification demand is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Cfg_DehumidifyRampLock</td><td class="d">To lock the dehumidification ramp even when a dehumidification demand is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">ChangeOverMode</td><td class="d">Actual mode (0) Cooling, (1) Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Cooling, 1 = Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Cfg_NightorNoOccMode</td><td class="d">Determine the action of the EFC when in night setback mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Setpoint, 1 = OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">AL_DirtyFilter</td><td class="d">Status value to inform if a filter change is required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">AL_FlowSwitch</td><td class="d">Status value to inform if an airflow alarm is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">AL_Override</td><td class="d">Status value to inform if an override is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">AL_WindowOpened</td><td class="d">Status value to inform that a window has been opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">AL_DoorOpened</td><td class="d">Status value to inform that a door has been opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">AL_OverHeat</td><td class="d">Status value to inform if a heat/reheat with fan override is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">AL_SelectorSwitchStatus</td><td class="d">Selector switch position: remote or local mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote Mode, 1 = Local Mode</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Cfg_DigitalInput1Contact</td><td class="d">Change the contact&#x27;s normal position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Norm Open, 1 = Norm Close</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Cfg_DigitalInput2Contact</td><td class="d">Change the contact&#x27;s normal position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Norm Open, 1 = Norm Close</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Cfg_DigitalInput4Contact</td><td class="d">Change the contact&#x27;s normal position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Norm Open, 1 = Norm Close</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Cfg_AnalogOutput1Direction</td><td class="d">Analog output direction</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">Cfg_AnalogOutput2Direction</td><td class="d">Same description as BV.50</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Cfg_AnalogOutput3Direction</td><td class="d">Same description as BV.50</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">Cfg_AnalogOutput4Direction</td><td class="d">Same description as BV.50</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Cfg_DigitalOutput1Direction</td><td class="d">Digital outputs&#x27; contact normal state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="61" data-acc="W" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">Cfg_DigitalOutput2Direction</td><td class="d">Same description as BV.60</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="62" data-acc="W" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Cfg_DigitalOutput3Direction</td><td class="d">Same description as BV.60</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Cfg_DigitalOutput4Direction</td><td class="d">Same description as BV.60</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Cfg_TO1Direction</td><td class="d">TRIAC output&#x27;s contact normal state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">Cfg_TO2Direction</td><td class="d">Same description as BV.70</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">Cfg_TO3Direction</td><td class="d">Same description as BV.70</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">Cfg_TO4Direction</td><td class="d">Same description as BV.70</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="74" data-acc="W" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">Cfg_FloatingTO1/TO2Direction</td><td class="d">Rotation direction</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">Cfg_FloatingTO3/TO4Direction</td><td class="d">Rotation direction</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Direct, 1 = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">Cfg_ServiceDisplayAddress</td><td class="d">When activated, the TFL lights up and displays the MSTP address</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">Cfg_KeyPadUpperLeftLock</td><td class="d">If object is ON, the button is inactive in RUN mode but</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On If set to “On”, functionality of these buttons will not be available.</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">Cfg_KeyPadBottomLeftLock</td><td class="d">If object is ON, the button is inactive in RUN mode but</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On If set to “On”, functionality of these buttons will not be available.</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="88" data-acc="W" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">Cfg_KeyPadArrowsLock</td><td class="d">If object is ON, the button is inactive in RUN mode but</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On If set to “On”, functionality of these buttons will not be available.</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="89" data-acc="W" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">Cfg_ProgramModeLock</td><td class="d">If object is ON, all buttons are inactive and PRG mode is</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">CopyCfgExecute</td><td class="d">When using Copy Config, this value is used to start the copy</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="91" data-acc="W" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">Cfg_ActivateSchedule</td><td class="d">Activate the schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SystemMode</td><td class="d">Actual mode selected</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto (All modes available) Fan Heat Cool Off (if BV.3 is enabled)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="166" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">UserFanSpeedSelect</td><td class="d">Actual fan speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto Low Medium High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">HumControlMode</td><td class="d">To authorize humidification and/or dehumidification in order to maintain relative humidity setpoints</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto Dehumidification Humidification Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">Cfg_ChangeOverControlMode</td><td class="d">That indicates the source of the changeover value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Locally Cooling Heating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="169" data-i="13" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">NsbOccCommand</td><td class="d">Set the occupancy or night setback mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Locally Off Occupancy/Day No Occupancy/Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="170" data-i="14" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">OccupancyStatus</td><td class="d">Status that indicates the actual occupancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NoOccupancy Occupancy Override</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="171" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">NightSetBackStatus</td><td class="d">Status that indicates the actual mode of the zone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Day Night Override</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="172" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">Cfg_Sequence Select</td><td class="d">To limit available options at MSV.1. Auto: All modes available</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto Heating Cooling HeatingOrCooling Auto Lock</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="173" data-i="21" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">Cfg_TempControlSource</td><td class="d">Control temperature to be used by the EFC. Remote Temp: AV.1 will</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Network (Net) Internal (ItS) External (EtS)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="174" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">Cfg_FanOperationType</td><td class="d">Number of fan speed available on the fan coil</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1Speed 2Speeds 3Speeds</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="175" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">Cfg_FanModeNoOccNight</td><td class="d">Fan speed for no occupancy or night setback mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Low: Fan is limited to low speed. Medium: Fan is limited to medium speed. High: Fan is limited to high speed. Auto: Fan automatically changes speed, based on demand.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="176" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">Cfg_ChangeOverInputSignal</td><td class="d">Analog Input 2. This value will only affect the 2 pipe application</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">ChangeOverSensor (Sens) ChOvContactNormCool (NoCl) ChOvContactNormHeat (NoHt)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="177" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">Cfg_AI3Extern Temp Type</td><td class="d">Type of signal used for an external temperature sensor wired to AI.3.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off 2 to 10V 0 to 10V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="178" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">Cfg_ExternHumidityInput</td><td class="d">Input used for an external relative humidity sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Analog Input3 Analog Input4 Analog Input5 Analog Input6</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="179" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">Cfg_NsbOccContact</td><td class="d">DI1 mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">OFF OccNorm.Open (OCC.o) OccNorm.Close (OCC.c) NSBNorm.Open (nSb.o) NSBNorm.Close (nSb.c)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="180" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">Cfg_DigitalInput1Type</td><td class="d">Digital Input 1. Description based on Normally Opened Contact (see BV.45)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Override Window Door Dirty Filter Flow Switch Overheat Selector Switch</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="181" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">Cfg_DigitalInput2Type</td><td class="d">Digital Input 2. Description based on Normally Opened Contact (see BV.46)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Override Window Door Dirty Filter Flow Switch Overheat Selector Switch</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">Cfg_DigitalInput4Type</td><td class="d">Digital Input 4. Description based on Normally Opened Contact (see BV.48)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Override Window Door Dirty Filter Flow Switch Overheat Selector Switch</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="183" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-mv-55"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">55</td><td class="n">Cfg_AnalogOutput1Ramp</td><td class="d">Ramp used to modulate AO1 based on demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="184" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">Cfg_AnaloguOtput2Ramp</td><td class="d">Same description as MSV.55</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="185" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">Cfg_AnalogOutput3Ramp</td><td class="d">Same description as MSV.55</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="186" data-i="61" data-acc="W" data-u="" data-st="1" id="obj-mv-61"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">61</td><td class="n">Cfg_AnalogOutput4Ramp</td><td class="d">Same description as MSV.55</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="187" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">Cfg_DigitalOutput1Ramp</td><td class="d">Ramp used to activate/deactivate DO1 based on demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan Humidity with Fan | Reheat with fan Ramp (Reheat): This ramp is used for a reheat coil. The ramp is configured with AV.25 Reheat Proportional Band and AV.26 Reheat Dead Band. Reheat without fan Ramp (Reheat): This ramp is used for a reheat element that does not require the fan to operate such as baseboard heaters. The ramp is configured with AV.25 Reheat Proportional Band and AV.26 Reheat Dead Band. Humidity with fan: Option available with the TFLH only. This ramp is used to activate/deactivate a humidifier based on demand. The ramp is configured with AV.73 Hum setpoint, AV.80 Hum Prop Band and AV.81 Hum Dead Band.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="188" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">Cfg_DigitalOutput2Ramp</td><td class="d">Ramp used to activate/deactivate DO2 based on demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan, Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="189" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">Cfg_DigitalOutput3Ramp</td><td class="d">Ramp used to activate/deactivate DO3 based on demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="190" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">Cfg_DigitalOutput4Ramp</td><td class="d">Ramp used to activate/deactivate DO4 based on demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan, Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="191" data-i="80" data-acc="W" data-u="" data-st="1" id="obj-mv-80"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">80</td><td class="n">Cfg_TO1Ramp</td><td class="d">Ramp used to modulate (pulse or floating) or activate/deactivate (On/Off) TO1 based</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="192" data-i="81" data-acc="W" data-u="" data-st="1" id="obj-mv-81"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">81</td><td class="n">Cfg_TO1SignalType</td><td class="d">TO1 output signal type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Pulse (if heat or reheat is selected) On_Off Floating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="193" data-i="82" data-acc="W" data-u="" data-st="1" id="obj-mv-82"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">82</td><td class="n">Cfg_TO2Ramp</td><td class="d">Ramp used to modulate (pulse or floating) or activate/deactivate (On/Off) TO2 based</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan , Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="194" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">83</td><td class="n">Cfg_TO2SignalType</td><td class="d">TO2 output signal type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Pulse (if heat or reheat is selected) On_Off Floating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="195" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">Cfg_TO3Ramp</td><td class="d">Ramp used to modulate (pulse or floating) or activate/deactivate (On/Off) TO3 based</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan, Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="196" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-mv-85"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">85</td><td class="n">Cfg_TO3SignalType</td><td class="d">TO3 output signal type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Pulse (if heat or reheat is selected) On_Off Floating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="197" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-mv-86"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">86</td><td class="n">Cfg_TO4Ramp</td><td class="d">Ramp used to modulate (pulse or floating) or activate/deactivate (On/Off) TO4 based</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off Changeover Ramp Cooling Ramp Heating Ramp ReHeat with fan ReHeat without fan , Humidity with Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="198" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">Cfg_TO4SignalType</td><td class="d">TO4 output signal type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Pulse (if heat or reheat is selected) On_Off Floating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="199" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">Cfg_DisplayInfo</td><td class="d">Information displayed on the TFL. Display Temp Demand: The TFL will display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Temp and demand Setpoint and demand Temp only Setpoint only Off</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Neptronic EFCB-OE1 Series Fan Coil Controller point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>ExternTemp</li><li><a href="#obj-ai-2"><code>AI2</code></a>ChangeOverTemp</li><li><a href="#obj-ai-3"><code>AI3</code></a>AnalogInput3</li><li><a href="#obj-ai-4"><code>AI4</code></a>AnalogInput4</li><li><a href="#obj-ai-5"><code>AI5</code></a>AnalogInput5</li><li><a href="#obj-ai-6"><code>AI6</code></a>AnalogInput6</li><li><a href="#obj-ai-7"><code>AI7</code></a>InternTemp</li><li><a href="#obj-ai-8"><code>AI8</code></a>InternHumidity</li><li><a href="#obj-ao-1"><code>AO1</code></a>AnalogOutput1</li><li><a href="#obj-ao-2"><code>AO2</code></a>AnalogOutput2</li><li><a href="#obj-ao-3"><code>AO3</code></a>AnalogOutput3</li><li><a href="#obj-ao-4"><code>AO4</code></a>AnalogOutput4</li><li><a href="#obj-av-1"><code>AV1</code></a>ControlTemp</li><li><a href="#obj-av-2"><code>AV2</code></a>Cfg_NetworkTimeOut</li><li><a href="#obj-av-5"><code>AV5</code></a>Cfg_InternTempOffset</li><li><a href="#obj-av-6"><code>AV6</code></a>Cfg_ExternTempOffset</li><li><a href="#obj-av-7"><code>AV7</code></a>Cfg_AI3Extern Temp Min</li><li><a href="#obj-av-8"><code>AV8</code></a>Cfg_AI3Extern Temp Max</li><li><a href="#obj-av-9"><code>AV9</code></a>TempSetPoint</li><li><a href="#obj-av-10"><code>AV10</code></a>Cfg_MinSetPoint</li><li><a href="#obj-av-11"><code>AV11</code></a>Cfg_MaxSetPoint</li><li><a href="#obj-av-12"><code>AV12</code></a>SetPointCoolNoOccNSB</li><li><a href="#obj-av-13"><code>AV13</code></a>SetPointHeatNoOccNSB</li><li><a href="#obj-av-20"><code>AV20</code></a>HeatingDemand</li><li><a href="#obj-av-21"><code>AV21</code></a>Cfg_HeatingPropBand</li><li><a href="#obj-av-22"><code>AV22</code></a>Cfg_HeatingDeadBand</li><li><a href="#obj-av-24"><code>AV24</code></a>ReHeatDemand</li><li><a href="#obj-av-25"><code>AV25</code></a>Cfg_ReHeatPropBand</li><li><a href="#obj-av-26"><code>AV26</code></a>Cfg_ReHeatDeadBand</li><li><a href="#obj-av-32"><code>AV32</code></a>Cfg_IntegralTimeHeating</li><li><a href="#obj-av-35"><code>AV35</code></a>CoolingDemand</li><li><a href="#obj-av-36"><code>AV36</code></a>Cfg_CoolingPropBand</li><li><a href="#obj-av-37"><code>AV37</code></a>Cfg_CoolingDeadBand</li><li><a href="#obj-av-45"><code>AV45</code></a>Cfg_IntegralTimeCooling</li><li><a href="#obj-av-46"><code>AV46</code></a>Cfg_CoolingAntiCycleDelay</li><li><a href="#obj-av-50"><code>AV50</code></a>ChangeOverDemand</li><li><a href="#obj-av-51"><code>AV51</code></a>Cfg_ChangeOverPropBand</li><li><a href="#obj-av-52"><code>AV52</code></a>Cfg_ChangeOverDeadBand</li><li><a href="#obj-av-53"><code>AV53</code></a>ChangeOverSetPoint</li><li><a href="#obj-av-56"><code>AV56</code></a>Cfg_CL_HT_SwitchTimer</li><li><a href="#obj-av-58"><code>AV58</code></a>CL_HT_SwitchTimerCount</li><li><a href="#obj-av-60"><code>AV60</code></a>FanDemand</li><li><a href="#obj-av-61"><code>AV61</code></a>Cfg_FanAutoTimeOutDelay</li><li><a href="#obj-av-62"><code>AV62</code></a>Cfg_FanDampingFactor</li><li><a href="#obj-av-70"><code>AV70</code></a>ExternHumidity</li><li><a href="#obj-av-71"><code>AV71</code></a>Cfg_InternHumidityOffset</li><li><a href="#obj-av-72"><code>AV72</code></a>Cfg_ExternHumidityOffset</li><li><a href="#obj-av-73"><code>AV73</code></a>HumSetPoint</li><li><a href="#obj-av-74"><code>AV74</code></a>Cfg_HumMinSetPoint</li><li><a href="#obj-av-75"><code>AV75</code></a>Cfg_HumMaxSetPoint</li><li><a href="#obj-av-76"><code>AV76</code></a>DehumSPNoOccNSB</li><li><a href="#obj-av-77"><code>AV77</code></a>HumidifySPNoOccNSB</li><li><a href="#obj-av-78"><code>AV78</code></a>HumidifDemand</li><li><a href="#obj-av-79"><code>AV79</code></a>DehumidifyDemand</li><li><a href="#obj-av-80"><code>AV80</code></a>Cfg_HumPropBand</li><li><a href="#obj-av-81"><code>AV81</code></a>Cfg_HumDeadBand</li><li><a href="#obj-av-85"><code>AV85</code></a>Cfg_NSBOverrideDelay</li><li><a href="#obj-av-86"><code>AV86</code></a>Cfg_NoOccOverrideDelay</li><li><a href="#obj-av-87"><code>AV87</code></a>Cfg_NoOccOvCountDown</li><li><a href="#obj-av-88"><code>AV88</code></a>Cfg_OccupancyMinTime</li><li><a href="#obj-av-90"><code>AV90</code></a>Cfg_DigitalInput1Delay</li><li><a href="#obj-av-91"><code>AV91</code></a>Cfg_DigitalInput2Delay</li><li><a href="#obj-av-93"><code>AV93</code></a>Cfg_DigitalInput4Delay</li><li><a href="#obj-av-100"><code>AV100</code></a>Cfg_AnalogOutput1Min</li><li><a href="#obj-av-101"><code>AV101</code></a>Cfg_AnalogOutput1Max</li><li><a href="#obj-av-103"><code>AV103</code></a>Cfg_AnalogOutput2Min</li><li><a href="#obj-av-104"><code>AV104</code></a>Cfg_AnalogOutput2Max</li><li><a href="#obj-av-106"><code>AV106</code></a>Cfg_AnalogOutput3Min</li><li><a href="#obj-av-107"><code>AV107</code></a>Cfg_AnalogOutput3Max</li><li><a href="#obj-av-109"><code>AV109</code></a>Cfg_AnalogOutput4Min</li><li><a href="#obj-av-110"><code>AV110</code></a>Cfg_AnalogOutput4Max</li><li><a href="#obj-av-115"><code>AV115</code></a>Cfg_DigitalOutput1ClosePos</li><li><a href="#obj-av-116"><code>AV116</code></a>Cfg_DigitalOutput1OpenPos</li><li><a href="#obj-av-117"><code>AV117</code></a>Cfg_DigitalOutput1ContactDelay</li><li><a href="#obj-av-120"><code>AV120</code></a>Cfg_DigitalOutput2ClosePos</li><li><a href="#obj-av-121"><code>AV121</code></a>Cfg_DigitalOutput2OpenPos</li><li><a href="#obj-av-122"><code>AV122</code></a>Cfg_DigitalOutput2ContactDelay</li><li><a href="#obj-av-125"><code>AV125</code></a>Cfg_DigitalOutput3ClosePos</li><li><a href="#obj-av-126"><code>AV126</code></a>Cfg_DigitalOutput3OpenPos</li><li><a href="#obj-av-127"><code>AV127</code></a>Cfg_DigitalOutput3ContactDelay</li><li><a href="#obj-av-130"><code>AV130</code></a>Cfg_DigitalOutput4ClosePos</li><li><a href="#obj-av-131"><code>AV131</code></a>Cfg_DigitalOutput4OpenPos</li><li><a href="#obj-av-132"><code>AV132</code></a>Cfg_DigitalOutput4ContactDelay</li><li><a href="#obj-av-135"><code>AV135</code></a>Cfg_TO1ClosePos</li><li><a href="#obj-av-136"><code>AV136</code></a>Cfg_TO1OpenPos</li><li><a href="#obj-av-137"><code>AV137</code></a>Cfg_TO2ClosePos</li><li><a href="#obj-av-138"><code>AV138</code></a>Cfg_TO2OpenPos</li><li><a href="#obj-av-139"><code>AV139</code></a>Cfg_TO3ClosePos</li><li><a href="#obj-av-140"><code>AV140</code></a>Cfg_TO3OpenPos</li><li><a href="#obj-av-141"><code>AV141</code></a>Cfg_TO4ClosePos</li><li><a href="#obj-av-142"><code>AV142</code></a>Cfg_TO4OpenPos</li><li><a href="#obj-av-145"><code>AV145</code></a>FloatingTO1/TO2</li><li><a href="#obj-av-146"><code>AV146</code></a>Cfg_FloatingTO1/TO2Timer</li><li><a href="#obj-av-150"><code>AV150</code></a>FloatingTO3/TO4</li><li><a href="#obj-av-151"><code>AV151</code></a>Cfg_FloatingTO3/TO4Timer</li><li><a href="#obj-av-155"><code>AV155</code></a>TO1Pulsing</li><li><a href="#obj-av-156"><code>AV156</code></a>TO2Pulsing</li><li><a href="#obj-av-157"><code>AV157</code></a>TO3Pulsing</li><li><a href="#obj-av-158"><code>AV158</code></a>TO4Pulsing</li><li><a href="#obj-av-165"><code>AV165</code></a>CopyCfgStartAddress</li><li><a href="#obj-av-166"><code>AV166</code></a>CopyCfgEndAddress</li><li><a href="#obj-av-167"><code>AV167</code></a>CopyCfgResult</li><li><a href="#obj-bi-1"><code>BI1</code></a>DigitalInput1</li><li><a href="#obj-bi-2"><code>BI2</code></a>DigitalInput2</li><li><a href="#obj-bi-3"><code>BI3</code></a>DigitalInput3</li><li><a href="#obj-bi-4"><code>BI4</code></a>DigitalInput4</li><li><a href="#obj-bo-1"><code>BO1</code></a>FanContactHigh</li><li><a href="#obj-bo-2"><code>BO2</code></a>FanContactMed</li><li><a href="#obj-bo-3"><code>BO3</code></a>FanContactLow</li><li><a href="#obj-bo-4"><code>BO4</code></a>DigitalOutput1</li><li><a href="#obj-bo-5"><code>BO5</code></a>DigitalOutput2</li><li><a href="#obj-bo-6"><code>BO6</code></a>DigitalOutput3</li><li><a href="#obj-bo-7"><code>BO7</code></a>DigitalOutput4</li><li><a href="#obj-bo-8"><code>BO8</code></a>TO1OnOff</li><li><a href="#obj-bo-9"><code>BO9</code></a>TO2OnOff</li><li><a href="#obj-bo-10"><code>BO10</code></a>TO3OnOff</li><li><a href="#obj-bo-11"><code>BO11</code></a>TO4OnOff</li><li><a href="#obj-bv-1"><code>BV1</code></a>Cfg_TempUnitBACnet</li><li><a href="#obj-bv-2"><code>BV2</code></a>Cfg_TempSetPointLock</li><li><a href="#obj-bv-3"><code>BV3</code></a>Cfg_UserSysOffMode</li><li><a href="#obj-bv-4"><code>BV4</code></a>Cfg_TempUnitTstat</li><li><a href="#obj-bv-5"><code>BV5</code></a>AL_FreezeProtection</li><li><a href="#obj-bv-10"><code>BV10</code></a>Cfg_HeatingRampLock</li><li><a href="#obj-bv-11"><code>BV11</code></a>Cfg_ReHeatRampLock</li><li><a href="#obj-bv-13"><code>BV13</code></a>Cfg_CoolingRampLock</li><li><a href="#obj-bv-16"><code>BV16</code></a>AL_Condensation</li><li><a href="#obj-bv-17"><code>BV17</code></a>Cfg_ChangeOverRampLock</li><li><a href="#obj-bv-20"><code>BV20</code></a>Cfg_UserFanAutoMode</li><li><a href="#obj-bv-25"><code>BV25</code></a>Cfg_HumControlSource</li><li><a href="#obj-bv-26"><code>BV26</code></a>Cfg_HumSetPointLock</li><li><a href="#obj-bv-27"><code>BV27</code></a>Cfg_HumidifyRampLock</li><li><a href="#obj-bv-28"><code>BV28</code></a>Cfg_DehumidifyRampLock</li><li><a href="#obj-bv-30"><code>BV30</code></a>ChangeOverMode</li><li><a href="#obj-bv-35"><code>BV35</code></a>Cfg_NightorNoOccMode</li><li><a href="#obj-bv-36"><code>BV36</code></a>AL_DirtyFilter</li><li><a href="#obj-bv-37"><code>BV37</code></a>AL_FlowSwitch</li><li><a href="#obj-bv-38"><code>BV38</code></a>AL_Override</li><li><a href="#obj-bv-39"><code>BV39</code></a>AL_WindowOpened</li><li><a href="#obj-bv-40"><code>BV40</code></a>AL_DoorOpened</li><li><a href="#obj-bv-41"><code>BV41</code></a>AL_OverHeat</li><li><a href="#obj-bv-42"><code>BV42</code></a>AL_SelectorSwitchStatus</li><li><a href="#obj-bv-45"><code>BV45</code></a>Cfg_DigitalInput1Contact</li><li><a href="#obj-bv-46"><code>BV46</code></a>Cfg_DigitalInput2Contact</li><li><a href="#obj-bv-48"><code>BV48</code></a>Cfg_DigitalInput4Contact</li><li><a href="#obj-bv-50"><code>BV50</code></a>Cfg_AnalogOutput1Direction</li><li><a href="#obj-bv-51"><code>BV51</code></a>Cfg_AnalogOutput2Direction</li><li><a href="#obj-bv-52"><code>BV52</code></a>Cfg_AnalogOutput3Direction</li><li><a href="#obj-bv-53"><code>BV53</code></a>Cfg_AnalogOutput4Direction</li><li><a href="#obj-bv-60"><code>BV60</code></a>Cfg_DigitalOutput1Direction</li><li><a href="#obj-bv-61"><code>BV61</code></a>Cfg_DigitalOutput2Direction</li><li><a href="#obj-bv-62"><code>BV62</code></a>Cfg_DigitalOutput3Direction</li><li><a href="#obj-bv-63"><code>BV63</code></a>Cfg_DigitalOutput4Direction</li><li><a href="#obj-bv-70"><code>BV70</code></a>Cfg_TO1Direction</li><li><a href="#obj-bv-71"><code>BV71</code></a>Cfg_TO2Direction</li><li><a href="#obj-bv-72"><code>BV72</code></a>Cfg_TO3Direction</li><li><a href="#obj-bv-73"><code>BV73</code></a>Cfg_TO4Direction</li><li><a href="#obj-bv-74"><code>BV74</code></a>Cfg_FloatingTO1/TO2Direction</li><li><a href="#obj-bv-75"><code>BV75</code></a>Cfg_FloatingTO3/TO4Direction</li><li><a href="#obj-bv-85"><code>BV85</code></a>Cfg_ServiceDisplayAddress</li><li><a href="#obj-bv-86"><code>BV86</code></a>Cfg_KeyPadUpperLeftLock</li><li><a href="#obj-bv-87"><code>BV87</code></a>Cfg_KeyPadBottomLeftLock</li><li><a href="#obj-bv-88"><code>BV88</code></a>Cfg_KeyPadArrowsLock</li><li><a href="#obj-bv-89"><code>BV89</code></a>Cfg_ProgramModeLock</li><li><a href="#obj-bv-90"><code>BV90</code></a>CopyCfgExecute</li><li><a href="#obj-bv-91"><code>BV91</code></a>Cfg_ActivateSchedule</li><li><a href="#obj-mv-1"><code>MV1</code></a>SystemMode</li><li><a href="#obj-mv-2"><code>MV2</code></a>UserFanSpeedSelect</li><li><a href="#obj-mv-5"><code>MV5</code></a>HumControlMode</li><li><a href="#obj-mv-10"><code>MV10</code></a>Cfg_ChangeOverControlMode</li><li><a href="#obj-mv-13"><code>MV13</code></a>NsbOccCommand</li><li><a href="#obj-mv-14"><code>MV14</code></a>OccupancyStatus</li><li><a href="#obj-mv-15"><code>MV15</code></a>NightSetBackStatus</li><li><a href="#obj-mv-20"><code>MV20</code></a>Cfg_Sequence Select</li><li><a href="#obj-mv-21"><code>MV21</code></a>Cfg_TempControlSource</li><li><a href="#obj-mv-25"><code>MV25</code></a>Cfg_FanOperationType</li><li><a href="#obj-mv-26"><code>MV26</code></a>Cfg_FanModeNoOccNight</li><li><a href="#obj-mv-36"><code>MV36</code></a>Cfg_ChangeOverInputSignal</li><li><a href="#obj-mv-38"><code>MV38</code></a>Cfg_AI3Extern Temp Type</li><li><a href="#obj-mv-39"><code>MV39</code></a>Cfg_ExternHumidityInput</li><li><a href="#obj-mv-45"><code>MV45</code></a>Cfg_NsbOccContact</li><li><a href="#obj-mv-46"><code>MV46</code></a>Cfg_DigitalInput1Type</li><li><a href="#obj-mv-47"><code>MV47</code></a>Cfg_DigitalInput2Type</li><li><a href="#obj-mv-49"><code>MV49</code></a>Cfg_DigitalInput4Type</li><li><a href="#obj-mv-55"><code>MV55</code></a>Cfg_AnalogOutput1Ramp</li><li><a href="#obj-mv-57"><code>MV57</code></a>Cfg_AnaloguOtput2Ramp</li><li><a href="#obj-mv-59"><code>MV59</code></a>Cfg_AnalogOutput3Ramp</li><li><a href="#obj-mv-61"><code>MV61</code></a>Cfg_AnalogOutput4Ramp</li><li><a href="#obj-mv-70"><code>MV70</code></a>Cfg_DigitalOutput1Ramp</li><li><a href="#obj-mv-71"><code>MV71</code></a>Cfg_DigitalOutput2Ramp</li><li><a href="#obj-mv-72"><code>MV72</code></a>Cfg_DigitalOutput3Ramp</li><li><a href="#obj-mv-73"><code>MV73</code></a>Cfg_DigitalOutput4Ramp</li><li><a href="#obj-mv-80"><code>MV80</code></a>Cfg_TO1Ramp</li><li><a href="#obj-mv-81"><code>MV81</code></a>Cfg_TO1SignalType</li><li><a href="#obj-mv-82"><code>MV82</code></a>Cfg_TO2Ramp</li><li><a href="#obj-mv-83"><code>MV83</code></a>Cfg_TO2SignalType</li><li><a href="#obj-mv-84"><code>MV84</code></a>Cfg_TO3Ramp</li><li><a href="#obj-mv-85"><code>MV85</code></a>Cfg_TO3SignalType</li><li><a href="#obj-mv-86"><code>MV86</code></a>Cfg_TO4Ramp</li><li><a href="#obj-mv-87"><code>MV87</code></a>Cfg_TO4SignalType</li><li><a href="#obj-mv-95"><code>MV95</code></a>Cfg_DisplayInfo</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object availability varies by model (0, 2 or 4 relays).</li><li>Multistate state lists depend on other configuration objects.</li><li>This guide revision dates from 2016; check Neptronic for newer firmware tables.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the EFCB-OE1 Series Fan Coil Controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Neptronic EFCB-OE1 Series Fan Coil Controller</h2><div class="faq"><details open><summary>How many BACnet points does the Neptronic EFCB-OE1 Series Fan Coil Controller have?</summary><p>This list has 200 BACnet objects: 8 analog inputs, 4 analog outputs, 90 analog values, 4 binary inputs, 11 binary outputs, 48 binary values, 35 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Neptronic EFCB-OE1 Series Fan Coil Controller BACnet points are writable?</summary><p>168 of the 200 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Neptronic EFCB-OE1 Series Fan Coil Controller BACnet documentation?</summary><p>The source is Fan Coil Controller EFCB-OE1 Series BACnet Communication Module User Guide (EFCB-OE1-BACnet Guide-EUA-160318), revision 2016-03-18, published free by Neptronic at https://www.neptronic.com/controls/PDF/EFC/BACnetModbus/EFCB-OE1-BACnet%20Guide-EUA-160318.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Neptronic EFCB-OE1 Series Fan Coil Controller?</summary><p>Start with MV 13 NsbOccCommand (BMS occupancy / night setback / off command); MV 1 SystemMode (Auto/fan/heat/cool/off mode); AV 9 TempSetPoint (Occupied/day zone setpoint); MV 2 UserFanSpeedSelect (Fan speed (auto/low/medium/high)); MV 21 Cfg_TempControlSource (Select network, internal or external temperature); AV 1 ControlTemp (Control temp; BMS writes it when the source is Network); MV 14 OccupancyStatus (Actual occupancy state); AV 20 HeatingDemand (Heating ramp demand, %); AV 35 CoolingDemand (Cooling ramp demand, %).</p></details><details><summary>How do I enable BMS control of the Neptronic EFCB-OE1 Series Fan Coil Controller?</summary><p>Occupancy and off are commanded with MSV.13 NsbOccCommand (Locally, Off, Occupancy/Day, No Occupancy/Night). Mode is written to MSV.1 SystemMode; whether Off is allowed depends on BV.3. Changeover can be forced by the BMS via MSV.10.</p></details><details><summary>Does the Neptronic EFCB-OE1 Series Fan Coil Controller need a BACnet heartbeat or have a communication timeout?</summary><p>AV.2 Cfg_NetworkTimeOut (0-60 min): if MSV.21 is Network/Remote and no temperature has been written within this time, the EFC goes to Off and AV.1 shows 999°C in fault. Setting 0 makes AV.1 fall back to the AV.9 setpoint value.</p></details><details><summary>Can the BMS supply sensor values to the Neptronic EFCB-OE1 Series Fan Coil Controller?</summary><p>Set MSV.21 Cfg_TempControlSource to Network (Net); AV.1 ControlTemp then becomes writable and must be refreshed by the BMS within AV.2.</p></details><details><summary>How do I check these points on the real EFCB-OE1 Series Fan Coil Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Neptronic BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/neptronic/arob-room-iaq-controller" data-row><span class="k">Room / indoor air quality controller (temperature, humidity, CO2, VOC)</span><h3>Neptronic AROB universal room / IAQ controller</h3><p>Neptronic AROB room controllers measuring temperature, humidity, CO2 and VOC, with 2 analog and 2 binary outputs.</p><div class="meta">166 objects &middot; 129 writable &middot; AROB-BACnet Guide_170920</div><span class="sr-only"> Also known as: AROB, AROB24, Neptronic AROB, IAQ controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Make-up air unit (electric heat)</span><h3>Neptronic CMU Compact Make-up Air Unit</h3><p>Neptronic CMU compact make-up air units with electric heating, EC fan, damper and optional exhaust fan outputs.</p><div class="meta">130 objects &middot; 76 writable &middot; CMU-BACnet Guide-211201</div><span class="sr-only"> Also known as: CMU, Neptronic CMU</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/efcb-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>Neptronic EFCB Series Fan Coil Controller</h3><p>Neptronic EFCB fan coil controllers (24, 120 or 240 Vac, 2 or 4 relays) for 2-pipe and 4-pipe fan coils with TFL/TDF room sensors.</p><div class="meta">229 objects &middot; 190 writable &middot; EFCB-BACnet Guide-EUA-200720</div><span class="sr-only"> Also known as: EFCB, EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14N Series VAV Controller</h3><p>Neptronic EVCB14N networkable VAV controllers with integrated damper actuator, pressure-independent or pressure-dependent, with 0-4 triac outputs.</p><div class="meta">176 objects &middot; 141 writable &middot; EVCB14N-V508-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14N, EVCB14NIT0S, EVCB14NIT2S, EVCB14NIT4S, EVCB14NDT4S, EVCB14NIT0SF, EVCB14NIT4SF</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14nxt4x-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14NxT4X VAV Controller (external motor)</h3><p>Neptronic EVCB14N VAV controllers with four triac outputs that drive an external damper motor, pressure independent (IT4X) or dependent (DT4X).</p><div class="meta">174 objects &middot; 140 writable &middot; EVCB14NxT4X-V506-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14NxT4X, EVCB14NIT4X, EVCB14NDT4X</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb44n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB44N Series VAV Controller</h3><p>Neptronic EVCB44N VAV controllers without triac outputs, pressure independent (IT0S) or pressure dependent (DT0S).</p><div class="meta">122 objects &middot; 94 writable &middot; EVCB44NxS-V5.10-BACnet Guide-251121</div><span class="sr-only"> Also known as: EVCB44N, EVCB44NIT0S, EVCB44NDT0S</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Dual duct VAV terminal controller</span><h3>Neptronic EVCBM Dual Duct VAV Controller</h3><p>Neptronic EVCBM master controller used on dual duct terminals, with a second (slave) airflow channel for the other duct.</p><div class="meta">136 objects &middot; 109 writable &middot; EVCBM Dual Duct-V500-BACnet Guide-EUA-180927</div><span class="sr-only"> Also known as: EVCBM, EVCBM Dual Duct, EVCB dual duct</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller" data-row><span class="k">Electric duct heater / terminal reheat controller</span><h3>Neptronic HECB electric duct heater controller</h3><p>Neptronic electric duct heaters fitted with the HECB intelligent controller (staged and SSR, with optional EAS airflow sensing).</p><div class="meta">209 objects &middot; 114 writable &middot; HECB Controller - BACnet User Guide -240311</div><span class="sr-only"> Also known as: HECB, HEC, Neptronic HECB, electric duct heater controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sk300-ske-legacy" data-row><span class="k">Electric steam humidifier</span><h3>Neptronic SK300 / SKE (legacy) Steam Humidifier with NEPIC BACnet module</h3><p>Legacy Neptronic SK300 and SKE electric steam humidifiers fitted with the NEPIC BACnet MS/TP communication module.</p><div class="meta">83 objects &middot; 61 writable &middot; SK300-BACNET</div><span class="sr-only"> Also known as: SK300, SKE, Neptronic SK300, Neptronic SKE, NEPIC, SK300-BACNET, SKE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skdesc-xb" data-row><span class="k">Steam humidifier valve controller</span><h3>Neptronic SKDESC-xB</h3><p>Neptronic SKDESC-xB electronic controllers for steam-to-steam / direct steam injection humidifier valves (ESCJx jacketed, ESCMx models).</p><div class="meta">87 objects &middot; 30 writable &middot; SKDESCXB-BACnet-250905-EUA</div><span class="sr-only"> Also known as: SKDESC, SKDESCxB, ESCJx, ESCMx, Electronic Steam Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/ske4" data-row><span class="k">Electric steam humidifier</span><h3>Neptronic SKE4</h3><p>Neptronic SKE4 electric (heating element) steam humidifiers, indoor and outdoor versions.</p><div class="meta">187 objects &middot; 131 writable &middot; SKE4-BACnet Guide-230616 (V2.07)</div><span class="sr-only"> Also known as: SKE4 electric steam humidifier, SKE4-N, SKE4-E, SKE4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg-legacy" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG (legacy, pre-SKG4) gas-fired humidifier with NEPICSKG BACnet module</h3><p>Older Neptronic SKG gas-fired steam humidifiers (before the SKG4) with the NEPICSKG BACnet MS/TP module, one to four tanks.</p><div class="meta">199 objects &middot; 115 writable &middot; SKG-BACNET</div><span class="sr-only"> Also known as: SKG, SKG3, Neptronic SKG, NEPICSKG, SKG-BACNET, SKG gas fired humidifier</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg4" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG4</h3><p>Neptronic SKG4 gas-fired steam humidifiers with up to four humidifier modules.</p><div class="meta">303 objects &middot; 175 writable &middot; SKG4-BACnet Guide-250609 (V2.06)</div><span class="sr-only"> Also known as: SKG4 gas fired humidifier, SKG4-N, SKG4-E, SKG4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-ezc-zone" data-row><span class="k">High-pressure atomising humidifier zone controller</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH EZC zone controller</h3><p>EZC zone controllers of older Neptronic SKH high pressure atomising humidifiers, before the SKH4; each zone is its own BACnet device.</p><div class="meta">121 objects &middot; 84 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH EZC, EZC, Neptronic SKH zone controller, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-pump-station" data-row><span class="k">High-pressure atomising humidifier</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH pump station</h3><p>The SKH pump station (master board) of older Neptronic SKH high pressure atomising humidifiers, before the SKH4.</p><div class="meta">68 objects &middot; 20 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH, Neptronic SKH, SKH high pressure atomiser, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh4" data-row><span class="k">High-pressure atomizing humidifier / cooler</span><h3>Neptronic SKH4</h3><p>Neptronic SKH4 high-pressure water atomizing humidifiers and evaporative coolers with up to six zones (A-F).</p><div class="meta">325 objects &middot; 238 writable &middot; SKH4-BACnet Guide-240126 (V1.00)</div><span class="sr-only"> Also known as: SKH4 high-pressure atomizer, SKH4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skro" data-row><span class="k">Reverse osmosis water treatment unit</span><h3>Neptronic SKRO</h3><p>Neptronic SKRO reverse osmosis water treatment units feeding humidifiers.</p><div class="meta">87 objects &middot; 50 writable &middot; SKRO-BACnet Guide-250913 (V1.0)</div><span class="sr-only"> Also known as: SKRO reverse osmosis, SKRO BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sks4" data-row><span class="k">Steam-to-steam humidifier</span><h3>Neptronic SKS4</h3><p>Neptronic SKS4 steam-to-steam (boiler steam heated) humidifiers.</p><div class="meta">180 objects &middot; 122 writable &middot; SKS4-BACnet Guide-220509 (V2.03)</div><span class="sr-only"> Also known as: SKS4 steam to steam humidifier, SKS4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skv" data-row><span class="k">Evaporative humidifier</span><h3>Neptronic SKV</h3><p>Neptronic SKV evaporative (media) humidifiers with up to four modules.</p><div class="meta">277 objects &middot; 242 writable</div><span class="sr-only"> Also known as: SKV evaporative humidifier, SKV BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skvf" data-row><span class="k">Evaporative cooler / humidifier</span><h3>Neptronic SKVF</h3><p>Neptronic SKVF series evaporative coolers (also used for humidification).</p><div class="meta">201 objects &middot; 151 writable &middot; SKVF-BACnet Guide (v1.08)-250212</div><span class="sr-only"> Also known as: SKVF evaporative cooler, SKVF Series, SKVF BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tfxb-thermostat" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TFxB Series Thermostat Controller</h3><p>Neptronic TFxB24 communicating thermostats for 2-pipe and 4-pipe fan coils and zone heating/cooling, including the humidity (TFHB) and OE variants.</p><div class="meta">73 objects &middot; 57 writable &middot; TFxB24-Bacnet-121026-EUA</div><span class="sr-only"> Also known as: TFCB24F3XYZ1, TFCB24F3XY2, TFHB24F3XYZ1, TFHB24F3XYZ2, TFCB24P3-OE1, TFHB24P3-OE1, TFHB24P3-OE2, TFxB24</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/trob24-thermostat" data-row><span class="k">Zone thermostat controller (VAV / fan coil)</span><h3>Neptronic TROB24 thermostat controller</h3><p>Neptronic TROB24 communicating thermostats with universal inputs, analog outputs and triac (on/off, pulsing or floating) outputs.</p><div class="meta">90 objects &middot; 75 writable &middot; TROB24-BACnet-211026-EUL</div><span class="sr-only"> Also known as: TROB24, TROB, TROB24T4, Neptronic TROB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tsub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TSUB universal wall-mount controller</h3><p>Neptronic TSUB universal wall-mount controllers for fan coils, heat pumps and zone heating/cooling.</p><div class="meta">220 objects &middot; 184 writable &middot; TSUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TSUB, TSUB24, Neptronic TSUB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuxb24c6x2-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUCB / TUHB universal controller (TUxB24C6X2)</h3><p>Neptronic TUCB (cooling/heating) and TUHB (with humidity) universal room controllers, model TUxB24C6X2.</p><div class="meta">183 objects &middot; 153 writable &middot; TUXB24C6X2-BACnet Guide-190904</div><span class="sr-only"> Also known as: TUCB, TUHB, TUxB24C6X2, TUCB24C6X2, TUHB24C6X2</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUUB universal wall-mount controller</h3><p>Neptronic TUUB universal wall-mount controllers for fan coils, heat pumps, VFDs and zone heating/cooling.</p><div class="meta">276 objects &middot; 232 writable &middot; TUUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TUUB, TUUB24, Neptronic TUUB</span></a></li></ul>
<p class="updated">Source: <a href="https://www.neptronic.com/controls/PDF/EFC/BACnetModbus/EFCB-OE1-BACnet%20Guide-EUA-160318.pdf" rel="nofollow noopener" target="_blank">Fan Coil Controller EFCB-OE1 Series BACnet Communication Module User Guide &middot; EFCB-OE1-BACnet Guide-EUA-160318 &middot; rev. 2016-03-18</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
