<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic HECB electric duct heater BACnet Points List</title>
<meta name="description" content="Neptronic HECB electric duct heater controller BACnet points list: 209 objects by ID and name (e.g. BV 1 = SystemMode), 114 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Neptronic HECB electric duct heater BACnet Points List">
<meta property="og:description" content="Neptronic HECB electric duct heater controller BACnet points list: 209 objects by ID and name (e.g. BV 1 = SystemMode), 114 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic HECB electric duct heater BACnet Points List">
<meta name="twitter:description" content="Neptronic HECB electric duct heater controller BACnet points list: 209 objects by ID and name (e.g. BV 1 = SystemMode), 114 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller",
   "name": "Neptronic HECB electric duct heater BACnet Points List",
   "description": "Neptronic HECB electric duct heater controller BACnet points list: 209 objects by ID and name (e.g. BV 1 = SystemMode), 114 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller#dataset",
   "name": "Neptronic HECB electric duct heater controller BACnet Points List",
   "description": "The HECB controller runs Neptronic electric duct heaters and connects to BACnet MS/TP. The user guide lists 209 objects: system mode and occupancy, network setpoint and temperature inputs, demand and power limit, heat output and measured power, stage outputs, temperature limits, airflow status, cutout alarms and PID/configuration objects. Neptronic HECB electric duct heater controller BACnet points list: 209 objects by ID and name (e.g. BV 1 = SystemMode), 114 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller",
   "keywords": [
    "Neptronic HECB electric duct heater controller BACnet Points List",
    "Neptronic HECB electric duct heater controller BACnet objects",
    "Neptronic BACnet",
    "HECB BACnet points list",
    "HEC BACnet points list",
    "Neptronic HECB BACnet points list",
    "electric duct heater controller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "HECB Controller - BACnet User Guide",
    "url": "https://www.neptronic.com/Heaters/pdf/2024/HECB%20Controller%20-%20BACnet%20User%20Guide%20-240311.pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Neptronic HECB electric duct heater controller",
    "brand": {
     "@type": "Brand",
     "name": "Neptronic"
    },
    "category": "Electric duct heater / terminal reheat controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Neptronic HECB electric duct heater controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 209 BACnet objects: 30 analog inputs, 1 analog output, 100 analog values, 3 binary inputs, 1 binary output, 63 binary values, 2 files, 1 schedule, 7 multi-state values, 1 other. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Neptronic HECB electric duct heater controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "114 of the 209 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic HECB electric duct heater controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is HECB Controller - BACnet User Guide (HECB Controller - BACnet User Guide -240311), revision 2024-03-11, published free by Neptronic at https://www.neptronic.com/Heaters/pdf/2024/HECB%20Controller%20-%20BACnet%20User%20Guide%20-240311.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Neptronic HECB electric duct heater controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 SystemMode (Heat or off); MV 2 Occupancy (Occupied, unoccupied or vacant setpoint); AV 1 SystemDemand (Heating demand, 0-100 % (Network control mode)); AV 12 NetworkSetpoint (Setpoint from the BMS (MSV.102 = Network)); AV 8 PowerDemandLimitInput (Maximum output limit, %); AV 14 NetworkTemp (Temperature from the BMS (MSV.101 = Network)); AV 3 HeatOutput (Actual heat output, % of capacity); MV 1 AirFlowStatus (EAS airflow: no heat, no flow, low, regular); BV 30 AL_GlobalAlarmMask (Any alarm active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Neptronic HECB electric duct heater controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV.1 SystemMode switches the heater between Heat and Off. MSV.101 and MSV.102 select where the control temperature and setpoint come from."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Neptronic HECB electric duct heater controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "When the setpoint and/or temperature source is Network, AV.105 Cfg_NetworkTimeout (1-15 min) is the time without BMS communication before the controller raises an alarm and turns the system off; AV.15 NetworkDowncounter shows the countdown, so keep writing the network values."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Neptronic HECB electric duct heater controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV.14 NetworkTemp (with MSV.101 = Network Temp) and AV.12 NetworkSetpoint (with MSV.102 = Network setpoint) take BMS values in internal control mode."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real HECB electric duct heater controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "HECB electric duct heater controller",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/neptronic/">Neptronic</a></li><li aria-current="page">HECB electric duct heater controller</li></ol>
<p class="eyebrow">Electric duct heater / terminal reheat controller &middot; BACnet points list</p><h1><span class="mfr">Neptronic</span> HECB electric duct heater controller BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The HECB controller runs Neptronic electric duct heaters and connects to BACnet MS/TP. The user guide lists 209 objects: system mode and occupancy, network setpoint and temperature inputs, demand and power limit, heat output and measured power, stage outputs, temperature limits, airflow status, cutout alarms and PID/configuration objects.</p>
<p>This page lists <strong>209 BACnet objects</strong> for the Neptronic HECB electric duct heater controller &mdash; 114 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Neptronic&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>HECB electric duct heater controller</dd></div><div><dt>Equipment</dt><dd>Electric duct heater / terminal reheat controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>209 (114 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>153000 + MAC address</dd></div><div><dt>Also known as</dt><dd>HECB, HEC, Neptronic HECB, electric duct heater controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/Heaters/pdf/2024/HECB%20Controller%20-%20BACnet%20User%20Guide%20-240311.pdf" rel="nofollow noopener" target="_blank">HECB Controller - BACnet User Guide &middot; HECB Controller - BACnet User Guide -240311 &middot; rev. 2024-03-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller.csv" rel="nofollow" download>Download CSV <small>209 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.neptronic.com/Heaters/pdf/2024/HECB%20Controller%20-%20BACnet%20User%20Guide%20-240311.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=neptronic/hecb-electric-duct-heater-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Neptronic&rsquo;s current documentation and the live
device before use. Not official Neptronic information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Neptronic HECB electric duct heater controller</h2>
<div class="answer"><b>Integration in brief</b><p>Set BV.1 SystemMode to Heat and MSV.2 Occupancy, then either write AV.1 SystemDemand (Network control mode) or, in internal control, AV.12 NetworkSetpoint with MSV.102 = Network setpoint and AV.14 NetworkTemp with MSV.101 = Network Temp. Read AV.3 HeatOutput, MSV.1 AirFlowStatus and BV.30 AL_GlobalAlarmMask.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">SystemMode</td><td>Heat or off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">Occupancy</td><td>Occupied, unoccupied or vacant setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">SystemDemand</td><td>Heating demand, 0-100 % (Network control mode)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">NetworkSetpoint</td><td>Setpoint from the BMS (MSV.102 = Network)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">PowerDemandLimitInput</td><td>Maximum output limit, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-14">AV 14</a></td><td class="n">NetworkTemp</td><td>Temperature from the BMS (MSV.101 = Network)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">HeatOutput</td><td>Actual heat output, % of capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">AirFlowStatus</td><td>EAS airflow: no heat, no flow, low, regular</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-30">BV 30</a></td><td class="n">AL_GlobalAlarmMask</td><td>Any alarm active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV.1 SystemMode switches the heater between Heat and Off. MSV.101 and MSV.102 select where the control temperature and setpoint come from.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>When the setpoint and/or temperature source is Network, AV.105 Cfg_NetworkTimeout (1-15 min) is the time without BMS communication before the controller raises an alarm and turns the system off; AV.15 NetworkDowncounter shows the countdown, so keep writing the network values.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV.14 NetworkTemp (with MSV.101 = Network Temp) and AV.12 NetworkSetpoint (with MSV.102 = Network setpoint) take BMS values in internal control mode.</p></div></div>
<h3>Watch out for</h3><ul class="notes"><li>Some objects exist only in certain control modes or with EAS sensors / current transducers fitted.</li></ul>
</section>
<h2 id="points">Neptronic HECB electric duct heater controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">209 of 209 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>30</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>1</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>100</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>3</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>1</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>63</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>7</b></button></span><span class="tg"><button type="button" class="tgl" data-g="FILE SCH Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>2</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>209</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>95</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>114</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (97)</option><option value="°F/°C">°F/°C (37)</option><option value="s">s (29)</option><option value="°C">°C (21)</option><option value="%">% (10)</option><option value="mV">mV (9)</option><option value="ms">ms (3)</option><option value="min">min (2)</option><option value="%RH">%RH (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>74</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Neptronic HECB electric duct heater controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="mV" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">AnalogInput</td><td class="d">Voltage measured at the analog input</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°F/°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">InputTemp/ExternalTemp</td><td class="d">Temperature measured by room sensor or duct sensor</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F/°C" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">HeaterSensor1Temp</td><td class="d">Temperature measured by EAS heater sensor 1</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°F/°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">HeaterSensor2Temp</td><td class="d">Temperature measured by EAS heater sensor 2</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="°F/°C" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">SSRTemp</td><td class="d">Temperature measured on the solid-state relay</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="°F/°C" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">SupplyTemp</td><td class="d">Temperature measured by the duct sensor connected to TS5 input of HEC</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="°F/°C" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">ReturnTemp</td><td class="d">Temperature measured by the duct sensor connected to TS4 input of HEC</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="°F/°C" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">OnBoardSetpoint</td><td class="d">Setpoint value from the control board&#x27;s potentiometer</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="°F/°C" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">BoardTemp</td><td class="d">Temperature of printed circuit board</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="°F/°C" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">TRLTemp</td><td class="d">Room temperature measured by TRL.</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Phase1current</td><td class="d">Phase 1 current value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Phase2current</td><td class="d">Phase 2 current value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Phase3current</td><td class="d">Phase 3 current value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">LineFrequency</td><td class="d">Reading of line frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="%" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">TRLRH</td><td class="d">Humidity measure by TRL</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="200" data-acc="R" data-u="ms" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">AI_TpmDuty</td><td class="d">Time pulse modulation duty cycle of analog input</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">PneumaticPressure</td><td class="d">Pneumatic pressure measured by the external sensor (input signal)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="202" data-acc="R" data-u="ms" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">DI_TpmDuty</td><td class="d">Time pulse modulation duty cycle of digital input</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="1" data-acc="W" data-u="%" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SystemDemand</td><td class="d">Actual heating demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="2" data-acc="R" data-u="ms" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">TPMStageOutput</td><td class="d">Current Time Pulse Modulated stage output duty cycle in percent</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="3" data-acc="R" data-u="%" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">HeatOutput</td><td class="d">Actual heat output in % of full capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">HeatNominalPower</td><td class="d">Theoretic demand in kW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">HeatMeasuredPower</td><td class="d">Actual measured power in kW using phase transducers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="6" data-acc="R" data-u="°F/°C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">HeaterDeltaTemp</td><td class="d">Difference between EAS temperature sensors (AI.3 + AI.4)</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="7" data-acc="R" data-u="°F/°C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">DuctDeltaTemp</td><td class="d">Difference between Supply and Discharge temperature sensors (TS4 and TS5)</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="8" data-acc="W" data-u="%" data-min="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">PowerDemandLimitInput</td><td class="d">Programmable maximum system output limit in percent of total capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="9" data-acc="W" data-u="°F/°C" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">UnoccupiedSetpoint</td><td class="d">Setpoint value used during no occupancy</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="10" data-acc="W" data-u="°F/°C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">VacantSetpoint</td><td class="d">Setpoint used during vacant mode</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">TRLSetpoint</td><td class="d">Setpoint value from the TRL</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="12" data-acc="W" data-u="°F/°C" data-min="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">NetworkSetpoint</td><td class="d">Setpoint value coming from network BMS. Available only when MSV.100 = Internal</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="13" data-acc="W" data-u="°F/°C" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">ReturnTempShutdownSetpoint</td><td class="d">The system turns the unit off when temperature read by the Inlet</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="14" data-acc="W" data-u="°F/°C" data-min="1" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">NetworkTemp</td><td class="d">Temperature value coming from network BMS. Available only when MSV.100 = Internal</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="15" data-acc="R" data-u="s" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">NetworkDowncounter</td><td class="d">Countdown of Network timeout</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">EnergyAuditResult</td><td class="d">Result of average kWh (see AV.106)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="100" data-acc="W" data-u="°F/°C" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Cfg_ProportionalBand</td><td class="d">PID controller proportional band value</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="101" data-acc="W" data-u="s" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Cfg_IntegralTime</td><td class="d">PID controller integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="102" data-acc="W" data-u="s" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Cfg_DifferentialTime</td><td class="d">PID controller derivative time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="103" data-acc="W" data-u="°F/°C" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Cfg_TRLSetpointMin</td><td class="d">Minimum programmable setpoint value</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="104" data-acc="W" data-u="°F/°C" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Cfg_TRLSetpointMax</td><td class="d">Maximum programmable setpoint value</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="105" data-acc="W" data-u="min" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Cfg_NetworkTimeout</td><td class="d">Network timeout before alarm and shutdown, minutes</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="106" data-acc="W" data-u="min" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Cfg_EnergyAuditPeriod</td><td class="d">Defines rolling average used to calculate average kWh value</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="107" data-acc="W" data-u="s" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Cfg_FanOnDelay</td><td class="d">Delay value to turn on the fan in seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="108" data-acc="W" data-u="s" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Cfg_FanOffDelay</td><td class="d">Delay value to turn off the fan in seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="300" data-acc="W" data-u="%" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">Cfg_HeatOutputRamp</td><td class="d">Heat ramp output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="301" data-acc="W" data-u="°F/°C" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">Cfg_DuctTempSetpoint</td><td class="d">Duct temperature setpoint</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="302" data-acc="W" data-u="°F/°C" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">Cfg_DuctTempCutout</td><td class="d">Duct temperature cutout</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="303" data-acc="W" data-u="°F/°C" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Cfg_DuctTempPropBand</td><td class="d">PID controller proportional band value for duct temperature</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="304" data-acc="W" data-u="s" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Cfg_DuctTempIntegralTime</td><td class="d">PID controller integral time for duct temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="305" data-acc="W" data-u="s" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">Cfg_DuctTempDerivativeTime</td><td class="d">PID controller derivative time for duct temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="306" data-acc="W" data-u="%" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">Cfg_PowerAlarmThreshold</td><td class="d">The % error between the nominal (AV.4) and measured (AV.5) power</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="307" data-acc="W" data-u="s" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Cfg_StageOnDelay</td><td class="d">Delay value to turn on a stage in seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="308" data-acc="W" data-u="s" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Cfg_StageOffDelay</td><td class="d">Delay value to turn off a stage in seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="309" data-acc="W" data-u="" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">Cfg_PneumaticSignalMin</td><td class="d">Pneumatic signal minimum value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="310" data-acc="W" data-u="" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">Cfg_PneumaticSignalMax</td><td class="d">Pneumatic signal maximum value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="311" data-acc="W" data-u="°C" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Cfg_InputTempOffset</td><td class="d">Input temperature offset calibration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="312" data-acc="W" data-u="°C" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">Cfg_HeaterSensor1TempOffset</td><td class="d">Heater sensor 1(EAS) temperature offset calibration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="313" data-acc="W" data-u="°C" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">Cfg_HeaterSensor2TempOffset</td><td class="d">Heater sensor 3(EAS) temperature offset calibration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="314" data-acc="W" data-u="°C" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Cfg_SSR TempOffset</td><td class="d">SSR temperature offset calibration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="315" data-acc="W" data-u="°C" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Cfg_SupplyTempOffset</td><td class="d">Discharge sensor (TS5) temperature offset calibration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="316" data-acc="W" data-u="°C" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">Cfg_ReturnTempOffset</td><td class="d">Supply sensor (TS4) temperature offset calibration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="317" data-acc="W" data-u="°C" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">Cfg_BoardTempOffset</td><td class="d">PCB temperature offset calibration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="318" data-acc="W" data-u="°C" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">Cfg_TRLRoomTempOffset</td><td class="d">TRL thermostat internal temperature offset calibration</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="319" data-acc="W" data-u="%RH" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">Cfg_TRLRoomRHOffset</td><td class="d">TRL thermostat internal humidity offset calibration</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="63" data-i="1" data-acc="W" data-u="mV" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">FeedbackVoltage</td><td class="d">Voltage output read at pin 7</td><td class="u">mV</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="64" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">FanOutput</td><td class="d">Fan output status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">ThermalCutout</td><td class="d">Status is On when Thermal Input = opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Close</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">AirflowCutout</td><td class="d">Status is On when no air flow (AirFlowInput = opened)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Close</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">InterlockCutout</td><td class="d">Status is On when Interlock Input = opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Close</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SystemMode</td><td class="d">Actual system mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Heat, 1=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Stage1Output</td><td class="d">Stage 1 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Stage2Output</td><td class="d">Stage 2 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Stage3Output</td><td class="d">Stage 3 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Stage4Output</td><td class="d">Stage 4 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Stage5Output</td><td class="d">Stage 5 output Number of stages depends on internal configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Stage6Output</td><td class="d">Stage 6 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Stage7Output</td><td class="d">Stage 7 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Stage8Output</td><td class="d">Stage 8 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Stage9Output</td><td class="d">Stage 9 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Stage10Output</td><td class="d">Stage 10 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Stage11Output</td><td class="d">Stage 11 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Stage12Output</td><td class="d">Stage 12 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">LimitedByHeaterTemp</td><td class="d">Power output limited by temperature inside heater enclosure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">LimitedBySSRTemp</td><td class="d">Power output limited by SSR temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">LimitedByBoardTemp</td><td class="d">Power output limited by PCB temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">LimitedByDuctTemp</td><td class="d">Power output limited by duct discharge temperature (TS5 input)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">LimitedByChangoverTemp</td><td class="d">Power output limited by changeover temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="30" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">AL_GlobalAlarmMask</td><td class="d">Active as soon as one or more alarms are present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">AL_ThermalCutout</td><td class="d">Thermal cutout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">AL_AirflowCutout</td><td class="d">Air flow cutout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">AL_InterlockCutout</td><td class="d">Interlock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">AL_HeaterTempCutout</td><td class="d">Heater temperature cutout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">AL_BoardTempCutout</td><td class="d">Board temperature cutout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">AL_SSRTempCutout</td><td class="d">SSR temperature cutout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">AL_TRLSensorFailure</td><td class="d">TRL thermostat temperature sensor failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">AL_TRLTimeout</td><td class="d">Alarm in case of a TRL time- out (no communication)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On (I) = Displayed but not used</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">AL_NetworkTimeout</td><td class="d">Alarm if network does not respond (no communication)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On (I) = Displayed but not used</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">AL_MeasuredPowerTooHigh</td><td class="d">Measured powered is above target value (as per design)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">AL_MeasuredPowerTooLow</td><td class="d">Measured powered is below target value (as per design)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">AL_AirFlowNotDetected</td><td class="d">Alarm if no air flow is detected by air flow sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">AL_InvalidConfguration</td><td class="d">Invalid configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">Cfg_InletTempShutdown</td><td class="d">When on, the system turns the unit off whenever the temperature read</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">Cfg_NetworkTempUnits</td><td class="d">Available temperature units when viewed via BACnet</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Celsius, 1=Fahrenheit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">Cfg_NetworkcontrolOverride</td><td class="d">Overrides DIP switch value to force network control mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="103" data-acc="W" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">Cfg_TRLTempUnits</td><td class="d">Available temperature units when viewed via TRL Thermostat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Celsius, 1=Fahrenheit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">Cfg_TRLSetpointLock</td><td class="d">If ON, setpoint cannot be modified via TRL thermostat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">Cfg_TRLSystemStatusLock</td><td class="d">When on, the heater can&#x27;t be switched on/off locally</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">Cfg_DuctSafety</td><td class="d">Duct safety</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">Cfg_AutoPID</td><td class="d">Automatic PID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">Cfg_TRLDisplayTime</td><td class="d">Display time on TRL thermostat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="109" data-acc="W" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">Cfg_TRLTimeFormat</td><td class="d">Time format</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=24h, 1=12h</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="230" data-acc="R" data-u="" data-st="1" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">AL_HeaterSensor1Failure</td><td class="d">Heater temperatures sensor 1 for EAS patent failure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">AL_HeaterSensor2Failure</td><td class="d">Heater temperatures sensor 2 for EAS patent failure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">AL_BoardSensorFailure</td><td class="d">PCB sensor failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="233" data-acc="R" data-u="" data-st="1" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">AL_SSRSensorFailure</td><td class="d">SSR sensor failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="234" data-acc="R" data-u="" data-st="1" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">AL_InputSensorFailure</td><td class="d">Input sensor failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="235" data-acc="R" data-u="" data-st="1" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">AL_ReturnSensorFailure</td><td class="d">Return temperature sensor failure (TS5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="236" data-acc="R" data-u="" data-st="1" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">AL_SupplySensorFailure</td><td class="d">Supply temperature sensor failure (TS4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="237" data-acc="R" data-u="" data-st="1" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">AL_CurrentSensor0Failure</td><td class="d">Phase1 current transducer failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="238" data-acc="R" data-u="" data-st="1" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">AL_CurrentSensor1Failure</td><td class="d">Phase2 current transducer failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="239" data-acc="R" data-u="" data-st="1" id="obj-bv-239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">239</td><td class="n">AL_CurrentSensor2Failure</td><td class="d">Phase3 current transducer failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">AirFlowStatus</td><td class="d">Airflow detected at the heater by the patented EAS (Electronic Air Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=NoHeat, 2=NoFlow, 3=LowFlow, 4=RegularFlow</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Occupancy</td><td class="d">Defines setpoint to be used based on set occupancy mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Vacant</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">Cfg_ControlMode</td><td class="d">System control mode as per dip switches, factory configuration and user parameters</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=External, 2=Internal, 3=Neptronic Signal, 4=Network, 5=Pneumatic, 6=TPM, 7=Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">Cfg_ControlTempSource</td><td class="d">Internal control temperature input source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog Input, 2=Network Temp, 3=TRL Temp, 4=Supply Temp, 5=Discharge Temp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">Cfg_ControlSetpointSource</td><td class="d">Internal control setpoint source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On board setpoint, 2=Network setpoint, 3=TRL setpoint</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="103" data-acc="W" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">Cfg_ObjectListMode</td><td class="d">Determines which BACnet objects can be viewed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Integrator, 2=Advanced, 3=Factory</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="126" data-i="1" data-acc="R" data-u="" id="obj-other-1"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">1</td><td class="n">FirmwareUpdate</td><td class="d">Firmware upgrade process available for the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="127" data-i="1" data-acc="R" data-u="" id="obj-file-1"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">1</td><td class="n">FirmwareUpdate</td><td class="d">File object of the controller firmware upgrade</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="128" data-i="2" data-acc="R" data-u="" id="obj-file-2"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">2</td><td class="n">BootloaderUpdate</td><td class="d">File object of the controller boot loader firmware upgrade</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="129" data-i="1" data-acc="R" data-u="" id="obj-sch-1"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1</td><td class="n">OccupancySchedule</td><td class="d">Weekly occupancy schedule to specify which occupancy state is active during specific</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="1001" data-acc="R" data-u="" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1001</td><td class="n">ISens0</td><td class="d">Reading of current transducer on phase 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="1002" data-acc="R" data-u="" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1002</td><td class="n">ISens1</td><td class="d">Reading of current transducer on phase 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="1003" data-acc="R" data-u="" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">ISens2</td><td class="d">Reading of current transducer on phase 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="1004" data-acc="R" data-u="" id="obj-ai-1004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1004</td><td class="n">MeasuredLineVoltage</td><td class="d">Measured line voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="1005" data-acc="R" data-u="mV" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1005</td><td class="n">HeaterSensor1Input</td><td class="d">Measured input voltage of EAS heater sensor 1</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="1006" data-acc="R" data-u="mV" id="obj-ai-1006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1006</td><td class="n">HeaterSensor2Input</td><td class="d">Measured input voltage of EAS heater sensor 2</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="1007" data-acc="R" data-u="mV" id="obj-ai-1007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1007</td><td class="n">SSRSensorInput</td><td class="d">Measured input voltage of solid-state relay sensor</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="1008" data-acc="R" data-u="mV" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">SupplySensorInput</td><td class="d">Input voltage of the TS5 duct sensor</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="1009" data-acc="R" data-u="mV" id="obj-ai-1009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1009</td><td class="n">ReturnSensorInput</td><td class="d">Input voltage of the TS4 duct sensor</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="1010" data-acc="R" data-u="mV" id="obj-ai-1010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1010</td><td class="n">OnBoardSetpointInput</td><td class="d">Measured input voltage of the control board&#x27;s potentiometer</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="1011" data-acc="R" data-u="mV" id="obj-ai-1011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1011</td><td class="n">BoardSensorInput</td><td class="d">Measured input voltage of the PCB&#x27;s temperature sensor</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="1012" data-acc="R" data-u="°F/°C" id="obj-ai-1012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1012</td><td class="n">MicroTemp</td><td class="d">Measured temperature of the on-board microprocessor</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="1000" data-acc="R" data-u="" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">HeatOutputRampAuto</td><td class="d">Heat output ramp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="1001" data-acc="R" data-u="s" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">HeatValidDowncntr</td><td class="d">Heat valid countdown</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="1002" data-acc="R" data-u="s" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">LastFanActionDowncntr</td><td class="d">Last fan action countdown</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="1003" data-acc="R" data-u="s" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">LastStageActionDowncntr</td><td class="d">Last stage action countdown</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="1004" data-acc="R" data-u="s" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">TRLtimeoutDowncntr</td><td class="d">TRL timeout countdown</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="1005" data-acc="R" data-u="°F/°C" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">HeaterSensor1IdleTemp</td><td class="d">Idle temperature of EAS heater sensor 1</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="1006" data-acc="R" data-u="°F/°C" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">HeaterSensor2IdleTemp</td><td class="d">Idle temperature of EAS heater sensor 2</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="1500" data-acc="W" data-u="°F/°C" id="obj-av-1500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1500</td><td class="n">Cfg_HeaterTempPropBand</td><td class="d">PID controller proportional band value for temperature inside the heater enclosure</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="1501" data-acc="W" data-u="s" id="obj-av-1501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1501</td><td class="n">Cfg_HeaterTempIntegralTime</td><td class="d">PID controller integral time for temperature inside the heater enclosure</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="1502" data-acc="W" data-u="s" id="obj-av-1502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1502</td><td class="n">Cfg_HeaterTempDerivativeTime</td><td class="d">PID controller derivative time for temperature inside the heater enclosure</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="1503" data-acc="W" data-u="°F/°C" id="obj-av-1503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1503</td><td class="n">Cfg_SSRTempPropBand</td><td class="d">PID controller proportional band value for SSR temperature</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="1504" data-acc="W" data-u="s" id="obj-av-1504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1504</td><td class="n">Cfg_SSRTempIntegralTime</td><td class="d">PID controller integral time for SSR temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="1505" data-acc="W" data-u="s" id="obj-av-1505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1505</td><td class="n">Cfg_SSRTempDerivativeTime</td><td class="d">PID controller derivative time for SSR temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="1506" data-acc="W" data-u="°F/°C" id="obj-av-1506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1506</td><td class="n">Cfg_BoardTempPropBand</td><td class="d">PID controller proportional band value for board temperature</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="1507" data-acc="W" data-u="s" id="obj-av-1507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1507</td><td class="n">Cfg_BoardTempIntegralTime</td><td class="d">PID controller integral time for board temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="1508" data-acc="W" data-u="s" id="obj-av-1508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1508</td><td class="n">Cfg_BoardTempDerivativeTime</td><td class="d">PID controller derivative time for board temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="1509" data-acc="W" data-u="%" id="obj-av-1509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1509</td><td class="n">Cfg_SystemOutputDeadbandLow</td><td class="d">Demand low limit dead band range inside which system output is 0%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="1510" data-acc="W" data-u="%" id="obj-av-1510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1510</td><td class="n">Cfg_SystemOutputDeadbandHigh</td><td class="d">Deadband at the demand high limit</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="1511" data-acc="W" data-u="°C" id="obj-av-1511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1511</td><td class="n">Cfg_ISens0offset</td><td class="d">Current transducer on phase 1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="1512" data-acc="W" data-u="°C" id="obj-av-1512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1512</td><td class="n">Cfg_ISens1offset</td><td class="d">Current transducer on phase 2, if sensors are available</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="1513" data-acc="W" data-u="°C" id="obj-av-1513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1513</td><td class="n">Cfg_ISens2offset</td><td class="d">Current transducer on phase 3</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="1514" data-acc="W" data-u="" id="obj-av-1514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1514</td><td class="n">Cfg_Sens0Sensitivity</td><td class="d">Sensitivity of current transducer on phase 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="1515" data-acc="W" data-u="" id="obj-av-1515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1515</td><td class="n">Cfg_Sens1Sensitivity</td><td class="d">Sensitivity of current transducer on phase 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="1516" data-acc="W" data-u="" id="obj-av-1516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1516</td><td class="n">Cfg_Sens2Sensitivity</td><td class="d">Sensitivity of current transducer on phase 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="1517" data-acc="W" data-u="°C" id="obj-av-1517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1517</td><td class="n">Cfg_AutoControlPbandMin</td><td class="d">Minimum proportional band for automatic PID of control ramp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="1518" data-acc="W" data-u="°C" id="obj-av-1518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1518</td><td class="n">Cfg_AutoControlPbandMax</td><td class="d">Maximum proportional band for automatic PID of control ramp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="1519" data-acc="W" data-u="s" id="obj-av-1519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1519</td><td class="n">Cfg_AutoControlItimeMin</td><td class="d">Minimum integral time for automatic PID of control ramp</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="1520" data-acc="W" data-u="s" id="obj-av-1520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1520</td><td class="n">Cfg_AutoControlItimeMax</td><td class="d">Maximum integral time for automatic PID of control ramp</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="1521" data-acc="W" data-u="°F/°C" id="obj-av-1521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1521</td><td class="n">Cfg_HeaterTempSetpoint</td><td class="d">Heater temperature setpoint</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="1522" data-acc="W" data-u="°F/°C" id="obj-av-1522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1522</td><td class="n">Cfg_HeaterTempCutout</td><td class="d">Heater temperature cutout</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="1523" data-acc="W" data-u="°C" id="obj-av-1523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1523</td><td class="n">Cfg_AutoHeaterTempPbandMin</td><td class="d">Minimum proportional band for automatic PID of temperature inside the heater</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="1524" data-acc="W" data-u="°C" id="obj-av-1524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1524</td><td class="n">Cfg_AutoHeaterTempPbandMax</td><td class="d">Maximum proportional band for automatic PID of temperature inside the heater</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="1525" data-acc="W" data-u="s" id="obj-av-1525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1525</td><td class="n">Cfg_AutoHeaterTempItimeMin</td><td class="d">Minimum integral time for automatic PID of temperature inside the heater</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="1526" data-acc="W" data-u="s" id="obj-av-1526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1526</td><td class="n">Cfg_AutoHeaterTempItimeMax</td><td class="d">Maximum integral time for automatic PID of temperature inside the heater</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="1527" data-acc="W" data-u="°F/°C" id="obj-av-1527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1527</td><td class="n">Cfg_SSRTempSetpoint</td><td class="d">SSR temperature setpoint</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="1528" data-acc="W" data-u="°F/°C" id="obj-av-1528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1528</td><td class="n">Cfg_SSRTempCutout</td><td class="d">SSR temperature cutout</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="1529" data-acc="W" data-u="°C" id="obj-av-1529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1529</td><td class="n">Cfg_AutoSSRTempPbandMin</td><td class="d">Minimum proportional band for automatic PID of SSR temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="1530" data-acc="W" data-u="°C" id="obj-av-1530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1530</td><td class="n">Cfg_AutoSSRTempPbandMax</td><td class="d">Maximum proportional band for automatic PID of SSR temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="1531" data-acc="W" data-u="s" id="obj-av-1531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1531</td><td class="n">Cfg_ AutoSSRTempItimeMin</td><td class="d">Minimum integral time for automatic PID of SSR temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="1532" data-acc="W" data-u="s" id="obj-av-1532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1532</td><td class="n">Cfg_ AutoSSRTempItimeMax</td><td class="d">Maximum integral time for automatic PID of SSR temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="1533" data-acc="W" data-u="°F/°C" id="obj-av-1533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1533</td><td class="n">Cfg_BoardTempSetpoint</td><td class="d">PC board temperature setpoint</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="1534" data-acc="W" data-u="°F/°C" id="obj-av-1534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1534</td><td class="n">Cfg_BoardTempCutout</td><td class="d">PC board temperature cutout</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="1535" data-acc="W" data-u="°C" id="obj-av-1535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1535</td><td class="n">Cfg_AutoBoardTempPbandMin</td><td class="d">Minimum proportional band for automatic PID of PC board temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="1536" data-acc="W" data-u="°C" id="obj-av-1536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1536</td><td class="n">Cfg_AutoBoardTempPbandMax</td><td class="d">Maximum proportional band for automatic PID of PC board temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="1537" data-acc="W" data-u="s" id="obj-av-1537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1537</td><td class="n">Cfg_AutoBoardTempItimedMin</td><td class="d">Minimum integral time for automatic PID of PC board temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1538" data-acc="W" data-u="s" id="obj-av-1538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1538</td><td class="n">Cfg_AutoBoardTempItimeMax</td><td class="d">Maximum integral time for automatic PID of PC board temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="1539" data-acc="W" data-u="°C" id="obj-av-1539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1539</td><td class="n">Cfg_AutoDuctTempPbandMin</td><td class="d">Minimum proportional band for automatic PID of duct temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="1540" data-acc="W" data-u="°C" id="obj-av-1540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1540</td><td class="n">Cfg_AutoDuctTempPbandMax</td><td class="d">Maximum proportional band for automatic PID of duct temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="1541" data-acc="W" data-u="s" id="obj-av-1541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1541</td><td class="n">Cfg_AutoDuctTempItimeMin</td><td class="d">Minimum integral time for automatic PID of duct temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="1542" data-acc="W" data-u="s" id="obj-av-1542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1542</td><td class="n">Cfg_AutoDuctTempItimeMax</td><td class="d">Maximum integral time for automatic PID of duct temperature</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="1543" data-acc="W" data-u="%" id="obj-av-1543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1543</td><td class="n">Cfg_HeatOutputRampMin</td><td class="d">Minimum value of heat ramp output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="1544" data-acc="W" data-u="%" id="obj-av-1544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1544</td><td class="n">Cfg_HeatOutputRampMax</td><td class="d">Maximum value of heat ramp output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="1545" data-acc="W" data-u="°F/°C" id="obj-av-1545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1545</td><td class="n">Cfg_HeatOutputRampMinReturnTemp</td><td class="d">Minimum value of heat ramp output measured by the duct sensor connected</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="1546" data-acc="W" data-u="°F/°C" id="obj-av-1546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1546</td><td class="n">Cfg_HeatOutputRampMaxReturnTemp</td><td class="d">Maximum value of heat ramp output measured by the duct sensor connected</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="1547" data-acc="W" data-u="°F/°C" id="obj-av-1547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1547</td><td class="n">Cfg_FlowDeltaTempThreshold</td><td class="d">Airflow Delta temperature threshold</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="1500" data-acc="W" data-u="" data-st="1" id="obj-bv-1500"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1500</td><td class="n">Cfg_AirFlowCutoutDeactivation</td><td class="d">Air flow cutout deactivation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="1501" data-acc="W" data-u="" data-st="1" id="obj-bv-1501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1501</td><td class="n">Cfg_HeaterSensorsAvail</td><td class="d">Heater sensors available</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="1502" data-acc="W" data-u="" data-st="1" id="obj-bv-1502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1502</td><td class="n">Cfg_HeaterSafety</td><td class="d">Heater safety</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="1503" data-acc="W" data-u="" data-st="1" id="obj-bv-1503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1503</td><td class="n">Cfg_SSRSensorAvail</td><td class="d">SSR sensor available</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="1504" data-acc="W" data-u="" data-st="1" id="obj-bv-1504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1504</td><td class="n">Cfg_SSRSafety</td><td class="d">SSR safety</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="1505" data-acc="W" data-u="" data-st="1" id="obj-bv-1505"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1505</td><td class="n">Cfg_BoardSafety</td><td class="d">Board safety</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="1506" data-acc="W" data-u="" data-st="1" id="obj-bv-1506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1506</td><td class="n">Cfg_CurrentSensor0Detected</td><td class="d">Current sensor phase 1 detected</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="1507" data-acc="W" data-u="" data-st="1" id="obj-bv-1507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1507</td><td class="n">Cfg_CurrentSensor1Detected</td><td class="d">Current sensor phase 2 detected</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="1508" data-acc="W" data-u="" data-st="1" id="obj-bv-1508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1508</td><td class="n">Cfg_CurrentSensor2Detected</td><td class="d">Current sensor phase 2 detected</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="1509" data-acc="W" data-u="" data-st="1" id="obj-bv-1509"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1509</td><td class="n">Cfg_ReturnSensorDetected</td><td class="d">Return sensor detected</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="1510" data-acc="W" data-u="" data-st="1" id="obj-bv-1510"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1510</td><td class="n">Cfg_SupplySensorDetected</td><td class="d">Supply/Inlet sensor detected</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="208" data-i="1500" data-acc="W" data-u="" data-st="1" id="obj-mv-1500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1500</td><td class="n">Cfg_GainSelect</td><td class="d">Gain selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=88.496, 2=44.742, 3=16.176, 4=8.118, 5=2.035</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Neptronic HECB electric duct heater controller point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>AnalogInput</li><li><a href="#obj-ai-2"><code>AI2</code></a>InputTemp/ExternalTemp</li><li><a href="#obj-ai-3"><code>AI3</code></a>HeaterSensor1Temp</li><li><a href="#obj-ai-4"><code>AI4</code></a>HeaterSensor2Temp</li><li><a href="#obj-ai-5"><code>AI5</code></a>SSRTemp</li><li><a href="#obj-ai-6"><code>AI6</code></a>SupplyTemp</li><li><a href="#obj-ai-7"><code>AI7</code></a>ReturnTemp</li><li><a href="#obj-ai-8"><code>AI8</code></a>OnBoardSetpoint</li><li><a href="#obj-ai-9"><code>AI9</code></a>BoardTemp</li><li><a href="#obj-ai-10"><code>AI10</code></a>TRLTemp</li><li><a href="#obj-ai-11"><code>AI11</code></a>Phase1current</li><li><a href="#obj-ai-12"><code>AI12</code></a>Phase2current</li><li><a href="#obj-ai-13"><code>AI13</code></a>Phase3current</li><li><a href="#obj-ai-14"><code>AI14</code></a>LineFrequency</li><li><a href="#obj-ai-15"><code>AI15</code></a>TRLRH</li><li><a href="#obj-ai-200"><code>AI200</code></a>AI_TpmDuty</li><li><a href="#obj-ai-201"><code>AI201</code></a>PneumaticPressure</li><li><a href="#obj-ai-202"><code>AI202</code></a>DI_TpmDuty</li><li><a href="#obj-av-1"><code>AV1</code></a>SystemDemand</li><li><a href="#obj-av-2"><code>AV2</code></a>TPMStageOutput</li><li><a href="#obj-av-3"><code>AV3</code></a>HeatOutput</li><li><a href="#obj-av-4"><code>AV4</code></a>HeatNominalPower</li><li><a href="#obj-av-5"><code>AV5</code></a>HeatMeasuredPower</li><li><a href="#obj-av-6"><code>AV6</code></a>HeaterDeltaTemp</li><li><a href="#obj-av-7"><code>AV7</code></a>DuctDeltaTemp</li><li><a href="#obj-av-8"><code>AV8</code></a>PowerDemandLimitInput</li><li><a href="#obj-av-9"><code>AV9</code></a>UnoccupiedSetpoint</li><li><a href="#obj-av-10"><code>AV10</code></a>VacantSetpoint</li><li><a href="#obj-av-11"><code>AV11</code></a>TRLSetpoint</li><li><a href="#obj-av-12"><code>AV12</code></a>NetworkSetpoint</li><li><a href="#obj-av-13"><code>AV13</code></a>ReturnTempShutdownSetpoint</li><li><a href="#obj-av-14"><code>AV14</code></a>NetworkTemp</li><li><a href="#obj-av-15"><code>AV15</code></a>NetworkDowncounter</li><li><a href="#obj-av-16"><code>AV16</code></a>EnergyAuditResult</li><li><a href="#obj-av-100"><code>AV100</code></a>Cfg_ProportionalBand</li><li><a href="#obj-av-101"><code>AV101</code></a>Cfg_IntegralTime</li><li><a href="#obj-av-102"><code>AV102</code></a>Cfg_DifferentialTime</li><li><a href="#obj-av-103"><code>AV103</code></a>Cfg_TRLSetpointMin</li><li><a href="#obj-av-104"><code>AV104</code></a>Cfg_TRLSetpointMax</li><li><a href="#obj-av-105"><code>AV105</code></a>Cfg_NetworkTimeout</li><li><a href="#obj-av-106"><code>AV106</code></a>Cfg_EnergyAuditPeriod</li><li><a href="#obj-av-107"><code>AV107</code></a>Cfg_FanOnDelay</li><li><a href="#obj-av-108"><code>AV108</code></a>Cfg_FanOffDelay</li><li><a href="#obj-av-300"><code>AV300</code></a>Cfg_HeatOutputRamp</li><li><a href="#obj-av-301"><code>AV301</code></a>Cfg_DuctTempSetpoint</li><li><a href="#obj-av-302"><code>AV302</code></a>Cfg_DuctTempCutout</li><li><a href="#obj-av-303"><code>AV303</code></a>Cfg_DuctTempPropBand</li><li><a href="#obj-av-304"><code>AV304</code></a>Cfg_DuctTempIntegralTime</li><li><a href="#obj-av-305"><code>AV305</code></a>Cfg_DuctTempDerivativeTime</li><li><a href="#obj-av-306"><code>AV306</code></a>Cfg_PowerAlarmThreshold</li><li><a href="#obj-av-307"><code>AV307</code></a>Cfg_StageOnDelay</li><li><a href="#obj-av-308"><code>AV308</code></a>Cfg_StageOffDelay</li><li><a href="#obj-av-309"><code>AV309</code></a>Cfg_PneumaticSignalMin</li><li><a href="#obj-av-310"><code>AV310</code></a>Cfg_PneumaticSignalMax</li><li><a href="#obj-av-311"><code>AV311</code></a>Cfg_InputTempOffset</li><li><a href="#obj-av-312"><code>AV312</code></a>Cfg_HeaterSensor1TempOffset</li><li><a href="#obj-av-313"><code>AV313</code></a>Cfg_HeaterSensor2TempOffset</li><li><a href="#obj-av-314"><code>AV314</code></a>Cfg_SSR TempOffset</li><li><a href="#obj-av-315"><code>AV315</code></a>Cfg_SupplyTempOffset</li><li><a href="#obj-av-316"><code>AV316</code></a>Cfg_ReturnTempOffset</li><li><a href="#obj-av-317"><code>AV317</code></a>Cfg_BoardTempOffset</li><li><a href="#obj-av-318"><code>AV318</code></a>Cfg_TRLRoomTempOffset</li><li><a href="#obj-av-319"><code>AV319</code></a>Cfg_TRLRoomRHOffset</li><li><a href="#obj-ao-1"><code>AO1</code></a>FeedbackVoltage</li><li><a href="#obj-bo-1"><code>BO1</code></a>FanOutput</li><li><a href="#obj-bi-1"><code>BI1</code></a>ThermalCutout</li><li><a href="#obj-bi-2"><code>BI2</code></a>AirflowCutout</li><li><a href="#obj-bi-3"><code>BI3</code></a>InterlockCutout</li><li><a href="#obj-bv-1"><code>BV1</code></a>SystemMode</li><li><a href="#obj-bv-2"><code>BV2</code></a>Stage1Output</li><li><a href="#obj-bv-3"><code>BV3</code></a>Stage2Output</li><li><a href="#obj-bv-4"><code>BV4</code></a>Stage3Output</li><li><a href="#obj-bv-5"><code>BV5</code></a>Stage4Output</li><li><a href="#obj-bv-6"><code>BV6</code></a>Stage5Output</li><li><a href="#obj-bv-7"><code>BV7</code></a>Stage6Output</li><li><a href="#obj-bv-8"><code>BV8</code></a>Stage7Output</li><li><a href="#obj-bv-9"><code>BV9</code></a>Stage8Output</li><li><a href="#obj-bv-10"><code>BV10</code></a>Stage9Output</li><li><a href="#obj-bv-11"><code>BV11</code></a>Stage10Output</li><li><a href="#obj-bv-12"><code>BV12</code></a>Stage11Output</li><li><a href="#obj-bv-13"><code>BV13</code></a>Stage12Output</li><li><a href="#obj-bv-14"><code>BV14</code></a>LimitedByHeaterTemp</li><li><a href="#obj-bv-15"><code>BV15</code></a>LimitedBySSRTemp</li><li><a href="#obj-bv-16"><code>BV16</code></a>LimitedByBoardTemp</li><li><a href="#obj-bv-17"><code>BV17</code></a>LimitedByDuctTemp</li><li><a href="#obj-bv-18"><code>BV18</code></a>LimitedByChangoverTemp</li><li><a href="#obj-bv-30"><code>BV30</code></a>AL_GlobalAlarmMask</li><li><a href="#obj-bv-31"><code>BV31</code></a>AL_ThermalCutout</li><li><a href="#obj-bv-32"><code>BV32</code></a>AL_AirflowCutout</li><li><a href="#obj-bv-33"><code>BV33</code></a>AL_InterlockCutout</li><li><a href="#obj-bv-34"><code>BV34</code></a>AL_HeaterTempCutout</li><li><a href="#obj-bv-35"><code>BV35</code></a>AL_BoardTempCutout</li><li><a href="#obj-bv-36"><code>BV36</code></a>AL_SSRTempCutout</li><li><a href="#obj-bv-37"><code>BV37</code></a>AL_TRLSensorFailure</li><li><a href="#obj-bv-38"><code>BV38</code></a>AL_TRLTimeout</li><li><a href="#obj-bv-39"><code>BV39</code></a>AL_NetworkTimeout</li><li><a href="#obj-bv-40"><code>BV40</code></a>AL_MeasuredPowerTooHigh</li><li><a href="#obj-bv-41"><code>BV41</code></a>AL_MeasuredPowerTooLow</li><li><a href="#obj-bv-42"><code>BV42</code></a>AL_AirFlowNotDetected</li><li><a href="#obj-bv-44"><code>BV44</code></a>AL_InvalidConfguration</li><li><a href="#obj-bv-100"><code>BV100</code></a>Cfg_InletTempShutdown</li><li><a href="#obj-bv-101"><code>BV101</code></a>Cfg_NetworkTempUnits</li><li><a href="#obj-bv-102"><code>BV102</code></a>Cfg_NetworkcontrolOverride</li><li><a href="#obj-bv-103"><code>BV103</code></a>Cfg_TRLTempUnits</li><li><a href="#obj-bv-104"><code>BV104</code></a>Cfg_TRLSetpointLock</li><li><a href="#obj-bv-105"><code>BV105</code></a>Cfg_TRLSystemStatusLock</li><li><a href="#obj-bv-106"><code>BV106</code></a>Cfg_DuctSafety</li><li><a href="#obj-bv-107"><code>BV107</code></a>Cfg_AutoPID</li><li><a href="#obj-bv-108"><code>BV108</code></a>Cfg_TRLDisplayTime</li><li><a href="#obj-bv-109"><code>BV109</code></a>Cfg_TRLTimeFormat</li><li><a href="#obj-bv-230"><code>BV230</code></a>AL_HeaterSensor1Failure</li><li><a href="#obj-bv-231"><code>BV231</code></a>AL_HeaterSensor2Failure</li><li><a href="#obj-bv-232"><code>BV232</code></a>AL_BoardSensorFailure</li><li><a href="#obj-bv-233"><code>BV233</code></a>AL_SSRSensorFailure</li><li><a href="#obj-bv-234"><code>BV234</code></a>AL_InputSensorFailure</li><li><a href="#obj-bv-235"><code>BV235</code></a>AL_ReturnSensorFailure</li><li><a href="#obj-bv-236"><code>BV236</code></a>AL_SupplySensorFailure</li><li><a href="#obj-bv-237"><code>BV237</code></a>AL_CurrentSensor0Failure</li><li><a href="#obj-bv-238"><code>BV238</code></a>AL_CurrentSensor1Failure</li><li><a href="#obj-bv-239"><code>BV239</code></a>AL_CurrentSensor2Failure</li><li><a href="#obj-mv-1"><code>MV1</code></a>AirFlowStatus</li><li><a href="#obj-mv-2"><code>MV2</code></a>Occupancy</li><li><a href="#obj-mv-100"><code>MV100</code></a>Cfg_ControlMode</li><li><a href="#obj-mv-101"><code>MV101</code></a>Cfg_ControlTempSource</li><li><a href="#obj-mv-102"><code>MV102</code></a>Cfg_ControlSetpointSource</li><li><a href="#obj-mv-103"><code>MV103</code></a>Cfg_ObjectListMode</li><li><a href="#obj-file-1"><code>FILE1</code></a>FirmwareUpdate</li><li><a href="#obj-file-2"><code>FILE2</code></a>BootloaderUpdate</li><li><a href="#obj-sch-1"><code>SCH1</code></a>OccupancySchedule</li><li><a href="#obj-ai-1001"><code>AI1001</code></a>ISens0</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>ISens1</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>ISens2</li><li><a href="#obj-ai-1004"><code>AI1004</code></a>MeasuredLineVoltage</li><li><a href="#obj-ai-1005"><code>AI1005</code></a>HeaterSensor1Input</li><li><a href="#obj-ai-1006"><code>AI1006</code></a>HeaterSensor2Input</li><li><a href="#obj-ai-1007"><code>AI1007</code></a>SSRSensorInput</li><li><a href="#obj-ai-1008"><code>AI1008</code></a>SupplySensorInput</li><li><a href="#obj-ai-1009"><code>AI1009</code></a>ReturnSensorInput</li><li><a href="#obj-ai-1010"><code>AI1010</code></a>OnBoardSetpointInput</li><li><a href="#obj-ai-1011"><code>AI1011</code></a>BoardSensorInput</li><li><a href="#obj-ai-1012"><code>AI1012</code></a>MicroTemp</li><li><a href="#obj-av-1000"><code>AV1000</code></a>HeatOutputRampAuto</li><li><a href="#obj-av-1001"><code>AV1001</code></a>HeatValidDowncntr</li><li><a href="#obj-av-1002"><code>AV1002</code></a>LastFanActionDowncntr</li><li><a href="#obj-av-1003"><code>AV1003</code></a>LastStageActionDowncntr</li><li><a href="#obj-av-1004"><code>AV1004</code></a>TRLtimeoutDowncntr</li><li><a href="#obj-av-1005"><code>AV1005</code></a>HeaterSensor1IdleTemp</li><li><a href="#obj-av-1006"><code>AV1006</code></a>HeaterSensor2IdleTemp</li><li><a href="#obj-av-1500"><code>AV1500</code></a>Cfg_HeaterTempPropBand</li><li><a href="#obj-av-1501"><code>AV1501</code></a>Cfg_HeaterTempIntegralTime</li><li><a href="#obj-av-1502"><code>AV1502</code></a>Cfg_HeaterTempDerivativeTime</li><li><a href="#obj-av-1503"><code>AV1503</code></a>Cfg_SSRTempPropBand</li><li><a href="#obj-av-1504"><code>AV1504</code></a>Cfg_SSRTempIntegralTime</li><li><a href="#obj-av-1505"><code>AV1505</code></a>Cfg_SSRTempDerivativeTime</li><li><a href="#obj-av-1506"><code>AV1506</code></a>Cfg_BoardTempPropBand</li><li><a href="#obj-av-1507"><code>AV1507</code></a>Cfg_BoardTempIntegralTime</li><li><a href="#obj-av-1508"><code>AV1508</code></a>Cfg_BoardTempDerivativeTime</li><li><a href="#obj-av-1509"><code>AV1509</code></a>Cfg_SystemOutputDeadbandLow</li><li><a href="#obj-av-1510"><code>AV1510</code></a>Cfg_SystemOutputDeadbandHigh</li><li><a href="#obj-av-1511"><code>AV1511</code></a>Cfg_ISens0offset</li><li><a href="#obj-av-1512"><code>AV1512</code></a>Cfg_ISens1offset</li><li><a href="#obj-av-1513"><code>AV1513</code></a>Cfg_ISens2offset</li><li><a href="#obj-av-1514"><code>AV1514</code></a>Cfg_Sens0Sensitivity</li><li><a href="#obj-av-1515"><code>AV1515</code></a>Cfg_Sens1Sensitivity</li><li><a href="#obj-av-1516"><code>AV1516</code></a>Cfg_Sens2Sensitivity</li><li><a href="#obj-av-1517"><code>AV1517</code></a>Cfg_AutoControlPbandMin</li><li><a href="#obj-av-1518"><code>AV1518</code></a>Cfg_AutoControlPbandMax</li><li><a href="#obj-av-1519"><code>AV1519</code></a>Cfg_AutoControlItimeMin</li><li><a href="#obj-av-1520"><code>AV1520</code></a>Cfg_AutoControlItimeMax</li><li><a href="#obj-av-1521"><code>AV1521</code></a>Cfg_HeaterTempSetpoint</li><li><a href="#obj-av-1522"><code>AV1522</code></a>Cfg_HeaterTempCutout</li><li><a href="#obj-av-1523"><code>AV1523</code></a>Cfg_AutoHeaterTempPbandMin</li><li><a href="#obj-av-1524"><code>AV1524</code></a>Cfg_AutoHeaterTempPbandMax</li><li><a href="#obj-av-1525"><code>AV1525</code></a>Cfg_AutoHeaterTempItimeMin</li><li><a href="#obj-av-1526"><code>AV1526</code></a>Cfg_AutoHeaterTempItimeMax</li><li><a href="#obj-av-1527"><code>AV1527</code></a>Cfg_SSRTempSetpoint</li><li><a href="#obj-av-1528"><code>AV1528</code></a>Cfg_SSRTempCutout</li><li><a href="#obj-av-1529"><code>AV1529</code></a>Cfg_AutoSSRTempPbandMin</li><li><a href="#obj-av-1530"><code>AV1530</code></a>Cfg_AutoSSRTempPbandMax</li><li><a href="#obj-av-1531"><code>AV1531</code></a>Cfg_ AutoSSRTempItimeMin</li><li><a href="#obj-av-1532"><code>AV1532</code></a>Cfg_ AutoSSRTempItimeMax</li><li><a href="#obj-av-1533"><code>AV1533</code></a>Cfg_BoardTempSetpoint</li><li><a href="#obj-av-1534"><code>AV1534</code></a>Cfg_BoardTempCutout</li><li><a href="#obj-av-1535"><code>AV1535</code></a>Cfg_AutoBoardTempPbandMin</li><li><a href="#obj-av-1536"><code>AV1536</code></a>Cfg_AutoBoardTempPbandMax</li><li><a href="#obj-av-1537"><code>AV1537</code></a>Cfg_AutoBoardTempItimedMin</li><li><a href="#obj-av-1538"><code>AV1538</code></a>Cfg_AutoBoardTempItimeMax</li><li><a href="#obj-av-1539"><code>AV1539</code></a>Cfg_AutoDuctTempPbandMin</li><li><a href="#obj-av-1540"><code>AV1540</code></a>Cfg_AutoDuctTempPbandMax</li><li><a href="#obj-av-1541"><code>AV1541</code></a>Cfg_AutoDuctTempItimeMin</li><li><a href="#obj-av-1542"><code>AV1542</code></a>Cfg_AutoDuctTempItimeMax</li><li><a href="#obj-av-1543"><code>AV1543</code></a>Cfg_HeatOutputRampMin</li><li><a href="#obj-av-1544"><code>AV1544</code></a>Cfg_HeatOutputRampMax</li><li><a href="#obj-av-1545"><code>AV1545</code></a>Cfg_HeatOutputRampMinReturnTemp</li><li><a href="#obj-av-1546"><code>AV1546</code></a>Cfg_HeatOutputRampMaxReturnTemp</li><li><a href="#obj-av-1547"><code>AV1547</code></a>Cfg_FlowDeltaTempThreshold</li><li><a href="#obj-bv-1500"><code>BV1500</code></a>Cfg_AirFlowCutoutDeactivation</li><li><a href="#obj-bv-1501"><code>BV1501</code></a>Cfg_HeaterSensorsAvail</li><li><a href="#obj-bv-1502"><code>BV1502</code></a>Cfg_HeaterSafety</li><li><a href="#obj-bv-1503"><code>BV1503</code></a>Cfg_SSRSensorAvail</li><li><a href="#obj-bv-1504"><code>BV1504</code></a>Cfg_SSRSafety</li><li><a href="#obj-bv-1505"><code>BV1505</code></a>Cfg_BoardSafety</li><li><a href="#obj-bv-1506"><code>BV1506</code></a>Cfg_CurrentSensor0Detected</li><li><a href="#obj-bv-1507"><code>BV1507</code></a>Cfg_CurrentSensor1Detected</li><li><a href="#obj-bv-1508"><code>BV1508</code></a>Cfg_CurrentSensor2Detected</li><li><a href="#obj-bv-1509"><code>BV1509</code></a>Cfg_ReturnSensorDetected</li><li><a href="#obj-bv-1510"><code>BV1510</code></a>Cfg_SupplySensorDetected</li><li><a href="#obj-mv-1500"><code>MV1500</code></a>Cfg_GainSelect</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The guide marks which objects exist in each control mode (external, internal, Neptronic signal, TPM, pneumatic...); MSV.100 shows the active mode.</li><li>MSV.103 Cfg_ObjectListMode (Integrator, Advanced, Factory) changes which objects are visible.</li><li>Footnote numbers printed after some names (for example HeaterDeltaTemp1) are removed here.</li><li>Objects marked &quot;-&quot; or &quot;*&quot; in the W? column are listed as read-only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the HECB electric duct heater controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Neptronic HECB electric duct heater controller</h2><div class="faq"><details open><summary>How many BACnet points does the Neptronic HECB electric duct heater controller have?</summary><p>This list has 209 BACnet objects: 30 analog inputs, 1 analog output, 100 analog values, 3 binary inputs, 1 binary output, 63 binary values, 2 files, 1 schedule, 7 multi-state values, 1 other. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Neptronic HECB electric duct heater controller BACnet points are writable?</summary><p>114 of the 209 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Neptronic HECB electric duct heater controller BACnet documentation?</summary><p>The source is HECB Controller - BACnet User Guide (HECB Controller - BACnet User Guide -240311), revision 2024-03-11, published free by Neptronic at https://www.neptronic.com/Heaters/pdf/2024/HECB%20Controller%20-%20BACnet%20User%20Guide%20-240311.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Neptronic HECB electric duct heater controller?</summary><p>Start with BV 1 SystemMode (Heat or off); MV 2 Occupancy (Occupied, unoccupied or vacant setpoint); AV 1 SystemDemand (Heating demand, 0-100 % (Network control mode)); AV 12 NetworkSetpoint (Setpoint from the BMS (MSV.102 = Network)); AV 8 PowerDemandLimitInput (Maximum output limit, %); AV 14 NetworkTemp (Temperature from the BMS (MSV.101 = Network)); AV 3 HeatOutput (Actual heat output, % of capacity); MV 1 AirFlowStatus (EAS airflow: no heat, no flow, low, regular); BV 30 AL_GlobalAlarmMask (Any alarm active).</p></details><details><summary>How do I enable BMS control of the Neptronic HECB electric duct heater controller?</summary><p>BV.1 SystemMode switches the heater between Heat and Off. MSV.101 and MSV.102 select where the control temperature and setpoint come from.</p></details><details><summary>Does the Neptronic HECB electric duct heater controller need a BACnet heartbeat or have a communication timeout?</summary><p>When the setpoint and/or temperature source is Network, AV.105 Cfg_NetworkTimeout (1-15 min) is the time without BMS communication before the controller raises an alarm and turns the system off; AV.15 NetworkDowncounter shows the countdown, so keep writing the network values.</p></details><details><summary>Can the BMS supply sensor values to the Neptronic HECB electric duct heater controller?</summary><p>AV.14 NetworkTemp (with MSV.101 = Network Temp) and AV.12 NetworkSetpoint (with MSV.102 = Network setpoint) take BMS values in internal control mode.</p></details><details><summary>How do I check these points on the real HECB electric duct heater controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Neptronic BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/neptronic/arob-room-iaq-controller" data-row><span class="k">Room / indoor air quality controller (temperature, humidity, CO2, VOC)</span><h3>Neptronic AROB universal room / IAQ controller</h3><p>Neptronic AROB room controllers measuring temperature, humidity, CO2 and VOC, with 2 analog and 2 binary outputs.</p><div class="meta">166 objects &middot; 129 writable &middot; AROB-BACnet Guide_170920</div><span class="sr-only"> Also known as: AROB, AROB24, Neptronic AROB, IAQ controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Make-up air unit (electric heat)</span><h3>Neptronic CMU Compact Make-up Air Unit</h3><p>Neptronic CMU compact make-up air units with electric heating, EC fan, damper and optional exhaust fan outputs.</p><div class="meta">130 objects &middot; 76 writable &middot; CMU-BACnet Guide-211201</div><span class="sr-only"> Also known as: CMU, Neptronic CMU</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/efcb-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>Neptronic EFCB Series Fan Coil Controller</h3><p>Neptronic EFCB fan coil controllers (24, 120 or 240 Vac, 2 or 4 relays) for 2-pipe and 4-pipe fan coils with TFL/TDF room sensors.</p><div class="meta">229 objects &middot; 190 writable &middot; EFCB-BACnet Guide-EUA-200720</div><span class="sr-only"> Also known as: EFCB, EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>Neptronic EFCB-OE1 Series Fan Coil Controller</h3><p>Neptronic EFCB-OE1 fan coil controllers (24 or 240 Vac, 0, 2 or 4 relays), an OEM variant of the EFCB series.</p><div class="meta">200 objects &middot; 168 writable &middot; EFCB-OE1-BACnet Guide-EUA-160318</div><span class="sr-only"> Also known as: EFCB-OE1, EFCB10T-OE1, EFCB12T-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14N Series VAV Controller</h3><p>Neptronic EVCB14N networkable VAV controllers with integrated damper actuator, pressure-independent or pressure-dependent, with 0-4 triac outputs.</p><div class="meta">176 objects &middot; 141 writable &middot; EVCB14N-V508-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14N, EVCB14NIT0S, EVCB14NIT2S, EVCB14NIT4S, EVCB14NDT4S, EVCB14NIT0SF, EVCB14NIT4SF</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14nxt4x-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14NxT4X VAV Controller (external motor)</h3><p>Neptronic EVCB14N VAV controllers with four triac outputs that drive an external damper motor, pressure independent (IT4X) or dependent (DT4X).</p><div class="meta">174 objects &middot; 140 writable &middot; EVCB14NxT4X-V506-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14NxT4X, EVCB14NIT4X, EVCB14NDT4X</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb44n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB44N Series VAV Controller</h3><p>Neptronic EVCB44N VAV controllers without triac outputs, pressure independent (IT0S) or pressure dependent (DT0S).</p><div class="meta">122 objects &middot; 94 writable &middot; EVCB44NxS-V5.10-BACnet Guide-251121</div><span class="sr-only"> Also known as: EVCB44N, EVCB44NIT0S, EVCB44NDT0S</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Dual duct VAV terminal controller</span><h3>Neptronic EVCBM Dual Duct VAV Controller</h3><p>Neptronic EVCBM master controller used on dual duct terminals, with a second (slave) airflow channel for the other duct.</p><div class="meta">136 objects &middot; 109 writable &middot; EVCBM Dual Duct-V500-BACnet Guide-EUA-180927</div><span class="sr-only"> Also known as: EVCBM, EVCBM Dual Duct, EVCB dual duct</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sk300-ske-legacy" data-row><span class="k">Electric steam humidifier</span><h3>Neptronic SK300 / SKE (legacy) Steam Humidifier with NEPIC BACnet module</h3><p>Legacy Neptronic SK300 and SKE electric steam humidifiers fitted with the NEPIC BACnet MS/TP communication module.</p><div class="meta">83 objects &middot; 61 writable &middot; SK300-BACNET</div><span class="sr-only"> Also known as: SK300, SKE, Neptronic SK300, Neptronic SKE, NEPIC, SK300-BACNET, SKE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skdesc-xb" data-row><span class="k">Steam humidifier valve controller</span><h3>Neptronic SKDESC-xB</h3><p>Neptronic SKDESC-xB electronic controllers for steam-to-steam / direct steam injection humidifier valves (ESCJx jacketed, ESCMx models).</p><div class="meta">87 objects &middot; 30 writable &middot; SKDESCXB-BACnet-250905-EUA</div><span class="sr-only"> Also known as: SKDESC, SKDESCxB, ESCJx, ESCMx, Electronic Steam Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/ske4" data-row><span class="k">Electric steam humidifier</span><h3>Neptronic SKE4</h3><p>Neptronic SKE4 electric (heating element) steam humidifiers, indoor and outdoor versions.</p><div class="meta">187 objects &middot; 131 writable &middot; SKE4-BACnet Guide-230616 (V2.07)</div><span class="sr-only"> Also known as: SKE4 electric steam humidifier, SKE4-N, SKE4-E, SKE4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg-legacy" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG (legacy, pre-SKG4) gas-fired humidifier with NEPICSKG BACnet module</h3><p>Older Neptronic SKG gas-fired steam humidifiers (before the SKG4) with the NEPICSKG BACnet MS/TP module, one to four tanks.</p><div class="meta">199 objects &middot; 115 writable &middot; SKG-BACNET</div><span class="sr-only"> Also known as: SKG, SKG3, Neptronic SKG, NEPICSKG, SKG-BACNET, SKG gas fired humidifier</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg4" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG4</h3><p>Neptronic SKG4 gas-fired steam humidifiers with up to four humidifier modules.</p><div class="meta">303 objects &middot; 175 writable &middot; SKG4-BACnet Guide-250609 (V2.06)</div><span class="sr-only"> Also known as: SKG4 gas fired humidifier, SKG4-N, SKG4-E, SKG4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-ezc-zone" data-row><span class="k">High-pressure atomising humidifier zone controller</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH EZC zone controller</h3><p>EZC zone controllers of older Neptronic SKH high pressure atomising humidifiers, before the SKH4; each zone is its own BACnet device.</p><div class="meta">121 objects &middot; 84 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH EZC, EZC, Neptronic SKH zone controller, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-pump-station" data-row><span class="k">High-pressure atomising humidifier</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH pump station</h3><p>The SKH pump station (master board) of older Neptronic SKH high pressure atomising humidifiers, before the SKH4.</p><div class="meta">68 objects &middot; 20 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH, Neptronic SKH, SKH high pressure atomiser, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh4" data-row><span class="k">High-pressure atomizing humidifier / cooler</span><h3>Neptronic SKH4</h3><p>Neptronic SKH4 high-pressure water atomizing humidifiers and evaporative coolers with up to six zones (A-F).</p><div class="meta">325 objects &middot; 238 writable &middot; SKH4-BACnet Guide-240126 (V1.00)</div><span class="sr-only"> Also known as: SKH4 high-pressure atomizer, SKH4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skro" data-row><span class="k">Reverse osmosis water treatment unit</span><h3>Neptronic SKRO</h3><p>Neptronic SKRO reverse osmosis water treatment units feeding humidifiers.</p><div class="meta">87 objects &middot; 50 writable &middot; SKRO-BACnet Guide-250913 (V1.0)</div><span class="sr-only"> Also known as: SKRO reverse osmosis, SKRO BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sks4" data-row><span class="k">Steam-to-steam humidifier</span><h3>Neptronic SKS4</h3><p>Neptronic SKS4 steam-to-steam (boiler steam heated) humidifiers.</p><div class="meta">180 objects &middot; 122 writable &middot; SKS4-BACnet Guide-220509 (V2.03)</div><span class="sr-only"> Also known as: SKS4 steam to steam humidifier, SKS4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skv" data-row><span class="k">Evaporative humidifier</span><h3>Neptronic SKV</h3><p>Neptronic SKV evaporative (media) humidifiers with up to four modules.</p><div class="meta">277 objects &middot; 242 writable</div><span class="sr-only"> Also known as: SKV evaporative humidifier, SKV BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skvf" data-row><span class="k">Evaporative cooler / humidifier</span><h3>Neptronic SKVF</h3><p>Neptronic SKVF series evaporative coolers (also used for humidification).</p><div class="meta">201 objects &middot; 151 writable &middot; SKVF-BACnet Guide (v1.08)-250212</div><span class="sr-only"> Also known as: SKVF evaporative cooler, SKVF Series, SKVF BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tfxb-thermostat" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TFxB Series Thermostat Controller</h3><p>Neptronic TFxB24 communicating thermostats for 2-pipe and 4-pipe fan coils and zone heating/cooling, including the humidity (TFHB) and OE variants.</p><div class="meta">73 objects &middot; 57 writable &middot; TFxB24-Bacnet-121026-EUA</div><span class="sr-only"> Also known as: TFCB24F3XYZ1, TFCB24F3XY2, TFHB24F3XYZ1, TFHB24F3XYZ2, TFCB24P3-OE1, TFHB24P3-OE1, TFHB24P3-OE2, TFxB24</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/trob24-thermostat" data-row><span class="k">Zone thermostat controller (VAV / fan coil)</span><h3>Neptronic TROB24 thermostat controller</h3><p>Neptronic TROB24 communicating thermostats with universal inputs, analog outputs and triac (on/off, pulsing or floating) outputs.</p><div class="meta">90 objects &middot; 75 writable &middot; TROB24-BACnet-211026-EUL</div><span class="sr-only"> Also known as: TROB24, TROB, TROB24T4, Neptronic TROB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tsub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TSUB universal wall-mount controller</h3><p>Neptronic TSUB universal wall-mount controllers for fan coils, heat pumps and zone heating/cooling.</p><div class="meta">220 objects &middot; 184 writable &middot; TSUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TSUB, TSUB24, Neptronic TSUB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuxb24c6x2-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUCB / TUHB universal controller (TUxB24C6X2)</h3><p>Neptronic TUCB (cooling/heating) and TUHB (with humidity) universal room controllers, model TUxB24C6X2.</p><div class="meta">183 objects &middot; 153 writable &middot; TUXB24C6X2-BACnet Guide-190904</div><span class="sr-only"> Also known as: TUCB, TUHB, TUxB24C6X2, TUCB24C6X2, TUHB24C6X2</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUUB universal wall-mount controller</h3><p>Neptronic TUUB universal wall-mount controllers for fan coils, heat pumps, VFDs and zone heating/cooling.</p><div class="meta">276 objects &middot; 232 writable &middot; TUUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TUUB, TUUB24, Neptronic TUUB</span></a></li></ul>
<p class="updated">Source: <a href="https://www.neptronic.com/Heaters/pdf/2024/HECB%20Controller%20-%20BACnet%20User%20Guide%20-240311.pdf" rel="nofollow noopener" target="_blank">HECB Controller - BACnet User Guide &middot; HECB Controller - BACnet User Guide -240311 &middot; rev. 2024-03-11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
