<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic SKE4 BACnet Points List (187 Objects) | Easy BACnet</title>
<meta name="description" content="Neptronic SKE4 BACnet points list: 187 objects by ID and name (e.g. MV 83 = System Power State), 131 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/neptronic/ske4">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Neptronic SKE4 BACnet Points List (187 Objects) | Easy BACnet">
<meta property="og:description" content="Neptronic SKE4 BACnet points list: 187 objects by ID and name (e.g. MV 83 = System Power State), 131 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/neptronic/ske4">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic SKE4 BACnet Points List (187 Objects) | Easy BACnet">
<meta name="twitter:description" content="Neptronic SKE4 BACnet points list: 187 objects by ID and name (e.g. MV 83 = System Power State), 131 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/ske4",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/ske4",
   "name": "Neptronic SKE4 BACnet Points List (187 Objects) | Easy BACnet",
   "description": "Neptronic SKE4 BACnet points list: 187 objects by ID and name (e.g. MV 83 = System Power State), 131 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/ske4#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/ske4#dataset",
   "name": "Neptronic SKE4 BACnet Points List",
   "description": "The SKE4 is an electric element steam humidifier whose controller has BACnet MS/TP and BACnet IP built in. It publishes a large fixed object list: analog inputs, demand and RH readings, control source selections, network demand and high-limit inputs, service counters, alarms, relays and schedules. Neptronic SKE4 BACnet points list: 187 objects by ID and name (e.g. MV 83 = System Power State), 131 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/ske4",
   "keywords": [
    "Neptronic SKE4 BACnet Points List",
    "Neptronic SKE4 BACnet objects",
    "Neptronic BACnet",
    "SKE4 electric steam humidifier BACnet points list",
    "SKE4-N BACnet points list",
    "SKE4-E BACnet points list",
    "SKE4 BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SKE4 Steam Humidifier BACnet Communication Module User Guide",
    "url": "https://www.neptronic.com/Humidifiers/PDF/SKE4/Manuals/2023/SKE4-BACnet%20Guide-230616%20(V2.07).pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Neptronic SKE4",
    "brand": {
     "@type": "Brand",
     "name": "Neptronic"
    },
    "category": "Electric steam humidifier"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/ske4.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/ske4-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/ske4.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Neptronic SKE4 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 187 BACnet objects: 11 analog inputs, 2 analog outputs, 75 analog values, 10 binary inputs, 15 binary outputs, 19 binary values, 5 files, 2 schedules, 30 multi-state values, 7 characterstring values, 11 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Neptronic SKE4 BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "131 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic SKE4 BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SKE4 Steam Humidifier BACnet Communication Module User Guide (SKE4-BACnet Guide-230616 (V2.07)), revision 2023-06-16, published free by Neptronic at https://www.neptronic.com/Humidifiers/PDF/SKE4/Manuals/2023/SKE4-BACnet%20Guide-230616%20(V2.07).pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Neptronic SKE4?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 83 System Power State (System on/off from the BMS); MV 28 Control Profile (Control profile: choose a Network profile); AV 138 Humidity Control Network Demand (Network humidity demand written by the BMS); AV 107 Room RH Setpoint (Occupied room RH setpoint (internal control)); AV 106 Room RH Network Reading (Network room RH reading for internal control); MV 60 Boiler State (Humidifier operating state); AV 149 Boiler Power Output (Actual steam output of the humidifier %); MV 64 Boiler Alarm (Active alarm); BV 46 Network Control State (1 = fault: network control lost (AV 242 timeout))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Neptronic SKE4?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MSV 83 System Power State is writable (1 = Off, 2 = On). Control comes from the source selected by MSV 28 Control Profile or, with the Custom profile, by MSV 43 Humidity Control Demand Source (4 = Network); hard-wired interlock, airflow and high-limit contacts still cut out the unit (MSV 51)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Neptronic SKE4 need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 242 Network Timeout (1-900 s) sets how long the humidifier tolerates loss of BACnet control communication before it stops operating; BV 46 Network Control State shows 1 = Fault. Keep refreshing the network demand/readings while any source is set to Network."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Neptronic SKE4?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set MSV 33 Room RH Source = Network and write room RH to AV 106; set MSV 38 Supply High Limit Reading Source = Network and write duct RH to AV 122. Setpoints are AV 107 (occupied), AV 108 (unoccupied), AV 109 (vacant) and AV 123 (supply high limit). Direct demand goes to AV 138 and a network high limit to AV 139."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real SKE4?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SKE4",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/ske4"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/neptronic/">Neptronic</a></li><li aria-current="page">SKE4</li></ol>
<p class="eyebrow">Electric steam humidifier &middot; BACnet points list</p><h1><span class="mfr">Neptronic</span> SKE4 BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The SKE4 is an electric element steam humidifier whose controller has BACnet MS/TP and BACnet IP built in. It publishes a large fixed object list: analog inputs, demand and RH readings, control source selections, network demand and high-limit inputs, service counters, alarms, relays and schedules.</p>
<p>This page lists <strong>187 BACnet objects</strong> for the Neptronic SKE4 &mdash; 131 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Neptronic&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>SKE4</dd></div><div><dt>Equipment</dt><dd>Electric steam humidifier</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/humidifiers/">Humidifiers</a></dd></div><div><dt>BACnet objects</dt><dd>187 (131 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>153000 + MAC address (153001 by default)</dd></div><div><dt>Also known as</dt><dd>SKE4 electric steam humidifier, SKE4-N, SKE4-E, SKE4 BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/Humidifiers/PDF/SKE4/Manuals/2023/SKE4-BACnet%20Guide-230616%20(V2.07).pdf" rel="nofollow noopener" target="_blank">SKE4 Steam Humidifier BACnet Communication Module User Guide &middot; SKE4-BACnet Guide-230616 (V2.07) &middot; rev. 2023-06-16</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/neptronic/ske4.csv" rel="nofollow" download>Download CSV <small>187 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/ske4-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/ske4.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.neptronic.com/Humidifiers/PDF/SKE4/Manuals/2023/SKE4-BACnet%20Guide-230616%20(V2.07).pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=neptronic/ske4">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Neptronic&rsquo;s current documentation and the live
device before use. Not official Neptronic information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Neptronic SKE4</h2>
<div class="answer"><b>Integration in brief</b><p>Pick a network control profile (MSV 28 = ExternNetwork or InternNetwork) or set the demand source MSV 43 to Network, then write the demand to AV 138 (or room RH to AV 106 with a setpoint in AV 107 for internal control). Use MSV 83 to switch the system on/off and watch MSV 60, MSV 64 and BV 46.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-83">MV 83</a></td><td class="n">System Power State</td><td>System on/off from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-28">MV 28</a></td><td class="n">Control Profile</td><td>Control profile: choose a Network profile</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-138">AV 138</a></td><td class="n">Humidity Control Network Demand</td><td>Network humidity demand written by the BMS</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-107">AV 107</a></td><td class="n">Room RH Setpoint</td><td>Occupied room RH setpoint (internal control)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-106">AV 106</a></td><td class="n">Room RH Network Reading</td><td>Network room RH reading for internal control</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-60">MV 60</a></td><td class="n">Boiler State</td><td>Humidifier operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-149">AV 149</a></td><td class="n">Boiler Power Output</td><td>Actual steam output of the humidifier %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-64">MV 64</a></td><td class="n">Boiler Alarm</td><td>Active alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-46">BV 46</a></td><td class="n">Network Control State</td><td>1 = fault: network control lost (AV 242 timeout)</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MSV 83 System Power State is writable (1 = Off, 2 = On). Control comes from the source selected by MSV 28 Control Profile or, with the Custom profile, by MSV 43 Humidity Control Demand Source (4 = Network); hard-wired interlock, airflow and high-limit contacts still cut out the unit (MSV 51).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>AV 242 Network Timeout (1-900 s) sets how long the humidifier tolerates loss of BACnet control communication before it stops operating; BV 46 Network Control State shows 1 = Fault. Keep refreshing the network demand/readings while any source is set to Network.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set MSV 33 Room RH Source = Network and write room RH to AV 106; set MSV 38 Supply High Limit Reading Source = Network and write duct RH to AV 122. Setpoints are AV 107 (occupied), AV 108 (unoccupied), AV 109 (vacant) and AV 123 (supply high limit). Direct demand goes to AV 138 and a network high limit to AV 139.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP MAC defaults to 1 (000-254; 128-254 are non-token-passing slaves); baud rate auto-detects (Auto, 9600, 19200, 38400, 76800); Max_Master 127.</li><li>Device instance defaults to 153000 + MAC (153001 out of the box) and can be changed from the menu or by writing Device Object_Identifier.</li><li>BACnet IP uses UDP 47808 (0xBAC0) by default.</li><li>Network/communication settings are in the controller&#x27;s Integration menu (password 5544); power-cycle after connecting to the network.</li><li>Reinitialize Device (warm/cold reset) over BACnet uses the password &#x27;nep&#x27;.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>MSV &#x27;BACnet Server List Mode&#x27; chooses which objects are published (Integrator, Advanced, Factory); objects marked Advanced in the guide, such as the program objects, only show in Advanced mode.</li><li>Writing Out_of_Service = True disconnects an object from its physical input so the Present_Value can be overwritten; remember to set it back.</li><li>The unit signals alarms through object values only; it does not send BACnet event notifications, so poll or use COV.</li><li>COV subscriptions are lost on a power cycle.</li><li>Lower Max_Master to the highest MAC on the trunk to speed up MS/TP token passing.</li><li>MSV 59 Boiler Request triggers one-off actions (reset alarms, drain, reset counters, fill, water calibration).</li></ul>
</section>
<h2 id="points">Neptronic SKE4 BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">187 of 187 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>11</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>75</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>10</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>15</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>19</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>30</b></button></span><span class="tg"><button type="button" class="tgl" data-g="FILE SCH CSV Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>5</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>2</b></button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>7</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>11</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>187</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>56</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>131</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>101</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>30</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (108)</option><option value="%">% (24)</option><option value="%RH">%RH (16)</option><option value="V">V (14)</option><option value="h">h (8)</option><option value="°F or °C">°F or °C (7)</option><option value="s">s (6)</option><option value="min">min (3)</option><option value="days">days (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>74</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Neptronic SKE4 BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="5" data-acc="R" data-u="V" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Control Signal</td><td class="d">Control demand analog input signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="6" data-acc="R" data-u="V" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Room RH Signal</td><td class="d">Room humidity analog input signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="7" data-acc="R" data-u="V" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Supply RH Signal</td><td class="d">Duct or supply high limit humidity analog input signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Water Level Signal</td><td class="d">Measured input frequency of the water level sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="10" data-acc="R" data-u="V" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Water Level Low Signal</td><td class="d">Resistive low water level sensor signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="11" data-acc="R" data-u="V" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Water Level High Signal</td><td class="d">Resistive high water level sensor signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="12" data-acc="R" data-u="V" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Water Temperature Signal</td><td class="d">Water temperature sensor signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="13" data-acc="R" data-u="V" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Foam Signal</td><td class="d">Foam sensor signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="15" data-acc="R" data-u="V" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">SSR Temperature Signal</td><td class="d">SSR temperature sensor signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="16" data-acc="R" data-u="V" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Cabinet Temperature Signal</td><td class="d">Cabinet interior temperature sensor signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="25" data-acc="R" data-u="V" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Main Power Supply</td><td class="d">Measured voltage in the power supply</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="11" data-i="1" data-acc="R" data-u="V" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Power Output Feedback Signal</td><td class="d">Power output feedback signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="12" data-i="16" data-acc="C" data-u="%" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16</td><td class="n">Heater SSR Stage</td><td class="d">Heater SSR stage output</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="10" data-acc="R" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">MCU Load</td><td class="d">Current microcontroller load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="11" data-acc="R" data-u="%" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Memory Load</td><td class="d">Current memory load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="41" data-acc="R" data-u="%" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Control Input</td><td class="d">Current control input reading</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="42" data-acc="W" data-u="%" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Control Min</td><td class="d">Minimum value of the control demand analog input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="43" data-acc="W" data-u="%" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Control Max</td><td class="d">Maximum value of the control demand analog input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="44" data-acc="W" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Control Bias</td><td class="d">Bias value for the control demand analog input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="49" data-acc="R" data-u="%RH" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Room RH</td><td class="d">Room humidity reading</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="50" data-acc="W" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Room RH Min</td><td class="d">Minimum value of the room humidity analog input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="51" data-acc="W" data-u="%" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Room RH Max</td><td class="d">Maximum value of the room humidity analog input</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="52" data-acc="W" data-u="%RH" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Room RH Bias</td><td class="d">Bias value of the room humidity analog input</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="57" data-acc="R" data-u="%RH" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Supply High Limit RH</td><td class="d">Duct or supply high limit humidity analog input</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="58" data-acc="W" data-u="%RH" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Supply High Limit RH Min</td><td class="d">Minimum value of the duct or supply high limit humidity analog input</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="59" data-acc="W" data-u="%RH" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Supply High Limit RH Max</td><td class="d">Maximum value of the duct or supply high limit humidity analog input</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="60" data-acc="W" data-u="%RH" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Supply High Limit RH Bias</td><td class="d">Bias value of the duct or supply high limit humidity analog input</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="69" data-acc="R" data-u="°F or °C" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Water Temperature</td><td class="d">Temperature of water in the evaporation chamber</td><td class="u">°F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="72" data-acc="W" data-u="°F or °C" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Water Temperature Bias</td><td class="d">Bias value of the temperature of water in the evaporation chamber</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="75" data-acc="R" data-u="°F or °C" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">SSR Temperature</td><td class="d">Temperature measured on the solid-state relay</td><td class="u">°F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="77" data-acc="W" data-u="°F or °C" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Cabinet Temperature</td><td class="d">Temperature inside of the weather proof enclosure</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="79" data-acc="C" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Current Sensor 1</td><td class="d">Measured electric current in the first current sensor</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="81" data-acc="C" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Current Sensor 2</td><td class="d">Measured electric current in the second current sensor</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="85" data-acc="W" data-u="V" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Power Output Feedback Bias</td><td class="d">Bias value for the power output feedback signal</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="86" data-acc="W" data-u="V" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Power Output Feedback Min</td><td class="d">Minimum value of the power output feedback signal</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="87" data-acc="W" data-u="V" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Power Output Feedback Max</td><td class="d">Maximum value of the power output feedback signal</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="88" data-acc="C" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Power Output Feedback</td><td class="d">Feedback value of the power output analog output</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="97" data-acc="R" data-u="%" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">Water Level</td><td class="d">Percentage of water remaining in the evaporation chamber</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Water Probe Low Pos Reading</td><td class="d">Low position value of the water level sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Water Probe High Pos Reading</td><td class="d">High position value of the water level sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Water Probe Abs Low Pos Reading</td><td class="d">Absolute low position value of the water level sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Water Probe Abs High Pos Reading</td><td class="d">Absolute high position value of the water level sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="106" data-acc="C" data-u="%RH" data-min="1" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">106</td><td class="n">Room RH Network Reading</td><td class="d">Room relative humidity reading received from the network</td><td class="u">%RH</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="107" data-acc="W" data-u="%RH" data-min="1" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">107</td><td class="n">Room RH Setpoint</td><td class="d">Room relative humidity setpoint received from the network</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="108" data-acc="W" data-u="%RH" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Room RH Unoccupied Setpoint</td><td class="d">Room relative humidity reading received from the network during no occupancy state</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="109" data-acc="W" data-u="%RH" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Room RH Vacant Setpoint</td><td class="d">Room relative humidity reading received from the network during vacancy</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Room Demand Proportional Gain</td><td class="d">Room demand proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="111" data-acc="W" data-u="s" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Room Demand Integral Time</td><td class="d">Room demand integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="112" data-acc="W" data-u="s" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Room Demand Derivative Time</td><td class="d">Room demand derivative time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="120" data-acc="C" data-u="%" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Room Demand</td><td class="d">Humidity demand within the room</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="122" data-acc="C" data-u="%RH" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Supply High Limit Network Reading</td><td class="d">Supply high limit reading received from the network</td><td class="u">%RH</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="123" data-acc="W" data-u="%RH" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Supply High Limit Setpoint</td><td class="d">Supply high limit setpoint received from the network</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Supply High Limit Proportional Gain</td><td class="d">Supply high limit demand proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="127" data-acc="W" data-u="s" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Supply High Limit Integral Time</td><td class="d">Supply high limit demand integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="128" data-acc="W" data-u="s" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Supply High Limit Derivative Time</td><td class="d">Supply high limit demand derivative time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="136" data-acc="C" data-u="%" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Supply High Limit Demand</td><td class="d">Supply high limit humidity demand value</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="138" data-acc="C" data-u="%" data-min="1" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">138</td><td class="n">Humidity Control Network Demand</td><td class="d">Humidity control demand received from the network</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="139" data-acc="C" data-u="%" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Humidity Control Network High Limit</td><td class="d">Humidity control high limit received from the network</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="143" data-acc="R" data-u="%" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Humidity Demand</td><td class="d">Current humidity demand</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="144" data-acc="W" data-u="min" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">SDU Fan Off Delay</td><td class="d">Time delay after which the SDU fan will close once the fan...</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="147" data-acc="C" data-u="%" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Boiler Demand</td><td class="d">Measured humidity demand of the humidifier</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="149" data-acc="R" data-u="%" data-min="1" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">149</td><td class="n">Boiler Power Output</td><td class="d">Measured power output of the humidifier</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="150" data-acc="R" data-u="h" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Boiler Run Time</td><td class="d">Total runtime of the humidifier</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="151" data-acc="R" data-u="h" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Boiler On Time</td><td class="d">Total operating time of the humidifier</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="152" data-acc="R" data-u="h" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Boiler Service Run Time</td><td class="d">Run time of the humidifier since the last servicing</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="153" data-acc="R" data-u="h" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">Boiler Service On Time</td><td class="d">Operating time of the humidifier since the last servicing</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="162" data-acc="W" data-u="%" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Boiler Minimum Steam Output</td><td class="d">Minimum steam production demand value, below which no steam will be produced</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="163" data-acc="W" data-u="h" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">Boiler Drain Interval</td><td class="d">Drain cycle</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="164" data-acc="W" data-u="%" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">Boiler Drain Volume</td><td class="d">Volume of water that is drained from the chamber, relative to the...</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="165" data-acc="W" data-u="%" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">Boiler Max Steam Output</td><td class="d">Maximum steam output of a modulating humidifier relative to its total capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="166" data-acc="W" data-u="h" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">Boiler Idle Time Drain</td><td class="d">Amount of time the humidifier can remain in standby mode until an...</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="167" data-acc="W" data-u="°F or °C" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Boiler Idle Temperature Setpoint</td><td class="d">Idle temperature setpoint for the evaporation chamber when there is no demand</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="173" data-acc="W" data-u="%" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Boiler Blowdown Rate</td><td class="d">Rate of boiler blowdown or water dilution in order to minimize water...</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="174" data-acc="W" data-u="h" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">Boiler Service Interval</td><td class="d">Time of operation before the humidifier calls for servicing</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="228" data-acc="C" data-u="s" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">Runtime</td><td class="d">Number of seconds that the system has been powered on</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="230" data-acc="W" data-u="%" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Room Demand Proportional Band</td><td class="d">Room demand proportional band</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="234" data-acc="C" data-u="°F or °C" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">HRL Temperature</td><td class="d">Room temperature measured by the HRL24 controller</td><td class="u">°F or °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="235" data-acc="W" data-u="%" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">Supply High Limit Proportional Band</td><td class="d">Supply high limit demand proportional band</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="236" data-acc="C" data-u="%RH" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">HRL Humidity</td><td class="d">Room humidity measured by the HRL24 controller</td><td class="u">%RH</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="238" data-acc="W" data-u="min" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">Modbus TCP IP Keep Alive Time Out</td><td class="d">Amount of time the communication to the Modbus TCP/IP server stays open...</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="239" data-acc="W" data-u="%RH" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">Humidity Demand Low Dead Band</td><td class="d">Lower limit deadband for the humidity demand</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="242" data-acc="W" data-u="s" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">Network Timeout</td><td class="d">Amount of time the humidifier may attempt to connect to the BACnet...</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="243" data-acc="W" data-u="days" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Water Level Replace Interval</td><td class="d">Amount of time the humidifier may run using only the resistive water...</td><td class="u">days</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="250" data-acc="R" data-u="h" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Boiler Manual Calibration Time</td><td class="d">Amount of time that has been elapsed since the last manual calibration...</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="253" data-acc="W" data-u="°F or °C" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">HRL Temperature Bias</td><td class="d">Bias value of the temperature measured on the HRL controller</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="254" data-acc="W" data-u="%RH" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">HRL Humidity Bias</td><td class="d">Bias value of the humidity measured on the HRL controller</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="255" data-acc="W" data-u="min" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">Fill Delay</td><td class="d">Value that is added to the calculated delay for the alarm fill...</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="256" data-acc="W" data-u="%RH" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Clean Valve Delay</td><td class="d">Proportion of the total drain duration the clean valve will be open</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Air Flow</td><td class="d">Status of the airflow switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Closed, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Supply High Limit</td><td class="d">Status of the high limit contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Closed, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Interlock</td><td class="d">Status of the interlock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Closed, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Binary External Demand</td><td class="d">Whether there is currently a humidity demand, when an On/Off humidifier is...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=0%, 1=100%</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Water Leak Detection</td><td class="d">Whether a water leak has been detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Leak</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Thermal Cutout</td><td class="d">Status of the high temperature switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Closed, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">RS485 Interface</td><td class="d">Whether the RS485 interface is available or not</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Ethernet Interface</td><td class="d">Whether the Ethernet interface is available or not</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Contactors PCB Fuse</td><td class="d">Status of the contactors PCB fuse</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Blown Fuse</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Control PCB Fuse</td><td class="d">Status of the control PCB fuse</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Open Fuse</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="98" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">Alarm Warning Relay</td><td class="d">Alarm warning relay</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="99" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">Service Warning Relay</td><td class="d">Service warning relay</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="100" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Water Level Valve</td><td class="d">Water level sensor supply valve</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="101" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Tank Water Valve</td><td class="d">Evaporation chamber water supply valve</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="102" data-i="6" data-acc="C" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Drain Cooler Valve</td><td class="d">Internal drain cooler valve</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="103" data-i="7" data-acc="C" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Drain Pump</td><td class="d">Drain pump</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="104" data-i="8" data-acc="C" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">Drain Valve</td><td class="d">Normally open drain valve</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="105" data-i="11" data-acc="C" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">Main Contactor</td><td class="d">Main contractor</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="106" data-i="12" data-acc="C" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">Heater Stage 1</td><td class="d">First stage contactor</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="107" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">Heater Stage2</td><td class="d">Second stage contactor</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="108" data-i="14" data-acc="C" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">Heater Stage 3</td><td class="d">Third stage contactor</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="109" data-i="15" data-acc="C" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">SDU Fan</td><td class="d">SDU fan</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="110" data-i="18" data-acc="C" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">Alarm LED</td><td class="d">Alarm LED</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="111" data-i="19" data-acc="C" data-u="" data-st="1" id="obj-bo-19"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">19</td><td class="n">Power LED</td><td class="d">Power LED</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="112" data-i="20" data-acc="C" data-u="" data-st="1" id="obj-bo-20"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">20</td><td class="n">Buzzer</td><td class="d">Buzzer</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Manual Water Calibration State</td><td class="d">That the water level sensor must be manually calibrated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Required</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Alarm Buzzer</td><td class="d">Configuration value that enables or disables the alarm buzzer sound when there...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Water Level Low</td><td class="d">Resistive low water level sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Water Level High</td><td class="d">Resistive high water level sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Foam Sensor</td><td class="d">Whether foam has been detected within the evaporation chamber</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Foam, 1=Foam</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">SDU Fan Fault</td><td class="d">If there is a problem with the SDU fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Boiler Service Operation</td><td class="d">Enable the humidifier to continue producing steam, even when it is due...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Allowed, 1=Allowed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Boiler Service Due</td><td class="d">Status value that indicates whether the humidifier is due for servicing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Foam</td><td class="d">Whether the humidifier has currently detected foam or not</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Detected</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="39" data-acc="C" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">HRL Lock Setpoint</td><td class="d">Whether the setpoint obtained from the HRL24 controller can be modified</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Unlock, 1=Lock</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="46" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">46</td><td class="n">Network Control State</td><td class="d">State of the control communication between the device and the BACnet network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Inhibit Resistive Probe</td><td class="d">Disable the resistive water level sensor probes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">SMTP SSL</td><td class="d">Use a secure socket layer encrypt the communication between the device and...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">SMTP Port</td><td class="d">Port number to be used for email transfer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=25, 1=587</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Notify Alarm</td><td class="d">Get notified of all humidifier alarm messages by email</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Notify Warning</td><td class="d">Get notified of all humidifier warning messages by email</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">Notify App Msg</td><td class="d">Get notified of all humidifier event messages by email</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Boiler Line Rinse</td><td class="d">Perform an automatic pipe line rinse cycle upon each start-up of the...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">AntiFreeze Warning</td><td class="d">Status of the anti freeze warning indicating if the drain valve is...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Drain</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="132" data-i="10" data-acc="W" data-u="" id="obj-csv-10"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">10</td><td class="n">HMI Overwrite</td><td class="d">Overwrite the value displayed on the local display menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="133" data-i="21" data-acc="W" data-u="" id="obj-csv-21"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">21</td><td class="n">SMTP Server IP Address</td><td class="d">Server IP address for the email account</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="134" data-i="22" data-acc="W" data-u="" id="obj-csv-22"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">22</td><td class="n">SMTP Mail From</td><td class="d">Email address that will be sending the humidifier notification messages</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="135" data-i="24" data-acc="W" data-u="" id="obj-csv-24"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">24</td><td class="n">SMTP Mail To</td><td class="d">Email address that will be receiving the humidifier notification messages</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="136" data-i="25" data-acc="W" data-u="" id="obj-csv-25"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">25</td><td class="n">SMTP Username</td><td class="d">Login username for the email account</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="137" data-i="26" data-acc="W" data-u="" id="obj-csv-26"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">26</td><td class="n">SMTP Password</td><td class="d">Login password for the email account</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="138" data-i="37" data-acc="W" data-u="" id="obj-csv-37"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">37</td><td class="n">EthernetMacAdd</td><td class="d">MAC address of the Ethernet interface</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">System Log Verbose Level</td><td class="d">Type of information to be stored on the log file</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Emergency, 3=Alert, 4=Critical, 5=Error, 6=Warning, 7=Notice, 8=Info, 9=Debug</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">BACnet Server Language</td><td class="d">BACnet server language</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=English, 2=French, 3=Spanish</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">BACnet Server List Mode</td><td class="d">Category of BACnet objects to display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Integrator, 2=Advanced, 3=Factory</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">BACnet Server Units</td><td class="d">Display units for the BACnet server</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Metric, 2=Imperial</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">Control Signal Type</td><td class="d">Signal type for the control demand analog input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10Vdc, 2=2-10Vdc, 3=4-20mA, 4=0-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">Room RH Signal Type</td><td class="d">Signal type for the room humidity analog input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10Vdc, 2=2-10Vdc, 3=4-20mA, 4=0-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">Supply RH Signal Type</td><td class="d">Signal type for the duct or supply high limit humidity analog input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10Vdc, 2=2-10Vdc, 3=4-20mA, 4=0-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="28" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28</td><td class="n">Control Profile</td><td class="d">A preconfigured control mode profile for the modulating humidity demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ExternAnalog, 2=ExternNetwork, 3=InternAnalog, 4=InternNetwork, 5=HRL, 6=Custom</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">Modulating High Limit Profile</td><td class="d">A preconfigured control mode profile for the modulating high limit demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=ExternAnalog, 3=ExternNetwork, 4=InternAnalog, 5=InternNetwork, 6=Custom</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">Occupancy State</td><td class="d">Occupancy state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Vacant, 4=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="149" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">Room RH Source</td><td class="d">Reading source for the room demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=RoomRH, 3=Network, 4=HRL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="150" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">Room RH Setpoint Source</td><td class="d">Room demand setpoint source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Internal, 3=ControlInput</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="151" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">Supply High Limit Reading Source</td><td class="d">Reading source for the supply high limit demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=SupplyHLRH, 3=Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">Supply High Limit Setpoint Source</td><td class="d">Supply high limit demand setpoint source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Internal, 3=ControlInput</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">Humidity Control Demand Source</td><td class="d">Humidity control demand source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=ControlInput, 3=RoomDemand, 4=Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">Humidity Control High Limit Source</td><td class="d">Humidity control high limit source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=ControlInput, 3=SupplyHLDemand, 4=Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="155" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">Humidity Control Cutout State</td><td class="d">State of the safety control circuit and whether the circuit has been...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=LowLimit, 4=HighLimit, 5=NoAirFlow, 6=Interlock</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-mv-52"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52</td><td class="n">SDU Fan Target</td><td class="d">Whether to enable the SDU option</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=SDU Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">Boiler Request</td><td class="d">Perform one of the following actions for the humidifier: reset service counters...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Reset Alarms, 3=Drain, 4=Reset Counters, 5=Filling, 6=WaterCalib</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="60" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-60"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">60</td><td class="n">Boiler State</td><td class="d">State of operation of the humidifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Idle, 3=LineRinse, 4=TankRinse, 5=Filling, 6=Draining, 7=Heating, 8=Boiling, 9=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-mv-63"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">63</td><td class="n">Boiler Fill Mode</td><td class="d">Water filling method for the fill valve: When set to OneShot, water...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OneShot, 2=Pulsed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="64" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-64"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">64</td><td class="n">Boiler Alarm</td><td class="d">Status of the humidifier alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=FailedPump, 3=FillTimeout, 4=BlockedPiping, 5=HeatTimeout, 6=Overheat, 7=WaterLeak, 8=Service, 9=Reserved, 10=TankBlocked, 11=RefillDelay</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-mv-65"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65</td><td class="n">Boiler Idle Tank Rinse On</td><td class="d">Whether to enable automatic rinse cycles while the humidifier is turned on...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="66" data-acc="W" data-u="" data-st="1" id="obj-mv-66"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">66</td><td class="n">Boiler Idle Tank Rinse Off</td><td class="d">Whether to enable automatic rinse cycles while the humidifier is turned off...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="67" data-acc="W" data-u="" data-st="1" id="obj-mv-67"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">67</td><td class="n">Water Probe Auto Calib</td><td class="d">Whether to enable or disable the automatic calibration of the water level...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="83" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">83</td><td class="n">System Power State</td><td class="d">Whether the system is powered on or off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">Water Level Probe Warning</td><td class="d">Whether there is currently a warning message associated with the water level...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=Replace</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="166" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">Water Level probe Failure</td><td class="d">Which one of the water level sensor’s probes is currently not functioning...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Capacitive, 3=Resistive, 4=Both</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-mv-97"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">97</td><td class="n">Water Level Probe Alarm</td><td class="d">Whether there is currently an alarm message to indicate that the water...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Ok, 2=Defect, 3=NoCalib</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">Boiler Startup Tank Rinse</td><td class="d">Whether to perform an automatic tank rinse cycle upon each start-up of...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="169" data-i="1" data-acc="W" data-u="" id="obj-other-1"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">1</td><td class="n">NSDF Core Program</td><td class="d">NSDF Core Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="170" data-i="2" data-acc="W" data-u="" id="obj-other-2"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2</td><td class="n">BACnet Server Program</td><td class="d">BACnet Server Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="171" data-i="3" data-acc="W" data-u="" id="obj-other-3"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">3</td><td class="n">LCD_Display Program</td><td class="d">LCD Display Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="172" data-i="4" data-acc="W" data-u="" id="obj-other-4"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">4</td><td class="n">Modbus Server Program</td><td class="d">Modbus Server Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="173" data-i="5" data-acc="W" data-u="" id="obj-other-5"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">5</td><td class="n">RMHI Program</td><td class="d">RHMI Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="174" data-i="6" data-acc="W" data-u="" id="obj-other-6"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">6</td><td class="n">SKE Program</td><td class="d">SKE Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="175" data-i="7" data-acc="W" data-u="" id="obj-other-7"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">7</td><td class="n">Universal Humidifier Manager Program</td><td class="d">Universal Humidifier Manager Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="176" data-i="8" data-acc="W" data-u="" id="obj-other-8"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">8</td><td class="n">Universal User Control Program</td><td class="d">Universal User Control Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="177" data-i="9" data-acc="W" data-u="" id="obj-other-9"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">9</td><td class="n">Web Server Program</td><td class="d">Web Server Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="178" data-i="10" data-acc="W" data-u="" id="obj-other-10"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">10</td><td class="n">Water Level Probe Program</td><td class="d">Water Level Probe Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="179" data-i="15" data-acc="W" data-u="" id="obj-other-15"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">15</td><td class="n">Database Program</td><td class="d">Database Program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="180" data-i="2" data-acc="W" data-u="" id="obj-file-2"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">2</td><td class="n">UpdatePackageFile</td><td class="d">Update Package file</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="181" data-i="4" data-acc="W" data-u="" id="obj-file-4"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">4</td><td class="n">SysLogAlarm</td><td class="d">System Log Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="182" data-i="9" data-acc="W" data-u="" id="obj-file-9"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">9</td><td class="n">USB System Log File</td><td class="d">USB System Log file</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="183" data-i="10" data-acc="W" data-u="" id="obj-file-10"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">10</td><td class="n">USB System Alarm Log File</td><td class="d">USB System Alarm Log file</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="184" data-i="16" data-acc="W" data-u="" id="obj-file-16"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">16</td><td class="n">System Log File</td><td class="d">System Log file</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="185" data-i="1" data-acc="W" data-u="" id="obj-sch-1"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1</td><td class="n">Occupancy Schedule</td><td class="d">Weekly occupancy schedule to specify which occupancy state is active during specific...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="186" data-i="2" data-acc="W" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">Boiler Drain Schedule</td><td class="d">Customized draining schedule with up to six events per day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Neptronic SKE4 point IDs by name</summary><ul><li><a href="#obj-ai-5"><code>AI5</code></a>Control Signal</li><li><a href="#obj-ai-6"><code>AI6</code></a>Room RH Signal</li><li><a href="#obj-ai-7"><code>AI7</code></a>Supply RH Signal</li><li><a href="#obj-ai-9"><code>AI9</code></a>Water Level Signal</li><li><a href="#obj-ai-10"><code>AI10</code></a>Water Level Low Signal</li><li><a href="#obj-ai-11"><code>AI11</code></a>Water Level High Signal</li><li><a href="#obj-ai-12"><code>AI12</code></a>Water Temperature Signal</li><li><a href="#obj-ai-13"><code>AI13</code></a>Foam Signal</li><li><a href="#obj-ai-15"><code>AI15</code></a>SSR Temperature Signal</li><li><a href="#obj-ai-16"><code>AI16</code></a>Cabinet Temperature Signal</li><li><a href="#obj-ai-25"><code>AI25</code></a>Main Power Supply</li><li><a href="#obj-ao-1"><code>AO1</code></a>Power Output Feedback Signal</li><li><a href="#obj-ao-16"><code>AO16</code></a>Heater SSR Stage</li><li><a href="#obj-av-10"><code>AV10</code></a>MCU Load</li><li><a href="#obj-av-11"><code>AV11</code></a>Memory Load</li><li><a href="#obj-av-41"><code>AV41</code></a>Control Input</li><li><a href="#obj-av-42"><code>AV42</code></a>Control Min</li><li><a href="#obj-av-43"><code>AV43</code></a>Control Max</li><li><a href="#obj-av-44"><code>AV44</code></a>Control Bias</li><li><a href="#obj-av-49"><code>AV49</code></a>Room RH</li><li><a href="#obj-av-50"><code>AV50</code></a>Room RH Min</li><li><a href="#obj-av-51"><code>AV51</code></a>Room RH Max</li><li><a href="#obj-av-52"><code>AV52</code></a>Room RH Bias</li><li><a href="#obj-av-57"><code>AV57</code></a>Supply High Limit RH</li><li><a href="#obj-av-58"><code>AV58</code></a>Supply High Limit RH Min</li><li><a href="#obj-av-59"><code>AV59</code></a>Supply High Limit RH Max</li><li><a href="#obj-av-60"><code>AV60</code></a>Supply High Limit RH Bias</li><li><a href="#obj-av-69"><code>AV69</code></a>Water Temperature</li><li><a href="#obj-av-72"><code>AV72</code></a>Water Temperature Bias</li><li><a href="#obj-av-75"><code>AV75</code></a>SSR Temperature</li><li><a href="#obj-av-77"><code>AV77</code></a>Cabinet Temperature</li><li><a href="#obj-av-79"><code>AV79</code></a>Current Sensor 1</li><li><a href="#obj-av-81"><code>AV81</code></a>Current Sensor 2</li><li><a href="#obj-av-85"><code>AV85</code></a>Power Output Feedback Bias</li><li><a href="#obj-av-86"><code>AV86</code></a>Power Output Feedback Min</li><li><a href="#obj-av-87"><code>AV87</code></a>Power Output Feedback Max</li><li><a href="#obj-av-88"><code>AV88</code></a>Power Output Feedback</li><li><a href="#obj-av-97"><code>AV97</code></a>Water Level</li><li><a href="#obj-av-100"><code>AV100</code></a>Water Probe Low Pos Reading</li><li><a href="#obj-av-101"><code>AV101</code></a>Water Probe High Pos Reading</li><li><a href="#obj-av-104"><code>AV104</code></a>Water Probe Abs Low Pos Reading</li><li><a href="#obj-av-105"><code>AV105</code></a>Water Probe Abs High Pos Reading</li><li><a href="#obj-av-106"><code>AV106</code></a>Room RH Network Reading</li><li><a href="#obj-av-107"><code>AV107</code></a>Room RH Setpoint</li><li><a href="#obj-av-108"><code>AV108</code></a>Room RH Unoccupied Setpoint</li><li><a href="#obj-av-109"><code>AV109</code></a>Room RH Vacant Setpoint</li><li><a href="#obj-av-110"><code>AV110</code></a>Room Demand Proportional Gain</li><li><a href="#obj-av-111"><code>AV111</code></a>Room Demand Integral Time</li><li><a href="#obj-av-112"><code>AV112</code></a>Room Demand Derivative Time</li><li><a href="#obj-av-120"><code>AV120</code></a>Room Demand</li><li><a href="#obj-av-122"><code>AV122</code></a>Supply High Limit Network Reading</li><li><a href="#obj-av-123"><code>AV123</code></a>Supply High Limit Setpoint</li><li><a href="#obj-av-126"><code>AV126</code></a>Supply High Limit Proportional Gain</li><li><a href="#obj-av-127"><code>AV127</code></a>Supply High Limit Integral Time</li><li><a href="#obj-av-128"><code>AV128</code></a>Supply High Limit Derivative Time</li><li><a href="#obj-av-136"><code>AV136</code></a>Supply High Limit Demand</li><li><a href="#obj-av-138"><code>AV138</code></a>Humidity Control Network Demand</li><li><a href="#obj-av-139"><code>AV139</code></a>Humidity Control Network High Limit</li><li><a href="#obj-av-143"><code>AV143</code></a>Humidity Demand</li><li><a href="#obj-av-144"><code>AV144</code></a>SDU Fan Off Delay</li><li><a href="#obj-av-147"><code>AV147</code></a>Boiler Demand</li><li><a href="#obj-av-149"><code>AV149</code></a>Boiler Power Output</li><li><a href="#obj-av-150"><code>AV150</code></a>Boiler Run Time</li><li><a href="#obj-av-151"><code>AV151</code></a>Boiler On Time</li><li><a href="#obj-av-152"><code>AV152</code></a>Boiler Service Run Time</li><li><a href="#obj-av-153"><code>AV153</code></a>Boiler Service On Time</li><li><a href="#obj-av-162"><code>AV162</code></a>Boiler Minimum Steam Output</li><li><a href="#obj-av-163"><code>AV163</code></a>Boiler Drain Interval</li><li><a href="#obj-av-164"><code>AV164</code></a>Boiler Drain Volume</li><li><a href="#obj-av-165"><code>AV165</code></a>Boiler Max Steam Output</li><li><a href="#obj-av-166"><code>AV166</code></a>Boiler Idle Time Drain</li><li><a href="#obj-av-167"><code>AV167</code></a>Boiler Idle Temperature Setpoint</li><li><a href="#obj-av-173"><code>AV173</code></a>Boiler Blowdown Rate</li><li><a href="#obj-av-174"><code>AV174</code></a>Boiler Service Interval</li><li><a href="#obj-av-228"><code>AV228</code></a>Runtime</li><li><a href="#obj-av-230"><code>AV230</code></a>Room Demand Proportional Band</li><li><a href="#obj-av-234"><code>AV234</code></a>HRL Temperature</li><li><a href="#obj-av-235"><code>AV235</code></a>Supply High Limit Proportional Band</li><li><a href="#obj-av-236"><code>AV236</code></a>HRL Humidity</li><li><a href="#obj-av-238"><code>AV238</code></a>Modbus TCP IP Keep Alive Time Out</li><li><a href="#obj-av-239"><code>AV239</code></a>Humidity Demand Low Dead Band</li><li><a href="#obj-av-242"><code>AV242</code></a>Network Timeout</li><li><a href="#obj-av-243"><code>AV243</code></a>Water Level Replace Interval</li><li><a href="#obj-av-250"><code>AV250</code></a>Boiler Manual Calibration Time</li><li><a href="#obj-av-253"><code>AV253</code></a>HRL Temperature Bias</li><li><a href="#obj-av-254"><code>AV254</code></a>HRL Humidity Bias</li><li><a href="#obj-av-255"><code>AV255</code></a>Fill Delay</li><li><a href="#obj-av-256"><code>AV256</code></a>Clean Valve Delay</li><li><a href="#obj-bi-1"><code>BI1</code></a>Air Flow</li><li><a href="#obj-bi-2"><code>BI2</code></a>Supply High Limit</li><li><a href="#obj-bi-3"><code>BI3</code></a>Interlock</li><li><a href="#obj-bi-4"><code>BI4</code></a>Binary External Demand</li><li><a href="#obj-bi-8"><code>BI8</code></a>Water Leak Detection</li><li><a href="#obj-bi-14"><code>BI14</code></a>Thermal Cutout</li><li><a href="#obj-bi-20"><code>BI20</code></a>RS485 Interface</li><li><a href="#obj-bi-21"><code>BI21</code></a>Ethernet Interface</li><li><a href="#obj-bi-22"><code>BI22</code></a>Contactors PCB Fuse</li><li><a href="#obj-bi-23"><code>BI23</code></a>Control PCB Fuse</li><li><a href="#obj-bo-2"><code>BO2</code></a>Alarm Warning Relay</li><li><a href="#obj-bo-3"><code>BO3</code></a>Service Warning Relay</li><li><a href="#obj-bo-4"><code>BO4</code></a>Water Level Valve</li><li><a href="#obj-bo-5"><code>BO5</code></a>Tank Water Valve</li><li><a href="#obj-bo-6"><code>BO6</code></a>Drain Cooler Valve</li><li><a href="#obj-bo-7"><code>BO7</code></a>Drain Pump</li><li><a href="#obj-bo-8"><code>BO8</code></a>Drain Valve</li><li><a href="#obj-bo-11"><code>BO11</code></a>Main Contactor</li><li><a href="#obj-bo-12"><code>BO12</code></a>Heater Stage 1</li><li><a href="#obj-bo-13"><code>BO13</code></a>Heater Stage2</li><li><a href="#obj-bo-14"><code>BO14</code></a>Heater Stage 3</li><li><a href="#obj-bo-15"><code>BO15</code></a>SDU Fan</li><li><a href="#obj-bo-18"><code>BO18</code></a>Alarm LED</li><li><a href="#obj-bo-19"><code>BO19</code></a>Power LED</li><li><a href="#obj-bo-20"><code>BO20</code></a>Buzzer</li><li><a href="#obj-bv-1"><code>BV1</code></a>Manual Water Calibration State</li><li><a href="#obj-bv-3"><code>BV3</code></a>Alarm Buzzer</li><li><a href="#obj-bv-14"><code>BV14</code></a>Water Level Low</li><li><a href="#obj-bv-15"><code>BV15</code></a>Water Level High</li><li><a href="#obj-bv-16"><code>BV16</code></a>Foam Sensor</li><li><a href="#obj-bv-28"><code>BV28</code></a>SDU Fan Fault</li><li><a href="#obj-bv-30"><code>BV30</code></a>Boiler Service Operation</li><li><a href="#obj-bv-32"><code>BV32</code></a>Boiler Service Due</li><li><a href="#obj-bv-34"><code>BV34</code></a>Foam</li><li><a href="#obj-bv-39"><code>BV39</code></a>HRL Lock Setpoint</li><li><a href="#obj-bv-46"><code>BV46</code></a>Network Control State</li><li><a href="#obj-bv-50"><code>BV50</code></a>Inhibit Resistive Probe</li><li><a href="#obj-bv-54"><code>BV54</code></a>SMTP SSL</li><li><a href="#obj-bv-55"><code>BV55</code></a>SMTP Port</li><li><a href="#obj-bv-56"><code>BV56</code></a>Notify Alarm</li><li><a href="#obj-bv-57"><code>BV57</code></a>Notify Warning</li><li><a href="#obj-bv-58"><code>BV58</code></a>Notify App Msg</li><li><a href="#obj-bv-63"><code>BV63</code></a>Boiler Line Rinse</li><li><a href="#obj-bv-67"><code>BV67</code></a>AntiFreeze Warning</li><li><a href="#obj-csv-10"><code>CSV10</code></a>HMI Overwrite</li><li><a href="#obj-csv-21"><code>CSV21</code></a>SMTP Server IP Address</li><li><a href="#obj-csv-22"><code>CSV22</code></a>SMTP Mail From</li><li><a href="#obj-csv-24"><code>CSV24</code></a>SMTP Mail To</li><li><a href="#obj-csv-25"><code>CSV25</code></a>SMTP Username</li><li><a href="#obj-csv-26"><code>CSV26</code></a>SMTP Password</li><li><a href="#obj-csv-37"><code>CSV37</code></a>EthernetMacAdd</li><li><a href="#obj-mv-5"><code>MV5</code></a>System Log Verbose Level</li><li><a href="#obj-mv-9"><code>MV9</code></a>BACnet Server Language</li><li><a href="#obj-mv-10"><code>MV10</code></a>BACnet Server List Mode</li><li><a href="#obj-mv-11"><code>MV11</code></a>BACnet Server Units</li><li><a href="#obj-mv-24"><code>MV24</code></a>Control Signal Type</li><li><a href="#obj-mv-25"><code>MV25</code></a>Room RH Signal Type</li><li><a href="#obj-mv-26"><code>MV26</code></a>Supply RH Signal Type</li><li><a href="#obj-mv-28"><code>MV28</code></a>Control Profile</li><li><a href="#obj-mv-29"><code>MV29</code></a>Modulating High Limit Profile</li><li><a href="#obj-mv-32"><code>MV32</code></a>Occupancy State</li><li><a href="#obj-mv-33"><code>MV33</code></a>Room RH Source</li><li><a href="#obj-mv-34"><code>MV34</code></a>Room RH Setpoint Source</li><li><a href="#obj-mv-38"><code>MV38</code></a>Supply High Limit Reading Source</li><li><a href="#obj-mv-39"><code>MV39</code></a>Supply High Limit Setpoint Source</li><li><a href="#obj-mv-43"><code>MV43</code></a>Humidity Control Demand Source</li><li><a href="#obj-mv-44"><code>MV44</code></a>Humidity Control High Limit Source</li><li><a href="#obj-mv-51"><code>MV51</code></a>Humidity Control Cutout State</li><li><a href="#obj-mv-52"><code>MV52</code></a>SDU Fan Target</li><li><a href="#obj-mv-59"><code>MV59</code></a>Boiler Request</li><li><a href="#obj-mv-60"><code>MV60</code></a>Boiler State</li><li><a href="#obj-mv-63"><code>MV63</code></a>Boiler Fill Mode</li><li><a href="#obj-mv-64"><code>MV64</code></a>Boiler Alarm</li><li><a href="#obj-mv-65"><code>MV65</code></a>Boiler Idle Tank Rinse On</li><li><a href="#obj-mv-66"><code>MV66</code></a>Boiler Idle Tank Rinse Off</li><li><a href="#obj-mv-67"><code>MV67</code></a>Water Probe Auto Calib</li><li><a href="#obj-mv-83"><code>MV83</code></a>System Power State</li><li><a href="#obj-mv-95"><code>MV95</code></a>Water Level Probe Warning</li><li><a href="#obj-mv-96"><code>MV96</code></a>Water Level probe Failure</li><li><a href="#obj-mv-97"><code>MV97</code></a>Water Level Probe Alarm</li><li><a href="#obj-mv-115"><code>MV115</code></a>Boiler Startup Tank Rinse</li><li><a href="#obj-file-2"><code>FILE2</code></a>UpdatePackageFile</li><li><a href="#obj-file-4"><code>FILE4</code></a>SysLogAlarm</li><li><a href="#obj-file-9"><code>FILE9</code></a>USB System Log File</li><li><a href="#obj-file-10"><code>FILE10</code></a>USB System Alarm Log File</li><li><a href="#obj-file-16"><code>FILE16</code></a>System Log File</li><li><a href="#obj-sch-1"><code>SCH1</code></a>Occupancy Schedule</li><li><a href="#obj-sch-2"><code>SCH2</code></a>Boiler Drain Schedule</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects and their writable properties are taken from the guide&#x27;s &#x27;W?&#x27; column; Present_Value writable means the BMS can change it.</li><li>Units follow the BACnet Server Units setting (Metric or Imperial).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the SKE4 and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Neptronic SKE4</h2><div class="faq"><details open><summary>How many BACnet points does the Neptronic SKE4 have?</summary><p>This list has 187 BACnet objects: 11 analog inputs, 2 analog outputs, 75 analog values, 10 binary inputs, 15 binary outputs, 19 binary values, 5 files, 2 schedules, 30 multi-state values, 7 characterstring values, 11 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Neptronic SKE4 BACnet points are writable?</summary><p>131 of the 187 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Neptronic SKE4 BACnet documentation?</summary><p>The source is SKE4 Steam Humidifier BACnet Communication Module User Guide (SKE4-BACnet Guide-230616 (V2.07)), revision 2023-06-16, published free by Neptronic at https://www.neptronic.com/Humidifiers/PDF/SKE4/Manuals/2023/SKE4-BACnet%20Guide-230616%20(V2.07).pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Neptronic SKE4?</summary><p>Start with MV 83 System Power State (System on/off from the BMS); MV 28 Control Profile (Control profile: choose a Network profile); AV 138 Humidity Control Network Demand (Network humidity demand written by the BMS); AV 107 Room RH Setpoint (Occupied room RH setpoint (internal control)); AV 106 Room RH Network Reading (Network room RH reading for internal control); MV 60 Boiler State (Humidifier operating state); AV 149 Boiler Power Output (Actual steam output of the humidifier %); MV 64 Boiler Alarm (Active alarm); BV 46 Network Control State (1 = fault: network control lost (AV 242 timeout)).</p></details><details><summary>How do I enable BMS control of the Neptronic SKE4?</summary><p>MSV 83 System Power State is writable (1 = Off, 2 = On). Control comes from the source selected by MSV 28 Control Profile or, with the Custom profile, by MSV 43 Humidity Control Demand Source (4 = Network); hard-wired interlock, airflow and high-limit contacts still cut out the unit (MSV 51).</p></details><details><summary>Does the Neptronic SKE4 need a BACnet heartbeat or have a communication timeout?</summary><p>AV 242 Network Timeout (1-900 s) sets how long the humidifier tolerates loss of BACnet control communication before it stops operating; BV 46 Network Control State shows 1 = Fault. Keep refreshing the network demand/readings while any source is set to Network.</p></details><details><summary>Can the BMS supply sensor values to the Neptronic SKE4?</summary><p>Set MSV 33 Room RH Source = Network and write room RH to AV 106; set MSV 38 Supply High Limit Reading Source = Network and write duct RH to AV 122. Setpoints are AV 107 (occupied), AV 108 (unoccupied), AV 109 (vacant) and AV 123 (supply high limit). Direct demand goes to AV 138 and a network high limit to AV 139.</p></details><details><summary>How do I check these points on the real SKE4?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Neptronic BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/neptronic/arob-room-iaq-controller" data-row><span class="k">Room / indoor air quality controller (temperature, humidity, CO2, VOC)</span><h3>Neptronic AROB universal room / IAQ controller</h3><p>Neptronic AROB room controllers measuring temperature, humidity, CO2 and VOC, with 2 analog and 2 binary outputs.</p><div class="meta">166 objects &middot; 129 writable &middot; AROB-BACnet Guide_170920</div><span class="sr-only"> Also known as: AROB, AROB24, Neptronic AROB, IAQ controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Make-up air unit (electric heat)</span><h3>Neptronic CMU Compact Make-up Air Unit</h3><p>Neptronic CMU compact make-up air units with electric heating, EC fan, damper and optional exhaust fan outputs.</p><div class="meta">130 objects &middot; 76 writable &middot; CMU-BACnet Guide-211201</div><span class="sr-only"> Also known as: CMU, Neptronic CMU</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/efcb-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>Neptronic EFCB Series Fan Coil Controller</h3><p>Neptronic EFCB fan coil controllers (24, 120 or 240 Vac, 2 or 4 relays) for 2-pipe and 4-pipe fan coils with TFL/TDF room sensors.</p><div class="meta">229 objects &middot; 190 writable &middot; EFCB-BACnet Guide-EUA-200720</div><span class="sr-only"> Also known as: EFCB, EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>Neptronic EFCB-OE1 Series Fan Coil Controller</h3><p>Neptronic EFCB-OE1 fan coil controllers (24 or 240 Vac, 0, 2 or 4 relays), an OEM variant of the EFCB series.</p><div class="meta">200 objects &middot; 168 writable &middot; EFCB-OE1-BACnet Guide-EUA-160318</div><span class="sr-only"> Also known as: EFCB-OE1, EFCB10T-OE1, EFCB12T-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14N Series VAV Controller</h3><p>Neptronic EVCB14N networkable VAV controllers with integrated damper actuator, pressure-independent or pressure-dependent, with 0-4 triac outputs.</p><div class="meta">176 objects &middot; 141 writable &middot; EVCB14N-V508-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14N, EVCB14NIT0S, EVCB14NIT2S, EVCB14NIT4S, EVCB14NDT4S, EVCB14NIT0SF, EVCB14NIT4SF</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14nxt4x-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14NxT4X VAV Controller (external motor)</h3><p>Neptronic EVCB14N VAV controllers with four triac outputs that drive an external damper motor, pressure independent (IT4X) or dependent (DT4X).</p><div class="meta">174 objects &middot; 140 writable &middot; EVCB14NxT4X-V506-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14NxT4X, EVCB14NIT4X, EVCB14NDT4X</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb44n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB44N Series VAV Controller</h3><p>Neptronic EVCB44N VAV controllers without triac outputs, pressure independent (IT0S) or pressure dependent (DT0S).</p><div class="meta">122 objects &middot; 94 writable &middot; EVCB44NxS-V5.10-BACnet Guide-251121</div><span class="sr-only"> Also known as: EVCB44N, EVCB44NIT0S, EVCB44NDT0S</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Dual duct VAV terminal controller</span><h3>Neptronic EVCBM Dual Duct VAV Controller</h3><p>Neptronic EVCBM master controller used on dual duct terminals, with a second (slave) airflow channel for the other duct.</p><div class="meta">136 objects &middot; 109 writable &middot; EVCBM Dual Duct-V500-BACnet Guide-EUA-180927</div><span class="sr-only"> Also known as: EVCBM, EVCBM Dual Duct, EVCB dual duct</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller" data-row><span class="k">Electric duct heater / terminal reheat controller</span><h3>Neptronic HECB electric duct heater controller</h3><p>Neptronic electric duct heaters fitted with the HECB intelligent controller (staged and SSR, with optional EAS airflow sensing).</p><div class="meta">209 objects &middot; 114 writable &middot; HECB Controller - BACnet User Guide -240311</div><span class="sr-only"> Also known as: HECB, HEC, Neptronic HECB, electric duct heater controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sk300-ske-legacy" data-row><span class="k">Electric steam humidifier</span><h3>Neptronic SK300 / SKE (legacy) Steam Humidifier with NEPIC BACnet module</h3><p>Legacy Neptronic SK300 and SKE electric steam humidifiers fitted with the NEPIC BACnet MS/TP communication module.</p><div class="meta">83 objects &middot; 61 writable &middot; SK300-BACNET</div><span class="sr-only"> Also known as: SK300, SKE, Neptronic SK300, Neptronic SKE, NEPIC, SK300-BACNET, SKE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skdesc-xb" data-row><span class="k">Steam humidifier valve controller</span><h3>Neptronic SKDESC-xB</h3><p>Neptronic SKDESC-xB electronic controllers for steam-to-steam / direct steam injection humidifier valves (ESCJx jacketed, ESCMx models).</p><div class="meta">87 objects &middot; 30 writable &middot; SKDESCXB-BACnet-250905-EUA</div><span class="sr-only"> Also known as: SKDESC, SKDESCxB, ESCJx, ESCMx, Electronic Steam Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg-legacy" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG (legacy, pre-SKG4) gas-fired humidifier with NEPICSKG BACnet module</h3><p>Older Neptronic SKG gas-fired steam humidifiers (before the SKG4) with the NEPICSKG BACnet MS/TP module, one to four tanks.</p><div class="meta">199 objects &middot; 115 writable &middot; SKG-BACNET</div><span class="sr-only"> Also known as: SKG, SKG3, Neptronic SKG, NEPICSKG, SKG-BACNET, SKG gas fired humidifier</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg4" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG4</h3><p>Neptronic SKG4 gas-fired steam humidifiers with up to four humidifier modules.</p><div class="meta">303 objects &middot; 175 writable &middot; SKG4-BACnet Guide-250609 (V2.06)</div><span class="sr-only"> Also known as: SKG4 gas fired humidifier, SKG4-N, SKG4-E, SKG4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-ezc-zone" data-row><span class="k">High-pressure atomising humidifier zone controller</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH EZC zone controller</h3><p>EZC zone controllers of older Neptronic SKH high pressure atomising humidifiers, before the SKH4; each zone is its own BACnet device.</p><div class="meta">121 objects &middot; 84 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH EZC, EZC, Neptronic SKH zone controller, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-pump-station" data-row><span class="k">High-pressure atomising humidifier</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH pump station</h3><p>The SKH pump station (master board) of older Neptronic SKH high pressure atomising humidifiers, before the SKH4.</p><div class="meta">68 objects &middot; 20 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH, Neptronic SKH, SKH high pressure atomiser, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh4" data-row><span class="k">High-pressure atomizing humidifier / cooler</span><h3>Neptronic SKH4</h3><p>Neptronic SKH4 high-pressure water atomizing humidifiers and evaporative coolers with up to six zones (A-F).</p><div class="meta">325 objects &middot; 238 writable &middot; SKH4-BACnet Guide-240126 (V1.00)</div><span class="sr-only"> Also known as: SKH4 high-pressure atomizer, SKH4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skro" data-row><span class="k">Reverse osmosis water treatment unit</span><h3>Neptronic SKRO</h3><p>Neptronic SKRO reverse osmosis water treatment units feeding humidifiers.</p><div class="meta">87 objects &middot; 50 writable &middot; SKRO-BACnet Guide-250913 (V1.0)</div><span class="sr-only"> Also known as: SKRO reverse osmosis, SKRO BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sks4" data-row><span class="k">Steam-to-steam humidifier</span><h3>Neptronic SKS4</h3><p>Neptronic SKS4 steam-to-steam (boiler steam heated) humidifiers.</p><div class="meta">180 objects &middot; 122 writable &middot; SKS4-BACnet Guide-220509 (V2.03)</div><span class="sr-only"> Also known as: SKS4 steam to steam humidifier, SKS4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skv" data-row><span class="k">Evaporative humidifier</span><h3>Neptronic SKV</h3><p>Neptronic SKV evaporative (media) humidifiers with up to four modules.</p><div class="meta">277 objects &middot; 242 writable</div><span class="sr-only"> Also known as: SKV evaporative humidifier, SKV BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skvf" data-row><span class="k">Evaporative cooler / humidifier</span><h3>Neptronic SKVF</h3><p>Neptronic SKVF series evaporative coolers (also used for humidification).</p><div class="meta">201 objects &middot; 151 writable &middot; SKVF-BACnet Guide (v1.08)-250212</div><span class="sr-only"> Also known as: SKVF evaporative cooler, SKVF Series, SKVF BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tfxb-thermostat" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TFxB Series Thermostat Controller</h3><p>Neptronic TFxB24 communicating thermostats for 2-pipe and 4-pipe fan coils and zone heating/cooling, including the humidity (TFHB) and OE variants.</p><div class="meta">73 objects &middot; 57 writable &middot; TFxB24-Bacnet-121026-EUA</div><span class="sr-only"> Also known as: TFCB24F3XYZ1, TFCB24F3XY2, TFHB24F3XYZ1, TFHB24F3XYZ2, TFCB24P3-OE1, TFHB24P3-OE1, TFHB24P3-OE2, TFxB24</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/trob24-thermostat" data-row><span class="k">Zone thermostat controller (VAV / fan coil)</span><h3>Neptronic TROB24 thermostat controller</h3><p>Neptronic TROB24 communicating thermostats with universal inputs, analog outputs and triac (on/off, pulsing or floating) outputs.</p><div class="meta">90 objects &middot; 75 writable &middot; TROB24-BACnet-211026-EUL</div><span class="sr-only"> Also known as: TROB24, TROB, TROB24T4, Neptronic TROB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tsub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TSUB universal wall-mount controller</h3><p>Neptronic TSUB universal wall-mount controllers for fan coils, heat pumps and zone heating/cooling.</p><div class="meta">220 objects &middot; 184 writable &middot; TSUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TSUB, TSUB24, Neptronic TSUB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuxb24c6x2-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUCB / TUHB universal controller (TUxB24C6X2)</h3><p>Neptronic TUCB (cooling/heating) and TUHB (with humidity) universal room controllers, model TUxB24C6X2.</p><div class="meta">183 objects &middot; 153 writable &middot; TUXB24C6X2-BACnet Guide-190904</div><span class="sr-only"> Also known as: TUCB, TUHB, TUxB24C6X2, TUCB24C6X2, TUHB24C6X2</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUUB universal wall-mount controller</h3><p>Neptronic TUUB universal wall-mount controllers for fan coils, heat pumps, VFDs and zone heating/cooling.</p><div class="meta">276 objects &middot; 232 writable &middot; TUUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TUUB, TUUB24, Neptronic TUUB</span></a></li></ul>
<p class="updated">Source: <a href="https://www.neptronic.com/Humidifiers/PDF/SKE4/Manuals/2023/SKE4-BACnet%20Guide-230616%20(V2.07).pdf" rel="nofollow noopener" target="_blank">SKE4 Steam Humidifier BACnet Communication Module User Guide &middot; SKE4-BACnet Guide-230616 (V2.07) &middot; rev. 2023-06-16</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
